datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-1151978400000,1933,7,1932,10,31,0.887,0.289,0.597,36828,60.39,60.39,49.5,2,1,1.4193548387096775,331.1,290.5,386.5,223.1,182.5,108,108,108,0,0,0,0.329,0.279,0.372,223.1,182.5,278.5,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.132,0.118,0.152,0.0161,0.0113,0.0305,0.00065,0.00045,0.0012,0.321,0.248,0.387,0.013,0.01,0.016,24.62,24.35,24.82,0.944,0.923,0.958,0.976,0.97,0.98,0.921,0.895,0.939,38.99,25.71,51.08,38.09,24.94,50,0,0,0,0,0,0,0.275,0,0.29,0.33,0.67,0.33,41.5
-1149300000000,1933,8,1932,11,31,0.662,0.249,0.413,25828.8,44.9,44.9,34.72,1,1,1,247.3,220.5,290.5,154.3,127.5,93,93,93,0,0,0,0.38,0.32,0.422,154.3,127.5,197.5,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.106,0.0968,0.121,0.00887,0.00659,0.0125,0.00035,0.00026,0.0005,0.266,0.218,0.343,0.011,0.0086,0.014,25.07,24.79,25.26,0.939,0.93,0.954,0.973,0.97,0.98,0.914,0.902,0.935,35.65,29.37,45.82,34.72,28.49,44.9,0,0,0,0,0,0,0.193,0,0.249,0.38,0.62,0.38,39
-1146621600000,1933,9,1932,12,30,0.515,0.187,0.328,20446,33.43,33.43,28.4,1,1,1,198.7,188.7,220.5,126.7,116.7,72,72,72,0,0,0,0.363,0.326,0.382,126.7,116.7,148.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0944,0.0908,0.102,0.00652,0.00567,0.00838,0.00025,0.00022,0.00033,0.214,0.197,0.253,0.0084,0.0077,0.0099,25.37,25.22,25.38,0.929,0.923,0.938,0.97,0.97,0.97,0.901,0.895,0.91,29.28,26.8,34.47,28.4,26,33.43,0,0,0,0,0,0,0.158,0,0.187,0.36,0.64,0.36,39.7
-1144029600000,1933,10,1933,1,31,0.466,0.139,0.326,20235.4,30.76,30.76,27.2,1,1,1,173.8,158.5,188.7,121.8,106.5,52,52,52,0,0,0,0.3,0.276,0.328,121.8,106.5,136.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0891,0.0837,0.0944,0.00611,0.00481,0.00737,0.00024,0.00019,0.00029,0.202,0.175,0.229,0.0079,0.0069,0.0089,25.35,25.34,25.35,0.925,0.916,0.933,0.97,0.97,0.97,0.898,0.888,0.905,28.04,24.24,31.72,27.2,23.51,30.76,0,0,0,0,0,0,0.151,0,0.14,0.3,0.7,0.3,43.4
-1141351200000,1933,11,1933,2,30,0.552,0.159,0.393,24649.2,45.62,45.62,34.24,1,1,1,212.9,175,266.8,151.6,125,61.33,50,67,0,0,0,0.288,0.251,0.343,151.6,125,199.8,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.101,0.0899,0.118,0.00864,0.00638,0.0127,0.00034,0.00025,0.0005,0.256,0.208,0.343,0.01,0.0081,0.014,25.23,24.89,25.38,0.938,0.928,0.955,0.972,0.97,0.98,0.912,0.901,0.935,35.21,28.86,46.55,34.24,27.99,45.62,0,0,0,0,0,0,0.19,0,0.159,0.29,0.71,0.29,44.7
-1138759200000,1933,12,1933,3,31,1.07,0.255,0.817,49422.2,91.45,91.45,66.43,2,1,1.935483870967742,400.5,273.8,527.3,305.2,196.8,95.29,77,104,0,0,0,0.241,0.197,0.285,305.2,196.8,423.3,990,990,990,965.4,964.8,966,24.6,24,25.2,0.159,0.119,0.202,0.0449,0.0125,0.0988,0.0018,0.00049,0.0041,0.361,0.242,0.529,0.015,0.0097,0.022,24.25,23.5,24.87,0.942,0.923,0.957,0.973,0.97,0.98,0.917,0.895,0.937,35.63,25.73,48.88,34.71,24.95,47.9,0,0,0,0,0,0,0.369,0,0.253,0.24,0.76,0.24,46.2
-1136080800000,1934,1,1933,4,31,1.74,0.321,1.42,81995.3,128.9,128.9,110.2,3,2,2.7096774193548385,648.8,537.8,748.2,528.8,417.8,120,120,120,0,0,0,0.187,0.16,0.223,528.8,417.8,628.2,990,990,990,966.5,966,966.9,23.5,23.1,24,0.257,0.201,0.313,0.157,0.0962,0.221,0.0067,0.004,0.0095,0.624,0.522,0.758,0.027,0.022,0.033,22.89,22.35,23.46,0.953,0.946,0.958,0.977,0.97,0.98,0.931,0.917,0.939,42.37,35.4,51.55,41.37,34.34,50,0,0,0,0,0,0,0.612,0,0.32,0.18,0.82,0.18,47.1
-1133402400000,1934,2,1933,5,28,2.22,0.309,1.87,101566,198.1,198.1,151.1,4,3,3.2857142857142856,916.3,760.5,1432,788.5,623.5,127.9,105,137,13.45,0,226.9,0.147,0.0733,0.18,775,623.5,1100,990,990,990,967.5,966.9,969.3,22.5,20.7,23.1,0.441,0.312,0.863,0.329,0.218,0.648,0.015,0.0094,0.031,1.03,0.753,1.81,0.046,0.033,0.087,21.45,18.92,22.31,0.956,0.952,0.957,0.98,0.98,0.98,0.937,0.933,0.938,46.88,43.43,52.04,45.9,42.56,50,0,0,0,0,0,0,0.84,0,0.35,0.14,0.84,0.16,45.8
-1130983200000,1934,3,1933,6,31,9.77,0.592,2.95,88282.3,187,187,118.7,4,4,4,3647,1528,5589,3426,1345,220.9,183,239,2326,245,4250,0.069,0.0428,0.12,1100,1100,1100,990.01,990,990.05,974.6,969.6,978.4,15.4,11.6,20.4,0.92,0.9,0.926,0.648,0.648,0.648,0.044,0.032,0.056,1.87,1.85,1.87,0.13,0.09,0.16,13.54,9.784,18.58,0.806,0,0.952,0.848,0,0.98,0.785,0,0.933,30.81,0,47.7,29.66,0,46.74,0,0,4,0,0,0.129,0.659,0.129,6.82,0.061,0.3,0.7,9.04
-1128304800000,1934,4,1933,7,30,10.3,0.824,2.85,87209.8,144.5,144.5,121.1,4,4,4,3964,2964,5168,3646,2669,318,295,364,2546,1569,3704,0.0813,0.0698,0.0995,1100,1100,1100,990,990,990.02,975.5,973.4,977.8,14.5,12.3,16.6,0.926,0.919,0.926,0.648,0.648,0.648,0.045,0.039,0.053,1.87,1.87,1.87,0.13,0.11,0.15,12.6,10.38,14.7,0.923,0.887,0.939,0.97,0.97,0.97,0.895,0.861,0.911,31.4,24.85,37.23,30.28,22.63,36.12,0,0,0,0,0,0,0.673,0,7.45,0.08,0.28,0.72,8.47
-1125712800000,1934,5,1933,8,31,6.22,0.817,2.95,120685,177.5,177.5,162.2,4,4,4,2324,1802,2943,2019,1526,305,276,321,918.7,425.7,1522,0.133,0.109,0.155,1100,1100,1100,990,990,990,971.9,970.5,973.4,18.1,16.6,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.033,0.039,1.87,1.87,1.87,0.1,0.096,0.11,16.27,14.75,17.67,0.946,0.939,0.95,0.977,0.97,0.98,0.924,0.912,0.931,41.49,37.37,45.27,40.55,36.27,44.37,0,0,0,0,0,0,0.901,0,3.27,0.13,0.47,0.53,19.4
-1123034400000,1934,6,1933,9,30,3.05,0.544,2.34,118933,194,194,165.2,4,3,3.7,1178,760.5,1726,968,550.5,210,210,210,66.79,0,416.2,0.188,0.122,0.276,901.2,550.5,1100,990,990,990,968.4,966.9,970.2,21.6,19.8,23.1,0.609,0.283,0.925,0.435,0.169,0.648,0.02,0.0073,0.033,1.31,0.642,1.87,0.062,0.028,0.095,20.26,17.91,22.42,0.954,0.951,0.957,0.979,0.972,0.98,0.934,0.924,0.938,45.58,38.35,50.76,44.64,37.29,49.74,0,0,0,0,0,0,0.918,0,0.71,0.18,0.77,0.23,39
-1120442400000,1934,7,1933,10,31,1.39,0.498,0.892,52574.1,111.9,111.9,70.66,3,2,2.064516129032258,519.1,422.5,733.8,333.1,236.5,186,186,186,0,0,0,0.367,0.253,0.44,333.1,236.5,547.8,990,990,990,965.9,965.5,966.8,24.1,23.2,24.5,0.179,0.143,0.277,0.0573,0.0158,0.167,0.0024,0.00065,0.0072,0.396,0.261,0.633,0.017,0.011,0.027,23.67,22.53,24.24,0.942,0.925,0.958,0.973,0.97,0.98,0.916,0.898,0.939,35.11,26.01,51.41,34.16,25.23,50,0,0,0,0,0,0,0.393,0,0.498,0.36,0.64,0.36,37.8
-1117764000000,1934,8,1933,11,31,0.958,0.415,0.543,33200.4,57.02,57.02,44.62,2,1,1.2580645161290323,357.7,306,420.3,202.7,151,155,155,155,0,0,0,0.438,0.369,0.507,202.7,151,265.3,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.129,0.11,0.151,0.0136,0.00859,0.0242,0.00055,0.00034,0.00099,0.314,0.265,0.409,0.013,0.011,0.017,24.5,24.21,24.8,0.944,0.927,0.958,0.974,0.97,0.98,0.92,0.9,0.939,38.62,26.92,52.74,37.55,26.11,50,0,0,0,0,0,0,0.248,0,0.415,0.43,0.57,0.43,34.7
-1115085600000,1934,9,1933,12,30,0.688,0.306,0.382,23689.6,42.53,42.53,32.9,1,1,1,265.4,236.2,306,147.4,118.2,118,118,118,0,0,0,0.447,0.386,0.5,147.4,118.2,188,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.105,0.0949,0.12,0.00828,0.0058,0.0117,0.00033,0.00023,0.00047,0.255,0.203,0.328,0.01,0.008,0.013,24.99,24.74,25.18,0.937,0.924,0.951,0.971,0.97,0.98,0.91,0.897,0.932,33.86,26.98,43.39,32.9,26.17,42.53,0,0,0,0,0,0,0.183,0,0.306,0.44,0.56,0.44,34.4
-1112493600000,1934,10,1934,1,31,0.542,0.237,0.305,13669.7,30.79,30.79,18.37,1,1,1,202.5,178.3,234.8,114,88.78,88.48,73,97,0,0,0,0.437,0.353,0.522,114,88.78,137.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0908,0.0827,0.1,0.00544,0.0033,0.00746,0.00021,0.00013,0.00029,0.193,0.148,0.236,0.0075,0.0058,0.0093,25.35,25.16,25.43,0.627,0,0.934,0.657,0,0.97,0.608,0,0.906,18.94,0,31.74,18.37,0,30.79,0,10,0,0,0.323,0,0.102,0.323,0.237,0.44,0.56,0.44,25.2
-1109815200000,1934,11,1934,2,30,0.695,0.219,0.477,29680.7,71.43,71.43,41.22,2,1,1.1333333333333333,268.2,206.6,422.5,183.9,139.6,84.33,67,93,0,0,0,0.318,0.22,0.394,183.9,139.6,329.5,990,990,990,964.8,964.4,965.5,25.2,24.5,25.6,0.115,0.0972,0.167,0.0129,0.00762,0.0545,0.00051,0.0003,0.0022,0.294,0.236,0.387,0.012,0.0092,0.016,24.94,24.11,25.32,0.943,0.925,0.958,0.973,0.97,0.98,0.918,0.897,0.939,38.22,26.46,50.7,37.23,25.67,49.68,0,0,0,0,0,0,0.229,0,0.218,0.32,0.69,0.31,42.7
-1107223200000,1934,12,1934,3,31,1.26,0.316,0.947,56837.5,93.1,93.1,76.39,2,2,2,471.7,422.5,551,353.7,304.5,118,118,118,0,0,0,0.252,0.214,0.279,353.7,304.5,433,990,990,990,965.7,965.5,966.1,24.3,23.9,24.5,0.179,0.162,0.207,0.0659,0.0427,0.103,0.0027,0.0017,0.0043,0.427,0.353,0.546,0.018,0.014,0.023,23.85,23.37,24.15,0.948,0.941,0.957,0.974,0.97,0.98,0.924,0.913,0.938,39.2,33.93,47.5,38.2,32.92,46.55,0,0,0,0,0,0,0.424,0,0.313,0.25,0.75,0.25,45.1
-1104544800000,1935,1,1934,4,31,1.8,0.338,1.46,84302.6,143.7,143.7,113.3,3,2,2.6774193548387095,672.1,562.8,834.7,545.9,423.8,126.1,120,139,0,0,0,0.192,0.144,0.247,545.9,423.8,714.7,990,990,990,966.6,966.1,967.2,23.4,22.8,23.9,0.268,0.206,0.362,0.17,0.099,0.278,0.0073,0.0041,0.012,0.658,0.534,0.904,0.028,0.022,0.04,22.76,21.86,23.33,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,43.73,35.6,49.62,42.77,34.54,48.62,0,0,0,0,0,0,0.629,0,0.34,0.19,0.81,0.19,46.8
-1101866400000,1935,2,1934,5,28,2.71,0.37,2.21,114173,195.2,195.2,169.9,4,3,3.7142857142857144,1122,843.5,1660,968.6,681.5,153.1,137,162,54.88,0,397.7,0.142,0.0976,0.192,913.7,681.5,1100,990,990,990,968.3,967.3,970,21.7,20,22.7,0.589,0.35,0.911,0.428,0.256,0.648,0.02,0.011,0.032,1.29,0.856,1.86,0.06,0.038,0.093,20.46,18.14,21.87,0.955,0.951,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.89,39.37,52.19,45.9,38.37,50,0,0,0,0,0,0,0.944,0,0.5,0.14,0.82,0.18,42.1
-1099447200000,1935,3,1934,6,31,7.1,0.64,2.95,114085,180.8,180.8,153.3,4,4,4,2650,1708,3279,2411,1469,239,239,239,1311,368.8,1940,0.0935,0.0729,0.14,1100,1100,1100,990,990,990,972.6,970.2,974.2,17.4,15.8,19.8,0.926,0.922,0.926,0.648,0.648,0.648,0.037,0.033,0.041,1.87,1.87,1.87,0.11,0.094,0.12,15.48,13.97,17.97,0.942,0.935,0.951,0.974,0.97,0.98,0.918,0.907,0.932,39.35,35.23,46.11,38.34,34.18,45.19,0,0,0,0,0,0,0.852,0,4.15,0.09,0.42,0.58,16.1
-1096768800000,1935,4,1934,7,30,6.02,0.503,2.85,116723,172.3,172.3,162.1,4,4,4,2322,1953,2831,2128,1805,194,148,217,1028,704.5,1514,0.0835,0.0716,0.105,1100,1100,1100,990,990,990,971.9,970.9,973.1,18.1,16.9,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.038,1.87,1.87,1.87,0.1,0.098,0.11,16.25,15.02,17.18,0.946,0.941,0.949,0.978,0.972,0.98,0.924,0.915,0.93,41.45,38.12,43.95,40.53,37.05,43.07,0,0,0,0,0,0,0.901,0,3.17,0.084,0.47,0.53,19.4
-1094176800000,1935,5,1934,8,31,4.51,0.514,2.95,135080,191.9,191.9,181.6,4,4,4,1685,1400,1953,1493,1208,192,192,192,392.9,107.6,660.5,0.115,0.0983,0.137,1100,1100,1100,990,990,990,970.1,969.2,970.9,19.9,19.1,20.8,0.912,0.842,0.926,0.648,0.648,0.648,0.033,0.031,0.034,1.86,1.79,1.87,0.093,0.086,0.098,18.06,17.18,19.05,0.951,0.949,0.953,0.98,0.98,0.98,0.932,0.93,0.934,46.32,43.95,48.94,45.39,43.07,47.96,0,0,0,0,0,0,1.01,0,1.56,0.11,0.65,0.35,30
-1091498400000,1935,6,1934,9,30,2.42,0.46,1.96,105440,193.3,193.3,146.4,4,2,3.3666666666666667,934.2,618.7,1366,756.8,457.7,177.3,161,210,1.865,0,55.95,0.195,0.154,0.26,755,457.7,1100,990,990,990,967.6,966.4,969.1,22.4,20.9,23.6,0.435,0.223,0.835,0.303,0.115,0.648,0.014,0.0049,0.031,0.981,0.559,1.78,0.044,0.024,0.085,21.43,19.17,23.04,0.955,0.947,0.958,0.979,0.97,0.98,0.934,0.918,0.938,44.84,35.81,52.26,43.82,34.74,50,0,0,0,0,0,0,0.814,0,0.46,0.19,0.81,0.19,43.6
-1088906400000,1935,7,1934,10,31,1.31,0.498,0.809,48220.7,89.88,89.88,64.81,2,1,1.8387096774193548,488.2,402.9,608.8,302.2,216.9,186,186,186,0,0,0,0.388,0.306,0.462,302.2,216.9,422.8,990,990,990,965.8,965.4,966.3,24.2,23.7,24.6,0.167,0.136,0.209,0.044,0.0142,0.0986,0.0018,0.00058,0.0042,0.381,0.259,0.536,0.016,0.011,0.023,23.82,23.13,24.25,0.944,0.925,0.958,0.974,0.97,0.98,0.92,0.897,0.939,37.33,25.76,51.64,36.38,24.99,50,0,0,0,0,0,0,0.36,0,0.501,0.38,0.62,0.38,36.8
-1086228000000,1935,8,1934,11,31,0.941,0.415,0.526,32356,53.28,53.28,43.49,2,1,1.1290322580645162,351.3,309.1,402.9,196.3,154.1,155,155,155,0,0,0,0.444,0.385,0.501,196.3,154.1,247.9,990,990,990,965.2,964.9,965.4,24.8,24.6,25.1,0.126,0.111,0.145,0.0124,0.00885,0.0168,0.0005,0.00035,0.00068,0.325,0.256,0.409,0.013,0.01,0.017,24.52,24.26,24.78,0.948,0.924,0.959,0.976,0.97,0.98,0.925,0.897,0.939,41.25,25.9,52.74,40.17,25.12,50,0,0,0,0,0,0,0.242,0,0.415,0.44,0.56,0.44,34.4
-1083549600000,1935,9,1934,12,30,0.716,0.306,0.41,25482.4,42.53,42.53,35.39,1,1,1,276.1,256.7,306,158.1,138.7,118,118,118,0,0,0,0.429,0.386,0.46,158.1,138.7,188,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.109,0.102,0.12,0.00919,0.00754,0.0117,0.00036,0.0003,0.00047,0.274,0.239,0.328,0.011,0.0095,0.013,24.92,24.74,25.03,0.942,0.934,0.951,0.972,0.97,0.98,0.916,0.906,0.932,36.38,31.82,43.39,35.39,30.86,42.53,0,0,0,0,0,0,0.197,0,0.306,0.43,0.57,0.43,35.6
-1080957600000,1935,10,1935,1,31,0.603,0.26,0.343,19044,35.78,35.78,25.6,1,1,1,225.1,200.2,256.7,128.1,103.2,97,97,97,0,0,0,0.433,0.378,0.484,128.1,103.2,159.7,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.0966,0.0879,0.108,0.00664,0.00453,0.00932,0.00026,0.00018,0.00037,0.219,0.174,0.275,0.0086,0.0068,0.011,25.23,25,25.42,0.81,0,0.942,0.845,0,0.97,0.786,0,0.914,26.39,0,36.88,25.6,0,35.78,0,4,0,0,0.129,0,0.142,0.129,0.26,0.43,0.57,0.43,31.6
-1078279200000,1935,11,1935,2,30,0.553,0.196,0.357,16950.8,38.34,38.34,23.54,1,1,1,213.4,189.2,236.2,137.7,96.24,75.67,67,93,0,0,0,0.361,0.284,0.491,137.7,96.24,169.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0976,0.085,0.108,0.00746,0.00393,0.0101,0.00029,0.00015,0.0004,0.233,0.161,0.289,0.0092,0.0063,0.011,25.27,25.09,25.42,0.627,0,0.945,0.647,0,0.975,0.609,0,0.921,24.24,0,39.34,23.54,0,38.34,0,10,0,0,0.333,0,0.131,0.333,0.196,0.35,0.65,0.35,30.7
-1075687200000,1935,12,1935,3,31,0.936,0.23,0.707,43038.4,75.26,75.26,57.85,2,1,1.7096774193548387,349.6,239.6,422.5,263.8,162.6,85.71,77,104,0,0,0,0.251,0.182,0.321,263.8,162.6,345.5,990,990,990,965.2,964.6,965.5,24.8,24.5,25.4,0.143,0.107,0.171,0.0297,0.00957,0.0621,0.0012,0.00038,0.0025,0.333,0.242,0.409,0.013,0.0097,0.017,24.51,24.09,25.08,0.942,0.923,0.959,0.973,0.97,0.98,0.916,0.895,0.94,36.58,25.73,52.53,35.51,24.95,50,0,0,0,0,0,0,0.321,0,0.229,0.25,0.76,0.24,46
-1073008800000,1936,1,1935,4,31,1.43,0.244,1.19,70618.6,122.9,122.9,94.92,3,2,2.2580645161290325,535.4,431,682.3,444.4,340,91,91,91,0,0,0,0.173,0.133,0.211,444.4,340,591.3,990,990,990,966,965.5,966.6,24,23.4,24.5,0.212,0.171,0.287,0.111,0.0595,0.196,0.0046,0.0024,0.0084,0.534,0.402,0.692,0.022,0.016,0.03,23.46,22.68,24.06,0.953,0.945,0.958,0.977,0.97,0.98,0.932,0.916,0.939,43.71,35.01,52.31,42.68,33.96,50,0,0,0,0,0,0,0.527,0,0.24,0.17,0.83,0.17,49.4
-1070330400000,1936,2,1935,5,29,2.03,0.263,1.76,98588.2,175.8,175.8,141.6,4,3,3.2413793103448274,809.2,684.7,1023,704.2,579.7,105,105,105,0,0,0,0.131,0.103,0.153,704.2,579.7,917.7,990,990,990,967.1,966.6,968,22.9,22,23.4,0.363,0.283,0.538,0.267,0.188,0.383,0.012,0.0081,0.017,0.866,0.674,1.17,0.038,0.029,0.053,22,20.86,22.69,0.956,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,44.86,39.68,52.09,43.91,38.7,50,0,0,0,0,0,0,0.787,0,0.27,0.13,0.87,0.13,48.6
-1067824800000,1936,3,1935,6,31,3.7,0.392,2.8,137029,195.7,195.7,184.2,4,4,4,1382,1025,2067,1236,896.2,146.4,129,183,190.2,0,838.5,0.111,0.0624,0.156,1046,896.2,1100,990,990,990,969.1,968,971.3,20.9,18.7,22,0.764,0.527,0.926,0.55,0.373,0.648,0.027,0.017,0.035,1.6,1.14,1.87,0.077,0.052,0.1,19.29,16.86,20.88,0.953,0.948,0.956,0.98,0.98,0.98,0.934,0.929,0.937,46.98,43.09,49.93,46.04,42.23,48.93,0,0,0,0,0,0,1.02,0,0.9,0.11,0.76,0.24,37
-1065146400000,1936,4,1935,7,30,6.14,0.562,2.85,115945,168,168,161,4,4,4,2367,2102,2497,2150,1885,217,217,217,1050,785,1180,0.0918,0.0869,0.103,1100,1100,1100,990,990,990,972,971.3,972.3,18,17.7,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.14,15.83,16.78,0.945,0.944,0.947,0.978,0.977,0.98,0.925,0.922,0.928,41.15,40.31,42.87,40.26,39.37,42.01,0,0,0,0,0,0,0.895,0,3.29,0.092,0.46,0.54,18.9
-1062554400000,1936,5,1935,8,31,5.4,0.739,2.95,127475,190.6,190.6,171.3,4,4,4,2015,1437,2497,1739,1161,276,276,276,638.6,61,1121,0.14,0.111,0.192,1100,1100,1100,990,990,990,971,969.3,972.3,19,17.7,20.7,0.918,0.843,0.926,0.648,0.648,0.648,0.034,0.031,0.037,1.87,1.79,1.87,0.099,0.086,0.11,17.1,15.83,18.93,0.948,0.944,0.952,0.98,0.977,0.98,0.929,0.922,0.933,43.73,40.31,48.62,42.83,39.37,47.65,0,0,0,0,0,0,0.952,0,2.45,0.14,0.55,0.45,23.6
-1059876000000,1936,6,1935,9,30,2.22,0.46,1.75,95080,194,194,132.1,4,2,3.033333333333333,855.5,548.2,1392,678.2,387.2,177.3,161,210,3.781,0,82.12,0.219,0.151,0.294,674.4,387.2,1100,990,990,990,967.3,966.1,969.1,22.7,20.9,23.9,0.39,0.195,0.846,0.259,0.0817,0.648,0.012,0.0034,0.031,0.885,0.48,1.79,0.04,0.02,0.086,21.85,19.07,23.45,0.954,0.946,0.958,0.979,0.97,0.98,0.934,0.917,0.938,44.45,34.98,51.95,43.48,33.93,50,0,0,0,0,0,0,0.734,0,0.47,0.21,0.79,0.21,42.8
-1057284000000,1936,7,1935,10,31,1.15,0.362,0.786,47109.5,84.68,84.68,63.32,2,1,1.935483870967742,428.5,360.3,527.3,293.5,225.3,135,135,135,0,0,0,0.319,0.256,0.375,293.5,225.3,392.3,990,990,990,965.5,965.2,966,24.5,24,24.8,0.16,0.136,0.195,0.0388,0.0149,0.0842,0.0016,0.0006,0.0035,0.349,0.257,0.486,0.014,0.01,0.02,24.13,23.54,24.49,0.94,0.925,0.959,0.972,0.97,0.98,0.914,0.897,0.94,34.28,26.14,52.6,33.27,25.36,50,0,0,0,0,0,0,0.352,0,0.364,0.31,0.68,0.32,41
-1054605600000,1936,8,1935,11,31,0.821,0.308,0.512,31787,51.72,51.72,42.72,2,1,1.1290322580645162,306.3,258.8,354,191.3,143.8,115,115,115,0,0,0,0.379,0.325,0.444,191.3,143.8,239,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.121,0.104,0.138,0.012,0.00797,0.0161,0.00048,0.00032,0.00065,0.314,0.247,0.395,0.013,0.0099,0.016,24.74,24.5,25.02,0.946,0.923,0.959,0.975,0.97,0.98,0.923,0.895,0.94,40.55,25.59,51.98,39.48,24.83,50,0,0,0,0,0,0,0.237,0,0.309,0.38,0.62,0.38,38.7
-1051927200000,1936,9,1935,12,30,0.612,0.236,0.376,23402.1,37.8,37.8,32.5,1,1,1,236,220.5,258.8,145,129.5,91,91,91,0,0,0,0.387,0.352,0.413,145,129.5,167.8,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.102,0.0968,0.11,0.00808,0.00676,0.01,0.00032,0.00027,0.0004,0.249,0.221,0.289,0.0098,0.0087,0.011,25.14,24.98,25.26,0.936,0.93,0.945,0.971,0.97,0.973,0.909,0.902,0.92,33.48,29.85,38.82,32.5,28.95,37.8,0,0,0,0,0,0,0.181,0,0.236,0.39,0.61,0.39,38.2
-1049335200000,1936,10,1936,1,31,0.543,0.218,0.324,14057.5,30.62,30.62,18.89,1,1,1,202.6,201.2,209.3,121.1,104.2,81.52,73,97,0,0,0,0.403,0.349,0.482,121.1,104.2,136.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0926,0.0882,0.097,0.00605,0.0046,0.00733,0.00024,0.00018,0.00029,0.205,0.176,0.231,0.008,0.0069,0.009,25.38,25.31,25.42,0.6,0,0.933,0.626,0,0.97,0.582,0,0.905,19.48,0,31.56,18.89,0,30.62,0,11,0,0,0.355,0,0.105,0.355,0.219,0.4,0.6,0.4,25.9
-1046656800000,1936,11,1936,2,30,0.606,0.241,0.365,20980.4,40.15,40.15,29.14,1,1,1,233.9,202.2,270.3,140.9,109.2,93,93,93,0,0,0,0.401,0.344,0.46,140.9,109.2,177.3,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.101,0.0896,0.114,0.00773,0.00503,0.0108,0.0003,0.0002,0.00043,0.241,0.184,0.306,0.0095,0.0072,0.012,25.16,24.91,25.4,0.842,0,0.948,0.874,0,0.978,0.818,0,0.927,29.99,0,41.04,29.14,0,40.15,0,3,0,0,0.1,0,0.162,0.1,0.241,0.4,0.6,0.4,34.6
-1044064800000,1936,12,1936,3,31,0.928,0.206,0.722,43910.6,79.92,79.92,59.02,2,1,1.8709677419354838,346.6,271.3,442.8,269.6,194.3,77,77,77,0,0,0,0.225,0.174,0.284,269.6,194.3,365.8,990,990,990,965.1,964.8,965.6,24.9,24.4,25.2,0.144,0.118,0.178,0.0298,0.0123,0.0717,0.0012,0.00049,0.0029,0.317,0.242,0.439,0.013,0.0097,0.018,24.55,23.97,24.88,0.937,0.923,0.959,0.972,0.97,0.98,0.911,0.895,0.94,33.54,25.73,52.34,32.57,24.95,50,0,0,0,0,0,0,0.328,0,0.206,0.22,0.78,0.22,47.3
-1041386400000,1937,1,1936,4,31,1.63,0.296,1.33,77764.6,138.6,138.6,104.5,3,2,2.4516129032258065,607.1,453.1,803.7,496.5,362.1,110.6,91,120,0,0,0,0.184,0.149,0.218,496.5,362.1,683.7,990,990,990,966.3,965.6,967.1,23.7,22.9,24.4,0.241,0.178,0.344,0.141,0.0699,0.258,0.006,0.0029,0.011,0.6,0.435,0.852,0.025,0.018,0.037,23.09,22.03,23.93,0.954,0.946,0.958,0.978,0.97,0.98,0.934,0.917,0.939,44.16,35.4,51.55,43.2,34.34,50,0,0,0,0,0,0,0.581,0,0.3,0.18,0.82,0.18,47.7
-1038708000000,1937,2,1936,5,28,4.45,0.37,2.52,113815,195.9,195.9,169.4,4,3,3.9642857142857144,1840,891.9,3228,1687,754.9,153.1,137,162,644.5,0,1966,0.0958,0.0502,0.154,1042,754.9,1100,990,990,990,970.4,967.5,974,19.6,16,22.5,0.789,0.396,0.926,0.561,0.304,0.648,0.029,0.014,0.041,1.64,0.982,1.87,0.086,0.044,0.12,18,14.08,21.55,0.949,0.935,0.957,0.978,0.97,0.98,0.928,0.907,0.938,43.75,35.53,50.88,42.79,34.46,49.86,0,0,0,0,0,0,0.941,0,1.93,0.083,0.57,0.43,25.6
-1036288800000,1937,3,1936,6,31,8.38,0.64,2.95,104619,150.6,150.6,140.6,4,4,4,3127,2743,3600,2888,2504,239,239,239,1788,1404,2261,0.0769,0.0664,0.0871,1100,1100,1100,990,990,990,973.8,972.9,974.8,16.2,15.2,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.043,1.87,1.87,1.87,0.12,0.11,0.12,14.33,13.29,15.23,0.937,0.931,0.942,0.97,0.97,0.973,0.909,0.903,0.917,36.22,33.37,38.7,35.15,32.37,37.66,0,0,0,0,0,0,0.781,0,5.43,0.076,0.35,0.65,12.5
-1033610400000,1937,4,1936,7,30,7.67,0.697,2.85,104589,157.5,157.5,145.3,4,4,4,2960,2497,3600,2691,2280,269,217,295,1591,1180,2205,0.0912,0.0812,0.112,1100,1100,1100,990,990,990,973.4,972.3,974.8,16.6,15.2,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.043,1.87,1.87,1.87,0.11,0.11,0.12,14.74,13.29,15.83,0.939,0.931,0.944,0.973,0.97,0.977,0.913,0.903,0.922,37.33,33.37,40.31,36.32,32.37,39.37,0,0,0,0,0,0,0.807,0,4.82,0.091,0.37,0.63,13.6
-1031018400000,1937,5,1936,8,31,6.33,0.782,2.95,119901,168,168,161.2,4,4,4,2363,2102,2497,2071,1781,292,276,321,971,681,1121,0.124,0.111,0.153,1100,1100,1100,990,990,990,972,971.3,972.3,18,17.7,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.15,15.83,16.78,0.945,0.944,0.947,0.978,0.977,0.98,0.925,0.922,0.928,41.18,40.31,42.87,40.29,39.37,42.01,0,0,0,0,0,0,0.895,0,3.38,0.12,0.47,0.53,18.9
-1028340000000,1937,6,1936,9,30,3.66,0.666,2.56,124027,193.3,193.3,172.3,4,3,3.8333333333333335,1414,947,2067,1157,690,257,257,257,170.6,0,710.5,0.192,0.124,0.271,986.3,690,1100,990,990,990,969.2,967.7,971.3,20.8,18.7,22.3,0.726,0.369,0.926,0.515,0.262,0.648,0.025,0.012,0.035,1.52,0.884,1.87,0.074,0.04,0.1,19.27,16.86,21.43,0.953,0.948,0.957,0.98,0.975,0.98,0.933,0.929,0.937,45.98,39.74,51.35,45.04,38.76,50,0,0,0,0,0,0,0.957,0,1.1,0.18,0.7,0.3,33.9
-1025748000000,1937,7,1936,10,31,1.69,0.608,1.08,62328.5,140.6,140.6,83.77,3,2,2.225806451612903,630.2,479.6,941.1,403.2,252.6,227,227,227,0,0,0,0.373,0.241,0.473,403.2,252.6,714.1,990,990,990,966.4,965.8,967.7,23.6,22.3,24.2,0.215,0.153,0.382,0.0939,0.0182,0.278,0.004,0.00075,0.012,0.493,0.284,0.924,0.021,0.012,0.041,23.1,21.41,23.96,0.947,0.931,0.958,0.974,0.97,0.98,0.923,0.903,0.938,38.28,27.62,50.56,37.32,26.79,49.55,0,0,0,0,0,0,0.465,0,0.61,0.36,0.64,0.36,36.9
-1023069600000,1937,8,1936,11,31,1.09,0.493,0.601,36331.7,61.65,61.65,48.83,2,1,1.4516129032258065,408.3,338.3,472.5,224.3,154.3,184,184,184,0,0,0,0.455,0.389,0.544,224.3,154.3,288.5,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.14,0.115,0.162,0.0172,0.00887,0.0352,0.0007,0.00036,0.0014,0.323,0.262,0.41,0.013,0.011,0.017,24.25,23.94,24.63,0.943,0.925,0.959,0.974,0.97,0.98,0.919,0.897,0.939,37.24,25.99,52.05,36.29,25.21,50,0,0,0,0,0,0,0.271,0,0.489,0.45,0.55,0.45,33.3
-1020391200000,1937,9,1936,12,30,0.77,0.358,0.413,25591,43.62,43.62,35.54,1,1,1,297.2,270.3,331.6,159.2,132.3,138,138,138,0,0,0,0.467,0.416,0.511,159.2,132.3,193.6,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.113,0.103,0.125,0.00928,0.00699,0.0122,0.00037,0.00028,0.00049,0.279,0.231,0.341,0.011,0.0092,0.014,24.82,24.6,24.99,0.942,0.932,0.953,0.973,0.97,0.98,0.917,0.904,0.934,36.5,30.2,44.51,35.54,29.3,43.62,0,0,0,0,0,0,0.197,0,0.357,0.46,0.54,0.46,33.2
-1017799200000,1937,10,1937,1,31,0.653,0.282,0.37,22954.2,35.04,35.04,30.85,1,1,1,243.7,224.7,266.8,138.3,126.2,105.4,97,110,0,0,0,0.433,0.411,0.466,138.3,126.2,156.8,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.102,0.0965,0.109,0.0075,0.00648,0.00908,0.0003,0.00026,0.00036,0.238,0.217,0.272,0.0094,0.0086,0.011,25.11,24.96,25.23,0.934,0.929,0.941,0.97,0.97,0.97,0.906,0.901,0.913,31.81,28.94,36.13,30.85,28.07,35.04,0,0,0,0,0,0,0.171,0,0.283,0.43,0.57,0.43,35.2
-1015120800000,1937,11,1937,2,30,0.694,0.252,0.442,27612.2,50.1,50.1,38.35,2,1,1.0333333333333334,267.8,224.7,323.6,170.5,131.7,97.33,93,106,0,0,0,0.367,0.287,0.414,170.5,131.7,230.6,990,990,990,964.8,964.5,965,25.2,25,25.5,0.112,0.0975,0.132,0.0102,0.00694,0.0154,0.00041,0.00027,0.00061,0.29,0.225,0.38,0.011,0.0088,0.015,24.94,24.66,25.23,0.944,0.923,0.958,0.974,0.97,0.98,0.919,0.896,0.939,38.5,25.83,50.7,37.52,25.05,49.68,0,0,0,0,0,0,0.213,0,0.252,0.36,0.64,0.36,39.8
-1012528800000,1937,12,1937,3,31,1.15,0.279,0.868,52332.4,89.34,89.34,70.34,2,1,1.967741935483871,428.2,329.2,516.8,324.2,225.2,104,104,104,0,0,0,0.246,0.201,0.316,324.2,225.2,412.8,990,990,990,965.5,965,965.9,24.5,24.1,25,0.167,0.132,0.198,0.0526,0.0149,0.0938,0.0022,0.0006,0.0039,0.385,0.254,0.513,0.016,0.01,0.021,24.09,23.56,24.64,0.944,0.925,0.959,0.973,0.97,0.98,0.919,0.897,0.94,36.98,26.45,52.02,35.98,25.66,50,0,0,0,0,0,0,0.391,0,0.282,0.24,0.75,0.25,45.5
-1009850400000,1938,1,1937,4,31,1.68,0.321,1.36,78996.3,127.4,127.4,106.2,3,2,2.5806451612903225,627.1,527.3,739.6,507.1,407.3,120,120,120,0,0,0,0.193,0.162,0.228,507.1,407.3,619.6,990,990,990,966.4,966,966.9,23.6,23.1,24,0.245,0.197,0.308,0.145,0.0913,0.215,0.0061,0.0038,0.0093,0.602,0.506,0.744,0.026,0.021,0.032,23,22.4,23.52,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.939,43.03,34.94,52.11,42,33.9,50,0,0,0,0,0,0,0.59,0,0.32,0.19,0.81,0.19,47
-1007172000000,1938,2,1937,5,28,2.12,0.331,1.79,98573.8,170.3,170.3,146.7,4,3,3.357142857142857,876.8,748.2,1025,739.8,611.2,137,137,137,0,0,0,0.158,0.134,0.183,739.8,611.2,888.2,990,990,990,967.4,966.9,968,22.6,22,23.1,0.393,0.305,0.518,0.289,0.209,0.369,0.013,0.0091,0.017,0.924,0.732,1.13,0.041,0.032,0.051,21.67,20.89,22.38,0.955,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,45.03,39.46,51.59,44.08,38.47,50,0,0,0,0,0,0,0.815,0,0.33,0.16,0.84,0.16,46.5
-1004752800000,1938,3,1937,6,31,3.35,0.392,2.7,135816,196,196,182.5,4,4,4,1249,1043,1860,1103,859.8,146.4,129,183,95.77,0,631.3,0.122,0.0693,0.175,1007,859.8,1100,990,990,990,968.7,968,970.6,21.3,19.4,22,0.691,0.503,0.926,0.504,0.355,0.648,0.024,0.016,0.033,1.47,1.09,1.87,0.07,0.05,0.097,19.84,17.48,20.87,0.954,0.95,0.956,0.98,0.98,0.98,0.935,0.931,0.937,46.57,42,50,45.64,41.16,49,0,0,0,0,0,0,1.01,0,0.65,0.12,0.81,0.19,40.5
-1002074400000,1938,4,1937,7,30,7.14,0.503,2.85,108313,169.6,169.6,150.4,4,4,4,2753,2042,3228,2559,1894,194,148,217,1459,793.7,1980,0.0721,0.0459,0.0979,1100,1100,1100,990,990,990,972.9,971.2,974,17.1,16,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.034,0.041,1.87,1.87,1.87,0.11,0.1,0.12,15.21,14.08,16.93,0.941,0.935,0.948,0.974,0.97,0.98,0.916,0.907,0.929,38.62,35.53,43.26,37.61,34.46,42.4,0,0,0,0,0,0,0.836,0,4.29,0.07,0.4,0.6,15.2
-999482400000,1938,5,1937,8,31,4.44,0.587,2.92,135140,193.6,193.6,181.6,4,4,4,1659,1208,2217,1440,1016,219.1,192,276,348.3,0,841.4,0.133,0.106,0.159,1092,1016,1100,990,990,990,970,968.6,971.6,20,18.4,21.4,0.875,0.674,0.926,0.629,0.459,0.648,0.032,0.021,0.035,1.8,1.42,1.87,0.09,0.066,0.1,18.21,16.5,20.03,0.951,0.947,0.955,0.98,0.98,0.98,0.932,0.928,0.936,46.34,42.12,49.4,45.41,41.28,48.41,0,0,0,0,0,0,1.01,0,1.52,0.13,0.66,0.34,30.4
-996804000000,1938,6,1937,9,30,2.19,0.417,1.77,96850.6,191.4,191.4,134.5,4,2,3.1,844.8,548.2,1208,683.8,387.2,161,161,161,0,0,0,0.204,0.133,0.294,683.8,387.2,1047,990,990,990,967.2,966.1,968.6,22.8,21.4,23.9,0.386,0.195,0.715,0.257,0.0817,0.529,0.012,0.0034,0.025,0.877,0.48,1.53,0.039,0.02,0.071,21.88,19.91,23.45,0.954,0.947,0.957,0.979,0.97,0.98,0.934,0.918,0.938,44.29,35.81,52.26,43.28,34.74,50,0,0,0,0,0,0,0.747,0,0.42,0.19,0.81,0.19,44.2
-994212000000,1938,7,1937,10,31,1.17,0.362,0.807,48378,86.8,86.8,65.02,2,1,1.935483870967742,436.2,360.3,537.8,301.2,225.3,135,135,135,0,0,0,0.313,0.251,0.375,301.2,225.3,402.8,990,990,990,965.6,965.2,966,24.4,24,24.8,0.163,0.136,0.199,0.0418,0.0149,0.0891,0.0017,0.0006,0.0037,0.36,0.268,0.502,0.015,0.011,0.021,24.08,23.48,24.43,0.942,0.928,0.959,0.972,0.97,0.98,0.916,0.9,0.94,35.13,27.33,51.71,34.13,26.51,50,0,0,0,0,0,0,0.361,0,0.363,0.31,0.69,0.31,41.3
-991533600000,1938,8,1937,11,31,0.875,0.381,0.494,30205.6,53.14,53.14,40.6,2,1,1.3225806451612903,326.7,281.3,360.3,184.6,126.3,142.1,115,155,0,0,0,0.441,0.319,0.551,184.6,126.3,245.3,990,990,990,965,964.8,965.2,25,24.8,25.2,0.121,0.102,0.14,0.0114,0.00649,0.0166,0.00046,0.00026,0.00067,0.272,0.221,0.334,0.011,0.0088,0.013,24.69,24.53,24.95,0.937,0.923,0.952,0.972,0.97,0.98,0.91,0.895,0.933,33.17,25.59,43.44,32.25,24.83,42.57,0,0,0,0,0,0,0.226,0,0.381,0.44,0.56,0.44,34.5
-988855200000,1938,9,1937,12,30,0.676,0.306,0.37,22876.7,36.52,36.52,31.77,1,1,1,260.6,239.6,281.3,142.6,121.6,118,118,118,0,0,0,0.454,0.419,0.492,142.6,121.6,163.3,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.104,0.0961,0.111,0.00787,0.00609,0.00963,0.00031,0.00024,0.00038,0.246,0.209,0.283,0.0098,0.0082,0.011,25.01,24.89,25.15,0.936,0.927,0.943,0.97,0.97,0.971,0.908,0.899,0.916,32.75,27.8,37.61,31.77,26.97,36.52,0,0,0,0,0,0,0.177,0,0.306,0.45,0.55,0.45,33.8
-986263200000,1938,10,1938,1,31,0.602,0.26,0.342,21180.9,30.03,30.03,28.47,1,1,1,224.6,220.5,231.4,127.6,123.5,97,97,97,0,0,0,0.432,0.419,0.44,127.6,123.5,134.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0964,0.095,0.0989,0.00659,0.00625,0.00718,0.00026,0.00025,0.00028,0.218,0.211,0.23,0.0086,0.0083,0.0091,25.23,25.18,25.27,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.905,29.35,28.39,30.96,28.47,27.54,30.03,0,0,0,0,0,0,0.158,0,0.26,0.43,0.57,0.43,35.2
-983584800000,1938,11,1938,2,30,0.709,0.241,0.467,28915.1,50.55,50.55,40.16,2,1,1.2333333333333334,273.4,231.4,325.7,180.4,138.4,93,93,93,0,0,0,0.346,0.286,0.402,180.4,138.4,232.7,990,990,990,964.8,964.6,965,25.2,25,25.4,0.115,0.0999,0.133,0.0111,0.00752,0.0155,0.00044,0.0003,0.00062,0.275,0.237,0.38,0.011,0.0093,0.015,24.93,24.66,25.17,0.939,0.923,0.958,0.972,0.97,0.98,0.912,0.896,0.939,35.24,25.83,50.7,34.27,25.05,49.68,0,0,0,0,0,0,0.223,0,0.242,0.34,0.66,0.34,40.8
-980992800000,1938,12,1938,3,31,1.2,0.292,0.911,54828.7,95.43,95.43,73.69,2,1,1.935483870967742,449,311.8,562.8,340.1,207.8,109,104,118,0,0,0,0.25,0.21,0.334,340.1,207.8,444.8,990,990,990,965.6,965,966.1,24.4,23.9,25,0.173,0.125,0.212,0.0612,0.0134,0.109,0.0025,0.00054,0.0046,0.415,0.248,0.563,0.017,0.01,0.024,23.97,23.3,24.68,0.946,0.923,0.958,0.976,0.97,0.98,0.924,0.896,0.939,39.32,25.86,50,38.4,25.09,49,0,0,0,0,0,0,0.409,0,0.289,0.24,0.76,0.24,45.7
-978314400000,1939,1,1938,4,31,1.91,0.372,1.54,87807.2,148.1,148.1,118,3,2,2.806451612903226,713.3,562.8,885.1,574.3,423.8,139,139,139,0,0,0,0.198,0.157,0.247,574.3,423.8,746.1,990,990,990,966.8,966.1,967.4,23.2,22.6,23.9,0.287,0.206,0.392,0.187,0.099,0.299,0.0081,0.0041,0.013,0.694,0.534,0.97,0.03,0.022,0.043,22.55,21.59,23.33,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,43.37,35.43,50.38,42.4,34.37,49.38,0,0,0,0,0,0,0.656,0,0.37,0.19,0.81,0.19,46
-975636000000,1939,2,1938,5,28,2.87,0.392,2.24,114617,193.1,193.1,170.6,4,3,3.892857142857143,1185,885.1,1922,1023,723.1,162,162,162,94.69,0,659.7,0.143,0.0843,0.183,927.9,723.1,1100,990,990,990,968.5,967.4,970.8,21.5,19.2,22.6,0.61,0.376,0.926,0.438,0.284,0.648,0.021,0.013,0.034,1.31,0.927,1.87,0.062,0.041,0.098,20.22,17.28,21.63,0.954,0.949,0.957,0.979,0.977,0.98,0.934,0.93,0.938,44.85,40.35,50.01,43.93,39.41,49.01,0,0,0,0,0,0,0.948,0,0.63,0.14,0.78,0.22,39.9
-973216800000,1939,3,1938,6,31,7.04,0.64,2.95,114416,172.3,172.3,153.8,4,4,4,2628,1953,2873,2389,1714,239,239,239,1289,613.5,1534,0.0918,0.0832,0.122,1100,1100,1100,990,990,990,972.6,970.9,973.2,17.4,16.8,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.034,0.039,1.87,1.87,1.87,0.11,0.098,0.11,15.51,14.92,17.18,0.943,0.941,0.949,0.974,0.971,0.98,0.919,0.914,0.93,39.45,37.84,43.95,38.45,36.76,43.07,0,0,0,0,0,0,0.854,0,4.09,0.091,0.42,0.58,16.3
-970538400000,1939,4,1938,7,30,5.73,0.503,2.85,119014,177.3,177.3,165.3,4,4,4,2211,1808,2543,2017,1660,194,148,217,917.4,559.8,1226,0.0873,0.0701,0.102,1100,1100,1100,990,990,990,971.6,970.5,972.4,18.4,17.6,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.033,0.037,1.87,1.87,1.87,0.1,0.096,0.11,16.53,15.72,17.65,0.947,0.944,0.95,0.979,0.976,0.98,0.927,0.921,0.931,42.21,40,45.22,41.32,39.04,44.31,0,0,0,0,0,0,0.918,0,2.88,0.088,0.5,0.5,20.8
-967946400000,1939,5,1938,8,31,3.47,0.514,2.67,132883,195.9,195.9,178.6,4,3,3.903225806451613,1295,947,1768,1103,755,192,192,192,105.4,0,475.6,0.153,0.109,0.203,997.5,755,1100,990,990,990,968.8,967.7,970.3,21.2,19.7,22.3,0.707,0.407,0.925,0.511,0.304,0.648,0.024,0.014,0.033,1.5,0.983,1.87,0.071,0.044,0.095,19.67,17.78,21.32,0.954,0.951,0.957,0.98,0.975,0.98,0.934,0.929,0.938,46.83,39.42,51.89,45.85,38.43,50,0,0,0,0,0,0,0.992,0,0.8,0.15,0.77,0.23,38.3
-965268000000,1939,6,1938,9,30,1.64,0.381,1.26,72707.3,161.4,161.4,101,4,2,2.466666666666667,633.3,462.6,947,486.3,301.6,147,119,161,0,0,0,0.248,0.126,0.348,486.3,301.6,828,990,990,990,966.4,965.7,967.7,23.6,22.3,24.3,0.249,0.165,0.463,0.14,0.0413,0.34,0.006,0.0017,0.015,0.594,0.352,1.02,0.025,0.014,0.046,22.99,21.29,23.97,0.952,0.941,0.958,0.976,0.97,0.98,0.929,0.913,0.939,41.74,33.35,49.98,40.77,32.35,48.98,0,0,0,0,0,0,0.561,0,0.38,0.23,0.77,0.23,44.3
-962676000000,1939,7,1938,10,31,1.06,0.362,0.7,42087.5,65.75,65.75,56.57,2,1,1.8709677419354838,396.3,346.9,440,261.3,211.9,135,135,135,0,0,0,0.342,0.307,0.389,261.3,211.9,305,990,990,990,965.4,965.1,965.6,24.6,24.4,24.9,0.149,0.131,0.164,0.0248,0.0138,0.043,0.001,0.00055,0.0018,0.311,0.257,0.405,0.013,0.01,0.016,24.31,24.06,24.49,0.936,0.925,0.958,0.971,0.97,0.98,0.91,0.897,0.939,32.38,26.14,52.6,31.42,25.36,50,0,0,0,0,0,0,0.314,0,0.36,0.34,0.66,0.34,39.7
-959997600000,1939,8,1938,11,31,0.84,0.308,0.532,33388.7,50,50,44.88,1,1,1,313.8,281.3,338.3,198.8,166.3,115,115,115,0,0,0,0.368,0.34,0.409,198.8,166.3,223.3,990,990,990,965,964.8,965.1,25,24.9,25.2,0.124,0.112,0.132,0.0126,0.00989,0.0147,0.00051,0.00039,0.00059,0.347,0.289,0.391,0.014,0.011,0.016,24.68,24.52,24.89,0.954,0.944,0.959,0.979,0.972,0.98,0.933,0.918,0.94,45.88,38.33,51.48,44.88,37.27,50,0,0,0,0,0,0,0.249,0,0.308,0.37,0.63,0.37,39.7
-957319200000,1939,9,1938,12,30,0.657,0.283,0.375,23324,43.25,43.25,32.39,1,1,1,253.6,236.2,281.3,144.6,118.2,109,91,118,0,0,0,0.433,0.323,0.5,144.6,118.2,190.3,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.104,0.0949,0.118,0.00804,0.0058,0.0119,0.00032,0.00023,0.00047,0.249,0.203,0.33,0.0099,0.008,0.013,25.04,24.85,25.18,0.936,0.924,0.952,0.973,0.97,0.98,0.911,0.897,0.933,33.27,26.98,44.13,32.39,26.17,43.25,0,0,0,0,0,0,0.18,0,0.282,0.43,0.57,0.43,35.5
-954727200000,1939,10,1939,1,31,0.623,0.26,0.363,22545.1,36.91,36.91,30.3,1,1,1,232.7,214.8,261.4,135.7,117.8,97,97,97,0,0,0,0.418,0.371,0.452,135.7,117.8,164.4,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0993,0.093,0.109,0.00728,0.00576,0.00972,0.00029,0.00023,0.00038,0.232,0.2,0.284,0.0091,0.0078,0.011,25.17,24.97,25.31,0.932,0.923,0.944,0.97,0.97,0.972,0.905,0.896,0.917,31.24,26.99,37.99,30.3,26.18,36.91,0,0,0,0,0,0,0.168,0,0.26,0.42,0.58,0.42,36.2
-952048800000,1939,11,1939,2,30,0.811,0.275,0.536,32979.3,68.05,68.05,45.8,2,1,1.3333333333333333,313,264.1,420.3,207,158.1,106,106,106,0,0,0,0.348,0.252,0.401,207,158.1,314.3,990,990,990,965,964.8,965.5,25,24.5,25.2,0.126,0.109,0.164,0.0172,0.00919,0.0473,0.00069,0.00036,0.0019,0.303,0.263,0.374,0.012,0.011,0.015,24.72,24.14,24.97,0.942,0.928,0.957,0.973,0.97,0.98,0.917,0.9,0.938,36.73,27.31,49.52,35.74,26.49,48.53,0,0,0,0,0,0,0.254,0,0.275,0.34,0.66,0.34,40.7
-949456800000,1939,12,1939,3,31,1.46,0.316,1.15,67817.8,120.9,120.9,91.15,3,2,2.193548387096774,546.1,422.5,702.7,428.1,304.5,118,118,118,0,0,0,0.221,0.168,0.279,428.1,304.5,584.7,990,990,990,966,965.5,966.7,24,23.3,24.5,0.211,0.162,0.289,0.103,0.0427,0.192,0.0043,0.0017,0.0082,0.521,0.353,0.687,0.022,0.014,0.029,23.43,22.6,24.15,0.952,0.941,0.958,0.977,0.97,0.98,0.93,0.913,0.939,42.86,33.93,52.3,41.83,32.92,50,0,0,0,0,0,0,0.506,0,0.31,0.22,0.79,0.21,46.5
-946778400000,1940,1,1939,4,31,2.22,0.372,1.85,102832,164.4,164.4,138.2,4,3,3.2903225806451615,829.7,705.9,989.5,690.7,566.9,139,139,139,0,0,0,0.17,0.14,0.197,690.7,566.9,850.5,990,990,990,967.2,966.7,967.9,22.8,22.1,23.3,0.363,0.282,0.487,0.259,0.18,0.351,0.011,0.0077,0.016,0.848,0.659,1.07,0.037,0.028,0.048,21.93,21.07,22.62,0.954,0.952,0.957,0.979,0.975,0.98,0.934,0.928,0.938,43.19,39.35,51.51,42.24,38.36,50,0,0,0,0,0,0,0.768,0,0.37,0.17,0.83,0.17,46.3
-944100000000,1940,2,1939,5,29,2.78,0.406,2.37,123547,195.9,195.9,177.5,4,4,4,1111,989.5,1341,949.5,827.5,162,162,162,3.743,0,79.33,0.146,0.121,0.164,945.7,827.5,1100,990,990,990,968.3,967.9,969,21.7,21,22.1,0.59,0.471,0.826,0.416,0.339,0.648,0.019,0.015,0.031,1.27,1.03,1.77,0.058,0.047,0.084,20.48,19.25,21.11,0.955,0.953,0.955,0.98,0.978,0.98,0.936,0.933,0.936,45.29,40.85,49.97,44.38,39.94,48.98,0,0,0,0,0,0,0.986,0,0.41,0.15,0.85,0.15,44.4
-941594400000,1940,3,1939,6,31,8.31,0.543,2.95,106778,192.4,192.4,143.5,4,4,4,3101,1384,5115,2898,1201,202.9,183,239,1798,100.6,3776,0.0734,0.0467,0.132,1100,1100,1100,990,990,990.02,973.5,969.1,977.7,16.5,12.3,20.9,0.918,0.839,0.926,0.648,0.648,0.648,0.04,0.031,0.053,1.87,1.79,1.87,0.12,0.086,0.15,14.63,10.46,19.1,0.934,0.89,0.953,0.974,0.97,0.98,0.909,0.863,0.934,36.94,25.11,49.09,35.88,22.99,48.11,0,0,0,0,0,0,0.797,0,5.36,0.065,0.35,0.65,12.8
-938916000000,1940,4,1939,7,30,11.6,0.765,2.85,78702.6,131.8,131.8,109.3,4,4,4,4458,3496,5260,4163,3201,295,295,295,3063,2101,3865,0.0672,0.0561,0.0844,1100,1100,1100,990,990,990.03,976.5,974.6,977.9,13.5,12.1,15.4,0.925,0.916,0.926,0.648,0.648,0.648,0.048,0.042,0.053,1.87,1.86,1.87,0.14,0.12,0.15,11.64,10.25,13.51,0.911,0.883,0.932,0.97,0.97,0.97,0.884,0.856,0.904,28.66,24.41,33.97,27.33,22.02,32.95,0,0,0,0,0,0,0.607,0,8.75,0.066,0.25,0.75,6.78
-936324000000,1940,5,1939,8,31,7.17,0.86,2.95,113596,169.9,169.9,152.7,4,4,4,2675,2028,3467,2354,1707,321,321,321,1254,607.4,2046,0.124,0.0926,0.158,1100,1100,1100,990,990,990,972.7,971.2,974.6,17.3,15.4,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.034,0.042,1.87,1.87,1.87,0.11,0.1,0.12,15.41,13.58,16.96,0.942,0.932,0.948,0.975,0.97,0.98,0.918,0.904,0.929,39.15,34.14,43.35,38.17,33.11,42.48,0,0,0,0,0,0,0.848,0,4.22,0.12,0.41,0.59,15.8
-933645600000,1940,6,1939,9,30,3.72,0.666,2.62,126428,193.1,193.1,175.6,4,3,3.933333333333333,1436,989.5,1953,1179,732.5,257,257,257,168.8,0,595.5,0.187,0.132,0.26,1010,732.5,1100,990,990,990,969.3,967.9,970.9,20.7,19.1,22.1,0.754,0.406,0.926,0.536,0.29,0.648,0.026,0.013,0.034,1.57,0.968,1.87,0.077,0.044,0.098,19.15,17.18,21.17,0.952,0.949,0.957,0.979,0.975,0.98,0.933,0.929,0.937,45.63,39.46,49.26,44.69,38.47,48.28,0,0,0,0,0,0,0.976,0,1.1,0.18,0.7,0.3,34
-931053600000,1940,7,1939,10,31,1.85,0.608,1.24,70947.9,145.3,145.3,95.36,3,2,2.2903225806451615,690.3,523,971.4,463.3,296,227,227,227,0,0,0,0.34,0.234,0.434,463.3,296,744.4,990,990,990,966.7,966,967.8,23.3,22.2,24,0.243,0.168,0.41,0.125,0.0387,0.298,0.0054,0.0016,0.013,0.582,0.349,0.985,0.025,0.015,0.044,22.76,21.23,23.7,0.952,0.94,0.958,0.976,0.97,0.98,0.93,0.912,0.938,42.63,32.34,52.18,41.56,31.37,50,0,0,0,0,0,0,0.53,0,0.61,0.33,0.67,0.33,38.4
-928375200000,1940,8,1939,11,31,1.15,0.493,0.662,39801,72.18,72.18,53.5,2,1,1.6129032258064515,431.1,360.3,523,247.1,176.3,184,184,184,0,0,0,0.432,0.352,0.511,247.1,176.3,339,990,990,990,965.5,965.2,966,24.5,24,24.8,0.148,0.123,0.18,0.0237,0.0107,0.059,0.00097,0.00043,0.0025,0.333,0.259,0.411,0.014,0.011,0.017,24.13,23.64,24.48,0.943,0.924,0.959,0.974,0.97,0.98,0.918,0.897,0.939,36.31,25.72,50.88,35.39,24.95,49.87,0,0,0,0,0,0,0.297,0,0.488,0.43,0.58,0.42,34.6
-925696800000,1940,9,1939,12,30,0.774,0.358,0.416,25830.1,47.77,47.77,35.88,1,1,1,298.6,256.7,350.2,160.6,118.7,138,138,138,0,0,0,0.467,0.394,0.538,160.6,118.7,212.2,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.113,0.0982,0.131,0.0094,0.00584,0.0138,0.00038,0.00023,0.00055,0.282,0.207,0.374,0.011,0.0082,0.015,24.81,24.47,25.07,0.941,0.925,0.957,0.974,0.97,0.98,0.917,0.897,0.938,36.81,26.99,48.74,35.88,26.18,47.77,0,0,0,0,0,0,0.199,0,0.358,0.46,0.54,0.46,33.4
-923104800000,1940,10,1940,1,31,0.741,0.295,0.446,27853.3,45.73,45.73,37.44,1,1,1,276.7,256.7,311.8,166.7,146.7,110,110,110,0,0,0,0.399,0.353,0.429,166.7,146.7,201.8,990,990,990,964.8,964.7,965,25.2,25,25.3,0.112,0.105,0.125,0.00992,0.00822,0.0129,0.00039,0.00033,0.00052,0.29,0.254,0.353,0.012,0.01,0.014,24.9,24.69,25.02,0.944,0.938,0.955,0.973,0.97,0.98,0.919,0.91,0.936,38.44,33.75,46.66,37.44,32.74,45.73,0,0,0,0,0,0,0.208,0,0.295,0.4,0.6,0.4,37.6
-920426400000,1940,11,1940,2,30,0.851,0.275,0.576,35675.2,50.34,50.34,49.55,2,1,1.2,328.3,311.8,338.3,222.3,205.8,106,106,106,0,0,0,0.323,0.313,0.34,222.3,205.8,232.3,990,990,990,965,965,965.1,25,24.9,25,0.132,0.126,0.135,0.0146,0.0132,0.0155,0.00059,0.00053,0.00062,0.358,0.247,0.395,0.014,0.0099,0.016,24.6,24.55,24.68,0.951,0.923,0.959,0.978,0.97,0.98,0.93,0.895,0.94,45.82,25.62,52.08,44.53,24.86,50,0,0,0,0,0,0,0.275,0,0.275,0.32,0.68,0.32,41.9
-917834400000,1940,12,1940,3,31,1.09,0.291,0.8,48277.9,81.69,81.69,64.89,2,1,1.935483870967742,407.2,338.3,479.6,298.6,220.3,108.5,104,118,0,0,0,0.271,0.217,0.349,298.6,220.3,375.6,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.158,0.132,0.185,0.0416,0.0145,0.0763,0.0017,0.00058,0.0031,0.354,0.251,0.457,0.014,0.01,0.019,24.22,23.79,24.6,0.941,0.924,0.959,0.973,0.97,0.98,0.915,0.896,0.939,34.99,25.87,51.28,34.05,25.1,50,0,0,0,0,0,0,0.36,0,0.29,0.27,0.73,0.27,44.3
-915156000000,1941,1,1940,4,31,1.9,0.321,1.58,89279.5,173.8,173.8,120,4,2,2.838709677419355,709.6,486,1028,589.6,366,120,120,120,0,0,0,0.179,0.117,0.247,589.6,366,907.8,990,990,990,966.7,965.8,968,23.3,22,24.2,0.303,0.183,0.533,0.197,0.0718,0.378,0.0086,0.003,0.017,0.723,0.444,1.16,0.031,0.018,0.053,22.55,20.85,23.77,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,43.73,34.94,52.11,42.71,33.9,50,0,0,0,0,0,0,0.667,0,0.32,0.17,0.83,0.17,47
-912477600000,1941,2,1940,5,28,2.95,0.392,2.39,121091,195.9,195.9,180.2,4,4,4,1220,989.5,1610,1058,827.5,162,162,162,68.01,0,347.5,0.136,0.101,0.164,989.8,827.5,1100,990,990,990,968.6,967.9,969.8,21.4,20.2,22.1,0.68,0.471,0.907,0.496,0.339,0.648,0.023,0.015,0.032,1.45,1.03,1.86,0.068,0.047,0.092,19.96,18.31,21.11,0.954,0.952,0.955,0.98,0.978,0.98,0.934,0.933,0.936,45.98,40.85,49.97,45.05,39.94,48.98,0,0,0,0,0,0,1,0,0.56,0.13,0.81,0.19,41
-910058400000,1941,3,1940,6,31,6.15,0.539,2.95,121746,182.4,182.4,163.6,4,4,4,2295,1660,3356,2094,1421,201.1,183,239,993.5,320.7,2073,0.0956,0.0545,0.144,1100,1100,1100,990,990,990,971.7,970,974.3,18.3,15.7,20,0.924,0.918,0.926,0.648,0.648,0.648,0.036,0.032,0.041,1.87,1.87,1.87,0.1,0.093,0.12,16.41,13.81,18.13,0.945,0.934,0.951,0.977,0.97,0.98,0.924,0.906,0.932,41.86,34.78,46.53,40.91,33.74,45.6,0,0,0,0,0,0,0.909,0,3.2,0.088,0.48,0.52,19.8
-907380000000,1941,4,1940,7,30,7.15,0.63,2.85,108250,163.6,163.6,150.3,4,4,4,2760,2276,3356,2517,2059,243,217,295,1417,959.1,1961,0.088,0.0755,0.102,1100,1100,1100,990,990,990,972.9,971.8,974.3,17.1,15.7,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.041,1.87,1.87,1.87,0.11,0.1,0.12,15.2,13.81,16.36,0.941,0.934,0.946,0.974,0.97,0.98,0.917,0.906,0.927,38.59,34.78,41.74,37.59,33.74,40.9,0,0,0,0,0,0,0.835,0,4.3,0.088,0.4,0.6,15.1
-904788000000,1941,5,1940,8,31,4.49,0.587,2.93,134889,195.9,195.9,181.3,4,4,4,1678,1200,2232,1459,1008,219.1,192,276,365.3,0,855.7,0.132,0.105,0.16,1094,1008,1100,990,990,990,970,968.5,971.7,20,18.3,21.5,0.878,0.661,0.926,0.634,0.44,0.648,0.032,0.02,0.035,1.81,1.38,1.87,0.091,0.064,0.1,18.15,16.47,20.09,0.951,0.946,0.955,0.98,0.98,0.98,0.932,0.927,0.936,46.25,42.03,49.97,45.33,41.19,48.97,0,0,0,0,0,0,1.01,0,1.56,0.13,0.65,0.35,30
-902109600000,1941,6,1940,9,30,2.11,0.417,1.69,93534.6,188.5,188.5,129.9,4,2,3,814.9,551,1183,653.9,390,161,161,161,0,0,0,0.21,0.136,0.292,653.9,390,1022,990,990,990,967.1,966.1,968.5,22.9,21.5,23.9,0.36,0.196,0.678,0.234,0.0831,0.472,0.01,0.0035,0.022,0.828,0.485,1.43,0.037,0.02,0.067,22.04,20.09,23.44,0.955,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,44.46,35.36,51.95,43.48,34.3,50,0,0,0,0,0,0,0.722,0,0.42,0.2,0.8,0.2,44.3
-899517600000,1941,7,1940,10,31,1.2,0.362,0.842,50436.6,88.87,88.87,67.79,2,2,2,449.5,377.1,548.2,314.5,242.1,135,135,135,0,0,0,0.304,0.246,0.358,314.5,242.1,413.2,990,990,990,965.6,965.3,966.1,24.4,23.9,24.7,0.167,0.142,0.202,0.0476,0.0163,0.094,0.002,0.00066,0.0039,0.37,0.264,0.518,0.015,0.011,0.022,24.01,23.42,24.45,0.942,0.927,0.956,0.972,0.97,0.98,0.916,0.899,0.937,34.84,26.91,45.34,33.9,26.1,44.44,0,0,0,0,0,0,0.377,0,0.358,0.3,0.7,0.3,42
-896839200000,1941,8,1940,11,31,0.856,0.308,0.548,33946.3,55.89,55.89,45.63,2,1,1.2258064516129032,319.5,273.8,373,204.5,158.8,115,115,115,0,0,0,0.363,0.308,0.42,204.5,158.8,258,990,990,990,965,964.8,965.3,25,24.7,25.2,0.126,0.11,0.145,0.0133,0.00924,0.0208,0.00053,0.00037,0.00084,0.32,0.247,0.395,0.013,0.0099,0.016,24.68,24.45,24.93,0.946,0.923,0.959,0.976,0.97,0.98,0.924,0.895,0.94,40.63,25.59,51.98,39.67,24.83,50,0,0,0,0,0,0,0.253,0,0.308,0.36,0.64,0.36,39.7
-894160800000,1941,9,1940,12,30,0.673,0.283,0.391,24324.1,41.5,41.5,33.78,1,1,1,259.7,224.7,273.8,150.7,106.7,109,91,118,0,0,0,0.423,0.332,0.525,150.7,106.7,182.8,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.106,0.0908,0.116,0.00856,0.00482,0.0113,0.00034,0.00019,0.00045,0.26,0.182,0.316,0.01,0.0072,0.013,25.01,24.89,25.27,0.938,0.916,0.949,0.973,0.97,0.98,0.913,0.889,0.93,34.7,24.22,42.35,33.78,23.49,41.5,0,0,0,0,0,0,0.188,0,0.282,0.42,0.58,0.42,36.1
-891568800000,1941,10,1941,1,31,0.548,0.239,0.309,13571.8,30,30,18.24,1,1,1,204.7,201.2,222.3,115.4,104.2,89.26,73,97,0,0,0,0.436,0.353,0.482,115.4,104.2,133.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0914,0.0882,0.0961,0.00556,0.0046,0.00711,0.00022,0.00018,0.00028,0.195,0.176,0.226,0.0076,0.0069,0.0088,25.38,25.25,25.42,0.626,0,0.932,0.657,0,0.97,0.608,0,0.904,18.81,0,30.93,18.24,0,30,0,10,0,0,0.323,0,0.101,0.323,0.239,0.44,0.56,0.44,24.8
-888890400000,1941,11,1941,2,30,0.619,0.241,0.378,23544.4,39.28,39.28,32.7,1,1,1,238.9,222.3,266.8,145.9,129.3,93,93,93,0,0,0,0.391,0.349,0.418,145.9,129.3,173.8,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.103,0.0967,0.112,0.00815,0.00674,0.0105,0.00032,0.00026,0.00042,0.25,0.22,0.3,0.0099,0.0087,0.012,25.12,24.93,25.25,0.937,0.93,0.947,0.971,0.97,0.976,0.909,0.902,0.924,33.67,29.78,40.22,32.7,28.88,39.28,0,0,0,0,0,0,0.182,0,0.241,0.39,0.61,0.39,38
-886298400000,1941,12,1941,3,31,0.904,0.206,0.698,42611.7,83.55,83.55,57.27,2,1,1.7741935483870968,337.6,266.8,459.3,260.6,189.8,77,77,77,0,0,0,0.233,0.168,0.289,260.6,189.8,382.3,990,990,990,965.1,964.8,965.7,24.9,24.3,25.2,0.141,0.116,0.184,0.0271,0.0119,0.0794,0.0011,0.00047,0.0033,0.318,0.246,0.464,0.013,0.0098,0.019,24.59,23.87,24.91,0.939,0.924,0.959,0.973,0.97,0.98,0.914,0.896,0.94,34.74,26.08,52.34,33.81,25.29,50,0,0,0,0,0,0,0.318,0,0.206,0.23,0.77,0.23,47.1
-883620000000,1942,1,1941,4,31,1.28,0.252,1.03,61745.6,100,100,82.99,2,2,2,477.3,420.3,548.2,383.3,300.3,93.97,73,120,0,0,0,0.201,0.133,0.286,383.3,300.3,475.2,990,990,990,965.7,965.5,966.1,24.3,23.9,24.5,0.186,0.16,0.218,0.0799,0.0407,0.123,0.0033,0.0017,0.0052,0.468,0.345,0.605,0.019,0.014,0.025,23.78,23.33,24.16,0.951,0.941,0.958,0.977,0.97,0.98,0.929,0.912,0.939,42.49,33.47,51.97,41.5,32.46,50,0,0,0,0,0,0,0.461,0,0.25,0.2,0.8,0.2,48.2
-880941600000,1942,2,1941,5,28,1.61,0.206,1.41,81009.7,147.6,147.6,120.6,3,2,2.857142857142857,667,551,817.7,582,466,85,85,85,0,0,0,0.129,0.104,0.154,582,466,732.7,990,990,990,966.6,966.1,967.2,23.4,22.8,23.9,0.281,0.215,0.366,0.191,0.119,0.29,0.0082,0.005,0.013,0.691,0.517,0.929,0.03,0.022,0.041,22.75,21.9,23.33,0.953,0.945,0.957,0.977,0.97,0.98,0.932,0.916,0.938,43.63,35.05,52.2,42.56,34,50,0,0,0,0,0,0,0.67,0,0.2,0.13,0.88,0.12,50.3
-878522400000,1942,3,1941,6,31,2.61,0.346,2.27,121647,186.8,186.8,163.5,4,3,3.6774193548387095,974.8,819.3,1128,845.8,690.3,129,129,129,0,0,0,0.134,0.114,0.157,845.8,690.3,998.7,990,990,990,967.8,967.2,968.3,22.2,21.7,22.8,0.482,0.351,0.632,0.347,0.262,0.422,0.016,0.011,0.019,1.08,0.866,1.33,0.049,0.038,0.061,21.14,20.36,21.96,0.955,0.953,0.957,0.98,0.976,0.98,0.936,0.93,0.938,45.82,39.85,52.13,44.8,38.88,50,0,0,0,0,0,0,0.908,0,0.34,0.13,0.87,0.13,46.6
