datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1064959200000,2003,10,2003,1,31,0.552,0.237,0.315,15144.8,36.41,36.41,20.36,1,1,1,206,189.2,259.4,117.5,97.87,88.48,73,97,0,0,0,0.43,0.372,0.498,117.5,97.87,162.4,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.092,0.086,0.109,0.00574,0.00407,0.00955,0.00022,0.00016,0.00038,0.199,0.165,0.28,0.0078,0.0064,0.011,25.34,24.98,25.43,0.687,0,0.943,0.72,0,0.971,0.666,0,0.915,20.98,0,37.51,20.36,0,36.41,0,8,0,0,0.258,0,0.113,0.258,0.237,0.43,0.57,0.43,27.4
1067637600000,2003,11,2003,2,30,0.571,0.196,0.375,23455.2,41,41,32.58,1,1,1,220.5,198.4,246.8,144.8,115.8,75.67,67,93,0,0,0,0.345,0.271,0.445,144.8,115.8,179.8,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.1,0.0919,0.111,0.00806,0.00559,0.011,0.00032,0.00022,0.00044,0.246,0.196,0.308,0.0097,0.0077,0.012,25.23,25.01,25.38,0.936,0.922,0.948,0.971,0.97,0.98,0.909,0.894,0.929,33.54,26.54,41.83,32.58,25.74,41,0,0,0,0,0,0,0.181,0,0.196,0.34,0.66,0.34,41.1
1070229600000,2003,12,2003,3,31,0.917,0.206,0.711,43509.6,83.16,83.16,58.48,2,1,1.6451612903225807,342.4,251.8,457.4,265.4,174.8,77,77,77,0,0,0,0.232,0.168,0.306,265.4,174.8,380.4,990,990,990,965.1,964.7,965.7,24.9,24.3,25.3,0.143,0.111,0.184,0.0315,0.0106,0.0786,0.0013,0.00042,0.0032,0.344,0.242,0.461,0.014,0.0096,0.019,24.54,23.88,24.99,0.944,0.922,0.959,0.974,0.97,0.98,0.92,0.895,0.94,38.33,25.65,52.7,37.33,24.89,50,0,0,0,0,0,0,0.325,0,0.206,0.22,0.78,0.22,47.4
1072908000000,2004,1,2003,4,31,1.61,0.296,1.31,76741.6,128,128,103.1,3,2,2.4516129032258065,600.1,462.3,743.1,489.4,371.3,110.6,91,120,0,0,0,0.186,0.161,0.231,489.4,371.3,623.1,990,990,990,966.3,965.7,966.9,23.7,23.1,24.3,0.238,0.182,0.31,0.137,0.0743,0.217,0.0058,0.0031,0.0094,0.589,0.449,0.75,0.025,0.018,0.032,23.13,22.38,23.87,0.954,0.947,0.958,0.978,0.97,0.98,0.933,0.918,0.939,43.57,36.11,52.34,42.6,35.03,50,0,0,0,0,0,0,0.573,0,0.3,0.18,0.81,0.19,47.7
1075586400000,2004,2,2003,5,29,2.66,0.343,2.18,113798,196.4,196.4,163.5,4,3,3.6206896551724137,1062,749.8,1638,924.6,612.8,137,137,137,55.32,0,401.4,0.136,0.0836,0.183,869.3,612.8,1100,990,990,990,968,966.9,969.9,22,20.1,23.1,0.547,0.306,0.906,0.404,0.21,0.648,0.019,0.0091,0.032,1.21,0.735,1.85,0.056,0.032,0.092,20.76,18.21,22.37,0.955,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.19,39.59,50.68,45.25,38.6,49.66,0,0,0,0,0,0,0.908,0,0.48,0.13,0.82,0.18,42.8
1078092000000,2004,3,2003,6,31,8.21,0.64,2.95,107111,180.4,180.4,144,4,4,4,3067,1718,4339,2828,1479,239,239,239,1728,379.5,3000,0.0861,0.0551,0.139,1100,1100,1100,990,990,990,973.5,970.2,976.3,16.5,13.7,19.8,0.926,0.923,0.926,0.648,0.648,0.648,0.04,0.033,0.047,1.87,1.87,1.87,0.12,0.094,0.14,14.6,11.83,17.94,0.936,0.918,0.951,0.974,0.97,0.98,0.912,0.891,0.932,36.92,29.29,46.01,35.99,28.41,45.09,0,0,0,0,0,0,0.8,0,5.26,0.078,0.36,0.64,13
1080770400000,2004,4,2003,7,30,10.3,0.765,2.85,86868.3,122.9,122.9,120.7,4,4,4,3990,3890,4285,3695,3595,295,295,295,2595,2495,2890,0.074,0.0688,0.0758,1100,1100,1100,990,990,990,975.7,975.4,976.2,14.3,13.8,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.045,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.47,11.92,12.68,0.924,0.919,0.926,0.97,0.97,0.97,0.897,0.892,0.898,31.1,29.56,31.67,30.16,28.68,30.72,0,0,0,0,0,0,0.67,0,7.45,0.074,0.28,0.72,8.43
1083362400000,2004,5,2003,8,31,8.47,0.86,2.95,104325,160.6,160.6,140.2,4,4,4,3163,2383,3839,2842,2062,321,321,321,1742,961.7,2418,0.104,0.0836,0.135,1100,1100,1100,990,990,990,973.8,972,975.3,16.2,14.7,18,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.036,0.044,1.87,1.87,1.87,0.12,0.1,0.13,14.28,12.79,16.1,0.936,0.927,0.945,0.972,0.97,0.978,0.91,0.899,0.925,36.07,31.97,41.05,35.06,31.01,40.16,0,0,0,0,0,0,0.779,0,5.52,0.1,0.35,0.65,12.3
1086040800000,2004,6,2003,9,30,4.6,0.697,2.78,125823,192.4,192.4,174.8,4,4,4,1775,1134,2346,1506,877,269,257,293,434.8,0,988.9,0.159,0.11,0.227,1072,877,1100,990,990,990,970.3,968.3,971.9,19.7,18.1,21.7,0.859,0.538,0.926,0.604,0.363,0.648,0.031,0.017,0.036,1.76,1.14,1.87,0.09,0.053,0.1,17.92,16.19,20.54,0.95,0.946,0.955,0.98,0.979,0.98,0.931,0.926,0.936,44.58,41.29,49.08,43.69,40.41,48.1,0,0,0,0,0,0,0.971,0,1.82,0.15,0.6,0.4,27.4
1088632800000,2004,7,2003,10,31,1.92,0.608,1.32,74161.8,165.3,165.3,99.68,4,2,2.5161290322580645,718.6,491.8,1099,491.6,264.8,227,227,227,0,0,0,0.335,0.207,0.462,491.6,264.8,872,990,990,990,966.8,965.8,968.2,23.2,21.8,24.2,0.267,0.157,0.526,0.144,0.024,0.361,0.0063,0.00099,0.017,0.612,0.302,1.12,0.027,0.013,0.052,22.63,20.66,23.88,0.95,0.933,0.957,0.975,0.97,0.98,0.926,0.905,0.938,40.19,28.94,51.45,39.21,28.08,50,0,0,0,0,0,0,0.554,0,0.6,0.32,0.69,0.31,38.6
1091311200000,2004,8,2003,11,31,1.08,0.465,0.614,37295.4,62.19,62.19,50.13,2,1,1.4193548387096775,402.9,334,475,229.2,179,173.7,155,184,0,0,0,0.433,0.387,0.502,229.2,179,291,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.14,0.12,0.163,0.0181,0.011,0.0364,0.00074,0.00044,0.0015,0.335,0.259,0.412,0.014,0.011,0.017,24.26,23.92,24.61,0.946,0.924,0.958,0.976,0.97,0.98,0.923,0.897,0.939,39.23,25.71,52.27,38.28,24.93,50,0,0,0,0,0,0,0.278,0,0.466,0.43,0.57,0.43,34.5
1093989600000,2004,9,2003,12,30,0.719,0.323,0.396,24572.2,43.05,43.05,34.13,1,1,1,277.5,236.8,329.1,152.9,118.8,124.7,118,138,0,0,0,0.45,0.405,0.498,152.9,118.8,191.1,990,990,990,964.8,964.6,965,25.2,25,25.4,0.108,0.0951,0.124,0.00875,0.00585,0.012,0.00035,0.00023,0.00048,0.266,0.204,0.336,0.011,0.008,0.013,24.92,24.62,25.17,0.939,0.925,0.952,0.972,0.97,0.98,0.913,0.897,0.933,35.11,27.13,43.93,34.13,26.32,43.05,0,0,0,0,0,0,0.19,0,0.323,0.45,0.55,0.45,34.2
1096581600000,2004,10,2004,1,31,0.576,0.26,0.316,13949.6,31.26,31.26,18.75,1,1,1,215.1,200.6,236.8,118.1,103.6,97,97,97,0,0,0,0.452,0.41,0.484,118.1,103.6,139.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0931,0.088,0.101,0.00579,0.00455,0.00764,0.00023,0.00018,0.0003,0.201,0.175,0.24,0.0079,0.0068,0.0094,25.31,25.14,25.42,0.628,0,0.935,0.657,0,0.97,0.609,0,0.907,19.33,0,32.23,18.75,0,31.26,0,10,0,0,0.323,0,0.104,0.323,0.26,0.45,0.55,0.45,24.2
1099260000000,2004,11,2004,2,30,0.612,0.196,0.416,25304.4,67.89,67.89,35.14,2,1,1.1,236.2,201.3,378.1,160.6,108.3,75.67,67,93,0,0,0,0.333,0.177,0.462,160.6,108.3,311.1,990,990,990,964.6,964.4,965.3,25.4,24.7,25.6,0.106,0.0893,0.158,0.011,0.00496,0.0458,0.00044,0.00019,0.0019,0.256,0.183,0.361,0.01,0.0072,0.014,25.15,24.35,25.41,0.905,0,0.956,0.939,0,0.98,0.879,0,0.937,32.87,0,48.77,31.96,0,47.8,0,1,0,0,0.0333,0,0.195,0.0333,0.196,0.32,0.68,0.32,41.3
1101852000000,2004,12,2004,3,31,0.914,0.242,0.673,41124.8,67.86,67.86,55.28,2,1,1.6774193548387097,341.4,299.1,388.6,251.2,181.1,90.23,77,118,0,0,0,0.27,0.198,0.395,251.2,181.1,311.6,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.14,0.118,0.159,0.0251,0.0111,0.0461,0.001,0.00044,0.0019,0.318,0.265,0.373,0.013,0.011,0.015,24.57,24.3,24.79,0.941,0.929,0.957,0.973,0.97,0.98,0.916,0.901,0.938,35.48,28.09,48.98,34.56,27.25,48,0,0,0,0,0,0,0.307,0,0.241,0.26,0.74,0.26,45
1104530400000,2005,1,2004,4,31,1.42,0.244,1.17,69150.9,114,114,92.94,3,2,2.3225806451612905,528.4,392.8,638.8,437.4,301.8,91,91,91,0,0,0,0.176,0.142,0.232,437.4,301.8,547.8,990,990,990,966,965.4,966.5,24,23.5,24.6,0.209,0.157,0.262,0.107,0.0414,0.167,0.0045,0.0017,0.0071,0.516,0.345,0.619,0.022,0.014,0.026,23.51,22.93,24.29,0.95,0.941,0.958,0.975,0.97,0.98,0.927,0.912,0.939,41.82,33.81,52.4,40.67,32.8,50,0,0,0,0,0,0,0.516,0,0.25,0.17,0.82,0.18,48.7
1107208800000,2005,2,2004,5,28,1.95,0.254,1.7,94797.6,167,167,141.1,4,3,3.25,806.3,657.7,964.6,701.3,552.7,105,105,105,0,0,0,0.132,0.109,0.16,701.3,552.7,859.6,990,990,990,967.1,966.5,967.8,22.9,22.2,23.5,0.361,0.267,0.485,0.266,0.17,0.355,0.012,0.0073,0.016,0.861,0.629,1.07,0.038,0.027,0.048,22.01,21.17,22.84,0.955,0.951,0.957,0.979,0.974,0.98,0.935,0.927,0.938,44.62,39.24,51.72,43.65,38.24,50,0,0,0,0,0,0,0.784,0,0.25,0.13,0.87,0.13,48.6
1109628000000,2005,3,2004,6,31,3.17,0.346,2.76,140741,197.7,197.7,189.2,4,4,4,1185,995.5,1316,1056,866.5,129,129,129,23.38,0,86.85,0.11,0.098,0.13,1032,866.5,1100,990,990,990,968.5,967.9,968.9,21.5,21.1,22.1,0.698,0.499,0.817,0.528,0.358,0.648,0.025,0.016,0.031,1.51,1.09,1.77,0.07,0.049,0.084,20.01,19.34,21.03,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,48.26,42.64,50.44,47.29,41.79,49.43,0,0,0,0,0,0,1.05,0,0.41,0.11,0.87,0.13,44.4
1112306400000,2005,4,2004,7,30,3.21,0.364,2.82,141205,198.1,198.1,196.1,4,4,4,1240,1209,1310,1100,1061,140.3,125,148,10.89,0,61.69,0.113,0.101,0.122,1089,1061,1100,990,990,990,968.7,968.6,968.9,21.3,21.1,21.4,0.779,0.738,0.821,0.622,0.561,0.648,0.029,0.026,0.031,1.7,1.59,1.77,0.08,0.074,0.084,19.65,19.36,19.85,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,50.03,49.31,50.52,49.03,48.32,49.51,0,0,0,0,0,0,1.09,0,0.39,0.11,0.88,0.12,44
1114898400000,2005,5,2004,8,31,3.4,0.475,2.86,142995,197.6,197.6,192.2,4,4,4,1270,1149,1337,1092,956.7,177.5,147,192,22.71,0,81.71,0.14,0.111,0.167,1069,956.7,1100,990,990,990,968.7,968.4,969,21.3,21,21.6,0.758,0.592,0.819,0.584,0.402,0.648,0.028,0.019,0.031,1.64,1.26,1.77,0.077,0.058,0.084,19.62,19.28,20.37,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.03,45.65,50.4,48.05,44.73,49.39,0,0,0,0,0,0,1.07,0,0.54,0.14,0.84,0.16,42.1
1117576800000,2005,6,2004,9,30,2.11,0.417,1.69,93351.9,181.8,181.8,129.7,4,2,3.033333333333333,813,517.5,1131,652,356.5,161,161,161,0,0,0,0.211,0.142,0.311,652,356.5,970.3,990,990,990,967.1,965.9,968.3,22.9,21.7,24.1,0.356,0.184,0.602,0.233,0.0672,0.409,0.01,0.0028,0.019,0.82,0.434,1.28,0.036,0.018,0.059,22.05,20.41,23.64,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.938,43.84,35,51.06,42.89,33.95,50,0,0,0,0,0,0,0.72,0,0.42,0.2,0.8,0.2,44.2
1120168800000,2005,7,2004,10,31,1.14,0.362,0.776,46435.7,81.54,81.54,62.41,2,2,2,424.6,366.2,512.3,289.6,231.2,135,135,135,0,0,0,0.321,0.264,0.369,289.6,231.2,377.3,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.159,0.138,0.19,0.0368,0.0154,0.0771,0.0015,0.00062,0.0032,0.333,0.252,0.464,0.014,0.01,0.019,24.16,23.63,24.52,0.937,0.923,0.952,0.971,0.97,0.98,0.91,0.896,0.933,32.14,25.67,41.62,31.21,24.9,40.77,0,0,0,0,0,0,0.347,0,0.364,0.32,0.68,0.32,40.7
1122847200000,2005,8,2004,11,31,0.819,0.308,0.511,31772.5,54.44,54.44,42.7,2,1,1.096774193548387,305.7,273,366.2,190.7,158,115,115,115,0,0,0,0.379,0.314,0.421,190.7,158,251.2,990,990,990,964.9,964.8,965.2,25.1,24.8,25.2,0.121,0.109,0.142,0.012,0.00918,0.0176,0.00048,0.00036,0.00071,0.317,0.25,0.394,0.013,0.01,0.016,24.75,24.5,24.93,0.947,0.924,0.959,0.976,0.97,0.98,0.924,0.896,0.94,41.21,25.86,51.86,40.18,25.09,50,0,0,0,0,0,0,0.237,0,0.308,0.38,0.62,0.38,38.8
1125525600000,2005,9,2004,12,30,0.597,0.236,0.362,18040.1,41.32,41.32,25.06,1,1,1,230.5,193.6,273,139.5,102.6,91,91,91,0,0,0,0.402,0.333,0.47,139.5,102.6,182,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.1,0.0873,0.115,0.00761,0.00447,0.0112,0.0003,0.00017,0.00044,0.239,0.173,0.315,0.0094,0.0068,0.012,25.18,24.89,25.42,0.688,0,0.949,0.714,0,0.98,0.67,0,0.93,25.72,0,42.16,25.06,0,41.32,0,8,0,0,0.267,0,0.139,0.267,0.235,0.4,0.61,0.39,30.2
1128117600000,2005,10,2005,1,31,0.455,0.176,0.28,17173.7,26.17,26.17,23.08,1,1,1,170,156.6,190.4,104.5,91.31,65.55,52,73,0,0,0,0.384,0.319,0.444,104.5,91.31,117.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0848,0.0812,0.0904,0.00463,0.00351,0.00573,0.00018,0.00014,0.00022,0.173,0.15,0.197,0.0068,0.0059,0.0077,25.37,25.34,25.38,0.916,0.911,0.923,0.969,0.965,0.97,0.888,0.883,0.895,23.81,20.93,26.98,23.08,20.19,26.17,0,0,0,0,0,0,0.128,0,0.175,0.39,0.62,0.38,37.7
1130796000000,2005,11,2005,2,30,0.548,0.144,0.403,25340.3,49.42,49.42,35.19,1,1,1,211.3,171.7,283.6,155.6,121.7,55.67,50,67,0,0,0,0.267,0.222,0.291,155.6,121.7,216.6,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.101,0.0887,0.124,0.00898,0.0061,0.0142,0.00035,0.00024,0.00056,0.263,0.202,0.373,0.01,0.0079,0.015,25.19,24.79,25.35,0.939,0.926,0.958,0.974,0.97,0.98,0.914,0.898,0.939,36.11,28.02,50.43,35.19,27.18,49.42,0,0,0,0,0,0,0.196,0,0.145,0.26,0.74,0.26,46.2
1133388000000,2005,12,2005,3,31,0.902,0.23,0.672,40973.5,109.3,109.3,55.07,3,1,1.6451612903225807,336.6,261.7,600.2,250.9,157.7,85.71,77,104,0,0,0,0.269,0.128,0.397,250.9,157.7,523.2,990,990,990,965.1,964.7,966.3,24.9,23.7,25.3,0.139,0.108,0.246,0.029,0.00915,0.151,0.0012,0.00036,0.0064,0.322,0.244,0.575,0.013,0.0097,0.024,24.59,23.12,24.98,0.941,0.923,0.958,0.972,0.97,0.98,0.915,0.895,0.939,35.64,25.86,51.03,34.67,25.09,50,0,0,0,0,0,0,0.306,0,0.23,0.25,0.75,0.25,45.4
1136066400000,2006,1,2005,4,31,1.61,0.285,1.33,77540.5,141.2,141.2,104.2,3,2,2.4193548387096775,601.5,432,785.9,495,341,106.5,91,139,0,0,0,0.182,0.116,0.259,495,341,694.9,990,990,990,966.3,965.5,967,23.7,23,24.5,0.239,0.171,0.346,0.14,0.06,0.265,0.006,0.0025,0.012,0.6,0.404,0.866,0.025,0.017,0.038,23.11,22.09,24.05,0.954,0.947,0.958,0.978,0.971,0.98,0.933,0.92,0.939,44.56,37.43,51.74,43.55,36.33,50,0,0,0,0,0,0,0.579,0,0.28,0.18,0.83,0.17,48.2
1138744800000,2006,2,2005,5,28,2.35,0.331,2.02,108626,176,176,161.6,4,3,3.7142857142857144,971.5,794.7,1062,834.5,657.7,137,137,137,0,0,0,0.142,0.129,0.172,834.5,657.7,925.3,990,990,990,967.8,967.1,968.1,22.2,21.9,22.9,0.471,0.332,0.552,0.341,0.24,0.387,0.015,0.01,0.018,1.06,0.81,1.19,0.048,0.035,0.055,21.17,20.71,22.11,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,44.81,39.59,51.92,43.83,38.6,50,0,0,0,0,0,0,0.898,0,0.33,0.14,0.86,0.14,46.2
1141164000000,2006,3,2005,6,31,4.32,0.49,2.85,133258,195.9,195.9,179.1,4,4,4,1611,1083,2299,1428,899.7,183,183,183,364.8,0,1016,0.121,0.0796,0.169,1063,899.7,1100,990,990,990,969.8,968.2,971.8,20.2,18.2,21.8,0.822,0.54,0.926,0.587,0.374,0.648,0.029,0.017,0.036,1.7,1.16,1.87,0.085,0.053,0.1,18.49,16.3,20.68,0.951,0.946,0.955,0.98,0.979,0.98,0.932,0.926,0.936,45.69,41.59,49.98,44.78,40.74,48.98,0,0,0,0,0,0,0.995,0,1.47,0.11,0.66,0.34,30.8
1143842400000,2006,4,2005,7,30,6.71,0.562,2.85,111566,161.7,161.7,155,4,4,4,2587,2345,2684,2370,2128,217,217,217,1270,1028,1367,0.084,0.0808,0.0926,1100,1100,1100,990,990,990,972.5,971.9,972.8,17.5,17.2,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.61,15.37,16.19,0.943,0.942,0.946,0.975,0.974,0.979,0.92,0.918,0.926,39.71,39.08,41.3,38.74,38.06,40.42,0,0,0,0,0,0,0.861,0,3.86,0.084,0.42,0.58,16.6
1146434400000,2006,5,2005,8,31,6.35,0.782,2.95,119716,168.7,168.7,160.9,4,4,4,2371,2078,2562,2079,1757,292,276,321,978.5,657.1,1186,0.124,0.108,0.154,1100,1100,1100,990,990,990,972,971.3,972.5,18,17.5,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.13,15.67,16.84,0.945,0.944,0.948,0.978,0.976,0.98,0.925,0.921,0.929,41.13,39.88,43.03,40.23,38.91,42.16,0,0,0,0,0,0,0.894,0,3.4,0.12,0.46,0.54,18.9
1149112800000,2006,6,2005,9,30,3.88,0.666,2.63,125061,192.4,192.4,173.7,4,3,3.8666666666666667,1498,933.7,2047,1241,676.7,257,257,257,227.7,0,690.4,0.182,0.126,0.275,1013,676.7,1100,990,990,990,969.5,967.6,971.2,20.5,18.8,22.4,0.771,0.361,0.926,0.546,0.253,0.648,0.027,0.011,0.034,1.6,0.861,1.87,0.079,0.039,0.1,18.92,16.91,21.5,0.952,0.948,0.957,0.98,0.977,0.98,0.933,0.929,0.937,45.95,40.33,51.83,45,39.4,50,0,0,0,0,0,0,0.965,0,1.25,0.17,0.68,0.32,32.2
1151704800000,2006,7,2005,10,31,1.59,0.569,1.02,58852.5,135.1,135.1,79.1,3,2,2.193548387096774,591.9,432,906.9,379.4,246,212.5,186,227,0,0,0,0.371,0.25,0.443,379.4,246,679.9,990,990,990,966.2,965.5,967.5,23.8,22.5,24.5,0.204,0.147,0.358,0.0816,0.0167,0.255,0.0035,0.00068,0.011,0.459,0.272,0.862,0.019,0.011,0.038,23.3,21.61,24.18,0.945,0.929,0.957,0.973,0.97,0.98,0.92,0.901,0.938,36.71,27.09,52.28,35.71,26.28,50,0,0,0,0,0,0,0.439,0,0.57,0.36,0.64,0.36,37
1154383200000,2006,8,2005,11,31,0.936,0.415,0.52,31896.9,58.04,58.04,42.87,2,1,1.2258064516129032,349.3,288.5,425,194.3,133.5,155,155,155,0,0,0,0.45,0.365,0.537,194.3,133.5,270,990,990,990,965.1,964.9,965.5,24.9,24.5,25.1,0.126,0.104,0.152,0.0129,0.0071,0.0265,0.00052,0.00028,0.0011,0.305,0.234,0.401,0.012,0.0093,0.016,24.55,24.18,24.91,0.943,0.925,0.959,0.974,0.97,0.98,0.919,0.897,0.94,37.72,26.06,51.8,36.75,25.28,50,0,0,0,0,0,0,0.238,0,0.416,0.44,0.56,0.44,34.1
1157061600000,2006,9,2005,12,30,0.639,0.283,0.357,22096,37.07,37.07,30.69,1,1,1,246.6,209.7,283.6,137.6,118.1,109,91,118,0,0,0,0.442,0.388,0.5,137.6,118.1,165.6,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.101,0.0929,0.112,0.00745,0.00579,0.00982,0.00029,0.00023,0.00039,0.237,0.202,0.287,0.0094,0.0079,0.011,25.1,24.88,25.34,0.933,0.924,0.944,0.97,0.97,0.972,0.905,0.896,0.918,31.63,26.95,38.14,30.69,26.15,37.07,0,0,0,0,0,0,0.17,0,0.282,0.44,0.56,0.44,34.6
1159653600000,2006,10,2006,1,31,0.586,0.239,0.347,21540.6,33.45,33.45,28.95,1,1,1,218.8,210.1,226.9,129.5,116.4,89.26,73,97,0,0,0,0.407,0.329,0.455,129.5,116.4,148.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0963,0.0925,0.101,0.00676,0.00565,0.00838,0.00027,0.00022,0.00033,0.22,0.198,0.253,0.0086,0.0078,0.0099,25.27,25.22,25.32,0.93,0.923,0.938,0.97,0.97,0.97,0.902,0.895,0.91,29.85,26.67,34.48,28.95,25.87,33.45,0,0,0,0,0,0,0.161,0,0.239,0.41,0.59,0.41,36.8
1162332000000,2006,11,2006,2,30,0.688,0.241,0.447,27880.3,50.34,50.34,38.72,2,1,1.0666666666666667,265.4,227.5,324.7,172.4,134.5,93,93,93,0,0,0,0.355,0.286,0.409,172.4,134.5,231.7,990,990,990,964.8,964.6,965,25.2,25,25.4,0.112,0.0985,0.133,0.0104,0.00718,0.0154,0.00041,0.00028,0.00062,0.287,0.23,0.392,0.011,0.009,0.016,24.96,24.62,25.21,0.943,0.923,0.959,0.974,0.97,0.98,0.918,0.895,0.94,38.05,25.61,52.19,37.06,24.84,50,0,0,0,0,0,0,0.215,0,0.241,0.35,0.65,0.35,40.5
1164924000000,2006,12,2006,3,31,1.18,0.279,0.897,53960.3,97.25,97.25,72.53,2,1,1.967741935483871,439,330.2,556.9,335,226.2,104,104,104,0,0,0,0.244,0.187,0.315,335,226.2,452.9,990,990,990,965.6,965.1,966.1,24.4,23.9,24.9,0.17,0.132,0.212,0.0581,0.015,0.113,0.0024,0.0006,0.0047,0.402,0.249,0.573,0.017,0.01,0.024,24.03,23.32,24.67,0.945,0.924,0.959,0.974,0.97,0.98,0.92,0.896,0.94,38.05,25.92,52.23,37.07,25.14,50,0,0,0,0,0,0,0.403,0,0.283,0.24,0.76,0.24,45.7
1167602400000,2007,1,2006,4,31,2.17,0.372,1.78,98074.9,194.9,194.9,131.8,4,2,3.032258064516129,811.9,561.2,1406,672.9,422.2,139,139,139,7.899,0,167.2,0.183,0.0988,0.248,665,422.2,1100,990,990,990,967.1,966.1,969.2,22.9,20.8,23.9,0.37,0.205,0.855,0.251,0.0983,0.648,0.011,0.0041,0.031,0.857,0.531,1.8,0.038,0.022,0.087,22.03,19.02,23.34,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.66,35.17,51.8,43.66,34.11,50,0,0,0,0,0,0,0.732,0,0.39,0.17,0.82,0.18,45.2
1170280800000,2007,2,2006,5,28,8,0.446,2.66,93203.9,185.8,185.8,138.7,4,4,4,3308,1561,4536,3123,1399,184.5,162,197,2023,299.4,3239,0.0613,0.0434,0.104,1100,1100,1100,990,990,990,974,969.7,976.7,16,13.3,20.3,0.925,0.901,0.926,0.648,0.648,0.648,0.041,0.032,0.049,1.87,1.85,1.87,0.12,0.091,0.14,14.12,11.46,18.47,0.932,0.915,0.952,0.974,0.97,0.98,0.908,0.887,0.933,35.58,28.28,47.41,34.67,27.43,46.46,0,0,0,0,0,0,0.771,0,5.34,0.056,0.33,0.67,11.7
1172700000000,2007,3,2006,6,31,10.7,0.771,2.95,90270.1,132.2,132.2,121.3,4,4,4,3978,3478,4543,3690,3239,288,239,315,2590,2139,3128,0.0723,0.065,0.084,1100,1100,1100,990,990,990,975.6,974.6,976.7,14.4,13.3,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.042,0.049,1.87,1.87,1.87,0.13,0.12,0.14,12.54,11.45,13.55,0.924,0.915,0.932,0.97,0.97,0.97,0.897,0.887,0.904,31.27,28.25,34.07,30.33,27.4,33.05,0,0,0,0,0,0,0.674,0,7.75,0.072,0.28,0.72,8.44
1175378400000,2007,4,2006,7,30,8.53,0.765,2.85,98306.7,144.5,144.5,136.5,4,4,4,3291,2963,3483,2996,2668,295,295,295,1896,1568,2088,0.0899,0.0847,0.0996,1100,1100,1100,990,990,990,974.2,973.4,974.6,15.8,15.4,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,13.96,13.54,14.7,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,35.19,34.04,37.24,34.13,33.02,36.13,0,0,0,0,0,0,0.759,0,5.68,0.09,0.33,0.67,11.5
1177970400000,2007,5,2006,8,31,6.71,0.821,2.95,116962,170.5,170.5,157.2,4,4,4,2503,2006,2939,2197,1685,306.5,276,321,1097,584.5,1563,0.125,0.0939,0.16,1100,1100,1100,990,990,990,972.3,971.1,973.4,17.7,16.6,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.034,0.039,1.87,1.87,1.87,0.11,0.099,0.11,15.81,14.76,17.01,0.944,0.94,0.948,0.976,0.97,0.98,0.921,0.912,0.929,40.26,37.4,43.5,39.3,36.29,42.63,0,0,0,0,0,0,0.873,0,3.76,0.12,0.44,0.56,17.4
1180648800000,2007,6,2006,9,30,3.64,0.666,2.56,124407,193.4,193.4,172.8,4,3,3.8666666666666667,1404,952.2,1976,1147,695.2,257,257,257,159.8,0,619.1,0.193,0.13,0.27,987.7,695.2,1100,990,990,990,969.2,967.7,971,20.8,19,22.3,0.729,0.372,0.926,0.516,0.265,0.648,0.025,0.012,0.034,1.52,0.893,1.87,0.074,0.04,0.099,19.29,17.1,21.4,0.953,0.948,0.957,0.98,0.975,0.98,0.933,0.929,0.937,45.67,39.29,49.33,44.75,38.29,48.35,0,0,0,0,0,0,0.96,0,1.08,0.18,0.7,0.3,34.2
1183240800000,2007,7,2006,10,31,1.82,0.608,1.21,69481.3,141.3,141.3,93.39,3,2,2.3225806451612905,680.1,512.9,945.7,453.1,285.9,227,227,227,0,0,0,0.345,0.24,0.443,453.1,285.9,718.7,990,990,990,966.6,965.9,967.7,23.4,22.3,24.1,0.238,0.165,0.386,0.12,0.034,0.281,0.0052,0.0014,0.013,0.562,0.334,0.933,0.024,0.014,0.042,22.83,21.38,23.76,0.951,0.938,0.957,0.975,0.97,0.98,0.928,0.91,0.938,41.13,31.24,52.28,40.1,30.31,50,0,0,0,0,0,0,0.519,0,0.61,0.33,0.66,0.34,38.2
1185919200000,2007,8,2006,11,31,1.16,0.493,0.662,39720.2,68.86,68.86,53.39,2,1,1.6774193548387097,431.3,366.2,507,247.3,182.2,184,184,184,0,0,0,0.43,0.363,0.502,247.3,182.2,323,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.148,0.125,0.175,0.0228,0.0112,0.0514,0.00094,0.00045,0.0021,0.324,0.259,0.412,0.013,0.011,0.017,24.14,23.73,24.44,0.94,0.924,0.958,0.973,0.97,0.98,0.915,0.897,0.939,34.89,25.71,52.27,33.95,24.93,50,0,0,0,0,0,0,0.297,0,0.498,0.43,0.57,0.43,34.2
1188597600000,2007,9,2006,12,30,0.817,0.358,0.459,28521,50,50,39.61,1,1,1,315.1,276.4,366.2,177.1,138.4,138,138,138,0,0,0,0.441,0.377,0.499,177.1,138.4,228.2,990,990,990,965,964.8,965.2,25,24.8,25.2,0.119,0.105,0.137,0.0108,0.00751,0.0151,0.00043,0.0003,0.00061,0.311,0.242,0.403,0.012,0.0096,0.016,24.71,24.37,24.95,0.947,0.934,0.958,0.975,0.97,0.98,0.923,0.906,0.939,40.65,31.65,52.27,39.61,30.7,50,0,0,0,0,0,0,0.22,0,0.358,0.44,0.56,0.44,34.9
1191189600000,2007,10,2007,1,31,0.696,0.295,0.401,24892,37.32,37.32,33.46,1,1,1,259.8,246.8,276.4,149.8,136.8,110,110,110,0,0,0,0.424,0.398,0.446,149.8,136.8,166.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.102,0.112,0.00848,0.00738,0.00989,0.00034,0.00029,0.00039,0.26,0.236,0.289,0.01,0.0093,0.011,25,24.91,25.08,0.939,0.934,0.944,0.97,0.97,0.973,0.911,0.906,0.918,34.48,31.43,38.38,33.46,30.49,37.32,0,0,0,0,0,0,0.186,0,0.295,0.42,0.58,0.42,35.8
1193868000000,2007,11,2007,2,30,0.723,0.252,0.471,29168,52.84,52.84,40.51,2,1,1.2333333333333334,279,236.8,335.9,181.7,130.8,97.33,93,106,0,0,0,0.355,0.277,0.448,181.7,130.8,242.9,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.116,0.0994,0.137,0.0112,0.00687,0.0164,0.00045,0.00027,0.00066,0.278,0.225,0.344,0.011,0.0089,0.014,24.9,24.66,25.15,0.939,0.923,0.954,0.974,0.97,0.98,0.915,0.895,0.935,35.47,25.71,46.05,34.56,24.94,45.13,0,0,0,0,0,0,0.225,0,0.252,0.35,0.65,0.35,40.3
1196460000000,2007,12,2007,3,31,1.34,0.316,1.03,60423.5,139.8,139.8,81.21,3,1,2.193548387096774,501.1,335.9,809,383.1,217.9,118,118,118,0,0,0,0.251,0.146,0.351,383.1,217.9,691,990,990,990,965.8,965.1,967.1,24.2,22.9,24.9,0.198,0.132,0.35,0.0854,0.0143,0.263,0.0036,0.00057,0.011,0.458,0.249,0.866,0.019,0.01,0.038,23.71,22,24.61,0.945,0.923,0.958,0.974,0.97,0.98,0.92,0.895,0.939,37.68,25.65,51.75,36.69,24.88,50,0,0,0,0,0,0,0.451,0,0.31,0.24,0.77,0.23,45.1
1199138400000,2008,1,2007,4,31,3.23,0.402,2.44,122858,193.3,193.3,165.1,4,3,3.6129032258064515,1205,809,1771,1055,659,150,150,150,144.6,0,521.5,0.135,0.0847,0.185,909.9,659,1100,990,990,990,968.5,967.1,970.4,21.5,19.6,22.9,0.626,0.337,0.921,0.45,0.241,0.648,0.021,0.011,0.033,1.35,0.818,1.87,0.064,0.036,0.095,20.15,17.77,22.05,0.954,0.951,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.93,39.54,52.24,45.86,38.55,50,0,0,0,0,0,0,0.917,0,0.79,0.12,0.76,0.24,38
1201816800000,2008,2,2007,5,29,6.32,0.463,2.76,109196,177.3,177.3,156.9,4,4,4,2523,1808,3367,2338,1611,184.9,162,197,1238,510.9,2070,0.077,0.0551,0.109,1100,1100,1100,990,990,990,972.3,970.5,974.3,17.7,15.7,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.033,0.041,1.87,1.87,1.87,0.11,0.096,0.12,15.79,13.79,17.65,0.943,0.934,0.95,0.976,0.97,0.98,0.92,0.906,0.931,40.18,34.72,45.22,39.22,33.68,44.31,0,0,0,0,0,0,0.872,0,3.56,0.073,0.44,0.56,17.3
1204322400000,2008,3,2007,6,31,7.87,0.64,2.95,108073,149.8,149.8,145.3,4,4,4,2940,2773,3223,2701,2534,239,239,239,1601,1434,1884,0.0815,0.0742,0.0862,1100,1100,1100,990,990,990,973.4,973,974,16.6,16,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.76,14.09,15.16,0.939,0.936,0.942,0.971,0.97,0.973,0.912,0.907,0.916,37.4,35.56,38.5,36.31,34.49,37.45,0,0,0,0,0,0,0.807,0,4.92,0.081,0.37,0.63,13.7
1207000800000,2008,4,2007,7,30,7.86,0.562,2.85,102744,147.6,147.6,142.7,4,4,4,3033,2854,3171,2816,2637,217,217,217,1716,1537,1854,0.0716,0.0684,0.076,1100,1100,1100,990,990,990,973.6,973.2,973.9,16.4,16.1,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.53,14.2,14.97,0.938,0.936,0.941,0.97,0.97,0.972,0.91,0.908,0.914,36.77,35.86,37.97,35.68,34.78,36.89,0,0,0,0,0,0,0.793,0,5.01,0.072,0.36,0.64,13.1
1209592800000,2008,5,2007,8,31,6.36,0.782,2.95,119583,172.1,172.1,160.7,4,4,4,2375,1958,2840,2083,1637,292,276,321,982.8,536.8,1464,0.125,0.0972,0.164,1100,1100,1100,990,990,990,972,971,973.1,18,16.9,19,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.038,1.87,1.87,1.87,0.1,0.098,0.11,16.12,15,17.16,0.945,0.941,0.949,0.978,0.972,0.98,0.924,0.915,0.93,41.1,38.07,43.9,40.18,36.99,43.02,0,0,0,0,0,0,0.893,0,3.41,0.12,0.46,0.54,18.8
1212271200000,2008,6,2007,9,30,3.47,0.666,2.48,122284,192.9,192.9,169.8,4,3,3.7666666666666666,1337,864.1,1890,1080,607.1,257,257,257,121.8,0,533.3,0.202,0.136,0.297,958.1,607.1,1100,990,990,990,969,967.4,970.7,21,19.3,22.6,0.693,0.322,0.926,0.488,0.207,0.648,0.024,0.0091,0.034,1.46,0.744,1.87,0.07,0.033,0.097,19.58,17.38,21.9,0.953,0.949,0.957,0.98,0.977,0.98,0.934,0.93,0.937,46.11,40.33,51.96,45.15,39.4,50,0,0,0,0,0,0,0.944,0,0.99,0.19,0.71,0.29,35.2
1214863200000,2008,7,2007,10,31,1.54,0.534,1,58544.6,120.8,120.8,78.69,3,2,2.161290322580645,573.1,432,824.7,373.9,246,199.2,186,227,0,0,0,0.355,0.275,0.431,373.9,246,597.7,990,990,990,966.2,965.5,967.2,23.8,22.8,24.5,0.198,0.147,0.312,0.0769,0.0167,0.2,0.0033,0.00068,0.0088,0.45,0.272,0.723,0.019,0.011,0.032,23.39,22.08,24.18,0.946,0.929,0.958,0.974,0.97,0.98,0.921,0.901,0.939,37.33,27.09,48.27,36.38,26.28,47.31,0,0,0,0,0,0,0.437,0,0.54,0.35,0.65,0.35,38
1217541600000,2008,8,2007,11,31,0.999,0.415,0.584,35669.9,58.46,58.46,47.94,2,1,1.3548387096774193,373,324.7,427,218,169.7,155,155,155,0,0,0,0.419,0.363,0.477,218,169.7,272,990,990,990,965.3,965,965.5,24.7,24.5,25,0.134,0.117,0.153,0.0153,0.0102,0.0274,0.00062,0.00041,0.0011,0.325,0.257,0.408,0.013,0.01,0.017,24.41,24.17,24.68,0.945,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.939,39.25,26.06,52.6,38.26,25.28,50,0,0,0,0,0,0,0.266,0,0.415,0.42,0.58,0.42,35.7
1220220000000,2008,9,2007,12,30,0.71,0.306,0.404,25155.8,46.09,46.09,34.94,1,1,1,274.1,240,321.8,156.1,122,118,118,118,0,0,0,0.434,0.367,0.492,156.1,122,203.8,990,990,990,964.8,964.6,965,25.2,25,25.4,0.108,0.0962,0.125,0.00901,0.00612,0.0131,0.00036,0.00024,0.00052,0.27,0.21,0.356,0.011,0.0083,0.014,24.93,24.64,25.15,0.94,0.927,0.955,0.973,0.97,0.98,0.915,0.899,0.936,35.9,27.89,47.04,34.94,27.06,46.09,0,0,0,0,0,0,0.194,0,0.306,0.43,0.57,0.43,35.4
1222812000000,2008,10,2008,1,31,0.524,0.216,0.308,15727.1,29.99,29.99,21.14,1,1,1,195.8,181.6,231.3,115,103.6,80.74,73,97,0,0,0,0.411,0.365,0.484,115,103.6,134.3,990,990,990,964.4,964.4,964.6,25.6,25.4,25.6,0.0903,0.0873,0.0988,0.00553,0.00455,0.00716,0.00022,0.00018,0.00028,0.194,0.175,0.23,0.0076,0.0068,0.009,25.37,25.18,25.42,0.744,0,0.932,0.782,0,0.97,0.722,0,0.904,21.79,0,30.92,21.14,0,29.99,0,6,0,0,0.194,0,0.117,0.194,0.216,0.41,0.59,0.41,30
1225490400000,2008,11,2008,2,30,0.686,0.219,0.467,29273.8,52.84,52.84,40.66,2,1,1.0666666666666667,264.6,196.1,335.9,180.2,129.1,84.33,67,93,0,0,0,0.32,0.258,0.369,180.2,129.1,242.9,990,990,990,964.7,964.4,965.1,25.3,24.9,25.6,0.114,0.0934,0.137,0.0111,0.00672,0.0164,0.00044,0.00026,0.00066,0.3,0.217,0.381,0.012,0.0085,0.015,24.96,24.66,25.38,0.945,0.925,0.958,0.975,0.97,0.98,0.922,0.898,0.939,39.87,26.58,50.78,38.92,25.78,49.77,0,0,0,0,0,0,0.226,0,0.219,0.32,0.68,0.32,42.7
1228082400000,2008,12,2008,3,31,1.4,0.304,1.09,64903.8,111.7,111.7,87.24,3,2,2.129032258064516,521.8,341,657.7,408.3,237,113.5,104,118,0,0,0,0.222,0.179,0.305,408.3,237,539.7,990,990,990,965.9,965.1,966.5,24.1,23.5,24.9,0.201,0.136,0.264,0.0924,0.0159,0.162,0.0039,0.00064,0.0069,0.496,0.254,0.633,0.021,0.01,0.027,23.56,22.86,24.64,0.951,0.925,0.958,0.977,0.97,0.98,0.928,0.898,0.939,42.34,26.5,52.54,41.3,25.7,50,0,0,0,0,0,0,0.485,0,0.31,0.22,0.78,0.22,46.4
1230760800000,2009,1,2008,4,31,2.4,0.372,2.03,110396,186,186,148.4,4,3,3.4516129032258065,895.4,657.7,1134,756.4,518.7,139,139,139,0,0,0,0.16,0.123,0.211,756.4,518.7,995.1,990,990,990,967.5,966.5,968.3,22.5,21.7,23.5,0.421,0.255,0.631,0.293,0.147,0.421,0.013,0.0063,0.019,0.95,0.578,1.33,0.042,0.025,0.061,21.59,20.35,22.89,0.954,0.948,0.957,0.978,0.97,0.98,0.934,0.92,0.938,43.88,36.8,51.53,42.92,35.7,50,0,0,0,0,0,0,0.824,0,0.37,0.15,0.85,0.15,46
1233439200000,2009,2,2008,5,28,3.89,0.392,2.62,122683,196.1,196.1,182.6,4,4,4,1608,1144,2434,1446,982.3,162,162,162,362,0,1172,0.106,0.0666,0.142,1084,982.3,1100,990,990,990,969.8,968.4,972.1,20.2,17.9,21.6,0.844,0.62,0.926,0.612,0.414,0.648,0.031,0.019,0.036,1.75,1.31,1.87,0.087,0.06,0.1,18.45,15.98,20.34,0.951,0.945,0.955,0.98,0.978,0.98,0.932,0.924,0.936,46.58,40.72,50.04,45.64,39.81,49.04,0,0,0,0,0,0,1.01,0,1.27,0.1,0.67,0.33,31.5
1235858400000,2009,3,2008,6,31,12.6,0.712,2.95,45943.8,155.6,155.6,61.75,4,4,4,4707,2562,5796,4441,2323,266,239,315,3341,1223,4457,0.0599,0.0412,0.0933,1100,1100,1100,990.03,990,990.07,976.8,972.5,978.7,13.3,11.3,17.5,0.914,0.9,0.926,0.648,0.648,0.648,0.05,0.037,0.057,1.86,1.85,1.87,0.14,0.11,0.16,11.41,9.487,15.67,0.448,0,0.944,0.47,0,0.976,0.435,0,0.921,16.03,0,39.88,15.44,0,38.91,0,0,16,0,0,0.516,0.343,0.516,9.65,0.057,0.23,0.77,3.65
1238536800000,2009,4,2008,7,30,11.7,0.884,2.85,75693.7,132.1,132.1,105.1,4,4,4,4504,3483,5453,4163,3188,341,295,364,3063,2088,3989,0.0765,0.0667,0.0892,1100,1100,1100,990.01,990,990.04,976.5,974.6,978.2,13.5,11.8,15.4,0.922,0.91,0.926,0.648,0.648,0.648,0.049,0.042,0.055,1.87,1.86,1.87,0.14,0.12,0.16,11.59,9.977,13.54,0.879,0,0.932,0.938,0,0.97,0.853,0,0.904,27.67,0,34.04,26.28,0,33.02,0,0,1,0,0,0.0333,0.584,0.0333,8.85,0.076,0.24,0.76,6.47
1241128800000,2009,5,2008,8,31,6.98,0.86,2.95,114935,168.5,168.5,154.5,4,4,4,2605,2083,3442,2284,1762,321,321,321,1184,662.1,2021,0.126,0.0933,0.154,1100,1100,1100,990,990,990,972.6,971.3,974.5,17.4,15.5,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.042,1.87,1.87,1.87,0.11,0.1,0.12,15.57,13.63,16.83,0.943,0.933,0.947,0.975,0.97,0.98,0.919,0.905,0.929,39.59,34.28,42.99,38.62,33.26,42.13,0,0,0,0,0,0,0.858,0,4.03,0.12,0.42,0.58,16.5
1243807200000,2009,6,2008,9,30,3.76,0.666,2.6,125068,193.4,193.4,173.7,4,3,3.9,1450,952.2,2029,1193,695.2,257,257,257,191.7,0,672,0.187,0.127,0.27,1002,695.2,1100,990,990,990,969.3,967.7,971.2,20.7,18.8,22.3,0.749,0.372,0.926,0.527,0.265,0.648,0.026,0.012,0.034,1.56,0.893,1.87,0.076,0.04,0.1,19.11,16.96,21.4,0.952,0.948,0.956,0.98,0.975,0.98,0.933,0.929,0.937,45.53,39.29,50.38,44.61,38.29,49.37,0,0,0,0,0,0,0.965,0,1.16,0.18,0.69,0.31,33.3
1246399200000,2009,7,2008,10,31,1.72,0.608,1.11,63954.5,138.5,138.5,85.96,3,2,2.2580645161290325,642.4,472.3,927.8,415.4,245.3,227,227,227,0,0,0,0.368,0.245,0.481,415.4,245.3,700.8,990,990,990,966.5,965.7,967.6,23.5,22.4,24.3,0.222,0.15,0.37,0.101,0.0166,0.269,0.0044,0.00068,0.012,0.51,0.275,0.897,0.022,0.011,0.04,23.04,21.49,24,0.948,0.929,0.958,0.974,0.97,0.98,0.923,0.901,0.939,38.72,26.8,52.28,37.72,26,50,0,0,0,0,0,0,0.478,0,0.61,0.35,0.65,0.35,37.2
1249077600000,2009,8,2008,11,31,1.07,0.465,0.603,36689.8,62.19,62.19,49.31,2,1,1.3870967741935485,398.9,335.9,475,225.2,180.9,173.7,155,184,0,0,0,0.438,0.387,0.487,225.2,180.9,291,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.139,0.121,0.163,0.0172,0.0111,0.0364,0.0007,0.00045,0.0015,0.334,0.262,0.412,0.014,0.011,0.017,24.28,23.92,24.6,0.946,0.925,0.958,0.976,0.97,0.98,0.923,0.898,0.939,39.37,26.03,52.27,38.42,25.25,50,0,0,0,0,0,0,0.274,0,0.467,0.43,0.56,0.44,34.3
1251756000000,2009,9,2008,12,30,0.731,0.306,0.426,26507.9,47.96,47.96,36.82,1,1,1,282.2,246.8,330.2,164.2,128.8,118,118,118,0,0,0,0.421,0.357,0.478,164.2,128.8,212.2,990,990,990,964.8,964.7,965.1,25.2,24.9,25.3,0.111,0.0987,0.128,0.00971,0.0067,0.0138,0.00039,0.00026,0.00055,0.285,0.222,0.371,0.011,0.0088,0.015,24.88,24.58,25.1,0.943,0.93,0.957,0.973,0.97,0.98,0.918,0.902,0.938,37.8,29.5,48.94,36.82,28.62,47.96,0,0,0,0,0,0,0.205,0,0.305,0.42,0.58,0.42,36.3
1254348000000,2009,10,2009,1,31,0.599,0.26,0.339,20981.6,32.79,32.79,28.2,1,1,1,223.5,213.4,243.5,126.5,116.4,97,97,97,0,0,0,0.435,0.398,0.455,126.5,116.4,146.5,990,990,990,964.5,964.5,964.7,25.5,25.3,25.5,0.0961,0.0925,0.103,0.0065,0.00565,0.00821,0.00026,0.00022,0.00032,0.216,0.198,0.252,0.0085,0.0078,0.0099,25.24,25.09,25.32,0.928,0.923,0.938,0.97,0.97,0.97,0.901,0.895,0.909,29.07,26.67,33.81,28.2,25.87,32.79,0,0,0,0,0,0,0.157,0,0.26,0.43,0.57,0.43,35
1257026400000,2009,11,2009,2,30,0.753,0.241,0.512,31655.2,64.67,64.67,43.97,2,1,1.2666666666666666,290.4,226.9,390.6,197.4,133.9,93,93,93,0,0,0,0.329,0.238,0.41,197.4,133.9,297.6,990,990,990,964.9,964.6,965.4,25.1,24.6,25.4,0.121,0.0983,0.156,0.0147,0.00713,0.0395,0.00059,0.00028,0.0016,0.296,0.229,0.369,0.012,0.009,0.015,24.83,24.31,25.21,0.942,0.927,0.957,0.974,0.97,0.98,0.917,0.899,0.938,37.1,27.24,49.24,36.15,26.42,48.26,0,0,0,0,0,0,0.244,0,0.241,0.32,0.68,0.32,42
1259618400000,2009,12,2009,3,31,1.25,0.316,0.934,55984.6,98.67,98.67,75.25,2,2,2,466.7,390.6,580.3,348.7,272.6,118,118,118,0,0,0,0.256,0.203,0.302,348.7,272.6,462.3,990,990,990,965.7,965.4,966.2,24.3,23.8,24.6,0.178,0.151,0.22,0.0636,0.0277,0.117,0.0026,0.0011,0.0049,0.419,0.305,0.592,0.017,0.012,0.025,23.88,23.2,24.34,0.947,0.935,0.958,0.974,0.97,0.98,0.922,0.906,0.939,38.62,30.4,50.34,37.62,29.49,49.33,0,0,0,0,0,0,0.418,0,0.316,0.25,0.75,0.25,44.8
1262296800000,2010,1,2009,4,31,2.11,0.372,1.74,97175,170,170,130.6,4,2,3.064516129032258,788.1,595.7,1025,649.1,456.7,139,139,139,0,0,0,0.181,0.136,0.233,649.1,456.7,886.2,990,990,990,967.1,966.3,968,22.9,22,23.7,0.338,0.22,0.52,0.232,0.115,0.368,0.01,0.0048,0.017,0.8,0.538,1.13,0.035,0.023,0.051,22.15,20.89,23.13,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.1,35.17,52.44,43.05,34.11,50,0,0,0,0,0,0,0.726,0,0.37,0.18,0.82,0.18,46.1
1264975200000,2010,2,2009,5,28,3.98,0.392,2.55,118890,195.9,195.9,176.9,4,4,4,1646,1036,2633,1484,874.4,162,162,162,429.3,0,1371,0.108,0.0615,0.156,1055,874.4,1100,990,990,990,969.9,968,972.6,20.1,17.4,22,0.805,0.514,0.926,0.575,0.362,0.648,0.029,0.016,0.037,1.67,1.11,1.87,0.084,0.051,0.11,18.45,15.5,20.87,0.951,0.943,0.955,0.98,0.975,0.98,0.932,0.919,0.936,45.15,39.42,49.97,44.23,38.42,48.97,0,0,0,0,0,0,0.983,0,1.43,0.098,0.64,0.36,29.9
1267394400000,2010,3,2009,6,31,11.6,0.712,2.95,83893.5,151.3,151.3,112.8,4,4,4,4336,2717,5038,4070,2478,266,239,315,2970,1378,3699,0.0627,0.0474,0.088,1100,1100,1100,990,990,990.01,976.2,972.8,977.6,13.8,12.4,17.2,0.926,0.923,0.926,0.648,0.648,0.648,0.047,0.038,0.052,1.87,1.87,1.87,0.14,0.11,0.15,11.9,10.57,15.29,0.915,0.894,0.942,0.97,0.97,0.974,0.888,0.867,0.917,29.42,25.49,38.86,28.19,23.52,37.84,0,0,0,0,0,0,0.626,0,8.65,0.061,0.25,0.75,7.23
1270072800000,2010,4,2009,7,30,12,0.824,2.85,75919.8,117,117,105.4,4,4,4,4639,4171,5149,4321,3876,318,295,364,3221,2776,3685,0.0685,0.0605,0.0729,1100,1100,1100,990,990,990.02,976.8,976,977.7,13.2,12.3,14,0.925,0.919,0.926,0.648,0.648,0.648,0.049,0.046,0.053,1.87,1.87,1.87,0.14,0.13,0.15,11.29,10.41,12.13,0.908,0.888,0.921,0.97,0.97,0.97,0.881,0.862,0.894,27.67,24.95,30.14,26.36,22.76,29.24,0,0,0,0,0,0,0.586,0,9.15,0.069,0.24,0.76,6.33
1272664800000,2010,5,2009,8,31,10.2,0.911,2.95,92744.3,147.6,147.6,124.7,4,4,4,3824,2854,4995,3484,2514,340,340,340,2384,1414,3555,0.0912,0.0681,0.119,1100,1100,1100,990,990,990,975.2,973.2,977.5,14.8,12.5,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.038,0.052,1.87,1.87,1.87,0.13,0.11,0.15,12.88,10.63,14.97,0.926,0.896,0.941,0.97,0.97,0.972,0.898,0.869,0.914,32.19,25.68,37.97,31.16,23.79,36.89,0,0,0,0,0,0,0.693,0,7.25,0.089,0.29,0.71,9.09
1275343200000,2010,6,2009,9,30,5.52,0.759,2.85,120952,187.3,187.3,168,4,4,4,2131,1519,2802,1838,1226,293,293,293,737.9,125.6,1409,0.142,0.105,0.193,1100,1100,1100,990,990,990,971.3,969.5,973,18.7,17,20.5,0.924,0.895,0.926,0.648,0.648,0.648,0.035,0.032,0.038,1.87,1.84,1.87,0.1,0.09,0.11,16.79,15.09,18.61,0.947,0.941,0.952,0.979,0.972,0.98,0.927,0.915,0.933,42.91,38.31,47.79,42,37.25,46.83,0,0,0,0,0,0,0.933,0,2.67,0.14,0.52,0.48,21.9
1277935200000,2010,7,2009,10,31,2.71,0.686,2.01,106015,192.2,192.2,142.5,4,2,3.2903225806451615,1011,708.2,1438,755.4,452.2,256,256,256,6.487,0,81.91,0.265,0.178,0.361,749,452.2,1100,990,990,990,967.9,966.7,969.3,22.1,20.7,23.3,0.461,0.234,0.862,0.312,0.112,0.648,0.014,0.0048,0.031,1.02,0.57,1.81,0.047,0.025,0.087,21.12,18.91,22.67,0.954,0.947,0.958,0.978,0.97,0.98,0.933,0.918,0.938,44.39,35.08,51.95,43.41,34.02,50,0,0,0,0,0,0,0.792,0,0.7,0.25,0.74,0.26,39.1
1280613600000,2010,8,2009,11,31,1.43,0.541,0.885,52242.8,99.55,99.55,70.22,2,1,1.967741935483871,532.4,432,677.7,330.4,230,202,202,202,0,0,0,0.386,0.298,0.468,330.4,230,475.7,990,990,990,966,965.5,966.6,24,23.4,24.5,0.18,0.144,0.241,0.0556,0.0153,0.124,0.0023,0.00063,0.0053,0.406,0.262,0.628,0.017,0.011,0.027,23.6,22.76,24.17,0.944,0.925,0.958,0.974,0.97,0.98,0.92,0.897,0.939,36.88,25.67,51.92,35.92,24.9,50,0,0,0,0,0,0,0.39,0,0.545,0.38,0.62,0.38,36.5
1283292000000,2010,9,2009,12,30,0.919,0.365,0.554,33869.2,60.48,60.48,47.04,2,1,1.4,354.5,299.1,427,213.9,161.1,140.7,138,146,0,0,0,0.401,0.342,0.461,213.9,161.1,281,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.132,0.113,0.157,0.0151,0.00944,0.0316,0.00061,0.00038,0.0013,0.311,0.254,0.403,0.013,0.01,0.016,24.52,24.16,24.82,0.942,0.924,0.958,0.974,0.97,0.98,0.918,0.896,0.939,37.16,25.71,52.27,36.2,24.94,50,0,0,0,0,0,0,0.261,0,0.365,0.4,0.6,0.4,36.9
1285884000000,2010,10,2010,1,31,0.671,0.295,0.376,23328.9,42.07,42.07,31.36,1,1,1,250.4,224.7,295.8,140.4,114.7,110,110,110,0,0,0,0.442,0.372,0.489,140.4,114.7,185.8,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.103,0.094,0.119,0.00769,0.0055,0.0115,0.0003,0.00022,0.00046,0.243,0.197,0.324,0.0096,0.0077,0.013,25.07,24.79,25.25,0.934,0.922,0.95,0.971,0.97,0.98,0.907,0.894,0.931,32.27,26.19,42.93,31.36,25.4,42.07,0,0,0,0,0,0,0.174,0,0.295,0.44,0.56,0.44,34.8
1288562400000,2010,11,2010,2,30,0.678,0.241,0.437,27411.5,49.81,49.81,38.07,1,1,1,261.7,230.6,312.4,168.7,137.6,93,93,93,0,0,0,0.359,0.298,0.403,168.7,137.6,219.4,990,990,990,964.7,964.6,965,25.3,25,25.4,0.111,0.0996,0.128,0.0101,0.00744,0.0144,0.0004,0.00029,0.00057,0.291,0.235,0.382,0.012,0.0093,0.015,24.98,24.66,25.18,0.944,0.934,0.958,0.974,0.97,0.98,0.92,0.906,0.939,39.04,31.73,50.83,38.07,30.77,49.81,0,0,0,0,0,0,0.212,0,0.241,0.36,0.64,0.36,40.4
1291154400000,2010,12,2010,3,31,1.22,0.279,0.937,55863.6,113.1,113.1,75.09,3,1,2.096774193548387,453.7,330.2,648.9,349.7,226.2,104,104,104,0,0,0,0.239,0.16,0.315,349.7,226.2,544.9,990,990,990,965.6,965.1,966.5,24.4,23.5,24.9,0.177,0.132,0.263,0.0654,0.015,0.165,0.0027,0.0006,0.007,0.411,0.249,0.616,0.017,0.01,0.026,23.96,22.89,24.67,0.944,0.924,0.959,0.973,0.97,0.98,0.918,0.896,0.94,37.04,25.92,52.23,36.02,25.14,50,0,0,0,0,0,0,0.417,0,0.283,0.23,0.77,0.23,45.8
1293832800000,2011,1,2010,4,31,3.41,0.383,2.44,120863,195.2,195.2,162.5,4,3,3.6774193548387095,1274,661.4,2006,1131,522.4,142.9,139,150,220.9,0,755.5,0.127,0.0748,0.21,909.8,522.4,1100,990,990,990,968.7,966.5,971.1,21.3,18.9,23.5,0.633,0.257,0.926,0.451,0.15,0.648,0.022,0.0064,0.034,1.35,0.584,1.87,0.065,0.025,0.099,19.93,17.01,22.87,0.953,0.948,0.957,0.979,0.97,0.98,0.933,0.92,0.938,45.11,37.05,52.03,44.15,35.93,50,0,0,0,0,0,0,0.903,0,0.97,0.11,0.72,0.28,35.4
1296511200000,2011,2,2010,5,28,6.88,0.477,2.66,99943.4,169.9,169.9,148.7,4,4,4,2842,2029,3800,2645,1832,197,197,197,1545,732,2503,0.0728,0.0518,0.0971,1100,1100,1100,990,990,990,973.1,971.2,975.3,16.9,14.7,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.034,0.044,1.87,1.87,1.87,0.11,0.1,0.13,15.04,12.87,16.96,0.94,0.928,0.948,0.974,0.97,0.98,0.916,0.9,0.929,38.14,32.2,43.34,37.18,31.24,42.48,0,0,0,0,0,0,0.826,0,4.22,0.069,0.39,0.61,14.5
1298930400000,2011,3,2010,6,31,10.3,0.706,2.95,92351.6,125.3,125.3,124.1,4,4,4,3836,3784,3937,3572,3469,263.5,239,315,2472,2369,2598,0.0688,0.0607,0.0832,1100,1100,1100,990,990,990,975.3,975.2,975.5,14.7,14.5,14.8,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.79,12.58,12.9,0.927,0.925,0.928,0.97,0.97,0.97,0.899,0.897,0.9,31.99,31.39,32.3,31.03,30.45,31.33,0,0,0,0,0,0,0.69,0,7.35,0.069,0.29,0.71,8.97
1301608800000,2011,4,2010,7,30,10.9,0.765,2.85,83855.1,121.4,121.4,116.5,4,4,4,4196,3953,4356,3901,3658,295,295,295,2801,2558,2961,0.0704,0.0677,0.0746,1100,1100,1100,990,990,990,976,975.6,976.3,14,13.7,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.09,11.79,12.55,0.921,0.918,0.925,0.97,0.97,0.97,0.893,0.89,0.897,30.02,29.2,31.29,29.12,28.32,30.36,0,0,0,0,0,0,0.647,0,8.05,0.07,0.26,0.74,7.69
1304200800000,2011,5,2010,8,31,9.5,0.911,2.95,97416.4,151.3,151.3,130.9,4,4,4,3546,2717,4127,3206,2377,340,340,340,2106,1277,2687,0.0976,0.0824,0.125,1100,1100,1100,990,990,990,974.7,972.8,975.9,15.3,14.1,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.038,0.046,1.87,1.87,1.87,0.12,0.11,0.13,13.43,12.21,15.29,0.931,0.922,0.942,0.97,0.97,0.974,0.903,0.894,0.917,33.73,30.37,38.86,32.73,29.46,37.84,0,0,0,0,0,0,0.727,0,6.55,0.096,0.31,0.69,10.3
1306879200000,2011,6,2010,9,30,4.94,0.759,2.82,124649,191.9,191.9,173.1,4,4,4,1905,1222,2677,1612,929.3,293,293,293,526.4,0,1284,0.162,0.109,0.24,1086,929.3,1100,990,990,990,970.7,968.6,972.7,19.3,17.3,21.4,0.885,0.593,0.926,0.623,0.389,0.648,0.033,0.018,0.038,1.8,1.24,1.87,0.094,0.058,0.11,17.51,15.39,20.16,0.949,0.943,0.955,0.979,0.974,0.98,0.929,0.918,0.936,44.19,39.12,48.94,43.28,38.11,47.96,0,0,0,0,0,0,0.962,0,2.12,0.15,0.57,0.43,25.2
1309471200000,2011,7,2010,10,31,2.34,0.686,1.66,90844.6,175.6,175.6,122.1,4,2,2.903225806451613,875.1,619.4,1204,619.1,363.4,256,256,256,0,0,0,0.306,0.213,0.413,619.1,363.4,947.7,990,990,990,967.4,966.4,968.5,22.6,21.5,23.6,0.347,0.195,0.604,0.214,0.0705,0.398,0.0096,0.003,0.019,0.79,0.453,1.26,0.035,0.019,0.059,21.84,20.2,23.17,0.954,0.948,0.958,0.978,0.97,0.98,0.933,0.92,0.938,43.38,36,51.95,42.4,34.92,50,0,0,0,0,0,0,0.678,0,0.68,0.29,0.71,0.29,38.8
1312149600000,2011,8,2010,11,31,1.34,0.524,0.815,48244.3,85.57,85.57,64.84,2,2,2,500,417.7,604.3,304.4,233.7,195.6,184,202,0,0,0,0.394,0.334,0.44,304.4,233.7,402.3,990,990,990,965.8,965.5,966.3,24.2,23.7,24.5,0.17,0.143,0.205,0.0432,0.0156,0.0889,0.0018,0.00064,0.0038,0.361,0.259,0.508,0.015,0.011,0.021,23.79,23.17,24.26,0.94,0.924,0.955,0.972,0.97,0.98,0.913,0.897,0.936,33.35,25.71,43.66,32.42,24.93,42.79,0,0,0,0,0,0,0.36,0,0.525,0.39,0.61,0.39,36
1314828000000,2011,9,2010,12,30,0.919,0.358,0.562,34443.9,58.67,58.67,47.84,2,1,1.3333333333333333,354.7,299.1,410.1,216.7,161.1,138,138,138,0,0,0,0.392,0.336,0.461,216.7,161.1,272.1,990,990,990,965.2,964.9,965.4,24.8,24.6,25.1,0.133,0.113,0.152,0.0151,0.00944,0.0275,0.00061,0.00038,0.0011,0.326,0.257,0.403,0.013,0.01,0.016,24.5,24.25,24.82,0.946,0.925,0.959,0.976,0.97,0.98,0.923,0.897,0.94,39.73,26.14,52.27,38.72,25.36,50,0,0,0,0,0,0,0.266,0,0.357,0.39,0.61,0.39,37.5
1317420000000,2011,10,2011,1,31,0.735,0.295,0.44,27498.3,42.07,42.07,36.96,1,1,1,274.4,243.5,295.8,164.4,133.5,110,110,110,0,0,0,0.403,0.372,0.452,164.4,133.5,185.8,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.112,0.101,0.119,0.00972,0.0071,0.0115,0.00039,0.00028,0.00046,0.286,0.231,0.324,0.011,0.0091,0.013,24.92,24.79,25.11,0.943,0.932,0.95,0.975,0.97,0.98,0.919,0.904,0.931,37.9,30.66,42.93,36.96,29.74,42.07,0,0,0,0,0,0,0.205,0,0.295,0.4,0.6,0.4,37.4
1320098400000,2011,11,2011,2,30,0.771,0.275,0.496,30806.1,58.04,58.04,42.79,2,1,1.1666666666666667,297.4,243.5,373.5,191.4,137.5,106,106,106,0,0,0,0.362,0.284,0.435,191.4,137.5,267.5,990,990,990,964.9,964.7,965.3,25.1,24.7,25.3,0.121,0.102,0.148,0.0122,0.00744,0.0253,0.00049,0.00029,0.001,0.306,0.237,0.386,0.012,0.0094,0.015,24.79,24.44,25.1,0.945,0.924,0.958,0.974,0.97,0.98,0.92,0.897,0.939,39.32,26.14,50.96,38.35,25.36,49.94,0,0,0,0,0,0,0.238,0,0.275,0.36,0.64,0.36,40
1322690400000,2011,12,2011,3,31,1.35,0.316,1.03,61699.6,103.2,103.2,82.93,3,2,2.032258064516129,504.4,390.6,614.4,386.4,272.6,118,118,118,0,0,0,0.238,0.192,0.302,386.4,272.6,496.4,990,990,990,965.9,965.4,966.4,24.1,23.6,24.6,0.192,0.151,0.239,0.0814,0.0277,0.133,0.0034,0.0011,0.0056,0.473,0.305,0.626,0.02,0.012,0.026,23.66,23.07,24.34,0.95,0.935,0.958,0.976,0.97,0.98,0.928,0.906,0.939,41.95,30.4,52.16,40.91,29.49,50,0,0,0,0,0,0,0.461,0,0.32,0.23,0.76,0.24,45.7
1325368800000,2012,1,2011,4,31,2.25,0.372,1.87,103545,179.2,179.2,139.2,4,2,3.2903225806451615,838.8,604.3,1087,699.8,465.3,139,139,139,0,0,0,0.171,0.128,0.23,699.8,465.3,948,990,990,990,967.2,966.3,968.2,22.8,21.8,23.7,0.375,0.224,0.577,0.262,0.119,0.398,0.012,0.005,0.018,0.867,0.584,1.24,0.038,0.025,0.057,21.89,20.59,23.08,0.954,0.949,0.957,0.978,0.97,0.98,0.933,0.92,0.938,43.53,37.05,51.34,42.56,35.93,50,0,0,0,0,0,0,0.773,0,0.38,0.17,0.83,0.17,46
1328047200000,2012,2,2011,5,29,3.96,0.406,2.7,126702,196.1,196.1,182,4,4,4,1581,1099,1961,1419,937,162,162,162,341.6,0,699,0.106,0.0826,0.147,1078,937,1100,990,990,990,969.8,968.2,971,20.2,19,21.8,0.845,0.571,0.926,0.607,0.393,0.648,0.03,0.018,0.034,1.75,1.22,1.87,0.087,0.056,0.099,18.5,17.15,20.57,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,46.44,43.87,50.04,45.51,43,49.04,0,0,0,0,0,0,1.01,0,1.26,0.1,0.68,0.32,32
1330552800000,2012,3,2011,6,31,6.27,0.539,2.95,120301,171.6,171.6,161.7,4,4,4,2340,1972,2712,2139,1733,201.1,183,239,1039,632.8,1429,0.0877,0.0675,0.121,1100,1100,1100,990,990,990,971.9,971,972.8,18.1,17.2,19,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.038,1.87,1.87,1.87,0.1,0.099,0.11,16.21,15.31,17.12,0.945,0.942,0.948,0.978,0.974,0.98,0.925,0.917,0.929,41.33,38.9,43.78,40.42,37.87,42.91,0,0,0,0,0,0,0.898,0,3.32,0.086,0.47,0.53,19.2
1333231200000,2012,4,2011,7,30,8.28,0.63,2.85,100128,151.1,151.1,139.1,4,4,4,3195,2726,3544,2952,2509,243,217,295,1852,1409,2149,0.0759,0.0626,0.0847,1100,1100,1100,990,990,990,973.9,972.9,974.7,16.1,15.3,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.19,13.41,15.27,0.936,0.931,0.942,0.971,0.97,0.973,0.909,0.904,0.917,35.82,33.69,38.8,34.77,32.68,37.77,0,0,0,0,0,0,0.773,0,5.43,0.076,0.34,0.66,12.1
1335823200000,2012,5,2011,8,31,7.5,0.86,2.95,111124,167.5,167.5,149.4,4,4,4,2800,2123,3478,2479,1802,321,321,321,1379,701.7,2057,0.117,0.0923,0.151,1100,1100,1100,990,990,990,973,971.4,974.6,17,15.4,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.035,0.042,1.87,1.87,1.87,0.11,0.1,0.12,15.11,13.55,16.73,0.941,0.932,0.947,0.974,0.97,0.98,0.916,0.904,0.928,38.34,34.07,42.74,37.34,33.05,41.88,0,0,0,0,0,0,0.83,0,4.55,0.11,0.39,0.61,14.8
1338501600000,2012,6,2011,9,30,3.7,0.666,2.52,121553,192.9,192.9,168.8,4,3,3.8333333333333335,1427,853.9,2106,1170,596.9,257,257,257,199.1,0,749.4,0.194,0.122,0.301,970.5,596.9,1100,990,990,990,969.2,967.3,971.4,20.8,18.6,22.7,0.717,0.316,0.926,0.504,0.2,0.648,0.025,0.0088,0.035,1.5,0.727,1.87,0.073,0.032,0.1,19.26,16.77,21.96,0.952,0.947,0.956,0.98,0.975,0.98,0.933,0.928,0.937,44.97,39.29,50.38,44.05,38.29,49.37,0,0,0,0,0,0,0.938,0,1.18,0.18,0.68,0.32,32.9
