datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-1301191200000,1928,10,1928,1,2,7,0.158,0.0632,0.0945,5877.21,36.91,36.91,34.98,1,1,1,260.8,256.7,264.1,156.3,146.7,104.4,97,110,0,0,0,0.4,0.371,0.429,156.3,146.7,164.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.108,0.105,0.109,0.00904,0.00822,0.00972,0.00036,0.00033,0.00038,0.27,0.254,0.284,0.011,0.01,0.011,24.99,24.97,25.02,0.941,0.938,0.944,0.97,0.97,0.972,0.913,0.91,0.917,36.05,33.75,37.99,34.98,32.74,36.91,0,0,0,0,0,0,0.194,0,0.0635,0.4,0.6,0.4,37.2
-1300586400000,1928,10,1928,1,3,7,0.15,0.0665,0.0833,5158.03,32.74,32.74,30.7,1,1,1,247.8,228.5,256.7,137.8,118.5,110,110,110,0,0,0,0.445,0.429,0.481,137.8,118.5,146.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0954,0.105,0.00746,0.00583,0.00822,0.00029,0.00023,0.00033,0.238,0.204,0.254,0.0094,0.008,0.01,25.08,25.02,25.22,0.934,0.924,0.938,0.97,0.97,0.97,0.906,0.897,0.91,31.65,27.11,33.75,30.7,26.29,32.74,0,0,0,0,0,0,0.171,0,0.0667,0.44,0.56,0.44,34.4
-1299981600000,1928,10,1928,1,4,7,0.137,0.0665,0.0704,4335.92,26.48,26.48,25.81,1,1,1,226.5,222.3,229.4,116.5,112.3,110,110,110,0,0,0,0.486,0.48,0.495,116.5,112.3,119.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0946,0.0932,0.0957,0.00565,0.00529,0.0059,0.00022,0.00021,0.00023,0.2,0.193,0.205,0.0079,0.0076,0.0081,25.24,25.22,25.27,0.923,0.92,0.925,0.97,0.97,0.97,0.895,0.892,0.897,26.61,25.6,27.3,25.81,24.83,26.48,0,0,0,0,0,0,0.143,0,0.0666,0.49,0.51,0.49,31.6
-1299376800000,1928,10,1928,1,5,7,0.142,0.0607,0.0815,5052.31,33.67,33.67,30.07,1,1,1,235.1,220.5,243.3,134.8,110.5,100.3,93,110,0,0,0,0.428,0.382,0.499,134.8,110.5,150.3,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0997,0.0925,0.104,0.00721,0.00515,0.00852,0.00028,0.0002,0.00034,0.231,0.189,0.258,0.0091,0.0074,0.01,25.16,25.08,25.29,0.932,0.919,0.939,0.97,0.97,0.97,0.904,0.891,0.911,31,25.18,34.72,30.07,24.43,33.67,0,0,0,0,0,0,0.167,0,0.0605,0.43,0.57,0.43,35.6
-1298772000000,1928,11,1928,2,6,7,0.139,0.0562,0.0824,5120.76,30.97,30.97,30.48,1,1,1,229.3,226.4,231.4,136.3,133.4,93,93,93,0,0,0,0.406,0.402,0.411,136.3,133.4,138.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0992,0.0981,0.0999,0.00733,0.00709,0.00752,0.00029,0.00028,0.0003,0.233,0.228,0.237,0.0092,0.009,0.0093,25.19,25.17,25.21,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.42,30.74,31.93,30.48,29.82,30.97,0,0,0,0,0,0,0.169,0,0.0566,0.4,0.59,0.41,36.8
-1298167200000,1928,11,1928,2,7,7,0.15,0.0562,0.0942,5873.34,37.29,37.29,34.96,1,1,1,248.8,234.8,258.8,155.8,141.8,93,93,93,0,0,0,0.374,0.359,0.396,155.8,141.8,165.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.101,0.11,0.009,0.0078,0.00984,0.00036,0.00031,0.00039,0.268,0.243,0.286,0.011,0.0096,0.011,25.05,24.98,25.15,0.941,0.936,0.944,0.971,0.97,0.972,0.913,0.907,0.918,36.01,32.71,38.34,34.96,31.73,37.29,0,0,0,0,0,0,0.194,0,0.0558,0.37,0.63,0.37,39.2
-1297562400000,1928,11,1928,2,8,7,0.163,0.0562,0.107,6697.68,42.78,42.78,39.87,1,1,1,269.2,258.8,281.3,176.2,165.8,93,93,93,0,0,0,0.346,0.331,0.359,176.2,165.8,188.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.11,0.118,0.0107,0.00984,0.0118,0.00043,0.00039,0.00047,0.304,0.286,0.326,0.012,0.011,0.013,24.92,24.85,24.98,0.947,0.944,0.951,0.977,0.972,0.98,0.926,0.918,0.932,40.79,38.34,43.65,39.87,37.29,42.78,0,0,0,0,0,0,0.221,0,0.056,0.34,0.66,0.34,41.1
-1296957600000,1928,11,1928,2,9,7,0.183,0.0581,0.125,7843.71,50,50,46.69,1,1,1,302.7,281.3,316.5,206.6,188.3,96.14,93,104,0,0,0,0.318,0.294,0.344,206.6,188.3,223.5,990,990,990,964.9,964.8,965,25.1,25,25.2,0.124,0.118,0.13,0.0133,0.0118,0.0147,0.00053,0.00047,0.00059,0.359,0.326,0.389,0.014,0.013,0.016,24.72,24.63,24.85,0.956,0.951,0.959,0.98,0.98,0.98,0.936,0.932,0.94,47.86,43.65,51.77,46.69,42.78,50,0,0,0,0,0,0,0.259,0,0.058,0.32,0.68,0.32,42.9
-1296352800000,1928,12,1928,3,10,7,0.19,0.0629,0.127,7974.29,49.75,49.75,47.47,1,1,1,313.3,306,323.6,209.3,202,104,104,104,0,0,0,0.332,0.321,0.34,209.3,202,219.6,990,990,990,965,964.9,965,25,25,25.1,0.126,0.123,0.13,0.0135,0.0129,0.0144,0.00054,0.00052,0.00058,0.365,0.352,0.383,0.015,0.014,0.015,24.67,24.6,24.72,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.43,46.77,50.77,47.47,45.84,49.75,0,0,0,0,0,0,0.264,0,0.063,0.33,0.67,0.33,42
-1295748000000,1928,12,1928,3,11,7,0.205,0.0489,0.156,9502.34,59.61,59.61,56.56,2,1,1.8571428571428572,338.8,323.6,350.2,258,219.6,80.86,77,104,0,0,0,0.239,0.22,0.321,258,219.6,273.2,990,990,990,965.1,965,965.2,24.9,24.8,25,0.141,0.13,0.146,0.0224,0.0144,0.028,0.0009,0.00058,0.0011,0.301,0.269,0.383,0.012,0.011,0.015,24.6,24.55,24.68,0.936,0.93,0.958,0.971,0.97,0.98,0.909,0.902,0.939,32.74,28.38,50.77,31.83,27.53,49.75,0,0,0,0,0,0,0.314,0,0.049,0.24,0.76,0.24,46.4
-1295143200000,1928,12,1928,3,12,7,0.226,0.0466,0.179,10854.9,66.22,66.22,64.61,2,2,2,373.4,360.3,380.8,296.4,283.3,77,77,77,0,0,0,0.206,0.202,0.214,296.4,283.3,303.8,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.154,0.149,0.157,0.0389,0.0327,0.0424,0.0016,0.0013,0.0017,0.335,0.316,0.347,0.014,0.013,0.014,24.4,24.35,24.48,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.908,0.913,33.31,31.86,34.13,32.31,30.9,33.11,0,0,0,0,0,0,0.359,0,0.047,0.21,0.79,0.21,48
-1294538400000,1928,12,1928,3,13,7,0.235,0.0466,0.188,11392.9,67.97,67.97,67.81,2,2,2,388.4,386.5,389.1,311.4,309.5,77,77,77,0,0,0,0.198,0.198,0.199,311.4,309.5,312.1,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.159,0.159,0.159,0.046,0.0451,0.0463,0.0019,0.0018,0.0019,0.358,0.355,0.359,0.015,0.014,0.015,24.3,24.3,24.31,0.942,0.942,0.942,0.97,0.97,0.97,0.914,0.914,0.914,34.96,34.75,35.04,33.91,33.71,33.99,0,0,0,0,0,0,0.377,0,0.047,0.2,0.8,0.2,48.5
-1293933600000,1928,12,1928,3,14,7,0.241,0.0538,0.187,11297.2,68.82,68.82,67.25,2,2,2,398.5,389.1,408,309.5,298.1,89,77,91,0,0,0,0.223,0.198,0.234,309.5,298.1,317,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.16,0.156,0.163,0.0451,0.0397,0.0486,0.0018,0.0016,0.002,0.356,0.339,0.368,0.014,0.014,0.015,24.25,24.2,24.31,0.942,0.94,0.943,0.97,0.97,0.97,0.914,0.912,0.915,34.66,33.41,35.47,33.62,32.41,34.41,0,0,0,0,0,0,0.374,0,0.054,0.22,0.78,0.22,46.9
-1293328800000,1929,1,1928,4,15,7,0.271,0.0504,0.22,13312.4,90.6,90.6,79.24,2,2,2,447.3,413.7,489.3,364,322.7,83.29,73,91,0,0,0,0.188,0.149,0.22,364,322.7,416.3,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.178,0.165,0.196,0.0708,0.0513,0.0955,0.0029,0.0021,0.0039,0.437,0.376,0.515,0.018,0.015,0.021,23.95,23.68,24.16,0.95,0.944,0.956,0.976,0.97,0.98,0.927,0.916,0.937,40.6,36.1,46.23,39.62,35.01,45.3,0,0,0,0,0,0,0.44,0,0.051,0.19,0.81,0.19,49.1
-1292724000000,1929,1,1928,4,16,7,0.32,0.0442,0.276,16329.3,105.7,105.7,97.2,3,2,2.2857142857142856,529.8,470.2,577.9,456.8,397.2,73,73,73,0,0,0,0.139,0.126,0.155,456.8,397.2,504.9,990,990,990,966,965.7,966.2,24,23.8,24.3,0.212,0.189,0.235,0.115,0.0865,0.138,0.0048,0.0036,0.0058,0.546,0.486,0.61,0.023,0.02,0.025,23.47,23.26,23.8,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.938,44.94,35.33,52.23,43.63,34.27,50,0,0,0,0,0,0,0.54,0,0.044,0.14,0.86,0.14,51
-1292119200000,1929,1,1928,4,17,7,0.371,0.055,0.316,18357.3,135.4,135.4,109.3,3,2,2.5714285714285716,614.1,426.6,751.7,523.1,335.6,91,91,91,0,0,0,0.156,0.121,0.213,523.1,335.6,660.7,990,990,990,966.3,965.5,966.9,23.7,23.1,24.5,0.256,0.169,0.326,0.16,0.0574,0.242,0.0068,0.0023,0.01,0.631,0.396,0.809,0.027,0.016,0.035,23.04,22.28,24.08,0.953,0.946,0.957,0.977,0.971,0.98,0.931,0.918,0.938,43.36,37.5,51.49,42.32,36.4,50,0,0,0,0,0,0,0.607,0,0.055,0.15,0.85,0.15,49.5
-1291514400000,1929,1,1928,4,18,7,0.435,0.067,0.368,21079.9,133.3,133.3,125.5,3,3,3,720,702.7,739.6,609.2,565.7,110.7,91,137,0,0,0,0.154,0.123,0.195,609.2,565.7,648.6,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.3,0.279,0.32,0.208,0.179,0.234,0.009,0.0077,0.01,0.725,0.655,0.788,0.031,0.028,0.034,22.5,22.35,22.63,0.954,0.952,0.956,0.978,0.976,0.98,0.934,0.929,0.937,42.75,39.84,45.33,41.83,38.87,44.42,0,0,0,0,0,0,0.697,0,0.067,0.15,0.85,0.15,48.5
-1290909600000,1929,2,1928,5,19,7,0.405,0.0829,0.322,18462.2,114.4,114.4,109.9,3,3,3,669.3,647.6,691.9,532.3,510.6,137,137,137,0,0,0,0.205,0.198,0.212,532.3,510.6,554.9,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.26,0.248,0.273,0.157,0.142,0.172,0.0067,0.006,0.0074,0.599,0.562,0.637,0.026,0.024,0.027,22.82,22.7,22.95,0.949,0.947,0.951,0.972,0.97,0.974,0.922,0.919,0.926,37.7,36.29,39.15,36.63,35.2,38.14,0,0,0,0,0,0,0.611,0,0.083,0.2,0.8,0.2,45.6
-1290304800000,1929,2,1928,5,20,7,0.403,0.0635,0.339,19563.7,121.7,121.7,116.5,3,3,3,666.2,647.6,691.9,561.2,542.6,105,105,105,0,0,0,0.158,0.152,0.162,561.2,542.6,586.9,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.272,0.262,0.287,0.176,0.163,0.193,0.0075,0.007,0.0083,0.643,0.612,0.686,0.027,0.026,0.029,22.79,22.65,22.9,0.952,0.95,0.953,0.976,0.973,0.979,0.928,0.924,0.934,39.79,38.59,41.43,38.82,37.55,40.56,0,0,0,0,0,0,0.647,0,0.064,0.16,0.84,0.16,48.5
-1289700000000,1929,2,1928,5,21,7,0.43,0.0566,0.374,21448.1,136,136,127.7,3,3,3,711.7,684.7,748.2,618.2,579.7,93.57,85,105,0,0,0,0.132,0.114,0.153,618.2,579.7,663.2,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.303,0.283,0.327,0.214,0.188,0.244,0.0092,0.0081,0.011,0.737,0.674,0.812,0.032,0.029,0.035,22.52,22.3,22.69,0.955,0.953,0.957,0.98,0.978,0.98,0.935,0.932,0.938,43.44,40.97,46.25,42.56,40.07,45.33,0,0,0,0,0,0,0.709,0,0.056,0.13,0.87,0.13,49.9
-1289095200000,1929,2,1928,5,22,7,0.479,0.0628,0.416,23480.1,141.3,141.3,139.8,3,3,3,792.2,768.4,817.7,688.4,674.7,103.9,85,129,0,0,0,0.131,0.109,0.161,688.4,674.7,694.4,990,990,990,967.1,967,967.2,22.9,22.8,23,0.345,0.338,0.35,0.261,0.252,0.265,0.011,0.011,0.012,0.858,0.84,0.864,0.037,0.037,0.038,22.07,21.97,22.18,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.54,46.53,48.05,46.59,45.6,47.09,0,0,0,0,0,0,0.776,0,0.063,0.13,0.87,0.13,49
-1288490400000,1929,3,1928,6,23,7,0.506,0.078,0.428,23907.9,148.7,148.7,142.3,3,3,3,837.1,817.7,876.9,708.1,688.7,129,129,129,0,0,0,0.154,0.147,0.158,708.1,688.7,747.9,990,990,990,967.2,967.2,967.4,22.8,22.6,22.8,0.362,0.35,0.391,0.274,0.261,0.301,0.012,0.011,0.013,0.897,0.863,0.971,0.039,0.038,0.043,21.85,21.62,21.97,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.4,47.33,50.58,47.44,46.38,49.57,0,0,0,0,0,0,0.791,0,0.078,0.15,0.85,0.15,47.2
-1287885600000,1929,3,1928,6,24,7,0.541,0.078,0.463,25199,150,150,150,3,3,3,894.9,885.1,906.4,765.9,756.1,129,129,129,0,0,0,0.144,0.142,0.146,765.9,756.1,777.4,990,990,990,967.5,967.4,967.5,22.5,22.5,22.6,0.407,0.398,0.418,0.31,0.305,0.315,0.014,0.014,0.014,1,0.985,1.02,0.044,0.044,0.045,21.52,21.45,21.57,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,51.53,51.02,52.13,50,50,50,0,0,0,0,0,0,0.833,0,0.078,0.14,0.86,0.14,46.6
-1287280800000,1929,3,1928,6,25,7,0.582,0.078,0.504,27207.4,166.3,166.3,161.9,4,4,4,962.9,924.7,989.5,833.9,795.7,129,129,129,0,0,0,0.134,0.13,0.14,833.9,795.7,860.5,990,990,990,967.8,967.6,967.9,22.2,22.1,22.4,0.47,0.435,0.494,0.343,0.324,0.355,0.015,0.014,0.016,1.04,0.97,1.08,0.047,0.043,0.049,21.21,21.06,21.43,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,41.37,39.85,42.41,40.49,38.88,41.57,0,0,0,0,0,0,0.9,0,0.078,0.13,0.87,0.13,46.7
-1286676000000,1929,3,1928,6,26,7,0.639,0.078,0.561,29642.5,180.4,180.4,176.4,4,4,4,1056,1023,1083,927.2,893.7,129,129,129,0,0,0,0.122,0.119,0.126,927.2,893.7,953.9,990,990,990,968.1,968,968.2,21.9,21.8,22,0.555,0.524,0.579,0.388,0.372,0.401,0.018,0.017,0.018,1.2,1.14,1.24,0.055,0.052,0.057,20.73,20.6,20.89,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.01,43.73,46.02,44.11,42.85,45.1,0,0,0,0,0,0,0.98,0,0.078,0.12,0.88,0.12,46.4
-1286071200000,1929,4,1928,7,27,7,0.69,0.0895,0.6,31072.3,191.8,191.8,185,4,4,4,1141,1089,1195,992.7,941.5,148,148,148,0,0,0,0.13,0.124,0.136,992.7,941.5,1047,990,990,990,968.3,968.2,968.5,21.7,21.5,21.8,0.641,0.577,0.718,0.441,0.395,0.529,0.02,0.018,0.025,1.36,1.23,1.54,0.063,0.056,0.072,20.3,19.95,20.59,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,47.18,45.4,48.92,46.24,44.49,47.94,0,0,0,0,0,0,1.03,0,0.09,0.13,0.87,0.13,45
-1285466400000,1929,4,1928,7,28,7,0.8,0.0895,0.665,32683.9,197.2,197.2,194.5,4,4,4,1323,1246,1400,1175,1098,148,148,148,75.59,0,151.6,0.112,0.106,0.119,1100,1098,1100,990,990,990,968.9,968.7,969.2,21.1,20.8,21.3,0.827,0.792,0.859,0.647,0.644,0.648,0.031,0.03,0.031,1.77,1.74,1.81,0.084,0.081,0.087,19.31,19.03,19.59,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.63,48.9,50.32,48.64,47.92,49.31,0,0,0,0,0,0,1.08,0,0.135,0.11,0.83,0.17,40.9
-1284861600000,1929,4,1928,7,29,7,0.888,0.0895,0.665,31761.8,191.7,191.7,189.1,4,4,4,1468,1400,1529,1320,1252,148,148,148,220.5,151.6,280.8,0.101,0.0968,0.106,1100,1100,1100,990,990,990,969.4,969.2,969.6,20.6,20.4,20.8,0.889,0.859,0.91,0.648,0.648,0.648,0.031,0.031,0.032,1.84,1.81,1.86,0.089,0.087,0.091,18.78,18.56,19.03,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.23,47.66,48.9,47.26,46.71,47.92,0,0,0,0,0,0,1.05,0,0.223,0.1,0.75,0.25,35.8
-1284256800000,1929,4,1928,7,30,7,0.95,0.0895,0.665,31145.3,186.1,186.1,185.4,4,4,4,1571,1551,1589,1423,1403,148,148,148,323.4,303.2,341.2,0.0942,0.0931,0.0954,1100,1100,1100,990,990,990,969.7,969.7,969.8,20.3,20.2,20.3,0.913,0.911,0.914,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.091,0.092,18.42,18.36,18.49,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.29,47.14,47.47,46.35,46.2,46.52,0,0,0,0,0,0,1.03,0,0.285,0.094,0.7,0.3,32.8
-1283652000000,1929,4,1928,7,31,7,0.9,0.109,0.665,31669.2,191.3,191.3,188.5,4,4,4,1487,1414,1551,1308,1222,179.4,148,192,207.9,122.1,303.2,0.121,0.0954,0.136,1100,1100,1100,990,990,990,969.4,969.2,969.7,20.6,20.3,20.8,0.882,0.848,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.8,1.86,0.089,0.086,0.091,18.73,18.49,19,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.09,47.47,48.8,47.13,46.52,47.82,0,0,0,0,0,0,1.05,0,0.235,0.12,0.74,0.26,35.2
-1283047200000,1929,5,1928,8,32,7,0.81,0.116,0.66,32406.6,195.9,195.9,192.9,4,4,4,1339,1232,1400,1147,1040,192,192,192,56.05,0,107.6,0.144,0.137,0.156,1091,1040,1100,990,990,990,969,968.6,969.2,21,20.8,21.4,0.807,0.709,0.842,0.628,0.513,0.648,0.03,0.024,0.031,1.73,1.51,1.79,0.082,0.071,0.086,19.3,19.05,19.86,0.953,0.953,0.955,0.98,0.98,0.98,0.934,0.934,0.936,49.21,48.35,49.97,48.22,47.38,48.97,0,0,0,0,0,0,1.07,0,0.15,0.14,0.81,0.19,40
-1282442400000,1929,5,1928,8,33,7,0.691,0.116,0.575,29884,185.8,185.8,177.9,4,4,4,1142,1089,1200,950.4,897.5,192,192,192,0,0,0,0.168,0.16,0.176,950.4,897.5,1008,990,990,990,968.3,968.2,968.5,21.7,21.5,21.8,0.592,0.538,0.661,0.401,0.373,0.44,0.019,0.017,0.02,1.26,1.16,1.38,0.058,0.053,0.064,20.4,20.09,20.66,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.38,43.42,47.41,44.47,42.55,46.46,0,0,0,0,0,0,0.988,0,0.116,0.17,0.83,0.17,43.2
-1281837600000,1929,5,1928,8,34,7,0.581,0.0928,0.488,26403,172.4,172.4,157.2,4,3,3.5714285714285716,960.9,834.7,1083,807.5,687.7,153.4,147,192,0,0,0,0.16,0.14,0.177,807.5,687.7,903.5,990,990,990,967.7,967.2,968.2,22.3,21.8,22.8,0.451,0.351,0.536,0.328,0.26,0.376,0.015,0.011,0.017,1.03,0.863,1.16,0.046,0.038,0.053,21.25,20.69,21.9,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,45.38,40.1,51.01,44.45,39.15,49.99,0,0,0,0,0,0,0.873,0,0.093,0.16,0.84,0.16,45.4
-1281232800000,1929,5,1928,8,35,7,0.415,0.0841,0.331,18924.8,129,129,112.6,3,2,2.857142857142857,686.1,601.8,779.4,547.1,482.8,139,119,147,0,0,0,0.203,0.187,0.223,547.1,482.8,632.4,990,990,990,966.6,966.3,967,23.4,23,23.7,0.27,0.232,0.319,0.167,0.127,0.223,0.0072,0.0054,0.0097,0.641,0.569,0.77,0.027,0.024,0.033,22.71,22.21,23.07,0.952,0.948,0.956,0.975,0.97,0.98,0.928,0.919,0.937,41.11,36.37,52.2,39.93,35.28,50,0,0,0,0,0,0,0.626,0,0.084,0.2,0.8,0.2,45.6
-1280628000000,1929,6,1928,9,36,7,0.313,0.072,0.241,14449.1,96.95,96.95,86.01,2,2,2,517.8,462.6,571.9,398.8,343.6,119,119,119,0,0,0,0.231,0.208,0.257,398.8,343.6,452.9,990,990,990,965.9,965.7,966.2,24.1,23.8,24.3,0.196,0.176,0.215,0.0873,0.0612,0.113,0.0036,0.0025,0.0047,0.495,0.412,0.576,0.021,0.017,0.024,23.57,23.25,23.91,0.954,0.947,0.958,0.978,0.972,0.98,0.933,0.921,0.939,43.95,38.16,49.46,43,37.09,48.47,0,0,0,0,0,0,0.478,0,0.072,0.23,0.77,0.23,46.2
-1280023200000,1929,6,1928,9,37,7,0.261,0.072,0.189,11320.1,69.89,69.89,67.38,2,2,2,430.9,422.5,442.8,311.9,303.5,119,119,119,0,0,0,0.276,0.269,0.282,311.9,303.5,323.8,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.165,0.162,0.169,0.0462,0.0422,0.0518,0.0019,0.0017,0.0021,0.364,0.352,0.382,0.015,0.014,0.016,24.1,24.03,24.15,0.943,0.941,0.944,0.97,0.97,0.97,0.914,0.913,0.916,34.73,33.82,36.03,33.69,32.8,34.95,0,0,0,0,0,0,0.374,0,0.072,0.28,0.72,0.28,43.4
-1279418400000,1929,6,1928,9,38,7,0.254,0.072,0.182,10923,66.49,66.49,65.02,2,2,2,419.7,408,426.6,300.7,289,119,119,119,0,0,0,0.284,0.279,0.292,300.7,289,307.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.161,0.157,0.164,0.0409,0.0354,0.0442,0.0017,0.0014,0.0018,0.348,0.33,0.358,0.014,0.013,0.015,24.16,24.12,24.23,0.941,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,33.51,32.22,34.27,32.51,31.25,33.24,0,0,0,0,0,0,0.361,0,0.072,0.28,0.72,0.28,43
-1278813600000,1929,6,1928,9,39,7,0.239,0.072,0.167,10062,62.51,62.51,59.89,2,2,2,395.9,380.8,408,276.9,261.8,119,119,119,0,0,0,0.301,0.292,0.312,276.9,261.8,289,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.153,0.147,0.157,0.0297,0.0226,0.0354,0.0012,0.00091,0.0014,0.312,0.289,0.33,0.013,0.012,0.013,24.31,24.23,24.41,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,30.87,29.21,32.22,29.95,28.33,31.25,0,0,0,0,0,0,0.333,0,0.072,0.3,0.7,0.3,42.1
-1278208800000,1929,7,1928,10,40,7,0.221,0.0653,0.155,9357.87,58.36,58.36,55.7,2,2,2,364.8,346.9,377.1,256.8,238.9,108,108,108,0,0,0,0.296,0.286,0.311,256.8,238.9,269.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.144,0.138,0.149,0.0211,0.0161,0.026,0.00085,0.00065,0.0011,0.281,0.258,0.299,0.011,0.01,0.012,24.49,24.42,24.61,0.931,0.926,0.934,0.97,0.97,0.97,0.903,0.898,0.906,28.71,26.69,30.08,27.85,25.89,29.18,0,0,0,0,0,0,0.309,0,0.066,0.3,0.7,0.3,42.3
-1277604000000,1929,7,1928,10,41,7,0.205,0.0653,0.14,8464.19,51.27,51.27,50.38,2,1,1.8571428571428572,339.2,329.2,344.6,231.2,221.2,108,108,108,0,0,0,0.318,0.313,0.328,231.2,221.2,236.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.135,0.132,0.137,0.0154,0.0146,0.0159,0.00062,0.00058,0.00064,0.27,0.248,0.387,0.011,0.01,0.016,24.63,24.57,24.66,0.929,0.923,0.958,0.971,0.97,0.98,0.902,0.895,0.939,29.59,25.71,51.08,28.76,24.94,50,0,0,0,0,0,0,0.28,0,0.065,0.32,0.68,0.32,41.3
-1276999200000,1929,7,1928,10,42,7,0.196,0.0653,0.131,8244.67,50,50,49.08,1,1,1,324.8,320.2,329.2,216.8,212.2,108,108,108,0,0,0,0.333,0.328,0.337,216.8,212.2,221.2,990,990,990,965,965,965,25,25,25,0.13,0.128,0.132,0.0142,0.0138,0.0146,0.00057,0.00055,0.00058,0.379,0.371,0.387,0.015,0.015,0.016,24.6,24.57,24.63,0.958,0.957,0.958,0.98,0.98,0.98,0.939,0.938,0.939,50.09,49.05,51.08,49.08,48.07,50,0,0,0,0,0,0,0.273,0,0.065,0.33,0.67,0.33,42.1
-1276394400000,1929,7,1928,10,43,7,0.185,0.0653,0.12,7555.41,46.19,46.19,44.97,1,1,1,306.4,294.7,311.8,198.4,186.7,108,108,108,0,0,0,0.353,0.346,0.366,198.4,186.7,203.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.124,0.119,0.125,0.0126,0.0116,0.0131,0.0005,0.00046,0.00052,0.347,0.326,0.356,0.014,0.013,0.014,24.72,24.68,24.8,0.954,0.951,0.955,0.98,0.98,0.98,0.935,0.932,0.936,45.89,43.17,47.14,44.97,42.3,46.19,0,0,0,0,0,0,0.25,0,0.065,0.35,0.65,0.35,40.8
-1275789600000,1929,7,1928,10,44,7,0.175,0.0601,0.115,7249.6,44.9,44.9,43.15,1,1,1,289.6,287.2,290.5,190.1,182.5,99.43,93,108,0,0,0,0.343,0.32,0.372,190.1,182.5,197.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.118,0.121,0.0119,0.0113,0.0125,0.00047,0.00045,0.0005,0.331,0.318,0.343,0.013,0.013,0.014,24.81,24.79,24.82,0.952,0.949,0.954,0.98,0.98,0.98,0.933,0.93,0.935,44.03,42.18,45.82,43.15,41.33,44.9,0,0,0,0,0,0,0.24,0,0.06,0.34,0.66,0.34,41.4
-1275184800000,1929,8,1928,11,45,7,0.168,0.0562,0.112,7033.58,44.13,44.13,41.87,1,1,1,277.5,271.3,287.2,184.5,178.3,93,93,93,0,0,0,0.335,0.324,0.343,184.5,178.3,194.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.117,0.115,0.12,0.0114,0.0109,0.0123,0.00045,0.00043,0.00049,0.32,0.309,0.337,0.013,0.012,0.013,24.87,24.81,24.91,0.95,0.948,0.953,0.98,0.979,0.98,0.931,0.928,0.934,42.74,41.28,45.03,41.87,40.4,44.13,0,0,0,0,0,0,0.233,0,0.056,0.33,0.67,0.33,41.9
-1274580000000,1929,8,1928,11,46,7,0.163,0.0562,0.106,6682.01,40.15,40.15,39.77,1,1,1,268.8,266.8,270.3,175.8,173.8,93,93,93,0,0,0,0.346,0.344,0.349,175.8,173.8,177.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.113,0.114,0.0107,0.0105,0.0108,0.00042,0.00042,0.00043,0.304,0.301,0.307,0.012,0.012,0.012,24.92,24.91,24.93,0.947,0.947,0.948,0.978,0.976,0.978,0.926,0.924,0.927,40.69,40.22,41.04,39.77,39.28,40.15,0,0,0,0,0,0,0.221,0,0.057,0.34,0.65,0.35,41
-1273975200000,1929,8,1928,11,47,7,0.156,0.0562,0.0999,6241.65,37.93,37.93,37.15,1,1,1,258.3,256.7,261.4,165.3,163.7,93,93,93,0,0,0,0.36,0.356,0.362,165.3,163.7,168.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.11,0.11,0.111,0.0098,0.00966,0.0101,0.00039,0.00038,0.0004,0.285,0.283,0.291,0.011,0.011,0.012,24.98,24.96,24.99,0.944,0.943,0.945,0.972,0.971,0.974,0.918,0.916,0.92,38.22,37.84,38.95,37.15,36.76,37.93,0,0,0,0,0,0,0.206,0,0.0561,0.36,0.64,0.36,40
-1273370400000,1929,8,1928,11,48,7,0.145,0.0544,0.0908,5652.82,37.06,37.06,33.65,1,1,1,240.1,236.2,249.8,150.1,143.2,90,72,93,0,0,0,0.375,0.305,0.394,150.1,143.2,164.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.102,0.108,0.00851,0.00792,0.00971,0.00034,0.00031,0.00038,0.258,0.246,0.281,0.01,0.0097,0.011,25.1,25.03,25.14,0.939,0.936,0.943,0.97,0.97,0.972,0.911,0.908,0.917,34.68,33.05,38.13,33.65,32.05,37.06,0,0,0,0,0,0,0.187,0,0.0542,0.38,0.63,0.37,39
-1272765600000,1929,9,1928,12,49,7,0.14,0.0435,0.0968,6062.05,37.06,37.06,36.08,1,1,1,232.1,224.7,236.2,160.1,152.7,72,72,72,0,0,0,0.31,0.305,0.32,160.1,152.7,164.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.104,0.108,0.00935,0.00873,0.00971,0.00037,0.00034,0.00038,0.274,0.261,0.281,0.011,0.01,0.011,25.13,25.1,25.19,0.942,0.94,0.943,0.971,0.97,0.972,0.915,0.911,0.917,37.16,35.44,38.13,36.08,34.38,37.06,0,0,0,0,0,0,0.2,0,0.0432,0.31,0.69,0.31,43.3
-1272160800000,1929,9,1928,12,50,7,0.135,0.0435,0.0913,5710.26,34.38,34.38,33.99,1,1,1,223,222.3,224.7,151,150.3,72,72,72,0,0,0,0.323,0.32,0.324,151,150.3,152.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.103,0.104,0.00858,0.00852,0.00873,0.00034,0.00033,0.00034,0.258,0.257,0.261,0.01,0.01,0.01,25.2,25.19,25.21,0.939,0.939,0.94,0.97,0.97,0.97,0.911,0.911,0.911,35.04,34.88,35.44,33.99,33.84,34.38,0,0,0,0,0,0,0.189,0,0.0437,0.32,0.68,0.32,42.3
-1271556000000,1929,9,1928,12,51,7,0.123,0.0435,0.0799,4983.75,33.43,33.43,29.67,1,1,1,204.1,201.2,220.5,132.1,129.2,72,72,72,0,0,0,0.353,0.326,0.358,132.1,129.2,148.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0963,0.0952,0.102,0.00698,0.00673,0.00838,0.00027,0.00026,0.00033,0.224,0.219,0.253,0.0088,0.0086,0.0099,25.35,25.22,25.37,0.931,0.93,0.938,0.97,0.97,0.97,0.903,0.902,0.91,30.58,29.9,34.47,29.67,29,33.43,0,0,0,0,0,0,0.165,0,0.0431,0.35,0.65,0.35,40.5
-1270951200000,1929,9,1928,12,52,7,0.12,0.0435,0.0765,4764.78,29,29,28.36,1,1,1,198.5,195.2,201.2,126.5,123.2,72,72,72,0,0,0,0.363,0.358,0.369,126.5,123.2,129.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0943,0.0931,0.0952,0.0065,0.00622,0.00673,0.00025,0.00024,0.00026,0.214,0.208,0.219,0.0084,0.0081,0.0086,25.38,25.37,25.38,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.899,0.902,29.24,28.43,29.9,28.36,27.58,29,0,0,0,0,0,0,0.158,0,0.0435,0.36,0.64,0.36,39.7
-1270346400000,1929,9,1928,12,53,7,0.117,0.0441,0.0734,4555.7,27.58,27.58,27.12,1,1,1,194.2,192.9,195.2,121.3,119.9,72.86,72,73,0,0,0,0.375,0.369,0.378,121.3,119.9,123.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.0913,0.0931,0.00606,0.00594,0.00622,0.00024,0.00023,0.00024,0.204,0.202,0.208,0.008,0.0079,0.0081,25.38,25.38,25.38,0.926,0.925,0.927,0.97,0.97,0.97,0.898,0.897,0.899,27.96,27.6,28.43,27.12,26.77,27.58,0,0,0,0,0,0,0.151,0,0.0436,0.38,0.63,0.37,38.9
-1269741600000,1929,10,1929,1,1,7,0.115,0.0442,0.0704,4356.85,26.87,26.87,25.93,1,1,1,189.4,188.7,193.3,116.4,115.7,73,73,73,0,0,0,0.385,0.378,0.387,116.4,115.7,120.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.09,0.0898,0.0914,0.00565,0.00559,0.00597,0.00022,0.00022,0.00023,0.195,0.194,0.202,0.0076,0.0076,0.0079,25.38,25.38,25.38,0.922,0.922,0.925,0.97,0.97,0.97,0.895,0.894,0.897,26.74,26.55,27.7,25.93,25.76,26.87,0,0,0,0,0,0,0.144,0,0.0446,0.38,0.61,0.39,37.9
-1269136800000,1929,10,1929,1,2,7,0.115,0.0442,0.0705,4362.91,26.87,26.87,25.97,1,1,1,189.6,188.7,193.3,116.6,115.7,73,73,73,0,0,0,0.385,0.378,0.387,116.6,115.7,120.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0898,0.0914,0.00566,0.00559,0.00597,0.00022,0.00022,0.00023,0.196,0.194,0.202,0.0076,0.0076,0.0079,25.38,25.38,25.38,0.922,0.922,0.925,0.97,0.97,0.97,0.895,0.894,0.897,26.77,26.55,27.7,25.97,25.76,26.87,0,0,0,0,0,0,0.144,0,0.0445,0.38,0.61,0.39,37.9
-1268532000000,1929,10,1929,1,3,7,0.117,0.0442,0.0725,4499.34,27.24,27.24,26.78,1,1,1,192.9,191.2,194.8,119.9,118.2,73,73,73,0,0,0,0.378,0.375,0.382,119.9,118.2,121.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0913,0.0907,0.0919,0.00594,0.0058,0.0061,0.00023,0.00023,0.00024,0.202,0.199,0.205,0.0079,0.0078,0.008,25.38,25.38,25.38,0.925,0.924,0.926,0.97,0.97,0.97,0.897,0.896,0.898,27.61,27.18,28.08,26.78,26.37,27.24,0,0,0,0,0,0,0.149,0,0.0445,0.38,0.62,0.38,38.5
-1267927200000,1929,10,1929,1,4,7,0.12,0.0426,0.0773,4816.26,31.42,31.42,28.67,1,1,1,198.3,194.8,206.6,127.8,121.8,70.43,67,73,0,0,0,0.356,0.324,0.375,127.8,121.8,139.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0936,0.0919,0.0972,0.00662,0.0061,0.00762,0.00026,0.00024,0.0003,0.215,0.205,0.236,0.0084,0.008,0.0092,25.37,25.32,25.38,0.929,0.926,0.934,0.97,0.97,0.97,0.901,0.898,0.906,29.55,28.08,32.39,28.67,27.24,31.42,0,0,0,0,0,0,0.159,0,0.0427,0.35,0.64,0.36,40.1
-1267322400000,1929,11,1929,2,5,7,0.123,0.0405,0.0829,5181.29,31.42,31.42,30.84,1,1,1,204.1,202.2,206.6,137.1,135.2,67,67,67,0,0,0,0.328,0.324,0.331,137.1,135.2,139.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0963,0.0956,0.0972,0.0074,0.00724,0.00762,0.00029,0.00028,0.0003,0.231,0.228,0.236,0.009,0.0089,0.0092,25.34,25.32,25.36,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.905,0.906,31.79,31.35,32.39,30.84,30.41,31.42,0,0,0,0,0,0,0.171,0,0.0401,0.33,0.67,0.33,42.1
-1266717600000,1929,11,1929,2,6,7,0.137,0.0405,0.0964,6052.68,38.34,38.34,36.03,1,1,1,226.4,206.6,236.2,159.4,139.6,67,67,67,0,0,0,0.297,0.284,0.324,159.4,139.6,169.2,990,990,990,964.6,964.4,964.6,25.4,25.4,25.6,0.104,0.0972,0.108,0.0093,0.00762,0.0101,0.00037,0.0003,0.0004,0.271,0.236,0.289,0.011,0.0092,0.011,25.17,25.09,25.32,0.942,0.934,0.945,0.972,0.97,0.975,0.915,0.906,0.921,37.06,32.39,39.34,36.03,31.42,38.34,0,0,0,0,0,0,0.2,0,0.0406,0.3,0.7,0.3,44.2
-1266112800000,1929,11,1929,2,7,7,0.151,0.0495,0.101,6349.46,45,45,37.79,1,1,1,249.2,236.2,264.1,167.4,146.6,81.86,67,93,0,0,0,0.33,0.254,0.388,167.4,146.6,197.1,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.109,0.103,0.117,0.00998,0.00821,0.0125,0.00039,0.00032,0.0005,0.287,0.251,0.339,0.011,0.0099,0.013,25.02,24.91,25.11,0.944,0.938,0.954,0.974,0.97,0.98,0.919,0.909,0.935,38.8,33.86,45.92,37.79,32.84,45,0,0,0,0,0,0,0.21,0,0.05,0.33,0.67,0.33,42
-1265508000000,1929,11,1929,2,8,7,0.156,0.0549,0.101,6311.96,44.03,44.03,37.57,1,1,1,257.4,239.6,270.3,166.7,146.6,90.71,77,93,0,0,0,0.353,0.285,0.388,166.7,146.6,193.3,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.11,0.103,0.118,0.00992,0.00821,0.0122,0.00039,0.00032,0.00048,0.287,0.251,0.333,0.011,0.0099,0.013,24.99,24.89,25.11,0.944,0.938,0.953,0.974,0.97,0.98,0.919,0.909,0.934,38.58,33.86,44.93,37.57,32.84,44.03,0,0,0,0,0,0,0.209,0,0.055,0.35,0.65,0.35,40.5
-1264903200000,1929,12,1929,3,9,7,0.23,0.0466,0.184,11189.5,85.19,85.19,66.6,2,1,1.8571428571428572,380.9,287.2,467.2,303.9,210.2,77,77,77,0,0,0,0.207,0.165,0.268,303.9,210.2,390.2,990,990,990,965.3,964.8,965.7,24.7,24.3,25.2,0.157,0.123,0.187,0.0446,0.0136,0.0832,0.0018,0.00054,0.0034,0.369,0.301,0.476,0.015,0.012,0.02,24.33,23.82,24.79,0.944,0.934,0.957,0.974,0.97,0.98,0.92,0.906,0.937,37.66,30.73,48.88,36.72,29.81,47.9,0,0,0,0,0,0,0.37,0,0.046,0.2,0.8,0.2,48.6
-1264298400000,1929,12,1929,3,10,7,0.299,0.0643,0.235,14133.8,90.8,90.8,84.13,2,2,2,494.8,459.3,532.5,388.5,341.3,106.3,77,118,0,0,0,0.215,0.156,0.257,388.5,341.3,417.7,990,990,990,965.8,965.7,966,24.2,24,24.3,0.19,0.175,0.201,0.0824,0.0601,0.0961,0.0034,0.0025,0.004,0.477,0.408,0.518,0.02,0.017,0.022,23.7,23.49,23.93,0.953,0.947,0.956,0.978,0.972,0.98,0.932,0.92,0.937,43.01,37.92,46.33,42.06,36.84,45.4,0,0,0,0,0,0,0.467,0,0.064,0.22,0.79,0.21,47.3
-1263693600000,1929,12,1929,3,11,7,0.282,0.0714,0.211,12670.7,77.78,77.78,75.42,2,2,2,466.9,459.3,477.4,348.9,341.3,118,118,118,0,0,0,0.253,0.247,0.257,348.9,341.3,359.4,990,990,990,965.7,965.7,965.7,24.3,24.3,24.3,0.178,0.175,0.181,0.0637,0.0601,0.0686,0.0026,0.0025,0.0028,0.419,0.408,0.435,0.017,0.017,0.018,23.88,23.82,23.93,0.948,0.947,0.95,0.973,0.972,0.976,0.923,0.92,0.927,38.74,37.92,39.86,37.71,36.84,38.89,0,0,0,0,0,0,0.419,0,0.071,0.25,0.75,0.25,44.9
-1263088800000,1929,12,1929,3,12,7,0.282,0.0714,0.21,12636.5,75.47,75.47,75.22,2,2,2,466,459.3,467.2,348,341.3,118,118,118,0,0,0,0.253,0.253,0.257,348,341.3,349.2,990,990,990,965.7,965.7,965.7,24.3,24.3,24.3,0.177,0.175,0.178,0.0633,0.0601,0.0638,0.0026,0.0025,0.0026,0.418,0.408,0.42,0.017,0.017,0.017,23.88,23.88,23.93,0.948,0.947,0.948,0.973,0.972,0.973,0.923,0.92,0.923,38.65,37.92,38.77,37.61,36.84,37.74,0,0,0,0,0,0,0.418,0,0.072,0.25,0.74,0.26,44.8
-1262484000000,1929,12,1929,3,13,7,0.296,0.0722,0.224,13452.3,84.89,84.89,80.07,2,2,2,489.3,470.2,512.1,369.9,352.2,119.4,118,120,0,0,0,0.244,0.234,0.251,369.9,352.2,392.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.184,0.179,0.192,0.0736,0.0652,0.0841,0.003,0.0027,0.0035,0.45,0.424,0.483,0.019,0.017,0.02,23.75,23.61,23.86,0.951,0.949,0.954,0.977,0.974,0.98,0.93,0.924,0.935,40.96,39.09,43.31,40.04,38.08,42.44,0,0,0,0,0,0,0.445,0,0.072,0.24,0.76,0.24,45.4
-1261879200000,1930,1,1929,4,14,7,0.333,0.0726,0.26,15545.8,96.76,96.76,92.53,2,2,2,550.4,516.8,571.9,430.4,396.8,120,120,120,0,0,0,0.218,0.21,0.232,430.4,396.8,451.9,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.205,0.194,0.213,0.102,0.0863,0.112,0.0043,0.0036,0.0047,0.541,0.49,0.573,0.023,0.02,0.024,23.38,23.25,23.58,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.935,0.939,47.21,43.8,49.37,46.27,42.92,48.38,0,0,0,0,0,0,0.514,0,0.073,0.22,0.78,0.22,46.7
-1261274400000,1930,1,1929,4,15,7,0.37,0.0726,0.297,17226.8,111.8,111.8,102.5,3,2,2.2857142857142856,611.5,571.9,659.9,491.5,451.9,120,120,120,0,0,0,0.197,0.182,0.21,491.5,451.9,539.9,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.235,0.213,0.262,0.133,0.112,0.162,0.0056,0.0047,0.0069,0.608,0.573,0.623,0.026,0.024,0.026,23.05,22.85,23.25,0.955,0.949,0.958,0.978,0.971,0.98,0.933,0.921,0.939,47.58,37.52,52.11,46.01,36.42,50,0,0,0,0,0,0,0.57,0,0.073,0.2,0.8,0.2,46.6
-1260669600000,1930,1,1929,4,16,7,0.378,0.0726,0.305,17606.3,109.3,109.3,104.8,3,3,3,624.8,608.8,647.6,504.8,488.8,120,120,120,0,0,0,0.192,0.185,0.197,504.8,488.8,527.6,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.242,0.233,0.255,0.139,0.13,0.153,0.0059,0.0055,0.0065,0.551,0.525,0.589,0.023,0.022,0.025,23.05,22.92,23.14,0.947,0.945,0.949,0.97,0.97,0.971,0.918,0.917,0.921,36.01,34.94,37.52,34.93,33.9,36.42,0,0,0,0,0,0,0.582,0,0.073,0.19,0.81,0.19,46.6
-1260064800000,1930,1,1929,4,17,7,0.392,0.07,0.322,18518.4,112.7,112.7,110.2,3,3,3,647.6,647.6,647.6,531.9,527.6,115.7,105,120,0,0,0,0.179,0.162,0.185,531.9,527.6,542.6,990,990,990,966.5,966.5,966.5,23.5,23.5,23.5,0.257,0.255,0.262,0.156,0.153,0.163,0.0066,0.0065,0.007,0.595,0.589,0.612,0.025,0.025,0.026,22.91,22.9,22.92,0.949,0.949,0.95,0.971,0.971,0.973,0.922,0.921,0.924,37.83,37.52,38.59,36.74,36.42,37.55,0,0,0,0,0,0,0.612,0,0.07,0.18,0.82,0.18,47.2
-1259460000000,1930,2,1929,5,18,7,0.399,0.0635,0.335,19334.5,117.9,117.9,115.1,3,3,3,659.5,647.6,673.1,554.5,542.6,105,105,105,0,0,0,0.159,0.156,0.162,554.5,542.6,568.1,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.268,0.262,0.276,0.171,0.163,0.181,0.0073,0.007,0.0077,0.632,0.612,0.655,0.027,0.026,0.028,22.83,22.75,22.9,0.951,0.95,0.952,0.975,0.973,0.977,0.927,0.924,0.93,39.36,38.59,40.23,38.36,37.55,39.29,0,0,0,0,0,0,0.639,0,0.064,0.16,0.84,0.16,48.5
-1258855200000,1930,2,1929,5,19,7,0.429,0.0635,0.366,20996.5,127,127,125,3,3,3,709.7,682.3,720.3,604.7,577.3,105,105,105,0,0,0,0.148,0.146,0.154,604.7,577.3,615.3,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.297,0.281,0.303,0.205,0.187,0.212,0.0088,0.008,0.0091,0.716,0.67,0.734,0.031,0.029,0.032,22.54,22.48,22.7,0.954,0.953,0.955,0.98,0.978,0.98,0.935,0.932,0.936,42.53,40.82,43.19,41.66,39.91,42.33,0,0,0,0,0,0,0.694,0,0.063,0.15,0.85,0.15,48.9
-1258250400000,1930,2,1929,5,20,7,0.45,0.0635,0.386,22020.4,141.4,141.4,131.1,3,3,3,743.6,720.3,803.7,638.6,615.3,105,105,105,0,0,0,0.141,0.131,0.146,638.6,615.3,698.7,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.316,0.303,0.35,0.228,0.212,0.268,0.0098,0.0091,0.012,0.774,0.734,0.875,0.033,0.032,0.038,22.35,22.01,22.48,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.58,43.19,48.11,43.69,42.33,47.15,0,0,0,0,0,0,0.728,0,0.064,0.14,0.86,0.14,48.9
-1257645600000,1930,2,1929,5,21,7,0.492,0.0677,0.424,23791.3,146.5,146.5,141.6,3,3,3,813,760.5,843.5,701.2,655.5,111.9,105,129,0,0,0,0.137,0.126,0.155,701.2,655.5,729.7,990,990,990,967.2,966.9,967.3,22.8,22.7,23.1,0.353,0.326,0.368,0.269,0.239,0.288,0.012,0.01,0.013,0.881,0.802,0.927,0.039,0.035,0.041,21.97,21.82,22.26,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.17,45.62,49.84,47.2,44.7,48.84,0,0,0,0,0,0,0.787,0,0.068,0.14,0.86,0.14,48.4
-1257040800000,1930,3,1929,6,22,7,0.528,0.078,0.45,24877.5,150,150,148.1,3,3,3,873.1,847.1,885.1,744.1,718.1,129,129,129,0,0,0,0.148,0.146,0.152,744.1,718.1,756.1,990,990,990,967.4,967.3,967.4,22.6,22.6,22.7,0.388,0.366,0.398,0.297,0.281,0.305,0.013,0.012,0.014,0.962,0.913,0.985,0.043,0.04,0.044,21.65,21.57,21.8,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.37,48.96,51.02,49.36,47.98,50,0,0,0,0,0,0,0.823,0,0.078,0.15,0.85,0.15,47.1
-1256436000000,1930,3,1929,6,23,7,0.546,0.078,0.468,25200,150,150,150,3,3,3,903.5,891.9,905.4,774.5,762.9,129,129,129,0,0,0,0.143,0.142,0.145,774.5,762.9,776.4,990,990,990,967.5,967.5,967.5,22.5,22.5,22.5,0.415,0.405,0.417,0.314,0.308,0.315,0.014,0.014,0.014,1.02,0.996,1.02,0.045,0.044,0.045,21.47,21.46,21.54,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,51.98,51.37,52.08,50,50,50,0,0,0,0,0,0,0.833,0,0.078,0.14,0.86,0.14,46.2
-1255831200000,1930,3,1929,6,24,7,0.551,0.0723,0.479,25861.3,163.9,163.9,153.9,4,3,3.4285714285714284,911.5,905.4,947,791.9,776.4,119.6,107,129,0,0,0,0.131,0.113,0.142,791.9,776.4,840,990,990,990,967.5,967.5,967.7,22.5,22.3,22.5,0.429,0.417,0.47,0.322,0.315,0.346,0.014,0.014,0.015,1.01,0.969,1.04,0.045,0.043,0.047,21.45,21.27,21.51,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.931,0.937,47.21,40.14,52.08,45.63,39.19,50,0,0,0,0,0,0,0.855,0,0.072,0.13,0.87,0.13,46.9
-1255226400000,1930,3,1929,6,25,7,0.582,0.0647,0.517,27929.7,168.4,168.4,166.2,4,4,4,962.5,947,976.8,855.5,840,107,107,107,0,0,0,0.111,0.11,0.113,855.5,840,869.8,990,990,990,967.8,967.7,967.8,22.2,22.2,22.3,0.484,0.47,0.497,0.353,0.346,0.36,0.016,0.015,0.016,1.07,1.04,1.09,0.048,0.047,0.049,21.18,21.1,21.27,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.41,41.8,42.97,41.56,40.96,42.11,0,0,0,0,0,0,0.924,0,0.065,0.11,0.89,0.11,48
-1254621600000,1930,3,1929,6,26,7,0.61,0.074,0.536,28639.3,180.7,180.7,170.5,4,4,4,1009,971.4,1080,886.8,846.4,122.4,107,125,0,0,0,0.121,0.11,0.129,886.8,846.4,955,990,990,990,967.9,967.8,968.2,22.1,21.8,22.2,0.519,0.483,0.582,0.368,0.349,0.401,0.017,0.016,0.018,1.13,1.06,1.25,0.051,0.048,0.057,20.96,20.6,21.15,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,43.49,41.9,46.09,42.62,41.06,45.17,0,0,0,0,0,0,0.947,0,0.074,0.12,0.88,0.12,46.9
-1254016800000,1930,4,1929,7,27,7,0.638,0.0756,0.563,29748,179.7,179.7,177.1,4,4,4,1056,1043,1073,930.6,917.8,125,125,125,0,0,0,0.118,0.116,0.12,930.6,917.8,948.3,990,990,990,968.1,968,968.1,21.9,21.9,22,0.56,0.548,0.576,0.389,0.383,0.398,0.018,0.017,0.018,1.21,1.18,1.24,0.055,0.054,0.057,20.72,20.63,20.78,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.17,44.68,45.84,44.27,43.79,44.92,0,0,0,0,0,0,0.984,0,0.075,0.12,0.88,0.12,46.6
-1253412000000,1930,4,1929,7,28,7,0.653,0.0756,0.577,30346.4,183.1,183.1,180.6,4,4,4,1080,1060,1096,954.8,935,125,125,125,0,0,0,0.116,0.114,0.118,954.8,935,971.5,990,990,990,968.2,968.1,968.2,21.8,21.8,21.9,0.582,0.564,0.597,0.401,0.392,0.409,0.018,0.018,0.019,1.25,1.21,1.28,0.057,0.055,0.059,20.6,20.52,20.7,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.08,45.34,46.71,45.16,44.43,45.77,0,0,0,0,0,0,1,0,0.076,0.12,0.88,0.12,46.5
-1252807200000,1930,4,1929,7,29,7,0.685,0.0756,0.61,31573.3,192,192,187.9,4,4,4,1133,1108,1167,1008,982.7,125,125,125,0,0,0,0.11,0.107,0.113,1008,982.7,1042,990,990,990,968.3,968.2,968.4,21.7,21.6,21.8,0.648,0.612,0.698,0.445,0.415,0.517,0.021,0.019,0.024,1.37,1.3,1.5,0.063,0.06,0.07,20.31,20.07,20.46,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.94,47.11,48.97,46.98,46.17,47.99,0,0,0,0,0,0,1.04,0,0.075,0.11,0.89,0.11,46.1
-1252202400000,1930,4,1929,7,30,7,0.727,0.0832,0.644,32597.6,197.5,197.5,194,4,4,4,1202,1172,1246,1064,1047,137.6,125,147,0,0,0,0.114,0.105,0.123,1064,1047,1099,990,990,990,968.5,968.4,968.7,21.5,21.3,21.6,0.732,0.706,0.784,0.567,0.529,0.646,0.026,0.025,0.03,1.59,1.52,1.73,0.074,0.071,0.081,19.87,19.6,20.03,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,49.5,48.98,50.38,48.51,48,49.37,0,0,0,0,0,0,1.08,0,0.083,0.11,0.89,0.11,44.8
-1251597600000,1930,5,1929,8,31,7,0.894,0.0928,0.665,31746.8,195.2,195.2,189,4,4,4,1477,1311,1694,1324,1164,153.4,147,192,224,64.08,401.8,0.104,0.0913,0.113,1100,1100,1100,990,990,990,969.4,968.9,970.1,20.6,19.9,21.1,0.871,0.812,0.919,0.648,0.648,0.648,0.031,0.031,0.033,1.82,1.76,1.87,0.088,0.083,0.094,18.77,18.02,19.36,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,48.21,46.24,49.79,47.24,45.31,48.79,0,0,0,0,0,0,1.05,0,0.229,0.1,0.74,0.26,35.5
-1250992800000,1930,5,1929,8,32,7,1.2,0.116,0.665,28800.9,179.4,179.4,171.4,4,4,4,1991,1746,2162,1799,1554,192,192,192,699.1,454,869.6,0.0969,0.0888,0.11,1100,1100,1100,990,990,990,971,970.3,971.5,19,18.5,19.7,0.926,0.923,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.095,0.1,17.1,16.64,17.85,0.948,0.947,0.951,0.98,0.98,0.98,0.929,0.928,0.932,43.73,42.48,45.77,42.86,41.63,44.86,0,0,0,0,0,0,0.952,0,0.535,0.097,0.55,0.45,24
-1250388000000,1930,5,1929,8,33,7,1.3,0.152,0.665,28039.2,168.7,168.7,166.9,4,4,4,2147,2077,2188,1895,1801,252,192,276,795.2,700.8,895.8,0.118,0.0878,0.133,1100,1100,1100,990,990,990,971.5,971.3,971.6,18.5,18.4,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.67,16.57,16.84,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.58,42.31,43.03,41.73,41.47,42.17,0,0,0,0,0,0,0.927,0,0.635,0.12,0.51,0.49,21.6
-1249783200000,1930,5,1929,8,34,7,1.18,0.161,0.665,28991.5,176.4,176.4,172.6,4,4,4,1948,1832,2067,1682,1584,266.6,210,276,581.6,484.3,691.5,0.137,0.115,0.148,1100,1100,1100,990,990,990,970.9,970.6,971.3,19.1,18.7,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.21,16.86,17.57,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.02,43.09,45,43.14,42.23,44.1,0,0,0,0,0,0,0.959,0,0.515,0.14,0.56,0.44,24.6
-1249178400000,1930,6,1929,9,35,7,1.05,0.127,0.665,30240.7,183.3,183.3,180,4,4,4,1728,1631,1808,1518,1421,210,210,210,418.4,321.4,497.8,0.122,0.116,0.129,1100,1100,1100,990,990,990,970.2,969.9,970.5,19.8,19.5,20.1,0.924,0.918,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.093,0.096,17.91,17.65,18.22,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.92,45.22,46.77,45,44.31,45.84,0,0,0,0,0,0,1,0,0.385,0.12,0.63,0.37,28.8
-1248573600000,1930,6,1929,9,36,7,0.901,0.147,0.665,31654.2,193.3,193.3,188.4,4,4,4,1489,1356,1610,1246,1099,243.6,210,257,145.9,0,299.5,0.165,0.13,0.19,1100,1099,1100,990,990,990,969.4,969,969.8,20.6,20.2,21,0.883,0.825,0.916,0.648,0.645,0.648,0.032,0.031,0.032,1.83,1.77,1.86,0.089,0.084,0.092,18.72,18.3,19.21,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.07,46.96,49.32,47.1,46.02,48.33,0,0,0,0,0,0,1.05,0,0.236,0.16,0.74,0.26,35.1
-1247968800000,1930,6,1929,9,37,7,0.72,0.155,0.565,28931.6,188.7,188.7,172.2,4,3,3.857142857142857,1191,1051,1311,934,793.5,257,257,257,0,0,0,0.217,0.196,0.245,934,793.5,1054,990,990,990,968.5,968.1,968.9,21.5,21.1,21.9,0.613,0.462,0.76,0.413,0.323,0.545,0.019,0.015,0.026,1.29,1.01,1.6,0.06,0.046,0.076,20.21,19.53,20.9,0.954,0.953,0.956,0.979,0.974,0.98,0.935,0.928,0.937,45.89,39.2,51.75,44.84,38.19,50,0,0,0,0,0,0,0.957,0,0.155,0.22,0.78,0.22,40.2
-1247364000000,1930,6,1929,9,38,7,0.612,0.155,0.456,24517.9,150,150,145.9,3,3,3,1012,971.4,1043,754.7,714.4,257,257,257,0,0,0,0.254,0.246,0.265,754.7,714.4,785.8,990,990,990,967.9,967.8,968,22.1,22,22.2,0.426,0.39,0.455,0.302,0.278,0.319,0.014,0.013,0.015,1.01,0.932,1.06,0.046,0.042,0.048,21.06,20.9,21.28,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,49.69,47.54,51.35,48.65,46.59,50,0,0,0,0,0,0,0.811,0,0.156,0.25,0.75,0.25,40.1
-1246759200000,1930,6,1929,9,39,7,0.568,0.14,0.428,23397,143.2,143.2,139.3,3,3,3,938.6,858.5,971.4,707.3,631.5,231.3,227,257,0,0,0,0.247,0.237,0.265,707.3,631.5,730.9,990,990,990,967.7,967.3,967.8,22.3,22.2,22.7,0.38,0.331,0.397,0.273,0.223,0.289,0.012,0.0098,0.013,0.914,0.78,0.958,0.041,0.034,0.043,21.43,21.28,21.89,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,47.37,43.15,48.71,46.42,42.29,47.73,0,0,0,0,0,0,0.774,0,0.14,0.25,0.75,0.25,41.2
-1246154400000,1930,7,1929,10,40,7,0.407,0.137,0.27,15649.1,102.1,102.1,93.15,3,2,2.142857142857143,673.3,601.8,728.5,446.3,374.8,227,227,227,0,0,0,0.338,0.312,0.377,446.3,374.8,501.5,990,990,990,966.6,966.3,966.8,23.4,23.2,23.7,0.228,0.196,0.257,0.11,0.0759,0.136,0.0047,0.0032,0.0059,0.565,0.467,0.646,0.024,0.02,0.028,22.84,22.61,23.23,0.954,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.938,45.17,35.1,51.43,44.14,34.05,50,0,0,0,0,0,0,0.517,0,0.137,0.34,0.66,0.34,38.4
-1245549600000,1930,7,1929,10,41,7,0.325,0.137,0.188,11027.5,75.28,75.28,65.64,2,2,2,537.1,505,583,310.1,278,227,227,227,0,0,0,0.424,0.389,0.449,310.1,278,356,990,990,990,966,965.9,966.2,24,23.8,24.1,0.173,0.162,0.189,0.0454,0.0302,0.067,0.0019,0.0013,0.0028,0.37,0.322,0.439,0.015,0.013,0.018,23.61,23.34,23.81,0.942,0.936,0.949,0.97,0.97,0.973,0.914,0.908,0.924,33.82,30.38,38.68,32.82,29.47,37.64,0,0,0,0,0,0,0.365,0,0.137,0.42,0.58,0.42,33.9
-1244944800000,1930,7,1929,10,42,7,0.292,0.112,0.18,10650.5,64.77,64.77,63.4,2,2,2,482.8,479.6,489.3,296.8,293.6,186,186,186,0,0,0,0.385,0.38,0.388,296.8,293.6,303.3,990,990,990,965.8,965.8,965.8,24.2,24.2,24.2,0.165,0.163,0.167,0.0391,0.0376,0.0422,0.0016,0.0015,0.0017,0.347,0.342,0.356,0.014,0.014,0.015,23.88,23.84,23.9,0.94,0.94,0.941,0.97,0.97,0.97,0.912,0.911,0.913,32.68,32.32,33.39,31.7,31.35,32.39,0,0,0,0,0,0,0.352,0,0.112,0.38,0.62,0.38,36.5
-1244340000000,1930,7,1929,10,43,7,0.28,0.104,0.175,10439.9,65.35,65.35,62.14,2,2,2,462.9,445.5,477.4,290.1,276.6,172.7,155,186,0,0,0,0.373,0.337,0.402,290.1,276.6,304.3,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.161,0.157,0.164,0.036,0.0295,0.0426,0.0015,0.0012,0.0018,0.335,0.316,0.355,0.014,0.013,0.015,23.98,23.91,24.06,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.913,32.03,30.46,33.68,31.07,29.55,32.67,0,0,0,0,0,0,0.345,0,0.105,0.37,0.62,0.38,37.3
-1243735200000,1930,8,1929,11,44,7,0.263,0.0937,0.17,10118.6,62.43,62.43,60.23,2,2,2,435.3,422.5,445.5,280.3,267.5,155,155,155,0,0,0,0.356,0.348,0.367,280.3,267.5,290.5,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.156,0.151,0.16,0.0313,0.0252,0.0361,0.0013,0.001,0.0015,0.319,0.3,0.334,0.013,0.012,0.014,24.12,24.06,24.2,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,31.05,29.63,32.18,30.11,28.74,31.21,0,0,0,0,0,0,0.335,0,0.093,0.36,0.65,0.35,38.5
-1243130400000,1930,8,1929,11,45,7,0.246,0.0937,0.153,9120.19,57.49,57.49,54.29,2,1,1.8571428571428572,407.4,386.5,422.5,252.4,231.5,155,155,155,0,0,0,0.381,0.367,0.401,252.4,231.5,267.5,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.146,0.139,0.151,0.0197,0.0154,0.0252,0.0008,0.00063,0.001,0.301,0.266,0.409,0.012,0.011,0.017,24.27,24.2,24.34,0.935,0.927,0.958,0.971,0.97,0.98,0.908,0.9,0.938,31.84,26.92,52.74,30.71,26.11,50,0,0,0,0,0,0,0.302,0,0.093,0.38,0.62,0.38,37.1
-1242525600000,1930,8,1929,11,46,7,0.229,0.0937,0.135,8311.98,50,50,49.48,1,1,1,378.1,370.4,386.5,223.1,215.4,155,155,155,0,0,0,0.41,0.401,0.419,223.1,215.4,231.5,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.136,0.133,0.139,0.0147,0.0141,0.0154,0.0006,0.00057,0.00063,0.394,0.38,0.409,0.016,0.015,0.017,24.32,24.26,24.37,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.939,50.97,49.27,52.74,49.48,48.29,50,0,0,0,0,0,0,0.275,0,0.094,0.41,0.59,0.41,36.3
-1241920800000,1930,8,1929,11,47,7,0.213,0.0937,0.119,7437.93,48.29,48.29,44.27,1,1,1,352.3,340.6,370.4,197.3,185.6,155,155,155,0,0,0,0.44,0.419,0.455,197.3,185.6,215.4,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.127,0.123,0.133,0.0125,0.0115,0.0141,0.0005,0.00046,0.00057,0.348,0.327,0.38,0.014,0.013,0.015,24.49,24.37,24.57,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,45.18,42.51,49.27,44.27,41.66,48.29,0,0,0,0,0,0,0.246,0,0.094,0.44,0.56,0.44,34.9
-1241316000000,1930,9,1929,12,48,7,0.198,0.0714,0.127,7947.69,50,50,47.31,1,1,1,327.4,309.1,340.6,209.4,191.1,118,118,118,0,0,0,0.361,0.346,0.382,209.4,191.1,222.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.127,0.121,0.132,0.0136,0.012,0.0147,0.00054,0.00048,0.00059,0.366,0.333,0.389,0.015,0.013,0.016,24.6,24.51,24.72,0.956,0.952,0.959,0.98,0.98,0.98,0.937,0.933,0.939,48.31,44.1,51.29,47.31,43.22,50,0,0,0,0,0,0,0.263,0,0.071,0.36,0.64,0.36,40.1
-1240711200000,1930,9,1929,12,49,7,0.177,0.0714,0.106,6595.26,42.53,42.53,39.26,1,1,1,292.5,283.6,306,174.5,165.6,118,118,118,0,0,0,0.404,0.386,0.416,174.5,165.6,188,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.112,0.12,0.0106,0.00983,0.0117,0.00042,0.00039,0.00047,0.303,0.288,0.328,0.012,0.011,0.013,24.83,24.74,24.88,0.947,0.944,0.951,0.976,0.972,0.98,0.924,0.918,0.932,40.22,38.15,43.39,39.26,37.08,42.53,0,0,0,0,0,0,0.218,0,0.071,0.4,0.6,0.4,37.3
-1240106400000,1930,9,1929,12,50,7,0.168,0.0714,0.0965,5994.69,38.79,38.79,35.68,1,1,1,277.5,271.3,290.5,159.5,153.3,118,118,118,0,0,0,0.425,0.406,0.435,159.5,153.3,172.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.109,0.107,0.114,0.00931,0.00878,0.0104,0.00037,0.00035,0.00041,0.277,0.265,0.3,0.011,0.011,0.012,24.91,24.84,24.95,0.942,0.94,0.946,0.971,0.97,0.976,0.915,0.912,0.923,36.73,35.26,39.77,35.68,34.21,38.79,0,0,0,0,0,0,0.198,0,0.0715,0.42,0.57,0.43,35.7
-1239501600000,1930,9,1929,12,51,7,0.163,0.0714,0.0912,5650.99,33.98,33.98,33.64,1,1,1,268.8,266.8,270.3,150.8,148.8,118,118,118,0,0,0,0.439,0.437,0.442,150.8,148.8,152.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.106,0.106,0.107,0.00857,0.0084,0.00869,0.00034,0.00033,0.00034,0.261,0.257,0.264,0.01,0.01,0.01,24.96,24.96,24.98,0.939,0.939,0.94,0.97,0.97,0.97,0.911,0.911,0.912,34.68,34.21,35.03,33.64,33.18,33.98,0,0,0,0,0,0,0.187,0,0.0718,0.44,0.56,0.44,34.7
-1238896800000,1930,9,1929,12,52,7,0.156,0.0679,0.0885,5482.76,33.23,33.23,32.64,1,1,1,258.6,256.7,261.4,146.3,140.8,112.3,110,118,0,0,0,0.434,0.425,0.456,146.3,140.8,148.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.103,0.106,0.00818,0.00772,0.0084,0.00032,0.00031,0.00033,0.253,0.243,0.258,0.01,0.0096,0.01,25.01,25.01,25.02,0.938,0.935,0.939,0.97,0.97,0.97,0.91,0.907,0.911,33.64,32.32,34.25,32.64,31.35,33.23,0,0,0,0,0,0,0.181,0,0.0675,0.44,0.57,0.43,35.1
-1238292000000,1930,10,1930,1,1,7,0.15,0.0665,0.084,5199.22,32.74,32.74,30.95,1,1,1,248.8,236.2,256.7,138.8,126.2,110,110,110,0,0,0,0.443,0.429,0.466,138.8,126.2,146.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.0981,0.105,0.00755,0.00648,0.00822,0.0003,0.00026,0.00033,0.24,0.217,0.254,0.0095,0.0086,0.01,25.07,25.02,25.17,0.934,0.929,0.938,0.97,0.97,0.97,0.906,0.901,0.91,31.9,28.94,33.75,30.95,28.07,32.74,0,0,0,0,0,0,0.172,0,0.066,0.44,0.56,0.44,34.7
