datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-1237687200000,1930,10,1930,1,2,7,0.143,0.0665,0.0762,4708.09,28.07,28.07,28.02,1,1,1,236,234.8,236.2,126,124.8,110,110,110,0,0,0,0.466,0.466,0.469,126,124.8,126.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.098,0.0976,0.0981,0.00646,0.00636,0.00648,0.00025,0.00025,0.00026,0.217,0.215,0.217,0.0086,0.0085,0.0086,25.17,25.17,25.18,0.929,0.929,0.929,0.97,0.97,0.97,0.901,0.901,0.901,28.89,28.6,28.94,28.02,27.75,28.07,0,0,0,0,0,0,0.156,0,0.0668,0.47,0.53,0.47,32.9
-1237082400000,1930,10,1930,1,3,7,0.139,0.0598,0.0794,4925.12,30.79,30.79,29.32,1,1,1,230.2,224.7,234.8,131.3,124.8,98.86,97,110,0,0,0,0.429,0.413,0.469,131.3,124.8,137.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0981,0.0965,0.1,0.00691,0.00636,0.00746,0.00027,0.00025,0.00029,0.225,0.215,0.236,0.0088,0.0085,0.0093,25.19,25.16,25.23,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.22,28.6,31.74,29.32,27.75,30.79,0,0,0,0,0,0,0.163,0,0.0596,0.43,0.57,0.43,35.4
-1236477600000,1930,10,1930,1,4,7,0.135,0.058,0.0771,4779.51,28.88,28.88,28.45,1,1,1,223.3,222.3,224.7,127.4,125.3,95.86,93,97,0,0,0,0.429,0.418,0.436,127.4,125.3,129.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0963,0.0956,0.0967,0.00658,0.0064,0.00674,0.00026,0.00025,0.00026,0.217,0.214,0.22,0.0085,0.0084,0.0087,25.24,25.23,25.25,0.93,0.929,0.93,0.97,0.97,0.97,0.902,0.901,0.902,29.33,28.81,29.78,28.45,27.95,28.88,0,0,0,0,0,0,0.158,0,0.0579,0.43,0.57,0.43,35.4
-1235872800000,1930,11,1930,2,5,7,0.123,0.0562,0.0672,683.679,28.49,28.49,4.07,1,1,1,204.1,201.2,220.5,111.1,108.2,93,93,93,0,0,0,0.456,0.422,0.462,111.1,108.2,127.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0903,0.0892,0.0961,0.00519,0.00494,0.00659,0.0002,0.00019,0.00026,0.188,0.183,0.217,0.0073,0.0071,0.0085,25.39,25.26,25.41,0.133,0,0.93,0.139,0,0.97,0.129,0,0.902,4.195,0,29.37,4.07,0,28.49,0,6,0,0,0.857,0,0.0226,0.857,0.0558,0.46,0.55,0.45,5.56
-1235268000000,1930,11,1930,2,6,7,0.127,0.0428,0.0838,4659.1,34.61,34.61,27.73,1,1,1,209.3,201.2,220.5,138.6,108.2,70.71,67,93,0,0,0,0.339,0.304,0.462,138.6,108.2,153.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0973,0.0892,0.102,0.00753,0.00494,0.0088,0.00029,0.00019,0.00035,0.234,0.183,0.261,0.0092,0.0071,0.01,25.31,25.22,25.41,0.802,0,0.94,0.831,0,0.97,0.778,0,0.912,28.59,0,35.68,27.73,0,34.61,0,1,0,0,0.143,0,0.154,0.143,0.0432,0.34,0.66,0.34,36.7
-1234663200000,1930,11,1930,2,7,7,0.135,0.0405,0.0942,5901.12,35.94,35.94,35.13,1,1,1,222.8,220.5,226.4,155.8,153.5,67,67,67,0,0,0,0.301,0.296,0.304,155.8,153.5,159.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.102,0.104,0.00899,0.0088,0.0093,0.00035,0.00035,0.00037,0.265,0.261,0.271,0.01,0.01,0.011,25.2,25.17,25.22,0.941,0.94,0.942,0.97,0.97,0.97,0.912,0.912,0.913,36.21,35.68,37.05,35.13,34.61,35.94,0,0,0,0,0,0,0.195,0,0.0408,0.3,0.7,0.3,43.7
-1234058400000,1930,11,1930,2,8,7,0.146,0.0405,0.105,6635.53,43.76,43.76,39.5,1,1,1,241,231.4,258.8,174,164.4,67,67,67,0,0,0,0.278,0.259,0.29,174,164.4,191.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.109,0.106,0.116,0.0105,0.00973,0.0121,0.00042,0.00038,0.00048,0.297,0.28,0.329,0.012,0.011,0.013,25.06,24.94,25.13,0.946,0.943,0.952,0.976,0.972,0.98,0.924,0.917,0.933,40.46,38.23,44.66,39.5,37.17,43.76,0,0,0,0,0,0,0.219,0,0.041,0.28,0.72,0.28,45.4
-1233453600000,1930,12,1930,3,9,7,0.167,0.0466,0.12,7606.96,48.65,48.65,45.28,1,1,1,275.7,266.8,290.5,198.7,189.8,77,77,77,0,0,0,0.279,0.265,0.289,198.7,189.8,213.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.119,0.116,0.125,0.0126,0.0119,0.0139,0.0005,0.00047,0.00055,0.343,0.327,0.369,0.014,0.013,0.015,24.85,24.77,24.91,0.954,0.952,0.957,0.98,0.98,0.98,0.935,0.932,0.938,46.2,44.11,49.65,45.28,43.23,48.65,0,0,0,0,0,0,0.252,0,0.047,0.28,0.72,0.28,45.6
-1232848800000,1930,12,1930,3,10,7,0.213,0.0466,0.166,10080.6,66.22,66.22,60,2,2,2,352.1,306,380.8,275.1,229,77,77,77,0,0,0,0.22,0.202,0.252,275.1,229,303.8,990,990,990,965.2,964.9,965.3,24.8,24.7,25.1,0.146,0.13,0.157,0.0301,0.0152,0.0424,0.0012,0.00061,0.0017,0.305,0.242,0.347,0.012,0.0097,0.014,24.53,24.35,24.83,0.934,0.923,0.941,0.97,0.97,0.97,0.906,0.895,0.913,30.93,25.73,34.13,30,24.95,33.11,0,0,0,0,0,0,0.333,0,0.047,0.22,0.78,0.22,47.3
-1232244000000,1930,12,1930,3,11,7,0.227,0.0466,0.18,10922.7,66.22,66.22,65.02,2,2,2,375.2,370.4,380.8,298.2,293.4,77,77,77,0,0,0,0.205,0.202,0.208,298.2,293.4,303.8,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.155,0.153,0.157,0.0398,0.0375,0.0424,0.0016,0.0015,0.0017,0.338,0.331,0.347,0.014,0.013,0.014,24.39,24.35,24.42,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.913,33.51,32.98,34.13,32.51,31.99,33.11,0,0,0,0,0,0,0.361,0,0.047,0.21,0.79,0.21,48.1
-1231639200000,1930,12,1930,3,12,7,0.235,0.0466,0.189,11423.2,69.87,69.87,68,2,2,2,389.2,380.8,398.1,312.2,303.8,77,77,77,0,0,0,0.198,0.193,0.202,312.2,303.8,321.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.159,0.157,0.163,0.0464,0.0424,0.0506,0.0019,0.0017,0.0021,0.359,0.347,0.372,0.015,0.014,0.015,24.29,24.24,24.35,0.942,0.941,0.944,0.97,0.97,0.97,0.914,0.913,0.915,35.05,34.13,36.02,34,33.11,34.94,0,0,0,0,0,0,0.378,0,0.046,0.2,0.8,0.2,48.6
-1231034400000,1930,12,1930,3,13,7,0.265,0.0514,0.214,12925.6,79.92,79.92,76.94,2,2,2,438.3,408,455.7,353.3,331,85,77,91,0,0,0,0.194,0.174,0.206,353.3,331,365.8,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.175,0.166,0.179,0.0658,0.0552,0.0717,0.0027,0.0022,0.0029,0.422,0.387,0.439,0.017,0.016,0.018,24.01,23.91,24.18,0.949,0.945,0.951,0.975,0.97,0.978,0.925,0.917,0.929,39.46,37.09,40.86,38.47,35.98,39.96,0,0,0,0,0,0,0.427,0,0.051,0.19,0.81,0.19,48.8
-1230429600000,1931,1,1930,4,14,7,0.283,0.055,0.228,13813.4,84.63,84.63,82.22,2,2,2,468.4,445.5,479.6,377.4,354.5,91,91,91,0,0,0,0.194,0.19,0.204,377.4,354.5,388.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.184,0.176,0.188,0.0771,0.0663,0.0824,0.0032,0.0027,0.0034,0.458,0.424,0.475,0.019,0.017,0.02,23.83,23.77,23.97,0.952,0.949,0.954,0.979,0.975,0.98,0.932,0.925,0.934,41.99,39.55,43.18,41.11,38.56,42.32,0,0,0,0,0,0,0.457,0,0.055,0.19,0.81,0.19,48.8
-1229824800000,1931,1,1930,4,15,7,0.298,0.055,0.243,14648.7,89.82,89.82,87.19,2,2,2,492.1,479.6,505,401.1,388.6,91,91,91,0,0,0,0.185,0.18,0.19,401.1,388.6,414,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.192,0.188,0.197,0.0883,0.0824,0.0944,0.0037,0.0034,0.0039,0.494,0.475,0.513,0.02,0.02,0.021,23.69,23.61,23.77,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.934,0.937,44.49,43.18,45.83,43.6,42.32,44.91,0,0,0,0,0,0,0.484,0,0.055,0.18,0.82,0.18,49.2
-1229220000000,1931,1,1930,4,16,7,0.33,0.055,0.275,16328.8,104.1,104.1,97.2,3,2,2.142857142857143,545.1,512.1,589.2,454.1,421.1,91,91,91,0,0,0,0.167,0.154,0.178,454.1,421.1,498.2,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.212,0.199,0.234,0.113,0.0978,0.134,0.0047,0.0041,0.0056,0.559,0.524,0.602,0.023,0.022,0.025,23.39,23.21,23.57,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.18,35.77,51.49,46.12,34.69,50,0,0,0,0,0,0,0.54,0,0.055,0.17,0.83,0.17,49.5
-1228615200000,1931,1,1930,4,17,7,0.351,0.0562,0.295,17157,104.1,104.1,102.1,3,2,2.5714285714285716,580.9,571.9,589.2,487.9,466.9,93,91,105,0,0,0,0.16,0.154,0.184,487.9,466.9,498.2,990,990,990,966.2,966.2,966.3,23.8,23.7,23.8,0.229,0.219,0.234,0.129,0.119,0.134,0.0054,0.005,0.0056,0.566,0.526,0.617,0.024,0.022,0.026,23.22,23.21,23.25,0.95,0.945,0.957,0.974,0.97,0.98,0.926,0.917,0.938,42.6,35.35,52.31,41.18,34.29,50,0,0,0,0,0,0,0.567,0,0.056,0.16,0.84,0.16,48.9
-1228010400000,1931,2,1930,5,18,7,0.352,0.0635,0.289,16788,100,100,99.93,2,2,2,582.7,571.9,589.2,477.7,466.9,105,105,105,0,0,0,0.18,0.178,0.184,477.7,466.9,484.2,990,990,990,966.2,966.2,966.3,23.8,23.7,23.8,0.225,0.219,0.228,0.124,0.119,0.128,0.0052,0.005,0.0054,0.614,0.596,0.625,0.026,0.025,0.026,23.16,23.12,23.23,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,51.88,50.89,52.48,49.96,49.88,50,0,0,0,0,0,0,0.555,0,0.063,0.18,0.82,0.18,47.7
-1227405600000,1931,2,1930,5,19,7,0.389,0.0549,0.334,19309.2,124.2,124.2,114.9,3,3,3,642.7,595.7,682.3,552,490.7,90.71,85,105,0,0,0,0.142,0.125,0.176,552,490.7,597.3,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.264,0.232,0.289,0.17,0.131,0.2,0.0072,0.0055,0.0086,0.625,0.526,0.701,0.027,0.022,0.03,22.9,22.67,23.19,0.951,0.945,0.954,0.975,0.97,0.98,0.927,0.917,0.935,39.28,35.17,42.24,38.31,34.11,41.4,0,0,0,0,0,0,0.639,0,0.055,0.14,0.86,0.14,49.6
-1226800800000,1931,2,1930,5,20,7,0.428,0.0514,0.376,21612,132.5,132.5,128.6,3,3,3,707,682.3,728.5,622,597.3,85,85,85,0,0,0,0.12,0.117,0.125,622,597.3,643.5,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.303,0.289,0.316,0.216,0.2,0.231,0.0093,0.0086,0.01,0.742,0.701,0.778,0.032,0.03,0.034,22.53,22.41,22.67,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.76,42.24,45.07,42.88,41.4,44.17,0,0,0,0,0,0,0.715,0,0.052,0.12,0.88,0.12,50.5
-1226196000000,1931,2,1930,5,21,7,0.463,0.0552,0.407,23115.6,141.3,141.3,137.6,3,3,3,765,739.6,779.4,673.7,650.4,91.29,85,129,0,0,0,0.119,0.109,0.166,673.7,650.4,694.4,990,990,990,967,966.9,967,23,23,23.1,0.334,0.322,0.344,0.251,0.235,0.265,0.011,0.01,0.012,0.831,0.797,0.864,0.036,0.034,0.038,22.21,22.12,22.34,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.8,45.1,48.05,45.86,44.2,47.09,0,0,0,0,0,0,0.764,0,0.056,0.12,0.88,0.12,49.9
-1225591200000,1931,3,1930,6,22,7,0.5,0.078,0.422,23631.6,144,144,140.7,3,3,3,827.1,794.3,847.1,698.1,665.3,129,129,129,0,0,0,0.156,0.152,0.162,698.1,665.3,718.1,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.355,0.336,0.366,0.267,0.245,0.281,0.012,0.011,0.012,0.879,0.824,0.913,0.039,0.036,0.04,21.91,21.8,22.1,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.85,45.98,48.96,46.89,45.06,47.98,0,0,0,0,0,0,0.781,0,0.078,0.16,0.84,0.16,47.3
-1224986400000,1931,3,1930,6,23,7,0.556,0.078,0.478,25962.3,163.5,163.5,154.5,4,3,3.4285714285714284,918.7,876.9,971.4,789.7,747.9,129,129,129,0,0,0,0.141,0.133,0.147,789.7,747.9,842.4,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.429,0.391,0.477,0.321,0.301,0.347,0.014,0.013,0.016,1.01,0.971,1.05,0.045,0.043,0.047,21.42,21.16,21.62,0.955,0.954,0.957,0.979,0.978,0.98,0.936,0.932,0.938,46.93,40.75,52.13,45.76,39.84,50,0,0,0,0,0,0,0.859,0,0.078,0.14,0.86,0.14,46.7
-1224381600000,1931,3,1930,6,24,7,0.637,0.078,0.559,29557.8,186.8,186.8,175.9,4,4,4,1053,971.4,1128,924.5,842.4,129,129,129,0,0,0,0.123,0.114,0.133,924.5,842.4,998.7,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.554,0.477,0.632,0.386,0.347,0.422,0.018,0.016,0.019,1.2,1.05,1.33,0.055,0.047,0.061,20.74,20.36,21.16,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.88,41.71,47.65,43.98,40.86,46.7,0,0,0,0,0,0,0.977,0,0.078,0.12,0.88,0.12,46.4
-1223776800000,1931,3,1930,6,25,7,0.825,0.078,0.654,31978.8,196.9,196.9,190.3,4,4,4,1364,1151,1646,1235,1022,129,129,129,154.8,0,416.7,0.0963,0.0784,0.112,1081,1022,1100,990,990,990,969.1,968.4,970,20.9,20,21.6,0.807,0.667,0.913,0.604,0.473,0.648,0.029,0.022,0.032,1.71,1.42,1.86,0.082,0.066,0.093,19.24,18.18,20.2,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.932,0.936,48.56,46.66,50.23,47.59,45.73,49.23,0,0,0,0,0,0,1.06,0,0.171,0.095,0.79,0.21,38.8
-1223172000000,1931,3,1930,6,26,7,1.38,0.0862,0.665,27445.2,177.5,177.5,163.4,4,4,4,2286,1802,2568,2143,1673,142.6,129,148,1043,572.7,1320,0.0628,0.0576,0.0716,1100,1100,1100,990,990,990,971.8,970.5,972.5,18.2,17.5,19.5,0.926,0.925,0.926,0.648,0.648,0.648,0.036,0.033,0.037,1.87,1.87,1.87,0.1,0.096,0.11,16.36,15.66,17.67,0.946,0.944,0.95,0.978,0.976,0.98,0.926,0.921,0.931,41.74,39.84,45.28,40.84,38.87,44.37,0,0,0,0,0,0,0.908,0,0.715,0.062,0.48,0.52,19.9
-1222567200000,1931,4,1930,7,27,7,1.64,0.101,0.665,25443.7,153.7,153.7,151.5,4,4,4,2713,2632,2749,2546,2484,167.7,148,217,1446,1384,1495,0.0617,0.054,0.0791,1100,1100,1100,990,990,990,972.8,972.6,972.9,17.2,17.1,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.3,15.22,15.5,0.942,0.942,0.943,0.974,0.973,0.975,0.917,0.917,0.919,38.89,38.65,39.42,37.86,37.62,38.43,0,0,0,0,0,0,0.841,0,0.975,0.062,0.41,0.59,15.5
-1221962400000,1931,4,1930,7,28,7,1.77,0.131,0.665,24413.9,148.2,148.2,145.3,4,4,4,2934,2831,3004,2717,2614,217,217,217,1617,1514,1687,0.074,0.0722,0.0766,1100,1100,1100,990,990,990,973.4,973.1,973.5,16.6,16.5,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.77,14.6,15.02,0.94,0.939,0.941,0.971,0.97,0.972,0.912,0.91,0.915,37.43,36.96,38.12,36.33,35.85,37.05,0,0,0,0,0,0,0.807,0,1.105,0.074,0.38,0.62,13.8
-1221357600000,1931,4,1930,7,29,7,1.88,0.131,0.665,23679.2,143.4,143.4,140.9,4,4,4,3101,3004,3211,2884,2787,217,217,217,1784,1687,1894,0.07,0.0676,0.0722,1100,1100,1100,990,990,990,973.8,973.5,974,16.2,16,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.37,14.12,14.6,0.937,0.936,0.939,0.97,0.97,0.97,0.909,0.908,0.91,36.33,35.63,36.96,35.24,34.56,35.85,0,0,0,0,0,0,0.783,0,1.215,0.07,0.35,0.65,12.6
-1220752800000,1931,4,1930,7,30,7,1.99,0.158,0.665,22891.9,137.8,137.8,136.3,4,4,4,3298,3228,3356,3037,2992,261.6,217,321,1937,1892,1996,0.0792,0.0655,0.0969,1100,1100,1100,990,990,990,974.2,974,974.3,15.8,15.7,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.93,13.81,14.08,0.935,0.934,0.935,0.97,0.97,0.97,0.907,0.906,0.907,35.12,34.78,35.53,34.07,33.74,34.46,0,0,0,0,0,0,0.757,0,1.325,0.079,0.33,0.67,11.5
-1220148000000,1931,5,1930,8,31,7,1.92,0.194,0.665,23372.6,143,143,139.1,4,4,4,3177,3021,3356,2856,2700,321,321,321,1756,1600,1935,0.101,0.0957,0.106,1100,1100,1100,990,990,990,973.9,973.6,974.3,16.1,15.7,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.2,13.81,14.56,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,35.86,34.78,36.85,34.78,33.74,35.75,0,0,0,0,0,0,0.773,0,1.255,0.1,0.35,0.65,12.2
-1219543200000,1931,5,1930,8,32,7,1.69,0.194,0.665,25053.3,154.1,154.1,149.1,4,4,4,2797,2617,2964,2476,2296,321,321,321,1376,1196,1543,0.115,0.108,0.123,1100,1100,1100,990,990,990,973,972.6,973.4,17,16.6,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.1,14.7,15.54,0.941,0.939,0.943,0.972,0.97,0.975,0.915,0.911,0.92,38.34,37.23,39.52,37.28,36.12,38.53,0,0,0,0,0,0,0.828,0,1.025,0.11,0.39,0.61,14.8
-1218938400000,1931,5,1930,8,33,7,1.44,0.194,0.665,26964.9,166.5,166.5,160.5,4,4,4,2386,2162,2592,2065,1841,321,321,321,964.6,740.6,1171,0.135,0.124,0.149,1100,1100,1100,990,990,990,972,971.5,972.5,18,17.5,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.09,15.6,16.64,0.945,0.943,0.947,0.978,0.975,0.98,0.924,0.92,0.928,41.03,39.68,42.48,40.13,38.7,41.63,0,0,0,0,0,0,0.892,0,0.775,0.13,0.46,0.54,18.7
-1218333600000,1931,5,1930,8,34,7,1.24,0.194,0.665,28441.9,173.3,173.3,169.3,4,4,4,2058,1922,2155,1737,1601,321,321,321,636.8,500.7,734.2,0.156,0.149,0.167,1100,1100,1100,990,990,990,971.2,970.8,971.5,18.8,18.5,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.9,16.65,17.28,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.19,42.52,44.22,42.32,41.67,43.34,0,0,0,0,0,0,0.941,0,0.575,0.16,0.54,0.46,22.9
-1217728800000,1931,6,1930,9,35,7,1.07,0.155,0.665,30046.7,182.8,182.8,178.8,4,4,4,1762,1646,1881,1505,1389,257,257,257,404.7,288.7,524,0.146,0.137,0.156,1100,1100,1100,990,990,990,970.3,970,970.7,19.7,19.3,20,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.097,17.8,17.41,18.18,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.932,45.62,44.58,46.64,44.71,43.68,45.71,0,0,0,0,0,0,0.994,0,0.405,0.14,0.62,0.38,28.1
-1217124000000,1931,6,1930,9,36,7,0.905,0.155,0.665,31613.1,192.1,192.1,188.2,4,4,4,1496,1392,1589,1239,1135,257,257,257,138.8,35.12,232.2,0.172,0.162,0.185,1100,1100,1100,990,990,990,969.5,969.1,969.8,20.5,20.2,20.9,0.887,0.842,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.79,1.86,0.089,0.086,0.092,18.69,18.36,19.07,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48,47.13,49.01,47.04,46.19,48.03,0,0,0,0,0,0,1.05,0,0.24,0.17,0.73,0.27,34.9
-1216519200000,1931,6,1930,9,37,7,0.77,0.155,0.612,30737,193.3,193.3,183,4,4,4,1273,1172,1384,1016,915.2,257,257,257,3.797,0,26.58,0.203,0.186,0.219,1012,915.2,1100,990,990,990,968.8,968.4,969.1,21.2,20.9,21.6,0.705,0.573,0.839,0.505,0.382,0.648,0.024,0.018,0.031,1.49,1.21,1.79,0.07,0.056,0.086,19.75,19.1,20.35,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,46.67,43.6,49.32,45.74,42.73,48.33,0,0,0,0,0,0,1.02,0,0.158,0.2,0.79,0.21,39.9
-1215914400000,1931,6,1930,9,38,7,0.654,0.155,0.499,26314.4,166.4,166.4,156.6,4,3,3.857142857142857,1082,1023,1142,824.7,765.7,257,257,257,0,0,0,0.238,0.225,0.251,824.7,765.7,884.7,990,990,990,968.2,968,968.3,21.8,21.7,22,0.49,0.436,0.545,0.338,0.31,0.367,0.015,0.014,0.017,1.06,1.01,1.15,0.049,0.046,0.053,20.78,20.5,21,0.954,0.953,0.957,0.977,0.974,0.98,0.932,0.928,0.937,41.86,39.2,50.28,40.92,38.19,49.27,0,0,0,0,0,0,0.87,0,0.155,0.24,0.76,0.24,40.2
-1215309600000,1931,6,1930,9,39,7,0.524,0.142,0.381,21172.4,137.6,137.6,126,3,3,3,866.1,760.5,957.9,630.5,533.5,235.6,227,257,0,0,0,0.273,0.255,0.298,630.5,533.5,700.9,990,990,990,967.4,966.9,967.7,22.6,22.3,23.1,0.332,0.275,0.377,0.222,0.157,0.269,0.0098,0.0068,0.012,0.78,0.615,0.904,0.035,0.027,0.041,21.86,21.36,22.44,0.954,0.949,0.956,0.978,0.97,0.98,0.933,0.921,0.937,42.95,37.16,46.82,42.01,36.04,45.88,0,0,0,0,0,0,0.7,0,0.143,0.27,0.73,0.27,40.4
-1214704800000,1931,7,1930,10,40,7,0.418,0.137,0.281,16179.6,106.5,106.5,96.31,3,2,2.2857142857142856,691.1,623.8,751.7,464.1,396.8,227,227,227,0,0,0,0.33,0.302,0.364,464.1,396.8,524.7,990,990,990,966.7,966.4,966.9,23.3,23.1,23.6,0.237,0.204,0.27,0.119,0.0863,0.151,0.0051,0.0037,0.0066,0.578,0.5,0.646,0.025,0.021,0.028,22.76,22.49,23.1,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.938,44.23,35.1,51.43,43.19,34.05,50,0,0,0,0,0,0,0.535,0,0.137,0.33,0.67,0.33,38.7
-1214100000000,1931,7,1930,10,41,7,0.349,0.137,0.212,12443.8,80.96,80.96,74.07,2,2,2,577.2,548.2,608.8,350.2,321.2,227,227,227,0,0,0,0.394,0.373,0.414,350.2,321.2,381.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.187,0.177,0.199,0.0643,0.0506,0.0792,0.0027,0.0021,0.0033,0.431,0.387,0.478,0.018,0.016,0.02,23.37,23.19,23.55,0.948,0.944,0.953,0.973,0.97,0.979,0.923,0.916,0.932,38.06,35.01,41.35,37.04,33.96,40.48,0,0,0,0,0,0,0.412,0,0.137,0.39,0.61,0.39,35.7
-1213495200000,1931,7,1930,10,42,7,0.315,0.137,0.177,10439.4,66.66,66.66,62.14,2,2,2,520.3,494.7,542,293.3,267.7,227,227,227,0,0,0,0.437,0.419,0.459,293.3,267.7,315,990,990,990,965.9,965.8,966,24.1,24,24.2,0.167,0.158,0.175,0.0374,0.0253,0.0477,0.0016,0.001,0.002,0.345,0.307,0.378,0.014,0.013,0.016,23.71,23.58,23.87,0.939,0.934,0.943,0.97,0.97,0.97,0.911,0.906,0.915,32.03,29.26,34.36,31.07,28.38,33.33,0,0,0,0,0,0,0.345,0,0.138,0.43,0.56,0.44,33.1
-1212890400000,1931,7,1930,10,43,7,0.286,0.13,0.156,9234.2,59.54,59.54,54.97,2,2,2,473.3,459.3,486,258.6,240.2,214.7,184,227,0,0,0,0.453,0.398,0.486,258.6,240.2,278.6,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.154,0.149,0.159,0.0218,0.0162,0.0305,0.0009,0.00067,0.0013,0.293,0.269,0.32,0.012,0.011,0.013,23.98,23.92,24.03,0.932,0.927,0.936,0.97,0.97,0.97,0.904,0.899,0.908,28.33,26.22,30.69,27.48,25.44,29.77,0,0,0,0,0,0,0.305,0,0.13,0.45,0.55,0.45,32.3
-1212285600000,1931,8,1930,11,44,7,0.266,0.111,0.155,9202.95,57.52,57.52,54.78,2,2,2,440.3,426.6,453.1,256.3,242.6,184,184,184,0,0,0,0.418,0.406,0.431,256.3,242.6,269.1,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.151,0.146,0.156,0.0205,0.0164,0.026,0.00084,0.00067,0.0011,0.287,0.269,0.306,0.012,0.011,0.013,24.13,24.06,24.21,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.9,0.906,28.24,26.72,29.65,27.39,25.91,28.76,0,0,0,0,0,0,0.304,0,0.111,0.42,0.58,0.42,34.6
-1211680800000,1931,8,1930,11,45,7,0.252,0.0962,0.156,9317.02,57.49,57.49,55.46,2,2,2,417.4,408,426.6,258.2,242.6,159.1,155,184,0,0,0,0.381,0.367,0.431,258.2,242.6,267.5,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.149,0.146,0.151,0.0213,0.0164,0.0252,0.00087,0.00067,0.001,0.287,0.269,0.3,0.012,0.011,0.012,24.24,24.2,24.29,0.932,0.927,0.934,0.97,0.97,0.97,0.904,0.9,0.906,28.59,26.72,29.63,27.73,25.91,28.74,0,0,0,0,0,0,0.308,0,0.096,0.38,0.62,0.38,37
-1211076000000,1931,8,1930,11,46,7,0.233,0.101,0.132,7974.18,54.39,54.39,47.47,2,1,1.4285714285714286,385.2,360.3,408,217.8,176.3,167.4,155,184,0,0,0,0.437,0.38,0.511,217.8,176.3,253,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.135,0.123,0.146,0.0144,0.0107,0.0184,0.00059,0.00043,0.00075,0.315,0.266,0.409,0.013,0.011,0.017,24.36,24.26,24.48,0.942,0.927,0.958,0.975,0.97,0.98,0.919,0.9,0.938,37.17,26.92,52.74,36.04,26.11,50,0,0,0,0,0,0,0.264,0,0.101,0.43,0.57,0.43,34.2
-1210471200000,1931,8,1930,11,47,7,0.206,0.111,0.0943,5778.75,37.64,37.64,34.4,1,1,1,339.9,325.7,354,155.9,141.7,184,184,184,0,0,0,0.542,0.52,0.565,155.9,141.7,170,990,990,990,965.1,965,965.2,24.9,24.8,25,0.116,0.111,0.121,0.009,0.00779,0.0102,0.00036,0.00031,0.00041,0.278,0.252,0.303,0.011,0.01,0.012,24.62,24.53,24.72,0.941,0.936,0.946,0.97,0.97,0.973,0.914,0.908,0.921,35.44,32.15,38.68,34.4,31.19,37.64,0,0,0,0,0,0,0.191,0,0.1117,0.54,0.46,0.54,28.1
-1209866400000,1931,8,1930,11,48,7,0.193,0.0771,0.116,7238.87,46.51,46.51,43.09,1,1,1,318.5,309.1,325.7,191,141.7,127.4,118,184,0,0,0,0.4,0.365,0.565,191,141.7,205.6,990,990,990,965,964.9,965,25,25,25.1,0.122,0.111,0.126,0.012,0.00779,0.0132,0.00048,0.00031,0.00053,0.334,0.252,0.359,0.013,0.01,0.014,24.67,24.62,24.72,0.952,0.936,0.956,0.979,0.97,0.98,0.931,0.908,0.937,44.01,32.15,47.46,43.09,31.19,46.51,0,0,0,0,0,0,0.239,0,0.077,0.4,0.6,0.4,37.5
-1209261600000,1931,9,1930,12,49,7,0.184,0.0714,0.113,7089.34,43.22,43.22,42.2,1,1,1,304.7,294.7,309.1,186.7,176.7,118,118,118,0,0,0,0.387,0.382,0.4,186.7,176.7,191.1,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.119,0.116,0.121,0.0116,0.0108,0.012,0.00046,0.00043,0.00048,0.325,0.307,0.333,0.013,0.012,0.013,24.75,24.72,24.81,0.951,0.948,0.952,0.98,0.978,0.98,0.931,0.926,0.933,43.07,40.75,44.1,42.2,39.84,43.22,0,0,0,0,0,0,0.234,0,0.071,0.39,0.61,0.39,38.5
-1208656800000,1931,9,1930,12,50,7,0.176,0.0714,0.104,6517.47,38.79,38.79,38.79,1,1,1,290.5,290.5,290.5,172.5,172.5,118,118,118,0,0,0,0.406,0.406,0.406,172.5,172.5,172.5,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.114,0.114,0.114,0.0104,0.0104,0.0104,0.00041,0.00041,0.00041,0.3,0.3,0.3,0.012,0.012,0.012,24.84,24.84,24.84,0.946,0.946,0.946,0.976,0.976,0.976,0.923,0.923,0.923,39.77,39.77,39.77,38.79,38.79,38.79,0,0,0,0,0,0,0.216,0,0.072,0.41,0.59,0.41,37
-1208052000000,1931,9,1930,12,51,7,0.168,0.0835,0.0842,5192.47,33.93,33.93,30.91,1,1,1,277.3,266.8,290.5,139.3,128.8,138,138,138,0,0,0,0.498,0.475,0.517,139.3,128.8,152.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.106,0.102,0.11,0.00759,0.0067,0.00871,0.0003,0.00027,0.00035,0.244,0.225,0.267,0.0097,0.0089,0.011,24.95,24.87,25.01,0.935,0.93,0.94,0.97,0.97,0.97,0.907,0.903,0.912,31.86,29.39,34.98,30.91,28.51,33.93,0,0,0,0,0,0,0.172,0,0.0838,0.5,0.5,0.5,30.9
-1207447200000,1931,9,1930,12,52,7,0.15,0.0693,0.0812,5017.1,34.21,34.21,29.86,1,1,1,248.8,239.6,256.7,134.2,111.8,114.6,97,138,0,0,0,0.46,0.388,0.552,134.2,111.8,152.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0958,0.105,0.00716,0.00525,0.00874,0.00028,0.00021,0.00035,0.232,0.194,0.263,0.0092,0.0077,0.01,25.08,25.04,25.12,0.931,0.92,0.94,0.97,0.97,0.97,0.904,0.893,0.912,30.79,25.34,35.27,29.86,24.58,34.21,0,0,0,0,0,0,0.166,0,0.0688,0.46,0.54,0.46,33.4
-1206842400000,1931,10,1931,1,1,7,0.143,0.0587,0.0842,5227.01,31.11,31.11,31.11,1,1,1,236.2,236.2,236.2,139.2,139.2,97,97,97,0,0,0,0.411,0.411,0.411,139.2,139.2,139.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.101,0.101,0.00758,0.00758,0.00758,0.0003,0.0003,0.0003,0.239,0.239,0.239,0.0094,0.0094,0.0094,25.14,25.14,25.14,0.934,0.934,0.934,0.97,0.97,0.97,0.906,0.906,0.906,32.08,32.08,32.08,31.11,31.11,31.11,0,0,0,0,0,0,0.173,0,0.0588,0.41,0.59,0.41,36.6
-1206237600000,1931,10,1931,1,2,7,0.143,0.0587,0.0842,5227.01,31.11,31.11,31.11,1,1,1,236.2,236.2,236.2,139.2,139.2,97,97,97,0,0,0,0.411,0.411,0.411,139.2,139.2,139.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.101,0.101,0.00758,0.00758,0.00758,0.0003,0.0003,0.0003,0.239,0.239,0.239,0.0094,0.0094,0.0094,25.14,25.14,25.14,0.934,0.934,0.934,0.97,0.97,0.97,0.906,0.906,0.906,32.08,32.08,32.08,31.11,31.11,31.11,0,0,0,0,0,0,0.173,0,0.0588,0.41,0.59,0.41,36.6
-1205632800000,1931,10,1931,1,3,7,0.144,0.0587,0.0857,5320.19,34.21,34.21,31.67,1,1,1,238.6,236.2,249.8,141.6,139.2,97,97,97,0,0,0,0.407,0.388,0.411,141.6,139.2,152.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.101,0.105,0.00779,0.00758,0.00874,0.00031,0.0003,0.00035,0.243,0.239,0.263,0.0096,0.0094,0.01,25.13,25.04,25.14,0.935,0.934,0.94,0.97,0.97,0.97,0.907,0.906,0.912,32.65,32.08,35.27,31.67,31.11,34.21,0,0,0,0,0,0,0.176,0,0.0583,0.41,0.6,0.4,36.9
-1205028000000,1931,10,1931,1,4,7,0.157,0.0594,0.0978,6096.95,39.12,39.12,36.29,1,1,1,260.1,249.8,270.3,161.8,152.8,98.29,97,106,0,0,0,0.378,0.359,0.397,161.8,152.8,173.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.105,0.113,0.0095,0.00874,0.0105,0.00038,0.00035,0.00042,0.279,0.263,0.299,0.011,0.01,0.012,24.98,24.92,25.04,0.943,0.94,0.946,0.971,0.97,0.976,0.916,0.912,0.924,37.37,35.27,40.07,36.29,34.21,39.12,0,0,0,0,0,0,0.202,0,0.0592,0.38,0.62,0.38,38.8
-1204423200000,1931,11,1931,2,5,7,0.175,0.0641,0.111,6963.91,49.29,49.29,41.45,1,1,1,289.7,261.4,323.6,183.7,155.4,106,106,106,0,0,0,0.368,0.328,0.406,183.7,155.4,217.6,990,990,990,964.9,964.7,965,25.1,25,25.3,0.118,0.108,0.13,0.0114,0.00896,0.0142,0.00045,0.00035,0.00057,0.32,0.269,0.381,0.013,0.011,0.015,24.82,24.6,24.99,0.949,0.941,0.958,0.976,0.97,0.98,0.927,0.913,0.939,42.44,35.82,50.29,41.45,34.75,49.29,0,0,0,0,0,0,0.23,0,0.064,0.37,0.63,0.37,39.8
-1203818400000,1931,11,1931,2,6,7,0.169,0.0641,0.105,6575.22,41.04,41.04,39.14,1,1,1,279.6,273.8,287.2,173.6,167.8,106,106,106,0,0,0,0.379,0.369,0.387,173.6,167.8,181.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.112,0.117,0.0105,0.01,0.0112,0.00042,0.0004,0.00044,0.302,0.291,0.315,0.012,0.012,0.013,24.88,24.84,24.91,0.947,0.945,0.949,0.976,0.973,0.98,0.924,0.919,0.93,40.09,38.72,41.88,39.14,37.69,41.04,0,0,0,0,0,0,0.217,0,0.064,0.38,0.62,0.38,38.9
-1203213600000,1931,11,1931,2,7,7,0.183,0.0641,0.119,7494.1,50,50,44.61,1,1,1,303.2,287.2,329.2,197.2,181.2,106,106,106,0,0,0,0.35,0.322,0.369,197.2,181.2,223.2,990,990,990,964.9,964.8,965,25.1,25,25.2,0.123,0.117,0.132,0.0125,0.0112,0.0147,0.0005,0.00044,0.00059,0.344,0.315,0.391,0.014,0.013,0.016,24.74,24.56,24.84,0.953,0.949,0.959,0.98,0.98,0.98,0.934,0.93,0.94,45.59,41.88,51.55,44.61,41.04,50,0,0,0,0,0,0,0.248,0,0.064,0.35,0.65,0.35,41
-1202608800000,1931,11,1931,2,8,7,0.213,0.0641,0.149,9062.94,59.62,59.62,53.95,2,1,1.5714285714285714,351.9,329.2,380.8,245.9,223.2,106,106,106,0,0,0,0.302,0.278,0.322,245.9,223.2,274.8,990,990,990,965.2,965,965.3,24.8,24.7,25,0.14,0.132,0.15,0.0199,0.0147,0.0287,0.0008,0.00059,0.0012,0.333,0.26,0.395,0.013,0.01,0.016,24.51,24.39,24.61,0.943,0.927,0.959,0.974,0.97,0.98,0.919,0.899,0.94,38.93,26.93,52.08,37.69,26.13,50,0,0,0,0,0,0,0.3,0,0.064,0.3,0.7,0.3,42.5
-1202004000000,1931,11,1931,2,9,7,0.26,0.0703,0.19,11383.7,98.24,98.24,67.76,2,2,2,430.3,380.8,577.9,314.1,271.1,116.3,106,118,0,0,0,0.275,0.204,0.303,314.1,271.1,459.9,990,990,990,965.5,965.3,966.2,24.5,23.8,24.7,0.165,0.15,0.219,0.0472,0.027,0.116,0.0019,0.0011,0.0049,0.367,0.303,0.588,0.015,0.012,0.025,24.1,23.21,24.39,0.941,0.934,0.957,0.971,0.97,0.98,0.914,0.906,0.938,34.85,30.25,50.12,33.88,29.34,49.12,0,0,0,0,0,0,0.376,0,0.07,0.27,0.73,0.27,43.8
-1201399200000,1931,12,1931,3,10,7,0.356,0.0734,0.283,16704.2,100,100,99.43,2,2,2,589.2,589.2,589.2,467.8,463.2,121.4,118,126,0,0,0,0.206,0.2,0.214,467.8,463.2,471.2,990,990,990,966.3,966.3,966.3,23.7,23.7,23.7,0.224,0.223,0.225,0.12,0.118,0.121,0.005,0.005,0.0051,0.602,0.596,0.607,0.025,0.025,0.026,23.15,23.14,23.15,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.81,50.34,51.16,49.71,49.33,50,0,0,0,0,0,0,0.552,0,0.073,0.21,0.79,0.21,46.9
-1200794400000,1931,12,1931,3,11,7,0.356,0.0762,0.28,16576.5,98.67,98.67,98.67,2,2,2,589.2,589.2,589.2,463.2,463.2,126,126,126,0,0,0,0.214,0.214,0.214,463.2,463.2,463.2,990,990,990,966.3,966.3,966.3,23.7,23.7,23.7,0.223,0.223,0.223,0.118,0.118,0.118,0.005,0.005,0.005,0.596,0.596,0.596,0.025,0.025,0.025,23.15,23.15,23.15,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.34,50.34,50.34,49.33,49.33,49.33,0,0,0,0,0,0,0.548,0,0.076,0.21,0.79,0.21,46.6
-1200189600000,1931,12,1931,3,12,7,0.375,0.0762,0.299,17239.4,103.3,103.3,102.6,3,2,2.857142857142857,620.5,608.8,623.8,494.5,482.8,126,126,126,0,0,0,0.203,0.202,0.207,494.5,482.8,497.8,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.24,0.234,0.242,0.132,0.127,0.134,0.0056,0.0054,0.0057,0.553,0.531,0.629,0.023,0.022,0.027,23.06,23.04,23.11,0.947,0.945,0.956,0.971,0.97,0.98,0.92,0.917,0.937,37.8,34.96,52.14,36.59,33.91,50,0,0,0,0,0,0,0.57,0,0.076,0.2,0.8,0.2,46
-1199584800000,1931,12,1931,3,13,7,0.377,0.0796,0.298,17123.2,103.3,103.3,101.9,3,2,2.7142857142857144,623.5,615.6,630.1,492,484.8,131.6,126,139,0,0,0,0.211,0.202,0.223,492,484.8,497.8,990,990,990,966.4,966.4,966.4,23.6,23.6,23.6,0.239,0.236,0.242,0.131,0.128,0.134,0.0056,0.0054,0.0057,0.566,0.531,0.633,0.024,0.022,0.027,23.04,22.97,23.11,0.949,0.945,0.956,0.973,0.97,0.98,0.923,0.917,0.937,40.12,34.96,52.21,38.74,33.91,50,0,0,0,0,0,0,0.566,0,0.079,0.21,0.79,0.21,45.4
-1198980000000,1932,1,1931,4,14,7,0.407,0.0841,0.323,18520.4,122.4,122.4,110.2,3,3,3,673.1,647.6,733.8,534.1,508.6,139,139,139,0,0,0,0.207,0.189,0.215,534.1,508.6,594.8,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.264,0.249,0.298,0.158,0.141,0.198,0.0067,0.006,0.0086,0.604,0.561,0.707,0.026,0.024,0.031,22.8,22.46,22.95,0.949,0.947,0.954,0.973,0.97,0.98,0.923,0.919,0.934,37.78,36.14,41.66,36.75,35.06,40.81,0,0,0,0,0,0,0.612,0,0.084,0.21,0.79,0.21,45.5
-1198375200000,1932,1,1931,4,15,7,0.504,0.0841,0.42,23468.4,146.8,146.8,139.7,3,3,3,832.9,803.7,876.9,693.9,664.7,139,139,139,0,0,0,0.167,0.159,0.173,693.9,664.7,737.9,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.355,0.338,0.385,0.265,0.245,0.294,0.012,0.011,0.013,0.874,0.824,0.953,0.038,0.036,0.042,21.89,21.64,22.06,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.51,45.86,49.95,46.56,44.94,48.95,0,0,0,0,0,0,0.776,0,0.084,0.17,0.83,0.17,46.6
-1197770400000,1932,1,1931,4,16,7,0.557,0.0841,0.473,25759.5,157.3,157.3,153.3,4,3,3.5714285714285716,920.3,876.9,947,781.3,737.9,139,139,139,0,0,0,0.151,0.147,0.159,781.3,737.9,808,990,990,990,967.6,967.4,967.7,22.4,22.3,22.6,0.424,0.385,0.449,0.317,0.294,0.33,0.014,0.013,0.015,0.983,0.953,0.994,0.044,0.042,0.045,21.44,21.32,21.64,0.955,0.953,0.957,0.978,0.977,0.98,0.934,0.931,0.938,44.59,40.26,50.74,43.62,39.32,49.73,0,0,0,0,0,0,0.852,0,0.084,0.15,0.85,0.15,46.2
-1197165600000,1932,1,1931,4,17,7,0.562,0.0841,0.478,25873.8,158.2,158.2,154,4,3,3.5714285714285716,928.7,906.4,952.4,789.7,767.4,139,139,139,0,0,0,0.15,0.146,0.153,789.7,767.4,813.4,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.432,0.411,0.454,0.321,0.31,0.333,0.014,0.014,0.015,0.998,0.984,1.01,0.045,0.044,0.045,21.39,21.29,21.47,0.955,0.953,0.956,0.978,0.976,0.98,0.934,0.93,0.937,45.05,40.03,51.51,43.86,39.07,50,0,0,0,0,0,0,0.856,0,0.084,0.15,0.85,0.15,46
-1196560800000,1932,2,1931,5,18,7,0.6,0.098,0.502,26888.9,165.3,165.3,160.1,4,4,4,991.2,971.4,1023,829.2,809.4,162,162,162,0,0,0,0.164,0.158,0.167,829.2,809.4,860.7,990,990,990,967.9,967.8,968,22.1,22,22.2,0.473,0.454,0.501,0.34,0.331,0.356,0.015,0.015,0.016,1.04,1,1.09,0.047,0.045,0.049,21.11,20.94,21.21,0.954,0.953,0.954,0.978,0.976,0.98,0.933,0.931,0.935,40.92,40.13,42.17,40.01,39.18,41.33,0,0,0,0,0,0,0.889,0,0.098,0.16,0.84,0.16,44.8
-1195956000000,1932,2,1931,5,19,7,0.628,0.098,0.53,28166.1,171.1,171.1,167.7,4,4,4,1038,1023,1060,875.7,860.7,162,162,162,0,0,0,0.156,0.153,0.158,875.7,860.7,898,990,990,990,968,968,968.1,22,21.9,22,0.515,0.501,0.536,0.363,0.356,0.374,0.017,0.016,0.017,1.12,1.09,1.15,0.051,0.049,0.053,20.87,20.76,20.94,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.77,42.17,43.65,41.91,41.33,42.78,0,0,0,0,0,0,0.931,0,0.098,0.16,0.84,0.16,44.9
-1195351200000,1932,2,1931,5,20,7,0.657,0.0958,0.561,29512.3,185.5,185.5,175.7,4,4,4,1086,1060,1128,927.9,898,158.4,137,162,0,0,0,0.146,0.121,0.153,927.9,898,990.7,990,990,990,968.2,968.1,968.3,21.8,21.7,21.9,0.563,0.536,0.619,0.388,0.374,0.419,0.018,0.017,0.019,1.21,1.15,1.31,0.055,0.053,0.061,20.62,20.38,20.76,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.81,43.65,47.31,43.92,42.78,46.37,0,0,0,0,0,0,0.976,0,0.096,0.15,0.85,0.15,44.9
-1194746400000,1932,2,1931,5,21,7,0.716,0.0829,0.628,32044.7,195.8,195.8,190.7,4,4,4,1184,1128,1297,1047,990.7,137,137,137,8.642,0,60.49,0.116,0.106,0.121,1038,990.7,1100,990,990,990,968.5,968.3,968.8,21.5,21.2,21.7,0.692,0.619,0.804,0.514,0.419,0.648,0.024,0.019,0.031,1.49,1.31,1.75,0.069,0.061,0.083,20.03,19.41,20.38,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.934,0.936,48.66,47.31,49.95,47.69,46.37,48.95,0,0,0,0,0,0,1.06,0,0.088,0.12,0.88,0.12,44.8
-1194141600000,1932,2,1931,5,22,7,0.913,0.107,0.665,31560.4,195.2,195.2,187.9,4,4,4,1509,1311,1768,1332,1174,176.4,137,183,232.4,74.08,484.6,0.117,0.104,0.132,1100,1100,1100,990,990,990,969.5,968.9,970.3,20.5,19.7,21.1,0.876,0.81,0.923,0.648,0.648,0.648,0.032,0.031,0.033,1.82,1.76,1.87,0.089,0.083,0.095,18.66,17.78,19.36,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.92,45.58,49.79,46.96,44.67,48.8,0,0,0,0,0,0,1.04,0,0.248,0.12,0.73,0.27,34.6
-1193536800000,1932,3,1931,6,23,7,1.45,0.125,0.665,26924.5,171.2,171.2,160.3,4,4,4,2393,1983,2769,2186,1800,207,183,239,1086,700.4,1430,0.0865,0.0774,0.0957,1100,1100,1100,990,990,990,972,971,973,18,17,19,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.038,1.87,1.87,1.87,0.1,0.099,0.11,16.08,15.17,17.08,0.945,0.942,0.948,0.977,0.973,0.98,0.924,0.916,0.929,40.99,38.52,43.68,40.07,37.48,42.8,0,0,0,0,0,0,0.89,0,0.785,0.086,0.46,0.54,18.6
-1192932000000,1932,3,1931,6,24,7,2.12,0.145,0.665,22156.8,144.5,144.5,131.9,4,4,4,3497,2964,3773,3258,2725,239,239,239,2158,1625,2434,0.0688,0.0633,0.0806,1100,1100,1100,990,990,990,974.6,973.4,975.2,15.4,14.8,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.039,0.044,1.87,1.87,1.87,0.12,0.11,0.13,13.52,12.93,14.7,0.932,0.928,0.939,0.97,0.97,0.97,0.904,0.9,0.911,33.99,32.36,37.23,32.97,31.39,36.12,0,0,0,0,0,0,0.733,0,1.455,0.068,0.31,0.69,10.5
-1192327200000,1932,3,1931,6,25,7,2.23,0.145,0.665,21414.2,128.6,128.6,127.5,4,4,4,3689,3639,3803,3450,3400,239,239,239,2350,2300,2464,0.0648,0.0628,0.0657,1100,1100,1100,990,990,990,975,974.9,975.3,15,14.7,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13.1,12.86,13.21,0.93,0.928,0.93,0.97,0.97,0.97,0.902,0.9,0.902,32.85,32.18,33.14,31.87,31.22,32.15,0,0,0,0,0,0,0.708,0,1.565,0.065,0.3,0.7,9.6
-1191722400000,1932,3,1931,6,26,7,2.21,0.159,0.665,21543.5,131,131,128.2,4,4,4,3655,3530,3773,3392,3235,263,239,295,2292,2135,2434,0.0722,0.0633,0.0836,1100,1100,1100,990,990,990,974.9,974.7,975.2,15.1,14.8,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.18,12.93,13.44,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,33.05,32.36,33.77,32.06,31.39,32.76,0,0,0,0,0,0,0.712,0,1.545,0.072,0.3,0.7,9.75
-1191117600000,1932,4,1931,7,27,7,2.06,0.178,0.665,22504.2,137.8,137.8,134,4,4,4,3401,3228,3496,3106,2933,295,295,295,2006,1833,2101,0.0868,0.0844,0.0914,1100,1100,1100,990,990,990,974.4,974,974.6,15.6,15.4,16,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.72,13.51,14.08,0.933,0.932,0.935,0.97,0.97,0.97,0.905,0.904,0.907,34.52,33.97,35.53,33.49,32.95,34.46,0,0,0,0,0,0,0.744,0,1.395,0.086,0.32,0.68,10.9
-1190512800000,1932,4,1931,7,28,7,1.9,0.178,0.665,23537,144.5,144.5,140.1,4,4,4,3135,2964,3251,2840,2669,295,295,295,1740,1569,1856,0.0942,0.0907,0.0995,1100,1100,1100,990,990,990,973.8,973.4,974.1,16.2,15.9,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.29,14.03,14.7,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,36.11,35.39,37.23,35.03,34.33,36.12,0,0,0,0,0,0,0.778,0,1.235,0.094,0.35,0.65,12.4
-1189908000000,1932,4,1931,7,29,7,1.62,0.151,0.665,25606.8,156.9,156.9,152.4,4,4,4,2678,2517,2915,2428,2300,250.4,217,295,1328,1200,1520,0.0931,0.082,0.11,1100,1100,1100,990,990,990,972.7,972.3,973.3,17.3,16.7,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.39,14.82,15.78,0.942,0.94,0.944,0.974,0.971,0.976,0.918,0.912,0.922,39.12,37.56,40.17,38.11,36.46,39.22,0,0,0,0,0,0,0.847,0,0.955,0.093,0.41,0.59,15.8
-1189303200000,1932,4,1931,7,30,7,1.41,0.136,0.665,27198.9,165.9,165.9,161.9,4,4,4,2336,2188,2467,2111,1912,225.4,217,276,1011,811.8,1150,0.0969,0.0879,0.126,1100,1100,1100,990,990,990,971.9,971.6,972.2,18.1,17.8,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.21,15.9,16.57,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.35,40.5,42.31,40.47,39.57,41.47,0,0,0,0,0,0,0.899,0,0.745,0.096,0.47,0.53,19.3
-1188698400000,1932,5,1931,8,31,7,1.25,0.167,0.665,28421.9,171.8,171.8,169.2,4,4,4,2060,1967,2155,1784,1691,276,276,276,684.3,590.7,779.2,0.134,0.128,0.14,1100,1100,1100,990,990,990,971.2,971,971.5,18.8,18.5,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.89,16.65,17.13,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.16,42.52,43.83,42.29,41.67,42.95,0,0,0,0,0,0,0.94,0,0.585,0.13,0.53,0.47,22.7
-1188093600000,1932,5,1931,8,32,7,1.11,0.167,0.665,29636.4,179.4,179.4,176.4,4,4,4,1833,1746,1917,1557,1470,276,276,276,456.6,370,540.5,0.151,0.144,0.158,1100,1100,1100,990,990,990,970.6,970.3,970.8,19.4,19.2,19.7,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.095,0.098,17.57,17.3,17.85,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45,44.26,45.77,44.1,43.38,44.85,0,0,0,0,0,0,0.98,0,0.445,0.15,0.6,0.4,26.7
-1187488800000,1932,5,1931,8,33,7,0.964,0.152,0.665,31030.7,186.9,186.9,184.7,4,4,4,1594,1528,1726,1342,1275,252,192,276,241.5,175.2,350.2,0.158,0.126,0.178,1100,1100,1100,990,990,990,969.8,969.6,970.2,20.2,19.8,20.4,0.907,0.895,0.923,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.092,0.091,0.095,18.36,17.91,18.57,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.12,45.95,47.69,46.18,45.03,46.73,0,0,0,0,0,0,1.03,0,0.299,0.16,0.69,0.31,32.2
-1186884000000,1932,5,1931,8,34,7,0.857,0.116,0.665,32126.4,193.6,193.6,191.2,4,4,4,1416,1356,1485,1224,1164,192,192,192,124.3,63.59,192.9,0.136,0.129,0.142,1100,1100,1100,990,990,990,969.2,969,969.4,20.8,20.6,21,0.849,0.823,0.878,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.77,1.83,0.086,0.084,0.089,18.99,18.74,19.21,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.78,48.12,49.38,47.81,47.16,48.39,0,0,0,0,0,0,1.06,0,0.192,0.14,0.78,0.22,37.5
-1186279200000,1932,5,1931,8,35,7,0.744,0.103,0.64,32271.8,195.9,195.9,192.1,4,4,4,1231,1187,1311,1061,1026,169.9,161,192,2.725,0,19.08,0.138,0.131,0.149,1058,1026,1100,990,990,990,968.6,968.5,968.9,21.4,21.1,21.5,0.733,0.683,0.805,0.554,0.481,0.648,0.026,0.022,0.031,1.58,1.45,1.75,0.074,0.067,0.083,19.8,19.37,20.06,0.955,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49,48.19,49.97,48.02,47.23,48.97,0,0,0,0,0,0,1.07,0,0.104,0.14,0.86,0.14,43.4
-1185674400000,1932,6,1931,9,36,7,0.677,0.106,0.571,29814.5,186.6,186.6,177.5,4,4,4,1119,1086,1167,944.2,876.4,175,161,210,0,0,0,0.157,0.138,0.193,944.2,876.4,1006,990,990,990,968.3,968.2,968.4,21.7,21.6,21.8,0.585,0.528,0.654,0.397,0.363,0.436,0.018,0.017,0.02,1.24,1.13,1.37,0.057,0.052,0.064,20.48,20.21,20.7,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.27,42.46,47.6,44.37,41.61,46.65,0,0,0,0,0,0,0.986,0,0.106,0.16,0.84,0.16,44
-1185069600000,1932,6,1931,9,37,7,0.591,0.127,0.464,25043.3,164.4,164.4,149.1,4,3,3.4285714285714284,976.6,891.9,1073,766.6,681.9,210,210,210,0,0,0,0.216,0.196,0.235,766.6,681.9,863.3,990,990,990,967.8,967.5,968.1,22.2,21.9,22.5,0.429,0.358,0.516,0.306,0.256,0.357,0.014,0.011,0.016,0.982,0.864,1.11,0.044,0.038,0.051,21.23,20.76,21.67,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,44.92,39.9,49.77,43.98,38.94,48.78,0,0,0,0,0,0,0.828,0,0.127,0.21,0.79,0.21,42.4
-1184464800000,1932,6,1931,9,38,7,0.478,0.127,0.351,19724.4,133.4,133.4,117.4,3,2,2.857142857142857,790.7,705.9,876.9,580.7,495.9,210,210,210,0,0,0,0.267,0.239,0.298,580.7,495.9,666.9,990,990,990,967.1,966.7,967.4,22.9,22.6,23.3,0.3,0.252,0.349,0.189,0.133,0.247,0.0083,0.0057,0.011,0.709,0.597,0.838,0.031,0.026,0.037,22.23,21.75,22.61,0.954,0.949,0.956,0.977,0.97,0.98,0.932,0.92,0.937,42.69,36.66,52.57,41.52,35.56,50,0,0,0,0,0,0,0.652,0,0.127,0.27,0.73,0.27,41.3
-1183860000000,1932,6,1931,9,39,7,0.399,0.121,0.278,16174.2,100,100,96.27,2,2,2,660.1,623.8,705.9,460.4,437.6,199.7,186,210,0,0,0,0.303,0.287,0.324,460.4,437.6,495.9,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.23,0.215,0.252,0.116,0.106,0.133,0.005,0.0045,0.0057,0.6,0.558,0.662,0.026,0.024,0.028,22.86,22.61,23.05,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.38,47.14,52.57,48.14,46.19,50,0,0,0,0,0,0,0.535,0,0.121,0.3,0.7,0.3,40.5
-1183255200000,1932,7,1931,10,40,7,0.348,0.112,0.235,13947.4,89.88,89.88,83.02,2,2,2,575,551,608.8,389,365,186,186,186,0,0,0,0.324,0.306,0.338,389,365,422.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.197,0.189,0.209,0.0826,0.0713,0.0986,0.0035,0.003,0.0042,0.485,0.449,0.536,0.02,0.019,0.023,23.33,23.13,23.47,0.953,0.95,0.956,0.979,0.976,0.98,0.933,0.928,0.937,42.41,39.93,45.86,41.51,38.97,44.94,0,0,0,0,0,0,0.461,0,0.113,0.32,0.68,0.32,40.1
-1182650400000,1932,7,1931,10,41,7,0.316,0.112,0.203,12030.2,77.31,77.31,71.61,2,2,2,521.9,494.7,548.2,335.9,308.7,186,186,186,0,0,0,0.357,0.339,0.376,335.9,308.7,362.2,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.178,0.169,0.188,0.0575,0.0447,0.0699,0.0024,0.0018,0.0029,0.405,0.364,0.445,0.017,0.015,0.019,23.65,23.49,23.81,0.946,0.942,0.95,0.971,0.97,0.975,0.919,0.914,0.927,36.85,33.96,39.63,35.8,32.94,38.65,0,0,0,0,0,0,0.398,0,0.113,0.35,0.64,0.36,38.1
-1182045600000,1932,7,1931,10,42,7,0.28,0.112,0.167,9918.45,62.71,62.71,59.04,2,2,2,462.3,445.5,479.6,276.3,259.5,186,186,186,0,0,0,0.403,0.388,0.417,276.3,259.5,293.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.157,0.151,0.163,0.0294,0.0215,0.0376,0.0012,0.00088,0.0015,0.316,0.291,0.342,0.013,0.012,0.014,24,23.9,24.1,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.911,30.43,28.59,32.32,29.52,27.74,31.35,0,0,0,0,0,0,0.328,0,0.113,0.4,0.6,0.4,35.4
-1181440800000,1932,7,1931,10,43,7,0.263,0.112,0.151,8939.46,54.89,54.89,53.21,2,2,2,435.1,426.6,442.8,249.1,240.6,186,186,186,0,0,0,0.428,0.42,0.436,249.1,240.6,256.8,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.148,0.145,0.151,0.0181,0.0162,0.0202,0.00074,0.00066,0.00083,0.277,0.266,0.287,0.011,0.011,0.012,24.17,24.12,24.21,0.929,0.927,0.931,0.97,0.97,0.97,0.901,0.899,0.904,27.43,26.48,28.29,26.61,25.68,27.44,0,0,0,0,0,0,0.296,0,0.112,0.43,0.57,0.43,34
-1180836000000,1932,8,1931,11,44,7,0.249,0.0937,0.155,9250.75,57.49,57.49,55.06,2,2,2,411.2,402.9,422.5,256.2,247.9,155,155,155,0,0,0,0.377,0.367,0.385,256.2,247.9,267.5,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.147,0.145,0.151,0.0202,0.0168,0.0252,0.00082,0.00068,0.001,0.283,0.271,0.3,0.012,0.011,0.012,24.27,24.2,24.32,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,28.38,27.46,29.63,27.53,26.64,28.74,0,0,0,0,0,0,0.306,0,0.094,0.38,0.62,0.38,37.2
-1180231200000,1932,8,1931,11,45,7,0.233,0.0937,0.139,8453.28,52.22,52.22,50.32,2,1,1.2857142857142858,385.6,377.1,398.1,230.6,222.1,155,155,155,0,0,0,0.402,0.389,0.411,230.6,222.1,243.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.138,0.135,0.143,0.0154,0.0146,0.0164,0.00062,0.00059,0.00067,0.362,0.256,0.409,0.015,0.01,0.017,24.31,24.26,24.4,0.949,0.924,0.959,0.977,0.97,0.98,0.927,0.897,0.939,44.61,25.9,52.74,43,25.12,50,0,0,0,0,0,0,0.28,0,0.094,0.4,0.6,0.4,36.3
-1179626400000,1932,8,1931,11,46,7,0.221,0.0937,0.127,7913.36,48.29,48.29,47.1,1,1,1,365,354,370.4,210,199,155,155,155,0,0,0,0.425,0.419,0.438,210,199,215.4,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.131,0.127,0.133,0.0136,0.0127,0.0141,0.00055,0.00051,0.00057,0.371,0.351,0.38,0.015,0.014,0.015,24.4,24.37,24.48,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.935,0.938,48.06,45.6,49.27,47.1,44.69,48.29,0,0,0,0,0,0,0.262,0,0.094,0.42,0.57,0.43,35.8
-1179021600000,1932,8,1931,11,47,7,0.205,0.0937,0.111,6898.59,42.57,42.57,41.06,1,1,1,338.2,329.2,344.6,183.2,174.2,155,155,155,0,0,0,0.459,0.45,0.471,183.2,174.2,189.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.122,0.119,0.124,0.0113,0.0106,0.0119,0.00045,0.00042,0.00048,0.323,0.307,0.334,0.013,0.012,0.013,24.59,24.54,24.65,0.95,0.947,0.952,0.979,0.976,0.98,0.93,0.924,0.933,41.95,39.88,43.44,41.06,38.92,42.57,0,0,0,0,0,0,0.228,0,0.094,0.46,0.54,0.46,33.7
-1178416800000,1932,8,1931,11,48,7,0.193,0.081,0.112,6985.45,46.51,46.51,41.58,1,1,1,318.7,309.1,325.7,184.9,168.6,133.9,118,155,0,0,0,0.419,0.365,0.479,184.9,168.6,205.6,990,990,990,965,964.9,965,25,25,25.1,0.12,0.117,0.126,0.0115,0.0101,0.0132,0.00046,0.0004,0.00053,0.324,0.297,0.359,0.013,0.012,0.014,24.68,24.62,24.72,0.95,0.945,0.956,0.977,0.973,0.98,0.929,0.92,0.937,42.54,38.59,47.46,41.58,37.55,46.51,0,0,0,0,0,0,0.231,0,0.081,0.42,0.58,0.42,36.2
-1177812000000,1932,9,1931,12,49,7,0.181,0.0714,0.11,6876.79,43.22,43.22,40.93,1,1,1,299.4,290.5,309.1,181.4,172.5,118,118,118,0,0,0,0.394,0.382,0.406,181.4,172.5,191.1,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.117,0.114,0.121,0.0112,0.0104,0.012,0.00044,0.00041,0.00048,0.316,0.3,0.333,0.013,0.012,0.013,24.78,24.72,24.84,0.949,0.946,0.952,0.978,0.976,0.98,0.929,0.923,0.933,41.83,39.77,44.1,40.93,38.79,43.22,0,0,0,0,0,0,0.227,0,0.071,0.39,0.61,0.39,38
-1177207200000,1932,9,1931,12,50,7,0.171,0.0714,0.0995,6188.72,38.79,38.79,36.84,1,1,1,282.5,273.8,290.5,164.5,155.8,118,118,118,0,0,0,0.418,0.406,0.431,164.5,155.8,172.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.108,0.114,0.00973,0.00899,0.0104,0.00039,0.00036,0.00041,0.286,0.27,0.3,0.011,0.011,0.012,24.88,24.84,24.94,0.944,0.941,0.946,0.972,0.97,0.976,0.918,0.913,0.923,37.88,35.85,39.77,36.84,34.77,38.79,0,0,0,0,0,0,0.205,0,0.0715,0.42,0.58,0.42,36.2
-1176602400000,1932,9,1931,12,51,7,0.163,0.0714,0.092,5705.49,34.21,34.21,33.96,1,1,1,270.2,266.8,271.3,152.2,148.8,118,118,118,0,0,0,0.437,0.435,0.442,152.2,148.8,153.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.107,0.106,0.107,0.00869,0.0084,0.00878,0.00034,0.00033,0.00035,0.264,0.257,0.265,0.01,0.01,0.011,24.96,24.95,24.98,0.94,0.939,0.94,0.97,0.97,0.97,0.912,0.911,0.912,35.01,34.21,35.26,33.96,33.18,34.21,0,0,0,0,0,0,0.189,0,0.071,0.44,0.56,0.44,35
-1175997600000,1932,9,1931,12,52,7,0.156,0.0677,0.0881,5462.16,35.78,35.78,32.51,1,1,1,257.7,249.8,266.8,145.7,138.7,112,97,118,0,0,0,0.434,0.378,0.46,145.7,138.7,159.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.102,0.108,0.00814,0.00754,0.00932,0.00032,0.0003,0.00037,0.252,0.239,0.275,0.01,0.0095,0.011,25.02,24.98,25.04,0.937,0.934,0.942,0.97,0.97,0.97,0.909,0.906,0.914,33.52,31.82,36.88,32.51,30.86,35.78,0,0,0,0,0,0,0.181,0,0.0679,0.43,0.56,0.44,35
-1175392800000,1932,10,1932,1,1,7,0.145,0.0587,0.086,5341.14,34.21,34.21,31.79,1,1,1,239.2,231.4,249.8,142.2,134.4,97,97,97,0,0,0,0.406,0.388,0.419,142.2,134.4,152.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0989,0.105,0.00783,0.00718,0.00874,0.00031,0.00028,0.00035,0.244,0.23,0.263,0.0096,0.0091,0.01,25.12,25.04,25.18,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.905,0.912,32.78,30.96,35.27,31.79,30.03,34.21,0,0,0,0,0,0,0.177,0,0.059,0.4,0.59,0.41,36.8
-1174788000000,1932,10,1932,1,2,7,0.135,0.0587,0.0763,4730.9,28.88,28.88,28.16,1,1,1,223.2,222.3,226.4,126.2,125.3,97,97,97,0,0,0,0.435,0.428,0.436,126.2,125.3,129.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.096,0.0956,0.0971,0.00648,0.0064,0.00675,0.00025,0.00025,0.00027,0.215,0.214,0.221,0.0085,0.0084,0.0087,25.25,25.22,25.25,0.929,0.929,0.93,0.97,0.97,0.97,0.901,0.901,0.902,29.03,28.81,29.77,28.16,27.95,28.88,0,0,0,0,0,0,0.156,0,0.0587,0.43,0.57,0.43,35
