datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-1047175200000,1936,10,1936,1,4,7,0.122,0.0583,0.0634,0,0,0,0,1,1,1,201.3,201.2,202.2,104.9,104.2,96.43,93,97,0,0,0,0.479,0.46,0.482,104.9,104.2,109.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0884,0.0882,0.0896,0.00467,0.0046,0.00503,0.00018,0.00018,0.0002,0.177,0.176,0.184,0.0069,0.0069,0.0072,25.41,25.4,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0586,0.48,0.52,0.48,0
-1046570400000,1936,11,1936,2,5,7,0.126,0.0562,0.07,3742.01,28.49,28.49,22.27,1,1,1,208.7,202.2,220.5,115.7,109.2,93,93,93,0,0,0,0.446,0.422,0.46,115.7,109.2,127.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0919,0.0896,0.0961,0.00559,0.00503,0.00659,0.00022,0.0002,0.00026,0.196,0.184,0.217,0.0077,0.0072,0.0085,25.35,25.26,25.4,0.791,0,0.93,0.831,0,0.97,0.767,0,0.902,22.96,0,29.37,22.27,0,28.49,0,1,0,0,0.143,0,0.124,0.143,0.056,0.45,0.56,0.44,29.7
-1045965600000,1936,11,1936,2,6,7,0.134,0.0562,0.0779,4248.64,31.73,31.73,25.29,1,1,1,221.8,202.2,234.8,128.8,109.2,93,93,93,0,0,0,0.421,0.396,0.46,128.8,109.2,141.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0965,0.0896,0.101,0.0067,0.00503,0.0078,0.00026,0.0002,0.00031,0.22,0.184,0.243,0.0086,0.0072,0.0096,25.25,25.15,25.4,0.798,0,0.936,0.831,0,0.97,0.774,0,0.907,26.07,0,32.71,25.29,0,31.73,0,1,0,0,0.143,0,0.14,0.143,0.0561,0.42,0.58,0.42,31.7
-1045360800000,1936,11,1936,2,7,7,0.147,0.0562,0.0904,5622.91,36.76,36.76,33.47,1,1,1,242.4,234.8,256.7,149.4,141.8,93,93,93,0,0,0,0.384,0.362,0.396,149.4,141.8,163.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.101,0.109,0.00845,0.0078,0.00966,0.00033,0.00031,0.00038,0.256,0.243,0.282,0.01,0.0096,0.011,25.09,24.99,25.15,0.938,0.936,0.943,0.97,0.97,0.971,0.91,0.907,0.916,34.5,32.71,37.85,33.47,31.73,36.76,0,0,0,0,0,0,0.186,0,0.0566,0.38,0.61,0.39,38.3
-1044756000000,1936,11,1936,2,8,7,0.159,0.0562,0.102,6403.22,40.15,40.15,38.11,1,1,1,262.1,256.7,270.3,169.1,163.7,93,93,93,0,0,0,0.355,0.344,0.362,169.1,163.7,177.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.111,0.109,0.114,0.0101,0.00966,0.0108,0.0004,0.00038,0.00043,0.292,0.282,0.306,0.012,0.011,0.012,24.96,24.91,24.99,0.945,0.943,0.948,0.974,0.971,0.978,0.921,0.916,0.927,39.12,37.85,41.04,38.11,36.76,40.15,0,0,0,0,0,0,0.212,0,0.057,0.35,0.64,0.36,40.3
-1044151200000,1936,11,1936,2,9,7,0.175,0.048,0.127,7919.37,50,50,47.14,2,1,1.2857142857142858,290,270.3,306,210.7,177.3,79.29,77,93,0,0,0,0.275,0.252,0.344,210.7,177.3,229,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.124,0.114,0.13,0.0137,0.0108,0.0152,0.00054,0.00043,0.00061,0.32,0.242,0.39,0.013,0.0097,0.016,24.82,24.7,24.91,0.945,0.923,0.959,0.977,0.97,0.98,0.924,0.895,0.94,41.1,25.73,52.34,40.01,24.95,50,0,0,0,0,0,0,0.262,0,0.048,0.27,0.73,0.27,45.3
-1043546400000,1936,12,1936,3,10,7,0.191,0.0466,0.145,8771,55.06,55.06,52.21,2,2,2,316.4,306,329.2,239.4,229,77,77,77,0,0,0,0.244,0.234,0.252,239.4,229,252.2,990,990,990,965,964.9,965,25,25,25.1,0.134,0.13,0.138,0.0162,0.0152,0.018,0.00065,0.00061,0.00072,0.254,0.242,0.269,0.01,0.0097,0.011,24.76,24.68,24.83,0.926,0.923,0.93,0.97,0.97,0.97,0.898,0.895,0.902,26.91,25.73,28.38,26.1,24.95,27.53,0,0,0,0,0,0,0.29,0,0.046,0.24,0.76,0.24,45.9
-1042941600000,1936,12,1936,3,11,7,0.212,0.0466,0.165,10025.6,62.74,62.74,59.68,2,2,2,350.5,338.3,364.7,273.5,261.3,77,77,77,0,0,0,0.22,0.211,0.228,273.5,261.3,287.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.146,0.142,0.151,0.0281,0.0223,0.0348,0.0011,0.0009,0.0014,0.301,0.283,0.322,0.012,0.011,0.013,24.55,24.45,24.63,0.934,0.932,0.938,0.97,0.97,0.97,0.906,0.904,0.909,30.76,29.4,32.34,29.84,28.52,31.37,0,0,0,0,0,0,0.332,0,0.047,0.22,0.78,0.22,47.3
-1042336800000,1936,12,1936,3,12,7,0.227,0.0466,0.181,10951.6,67.42,67.42,65.19,2,2,2,376,370.4,386.5,299,293.4,77,77,77,0,0,0,0.205,0.199,0.208,299,293.4,309.5,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.155,0.153,0.159,0.0401,0.0375,0.0451,0.0016,0.0015,0.0018,0.339,0.331,0.355,0.014,0.013,0.014,24.38,24.31,24.42,0.94,0.939,0.942,0.97,0.97,0.97,0.912,0.911,0.914,33.6,32.98,34.75,32.59,31.99,33.71,0,0,0,0,0,0,0.362,0,0.046,0.21,0.8,0.2,48.2
-1041732000000,1936,12,1936,3,13,7,0.265,0.0502,0.215,13011.9,82.05,82.05,77.45,2,2,2,438.4,402.9,467.2,355.4,325.9,83,77,91,0,0,0,0.189,0.174,0.201,355.4,325.9,376.2,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.175,0.164,0.183,0.0668,0.0528,0.0765,0.0027,0.0021,0.0032,0.424,0.38,0.456,0.017,0.015,0.019,24,23.84,24.21,0.949,0.944,0.952,0.976,0.97,0.98,0.926,0.916,0.933,39.69,36.54,41.86,38.73,35.44,41.02,0,0,0,0,0,0,0.43,0,0.05,0.19,0.81,0.19,49.1
-1041127200000,1937,1,1936,4,14,7,0.312,0.055,0.257,15440.8,98.78,98.78,91.91,2,2,2,515.8,477.4,551,424.8,386.4,91,91,91,0,0,0,0.177,0.165,0.191,424.8,386.4,460,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.201,0.187,0.213,0.0995,0.0814,0.116,0.0041,0.0034,0.0049,0.529,0.472,0.582,0.022,0.019,0.024,23.55,23.34,23.78,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,46.89,42.95,50.4,45.95,42.09,49.39,0,0,0,0,0,0,0.511,0,0.055,0.18,0.82,0.18,49.5
-1040522400000,1937,1,1936,4,15,7,0.343,0.0726,0.27,16065.2,100,100,95.63,2,2,2,567.2,551,595.7,447.2,431,120,120,120,0,0,0,0.212,0.201,0.218,447.2,431,475.7,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.212,0.206,0.226,0.11,0.102,0.124,0.0046,0.0043,0.0052,0.567,0.541,0.613,0.024,0.023,0.026,23.28,23.11,23.38,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.86,47.28,51.55,47.81,46.34,50,0,0,0,0,0,0,0.531,0,0.073,0.21,0.79,0.21,46.8
-1039917600000,1937,1,1936,4,16,7,0.405,0.0726,0.332,19088.2,120.5,120.5,113.6,3,3,3,668.9,615.6,702.7,548.9,495.6,120,120,120,0,0,0,0.18,0.171,0.195,548.9,495.6,582.7,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.267,0.237,0.287,0.168,0.133,0.19,0.0072,0.0056,0.0082,0.625,0.536,0.682,0.027,0.023,0.029,22.8,22.61,23.1,0.95,0.946,0.953,0.974,0.97,0.978,0.926,0.917,0.932,38.87,35.4,41.04,37.87,34.34,40.15,0,0,0,0,0,0,0.631,0,0.073,0.18,0.82,0.18,47.1
-1039312800000,1937,1,1936,4,17,7,0.447,0.0726,0.375,21365.1,138.6,138.6,127.2,3,3,3,739.2,702.7,803.7,619.2,582.7,120,120,120,0,0,0,0.163,0.149,0.171,619.2,582.7,683.7,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.307,0.287,0.344,0.215,0.19,0.258,0.0093,0.0082,0.011,0.743,0.682,0.852,0.032,0.029,0.037,22.4,22.03,22.61,0.955,0.953,0.957,0.98,0.978,0.98,0.935,0.932,0.938,43.28,41.04,47.13,42.39,40.15,46.19,0,0,0,0,0,0,0.707,0,0.072,0.16,0.84,0.16,47.8
-1038708000000,1937,2,1936,5,18,7,0.631,0.0829,0.548,29015.9,185.5,185.5,172.7,4,3,3.857142857142857,1043,891.9,1128,905.5,754.9,137,137,137,0,0,0,0.132,0.121,0.154,905.5,754.9,990.7,990,990,990,968,967.5,968.3,22,21.7,22.5,0.536,0.396,0.619,0.377,0.304,0.419,0.017,0.014,0.019,1.17,0.982,1.31,0.053,0.044,0.061,20.81,20.38,21.55,0.955,0.954,0.957,0.98,0.979,0.98,0.936,0.934,0.938,45.88,41.33,50.88,44.96,40.46,49.86,0,0,0,0,0,0,0.96,0,0.083,0.13,0.87,0.13,46
-1038103200000,1937,2,1936,5,19,7,0.793,0.0915,0.643,31866.2,195.9,195.9,189.7,4,4,4,1311,1128,1551,1159,990.7,151.3,137,162,95.92,0,289.2,0.116,0.104,0.125,1063,990.7,1100,990,990,990,968.9,968.3,969.7,21.1,20.3,21.7,0.771,0.619,0.899,0.569,0.419,0.648,0.027,0.019,0.032,1.63,1.31,1.85,0.078,0.061,0.091,19.49,18.5,20.38,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.936,48.39,47.31,49.97,47.42,46.37,48.98,0,0,0,0,0,0,1.05,0,0.15,0.12,0.81,0.19,40.2
-1037498400000,1937,2,1936,5,20,7,1.27,0.098,0.665,28368.3,182.9,182.9,168.9,4,4,4,2100,1646,2497,1938,1484,162,162,162,838.3,383.7,1235,0.0788,0.0649,0.0984,1100,1100,1100,990,990,990,971.3,970,972.3,18.7,17.7,20,0.923,0.91,0.926,0.648,0.648,0.648,0.035,0.032,0.037,1.87,1.86,1.87,0.1,0.093,0.11,16.87,15.83,18.19,0.948,0.944,0.952,0.979,0.977,0.98,0.928,0.922,0.932,43.11,40.31,46.67,42.21,39.37,45.74,0,0,0,0,0,0,0.938,0,0.605,0.077,0.52,0.48,22.3
-1036893600000,1937,2,1936,5,21,7,1.76,0.098,0.665,24564.4,154.1,154.1,146.2,4,4,4,2906,2617,3228,2744,2455,162,162,162,1644,1355,1966,0.056,0.0502,0.0619,1100,1100,1100,990,990,990,973.3,972.6,974,16.7,16,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.84,14.08,15.54,0.94,0.935,0.943,0.972,0.97,0.975,0.913,0.907,0.92,37.62,35.53,39.52,36.55,34.46,38.53,0,0,0,0,0,0,0.812,0,1.095,0.056,0.38,0.62,14
-1036288800000,1937,3,1936,6,22,7,1.88,0.145,0.665,23675.3,144.5,144.5,140.9,4,4,4,3103,2964,3279,2864,2725,239,239,239,1764,1625,1940,0.0771,0.0729,0.0806,1100,1100,1100,990,990,990,973.8,973.4,974.2,16.2,15.8,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.37,13.97,14.7,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,36.32,35.23,37.23,35.23,34.18,36.12,0,0,0,0,0,0,0.783,0,1.215,0.077,0.35,0.65,12.6
-1035684000000,1937,3,1936,6,23,7,1.74,0.145,0.665,24647.4,149,149,146.7,4,4,4,2884,2803,2943,2645,2564,239,239,239,1545,1464,1604,0.0829,0.0812,0.0853,1100,1100,1100,990,990,990,973.2,973,973.4,16.8,16.6,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.89,14.75,15.09,0.94,0.939,0.941,0.971,0.97,0.972,0.913,0.912,0.915,37.76,37.37,38.3,36.68,36.27,37.25,0,0,0,0,0,0,0.815,0,1.075,0.083,0.38,0.62,14.2
-1035079200000,1937,3,1936,6,24,7,1.79,0.145,0.665,24338.4,150.6,150.6,144.9,4,4,4,2953,2743,3123,2714,2504,239,239,239,1614,1404,1784,0.0811,0.0765,0.0871,1100,1100,1100,990,990,990,973.4,972.9,973.8,16.6,16.2,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.73,14.32,15.23,0.939,0.937,0.942,0.971,0.97,0.973,0.912,0.909,0.917,37.3,36.17,38.7,36.22,35.09,37.66,0,0,0,0,0,0,0.805,0,1.125,0.081,0.37,0.63,13.6
-1034474400000,1937,3,1936,6,25,7,2.04,0.145,0.665,22621.8,139.7,139.7,134.7,4,4,4,3370,3148,3530,3131,2909,239,239,239,2031,1809,2191,0.071,0.0677,0.0759,1100,1100,1100,990,990,990,974.3,973.9,974.7,15.7,15.3,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.78,13.44,14.25,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.908,34.7,33.77,36,33.66,32.76,34.92,0,0,0,0,0,0,0.748,0,1.375,0.071,0.33,0.67,11.1
-1033869600000,1937,3,1936,6,26,7,2.16,0.164,0.665,21872.9,131.8,131.8,130.2,4,4,4,3568,3496,3600,3297,3201,271,239,295,2197,2101,2261,0.076,0.0664,0.0844,1100,1100,1100,990,990,990,974.8,974.6,974.8,15.2,15.2,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.36,13.29,13.51,0.931,0.931,0.932,0.97,0.97,0.97,0.903,0.903,0.904,33.56,33.37,33.97,32.55,32.37,32.95,0,0,0,0,0,0,0.723,0,1.495,0.076,0.31,0.69,10.1
-1033264800000,1937,4,1936,7,27,7,2.03,0.178,0.665,22684.2,139.7,139.7,135,4,4,4,3353,3148,3488,3058,2853,295,295,295,1958,1753,2093,0.0881,0.0846,0.0937,1100,1100,1100,990,990,990,974.3,973.9,974.6,15.7,15.4,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.82,13.53,14.25,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.908,34.8,34.02,36,33.76,33,34.92,0,0,0,0,0,0,0.75,0,1.365,0.088,0.33,0.67,11.2
-1032660000000,1937,4,1936,7,28,7,1.77,0.178,0.665,24465.6,151.4,151.4,145.6,4,4,4,2926,2716,3113,2631,2421,295,295,295,1531,1321,1718,0.101,0.0948,0.109,1100,1100,1100,990,990,990,973.3,972.8,973.8,16.7,16.2,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.79,14.34,15.3,0.94,0.937,0.942,0.971,0.97,0.974,0.913,0.909,0.917,37.48,36.24,38.87,36.41,35.15,37.85,0,0,0,0,0,0,0.809,0,1.105,0.1,0.38,0.62,13.8
-1032055200000,1937,4,1936,7,29,7,1.57,0.145,0.665,26006.5,157.5,157.5,154.8,4,4,4,2593,2497,2681,2353,2280,239.3,217,295,1253,1180,1354,0.0921,0.0812,0.112,1100,1100,1100,990,990,990,972.5,972.3,972.7,17.5,17.3,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.6,15.38,15.83,0.943,0.943,0.944,0.975,0.974,0.977,0.92,0.918,0.922,39.68,39.1,40.31,38.7,38.09,39.37,0,0,0,0,0,0,0.86,0,0.905,0.092,0.42,0.58,16.6
-1031450400000,1937,4,1936,7,30,7,1.51,0.141,0.665,26473.9,158.3,158.3,157.6,4,4,4,2493,2467,2497,2259,2191,233.9,217,276,1159,1091,1180,0.0939,0.0869,0.112,1100,1100,1100,990,990,990,972.3,972.2,972.3,17.7,17.7,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.84,15.83,15.9,0.944,0.944,0.945,0.977,0.977,0.977,0.922,0.922,0.923,40.33,40.31,40.5,39.4,39.37,39.57,0,0,0,0,0,0,0.875,0,0.845,0.093,0.44,0.56,17.5
-1030845600000,1937,5,1936,8,31,7,1.48,0.167,0.665,26699.1,159.9,159.9,158.9,4,4,4,2445,2411,2450,2169,2135,276,276,276,1069,1035,1074,0.113,0.113,0.114,1100,1100,1100,990,990,990,972.2,972.1,972.2,17.8,17.8,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.11,0.1,0.11,15.95,15.94,16.03,0.945,0.945,0.945,0.977,0.977,0.978,0.923,0.923,0.924,40.65,40.61,40.87,39.73,39.69,39.96,0,0,0,0,0,0,0.883,0,0.815,0.11,0.45,0.55,18
-1030240800000,1937,5,1936,8,32,7,1.44,0.167,0.665,26990,161.2,161.2,160.7,4,4,4,2382,2364,2396,2106,2088,276,276,276,1006,987.8,1020,0.116,0.115,0.117,1100,1100,1100,990,990,990,972,972,972.1,18,17.9,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.1,16.07,16.15,0.945,0.945,0.945,0.978,0.978,0.979,0.925,0.925,0.925,41.05,40.97,41.17,40.16,40.07,40.29,0,0,0,0,0,0,0.893,0,0.775,0.12,0.46,0.54,18.7
-1029636000000,1937,5,1936,8,33,7,1.43,0.179,0.665,27074.5,161.2,161.2,161.2,4,4,4,2364,2364,2364,2069,2043,295.3,276,321,968.5,942.8,987.8,0.125,0.117,0.136,1100,1100,1100,990,990,990,972,972,972,18,18,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.15,16.15,16.15,0.945,0.945,0.945,0.979,0.979,0.979,0.925,0.925,0.925,41.17,41.17,41.17,40.29,40.29,40.29,0,0,0,0,0,0,0.895,0,0.765,0.13,0.47,0.53,18.9
-1029031200000,1937,5,1936,8,34,7,1.37,0.194,0.665,27525.7,166.7,166.7,163.8,4,4,4,2265,2155,2335,1944,1834,321,321,321,843.7,734.2,914.2,0.142,0.137,0.149,1100,1100,1100,990,990,990,971.7,971.5,971.9,18.3,18.1,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.39,16.22,16.65,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.81,41.36,42.52,40.96,40.49,41.67,0,0,0,0,0,0,0.91,0,0.705,0.14,0.49,0.51,20.1
-1028426400000,1937,5,1936,8,35,7,1.19,0.161,0.665,28917.4,177.5,177.5,172.1,4,4,4,1965,1802,2102,1699,1545,266.1,257,321,598.7,444.7,710.5,0.136,0.124,0.153,1100,1100,1100,990,990,990,971,970.5,971.3,19,18.7,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.16,16.78,17.67,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,43.91,42.87,45.27,43.03,42.01,44.37,0,0,0,0,0,0,0.956,0,0.525,0.14,0.56,0.44,24.3
-1027821600000,1937,6,1936,9,36,7,0.954,0.155,0.665,31130.8,189.3,189.3,185.3,4,4,4,1577,1466,1746,1320,1209,257,257,257,219.9,109.4,389,0.164,0.147,0.175,1100,1100,1100,990,990,990,969.7,969.4,970.3,20.3,19.7,20.6,0.903,0.873,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.82,1.87,0.091,0.088,0.095,18.42,17.85,18.8,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.27,45.76,48.29,46.33,44.85,47.32,0,0,0,0,0,0,1.03,0,0.289,0.16,0.7,0.3,32.6
-1027216800000,1937,6,1936,9,37,7,0.793,0.155,0.631,31369.8,193.3,193.3,186.7,4,4,4,1310,1200,1400,1053,942.6,257,257,257,9.886,0,42.62,0.197,0.184,0.214,1043,942.6,1100,990,990,990,968.9,968.5,969.2,21.1,20.8,21.5,0.749,0.598,0.845,0.542,0.395,0.648,0.026,0.018,0.031,1.58,1.25,1.79,0.075,0.058,0.086,19.55,19.05,20.22,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.63,44.61,49.32,46.68,43.72,48.33,0,0,0,0,0,0,1.04,0,0.162,0.2,0.8,0.2,39.6
-1026612000000,1937,6,1936,9,38,7,0.664,0.155,0.508,26724,173,173,159.1,4,3,3.7142857142857144,1097,1023,1187,840.1,765.7,257,257,257,0,0,0,0.235,0.217,0.251,840.1,765.7,929.7,990,990,990,968.2,968,968.5,21.8,21.5,22,0.504,0.436,0.586,0.346,0.31,0.389,0.016,0.014,0.018,1.1,1.03,1.23,0.05,0.047,0.057,20.7,20.28,21,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.93,0.937,44.29,39.74,51.35,43.31,38.76,50,0,0,0,0,0,0,0.884,0,0.156,0.23,0.77,0.23,40.2
-1026007200000,1937,6,1936,9,39,7,0.556,0.145,0.411,22593.9,140.6,140.6,134.5,3,3,3,919.2,834.7,976.8,679.3,607.7,239.9,227,257,0,0,0,0.261,0.241,0.272,679.3,607.7,719.8,990,990,990,967.6,967.2,967.8,22.4,22.2,22.8,0.362,0.317,0.394,0.255,0.207,0.282,0.011,0.0091,0.013,0.865,0.74,0.943,0.039,0.033,0.042,21.56,21.25,22.02,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.937,45.75,41.75,47.82,44.83,40.9,46.87,0,0,0,0,0,0,0.747,0,0.145,0.26,0.74,0.26,40.6
-1025402400000,1937,7,1936,10,40,7,0.427,0.137,0.29,16623.5,111.9,111.9,98.95,3,2,2.4285714285714284,705.7,647.6,779.4,478.7,420.6,227,227,227,0,0,0,0.323,0.291,0.35,478.7,420.6,552.4,990,990,990,966.7,966.5,967,23.3,23,23.5,0.244,0.212,0.286,0.127,0.0975,0.17,0.0055,0.0041,0.0074,0.586,0.536,0.647,0.025,0.023,0.028,22.69,22.34,22.97,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.938,42.84,35.1,50.56,41.84,34.05,49.55,0,0,0,0,0,0,0.55,0,0.137,0.32,0.68,0.32,38.9
-1024797600000,1937,7,1936,10,41,7,0.368,0.137,0.23,13554.9,86.69,86.69,80.68,2,2,2,608,583,636.9,381,356,227,227,227,0,0,0,0.374,0.356,0.389,381,356,409.9,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.198,0.189,0.208,0.0788,0.067,0.0925,0.0033,0.0028,0.0039,0.477,0.439,0.52,0.02,0.018,0.022,23.19,23.03,23.34,0.952,0.949,0.955,0.978,0.973,0.98,0.931,0.924,0.936,41.26,38.68,44.23,40.34,37.64,43.35,0,0,0,0,0,0,0.448,0,0.138,0.37,0.63,0.37,36.8
-1024192800000,1937,7,1936,10,42,7,0.331,0.137,0.194,11392.7,72.83,72.83,67.81,2,2,2,547.6,512.1,571.9,320.6,285.1,227,227,227,0,0,0,0.415,0.397,0.443,320.6,285.1,344.9,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.177,0.164,0.185,0.0503,0.0336,0.0618,0.0021,0.0014,0.0026,0.386,0.333,0.423,0.016,0.014,0.018,23.55,23.4,23.76,0.944,0.938,0.948,0.97,0.97,0.971,0.916,0.91,0.92,34.95,31.16,37.52,33.91,30.22,36.42,0,0,0,0,0,0,0.377,0,0.137,0.41,0.59,0.41,34.4
-1023588000000,1937,7,1936,10,43,7,0.296,0.134,0.162,9561.69,61.65,61.65,56.91,2,2,2,488.9,472.5,505,268.1,252.6,220.9,184,227,0,0,0,0.452,0.389,0.473,268.1,252.6,288.5,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.158,0.153,0.162,0.0255,0.0182,0.0352,0.0011,0.00075,0.0014,0.307,0.284,0.335,0.013,0.012,0.014,23.89,23.81,23.96,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,29.34,27.62,31.78,28.46,26.79,30.83,0,0,0,0,0,0,0.316,0,0.134,0.45,0.55,0.45,32.3
-1022983200000,1937,8,1936,11,44,7,0.275,0.111,0.164,9734.81,60.52,60.52,57.95,2,2,2,455.1,442.8,467.2,271.1,258.8,184,184,184,0,0,0,0.405,0.394,0.416,271.1,258.8,283.2,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.156,0.152,0.161,0.0269,0.0212,0.0327,0.0011,0.00087,0.0013,0.309,0.29,0.327,0.013,0.012,0.013,24.04,23.97,24.12,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,29.87,28.52,31.2,28.97,27.67,30.26,0,0,0,0,0,0,0.322,0,0.111,0.4,0.6,0.4,35.4
-1022378400000,1937,8,1936,11,45,7,0.257,0.111,0.146,8655.42,54.74,54.74,51.52,2,1,1.8571428571428572,424.6,413.7,440,240.6,229.7,184,184,184,0,0,0,0.433,0.418,0.445,240.6,229.7,256,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.146,0.142,0.151,0.0165,0.0153,0.0198,0.00068,0.00062,0.00081,0.289,0.262,0.41,0.012,0.011,0.017,24.2,24.13,24.25,0.932,0.925,0.958,0.971,0.97,0.98,0.905,0.897,0.938,30.31,25.99,52.05,29.33,25.21,50,0,0,0,0,0,0,0.286,0,0.111,0.43,0.57,0.43,33.7
-1021773600000,1937,8,1936,11,46,7,0.24,0.111,0.129,7990.73,49.87,49.87,47.56,1,1,1,397.4,386.5,408,213.4,202.5,184,184,184,0,0,0,0.463,0.451,0.476,213.4,202.5,224,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.136,0.132,0.14,0.0139,0.013,0.0148,0.00056,0.00053,0.0006,0.38,0.361,0.399,0.015,0.015,0.016,24.23,24.16,24.31,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,48.53,46.12,50.88,47.56,45.2,49.87,0,0,0,0,0,0,0.264,0,0.111,0.46,0.54,0.46,33.3
-1021168800000,1937,8,1936,11,47,7,0.222,0.111,0.11,6825.26,43.94,43.94,40.63,1,1,1,366.5,344.6,380.8,182.5,160.6,184,184,184,0,0,0,0.503,0.483,0.534,182.5,160.6,196.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.125,0.117,0.13,0.0113,0.0094,0.0125,0.00045,0.00038,0.00051,0.325,0.286,0.351,0.013,0.011,0.014,24.44,24.35,24.59,0.95,0.943,0.954,0.977,0.97,0.98,0.928,0.915,0.935,41.56,36.53,44.84,40.63,35.44,43.94,0,0,0,0,0,0,0.226,0,0.112,0.5,0.5,0.5,30.7
-1020564000000,1937,8,1936,11,48,7,0.2,0.0914,0.109,6789.38,43.62,43.62,40.41,1,1,1,331.5,325.7,340.6,180.3,154.3,151.1,138,184,0,0,0,0.455,0.416,0.544,180.3,154.3,193.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.121,0.115,0.125,0.0111,0.00887,0.0122,0.00044,0.00036,0.00049,0.318,0.275,0.341,0.013,0.011,0.014,24.62,24.6,24.64,0.949,0.941,0.953,0.977,0.97,0.98,0.927,0.913,0.934,41.34,35.09,44.51,40.41,34.03,43.62,0,0,0,0,0,0,0.225,0,0.091,0.46,0.54,0.46,33.9
-1019959200000,1937,9,1936,12,49,7,0.191,0.0835,0.107,6694.89,42.27,42.27,39.85,1,1,1,315.6,306,325.7,177.6,168,138,138,138,0,0,0,0.438,0.424,0.451,177.6,168,187.7,990,990,990,965,964.9,965,25,25,25.1,0.119,0.116,0.123,0.0108,0.01,0.0117,0.00043,0.0004,0.00047,0.312,0.295,0.33,0.012,0.012,0.013,24.71,24.64,24.77,0.948,0.945,0.951,0.977,0.973,0.98,0.926,0.919,0.932,40.79,38.58,43.13,39.85,37.54,42.27,0,0,0,0,0,0,0.221,0,0.084,0.44,0.56,0.44,35.1
-1019354400000,1937,9,1936,12,50,7,0.177,0.0835,0.0934,5774.86,36.63,36.63,34.37,1,1,1,292.5,287.2,302.3,154.5,149.2,138,138,138,0,0,0,0.472,0.456,0.481,154.5,149.2,164.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.111,0.109,0.114,0.00888,0.00843,0.00972,0.00035,0.00034,0.00039,0.271,0.261,0.288,0.011,0.01,0.011,24.86,24.8,24.89,0.941,0.939,0.944,0.97,0.97,0.971,0.913,0.911,0.917,35.42,34.19,37.72,34.37,33.17,36.63,0,0,0,0,0,0,0.191,0,0.0836,0.47,0.53,0.47,32.6
-1018749600000,1937,9,1936,12,51,7,0.167,0.0835,0.0838,5165.01,32.35,32.35,30.74,1,1,1,276.6,271.3,283.6,138.6,133.3,138,138,138,0,0,0,0.499,0.487,0.509,138.6,133.3,145.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.105,0.103,0.108,0.00753,0.00708,0.00813,0.0003,0.00028,0.00032,0.242,0.233,0.255,0.0096,0.0092,0.01,24.95,24.91,24.98,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.909,31.69,30.44,33.35,30.74,29.53,32.35,0,0,0,0,0,0,0.171,0,0.0832,0.5,0.5,0.5,30.9
-1018144800000,1937,9,1936,12,52,7,0.162,0.0762,0.0857,5292.25,35.04,35.04,31.5,1,1,1,267.6,258.8,270.3,141.6,132.3,126,110,138,0,0,0,0.47,0.412,0.511,141.6,132.3,156.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.103,0.109,0.00779,0.00699,0.00908,0.00031,0.00028,0.00036,0.247,0.231,0.272,0.0098,0.0092,0.011,24.98,24.96,25.01,0.936,0.932,0.941,0.97,0.97,0.97,0.908,0.904,0.913,32.48,30.2,36.13,31.5,29.3,35.04,0,0,0,0,0,0,0.175,0,0.0763,0.47,0.53,0.47,32.7
-1017540000000,1937,10,1937,1,1,7,0.156,0.0665,0.0891,5523.61,33.23,33.23,32.88,1,1,1,257.3,256.7,258.8,147.3,146.7,110,110,110,0,0,0,0.428,0.425,0.429,147.3,146.7,148.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.105,0.106,0.00827,0.00822,0.0084,0.00033,0.00033,0.00033,0.255,0.254,0.258,0.01,0.01,0.01,25.02,25.01,25.02,0.938,0.938,0.939,0.97,0.97,0.97,0.91,0.91,0.911,33.9,33.75,34.25,32.88,32.74,33.23,0,0,0,0,0,0,0.183,0,0.0669,0.43,0.57,0.43,35.4
-1016935200000,1937,10,1937,1,2,7,0.146,0.0665,0.0798,4937.13,31.16,31.16,29.39,1,1,1,242,236.2,249.8,132,126.2,110,110,110,0,0,0,0.455,0.44,0.466,132,126.2,139.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.1,0.0981,0.103,0.00697,0.00648,0.00763,0.00028,0.00026,0.0003,0.228,0.217,0.242,0.009,0.0086,0.0096,25.12,25.06,25.17,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,30.3,28.94,32.12,29.39,28.07,31.16,0,0,0,0,0,0,0.163,0,0.0662,0.46,0.55,0.45,33.8
-1016330400000,1937,10,1937,1,3,7,0.143,0.062,0.0808,5007.95,31.11,31.11,29.81,1,1,1,236.2,236.2,236.2,133.6,126.2,102.6,97,110,0,0,0,0.434,0.411,0.466,133.6,126.2,139.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0995,0.0981,0.101,0.00711,0.00648,0.00758,0.00028,0.00026,0.0003,0.229,0.217,0.239,0.009,0.0086,0.0094,25.15,25.14,25.17,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,30.73,28.94,32.08,29.81,28.07,31.11,0,0,0,0,0,0,0.166,0,0.0622,0.43,0.57,0.43,35
-1015725600000,1937,10,1937,1,4,7,0.139,0.0587,0.0807,5005.93,31.11,31.11,29.8,1,1,1,230.4,224.7,236.2,133.4,127.7,97,97,97,0,0,0,0.421,0.411,0.432,133.4,127.7,139.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0985,0.0965,0.101,0.00709,0.0066,0.00758,0.00028,0.00026,0.0003,0.228,0.218,0.239,0.009,0.0086,0.0094,25.19,25.14,25.23,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,30.72,29.37,32.08,29.8,28.49,31.11,0,0,0,0,0,0,0.166,0,0.0583,0.42,0.58,0.42,36
-1015120800000,1937,11,1937,2,5,7,0.143,0.0562,0.0872,5428.65,39.28,39.28,32.31,1,1,1,237.1,224.7,266.8,144.1,131.7,93,93,93,0,0,0,0.394,0.349,0.414,144.1,131.7,173.8,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.102,0.0975,0.112,0.008,0.00694,0.0105,0.00032,0.00027,0.00042,0.247,0.225,0.3,0.0097,0.0088,0.012,25.14,24.93,25.23,0.936,0.931,0.947,0.971,0.97,0.976,0.909,0.903,0.924,33.27,30.34,40.22,32.31,29.43,39.28,0,0,0,0,0,0,0.18,0,0.0558,0.39,0.61,0.39,38
-1014516000000,1937,11,1937,2,6,7,0.163,0.0607,0.102,6385.04,40.15,40.15,38.01,1,1,1,269.3,266.8,270.3,168.8,160.8,100.4,93,106,0,0,0,0.373,0.344,0.397,168.8,160.8,177.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.11,0.114,0.0101,0.00942,0.0108,0.0004,0.00037,0.00043,0.292,0.279,0.306,0.012,0.011,0.012,24.93,24.91,24.95,0.945,0.943,0.948,0.974,0.97,0.978,0.92,0.914,0.927,39.02,37.09,41.04,38.01,35.98,40.15,0,0,0,0,0,0,0.211,0,0.061,0.37,0.63,0.37,39.2
-1013911200000,1937,11,1937,2,7,7,0.159,0.063,0.0963,5991.87,39.28,39.28,35.67,1,1,1,263.3,258.8,266.8,159.2,152.8,104.1,93,106,0,0,0,0.396,0.349,0.41,159.2,152.8,173.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.107,0.112,0.00928,0.00874,0.0105,0.00037,0.00035,0.00042,0.276,0.265,0.3,0.011,0.01,0.012,24.97,24.93,25,0.942,0.94,0.947,0.971,0.97,0.976,0.915,0.912,0.924,36.73,35.22,40.22,35.67,34.16,39.28,0,0,0,0,0,0,0.198,0,0.0627,0.4,0.61,0.39,37.7
-1013306400000,1937,11,1937,2,8,7,0.174,0.0562,0.118,7411.9,49.68,49.68,44.12,1,1,1,287.3,270.3,311.8,194.3,177.3,93,93,93,0,0,0,0.325,0.298,0.344,194.3,177.3,218.8,990,990,990,964.9,964.8,965,25.1,25,25.2,0.12,0.114,0.128,0.0123,0.0108,0.0143,0.00049,0.00043,0.00057,0.337,0.306,0.38,0.013,0.012,0.015,24.81,24.66,24.91,0.952,0.948,0.958,0.98,0.978,0.98,0.933,0.927,0.939,45.04,41.04,50.7,44.12,40.15,49.68,0,0,0,0,0,0,0.245,0,0.056,0.32,0.68,0.32,42.6
-1012701600000,1937,11,1937,2,9,7,0.207,0.061,0.146,8879.15,60.07,60.07,52.85,2,1,1.7142857142857142,342.2,311.8,380.8,241.3,218.8,100.9,93,104,0,0,0,0.295,0.273,0.316,241.3,218.8,276.8,990,990,990,965.1,965,965.3,24.9,24.7,25,0.137,0.128,0.15,0.0183,0.0143,0.0297,0.00074,0.00057,0.0012,0.304,0.246,0.393,0.012,0.0098,0.016,24.59,24.39,24.74,0.937,0.923,0.959,0.973,0.97,0.98,0.912,0.896,0.94,34.58,25.83,52.02,33.55,25.05,50,0,0,0,0,0,0,0.294,0,0.061,0.29,0.71,0.29,42.9
-1012096800000,1937,12,1937,3,10,7,0.24,0.0629,0.177,10672.2,65.9,65.9,63.52,2,2,2,396.9,380.8,408,292.9,276.8,104,104,104,0,0,0,0.262,0.255,0.273,292.9,276.8,304,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.155,0.15,0.159,0.0372,0.0297,0.0425,0.0015,0.0012,0.0017,0.333,0.309,0.35,0.014,0.013,0.014,24.28,24.21,24.39,0.939,0.935,0.941,0.97,0.97,0.97,0.911,0.907,0.913,32.74,30.96,33.97,31.76,30.04,32.95,0,0,0,0,0,0,0.353,0,0.063,0.26,0.74,0.26,44.5
-1011492000000,1937,12,1937,3,11,7,0.259,0.0629,0.196,11797.5,73.34,73.34,70.22,2,2,2,428.4,413.7,442.8,324.4,309.7,104,104,104,0,0,0,0.243,0.235,0.251,324.4,309.7,338.8,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.167,0.161,0.172,0.0521,0.0452,0.0589,0.0021,0.0018,0.0024,0.38,0.358,0.402,0.016,0.015,0.016,24.09,24.01,24.18,0.944,0.942,0.947,0.97,0.97,0.971,0.916,0.914,0.919,36.19,34.6,37.76,35.11,33.56,36.67,0,0,0,0,0,0,0.39,0,0.063,0.24,0.76,0.24,45.6
-1010887200000,1937,12,1937,3,12,7,0.28,0.0629,0.217,13072.5,81.19,81.19,77.81,2,2,2,462.5,445.5,477.4,358.5,341.5,104,104,104,0,0,0,0.225,0.218,0.233,358.5,341.5,373.4,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.179,0.173,0.184,0.0682,0.0602,0.0752,0.0028,0.0025,0.0031,0.431,0.406,0.454,0.018,0.017,0.019,23.89,23.8,23.99,0.95,0.947,0.952,0.976,0.972,0.979,0.927,0.92,0.932,39.87,38.05,41.46,38.91,36.98,40.59,0,0,0,0,0,0,0.432,0,0.063,0.22,0.77,0.23,46.7
-1010282400000,1937,12,1937,3,13,7,0.307,0.0657,0.242,14553.5,89.34,89.34,86.63,2,2,2,508.4,486,532.5,399.8,382,108.6,104,120,0,0,0,0.213,0.201,0.228,399.8,382,412.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.194,0.187,0.199,0.0877,0.0793,0.0938,0.0036,0.0033,0.0039,0.494,0.467,0.514,0.02,0.019,0.021,23.62,23.49,23.75,0.955,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,44.2,42.38,45.58,43.31,41.53,44.67,0,0,0,0,0,0,0.481,0,0.065,0.21,0.79,0.21,47.4
-1009677600000,1938,1,1937,4,14,7,0.337,0.0726,0.264,15746.6,96.76,96.76,93.73,2,2,2,556.4,537.8,571.9,436.4,417.8,120,120,120,0,0,0,0.216,0.21,0.223,436.4,417.8,451.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.208,0.201,0.213,0.105,0.0962,0.112,0.0044,0.004,0.0047,0.55,0.522,0.573,0.023,0.022,0.024,23.35,23.25,23.46,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.82,45.94,49.37,46.86,45.03,48.38,0,0,0,0,0,0,0.521,0,0.073,0.22,0.78,0.22,46.7
-1009072800000,1938,1,1937,4,15,7,0.363,0.0726,0.29,16917.9,103.6,103.6,100.7,3,2,2.4285714285714284,600.2,577.9,618.7,480.2,457.9,120,120,120,0,0,0,0.2,0.194,0.208,480.2,457.9,498.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.228,0.216,0.239,0.126,0.115,0.134,0.0053,0.0048,0.0057,0.573,0.525,0.623,0.024,0.022,0.026,23.13,23.07,23.22,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.938,44.27,34.94,52.11,43.01,33.9,50,0,0,0,0,0,0,0.559,0,0.073,0.2,0.8,0.2,46.6
-1008468000000,1938,1,1937,4,16,7,0.396,0.0726,0.324,18608.7,116.3,116.3,110.8,3,3,3,654.9,630.1,682.3,534.9,510.1,120,120,120,0,0,0,0.183,0.176,0.19,534.9,510.1,562.3,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.259,0.245,0.275,0.158,0.142,0.177,0.0067,0.006,0.0076,0.601,0.559,0.647,0.026,0.024,0.028,22.88,22.72,23.02,0.949,0.947,0.952,0.972,0.97,0.975,0.923,0.919,0.928,37.98,36.37,39.75,36.92,35.28,38.77,0,0,0,0,0,0,0.615,0,0.072,0.18,0.82,0.18,47
-1007863200000,1938,1,1937,4,17,7,0.429,0.0726,0.356,20417.9,126.4,126.4,121.5,3,3,3,708.5,684.7,733.8,588.5,564.7,120,120,120,0,0,0,0.169,0.164,0.175,588.5,564.7,613.8,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.29,0.276,0.304,0.194,0.178,0.211,0.0083,0.0076,0.0091,0.691,0.651,0.734,0.03,0.028,0.032,22.57,22.43,22.71,0.953,0.952,0.955,0.978,0.976,0.98,0.933,0.929,0.936,41.4,39.9,42.98,40.51,38.93,42.12,0,0,0,0,0,0,0.675,0,0.073,0.17,0.83,0.17,47.6
-1007258400000,1938,1,1937,4,18,7,0.462,0.0814,0.38,21608.3,133.6,133.6,128.6,3,3,3,763.2,739.6,794.3,628.6,611.2,134.6,120,137,0,0,0,0.176,0.162,0.183,628.6,611.2,657.3,990,990,990,967,966.9,967.1,23,22.9,23.1,0.315,0.305,0.331,0.221,0.209,0.24,0.0096,0.0091,0.01,0.761,0.732,0.81,0.033,0.032,0.035,22.29,22.11,22.4,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.75,42.68,45.44,42.87,41.83,44.53,0,0,0,0,0,0,0.715,0,0.082,0.18,0.82,0.18,46.8
-1006653600000,1938,2,1937,5,19,7,0.502,0.0829,0.419,23445.2,144.3,144.3,139.6,3,3,3,829.7,801,858.5,692.7,664,137,137,137,0,0,0,0.165,0.16,0.171,692.7,664,721.5,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.351,0.335,0.368,0.264,0.245,0.283,0.012,0.011,0.012,0.869,0.821,0.918,0.038,0.036,0.041,21.91,21.75,22.07,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.47,45.84,49.08,46.52,44.92,48.1,0,0,0,0,0,0,0.775,0,0.083,0.17,0.83,0.17,46.7
-1006048800000,1938,2,1937,5,20,7,0.542,0.0829,0.459,25156.1,153.9,153.9,149.7,4,3,3.2857142857142856,896,863.5,924.7,759,726.5,137,137,137,0,0,0,0.153,0.148,0.159,759,726.5,787.7,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.4,0.371,0.426,0.305,0.286,0.32,0.014,0.013,0.014,0.964,0.926,1,0.043,0.041,0.045,21.55,21.45,21.72,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.33,39.46,51.59,46.25,38.47,50,0,0,0,0,0,0,0.832,0,0.083,0.15,0.85,0.15,46.4
-1005444000000,1938,2,1937,5,21,7,0.591,0.0829,0.508,27333.7,170,170,162.7,4,4,4,977.5,924.7,1023,840.5,787.7,137,137,137,0,0,0,0.14,0.134,0.148,840.5,787.7,885.7,990,990,990,967.8,967.6,968,22.2,22,22.4,0.475,0.426,0.516,0.346,0.32,0.368,0.016,0.014,0.017,1.05,0.955,1.13,0.047,0.043,0.051,21.15,20.9,21.45,0.954,0.953,0.955,0.978,0.975,0.98,0.934,0.929,0.936,41.57,39.46,43.36,40.68,38.47,42.49,0,0,0,0,0,0,0.904,0,0.083,0.14,0.86,0.14,46.2
-1004839200000,1938,2,1937,5,22,7,0.637,0.107,0.53,28134.7,170.4,170.4,167.5,4,4,4,1053,1025,1080,877,859.8,176.4,137,183,0,0,0,0.167,0.134,0.175,877,859.8,897,990,990,990,968.1,968,968.2,21.9,21.8,22,0.517,0.503,0.537,0.363,0.355,0.373,0.017,0.016,0.017,1.12,1.09,1.16,0.051,0.05,0.053,20.81,20.69,20.89,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.72,42,43.47,41.87,41.16,42.6,0,0,0,0,0,0,0.93,0,0.107,0.17,0.83,0.17,44.2
-1004234400000,1938,3,1937,6,23,7,0.668,0.0967,0.571,29914.7,184,184,178.1,4,4,4,1104,1083,1108,944.3,899.9,159.9,129,183,0,0,0,0.145,0.116,0.169,944.3,899.9,978.7,990,990,990,968.2,968.2,968.2,21.8,21.8,21.8,0.577,0.54,0.603,0.396,0.375,0.413,0.018,0.017,0.019,1.23,1.16,1.29,0.057,0.053,0.059,20.54,20.47,20.68,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.42,43.58,46.95,44.52,42.71,46.01,0,0,0,0,0,0,0.989,0,0.097,0.14,0.85,0.15,44.8
-1003629600000,1938,3,1937,6,24,7,0.707,0.078,0.629,32192.1,193.7,193.7,191.6,4,4,4,1169,1126,1187,1040,996.8,129,129,129,0,0,0,0.11,0.109,0.115,1040,996.8,1058,990,990,990,968.4,968.3,968.5,21.6,21.5,21.7,0.692,0.629,0.718,0.514,0.421,0.553,0.024,0.019,0.026,1.49,1.33,1.56,0.069,0.061,0.073,20.08,19.95,20.38,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,48.88,47.58,49.4,47.9,46.63,48.41,0,0,0,0,0,0,1.06,0,0.078,0.11,0.89,0.11,45.5
-1003024800000,1938,3,1937,6,25,7,0.809,0.078,0.663,32539.4,196,196,193.7,4,4,4,1338,1208,1466,1209,1079,129,129,129,111.6,0,237.4,0.0968,0.088,0.107,1097,1079,1100,990,990,990,969,968.6,969.4,21,20.6,21.4,0.823,0.75,0.88,0.641,0.601,0.648,0.03,0.028,0.031,1.76,1.65,1.83,0.084,0.077,0.089,19.27,18.8,19.8,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.935,49.41,48.27,50,48.42,47.31,49,0,0,0,0,0,0,1.08,0,0.146,0.096,0.82,0.18,40.2
-1002420000000,1938,3,1937,6,26,7,1.25,0.0829,0.665,28554.9,186.2,186.2,170,4,4,4,2062,1551,2671,1925,1422,137.1,129,148,824.9,322.2,1423,0.0681,0.0554,0.0832,1100,1100,1100,990,990,990,971.1,969.7,972.7,18.9,17.3,20.3,0.923,0.904,0.926,0.648,0.648,0.648,0.034,0.032,0.038,1.87,1.85,1.87,0.1,0.091,0.11,16.98,15.41,18.5,0.948,0.943,0.952,0.978,0.974,0.98,0.927,0.918,0.933,43.42,39.16,47.49,42.49,38.15,46.54,0,0,0,0,0,0,0.944,0,0.585,0.066,0.53,0.47,22.8
-1001815200000,1938,4,1937,7,27,7,1.86,0.0895,0.665,23813.3,150.6,150.6,141.7,4,4,4,3073,2743,3228,2925,2595,148,148,148,1825,1495,1980,0.0483,0.0459,0.054,1100,1100,1100,990,990,990,973.7,972.9,974,16.3,16,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.44,14.08,15.23,0.938,0.935,0.942,0.97,0.97,0.973,0.91,0.907,0.917,36.51,35.53,38.7,35.44,34.46,37.66,0,0,0,0,0,0,0.787,0,1.195,0.048,0.36,0.64,12.8
-1001210400000,1938,4,1937,7,28,7,1.85,0.131,0.665,23860.8,145.1,145.1,142,4,4,4,3059,2943,3186,2842,2726,217,217,217,1742,1626,1869,0.071,0.0681,0.0737,1100,1100,1100,990,990,990,973.7,973.4,974,16.3,16,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.47,14.17,14.75,0.938,0.936,0.939,0.97,0.97,0.97,0.91,0.908,0.912,36.6,35.77,37.37,35.51,34.7,36.27,0,0,0,0,0,0,0.789,0,1.185,0.071,0.36,0.64,12.9
-1000605600000,1938,4,1937,7,29,7,1.62,0.131,0.665,25635.6,160.3,160.3,152.6,4,4,4,2672,2396,2932,2455,2179,217,217,217,1355,1079,1615,0.0816,0.074,0.0906,1100,1100,1100,990,990,990,972.7,972.1,973.3,17.3,16.7,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.4,14.78,16.07,0.943,0.94,0.945,0.974,0.971,0.978,0.918,0.912,0.925,39.16,37.45,40.97,38.15,36.35,40.07,0,0,0,0,0,0,0.848,0,0.955,0.081,0.41,0.59,15.8
-1000000800000,1938,4,1937,7,30,7,1.37,0.136,0.665,27534.2,165.1,165.1,163.9,4,4,4,2264,2217,2364,2039,1941,225.4,217,276,938.6,841.4,1047,0.0997,0.0918,0.124,1100,1100,1100,990,990,990,971.7,971.6,972,18.3,18,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.39,16.15,16.5,0.946,0.945,0.947,0.98,0.979,0.98,0.927,0.925,0.928,41.82,41.17,42.12,40.97,40.29,41.28,0,0,0,0,0,0,0.911,0,0.705,0.099,0.49,0.51,20.1
-999396000000,1938,5,1937,8,31,7,1.22,0.167,0.665,28658.5,175.5,175.5,170.6,4,4,4,2016,1860,2188,1740,1584,276,276,276,640.4,484.3,811.8,0.137,0.126,0.148,1100,1100,1100,990,990,990,971.1,970.6,971.6,18.9,18.4,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.02,16.57,17.48,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.52,42.31,44.76,42.65,41.47,43.86,0,0,0,0,0,0,0.948,0,0.555,0.14,0.55,0.45,23.5
-998791200000,1938,5,1937,8,32,7,1.08,0.131,0.665,29944.9,180.8,180.8,178.2,4,4,4,1780,1708,1836,1564,1516,216,192,276,463.7,415.8,515.8,0.121,0.106,0.153,1100,1100,1100,990,990,990,970.4,970.2,970.6,19.6,19.4,19.8,0.925,0.92,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.096,17.74,17.56,17.98,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.47,44.97,46.11,44.56,44.07,45.19,0,0,0,0,0,0,0.99,0,0.415,0.12,0.62,0.38,27.7
-998186400000,1938,5,1937,8,33,7,0.939,0.116,0.665,31276.2,189.3,189.3,186.2,4,4,4,1553,1466,1678,1361,1274,192,192,192,260.9,174.4,385.7,0.124,0.114,0.131,1100,1100,1100,990,990,990,969.7,969.4,970.1,20.3,19.9,20.6,0.897,0.87,0.918,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.87,0.091,0.088,0.094,18.5,18.08,18.81,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.49,46.38,48.3,46.54,45.45,47.33,0,0,0,0,0,0,1.03,0,0.274,0.12,0.71,0.29,33.3
-997581600000,1938,5,1937,8,34,7,0.806,0.116,0.655,32265.2,193.6,193.6,192.1,4,4,4,1333,1246,1447,1141,1054,192,192,192,57.35,0,154.7,0.144,0.133,0.154,1084,1054,1100,990,990,990,968.9,968.7,969.3,21.1,20.7,21.3,0.797,0.729,0.862,0.611,0.545,0.648,0.029,0.026,0.031,1.7,1.56,1.81,0.081,0.073,0.087,19.35,18.88,19.76,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.99,48.49,49.4,48.01,47.52,48.41,0,0,0,0,0,0,1.07,0,0.151,0.14,0.81,0.19,40
-996976800000,1938,5,1937,8,35,7,0.714,0.103,0.612,31347,191.4,191.4,186.6,4,4,4,1181,1108,1232,1011,946.7,169.9,161,192,0,0,0,0.144,0.133,0.159,1011,946.7,1047,990,990,990,968.5,968.2,968.6,21.5,21.4,21.8,0.666,0.58,0.715,0.473,0.397,0.529,0.022,0.018,0.025,1.42,1.24,1.53,0.066,0.057,0.071,20.11,19.86,20.52,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,47.6,45.51,48.81,46.65,44.6,47.84,0,0,0,0,0,0,1.04,0,0.102,0.14,0.86,0.14,43.9
-996372000000,1938,6,1937,9,36,7,0.617,0.0974,0.52,27560.5,175.7,175.7,164.1,4,3,3.7142857142857144,1020,947,1089,859.3,786,161,161,161,0,0,0,0.158,0.148,0.17,859.3,786,928.5,990,990,990,968,967.7,968.2,22,21.8,22.3,0.5,0.433,0.563,0.355,0.319,0.388,0.016,0.014,0.018,1.11,1.04,1.21,0.05,0.047,0.055,20.94,20.61,21.27,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,45.85,42.22,52.26,44.58,41.38,50,0,0,0,0,0,0,0.911,0,0.097,0.16,0.84,0.16,44.7
-995767200000,1938,6,1937,9,37,7,0.491,0.0974,0.394,22119.3,148.6,148.6,131.7,3,3,3,811.8,760.5,914.1,650.8,599.5,161,161,161,0,0,0,0.199,0.176,0.212,650.8,599.5,753.1,990,990,990,967.1,966.9,967.6,22.9,22.4,23.1,0.334,0.304,0.403,0.236,0.201,0.303,0.01,0.0087,0.014,0.805,0.717,0.987,0.035,0.031,0.044,22.05,21.46,22.34,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,44.78,41.78,50.53,43.89,40.94,49.52,0,0,0,0,0,0,0.731,0,0.097,0.2,0.8,0.2,45
-995162400000,1938,6,1937,9,38,7,0.387,0.0974,0.29,16798.6,114.8,114.8,99.99,3,2,2.5714285714285716,640.6,562.8,720.3,479.6,401.8,161,161,161,0,0,0,0.253,0.224,0.286,479.6,401.8,559.3,990,990,990,966.5,966.1,966.8,23.5,23.2,23.9,0.238,0.2,0.281,0.128,0.0887,0.175,0.0054,0.0037,0.0075,0.565,0.502,0.65,0.024,0.021,0.028,22.98,22.57,23.36,0.951,0.947,0.957,0.975,0.97,0.98,0.927,0.918,0.937,40.85,35.81,51.19,39.82,34.74,50,0,0,0,0,0,0,0.556,0,0.097,0.25,0.75,0.25,43.4
-994557600000,1938,6,1937,9,39,7,0.326,0.0906,0.235,14053.1,86.8,86.8,83.65,2,2,2,538.5,512.1,562.8,388.6,377.1,149.9,135,161,0,0,0,0.278,0.251,0.294,388.6,377.1,402.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.195,0.189,0.2,0.0824,0.077,0.0891,0.0034,0.0032,0.0037,0.482,0.464,0.502,0.02,0.019,0.021,23.5,23.36,23.63,0.953,0.952,0.955,0.98,0.979,0.98,0.934,0.932,0.936,42.68,41.6,44.28,41.82,40.75,43.4,0,0,0,0,0,0,0.465,0,0.091,0.28,0.72,0.28,43.1
-993952800000,1938,7,1937,10,40,7,0.287,0.0816,0.206,12312.6,79.9,79.9,73.29,2,2,2,475.4,455.7,505,340.4,320.7,135,135,135,0,0,0,0.284,0.267,0.296,340.4,320.7,370,990,990,990,965.7,965.7,965.9,24.3,24.1,24.3,0.176,0.17,0.187,0.0596,0.0503,0.0736,0.0025,0.0021,0.0031,0.408,0.379,0.453,0.017,0.016,0.019,23.85,23.67,23.97,0.947,0.944,0.951,0.972,0.97,0.978,0.92,0.916,0.93,37.69,35.58,40.85,36.64,34.51,39.95,0,0,0,0,0,0,0.407,0,0.081,0.28,0.72,0.28,42.9
-993348000000,1938,7,1937,10,41,7,0.265,0.0816,0.183,10949.9,68.48,68.48,65.18,2,2,2,437.4,431,453.1,302.4,296,135,135,135,0,0,0,0.309,0.298,0.313,302.4,296,318.1,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.163,0.161,0.169,0.0417,0.0387,0.0491,0.0017,0.0016,0.002,0.351,0.342,0.375,0.014,0.014,0.015,24.08,23.99,24.12,0.941,0.94,0.944,0.97,0.97,0.97,0.913,0.912,0.915,33.6,32.9,35.3,32.59,31.91,34.24,0,0,0,0,0,0,0.362,0,0.082,0.31,0.69,0.31,41.3
-992743200000,1938,7,1937,10,42,7,0.252,0.0816,0.17,10177.1,62.89,62.89,60.58,2,2,2,415.9,402.9,426.6,280.9,267.9,135,135,135,0,0,0,0.325,0.316,0.335,280.9,267.9,291.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.155,0.151,0.159,0.0316,0.0254,0.0367,0.0013,0.001,0.0015,0.319,0.3,0.335,0.013,0.012,0.014,24.21,24.14,24.29,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,31.23,29.79,32.42,30.29,28.89,31.44,0,0,0,0,0,0,0.337,0,0.082,0.32,0.67,0.33,40.4
-992138400000,1938,7,1937,10,43,7,0.23,0.0816,0.148,8943.29,56.77,56.77,53.23,2,1,1.7142857142857142,379.9,360.3,398.1,244.9,225.3,135,135,135,0,0,0,0.356,0.339,0.375,244.9,225.3,263.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.143,0.136,0.149,0.0175,0.0149,0.0232,0.00071,0.0006,0.00094,0.312,0.268,0.398,0.013,0.011,0.016,24.39,24.32,24.43,0.938,0.928,0.959,0.973,0.97,0.98,0.913,0.9,0.94,34.85,27.33,51.71,33.76,26.51,50,0,0,0,0,0,0,0.296,0,0.082,0.35,0.64,0.36,38.9
-991533600000,1938,8,1937,11,44,7,0.216,0.0696,0.147,8819.31,53.14,53.14,52.5,2,2,2,357.5,350.2,360.3,242.5,235.2,115,115,115,0,0,0,0.322,0.319,0.328,242.5,235.2,245.3,990,990,990,965.2,965.2,965.2,24.8,24.8,24.8,0.139,0.137,0.14,0.0164,0.0157,0.0166,0.00066,0.00063,0.00067,0.262,0.254,0.265,0.011,0.01,0.011,24.55,24.53,24.6,0.927,0.925,0.928,0.97,0.97,0.97,0.899,0.897,0.9,27.06,26.23,27.39,26.25,25.45,26.57,0,0,0,0,0,0,0.292,0,0.069,0.32,0.68,0.32,40.8
-990928800000,1938,8,1937,11,45,7,0.206,0.0834,0.123,7522.54,50.89,50.89,44.78,2,1,1.4285714285714286,341.1,331.6,350.2,203.3,176.6,137.9,115,155,0,0,0,0.405,0.328,0.467,203.3,176.6,235.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.127,0.119,0.137,0.013,0.0108,0.0157,0.00052,0.00043,0.00063,0.29,0.247,0.334,0.012,0.0099,0.013,24.6,24.54,24.63,0.938,0.923,0.952,0.975,0.97,0.98,0.915,0.895,0.933,34.89,25.59,43.44,34.05,24.83,42.57,0,0,0,0,0,0,0.249,0,0.083,0.4,0.6,0.4,36.5
-990324000000,1938,8,1937,11,46,7,0.195,0.0937,0.102,6295.7,39.51,39.51,37.47,1,1,1,323.2,311.8,331.6,168.2,156.8,155,155,155,0,0,0,0.48,0.467,0.497,168.2,156.8,176.6,990,990,990,965,965,965.1,25,24.9,25,0.116,0.112,0.119,0.01,0.00908,0.0108,0.0004,0.00036,0.00043,0.296,0.276,0.311,0.012,0.011,0.012,24.69,24.63,24.77,0.945,0.942,0.948,0.973,0.97,0.977,0.92,0.913,0.926,38.5,35.86,40.44,37.47,34.78,39.51,0,0,0,0,0,0,0.208,0,0.093,0.48,0.52,0.48,32.3
-989719200000,1938,8,1937,11,47,7,0.183,0.0937,0.0895,5511.16,34.78,34.78,32.8,1,1,1,303,290.5,311.8,148,135.5,155,155,155,0,0,0,0.512,0.497,0.534,148,135.5,156.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.109,0.105,0.112,0.00833,0.00727,0.00908,0.00033,0.00029,0.00036,0.26,0.238,0.276,0.01,0.0095,0.011,24.82,24.77,24.9,0.939,0.933,0.942,0.97,0.97,0.97,0.91,0.905,0.913,33.82,30.89,35.86,32.8,29.96,34.78,0,0,0,0,0,0,0.182,0,0.0935,0.51,0.49,0.51,30.1
-989114400000,1938,8,1937,11,48,7,0.17,0.081,0.0887,5478.73,36.52,36.52,32.61,1,1,1,280.5,273.8,290.5,146.6,126.3,133.9,118,155,0,0,0,0.477,0.419,0.551,146.6,126.3,163.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.107,0.102,0.111,0.00821,0.00649,0.00963,0.00033,0.00026,0.00038,0.255,0.221,0.283,0.01,0.0088,0.011,24.92,24.89,24.95,0.937,0.93,0.943,0.97,0.97,0.971,0.909,0.902,0.916,33.61,28.73,37.61,32.61,27.87,36.52,0,0,0,0,0,0,0.181,0,0.0813,0.48,0.52,0.48,32.2
-988509600000,1938,9,1937,12,49,7,0.163,0.0714,0.0913,5659.44,34.77,34.77,33.69,1,1,1,269,264.1,273.8,151,146.1,118,118,118,0,0,0,0.439,0.431,0.447,151,146.1,155.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.106,0.105,0.108,0.00859,0.00817,0.00899,0.00034,0.00032,0.00036,0.261,0.253,0.27,0.01,0.01,0.011,24.96,24.94,24.99,0.939,0.938,0.941,0.97,0.97,0.97,0.911,0.909,0.913,34.73,33.57,35.85,33.69,32.57,34.77,0,0,0,0,0,0,0.187,0,0.0717,0.44,0.56,0.44,34.7
-987904800000,1938,9,1937,12,50,7,0.158,0.0714,0.0862,5333.52,32.57,32.57,31.75,1,1,1,260.5,256.7,264.1,142.5,138.7,118,118,118,0,0,0,0.453,0.447,0.46,142.5,138.7,146.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.102,0.105,0.00787,0.00754,0.00817,0.00031,0.0003,0.00032,0.246,0.239,0.253,0.0098,0.0095,0.01,25.01,24.99,25.03,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.909,32.73,31.82,33.57,31.75,30.86,32.57,0,0,0,0,0,0,0.176,0,0.0718,0.45,0.55,0.45,33.8
-987300000000,1938,9,1937,12,51,7,0.154,0.0714,0.0827,5109.26,30.86,30.86,30.41,1,1,1,254.7,249.8,256.7,136.7,131.8,118,118,118,0,0,0,0.463,0.46,0.472,136.7,131.8,138.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0997,0.102,0.00737,0.00695,0.00754,0.00029,0.00027,0.0003,0.236,0.227,0.239,0.0093,0.009,0.0095,25.05,25.03,25.07,0.934,0.932,0.934,0.97,0.97,0.97,0.906,0.904,0.906,31.35,30.19,31.82,30.41,29.29,30.86,0,0,0,0,0,0,0.169,0,0.0713,0.46,0.54,0.46,33.2
-986695200000,1938,9,1937,12,52,7,0.145,0.0677,0.0776,4794,30.03,30.03,28.54,1,1,1,240.3,231.4,249.8,128.3,121.6,112,97,118,0,0,0,0.465,0.419,0.492,128.3,121.6,134.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.098,0.0961,0.0997,0.00666,0.00609,0.00718,0.00026,0.00024,0.00028,0.22,0.209,0.23,0.0087,0.0082,0.0091,25.14,25.07,25.18,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.905,29.42,27.8,30.96,28.54,26.97,30.03,0,0,0,0,0,0,0.159,0,0.0674,0.47,0.54,0.46,33.1
-986090400000,1938,10,1938,1,1,7,0.137,0.0587,0.0784,4861.22,29.56,29.56,28.94,1,1,1,226.6,224.7,229.4,129.6,127.7,97,97,97,0,0,0,0.428,0.423,0.432,129.6,127.7,132.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0972,0.0965,0.0981,0.00677,0.0066,0.007,0.00027,0.00026,0.00028,0.221,0.218,0.226,0.0087,0.0086,0.0089,25.22,25.2,25.23,0.93,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,29.83,29.37,30.47,28.94,28.49,29.56,0,0,0,0,0,0,0.161,0,0.0586,0.43,0.57,0.43,35.5
-985485600000,1938,10,1938,1,2,7,0.135,0.0587,0.0761,4714.98,28.49,28.49,28.07,1,1,1,222.8,220.5,224.7,125.8,123.5,97,97,97,0,0,0,0.435,0.432,0.44,125.8,123.5,127.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0958,0.095,0.0965,0.00644,0.00625,0.0066,0.00025,0.00025,0.00026,0.215,0.211,0.218,0.0084,0.0083,0.0086,25.25,25.23,25.27,0.929,0.928,0.93,0.97,0.97,0.97,0.901,0.9,0.902,28.93,28.39,29.37,28.07,27.54,28.49,0,0,0,0,0,0,0.156,0,0.0589,0.43,0.56,0.44,34.9
-984880800000,1938,10,1938,1,3,7,0.136,0.0587,0.0772,4787.91,28.88,28.88,28.5,1,1,1,224.7,220.5,226.4,127.7,123.5,97,97,97,0,0,0,0.432,0.428,0.44,127.7,123.5,129.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0965,0.095,0.0971,0.00661,0.00625,0.00675,0.00026,0.00025,0.00027,0.218,0.211,0.221,0.0086,0.0083,0.0087,25.23,25.22,25.27,0.93,0.928,0.93,0.97,0.97,0.97,0.902,0.9,0.902,29.38,28.39,29.77,28.5,27.54,28.88,0,0,0,0,0,0,0.158,0,0.0588,0.43,0.57,0.43,35.2
-984276000000,1938,10,1938,1,4,7,0.134,0.0587,0.0756,4682.32,28.49,28.49,27.87,1,1,1,222,220.5,224.7,125,123.5,97,97,97,0,0,0,0.437,0.432,0.44,125,123.5,127.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0955,0.095,0.0965,0.00637,0.00625,0.0066,0.00025,0.00025,0.00026,0.213,0.211,0.218,0.0084,0.0083,0.0086,25.26,25.23,25.27,0.928,0.928,0.93,0.97,0.97,0.97,0.9,0.9,0.902,28.73,28.39,29.37,27.87,27.54,28.49,0,0,0,0,0,0,0.155,0,0.0584,0.44,0.56,0.44,34.9
