datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-983671200000,1938,10,1938,1,5,7,0.141,0.0566,0.0846,5259.41,32.05,32.05,31.31,1,1,1,233.5,226.4,236.2,139.9,129.4,93.57,93,97,0,0,0,0.401,0.394,0.428,139.9,129.4,143.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0971,0.102,0.00764,0.00675,0.00792,0.0003,0.00027,0.00031,0.24,0.221,0.245,0.0094,0.0087,0.0097,25.16,25.14,25.22,0.935,0.93,0.936,0.97,0.97,0.97,0.907,0.902,0.908,32.27,29.77,33.05,31.31,28.88,32.05,0,0,0,0,0,0,0.174,0,0.0564,0.4,0.6,0.4,37.3
-983066400000,1938,11,1938,2,6,7,0.15,0.0562,0.0935,5826.4,37.29,37.29,34.68,1,1,1,247.6,239.6,258.8,154.6,146.6,93,93,93,0,0,0,0.376,0.359,0.388,154.6,146.6,165.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.11,0.00889,0.00821,0.00984,0.00035,0.00032,0.00039,0.266,0.251,0.286,0.01,0.0099,0.011,25.05,24.98,25.11,0.94,0.938,0.944,0.971,0.97,0.972,0.913,0.909,0.918,35.73,33.86,38.34,34.68,32.84,37.29,0,0,0,0,0,0,0.193,0,0.0565,0.37,0.62,0.38,38.8
-982461600000,1938,11,1938,2,7,7,0.16,0.0562,0.104,6494.14,46.87,46.87,38.66,1,1,1,264.6,258.8,299.2,171.6,165.8,93,93,93,0,0,0,0.352,0.311,0.359,171.6,165.8,206.2,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.112,0.11,0.124,0.0103,0.00984,0.0133,0.00041,0.00039,0.00053,0.296,0.286,0.358,0.012,0.011,0.014,24.95,24.75,24.98,0.946,0.944,0.956,0.974,0.972,0.98,0.921,0.918,0.937,39.7,38.34,47.83,38.66,37.29,46.87,0,0,0,0,0,0,0.215,0,0.056,0.35,0.65,0.35,40.6
-981856800000,1938,11,1938,2,8,7,0.195,0.0562,0.139,8441.06,50.55,50.55,50.24,2,1,1.8571428571428572,322.9,306,325.7,229.9,213,93,93,93,0,0,0,0.288,0.286,0.304,229.9,213,232.7,990,990,990,965,964.9,965,25,25,25.1,0.132,0.126,0.133,0.0153,0.0139,0.0155,0.00061,0.00055,0.00062,0.266,0.248,0.37,0.011,0.0099,0.015,24.72,24.7,24.72,0.929,0.924,0.957,0.971,0.97,0.98,0.902,0.896,0.938,29.39,26.06,49.38,28.58,25.28,48.4,0,0,0,0,0,0,0.279,0,0.056,0.29,0.71,0.29,43.3
-981252000000,1938,11,1938,2,9,7,0.195,0.06,0.135,8317.58,50.81,50.81,49.51,2,1,1.4285714285714286,321.9,311.8,338.3,222.6,207.8,99.29,93,104,0,0,0,0.309,0.287,0.334,222.6,207.8,234.3,990,990,990,965,965,965.1,25,24.9,25,0.13,0.125,0.135,0.0147,0.0134,0.0157,0.00059,0.00054,0.00063,0.321,0.246,0.38,0.013,0.0098,0.015,24.67,24.62,24.74,0.943,0.923,0.958,0.976,0.97,0.98,0.92,0.896,0.939,39.62,25.83,50.7,38.72,25.05,49.68,0,0,0,0,0,0,0.275,0,0.06,0.31,0.69,0.31,42.7
-980647200000,1938,12,1938,3,10,7,0.219,0.0629,0.157,9434.95,62.43,62.43,56.16,2,2,2,362.8,340.6,391.8,258.8,236.6,104,104,104,0,0,0,0.287,0.265,0.305,258.8,236.6,287.8,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.143,0.136,0.154,0.0225,0.0159,0.0348,0.00091,0.00064,0.0014,0.283,0.254,0.325,0.011,0.01,0.013,24.5,24.32,24.64,0.931,0.925,0.938,0.97,0.97,0.97,0.903,0.897,0.91,28.95,26.45,32.18,28.08,25.66,31.22,0,0,0,0,0,0,0.312,0,0.062,0.29,0.72,0.28,43.1
-980042400000,1938,12,1938,3,11,7,0.275,0.0629,0.212,12756.3,79.56,79.56,75.93,2,2,2,454,413.7,470.2,350,309.7,104,104,104,0,0,0,0.229,0.221,0.251,350,309.7,366.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.176,0.161,0.181,0.0642,0.0452,0.0718,0.0026,0.0018,0.003,0.419,0.358,0.443,0.017,0.015,0.018,23.94,23.84,24.18,0.948,0.942,0.951,0.975,0.97,0.978,0.924,0.914,0.929,38.95,34.6,40.69,37.97,33.56,39.78,0,0,0,0,0,0,0.422,0,0.063,0.23,0.77,0.23,46.4
-979437600000,1938,12,1938,3,12,7,0.31,0.0689,0.241,14511.3,92.54,92.54,86.38,2,2,2,513.3,472.5,548.2,399.3,368.5,114,104,118,0,0,0,0.222,0.213,0.23,399.3,368.5,430.2,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.195,0.182,0.206,0.0875,0.0729,0.102,0.0036,0.003,0.0043,0.494,0.446,0.541,0.021,0.018,0.023,23.6,23.39,23.83,0.954,0.951,0.957,0.98,0.978,0.98,0.935,0.93,0.938,44.08,40.94,47.22,43.19,40.04,46.27,0,0,0,0,0,0,0.48,0,0.069,0.22,0.78,0.22,46.8
-978832800000,1938,12,1938,3,13,7,0.334,0.0732,0.261,15577.4,95.43,95.43,92.72,2,2,2,552.4,548.2,562.8,431.4,423.8,121,118,139,0,0,0,0.219,0.21,0.247,431.4,423.8,444.8,990,990,990,966.1,966.1,966.1,23.9,23.9,23.9,0.207,0.206,0.212,0.103,0.099,0.109,0.0043,0.0041,0.0046,0.543,0.534,0.563,0.023,0.022,0.024,23.37,23.3,23.39,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.31,46.38,48.69,46.36,45.45,47.72,0,0,0,0,0,0,0.515,0,0.073,0.22,0.78,0.22,46.6
-978228000000,1939,1,1938,4,14,7,0.364,0.0841,0.28,16463.8,105.2,105.2,98,3,2,2.2857142857142856,602.6,563.9,647.6,463.6,424.9,139,139,139,0,0,0,0.231,0.215,0.246,463.6,424.9,508.6,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.224,0.206,0.249,0.118,0.0996,0.141,0.005,0.0042,0.006,0.565,0.535,0.595,0.024,0.022,0.025,23.13,22.95,23.33,0.954,0.946,0.958,0.977,0.97,0.98,0.933,0.918,0.939,45.04,35.43,50.18,44.04,34.37,49.17,0,0,0,0,0,0,0.544,0,0.084,0.23,0.77,0.23,45.2
-977623200000,1939,1,1938,4,15,7,0.41,0.0841,0.326,18685.4,112,112,111.2,3,3,3,678.3,654.2,682.3,539.3,515.2,139,139,139,0,0,0,0.205,0.204,0.212,539.3,515.2,543.3,990,990,990,966.6,966.5,966.6,23.4,23.4,23.5,0.267,0.253,0.269,0.161,0.145,0.164,0.0069,0.0062,0.007,0.613,0.572,0.62,0.026,0.024,0.027,22.77,22.75,22.91,0.95,0.948,0.95,0.972,0.97,0.973,0.923,0.919,0.924,38.13,36.57,38.39,37.07,35.48,37.34,0,0,0,0,0,0,0.618,0,0.084,0.21,0.8,0.2,45.6
-977018400000,1939,1,1938,4,16,7,0.44,0.0841,0.356,20336,127.3,127.3,121,3,3,3,727.8,691.9,760.5,588.8,552.9,139,139,139,0,0,0,0.191,0.183,0.201,588.8,552.9,621.5,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.295,0.274,0.313,0.194,0.17,0.216,0.0084,0.0073,0.0094,0.696,0.636,0.752,0.03,0.027,0.033,22.49,22.31,22.7,0.953,0.951,0.955,0.978,0.974,0.98,0.932,0.926,0.936,41.26,39.01,43.29,40.35,37.99,42.42,0,0,0,0,0,0,0.672,0,0.084,0.19,0.81,0.19,46.2
-976413600000,1939,1,1938,4,17,7,0.496,0.0841,0.412,23131.3,142,142,137.7,3,3,3,820.9,779.4,847.1,681.9,640.4,139,139,139,0,0,0,0.169,0.164,0.178,681.9,640.4,708.1,990,990,990,967.2,967,967.3,22.8,22.7,23,0.348,0.324,0.362,0.256,0.229,0.274,0.011,0.01,0.012,0.853,0.783,0.898,0.037,0.034,0.04,21.96,21.81,22.2,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.83,44.42,48.31,45.9,43.53,47.35,0,0,0,0,0,0,0.765,0,0.084,0.17,0.83,0.17,46.6
-975808800000,1939,1,1938,4,18,7,0.552,0.094,0.458,25059.3,159.8,159.8,149.2,4,3,3.2857142857142856,912.2,858.5,989.5,756.8,719.5,155.4,139,162,0,0,0,0.171,0.157,0.183,756.8,719.5,827.5,990,990,990,967.5,967.3,967.9,22.5,22.1,22.7,0.405,0.369,0.471,0.303,0.282,0.339,0.013,0.012,0.015,0.965,0.917,1.03,0.043,0.04,0.047,21.49,21.11,21.75,0.956,0.953,0.957,0.979,0.977,0.98,0.936,0.931,0.938,46.91,40.35,50.38,45.94,39.41,49.38,0,0,0,0,0,0,0.829,0,0.094,0.17,0.83,0.17,45.4
-975204000000,1939,2,1938,5,19,7,0.608,0.098,0.51,27290.7,168.5,168.5,162.4,4,4,4,1006,989.5,1043,843.9,827.5,162,162,162,0,0,0,0.161,0.155,0.164,843.9,827.5,880.8,990,990,990,967.9,967.9,968,22.1,22,22.1,0.486,0.471,0.52,0.347,0.339,0.365,0.016,0.015,0.017,1.06,1.03,1.12,0.048,0.047,0.051,21.03,20.84,21.11,0.954,0.954,0.955,0.979,0.978,0.98,0.934,0.933,0.936,41.5,40.85,42.98,40.61,39.94,42.12,0,0,0,0,0,0,0.902,0,0.098,0.16,0.84,0.16,44.9
-974599200000,1939,2,1938,5,20,7,0.656,0.098,0.558,29377.6,178.2,178.2,174.9,4,4,4,1085,1060,1108,923.1,898,162,162,162,0,0,0,0.149,0.146,0.153,923.1,898,945.7,990,990,990,968.2,968.1,968.2,21.8,21.8,21.9,0.558,0.536,0.579,0.386,0.374,0.397,0.018,0.017,0.018,1.2,1.15,1.24,0.055,0.053,0.057,20.63,20.52,20.76,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.61,43.65,45.46,43.72,42.78,44.55,0,0,0,0,0,0,0.971,0,0.098,0.15,0.85,0.15,44.8
-973994400000,1939,2,1938,5,21,7,0.88,0.098,0.655,31462,193.1,193.1,187.3,4,4,4,1455,1142,1746,1293,979.7,162,162,162,210,0,484,0.113,0.0928,0.142,1083,979.7,1100,990,990,990,969.3,968.3,970.3,20.7,19.7,21.7,0.835,0.616,0.918,0.614,0.413,0.648,0.03,0.019,0.033,1.75,1.3,1.87,0.085,0.06,0.095,18.91,17.85,20.35,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,47.77,45.79,49.25,46.82,44.87,48.27,0,0,0,0,0,0,1.04,0,0.225,0.11,0.74,0.26,35.8
-973389600000,1939,2,1938,5,22,7,1.27,0.131,0.665,28281.5,178.2,178.2,168.3,4,4,4,2104,1783,2543,1887,1621,217,162,239,786.8,521.4,1204,0.104,0.0843,0.122,1100,1100,1100,990,990,990,971.3,970.4,972.4,18.7,17.6,19.6,0.926,0.921,0.926,0.648,0.648,0.648,0.035,0.033,0.037,1.87,1.87,1.87,0.1,0.095,0.11,16.82,15.72,17.73,0.947,0.944,0.95,0.979,0.976,0.98,0.928,0.921,0.931,42.99,40,45.45,42.09,39.04,44.54,0,0,0,0,0,0,0.935,0,0.605,0.1,0.52,0.48,22.3
-972784800000,1939,3,1938,6,23,7,1.68,0.145,0.665,25107.2,154.8,154.8,149.4,4,4,4,2786,2592,2873,2547,2353,239,239,239,1447,1253,1534,0.0859,0.0832,0.0922,1100,1100,1100,990,990,990,973,972.5,973.2,17,16.8,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.13,14.92,15.6,0.941,0.941,0.943,0.973,0.971,0.975,0.916,0.914,0.92,38.41,37.84,39.68,37.36,36.76,38.7,0,0,0,0,0,0,0.83,0,1.015,0.086,0.4,0.6,14.9
-972180000000,1939,3,1938,6,24,7,1.67,0.145,0.665,25225.5,150.6,150.6,150.2,4,4,4,2760,2743,2782,2521,2504,239,239,239,1421,1404,1443,0.0866,0.0859,0.0871,1100,1100,1100,990,990,990,972.9,972.9,973,17.1,17,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.19,15.14,15.23,0.942,0.942,0.942,0.973,0.973,0.973,0.916,0.916,0.917,38.58,38.44,38.7,37.54,37.39,37.66,0,0,0,0,0,0,0.834,0,1.005,0.087,0.4,0.6,15.1
-971575200000,1939,3,1938,6,25,7,1.62,0.145,0.665,25578.1,156.2,156.2,152.3,4,4,4,2685,2543,2782,2446,2304,239,239,239,1346,1204,1443,0.0891,0.0859,0.094,1100,1100,1100,990,990,990,972.8,972.4,973,17.2,17,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.37,15.14,15.72,0.942,0.942,0.944,0.974,0.973,0.976,0.918,0.916,0.921,39.08,38.44,40,38.06,37.39,39.04,0,0,0,0,0,0,0.846,0,0.955,0.09,0.41,0.59,15.8
-970970400000,1939,3,1938,6,26,7,1.55,0.141,0.665,26156,156.2,156.2,155.7,4,4,4,2560,2543,2576,2328,2304,232.7,217,239,1228,1204,1237,0.0909,0.0853,0.094,1100,1100,1100,990,990,990,972.5,972.4,972.5,17.5,17.5,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.67,15.64,15.72,0.944,0.944,0.944,0.976,0.976,0.976,0.921,0.92,0.921,39.89,39.79,40,38.92,38.82,39.04,0,0,0,0,0,0,0.865,0,0.885,0.091,0.43,0.57,16.9
-970365600000,1939,4,1938,7,27,7,1.46,0.131,0.665,26849,160.3,160.3,159.8,4,4,4,2412,2396,2497,2195,2179,217,217,217,1095,1079,1180,0.09,0.0869,0.0906,1100,1100,1100,990,990,990,972.1,972.1,972.3,17.9,17.7,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.03,15.83,16.07,0.945,0.944,0.945,0.978,0.977,0.978,0.924,0.922,0.925,40.86,40.31,40.97,39.95,39.37,40.07,0,0,0,0,0,0,0.888,0,0.795,0.09,0.46,0.54,18.4
-969760800000,1939,4,1938,7,28,7,1.39,0.131,0.665,27361.8,165.1,165.1,162.9,4,4,4,2301,2217,2385,2084,2000,217,217,217,984.1,900.4,1068,0.0944,0.091,0.0979,1100,1100,1100,990,990,990,971.8,971.6,972,18.2,18,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.3,16.1,16.5,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.925,0.928,41.58,41.04,42.12,40.72,40.14,41.28,0,0,0,0,0,0,0.905,0,0.725,0.094,0.48,0.52,19.7
-969156000000,1939,4,1938,7,29,7,1.28,0.113,0.665,28160,168.9,168.9,167.6,4,4,4,2119,2067,2195,1932,1913,187.4,148,217,831.6,813.1,878.2,0.0882,0.0701,0.102,1100,1100,1100,990,990,990,971.4,971.3,971.6,18.6,18.4,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.74,16.55,16.86,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.76,42.27,43.09,41.9,41.42,42.23,0,0,0,0,0,0,0.931,0,0.615,0.088,0.52,0.48,22
-968551200000,1939,4,1938,7,30,7,1.16,0.0895,0.665,29146.8,177.3,177.3,173.5,4,4,4,1918,1808,2028,1770,1660,148,148,148,670.3,559.8,780.4,0.0773,0.073,0.0819,1100,1100,1100,990,990,990,970.8,970.5,971.2,19.2,18.8,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.1,17.29,16.96,17.65,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.26,43.35,45.22,43.37,42.48,44.31,0,0,0,0,0,0,0.964,0,0.495,0.077,0.57,0.43,25.1
-967946400000,1939,5,1938,8,31,7,0.993,0.116,0.665,30741.8,186.1,186.1,183,4,4,4,1643,1551,1768,1451,1359,192,192,192,350.7,259.2,475.6,0.117,0.109,0.124,1100,1100,1100,990,990,990,969.9,969.7,970.3,20.1,19.7,20.3,0.915,0.907,0.925,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.091,0.095,18.19,17.78,18.49,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.68,45.58,47.48,45.75,44.66,46.53,0,0,0,0,0,0,1.02,0,0.328,0.12,0.67,0.33,31
-967341600000,1939,5,1938,8,32,7,0.852,0.116,0.665,32177,195.8,195.8,191.5,4,4,4,1408,1297,1528,1216,1105,192,192,192,116.1,5.493,236,0.137,0.126,0.148,1100,1100,1100,990,990,990,969.2,968.8,969.6,20.8,20.4,21.2,0.847,0.799,0.904,0.648,0.648,0.648,0.031,0.031,0.032,1.79,1.75,1.85,0.086,0.083,0.091,19.02,18.57,19.42,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.934,48.86,47.69,49.94,47.88,46.73,48.94,0,0,0,0,0,0,1.06,0,0.187,0.14,0.78,0.22,37.8
-966736800000,1939,5,1938,8,33,7,0.733,0.116,0.616,31418.6,195.9,195.9,187,4,4,4,1211,1172,1291,1019,980.2,192,192,192,0,0,0,0.159,0.149,0.164,1019,980.2,1099,990,990,990,968.6,968.4,968.8,21.4,21.2,21.6,0.678,0.621,0.796,0.474,0.413,0.646,0.022,0.019,0.031,1.44,1.31,1.74,0.067,0.061,0.082,20,19.44,20.25,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.71,46.49,49.97,46.75,45.56,48.97,0,0,0,0,0,0,1.04,0,0.117,0.16,0.84,0.16,42.9
-966132000000,1939,5,1938,8,34,7,0.643,0.116,0.527,27842.6,177.9,177.9,165.7,4,4,4,1063,989.5,1142,870.6,797.5,192,192,192,0,0,0,0.181,0.168,0.194,870.6,797.5,949.7,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.513,0.446,0.586,0.36,0.325,0.399,0.016,0.015,0.018,1.11,0.983,1.25,0.051,0.044,0.058,20.79,20.41,21.16,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,42.33,39.42,45.39,41.43,38.43,44.48,0,0,0,0,0,0,0.921,0,0.116,0.18,0.82,0.18,43.3
-965527200000,1939,5,1938,8,35,7,0.55,0.0909,0.459,25084.9,161.4,161.4,149.3,4,3,3.2857142857142856,909.6,817.7,976.8,759.3,698.7,150.3,119,192,0,0,0,0.164,0.126,0.203,759.3,698.7,828,990,990,990,967.5,967.2,967.8,22.5,22.2,22.8,0.408,0.355,0.463,0.304,0.268,0.34,0.014,0.012,0.015,0.969,0.88,1.04,0.043,0.039,0.047,21.49,21.15,21.95,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.09,39.9,51.89,46,38.93,50,0,0,0,0,0,0,0.83,0,0.091,0.17,0.83,0.17,45.6
-964922400000,1939,6,1938,9,36,7,0.449,0.0756,0.374,21261,138.7,138.7,126.6,3,3,3,742.9,682.3,803.7,617.9,521.3,125,119,161,0,0,0,0.169,0.148,0.236,617.9,521.3,684.7,990,990,990,966.9,966.6,967.1,23.1,22.9,23.4,0.31,0.259,0.347,0.214,0.149,0.258,0.0093,0.0064,0.011,0.744,0.585,0.856,0.032,0.025,0.037,22.38,22.03,22.79,0.954,0.948,0.957,0.978,0.97,0.98,0.933,0.92,0.938,43.12,36.83,47.19,42.18,35.72,46.24,0,0,0,0,0,0,0.703,0,0.075,0.17,0.83,0.17,47.4
-964317600000,1939,6,1938,9,37,7,0.37,0.0974,0.272,16009.9,105.4,105.4,95.3,3,2,2.142857142857143,611.4,562.8,673.1,450.4,401.8,161,161,161,0,0,0,0.264,0.239,0.286,450.4,401.8,512.1,990,990,990,966.3,966.1,966.6,23.7,23.4,23.9,0.221,0.2,0.254,0.112,0.0887,0.143,0.0047,0.0037,0.0061,0.563,0.502,0.598,0.024,0.021,0.025,23.1,22.84,23.36,0.955,0.947,0.958,0.979,0.97,0.98,0.935,0.919,0.939,46.11,36.22,49.98,45.14,35.14,48.98,0,0,0,0,0,0,0.529,0,0.098,0.26,0.74,0.26,43.3
-963712800000,1939,6,1938,9,38,7,0.316,0.0974,0.219,13058.2,86.17,86.17,77.73,2,2,2,523.3,486,562.8,362.3,325,161,161,161,0,0,0,0.308,0.286,0.331,362.3,325,401.8,990,990,990,966,965.8,966.1,24,23.9,24.2,0.186,0.173,0.2,0.07,0.0524,0.0887,0.0029,0.0022,0.0037,0.443,0.387,0.502,0.018,0.016,0.021,23.6,23.36,23.83,0.95,0.945,0.955,0.976,0.97,0.98,0.927,0.916,0.936,39.82,35.87,43.96,38.86,34.8,43.09,0,0,0,0,0,0,0.432,0,0.097,0.31,0.69,0.31,41.3
-963108000000,1939,6,1938,9,39,7,0.279,0.0929,0.187,11129.5,69.59,69.59,66.25,2,2,2,462.1,435.5,486,308.5,300.5,153.6,135,161,0,0,0,0.332,0.307,0.348,308.5,300.5,325,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.167,0.162,0.173,0.0446,0.0408,0.0524,0.0018,0.0017,0.0022,0.362,0.349,0.387,0.015,0.014,0.016,23.96,23.83,24.09,0.942,0.941,0.945,0.97,0.97,0.97,0.914,0.913,0.916,34.15,33.35,35.87,33.12,32.35,34.8,0,0,0,0,0,0,0.368,0,0.092,0.33,0.67,0.33,39.9
-962503200000,1939,7,1938,10,40,7,0.257,0.0816,0.176,10524.2,64.79,64.79,62.64,2,2,2,425.5,420.3,435.5,290.5,285.3,135,135,135,0,0,0,0.317,0.31,0.321,290.5,285.3,300.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.159,0.157,0.162,0.0361,0.0337,0.0408,0.0015,0.0014,0.0017,0.334,0.326,0.349,0.014,0.013,0.014,24.15,24.09,24.18,0.939,0.937,0.941,0.97,0.97,0.97,0.91,0.909,0.913,32.29,31.71,33.4,31.32,30.76,32.4,0,0,0,0,0,0,0.348,0,0.081,0.32,0.68,0.32,41
-961898400000,1939,7,1938,10,41,7,0.246,0.0816,0.164,9851.68,61,61,58.64,2,2,2,406.9,389.1,417.9,271.9,254.1,135,135,135,0,0,0,0.332,0.323,0.347,271.9,254.1,282.9,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.152,0.146,0.156,0.0273,0.019,0.0325,0.0011,0.00077,0.0013,0.306,0.279,0.322,0.012,0.011,0.013,24.26,24.2,24.38,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,30.23,28.27,31.44,29.32,27.42,30.5,0,0,0,0,0,0,0.326,0,0.082,0.33,0.67,0.33,40
-961293600000,1939,7,1938,10,42,7,0.232,0.0816,0.15,9002.87,54.84,54.84,53.59,2,2,2,383.4,377.1,389.1,248.4,242.1,135,135,135,0,0,0,0.352,0.347,0.358,248.4,242.1,254.1,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.144,0.142,0.146,0.0173,0.0163,0.019,0.0007,0.00066,0.00077,0.272,0.264,0.279,0.011,0.011,0.011,24.41,24.38,24.45,0.929,0.927,0.931,0.97,0.97,0.97,0.901,0.899,0.903,27.62,26.91,28.27,26.79,26.1,27.42,0,0,0,0,0,0,0.298,0,0.082,0.35,0.65,0.35,38.8
-960688800000,1939,7,1938,10,43,7,0.221,0.0816,0.139,8430.2,52.21,52.21,50.18,2,1,1.5714285714285714,364.8,350.2,377.1,229.8,215.2,135,135,135,0,0,0,0.37,0.358,0.385,229.8,215.2,242.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.137,0.132,0.142,0.0153,0.014,0.0163,0.00062,0.00057,0.00066,0.314,0.257,0.405,0.013,0.01,0.016,24.46,24.37,24.49,0.939,0.925,0.958,0.974,0.97,0.98,0.915,0.897,0.939,36.69,26.14,52.6,35.58,25.36,50,0,0,0,0,0,0,0.279,0,0.082,0.37,0.63,0.37,38.1
-960084000000,1939,7,1938,10,44,7,0.204,0.0713,0.133,8291.91,50,50,49.36,1,1,1,337.2,331.6,346.9,219.4,211.9,117.9,115,135,0,0,0,0.349,0.34,0.389,219.4,211.9,223.3,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.131,0.13,0.132,0.0144,0.0138,0.0147,0.00058,0.00055,0.00059,0.384,0.374,0.391,0.015,0.015,0.016,24.53,24.49,24.56,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,50.56,48.71,51.48,49.36,47.73,50,0,0,0,0,0,0,0.274,0,0.071,0.35,0.65,0.35,40.6
-959479200000,1939,8,1938,11,45,7,0.197,0.0696,0.127,7979.27,48.97,48.97,47.5,1,1,1,325,320.2,331.6,210,205.2,115,115,115,0,0,0,0.354,0.347,0.359,210,205.2,216.6,990,990,990,965,965,965.1,25,24.9,25,0.128,0.126,0.13,0.0136,0.0132,0.0142,0.00054,0.00053,0.00057,0.367,0.359,0.379,0.015,0.014,0.015,24.61,24.56,24.64,0.957,0.956,0.958,0.98,0.98,0.98,0.937,0.937,0.938,48.46,47.39,49.97,47.5,46.44,48.97,0,0,0,0,0,0,0.264,0,0.07,0.35,0.64,0.36,40.5
-958874400000,1939,8,1938,11,46,7,0.189,0.0696,0.119,7495.7,45.62,45.62,44.62,1,1,1,312.1,309.1,316.5,197.1,194.1,115,115,115,0,0,0,0.369,0.363,0.372,197.1,194.1,201.5,990,990,990,965,964.9,965,25,25,25.1,0.123,0.122,0.125,0.0125,0.0122,0.0129,0.0005,0.00049,0.00051,0.344,0.339,0.352,0.014,0.014,0.014,24.7,24.67,24.72,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,45.53,44.83,46.56,44.62,43.93,45.62,0,0,0,0,0,0,0.248,0,0.07,0.37,0.63,0.37,39.7
-958269600000,1939,8,1938,11,47,7,0.183,0.0696,0.114,7154.11,43.93,43.93,42.58,1,1,1,303.3,290.5,309.1,188.3,175.5,115,115,115,0,0,0,0.379,0.372,0.396,188.3,175.5,194.1,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.12,0.115,0.122,0.0118,0.0107,0.0122,0.00047,0.00042,0.00049,0.329,0.306,0.339,0.013,0.012,0.014,24.75,24.72,24.83,0.951,0.947,0.953,0.979,0.977,0.98,0.931,0.926,0.934,43.49,40.49,44.83,42.58,39.56,43.93,0,0,0,0,0,0,0.237,0,0.069,0.38,0.62,0.38,39.1
-957664800000,1939,8,1938,11,48,7,0.169,0.0633,0.106,6643.51,43.25,43.25,39.54,1,1,1,280,273.8,287.2,175.3,166.3,104.7,91,115,0,0,0,0.374,0.323,0.409,175.3,166.3,190.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.112,0.118,0.0106,0.00989,0.0119,0.00042,0.00039,0.00047,0.304,0.289,0.33,0.012,0.011,0.013,24.88,24.85,24.89,0.947,0.944,0.952,0.976,0.972,0.98,0.924,0.918,0.933,40.51,38.33,44.13,39.54,37.27,43.25,0,0,0,0,0,0,0.22,0,0.063,0.37,0.63,0.37,39.3
-957060000000,1939,9,1938,12,49,7,0.162,0.055,0.107,6756.77,41.5,41.5,40.22,1,1,1,268.5,264.1,273.8,177.5,173.1,91,91,91,0,0,0,0.339,0.332,0.345,177.5,173.1,182.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.112,0.116,0.0108,0.0105,0.0113,0.00043,0.00041,0.00045,0.307,0.299,0.316,0.012,0.012,0.013,24.92,24.89,24.94,0.948,0.946,0.949,0.978,0.976,0.98,0.927,0.924,0.93,41.11,40.07,42.35,40.22,39.12,41.5,0,0,0,0,0,0,0.223,0,0.055,0.34,0.66,0.34,41.7
-956455200000,1939,9,1938,12,50,7,0.151,0.0714,0.0794,4898.9,31.35,31.35,29.16,1,1,1,249.2,243.3,258.8,131.2,125.3,118,118,118,0,0,0,0.474,0.456,0.485,131.2,125.3,140.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.0995,0.0974,0.103,0.0069,0.0064,0.00772,0.00027,0.00025,0.00031,0.226,0.215,0.243,0.0089,0.0085,0.0096,25.08,25.02,25.12,0.931,0.929,0.935,0.97,0.97,0.97,0.903,0.901,0.907,30.06,28.67,32.32,29.16,27.81,31.35,0,0,0,0,0,0,0.162,0,0.0716,0.47,0.53,0.47,32.4
-955850400000,1939,9,1938,12,51,7,0.147,0.0714,0.0758,4672.55,27.81,27.81,27.81,1,1,1,243.3,243.3,243.3,125.3,125.3,118,118,118,0,0,0,0.485,0.485,0.485,125.3,125.3,125.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.0974,0.0974,0.0974,0.0064,0.0064,0.0064,0.00025,0.00025,0.00025,0.215,0.215,0.215,0.0085,0.0085,0.0085,25.12,25.12,25.12,0.929,0.929,0.929,0.97,0.97,0.97,0.901,0.901,0.901,28.67,28.67,28.67,27.81,27.81,27.81,0,0,0,0,0,0,0.155,0,0.0712,0.49,0.52,0.48,31.8
-955245600000,1939,9,1938,12,52,7,0.146,0.0696,0.0764,4712.25,31.11,31.11,28.05,1,1,1,241.3,236.2,243.3,126.3,118.2,115,97,118,0,0,0,0.476,0.411,0.5,126.3,118.2,139.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0975,0.0949,0.101,0.00648,0.0058,0.00758,0.00026,0.00023,0.0003,0.217,0.203,0.239,0.0086,0.008,0.0094,25.14,25.12,25.18,0.929,0.924,0.934,0.97,0.97,0.97,0.901,0.897,0.906,28.92,26.98,32.08,28.05,26.17,31.11,0,0,0,0,0,0,0.156,0,0.0696,0.48,0.52,0.48,32.3
-954640800000,1939,10,1939,1,1,7,0.141,0.0587,0.0827,5131.61,31.11,31.11,30.55,1,1,1,233.7,226.4,236.2,136.7,129.4,97,97,97,0,0,0,0.415,0.411,0.428,136.7,129.4,139.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0997,0.0971,0.101,0.00737,0.00675,0.00758,0.00029,0.00027,0.0003,0.234,0.221,0.239,0.0092,0.0087,0.0094,25.16,25.14,25.22,0.933,0.93,0.934,0.97,0.97,0.97,0.905,0.902,0.906,31.49,29.77,32.08,30.55,28.88,31.11,0,0,0,0,0,0,0.17,0,0.0583,0.42,0.59,0.41,36.4
-954036000000,1939,10,1939,1,2,7,0.131,0.0587,0.0727,4496.09,28.88,28.88,26.76,1,1,1,217.2,214.8,226.4,120.2,117.8,97,97,97,0,0,0,0.447,0.428,0.452,120.2,117.8,129.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0938,0.093,0.0971,0.00597,0.00576,0.00675,0.00023,0.00023,0.00027,0.205,0.2,0.221,0.008,0.0078,0.0087,25.29,25.22,25.31,0.925,0.923,0.93,0.97,0.97,0.97,0.897,0.896,0.902,27.59,26.99,29.77,26.76,26.18,28.88,0,0,0,0,0,0,0.149,0,0.0583,0.45,0.55,0.45,34.3
-953431200000,1939,10,1939,1,3,7,0.135,0.0587,0.0762,4723.68,29.56,29.56,28.12,1,1,1,223.1,220.5,229.4,126.1,123.5,97,97,97,0,0,0,0.435,0.423,0.44,126.1,123.5,132.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0959,0.095,0.0981,0.00646,0.00625,0.007,0.00025,0.00025,0.00028,0.215,0.211,0.226,0.0084,0.0083,0.0089,25.25,25.2,25.27,0.929,0.928,0.932,0.97,0.97,0.97,0.901,0.9,0.904,28.99,28.39,30.47,28.12,27.54,29.56,0,0,0,0,0,0,0.156,0,0.0588,0.43,0.56,0.44,35
-952826400000,1939,10,1939,1,4,7,0.15,0.0587,0.0917,5702.54,35.78,35.78,33.94,1,1,1,248.6,231.4,256.7,151.6,134.4,97,97,97,0,0,0,0.391,0.378,0.419,151.6,134.4,159.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.0989,0.108,0.00864,0.00718,0.00932,0.00034,0.00028,0.00037,0.261,0.23,0.275,0.01,0.0091,0.011,25.05,25,25.18,0.939,0.932,0.942,0.97,0.97,0.97,0.911,0.905,0.914,34.99,30.96,36.88,33.94,30.03,35.78,0,0,0,0,0,0,0.189,0,0.0583,0.39,0.61,0.39,38
-952221600000,1939,10,1939,1,5,7,0.159,0.0626,0.0963,5988.4,36.91,36.91,35.65,1,1,1,262.7,256.7,264.1,159.2,158.1,103.4,97,106,0,0,0,0.394,0.371,0.401,159.2,158.1,164.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.108,0.109,0.00928,0.00919,0.00972,0.00037,0.00036,0.00038,0.276,0.274,0.284,0.011,0.011,0.011,24.97,24.97,25,0.942,0.942,0.944,0.97,0.97,0.972,0.914,0.913,0.917,36.74,36.46,37.99,35.65,35.37,36.91,0,0,0,0,0,0,0.198,0,0.0627,0.39,0.61,0.39,37.7
-951616800000,1939,11,1939,2,6,7,0.162,0.0641,0.0975,6067.65,37.69,37.69,36.12,1,1,1,267.2,264.1,273.8,161.2,158.1,106,106,106,0,0,0,0.397,0.387,0.401,161.2,158.1,167.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.109,0.112,0.00946,0.00919,0.01,0.00037,0.00036,0.0004,0.28,0.274,0.291,0.011,0.011,0.012,24.95,24.91,24.97,0.943,0.942,0.945,0.971,0.97,0.973,0.915,0.913,0.919,37.2,36.46,38.72,36.12,35.37,37.69,0,0,0,0,0,0,0.201,0,0.0645,0.4,0.6,0.4,37.5
-951012000000,1939,11,1939,2,7,7,0.176,0.0641,0.112,7015.28,43.81,43.81,41.76,1,1,1,290.4,275.9,299.2,184.4,169.9,106,106,106,0,0,0,0.365,0.354,0.384,184.4,169.9,193.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.113,0.121,0.0114,0.0102,0.0122,0.00045,0.0004,0.00048,0.321,0.295,0.337,0.013,0.012,0.013,24.82,24.77,24.9,0.95,0.945,0.953,0.979,0.974,0.98,0.93,0.921,0.934,42.64,39.23,44.7,41.76,38.23,43.81,0,0,0,0,0,0,0.232,0,0.064,0.36,0.64,0.36,39.9
-950407200000,1939,11,1939,2,8,7,0.217,0.0641,0.153,9241.27,61.4,61.4,55.01,2,1,1.8571428571428572,358.2,320.2,389.1,252.2,214.2,106,106,106,0,0,0,0.297,0.272,0.331,252.2,214.2,283.1,990,990,990,965.2,965,965.3,24.8,24.7,25,0.142,0.129,0.153,0.021,0.014,0.0326,0.00085,0.00056,0.0013,0.297,0.263,0.374,0.012,0.011,0.015,24.51,24.33,24.62,0.935,0.928,0.957,0.971,0.97,0.98,0.908,0.9,0.938,31.86,27.31,49.52,30.97,26.49,48.53,0,0,0,0,0,0,0.306,0,0.064,0.3,0.71,0.29,42.6
-949802400000,1939,11,1939,2,9,7,0.255,0.0672,0.188,11283,68.58,68.58,67.16,2,2,2,421.5,402.9,435.5,310.4,296.9,111.1,106,118,0,0,0,0.264,0.252,0.279,310.4,296.9,317.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.163,0.158,0.167,0.0455,0.0391,0.0489,0.0019,0.0016,0.002,0.361,0.34,0.372,0.015,0.014,0.015,24.14,24.07,24.25,0.942,0.94,0.943,0.97,0.97,0.97,0.914,0.912,0.915,34.62,33.18,35.35,33.58,32.18,34.29,0,0,0,0,0,0,0.373,0,0.067,0.26,0.74,0.26,44.2
-949197600000,1939,12,1939,3,10,7,0.285,0.0714,0.214,12853.4,80.49,80.49,76.51,2,2,2,471.6,442.8,489.3,353.6,324.8,118,118,118,0,0,0,0.25,0.241,0.266,353.6,324.8,371.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.179,0.169,0.186,0.0659,0.0523,0.0743,0.0027,0.0021,0.0031,0.427,0.383,0.453,0.018,0.016,0.019,23.85,23.74,24.02,0.949,0.945,0.951,0.975,0.97,0.978,0.925,0.916,0.931,39.24,36.14,41.13,38.25,35.06,40.24,0,0,0,0,0,0,0.425,0,0.071,0.25,0.75,0.25,45.1
-948592800000,1939,12,1939,3,11,7,0.318,0.0714,0.247,14798.3,92.54,92.54,88.08,2,2,2,525.9,494.7,548.2,407.9,376.7,118,118,118,0,0,0,0.225,0.215,0.239,407.9,376.7,430.2,990,990,990,966,965.8,966.1,24,23.9,24.2,0.199,0.188,0.206,0.0915,0.0768,0.102,0.0038,0.0032,0.0043,0.508,0.461,0.541,0.021,0.019,0.023,23.53,23.39,23.71,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,44.94,41.7,47.22,44.04,40.85,46.27,0,0,0,0,0,0,0.489,0,0.071,0.22,0.78,0.22,46.5
-947988000000,1939,12,1939,3,12,7,0.344,0.0714,0.272,16187.7,100,100,96.36,2,2,2,568.4,548.2,589.2,450.4,430.2,118,118,118,0,0,0,0.208,0.2,0.215,450.4,430.2,471.2,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.215,0.206,0.225,0.112,0.102,0.121,0.0047,0.0043,0.0051,0.573,0.541,0.607,0.024,0.023,0.026,23.27,23.14,23.39,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,49.2,47.22,51.16,48.18,46.27,50,0,0,0,0,0,0,0.535,0,0.072,0.21,0.79,0.21,47.1
-947383200000,1939,12,1939,3,13,7,0.404,0.0714,0.332,19106.7,120.9,120.9,113.7,3,2,2.857142857142857,667.7,601.8,702.7,549.7,483.8,118,118,118,0,0,0,0.177,0.168,0.196,549.7,483.8,584.7,990,990,990,966.6,966.3,966.7,23.4,23.3,23.7,0.27,0.232,0.289,0.169,0.127,0.192,0.0072,0.0054,0.0082,0.644,0.615,0.687,0.027,0.026,0.029,22.79,22.6,23.06,0.952,0.95,0.956,0.976,0.973,0.98,0.929,0.924,0.937,41.46,38.45,52.3,40.29,37.4,50,0,0,0,0,0,0,0.632,0,0.072,0.18,0.82,0.18,47.3
-946778400000,1940,1,1939,4,14,7,0.434,0.0841,0.35,20041.2,119.7,119.7,119.3,3,3,3,718.3,705.9,720.3,579.3,566.9,139,139,139,0,0,0,0.194,0.193,0.197,579.3,566.9,581.3,990,990,990,966.8,966.7,966.8,23.2,23.2,23.3,0.289,0.282,0.29,0.188,0.18,0.189,0.0081,0.0077,0.0082,0.68,0.659,0.684,0.029,0.028,0.029,22.55,22.53,22.62,0.953,0.952,0.953,0.977,0.976,0.978,0.931,0.929,0.932,40.68,39.9,40.81,39.76,38.93,39.9,0,0,0,0,0,0,0.663,0,0.084,0.19,0.81,0.19,46.2
-946173600000,1940,1,1939,4,15,7,0.457,0.0841,0.373,21238.5,127.3,127.3,126.4,3,3,3,756,728.5,760.5,617,589.5,139,139,139,0,0,0,0.184,0.183,0.191,617,589.5,621.5,990,990,990,966.9,966.8,966.9,23.1,23.1,23.2,0.311,0.295,0.313,0.213,0.195,0.216,0.0092,0.0084,0.0094,0.744,0.698,0.752,0.032,0.03,0.033,22.33,22.31,22.49,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.933,0.936,43.01,41.32,43.29,42.14,40.45,42.42,0,0,0,0,0,0,0.702,0,0.084,0.18,0.82,0.18,46.5
-945568800000,1940,1,1939,4,16,7,0.511,0.0841,0.427,23765.5,150,150,141.5,3,3,3,845.4,779.4,905.4,706.4,640.4,139,139,139,0,0,0,0.165,0.154,0.178,706.4,640.4,766.4,990,990,990,967.3,967,967.5,22.7,22.5,23,0.365,0.324,0.411,0.272,0.229,0.31,0.012,0.01,0.014,0.897,0.783,1,0.04,0.034,0.045,21.82,21.47,22.2,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.18,44.42,51.45,47.15,43.53,50,0,0,0,0,0,0,0.786,0,0.084,0.16,0.84,0.16,46.5
-944964000000,1940,1,1939,4,17,7,0.565,0.0841,0.481,26021.7,161.4,161.4,154.9,4,3,3.857142857142857,933.5,906.4,971.4,794.5,767.4,139,139,139,0,0,0,0.149,0.143,0.153,794.5,767.4,832.4,990,990,990,967.6,967.5,967.8,22.4,22.2,22.5,0.436,0.411,0.471,0.324,0.31,0.342,0.014,0.014,0.015,0.982,0.955,1.04,0.044,0.043,0.047,21.38,21.18,21.47,0.953,0.953,0.956,0.976,0.975,0.98,0.931,0.928,0.937,41.55,39.35,51.51,40.51,38.36,50,0,0,0,0,0,0,0.861,0,0.084,0.15,0.85,0.15,46.1
-944359200000,1940,1,1939,4,18,7,0.607,0.092,0.515,27552.8,168.5,168.5,164,4,4,4,1003,971.4,1043,851.2,827.5,152.1,139,162,0,0,0,0.152,0.14,0.164,851.2,827.5,880.8,990,990,990,967.9,967.8,968,22.1,22,22.2,0.491,0.471,0.52,0.351,0.339,0.365,0.016,0.015,0.017,1.07,1.03,1.12,0.048,0.047,0.051,21.03,20.84,21.18,0.954,0.954,0.955,0.979,0.978,0.98,0.935,0.933,0.936,41.87,40.85,42.98,41,39.94,42.12,0,0,0,0,0,0,0.911,0,0.092,0.15,0.85,0.15,45.4
-943754400000,1940,2,1939,5,19,7,0.639,0.098,0.541,28638,174.1,174.1,170.5,4,4,4,1056,1043,1080,893.9,880.8,162,162,162,0,0,0,0.153,0.15,0.155,893.9,880.8,918,990,990,990,968.1,968,968.2,21.9,21.8,22,0.532,0.52,0.554,0.372,0.365,0.383,0.017,0.017,0.018,1.15,1.12,1.19,0.052,0.051,0.054,20.78,20.66,20.84,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.49,42.98,44.42,42.62,42.12,43.53,0,0,0,0,0,0,0.947,0,0.098,0.15,0.85,0.15,44.8
-943149600000,1940,2,1939,5,20,7,0.668,0.098,0.57,29866.9,178.8,178.8,177.8,4,4,4,1105,1083,1112,942.8,920.9,162,162,162,0,0,0,0.147,0.146,0.15,942.8,920.9,949.9,990,990,990,968.2,968.2,968.3,21.8,21.7,21.8,0.576,0.556,0.583,0.395,0.385,0.399,0.018,0.018,0.018,1.23,1.19,1.24,0.057,0.055,0.057,20.54,20.5,20.65,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.35,44.53,45.62,44.44,43.64,44.71,0,0,0,0,0,0,0.988,0,0.098,0.15,0.85,0.15,44.7
-942544800000,1940,2,1939,5,21,7,0.689,0.098,0.591,30678.5,187.1,187.1,182.6,4,4,4,1139,1117,1172,976.8,955,162,162,162,0,0,0,0.142,0.138,0.145,976.8,955,1010,990,990,990,968.3,968.3,968.4,21.7,21.6,21.7,0.614,0.588,0.661,0.416,0.401,0.446,0.019,0.018,0.021,1.3,1.25,1.39,0.06,0.058,0.064,20.36,20.17,20.48,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.58,45.81,47.73,45.65,44.89,46.77,0,0,0,0,0,0,1.01,0,0.098,0.14,0.86,0.14,44.5
-941940000000,1940,2,1939,5,22,7,0.803,0.103,0.657,32353.7,195.9,195.9,192.6,4,4,4,1328,1200,1437,1157,1038,171,162,183,70.61,0,154,0.129,0.121,0.135,1087,1038,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.804,0.701,0.861,0.618,0.508,0.648,0.029,0.024,0.031,1.72,1.5,1.81,0.082,0.07,0.087,19.35,18.91,19.98,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.13,48.53,49.97,48.15,47.56,48.98,0,0,0,0,0,0,1.07,0,0.146,0.13,0.82,0.18,40.3
-941335200000,1940,3,1939,6,23,7,1.21,0.111,0.665,28792.9,186.2,186.2,171.4,4,4,4,2002,1551,2327,1819,1368,183,183,183,719.2,268.2,1044,0.0929,0.0786,0.118,1100,1100,1100,990,990,990,971,969.7,971.9,19,18.1,20.3,0.923,0.904,0.926,0.648,0.648,0.648,0.034,0.032,0.036,1.87,1.85,1.87,0.099,0.091,0.1,17.1,16.24,18.5,0.948,0.946,0.952,0.98,0.979,0.98,0.929,0.926,0.933,43.73,41.41,47.49,42.85,40.54,46.54,0,0,0,0,0,0,0.952,0,0.545,0.092,0.55,0.45,23.8
-940730400000,1940,3,1939,6,24,7,1.67,0.111,0.665,25202.8,160.6,160.6,150,4,4,4,2768,2385,3139,2585,2202,183,183,183,1485,1102,1856,0.0667,0.0583,0.0767,1100,1100,1100,990,990,990,973,972,973.9,17,16.1,18,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.04,1.87,1.87,1.87,0.11,0.1,0.12,15.17,14.28,16.1,0.941,0.937,0.945,0.973,0.97,0.978,0.916,0.909,0.925,38.52,36.06,41.04,37.5,34.98,40.14,0,0,0,0,0,0,0.833,0,1.005,0.066,0.4,0.6,15.1
-940125600000,1940,3,1939,6,25,7,2.2,0.13,0.665,21598.5,137.3,137.3,128.6,4,4,4,3641,3251,4111,3426,3068,215,183,239,2326,1968,2772,0.059,0.0508,0.0664,1100,1100,1100,990,990,990,974.9,974.1,975.9,15.1,14.1,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.041,0.046,1.87,1.87,1.87,0.12,0.12,0.13,13.21,12.24,14.03,0.93,0.922,0.935,0.97,0.97,0.97,0.902,0.895,0.907,33.13,30.45,35.39,32.14,29.53,34.33,0,0,0,0,0,0,0.714,0,1.535,0.059,0.3,0.7,9.82
-939520800000,1940,3,1939,6,26,7,2.85,0.145,0.665,17405.4,116.2,116.2,103.6,4,4,4,4717,4207,5115,4478,3968,239,239,239,3378,2868,3776,0.0509,0.0467,0.0568,1100,1100,1100,990,990,990.02,977,976.1,977.7,13,12.3,13.9,0.925,0.92,0.926,0.648,0.648,0.648,0.05,0.046,0.053,1.87,1.87,1.87,0.14,0.13,0.15,11.14,10.46,12.07,0.907,0.89,0.921,0.97,0.97,0.97,0.88,0.863,0.893,27.28,25.11,29.96,25.9,22.99,29.06,0,0,0,0,0,0,0.576,0,2.185,0.051,0.23,0.77,6.11
-938916000000,1940,4,1939,7,27,7,3.12,0.178,0.665,15216.2,93.41,93.41,90.57,4,4,4,5167,5063,5260,4872,4768,295,295,295,3772,3668,3865,0.0571,0.0561,0.0583,1100,1100,1100,990.02,990.01,990.03,977.8,977.6,977.9,12.3,12.1,12.4,0.919,0.916,0.922,0.648,0.648,0.648,0.053,0.052,0.053,1.87,1.86,1.87,0.15,0.15,0.15,10.39,10.25,10.54,0.887,0.883,0.893,0.97,0.97,0.97,0.861,0.856,0.866,24.86,24.41,25.37,22.64,22.02,23.35,0,0,0,0,0,0,0.503,0,2.455,0.057,0.21,0.79,4.88
-938311200000,1940,4,1939,7,28,7,2.9,0.178,0.665,17126.1,109.9,109.9,101.9,4,4,4,4797,4525,4985,4502,4230,295,295,295,3402,3130,3590,0.0616,0.0592,0.0652,1100,1100,1100,990,990,990,977.1,976.6,977.5,12.9,12.5,13.4,0.926,0.926,0.926,0.648,0.648,0.648,0.05,0.049,0.052,1.87,1.87,1.87,0.15,0.14,0.15,10.99,10.64,11.48,0.906,0.897,0.915,0.97,0.97,0.97,0.879,0.87,0.887,26.86,25.74,28.34,25.49,23.88,27.49,0,0,0,0,0,0,0.566,0,2.235,0.061,0.23,0.77,5.91
-937706400000,1940,4,1939,7,29,7,2.58,0.178,0.665,19332.9,119.2,119.2,115.1,4,4,4,4266,4057,4485,3971,3762,295,295,295,2871,2662,3090,0.0692,0.0658,0.0727,1100,1100,1100,990,990,990,976.2,975.8,976.6,13.8,13.4,14.2,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.96,11.56,12.34,0.919,0.916,0.923,0.97,0.97,0.97,0.892,0.888,0.895,29.66,28.54,30.73,28.77,27.69,29.8,0,0,0,0,0,0,0.639,0,1.915,0.069,0.26,0.74,7.49
-937101600000,1940,4,1939,7,30,7,2.34,0.178,0.665,20742.5,127.9,127.9,123.5,4,4,4,3864,3670,4017,3569,3375,295,295,295,2469,2275,2622,0.0764,0.0734,0.0804,1100,1100,1100,990,990,990,975.4,975,975.7,14.6,14.3,15,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.73,12.41,13.14,0.927,0.924,0.93,0.97,0.97,0.97,0.899,0.896,0.902,31.82,30.93,32.96,30.87,30,31.97,0,0,0,0,0,0,0.686,0,1.675,0.076,0.28,0.72,8.86
-936496800000,1940,4,1939,7,31,7,2.07,0.19,0.665,22427.1,137.3,137.3,133.5,4,4,4,3421,3251,3573,3107,2930,313.6,295,321,2007,1830,2178,0.0918,0.0826,0.0987,1100,1100,1100,990,990,990,974.5,974.1,974.8,15.5,15.2,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.67,13.35,14.03,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,34.41,33.52,35.39,33.37,32.52,34.33,0,0,0,0,0,0,0.742,0,1.405,0.092,0.32,0.68,10.8
-935892000000,1940,5,1939,8,32,7,1.83,0.194,0.665,24034.1,148,148,143.1,4,4,4,3021,2840,3211,2700,2519,321,321,321,1600,1419,1790,0.106,0.1,0.113,1100,1100,1100,990,990,990,973.6,973.1,974,16.4,16,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.56,14.12,15,0.938,0.936,0.941,0.97,0.97,0.972,0.911,0.908,0.914,36.86,35.63,38.06,35.77,34.56,36.99,0,0,0,0,0,0,0.795,0,1.165,0.11,0.36,0.64,13.1
-935287200000,1940,5,1939,8,33,7,1.61,0.194,0.665,25713.1,158.3,158.3,153.1,4,4,4,2656,2467,2831,2335,2146,321,321,321,1235,1046,1410,0.121,0.113,0.13,1100,1100,1100,990,990,990,972.7,972.2,973.1,17.3,16.9,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.44,15.02,15.9,0.943,0.941,0.945,0.974,0.972,0.977,0.919,0.915,0.923,39.27,38.12,40.5,38.26,37.05,39.57,0,0,0,0,0,0,0.85,0,0.945,0.12,0.41,0.59,16
-934682400000,1940,5,1939,8,34,7,1.38,0.194,0.665,27439,167.3,167.3,163.3,4,4,4,2283,2130,2450,1962,1809,321,321,321,861.5,709.1,1029,0.141,0.131,0.151,1100,1100,1100,990,990,990,971.8,971.4,972.2,18.2,17.8,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.34,15.94,16.71,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.7,40.61,42.69,40.83,39.69,41.83,0,0,0,0,0,0,0.907,0,0.715,0.14,0.48,0.52,19.9
-934077600000,1940,5,1939,8,35,7,1.23,0.183,0.665,28537.4,172.3,172.3,169.9,4,4,4,2036,1953,2113,1733,1696,302.7,257,321,632.8,595.5,691.7,0.148,0.132,0.158,1100,1100,1100,990,990,990,971.2,970.9,971.4,18.8,18.6,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.95,16.75,17.18,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.33,42.8,43.95,42.47,41.95,43.07,0,0,0,0,0,0,0.944,0,0.565,0.15,0.54,0.46,23.2
-933472800000,1940,6,1939,9,36,7,1.09,0.155,0.665,29806.7,182.4,182.4,177.4,4,4,4,1803,1660,1902,1546,1403,257,257,257,446.1,302.7,545.1,0.143,0.135,0.155,1100,1100,1100,990,990,990,970.5,970,970.8,19.5,19.2,20,0.925,0.922,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.093,0.098,17.66,17.34,18.13,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.26,44.39,46.52,44.36,43.5,45.59,0,0,0,0,0,0,0.986,0,0.425,0.14,0.61,0.39,27.3
-932868000000,1940,6,1939,9,37,7,0.885,0.155,0.665,31827.9,192.4,192.4,189.5,4,4,4,1463,1384,1610,1206,1127,257,257,257,106,26.58,252.5,0.176,0.16,0.186,1100,1100,1100,990,990,990,969.4,969.1,969.8,20.6,20.2,20.9,0.87,0.839,0.918,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.79,1.87,0.088,0.086,0.093,18.82,18.3,19.1,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.33,46.96,49.09,47.36,46.02,48.11,0,0,0,0,0,0,1.05,0,0.22,0.18,0.75,0.25,36
-932263200000,1940,6,1939,9,38,7,0.766,0.155,0.61,30705.6,193.1,193.1,182.8,4,4,4,1266,1172,1366,1009,915.2,257,257,257,1.278,0,8.946,0.204,0.188,0.219,1008,915.2,1100,990,990,990,968.7,968.4,969.1,21.3,20.9,21.6,0.698,0.573,0.831,0.486,0.382,0.648,0.023,0.018,0.031,1.46,1.21,1.78,0.069,0.056,0.085,19.8,19.17,20.35,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,46.63,43.6,49.26,45.69,42.73,48.28,0,0,0,0,0,0,1.02,0,0.156,0.2,0.8,0.2,40.1
-931658400000,1940,6,1939,9,39,7,0.643,0.155,0.487,25818.5,166.4,166.4,153.7,4,3,3.7142857142857144,1063,989.5,1142,805.6,732.5,257,257,257,0,0,0,0.242,0.225,0.26,805.6,732.5,884.7,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.473,0.406,0.545,0.328,0.29,0.367,0.015,0.013,0.017,1.04,0.968,1.15,0.047,0.044,0.053,20.87,20.5,21.17,0.954,0.953,0.957,0.978,0.975,0.98,0.933,0.929,0.937,42.78,39.46,48.93,41.83,38.47,47.95,0,0,0,0,0,0,0.854,0,0.156,0.24,0.76,0.24,40.2
-931053600000,1940,7,1939,10,40,7,0.537,0.137,0.4,22112.9,145.3,145.3,131.6,3,3,3,888,817.7,971.4,661,590.7,227,227,227,0,0,0,0.256,0.234,0.278,661,590.7,744.4,990,990,990,967.5,967.2,967.8,22.5,22.2,22.8,0.35,0.308,0.41,0.243,0.196,0.298,0.011,0.0086,0.013,0.832,0.712,0.985,0.037,0.031,0.044,21.72,21.23,22.12,0.956,0.953,0.957,0.979,0.978,0.98,0.936,0.932,0.938,44.8,40.72,49.42,43.87,39.81,48.43,0,0,0,0,0,0,0.731,0,0.137,0.26,0.74,0.26,41.2
-930448800000,1940,7,1939,10,41,7,0.436,0.137,0.298,16998.1,114.8,114.8,101.2,3,2,2.2857142857142856,720.4,682.3,794.3,493.4,455.3,227,227,227,0,0,0,0.316,0.286,0.333,493.4,455.3,567.3,990,990,990,966.8,966.6,967.1,23.2,22.9,23.4,0.252,0.231,0.294,0.134,0.114,0.18,0.0058,0.0049,0.0078,0.627,0.561,0.672,0.027,0.024,0.029,22.59,22.25,22.78,0.955,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.938,46.82,35.1,52.18,45.42,34.05,50,0,0,0,0,0,0,0.562,0,0.138,0.31,0.68,0.32,39
-929844000000,1940,7,1939,10,42,7,0.397,0.137,0.26,15207.3,95.44,95.44,90.52,2,2,2,656.7,623.8,682.3,429.7,396.8,227,227,227,0,0,0,0.346,0.333,0.364,429.7,396.8,455.3,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.218,0.204,0.231,0.102,0.0863,0.114,0.0043,0.0037,0.0049,0.552,0.5,0.594,0.024,0.021,0.025,22.92,22.78,23.1,0.957,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.938,46.18,42.9,48.7,45.26,42.05,47.72,0,0,0,0,0,0,0.503,0,0.137,0.35,0.65,0.35,38.3
-929239200000,1940,7,1939,10,43,7,0.342,0.137,0.205,12018.3,80.96,80.96,71.54,2,2,2,565.4,548.2,608.8,338.4,321.2,227,227,227,0,0,0,0.402,0.373,0.414,338.4,321.2,381.8,990,990,990,966.1,966.1,966.3,23.9,23.7,23.9,0.183,0.177,0.199,0.0587,0.0506,0.0792,0.0025,0.0021,0.0033,0.413,0.387,0.478,0.017,0.016,0.02,23.44,23.19,23.55,0.947,0.944,0.953,0.971,0.97,0.979,0.92,0.916,0.932,36.82,35.01,41.35,35.77,33.96,40.48,0,0,0,0,0,0,0.397,0,0.137,0.4,0.6,0.4,35.1
-928634400000,1940,7,1939,10,44,7,0.312,0.122,0.19,11201.5,72.18,72.18,66.68,2,2,2,516,489.3,542,313.6,296,202.4,184,227,0,0,0,0.392,0.352,0.434,313.6,296,339,990,990,990,965.9,965.8,966,24.1,24,24.2,0.173,0.168,0.18,0.047,0.0387,0.059,0.002,0.0016,0.0025,0.374,0.349,0.411,0.016,0.015,0.017,23.7,23.58,23.84,0.943,0.94,0.947,0.97,0.97,0.97,0.915,0.912,0.918,34.37,32.34,37.21,33.34,31.37,36.09,0,0,0,0,0,0,0.37,0,0.122,0.39,0.61,0.39,35.9
-928029600000,1940,8,1939,11,45,7,0.283,0.111,0.172,10192.2,64.52,64.52,60.67,2,2,2,467.9,455.7,486,283.9,271.7,184,184,184,0,0,0,0.393,0.379,0.404,283.9,271.7,302,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.161,0.156,0.167,0.033,0.0272,0.0416,0.0014,0.0011,0.0017,0.328,0.31,0.355,0.013,0.013,0.015,23.97,23.86,24.04,0.937,0.935,0.941,0.97,0.97,0.97,0.909,0.907,0.913,31.27,29.93,33.26,30.33,29.04,32.26,0,0,0,0,0,0,0.337,0,0.111,0.39,0.61,0.39,36
-927424800000,1940,8,1939,11,46,7,0.262,0.111,0.151,8962.91,57.52,57.52,53.35,2,2,2,433.7,420.3,453.1,249.7,236.3,184,184,184,0,0,0,0.425,0.406,0.438,249.7,236.3,269.1,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.149,0.144,0.156,0.0185,0.0158,0.026,0.00076,0.00065,0.0011,0.278,0.262,0.306,0.011,0.011,0.013,24.17,24.06,24.25,0.929,0.925,0.934,0.97,0.97,0.97,0.901,0.897,0.906,27.5,25.99,29.65,26.68,25.21,28.76,0,0,0,0,0,0,0.296,0,0.111,0.42,0.58,0.42,34.2
-926820000000,1940,8,1939,11,47,7,0.242,0.111,0.131,8049.55,49.89,49.89,47.91,2,1,1.1428571428571428,400.4,386.5,417.9,216.4,202.5,184,184,184,0,0,0,0.46,0.44,0.476,216.4,202.5,233.9,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.137,0.132,0.143,0.0141,0.013,0.0156,0.00058,0.00053,0.00064,0.363,0.259,0.399,0.015,0.011,0.016,24.24,24.16,24.31,0.952,0.924,0.959,0.979,0.97,0.98,0.932,0.897,0.939,45.29,25.72,50.88,44.35,24.95,49.87,0,0,0,0,0,0,0.266,0,0.111,0.46,0.54,0.46,33.3
-926215200000,1940,8,1939,11,48,7,0.223,0.107,0.115,7152.59,47.77,47.77,42.57,1,1,1,368.1,350.2,380.8,190.7,176.3,177.4,138,184,0,0,0,0.481,0.394,0.511,190.7,176.3,212.2,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.127,0.123,0.131,0.012,0.0107,0.0138,0.00048,0.00043,0.00055,0.339,0.314,0.374,0.014,0.013,0.015,24.42,24.35,24.48,0.952,0.948,0.957,0.979,0.976,0.98,0.932,0.926,0.938,43.47,40.14,48.74,42.57,39.19,47.77,0,0,0,0,0,0,0.237,0,0.108,0.48,0.52,0.48,32.1
-925610400000,1940,9,1939,12,49,7,0.203,0.0835,0.119,7476.34,47.04,47.04,44.5,1,1,1,335.5,325.7,346.9,197.5,187.7,138,138,138,0,0,0,0.411,0.398,0.424,197.5,187.7,208.9,990,990,990,965.1,965,965.1,24.9,24.9,25,0.126,0.123,0.13,0.0125,0.0117,0.0135,0.0005,0.00047,0.00054,0.348,0.33,0.368,0.014,0.013,0.015,24.57,24.5,24.64,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.41,43.13,48,44.5,42.27,47.04,0,0,0,0,0,0,0.247,0,0.084,0.41,0.59,0.41,36.8
-925005600000,1940,9,1939,12,50,7,0.187,0.0835,0.104,6467.32,41.81,41.81,38.5,1,1,1,309.9,299.2,323.6,171.9,161.2,138,138,138,0,0,0,0.445,0.426,0.461,171.9,161.2,185.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.117,0.113,0.122,0.0104,0.00945,0.0115,0.00041,0.00038,0.00046,0.302,0.283,0.326,0.012,0.011,0.013,24.75,24.66,24.82,0.946,0.943,0.951,0.975,0.97,0.98,0.922,0.915,0.931,39.49,36.99,42.66,38.5,35.88,41.81,0,0,0,0,0,0,0.214,0,0.083,0.45,0.56,0.44,34.6
-924400800000,1940,9,1939,12,51,7,0.173,0.0835,0.0895,5525.01,35.88,35.88,32.89,1,1,1,286,273.8,299.2,148,135.8,138,138,138,0,0,0,0.483,0.461,0.504,148,135.8,161.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.109,0.104,0.113,0.00833,0.00729,0.00945,0.00033,0.00029,0.00038,0.259,0.237,0.283,0.01,0.0094,0.011,24.9,24.82,24.97,0.938,0.933,0.943,0.97,0.97,0.97,0.91,0.905,0.915,33.9,31.03,36.99,32.89,30.1,35.88,0,0,0,0,0,0,0.183,0,0.0835,0.48,0.52,0.48,31.9
-923796000000,1940,9,1939,12,52,7,0.158,0.0835,0.0741,4545.55,29.53,29.53,27.06,1,1,1,260.5,256.7,271.3,122.5,118.7,138,138,138,0,0,0,0.53,0.509,0.538,122.5,118.7,133.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.0996,0.0982,0.103,0.00616,0.00584,0.00708,0.00024,0.00023,0.00028,0.214,0.207,0.233,0.0085,0.0082,0.0092,25.04,24.98,25.07,0.927,0.925,0.932,0.97,0.97,0.97,0.899,0.897,0.904,27.89,26.99,30.44,27.06,26.18,29.53,0,0,0,0,0,0,0.15,0,0.0839,0.53,0.47,0.53,28.8
-923191200000,1940,9,1939,12,53,7,0.16,0.0689,0.0908,5628.26,34.44,34.44,33.5,1,1,1,264.1,264.1,264.1,150.1,126.1,114,110,138,0,0,0,0.432,0.417,0.523,150.1,126.1,154.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.107,0.101,0.108,0.00851,0.00647,0.00885,0.00034,0.00026,0.00035,0.261,0.22,0.267,0.01,0.0087,0.011,24.98,24.98,25.02,0.939,0.929,0.94,0.97,0.97,0.97,0.911,0.901,0.912,34.54,28.76,35.5,33.5,27.9,34.44,0,0,0,0,0,0,0.186,0,0.0692,0.43,0.57,0.43,35.2
-922586400000,1940,10,1940,1,1,7,0.157,0.0665,0.0908,5634.05,34.44,34.44,33.54,1,1,1,260.2,256.7,264.1,150.2,146.7,110,110,110,0,0,0,0.423,0.417,0.429,150.2,146.7,154.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.105,0.108,0.00851,0.00822,0.00885,0.00034,0.00033,0.00035,0.26,0.254,0.267,0.01,0.01,0.011,25,24.98,25.02,0.939,0.938,0.94,0.97,0.97,0.97,0.911,0.91,0.912,34.57,33.75,35.5,33.54,32.74,34.44,0,0,0,0,0,0,0.186,0,0.0662,0.42,0.58,0.42,35.9
-921981600000,1940,10,1940,1,2,7,0.162,0.0665,0.0951,5907.3,36.68,36.68,35.16,1,1,1,267.2,264.1,273.8,157.2,154.1,110,110,110,0,0,0,0.412,0.402,0.417,157.2,154.1,163.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.108,0.111,0.00912,0.00885,0.00967,0.00036,0.00035,0.00038,0.273,0.267,0.285,0.011,0.011,0.011,24.96,24.92,24.98,0.941,0.94,0.944,0.97,0.97,0.971,0.914,0.912,0.916,36.24,35.5,37.76,35.16,34.44,36.68,0,0,0,0,0,0,0.195,0,0.0669,0.41,0.59,0.41,36.5
-921376800000,1940,10,1940,1,3,7,0.178,0.0665,0.111,6977.81,44.42,44.42,41.53,1,1,1,293.7,275.9,306,183.7,165.9,110,110,110,0,0,0,0.375,0.359,0.399,183.7,165.9,196,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.112,0.123,0.0114,0.00985,0.0124,0.00045,0.00039,0.0005,0.32,0.288,0.342,0.013,0.011,0.014,24.8,24.73,24.91,0.95,0.944,0.954,0.979,0.972,0.98,0.929,0.918,0.934,42.44,38.27,45.33,41.53,37.21,44.42,0,0,0,0,0,0,0.231,0,0.067,0.37,0.62,0.38,39.2
-920772000000,1940,10,1940,1,4,7,0.188,0.0655,0.123,7734.76,46.66,46.66,46.04,1,1,1,311.4,309.1,311.8,203.1,199.1,108.3,106,110,0,0,0,0.348,0.34,0.356,203.1,199.1,205.8,990,990,990,965,964.9,965,25,25,25.1,0.125,0.124,0.126,0.013,0.0127,0.0132,0.00052,0.00051,0.00053,0.355,0.348,0.359,0.014,0.014,0.014,24.69,24.68,24.71,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,46.98,46.04,47.61,46.04,45.12,46.66,0,0,0,0,0,0,0.256,0,0.065,0.35,0.65,0.35,41.1
