datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-216784800000,1963,2,1962,5,21,7,2.71,0.119,0.665,18601.2,113.4,113.4,110.7,4,4,4,4486,4353,4525,4289,4156,197,197,197,3189,3056,3228,0.0439,0.0435,0.0453,1100,1100,1100,990,990,990,976.6,976.3,976.6,13.4,13.4,13.7,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.047,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.56,11.48,11.8,0.916,0.915,0.918,0.97,0.97,0.97,0.888,0.887,0.89,28.54,28.34,29.21,27.68,27.49,28.34,0,0,0,0,0,0,0.615,0,2.045,0.044,0.25,0.75,6.86
-216180000000,1963,2,1962,5,22,7,3.1,0.15,0.665,13685.1,108.6,108.6,81.46,4,4,4,5118,4595,5631,4871,4398,247.6,197,315,3771,3298,4216,0.0479,0.0384,0.0593,1100,1100,1100,990.02,990,990.06,977.7,976.8,978.5,12.4,11.6,13.2,0.918,0.905,0.926,0.648,0.648,0.648,0.053,0.049,0.056,1.87,1.85,1.87,0.15,0.14,0.16,10.49,9.724,11.36,0.767,0,0.914,0.831,0,0.97,0.744,0,0.886,21.97,0,27.98,20.36,0,27.14,0,0,1,0,0,0.143,0.453,0.143,2.435,0.048,0.21,0.79,4.41
-215575200000,1963,3,1962,6,23,7,3.86,0.191,0.665,0,0,0,0,4,4,4,6389,5867,6727,6074,5552,315,315,315,4974,4452,5312,0.0494,0.0468,0.0537,1100,1100,1100,990.12,990.08,990.15,979.5,978.8,980,10.6,10.2,11.2,0.882,0.871,0.898,0.648,0.648,0.648,0.061,0.058,0.064,1.83,1.82,1.85,0.17,0.16,0.18,8.763,8.376,9.386,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.195,0.049,0.17,0.83,0
-214970400000,1963,3,1962,6,24,7,4.26,0.191,0.665,0,0,0,0,4,4,4,7051,6871,7115,6736,6556,315,315,315,5636,5456,5700,0.0447,0.0443,0.0458,1100,1100,1100,990.17,990.16,990.18,980.3,980.1,980.4,9.84,9.78,10,0.862,0.86,0.867,0.648,0.648,0.648,0.066,0.065,0.066,1.81,1.81,1.82,0.18,0.18,0.18,8.033,7.972,8.214,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.595,0.045,0.16,0.84,0
-214365600000,1963,3,1962,6,25,7,4.11,0.191,0.665,0,0,0,0,4,4,4,6801,6666,6912,6486,6351,315,315,315,5386,5251,5497,0.0463,0.0456,0.0473,1100,1100,1100,990.15,990.14,990.16,980,979.9,980.2,10.1,9.98,10.3,0.869,0.866,0.873,0.648,0.648,0.648,0.064,0.063,0.065,1.82,1.81,1.82,0.18,0.18,0.18,8.293,8.167,8.445,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.445,0.046,0.16,0.84,0
-213760800000,1963,3,1962,6,26,7,3.86,0.191,0.665,0,0,0,0,4,4,4,6384,6288,6565,6069,5973,315,315,315,4969,4873,5150,0.0493,0.048,0.0501,1100,1100,1100,990.12,990.11,990.13,979.5,979.4,979.8,10.6,10.4,10.7,0.882,0.876,0.885,0.648,0.648,0.648,0.061,0.061,0.062,1.83,1.82,1.83,0.17,0.17,0.18,8.763,8.559,8.871,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.195,0.049,0.17,0.83,0
-213156000000,1963,4,1962,7,27,7,3.74,0.22,0.665,0,0,0,0,4,4,4,6183,6043,6288,5819,5679,364,364,364,4719,4579,4824,0.0589,0.0579,0.0602,1100,1100,1100,990.1,990.09,990.11,979.3,979.1,979.4,10.8,10.7,11,0.888,0.885,0.892,0.648,0.648,0.648,0.06,0.059,0.061,1.84,1.83,1.84,0.17,0.17,0.17,8.99,8.871,9.148,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.075,0.059,0.18,0.82,0
-212551200000,1963,4,1962,7,28,7,3.49,0.22,0.665,0,0,0,0,4,4,4,5765,5574,5963,5401,5210,364,364,364,4301,4110,4499,0.0632,0.061,0.0653,1100,1100,1100,990.07,990.05,990.08,978.7,978.4,979,11.4,11.1,11.7,0.901,0.895,0.906,0.648,0.648,0.648,0.057,0.056,0.058,1.85,1.84,1.85,0.16,0.16,0.17,9.531,9.249,9.804,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.825,0.063,0.19,0.81,0
-211946400000,1963,4,1962,7,29,7,3.2,0.22,0.665,12753.8,96.15,96.15,75.92,4,4,4,5288,4967,5551,4924,4603,364,364,364,3824,3503,4087,0.0689,0.0656,0.0733,1100,1100,1100,990.03,990,990.05,978,977.5,978.4,12.1,11.7,12.5,0.915,0.907,0.926,0.648,0.648,0.648,0.054,0.052,0.055,1.86,1.86,1.87,0.15,0.15,0.16,10.21,9.838,10.68,0.757,0,0.898,0.831,0,0.97,0.735,0,0.871,20.99,0,25.86,18.98,0,24.04,0,0,1,0,0,0.143,0.422,0.143,2.535,0.069,0.21,0.79,3.99
-211341600000,1963,4,1962,7,30,7,2.75,0.22,0.665,18256.7,115.9,115.9,108.7,4,4,4,4555,4227,4856,4191,3863,364,364,364,3091,2763,3392,0.0801,0.075,0.0861,1100,1100,1100,990,990,990,976.7,976.1,977.2,13.3,12.8,13.9,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.047,0.051,1.87,1.87,1.87,0.14,0.13,0.15,11.43,10.88,12.03,0.914,0.906,0.92,0.97,0.97,0.97,0.886,0.878,0.893,28.18,26.57,29.86,27.17,25.06,28.96,0,0,0,0,0,0,0.604,0,2.085,0.08,0.24,0.76,6.64
-210736800000,1963,4,1962,7,31,7,2.39,0.21,0.665,20397.4,124.9,124.9,121.4,4,4,4,3957,3803,4111,3610,3463,346.9,340,364,2510,2363,2647,0.0877,0.0848,0.0897,1100,1100,1100,990,990,990,975.6,975.3,975.9,14.4,14.1,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.54,12.24,12.86,0.925,0.922,0.928,0.97,0.97,0.97,0.897,0.895,0.9,31.29,30.45,32.18,30.35,29.53,31.22,0,0,0,0,0,0,0.675,0,1.725,0.088,0.28,0.72,8.53
-210132000000,1963,5,1962,8,32,7,2.1,0.202,0.665,22236.1,136.7,136.7,132.4,4,4,4,3472,3279,3639,3137,2958,334.6,321,340,2037,1858,2199,0.0964,0.0934,0.0988,1100,1100,1100,990,990,990,974.6,974.2,974.9,15.4,15.1,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.57,13.21,13.97,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,34.11,33.14,35.23,33.09,32.15,34.18,0,0,0,0,0,0,0.735,0,1.435,0.096,0.32,0.68,10.6
-209527200000,1963,5,1962,8,33,7,1.81,0.194,0.665,24197.7,149.9,149.9,144,4,4,4,2986,2769,3211,2665,2448,321,321,321,1565,1348,1790,0.108,0.1,0.116,1100,1100,1100,990,990,990,973.5,973,974,16.5,16,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.65,14.12,15.17,0.939,0.936,0.942,0.971,0.97,0.973,0.911,0.908,0.916,37.09,35.63,38.52,36.01,34.56,37.48,0,0,0,0,0,0,0.8,0,1.145,0.11,0.37,0.63,13.4
-208922400000,1963,5,1962,8,34,7,1.54,0.194,0.665,26253.8,160.6,160.6,156.3,4,4,4,2540,2385,2705,2219,2064,321,321,321,1119,963.8,1284,0.127,0.119,0.135,1100,1100,1100,990,990,990,972.4,972,972.8,17.6,17.2,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.72,15.32,16.1,0.944,0.942,0.945,0.976,0.974,0.978,0.921,0.918,0.925,40.02,38.94,41.04,39.07,37.92,40.14,0,0,0,0,0,0,0.868,0,0.875,0.13,0.43,0.57,17
-208317600000,1963,5,1962,8,35,7,1.34,0.183,0.665,27757,168.2,168.2,165.2,4,4,4,2212,2095,2335,1909,1834,302.7,257,321,809.2,734.2,914.2,0.137,0.119,0.149,1100,1100,1100,990,990,990,971.6,971.3,971.9,18.4,18.1,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.51,16.22,16.8,0.947,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,42.16,41.36,42.92,41.31,40.49,42.06,0,0,0,0,0,0,0.918,0,0.675,0.14,0.5,0.5,20.7
-207712800000,1963,6,1962,9,36,7,1.14,0.155,0.665,29380.5,180.1,180.1,174.9,4,4,4,1878,1726,2042,1621,1469,257,257,257,521.4,369.2,684.7,0.137,0.126,0.149,1100,1100,1100,990,990,990,970.7,970.2,971.2,19.3,18.8,19.8,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.1,17.42,16.93,17.91,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.61,43.26,45.94,43.72,42.4,45.02,0,0,0,0,0,0,0.972,0,0.475,0.14,0.58,0.42,25.8
-207108000000,1963,6,1962,9,37,7,0.948,0.155,0.665,31173.5,188.3,188.3,185.6,4,4,4,1568,1493,1678,1311,1236,257,257,257,211.1,135.9,320.7,0.164,0.153,0.172,1100,1100,1100,990,990,990,969.7,969.5,970.1,20.3,19.9,20.5,0.907,0.885,0.923,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.83,1.87,0.091,0.089,0.094,18.44,18.07,18.71,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.34,46.36,48.03,46.39,45.44,47.07,0,0,0,0,0,0,1.03,0,0.283,0.16,0.7,0.3,32.9
-206503200000,1963,6,1962,9,38,7,0.823,0.155,0.651,31900.9,192.4,192.4,189.9,4,4,4,1360,1291,1447,1103,1034,257,257,257,27.3,0,89.69,0.189,0.178,0.199,1076,1034,1100,990,990,990,969,968.8,969.3,21,20.7,21.2,0.803,0.731,0.865,0.593,0.5,0.648,0.028,0.024,0.031,1.69,1.52,1.81,0.081,0.072,0.088,19.27,18.87,19.67,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.44,47.59,49.09,47.47,46.64,48.11,0,0,0,0,0,0,1.05,0,0.172,0.19,0.79,0.21,38.8
-205898400000,1963,6,1962,9,39,7,0.697,0.155,0.541,28187.8,176.1,176.1,167.8,4,4,4,1152,1089,1208,895.3,832.5,257,257,257,0,0,0,0.223,0.213,0.236,895.3,832.5,951.1,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.555,0.498,0.609,0.372,0.342,0.399,0.017,0.016,0.019,1.17,1.06,1.27,0.054,0.049,0.059,20.45,20.17,20.76,0.954,0.953,0.955,0.98,0.977,0.98,0.935,0.931,0.936,42.82,40.39,44.92,41.95,39.45,44.02,0,0,0,0,0,0,0.932,0,0.156,0.22,0.78,0.22,40.4
-205293600000,1963,7,1962,10,40,7,0.626,0.137,0.489,25888.1,163.3,163.3,154.1,4,3,3.5714285714285716,1035,971.4,1086,808.3,744.4,227,227,227,0,0,0,0.22,0.209,0.234,808.3,744.4,859.4,990,990,990,968,967.8,968.2,22,21.8,22.2,0.468,0.41,0.515,0.33,0.298,0.355,0.015,0.013,0.016,1.05,0.985,1.1,0.048,0.044,0.051,20.94,20.73,21.23,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,45.1,39.31,52.13,43.83,38.31,50,0,0,0,0,0,0,0.856,0,0.137,0.22,0.78,0.22,41.4
-204688800000,1963,7,1962,10,41,7,0.544,0.137,0.407,22451.6,143.2,143.2,133.6,3,3,3,899.2,834.7,957.9,672.2,607.7,227,227,227,0,0,0,0.253,0.237,0.272,672.2,607.7,730.9,990,990,990,967.5,967.2,967.7,22.5,22.3,22.8,0.356,0.317,0.397,0.25,0.207,0.289,0.011,0.0091,0.013,0.851,0.74,0.958,0.038,0.033,0.043,21.65,21.31,22.02,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.937,45.46,41.75,48.71,44.55,40.9,47.73,0,0,0,0,0,0,0.742,0,0.137,0.25,0.75,0.25,41.3
-204084000000,1963,7,1962,10,42,7,0.468,0.14,0.329,18540.9,119.7,119.7,110.4,3,2,2.857142857142857,774.5,728.5,819.3,543.4,472.5,231.1,227,256,0,0,0,0.299,0.277,0.351,543.4,472.5,592.3,990,990,990,967,966.8,967.2,23,22.8,23.2,0.281,0.245,0.309,0.165,0.122,0.197,0.0072,0.0053,0.0086,0.648,0.615,0.714,0.028,0.027,0.031,22.35,22.11,22.56,0.952,0.949,0.957,0.974,0.97,0.98,0.927,0.921,0.938,40.16,37.16,50.01,39.12,36.04,49.01,0,0,0,0,0,0,0.613,0,0.139,0.3,0.7,0.3,39.6
-203479200000,1963,7,1962,10,43,7,0.42,0.155,0.265,15417,96.55,96.55,91.77,2,2,2,694.7,666.8,720.3,438.7,410.8,256,256,256,0,0,0,0.369,0.355,0.384,438.7,410.8,464.3,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.226,0.212,0.24,0.106,0.0929,0.118,0.0046,0.004,0.0051,0.571,0.524,0.614,0.024,0.022,0.026,22.75,22.6,22.91,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.938,46.82,44.09,49.26,45.88,43.21,48.28,0,0,0,0,0,0,0.51,0,0.155,0.37,0.63,0.37,36.7
-202874400000,1963,7,1962,10,44,7,0.382,0.136,0.246,14439.9,91.99,91.99,85.95,2,2,2,631.2,608.8,659.9,406.1,391.6,225.1,202,256,0,0,0,0.356,0.317,0.395,406.1,391.6,434.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.208,0.205,0.218,0.0907,0.0839,0.104,0.0038,0.0036,0.0044,0.515,0.496,0.558,0.022,0.021,0.024,23.06,22.95,23.15,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,43.85,42.15,46.93,42.98,41.31,45.99,0,0,0,0,0,0,0.478,0,0.136,0.36,0.64,0.36,37.8
-202269600000,1963,8,1962,11,45,7,0.352,0.122,0.23,13621.8,85.06,85.06,81.08,2,2,2,582.7,562.8,601.8,380.7,360.8,202,202,202,0,0,0,0.347,0.336,0.359,380.7,360.8,399.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.197,0.19,0.204,0.0787,0.0693,0.0877,0.0033,0.0029,0.0037,0.476,0.446,0.504,0.02,0.019,0.021,23.3,23.19,23.42,0.952,0.95,0.955,0.978,0.975,0.98,0.932,0.926,0.936,41.43,39.37,43.4,40.54,38.37,42.53,0,0,0,0,0,0,0.45,0,0.122,0.35,0.65,0.35,38.7
-201664800000,1963,8,1962,11,46,7,0.336,0.122,0.214,12626.4,76.74,76.74,75.16,2,2,2,555.7,548.2,562.8,353.7,346.2,202,202,202,0,0,0,0.364,0.359,0.368,353.7,346.2,360.8,990,990,990,966.1,966.1,966.1,23.9,23.9,23.9,0.188,0.185,0.19,0.0659,0.0624,0.0693,0.0028,0.0026,0.0029,0.435,0.424,0.446,0.018,0.018,0.019,23.46,23.42,23.51,0.949,0.948,0.95,0.973,0.971,0.975,0.923,0.921,0.926,38.62,37.83,39.37,37.58,36.75,38.37,0,0,0,0,0,0,0.418,0,0.122,0.36,0.64,0.36,37.6
-201060000000,1963,8,1962,11,47,7,0.31,0.122,0.188,11100.8,69.11,69.11,66.08,2,2,2,512.7,494.7,527.3,310.7,292.7,202,202,202,0,0,0,0.394,0.383,0.408,310.7,292.7,325.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.173,0.166,0.178,0.0457,0.0371,0.0526,0.0019,0.0015,0.0022,0.371,0.344,0.393,0.015,0.014,0.016,23.72,23.63,23.83,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.911,0.916,34.06,32.13,35.62,33.04,31.16,34.56,0,0,0,0,0,0,0.367,0,0.122,0.39,0.61,0.39,35.8
-200455200000,1963,8,1962,11,48,7,0.287,0.117,0.17,10079.8,69.61,69.61,60,2,2,2,475.3,470.2,489.3,281.3,270.5,194,146,202,0,0,0,0.408,0.311,0.428,281.3,270.5,324.2,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.162,0.159,0.172,0.0318,0.0267,0.052,0.0013,0.0011,0.0021,0.326,0.31,0.386,0.013,0.013,0.016,23.94,23.86,23.96,0.937,0.935,0.945,0.97,0.97,0.97,0.909,0.907,0.916,30.93,29.71,35.88,30,28.81,34.81,0,0,0,0,0,0,0.333,0,0.117,0.41,0.59,0.41,35.1
-199850400000,1963,9,1962,12,49,7,0.274,0.0883,0.186,11099.5,67.34,67.34,66.07,2,2,2,453.3,440,459.3,307.3,294,146,146,146,0,0,0,0.322,0.318,0.332,307.3,294,313.3,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.166,0.162,0.168,0.044,0.0378,0.0469,0.0018,0.0015,0.0019,0.36,0.34,0.369,0.015,0.014,0.015,24,23.96,24.08,0.942,0.939,0.943,0.97,0.97,0.97,0.914,0.911,0.915,34.06,32.62,34.71,33.03,31.64,33.67,0,0,0,0,0,0,0.367,0,0.088,0.32,0.68,0.32,40.5
-199245600000,1963,9,1962,12,50,7,0.261,0.0883,0.173,10313.5,63.28,63.28,61.39,2,2,2,431.2,420.3,440,285.2,274.3,146,146,146,0,0,0,0.339,0.332,0.347,285.2,274.3,294,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.158,0.155,0.162,0.0336,0.0285,0.0378,0.0014,0.0012,0.0015,0.327,0.311,0.34,0.013,0.013,0.014,24.13,24.08,24.2,0.938,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,31.64,30.43,32.62,30.69,29.52,31.64,0,0,0,0,0,0,0.341,0,0.088,0.34,0.66,0.34,39.5
-198640800000,1963,9,1962,12,51,7,0.248,0.0883,0.16,9562.55,59.04,59.04,56.92,2,2,2,410.4,398.1,420.3,264.4,252.1,146,146,146,0,0,0,0.356,0.347,0.367,264.4,252.1,274.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.151,0.147,0.155,0.0238,0.018,0.0285,0.00097,0.00073,0.0012,0.296,0.277,0.311,0.012,0.011,0.013,24.26,24.2,24.33,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,29.34,27.98,30.43,28.46,27.15,29.52,0,0,0,0,0,0,0.316,0,0.088,0.36,0.65,0.35,38.6
-198036000000,1963,9,1962,12,52,7,0.235,0.0883,0.147,8778.74,54.29,54.29,52.25,2,2,2,388.9,380.8,398.1,242.9,234.8,146,146,146,0,0,0,0.376,0.367,0.383,242.9,234.8,252.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.143,0.141,0.147,0.0165,0.0157,0.018,0.00067,0.00064,0.00073,0.266,0.257,0.277,0.011,0.01,0.011,24.39,24.33,24.44,0.927,0.925,0.93,0.97,0.97,0.97,0.899,0.897,0.902,26.94,26.02,27.98,26.13,25.24,27.15,0,0,0,0,0,0,0.29,0,0.088,0.38,0.63,0.37,37.4
-197431200000,1963,9,1962,12,53,7,0.226,0.0748,0.151,9080.02,55.64,55.64,54.05,2,2,2,373.7,360.3,380.8,250,234.8,123.7,120,146,0,0,0,0.331,0.318,0.383,250,234.8,257.1,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.144,0.14,0.146,0.0184,0.0157,0.0204,0.00074,0.00064,0.00082,0.274,0.257,0.283,0.011,0.01,0.011,24.46,24.43,24.54,0.929,0.925,0.931,0.97,0.97,0.97,0.901,0.897,0.903,27.86,26.02,28.68,27.02,25.24,27.82,0,0,0,0,0,0,0.3,0,0.075,0.33,0.67,0.33,40.2
-196826400000,1963,10,1963,1,1,7,0.212,0.0726,0.14,8467.83,51.97,51.97,50.4,2,1,1.5714285714285714,351.3,346.9,360.3,231.3,226.9,120,120,120,0,0,0,0.342,0.333,0.346,231.3,226.9,240.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.137,0.136,0.14,0.0154,0.015,0.0162,0.00062,0.0006,0.00065,0.317,0.25,0.4,0.013,0.01,0.016,24.53,24.47,24.6,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,37.31,25.63,52.2,35.92,24.87,50,0,0,0,0,0,0,0.28,0,0.072,0.34,0.66,0.34,39.9
-196221600000,1963,10,1963,1,2,7,0.217,0.0726,0.144,8643.62,51.97,51.97,51.45,2,2,2,358,350.2,360.3,238,230.2,120,120,120,0,0,0,0.335,0.333,0.343,238,230.2,240.3,990,990,990,965.2,965.2,965.2,24.8,24.8,24.8,0.14,0.137,0.14,0.016,0.0153,0.0162,0.00064,0.00062,0.00065,0.259,0.25,0.261,0.01,0.01,0.011,24.55,24.54,24.6,0.926,0.923,0.926,0.97,0.97,0.97,0.898,0.895,0.899,26.52,25.63,26.79,25.73,24.87,25.99,0,0,0,0,0,0,0.286,0,0.073,0.33,0.66,0.34,39.8
-195616800000,1963,10,1963,1,3,7,0.216,0.0726,0.143,8609.79,51.97,51.97,51.25,2,2,2,357.1,350.2,360.3,237.1,230.2,120,120,120,0,0,0,0.336,0.333,0.343,237.1,230.2,240.3,990,990,990,965.2,965.2,965.2,24.8,24.8,24.8,0.139,0.137,0.14,0.0159,0.0153,0.0162,0.00064,0.00062,0.00065,0.258,0.25,0.261,0.01,0.01,0.011,24.56,24.54,24.6,0.925,0.923,0.926,0.97,0.97,0.97,0.898,0.895,0.899,26.42,25.63,26.79,25.62,24.87,25.99,0,0,0,0,0,0,0.285,0,0.073,0.34,0.66,0.34,39.9
-195012000000,1963,10,1963,1,4,7,0.22,0.071,0.149,8927.29,57.8,57.8,53.14,2,2,2,363,354,380.8,245.6,234,117.4,114,120,0,0,0,0.324,0.299,0.339,245.6,234,266.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.142,0.138,0.149,0.0176,0.0156,0.0249,0.00071,0.00063,0.001,0.268,0.254,0.297,0.011,0.01,0.012,24.52,24.4,24.58,0.928,0.924,0.933,0.97,0.97,0.97,0.9,0.897,0.905,27.39,26.06,29.79,26.57,25.28,28.9,0,0,0,0,0,0,0.295,0,0.071,0.32,0.68,0.32,40.6
-194407200000,1963,11,1963,2,5,7,0.245,0.0689,0.176,10556.8,66.72,66.72,62.84,2,2,2,404.3,380.8,422.5,290.3,266.8,114,114,114,0,0,0,0.282,0.27,0.299,290.3,266.8,308.5,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.157,0.149,0.164,0.036,0.0249,0.0446,0.0015,0.001,0.0018,0.332,0.297,0.359,0.014,0.012,0.015,24.25,24.14,24.4,0.938,0.933,0.942,0.97,0.97,0.97,0.91,0.905,0.914,32.39,29.79,34.39,31.42,28.9,33.36,0,0,0,0,0,0,0.349,0,0.069,0.28,0.72,0.28,43.1
-193802400000,1963,11,1963,2,6,7,0.27,0.0689,0.201,12061.7,74.65,74.65,71.8,2,2,2,446.3,440,459.3,332.3,326,114,114,114,0,0,0,0.256,0.248,0.259,332.3,326,345.3,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.172,0.17,0.177,0.0559,0.0529,0.062,0.0023,0.0022,0.0025,0.395,0.385,0.414,0.016,0.016,0.017,24,23.92,24.03,0.946,0.945,0.948,0.971,0.97,0.973,0.918,0.916,0.922,36.98,36.3,38.38,35.9,35.21,37.32,0,0,0,0,0,0,0.399,0,0.069,0.26,0.74,0.26,44.7
-193197600000,1963,11,1963,2,7,7,0.299,0.0689,0.23,13816,93.96,93.96,82.24,2,2,2,494.3,462.6,551,380.3,348.6,114,114,114,0,0,0,0.232,0.207,0.246,380.3,348.6,437,990,990,990,965.8,965.7,966.1,24.2,23.9,24.3,0.189,0.178,0.209,0.0785,0.0635,0.105,0.0033,0.0026,0.0044,0.467,0.419,0.552,0.019,0.017,0.023,23.71,23.37,23.9,0.952,0.948,0.957,0.977,0.973,0.98,0.93,0.923,0.938,42.07,38.73,47.94,41.12,37.7,46.98,0,0,0,0,0,0,0.457,0,0.069,0.23,0.77,0.23,46.2
-192592800000,1963,11,1963,2,8,7,0.366,0.07,0.296,17259.8,113.1,113.1,102.7,3,2,2.5714285714285716,604.4,562.8,673.1,488.7,448.8,115.7,114,126,0,0,0,0.192,0.176,0.203,488.7,448.8,547.1,990,990,990,966.3,966.1,966.6,23.7,23.4,23.9,0.236,0.213,0.27,0.132,0.111,0.166,0.0056,0.0046,0.0071,0.574,0.526,0.626,0.024,0.022,0.027,23.12,22.78,23.3,0.952,0.945,0.958,0.975,0.97,0.98,0.928,0.917,0.939,42.17,34.91,49.51,41.14,33.86,48.52,0,0,0,0,0,0,0.571,0,0.07,0.19,0.81,0.19,47.2
-191988000000,1963,12,1963,3,9,7,0.439,0.0762,0.363,20749.7,131.3,131.3,123.5,3,3,3,726.5,682.3,768.4,600.5,556.3,126,126,126,0,0,0,0.174,0.164,0.185,600.5,556.3,642.4,990,990,990,966.8,966.6,967,23.2,23,23.4,0.301,0.276,0.325,0.202,0.173,0.23,0.0087,0.0074,0.01,0.716,0.641,0.786,0.031,0.027,0.034,22.48,22.24,22.73,0.954,0.951,0.956,0.978,0.975,0.98,0.933,0.927,0.937,42.08,39.32,44.65,41.17,38.32,43.76,0,0,0,0,0,0,0.686,0,0.076,0.17,0.83,0.17,47.3
-191383200000,1963,12,1963,3,10,7,0.483,0.0762,0.407,22931.1,139.7,139.7,136.5,3,3,3,798.7,779.4,817.7,672.7,653.4,126,126,126,0,0,0,0.158,0.154,0.162,672.7,653.4,691.7,990,990,990,967.1,967,967.2,22.9,22.8,23,0.342,0.331,0.353,0.25,0.237,0.263,0.011,0.01,0.012,0.837,0.805,0.869,0.037,0.035,0.038,22.07,21.96,22.18,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.43,45.3,47.52,45.5,44.39,46.57,0,0,0,0,0,0,0.758,0,0.076,0.16,0.84,0.16,47.5
-190778400000,1963,12,1963,3,11,7,0.496,0.0762,0.42,23543.9,142.5,142.5,140.1,3,3,3,820.4,817.7,834.7,694.4,691.7,126,126,126,0,0,0,0.154,0.151,0.154,694.4,691.7,708.7,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.354,0.353,0.362,0.265,0.263,0.274,0.012,0.012,0.012,0.874,0.869,0.898,0.038,0.038,0.039,21.94,21.86,21.96,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.67,47.52,48.47,46.71,46.57,47.5,0,0,0,0,0,0,0.779,0,0.076,0.15,0.85,0.15,47.5
-190173600000,1963,12,1963,3,12,7,0.517,0.0762,0.441,24426.2,150,150,145.4,3,3,3,854.7,834.7,891.9,728.7,708.7,126,126,126,0,0,0,0.148,0.141,0.151,728.7,708.7,765.9,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.378,0.362,0.409,0.287,0.274,0.31,0.013,0.012,0.014,0.935,0.898,1,0.041,0.039,0.045,21.75,21.53,21.86,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.55,48.47,51.55,48.46,47.5,50,0,0,0,0,0,0,0.808,0,0.076,0.15,0.85,0.15,47.2
-189568800000,1963,12,1963,3,13,7,0.557,0.0866,0.47,25408,155,155,151.2,4,3,3.2857142857142856,921,905.4,947,777.9,756.4,143.1,126,150,0,0,0,0.155,0.138,0.165,777.9,756.4,797,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.424,0.406,0.443,0.315,0.305,0.325,0.014,0.014,0.015,1,0.958,1.03,0.045,0.043,0.046,21.41,21.33,21.49,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,48.24,39.55,52.26,46.73,38.57,50,0,0,0,0,0,0,0.84,0,0.087,0.16,0.84,0.16,45.6
-188964000000,1964,1,1963,4,14,7,0.582,0.0907,0.491,26484.1,159.2,159.2,157.6,4,4,4,962.5,947,971.4,812.5,797,150,150,150,0,0,0,0.156,0.154,0.158,812.5,797,821.4,990,990,990,967.8,967.7,967.8,22.2,22.2,22.3,0.457,0.443,0.465,0.332,0.325,0.337,0.015,0.015,0.015,1.01,0.979,1.02,0.045,0.044,0.046,21.24,21.19,21.33,0.953,0.953,0.954,0.977,0.975,0.978,0.931,0.93,0.932,40.35,39.73,40.7,39.41,38.75,39.79,0,0,0,0,0,0,0.876,0,0.091,0.16,0.84,0.16,45.5
-188359200000,1964,1,1963,4,15,7,0.608,0.0907,0.517,27646,167.5,167.5,164.6,4,4,4,1004,971.4,1023,854.5,821.4,150,150,150,0,0,0,0.149,0.147,0.154,854.5,821.4,872.7,990,990,990,967.9,967.8,968,22.1,22,22.2,0.496,0.465,0.512,0.353,0.337,0.361,0.016,0.015,0.016,1.08,1.02,1.11,0.049,0.046,0.05,21.01,20.92,21.19,0.954,0.954,0.955,0.979,0.978,0.98,0.935,0.932,0.936,42.01,40.7,42.73,41.14,39.79,41.88,0,0,0,0,0,0,0.914,0,0.091,0.15,0.85,0.15,45.5
-187754400000,1964,1,1963,4,16,7,0.63,0.0907,0.539,28628.7,173.3,173.3,170.4,4,4,4,1041,1023,1060,891.4,872.7,150,150,150,0,0,0,0.144,0.142,0.147,891.4,872.7,910,990,990,990,968,968,968.1,22,21.9,22,0.529,0.512,0.547,0.37,0.361,0.379,0.017,0.016,0.017,1.14,1.11,1.18,0.052,0.05,0.054,20.83,20.74,20.92,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.47,42.73,44.2,42.6,41.88,43.31,0,0,0,0,0,0,0.947,0,0.091,0.14,0.86,0.14,45.4
-187149600000,1964,1,1963,4,17,7,0.655,0.0928,0.562,29577.3,178.2,178.2,176.1,4,4,4,1083,1060,1108,929.5,910,153.4,150,162,0,0,0,0.142,0.139,0.149,929.5,910,945.7,990,990,990,968.2,968.1,968.2,21.8,21.8,21.9,0.564,0.547,0.579,0.389,0.379,0.397,0.018,0.017,0.018,1.21,1.18,1.24,0.055,0.054,0.057,20.63,20.52,20.74,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.91,44.2,45.46,44.01,43.31,44.55,0,0,0,0,0,0,0.978,0,0.093,0.14,0.86,0.14,45.2
-186544800000,1964,2,1963,5,18,7,0.696,0.098,0.598,30946.7,188.8,188.8,184.2,4,4,4,1151,1108,1187,989.3,945.7,162,162,162,0,0,0,0.141,0.137,0.146,989.3,945.7,1025,990,990,990,968.4,968.2,968.5,21.6,21.5,21.8,0.632,0.579,0.682,0.432,0.397,0.478,0.02,0.018,0.022,1.34,1.24,1.45,0.062,0.057,0.067,20.29,20.07,20.52,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.99,45.46,48.16,46.05,44.55,47.19,0,0,0,0,0,0,1.02,0,0.098,0.14,0.86,0.14,44.5
-185940000000,1964,2,1963,5,19,7,0.773,0.098,0.655,32592.9,195.7,195.7,194,4,4,4,1278,1208,1341,1116,1046,162,162,162,32.81,0,79.33,0.127,0.121,0.134,1084,1046,1100,990,990,990,968.8,968.6,969,21.2,21,21.4,0.782,0.713,0.826,0.611,0.527,0.648,0.029,0.025,0.031,1.69,1.53,1.77,0.08,0.071,0.084,19.54,19.25,19.92,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.49,48.78,49.91,48.5,47.8,48.92,0,0,0,0,0,0,1.08,0,0.118,0.13,0.85,0.15,42.2
-185335200000,1964,2,1963,5,20,7,0.854,0.098,0.665,32138.2,192.4,192.4,191.3,4,4,4,1412,1384,1447,1250,1222,162,162,162,150.1,121.6,184.7,0.115,0.112,0.117,1100,1100,1100,990,990,990,969.2,969.1,969.3,20.8,20.7,20.9,0.855,0.843,0.87,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.79,1.82,0.087,0.086,0.088,19,18.87,19.1,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.8,48.47,49.08,47.82,47.5,48.1,0,0,0,0,0,0,1.06,0,0.189,0.11,0.78,0.22,37.6
-184730400000,1964,2,1963,5,21,7,0.97,0.105,0.665,30978.9,188.5,188.5,184.4,4,4,4,1603,1485,1746,1430,1323,173,162,239,330.5,222.9,431.8,0.108,0.0956,0.137,1100,1100,1100,990,990,990,969.8,969.4,970.3,20.2,19.7,20.6,0.905,0.887,0.925,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.84,1.87,0.092,0.089,0.095,18.33,17.85,18.73,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.04,45.77,48.1,46.1,44.85,47.13,0,0,0,0,0,0,1.02,0,0.305,0.11,0.69,0.31,31.9
-184125600000,1964,3,1963,6,22,7,1.2,0.145,0.665,28792.9,177.5,177.5,171.4,4,4,4,1991,1802,2155,1752,1563,239,239,239,651.6,462.7,816.2,0.12,0.111,0.133,1100,1100,1100,990,990,990,971,970.5,971.5,19,18.5,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17.09,16.65,17.67,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.72,42.52,45.27,42.85,41.67,44.37,0,0,0,0,0,0,0.952,0,0.535,0.12,0.55,0.45,24
-183520800000,1964,3,1963,6,23,7,1.39,0.12,0.665,27389.2,165.9,165.9,163,4,4,4,2295,2188,2396,2096,1949,199,183,239,995.9,848.8,1113,0.0871,0.0764,0.109,1100,1100,1100,990,990,990,971.8,971.6,972.1,18.2,17.9,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.31,16.07,16.57,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.925,0.928,41.62,40.97,42.31,40.76,40.07,41.47,0,0,0,0,0,0,0.906,0,0.725,0.086,0.48,0.52,19.7
-182916000000,1964,3,1963,6,24,7,1.46,0.111,0.665,26869.2,160.6,160.6,159.9,4,4,4,2408,2385,2450,2225,2202,183,183,183,1125,1102,1167,0.076,0.0747,0.0767,1100,1100,1100,990,990,990,972.1,972,972.2,17.9,17.8,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.04,15.94,16.1,0.945,0.945,0.945,0.978,0.977,0.978,0.924,0.923,0.925,40.89,40.61,41.04,39.98,39.69,40.14,0,0,0,0,0,0,0.889,0,0.795,0.076,0.46,0.54,18.4
-182311200000,1964,3,1963,6,25,7,1.4,0.111,0.665,27304.2,163.6,163.6,162.5,4,4,4,2314,2276,2364,2131,2093,183,183,183,1031,993.1,1081,0.0791,0.0774,0.0804,1100,1100,1100,990,990,990,971.9,971.8,972,18.1,18,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.27,16.15,16.36,0.946,0.945,0.946,0.979,0.979,0.98,0.926,0.925,0.927,41.49,41.17,41.74,40.63,40.29,40.9,0,0,0,0,0,0,0.903,0,0.735,0.079,0.48,0.52,19.5
-181706400000,1964,3,1963,6,26,7,1.37,0.125,0.665,27552.1,164,164,164,4,4,4,2261,2261,2261,2054,2044,207.3,183,217,953.8,944.1,978.1,0.0917,0.0809,0.096,1100,1100,1100,990,990,990,971.7,971.7,971.7,18.3,18.3,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.4,16.4,16.4,0.946,0.946,0.946,0.98,0.98,0.98,0.927,0.927,0.927,41.84,41.84,41.84,41,41,41,0,0,0,0,0,0,0.911,0,0.705,0.091,0.49,0.51,20.1
-181101600000,1964,4,1963,7,27,7,1.38,0.131,0.665,27461.5,164,164,163.5,4,4,4,2281,2261,2294,2064,2044,217,217,217,963.6,944.1,977,0.0952,0.0946,0.096,1100,1100,1100,990,990,990,971.8,971.7,971.8,18.2,18.2,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.35,16.32,16.4,0.946,0.946,0.946,0.98,0.98,0.98,0.927,0.927,0.927,41.71,41.63,41.84,40.87,40.77,41,0,0,0,0,0,0,0.908,0,0.715,0.095,0.48,0.52,19.9
-180496800000,1964,4,1963,7,28,7,1.4,0.131,0.665,27305.4,163.1,163.1,162.5,4,4,4,2314,2294,2327,2097,2077,217,217,217,997.1,977,1010,0.0938,0.0932,0.0946,1100,1100,1100,990,990,990,971.9,971.8,971.9,18.1,18.1,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.27,16.24,16.32,0.946,0.946,0.946,0.979,0.979,0.98,0.926,0.926,0.927,41.49,41.41,41.63,40.63,40.54,40.77,0,0,0,0,0,0,0.903,0,0.735,0.094,0.48,0.52,19.5
-179892000000,1964,4,1963,7,29,7,1.38,0.131,0.665,27459.7,164,164,163.5,4,4,4,2281,2261,2302,2064,2044,217,217,217,964,944.1,984.5,0.0951,0.0943,0.096,1100,1100,1100,990,990,990,971.8,971.7,971.8,18.2,18.2,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.35,16.3,16.4,0.946,0.946,0.946,0.98,0.979,0.98,0.927,0.926,0.927,41.71,41.58,41.84,40.86,40.72,41,0,0,0,0,0,0,0.908,0,0.715,0.095,0.48,0.52,19.9
-179287200000,1964,4,1963,7,30,7,1.32,0.125,0.665,27915.4,167.8,167.8,166.2,4,4,4,2176,2113,2217,1970,1921,206.3,192,217,869.9,820.7,900.4,0.0947,0.0891,0.0992,1100,1100,1100,990,990,990,971.5,971.4,971.6,18.5,18.4,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.6,16.5,16.75,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.39,42.12,42.8,41.54,41.28,41.95,0,0,0,0,0,0,0.923,0,0.655,0.095,0.5,0.5,21.1
-178682400000,1964,5,1963,8,31,7,1.21,0.116,0.665,28713.6,174,174,170.9,4,4,4,1999,1902,2077,1807,1710,192,192,192,706.5,610.1,784.8,0.0962,0.0925,0.101,1100,1100,1100,990,990,990,971.1,970.8,971.3,18.9,18.7,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,17.05,16.84,17.34,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.6,43.03,44.39,42.73,42.17,43.5,0,0,0,0,0,0,0.95,0,0.545,0.096,0.55,0.45,23.7
-178077600000,1964,5,1963,8,32,7,1.06,0.167,0.665,30063.9,182.9,182.9,179,4,4,4,1759,1646,1860,1483,1370,276,276,276,383.3,269.7,484.3,0.157,0.148,0.168,1100,1100,1100,990,990,990,970.3,970,970.6,19.7,19.4,20,0.923,0.917,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.097,17.81,17.48,18.18,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.932,45.65,44.76,46.65,44.74,43.86,45.72,0,0,0,0,0,0,0.994,0,0.395,0.16,0.63,0.37,28.4
-177472800000,1964,5,1963,8,33,7,0.921,0.138,0.665,31458.9,190.6,190.6,187.3,4,4,4,1523,1432,1610,1295,1240,228,192,276,194.5,139.9,236,0.149,0.126,0.177,1100,1100,1100,990,990,990,969.6,969.3,969.8,20.4,20.2,20.7,0.89,0.855,0.914,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.09,0.087,0.092,18.6,18.3,18.93,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.77,46.97,48.63,46.81,46.03,47.66,0,0,0,0,0,0,1.04,0,0.256,0.15,0.72,0.28,34.2
-176868000000,1964,5,1963,8,34,7,0.776,0.116,0.642,32007.4,195.9,195.9,190.5,4,4,4,1283,1187,1392,1091,994.7,192,192,192,29.97,0,100.1,0.15,0.138,0.162,1061,994.7,1100,990,990,990,968.8,968.5,969.1,21.2,20.9,21.5,0.752,0.642,0.839,0.561,0.42,0.648,0.027,0.02,0.031,1.61,1.34,1.79,0.076,0.062,0.086,19.61,19.08,20.17,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.6,47,49.97,47.63,46.06,48.97,0,0,0,0,0,0,1.06,0,0.134,0.15,0.83,0.17,41.2
-176263200000,1964,6,1963,9,35,7,0.662,0.0974,0.565,29626.7,186.6,186.6,176.3,4,4,4,1095,1028,1167,933.8,866.8,161,161,161,0,0,0,0.147,0.138,0.157,933.8,866.8,1006,990,990,990,968.2,968,968.4,21.8,21.6,22,0.571,0.507,0.654,0.392,0.359,0.436,0.018,0.016,0.02,1.22,1.1,1.37,0.056,0.05,0.064,20.58,20.21,20.91,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.99,42.42,47.6,44.09,41.58,46.65,0,0,0,0,0,0,0.98,0,0.097,0.15,0.85,0.15,44.8
-175658400000,1964,6,1963,9,36,7,0.553,0.0974,0.456,24882.5,160,160,148.1,4,3,3.2857142857142856,915.2,834.7,989.5,754.2,673.7,161,161,161,0,0,0,0.176,0.163,0.193,754.2,673.7,828.5,990,990,990,967.6,967.2,967.9,22.4,22.1,22.8,0.406,0.346,0.472,0.301,0.251,0.34,0.013,0.011,0.015,0.962,0.842,1.03,0.043,0.037,0.047,21.48,21.11,21.92,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,46.73,39.64,51.95,45.62,38.66,50,0,0,0,0,0,0,0.823,0,0.097,0.18,0.82,0.18,45
-175053600000,1964,6,1963,9,37,7,0.455,0.0974,0.357,20283.3,132.9,132.9,120.7,3,3,3,751.7,691.9,817.7,590.7,530.9,161,161,161,0,0,0,0.215,0.197,0.233,590.7,530.9,656.7,990,990,990,966.9,966.7,967.2,23.1,22.8,23.3,0.299,0.265,0.336,0.196,0.156,0.24,0.0085,0.0067,0.01,0.703,0.602,0.814,0.03,0.026,0.036,22.39,22.02,22.73,0.953,0.949,0.956,0.977,0.971,0.98,0.931,0.921,0.937,41.19,37.45,45.2,40.24,36.34,44.29,0,0,0,0,0,0,0.671,0,0.098,0.21,0.78,0.22,44.6
-174448800000,1964,6,1963,9,38,7,0.389,0.0974,0.292,16907.3,107.2,107.2,100.6,3,2,2.4285714285714284,644,608.8,682.3,483,447.8,161,161,161,0,0,0,0.25,0.236,0.264,483,447.8,521.3,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.237,0.217,0.259,0.128,0.11,0.149,0.0054,0.0047,0.0064,0.585,0.548,0.639,0.025,0.023,0.027,22.94,22.79,23.09,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,44.03,35.36,52.18,42.84,34.3,50,0,0,0,0,0,0,0.559,0,0.097,0.25,0.75,0.25,43.5
-173844000000,1964,6,1963,9,39,7,0.346,0.0861,0.26,15461.2,93.55,93.55,92.03,2,2,2,572.3,562.8,595.7,429.8,422,142.4,135,161,0,0,0,0.249,0.236,0.276,429.8,422,436.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.209,0.207,0.212,0.102,0.0982,0.105,0.0043,0.0041,0.0044,0.543,0.533,0.553,0.023,0.022,0.023,23.28,23.17,23.33,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.95,46,47.73,46.02,45.08,46.78,0,0,0,0,0,0,0.511,0,0.086,0.25,0.75,0.25,44.7
-173239200000,1964,7,1963,10,40,7,0.325,0.0905,0.235,14009.8,89.43,89.43,83.39,2,2,2,538,523,551,388.4,337,149.6,135,186,0,0,0,0.279,0.245,0.356,388.4,337,416,990,990,990,966,966,966.1,24,23.9,24,0.194,0.179,0.203,0.0823,0.0581,0.0954,0.0034,0.0024,0.004,0.481,0.407,0.522,0.02,0.017,0.022,23.5,23.4,23.64,0.953,0.947,0.956,0.977,0.97,0.98,0.931,0.918,0.937,42.65,36.98,45.63,41.7,35.87,44.71,0,0,0,0,0,0,0.463,0,0.09,0.28,0.72,0.28,43.1
-172634400000,1964,7,1963,10,41,7,0.302,0.112,0.189,11202.5,70.45,70.45,66.68,2,2,2,498.6,486,516.8,312.6,300,186,186,186,0,0,0,0.373,0.36,0.383,312.6,300,330.8,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.17,0.166,0.177,0.0465,0.0406,0.0551,0.0019,0.0017,0.0023,0.37,0.351,0.398,0.015,0.015,0.017,23.79,23.68,23.86,0.943,0.941,0.946,0.97,0.97,0.97,0.915,0.913,0.917,34.37,33.03,36.32,33.34,32.04,35.23,0,0,0,0,0,0,0.37,0,0.113,0.37,0.63,0.37,37.1
-172029600000,1964,7,1963,10,42,7,0.285,0.112,0.173,10242.5,62.71,62.71,60.97,2,2,2,471.4,462.6,479.6,285.4,276.6,186,186,186,0,0,0,0.395,0.388,0.402,285.4,276.6,293.6,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.161,0.157,0.163,0.0337,0.0295,0.0376,0.0014,0.0012,0.0015,0.329,0.316,0.342,0.014,0.013,0.014,23.95,23.9,24,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.911,31.43,30.46,32.32,30.48,29.55,31.35,0,0,0,0,0,0,0.339,0,0.112,0.39,0.61,0.39,35.9
-171424800000,1964,7,1963,10,43,7,0.274,0.107,0.167,9939.86,62.43,62.43,59.17,2,2,2,453.5,442.8,459.3,276.4,267.1,177.1,155,186,0,0,0,0.39,0.348,0.411,276.4,267.1,290.5,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.157,0.154,0.16,0.0295,0.0251,0.0361,0.0012,0.001,0.0015,0.315,0.302,0.334,0.013,0.012,0.014,24.04,24.02,24.08,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,30.5,29.42,32.18,29.58,28.54,31.21,0,0,0,0,0,0,0.329,0,0.107,0.39,0.61,0.39,36.3
-170820000000,1964,8,1963,11,44,7,0.261,0.0937,0.167,9970.48,61.25,61.25,59.35,2,2,2,431.2,422.5,440,276.2,267.5,155,155,155,0,0,0,0.36,0.352,0.367,276.2,267.5,285,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.155,0.151,0.158,0.0293,0.0252,0.0335,0.0012,0.001,0.0014,0.313,0.3,0.326,0.013,0.012,0.013,24.15,24.09,24.2,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.909,30.59,29.63,31.57,29.67,28.74,30.62,0,0,0,0,0,0,0.33,0,0.094,0.36,0.64,0.36,38.2
-170215200000,1964,8,1963,11,45,7,0.252,0.0937,0.159,9478.61,57.02,57.02,56.42,2,2,2,417.5,408,420.3,262.5,253,155,155,155,0,0,0,0.371,0.369,0.38,262.5,253,265.3,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.15,0.146,0.151,0.0229,0.0184,0.0242,0.00093,0.00075,0.00099,0.292,0.278,0.296,0.012,0.011,0.012,24.23,24.21,24.29,0.933,0.93,0.933,0.97,0.97,0.97,0.905,0.903,0.905,29.08,28.03,29.39,28.21,27.19,28.51,0,0,0,0,0,0,0.313,0,0.093,0.37,0.63,0.37,37.6
-169610400000,1964,8,1963,11,46,7,0.238,0.101,0.137,8270.54,53.28,53.28,49.23,2,1,1.5714285714285714,393.3,380.8,402.9,225.8,196.8,167.4,155,184,0,0,0,0.426,0.385,0.483,225.8,196.8,247.9,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.138,0.13,0.145,0.0149,0.0125,0.0168,0.00061,0.00051,0.00068,0.307,0.259,0.37,0.012,0.011,0.015,24.33,24.27,24.38,0.939,0.925,0.956,0.974,0.97,0.98,0.915,0.898,0.937,35.19,26.2,47.3,34.33,25.41,46.35,0,0,0,0,0,0,0.273,0,0.101,0.42,0.58,0.42,34.8
-169005600000,1964,8,1963,11,47,7,0.225,0.111,0.113,7015.31,43.94,43.94,41.76,1,1,1,371.3,360.3,380.8,187.3,176.3,184,184,184,0,0,0,0.496,0.483,0.511,187.3,176.3,196.8,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.127,0.123,0.13,0.0117,0.0107,0.0125,0.00047,0.00043,0.00051,0.334,0.314,0.351,0.013,0.013,0.014,24.41,24.35,24.48,0.951,0.948,0.954,0.979,0.976,0.98,0.931,0.926,0.935,42.65,40.14,44.84,41.76,39.19,43.94,0,0,0,0,0,0,0.232,0,0.112,0.49,0.5,0.5,31.2
-168400800000,1964,8,1963,11,48,7,0.213,0.0874,0.125,7824.06,48.59,48.59,46.57,1,1,1,351.9,346.9,354,207.3,170,144.6,138,184,0,0,0,0.411,0.39,0.52,207.3,170,216,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.13,0.121,0.133,0.0134,0.0102,0.0141,0.00054,0.00041,0.00057,0.366,0.303,0.381,0.015,0.012,0.015,24.47,24.45,24.53,0.956,0.946,0.957,0.979,0.973,0.98,0.935,0.921,0.938,47.56,38.68,49.59,46.57,37.64,48.59,0,0,0,0,0,0,0.259,0,0.088,0.41,0.59,0.41,36.7
-167796000000,1964,9,1963,12,49,7,0.204,0.0835,0.12,7524.67,47.04,47.04,44.79,1,1,1,336.8,329.2,346.9,198.8,191.2,138,138,138,0,0,0,0.41,0.398,0.419,198.8,191.2,208.9,990,990,990,965.1,965,965.1,24.9,24.9,25,0.127,0.124,0.13,0.0126,0.012,0.0135,0.00051,0.00048,0.00054,0.35,0.336,0.368,0.014,0.013,0.015,24.57,24.5,24.62,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,45.7,43.96,48,44.79,43.08,47.04,0,0,0,0,0,0,0.249,0,0.084,0.41,0.59,0.41,36.9
-167191200000,1964,9,1963,12,50,7,0.196,0.0835,0.112,7028.24,43.08,43.08,41.83,1,1,1,323.7,320.2,329.2,185.7,182.2,138,138,138,0,0,0,0.426,0.419,0.431,185.7,182.2,191.2,990,990,990,965,965,965,25,25,25,0.122,0.121,0.124,0.0115,0.0112,0.012,0.00046,0.00045,0.00048,0.327,0.32,0.336,0.013,0.013,0.013,24.65,24.62,24.68,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,42.69,41.87,43.96,41.83,41.03,43.08,0,0,0,0,0,0,0.232,0,0.084,0.43,0.57,0.43,35.9
-166586400000,1964,9,1963,12,51,7,0.187,0.0835,0.103,6428.68,40.12,40.12,38.27,1,1,1,309,302.3,316.5,171,164.3,138,138,138,0,0,0,0.447,0.436,0.456,171,164.3,178.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.117,0.114,0.119,0.0103,0.00972,0.0109,0.00041,0.00039,0.00044,0.3,0.288,0.314,0.012,0.011,0.013,24.75,24.7,24.8,0.946,0.944,0.948,0.974,0.971,0.978,0.922,0.917,0.928,39.27,37.72,41.02,38.27,36.63,40.12,0,0,0,0,0,0,0.213,0,0.084,0.45,0.55,0.45,34.4
-165981600000,1964,9,1963,12,52,7,0.175,0.0738,0.101,6316.94,40.85,40.85,37.6,1,1,1,289.6,281.3,299.2,167.6,152.5,122,110,138,0,0,0,0.421,0.379,0.475,167.6,152.5,180.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.11,0.117,0.00999,0.00871,0.0111,0.0004,0.00035,0.00044,0.293,0.267,0.315,0.012,0.011,0.013,24.85,24.82,24.88,0.945,0.94,0.949,0.974,0.97,0.98,0.92,0.912,0.929,38.59,34.98,41.7,37.6,33.93,40.85,0,0,0,0,0,0,0.209,0,0.074,0.42,0.58,0.42,36.1
-165376800000,1964,10,1964,1,1,7,0.166,0.0665,0.0992,6177.23,38.55,38.55,36.77,1,1,1,274.1,266.8,281.3,164.1,156.8,110,110,110,0,0,0,0.401,0.391,0.412,164.1,156.8,171.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.109,0.114,0.0097,0.00908,0.0103,0.00038,0.00036,0.00041,0.285,0.272,0.298,0.011,0.011,0.012,24.92,24.88,24.96,0.944,0.941,0.946,0.972,0.97,0.975,0.917,0.913,0.922,37.83,36.13,39.53,36.77,35.04,38.55,0,0,0,0,0,0,0.204,0,0.0668,0.4,0.6,0.4,37.2
-164772000000,1964,10,1964,1,2,7,0.16,0.0665,0.0939,5829.01,35.04,35.04,34.7,1,1,1,265.3,264.1,266.8,155.3,154.1,110,110,110,0,0,0,0.415,0.412,0.417,155.3,154.1,156.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.108,0.109,0.00895,0.00885,0.00908,0.00035,0.00035,0.00036,0.269,0.267,0.272,0.011,0.011,0.011,24.97,24.96,24.98,0.941,0.94,0.941,0.97,0.97,0.97,0.913,0.912,0.913,35.77,35.5,36.13,34.7,34.44,35.04,0,0,0,0,0,0,0.193,0,0.0661,0.42,0.59,0.41,36.4
-164167200000,1964,10,1964,1,3,7,0.162,0.0665,0.0953,5920.01,37.21,37.21,35.24,1,1,1,267.6,264.1,275.9,157.6,154.1,110,110,110,0,0,0,0.411,0.399,0.417,157.6,154.1,165.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.108,0.112,0.00914,0.00885,0.00985,0.00036,0.00035,0.00039,0.274,0.267,0.288,0.011,0.011,0.011,24.96,24.91,24.98,0.942,0.94,0.944,0.97,0.97,0.972,0.914,0.912,0.918,36.32,35.5,38.27,35.24,34.44,37.21,0,0,0,0,0,0,0.196,0,0.0667,0.41,0.59,0.41,36.5
-163562400000,1964,10,1964,1,4,7,0.172,0.0662,0.105,6603.98,40.14,40.14,39.31,1,1,1,283.8,281.3,287.2,174.4,171.3,109.4,106,110,0,0,0,0.386,0.374,0.391,174.4,171.3,177.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.114,0.116,0.0106,0.0103,0.0108,0.00042,0.00041,0.00043,0.303,0.298,0.309,0.012,0.012,0.012,24.86,24.84,24.88,0.947,0.946,0.948,0.977,0.975,0.978,0.925,0.922,0.927,40.25,39.53,41.04,39.31,38.55,40.14,0,0,0,0,0,0,0.218,0,0.067,0.38,0.61,0.39,38.4
-162957600000,1964,11,1964,2,5,7,0.176,0.0641,0.112,7036.66,43.81,43.81,41.88,1,1,1,290.9,283.6,299.2,184.9,177.6,106,106,106,0,0,0,0.364,0.354,0.374,184.9,177.6,193.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.116,0.121,0.0115,0.0108,0.0122,0.00046,0.00043,0.00048,0.322,0.309,0.337,0.013,0.012,0.013,24.81,24.77,24.86,0.95,0.948,0.953,0.98,0.978,0.98,0.931,0.927,0.934,42.75,41.04,44.7,41.88,40.14,43.81,0,0,0,0,0,0,0.233,0,0.064,0.36,0.64,0.36,40
-162352800000,1964,11,1964,2,6,7,0.191,0.0641,0.127,7967.7,48.53,48.53,47.43,1,1,1,315.3,306,320.2,209.3,200,106,106,106,0,0,0,0.336,0.331,0.346,209.3,200,214.2,990,990,990,965,964.9,965,25,25,25.1,0.127,0.124,0.129,0.0135,0.0128,0.014,0.00054,0.00051,0.00056,0.366,0.349,0.374,0.015,0.014,0.015,24.66,24.62,24.72,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,48.39,46.3,49.52,47.43,45.37,48.53,0,0,0,0,0,0,0.263,0,0.064,0.34,0.66,0.34,41.7
-161748000000,1964,11,1964,2,7,7,0.197,0.0641,0.132,8308.02,50,50,49.45,1,1,1,325.1,323.6,331.6,219.1,217.6,106,106,106,0,0,0,0.326,0.32,0.328,219.1,217.6,225.6,990,990,990,965,965,965.1,25,24.9,25,0.13,0.13,0.133,0.0144,0.0142,0.0149,0.00058,0.00057,0.0006,0.383,0.381,0.395,0.015,0.015,0.016,24.59,24.55,24.6,0.958,0.958,0.959,0.98,0.98,0.98,0.939,0.939,0.94,50.61,50.29,52.08,49.45,49.29,50,0,0,0,0,0,0,0.275,0,0.065,0.33,0.67,0.33,42.2
-161143200000,1964,11,1964,2,8,7,0.233,0.0641,0.169,10171.3,68.05,68.05,60.54,2,2,2,385.3,340.6,420.3,279.3,234.6,106,106,106,0,0,0,0.277,0.252,0.311,279.3,234.6,314.3,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.152,0.136,0.164,0.0323,0.0157,0.0473,0.0013,0.00063,0.0019,0.315,0.253,0.366,0.013,0.01,0.015,24.36,24.14,24.64,0.935,0.924,0.943,0.97,0.97,0.97,0.907,0.897,0.915,31.21,26.21,35.08,30.27,25.42,34.03,0,0,0,0,0,0,0.336,0,0.064,0.28,0.73,0.27,43.7
-160538400000,1964,11,1964,2,9,7,0.258,0.0703,0.188,11289.2,72.28,72.28,67.2,2,2,2,427.2,402.9,453.1,310.9,295.7,116.3,106,118,0,0,0,0.272,0.26,0.285,310.9,295.7,335.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.164,0.158,0.173,0.0457,0.0386,0.0572,0.0019,0.0016,0.0023,0.362,0.34,0.399,0.015,0.014,0.016,24.12,23.96,24.25,0.942,0.94,0.946,0.97,0.97,0.97,0.914,0.911,0.918,34.64,32.97,37.25,33.6,31.98,36.14,0,0,0,0,0,0,0.373,0,0.07,0.27,0.73,0.27,43.8
-159933600000,1964,12,1964,3,10,7,0.264,0.0714,0.193,11567.1,69.53,69.53,68.85,2,2,2,436.8,435.5,440,318.8,317.5,118,118,118,0,0,0,0.27,0.268,0.271,318.8,317.5,322,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.167,0.167,0.168,0.0495,0.0489,0.051,0.002,0.002,0.0021,0.374,0.372,0.379,0.015,0.015,0.016,24.06,24.04,24.07,0.944,0.943,0.944,0.97,0.97,0.97,0.915,0.915,0.916,35.49,35.35,35.84,34.43,34.29,34.77,0,0,0,0,0,0,0.383,0,0.071,0.27,0.73,0.27,43.8
-159328800000,1964,12,1964,3,11,7,0.275,0.0714,0.204,12226,75.47,75.47,72.77,2,2,2,455,440,467.2,337,322,118,118,118,0,0,0,0.259,0.253,0.268,337,322,349.2,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.174,0.168,0.178,0.0581,0.051,0.0638,0.0024,0.0021,0.0026,0.402,0.379,0.42,0.016,0.016,0.017,23.95,23.88,24.04,0.946,0.944,0.948,0.971,0.97,0.973,0.919,0.916,0.923,37.46,35.84,38.77,36.39,34.77,37.74,0,0,0,0,0,0,0.404,0,0.071,0.26,0.74,0.26,44.5
-158724000000,1964,12,1964,3,12,7,0.301,0.0714,0.23,13824.9,87.54,87.54,82.29,2,2,2,498.1,472.5,523,380.1,354.5,118,118,118,0,0,0,0.237,0.226,0.25,380.1,354.5,405,990,990,990,965.8,965.7,966,24.2,24,24.3,0.189,0.18,0.198,0.0784,0.0663,0.0902,0.0032,0.0027,0.0037,0.466,0.428,0.504,0.019,0.018,0.021,23.69,23.54,23.85,0.952,0.949,0.955,0.978,0.975,0.98,0.932,0.925,0.936,42.05,39.34,44.66,41.15,38.34,43.77,0,0,0,0,0,0,0.457,0,0.071,0.24,0.76,0.24,45.9
-158119200000,1964,12,1964,3,13,7,0.331,0.0768,0.254,15202,94.13,94.13,90.49,2,2,2,547.6,527.3,562.8,420.6,409.3,127,118,139,0,0,0,0.232,0.212,0.252,420.6,409.3,438.2,990,990,990,966.1,966,966.1,23.9,23.9,24,0.204,0.199,0.209,0.0975,0.0922,0.106,0.0041,0.0038,0.0044,0.528,0.51,0.553,0.022,0.021,0.023,23.41,23.33,23.52,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.17,45.1,48.03,45.24,44.2,47.07,0,0,0,0,0,0,0.503,0,0.077,0.23,0.77,0.23,45.9
-157514400000,1965,1,1964,4,14,7,0.364,0.0841,0.28,16407.8,101.8,101.8,97.67,3,2,2.142857142857143,602.3,563.9,630.1,463.3,424.9,139,139,139,0,0,0,0.231,0.221,0.246,463.3,424.9,491.1,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.224,0.206,0.239,0.118,0.0996,0.131,0.005,0.0042,0.0055,0.581,0.534,0.633,0.025,0.022,0.027,23.11,22.97,23.33,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.64,34.98,52.21,46.41,33.93,50,0,0,0,0,0,0,0.543,0,0.084,0.23,0.77,0.23,45.1
-156909600000,1965,1,1964,4,15,7,0.412,0.0841,0.328,18772.9,116.1,116.1,111.7,3,3,3,680.8,647.6,702.7,541.8,508.6,139,139,139,0,0,0,0.204,0.198,0.215,541.8,508.6,563.7,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.268,0.249,0.28,0.163,0.141,0.178,0.007,0.006,0.0076,0.617,0.561,0.654,0.026,0.024,0.028,22.76,22.64,22.95,0.95,0.947,0.952,0.973,0.97,0.975,0.924,0.919,0.928,38.28,36.14,39.69,37.25,35.06,38.71,0,0,0,0,0,0,0.621,0,0.084,0.2,0.8,0.2,45.6
-156304800000,1965,1,1964,4,16,7,0.444,0.0841,0.36,20535.2,127.3,127.3,122.2,3,3,3,733.7,705.9,760.5,594.7,566.9,139,139,139,0,0,0,0.19,0.183,0.197,594.7,566.9,621.5,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.298,0.282,0.313,0.198,0.18,0.216,0.0086,0.0077,0.0094,0.706,0.659,0.752,0.03,0.028,0.033,22.46,22.31,22.62,0.954,0.952,0.955,0.979,0.976,0.98,0.933,0.929,0.936,41.63,39.9,43.29,40.74,38.93,42.42,0,0,0,0,0,0,0.679,0,0.084,0.19,0.81,0.19,46.3
-155700000000,1965,1,1964,4,17,7,0.484,0.0841,0.4,22532.9,140,140,134.1,3,3,3,800.1,760.5,834.7,661.1,621.5,139,139,139,0,0,0,0.174,0.167,0.183,661.1,621.5,695.7,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.336,0.313,0.355,0.243,0.216,0.266,0.011,0.0094,0.012,0.818,0.752,0.877,0.036,0.033,0.039,22.08,21.88,22.31,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.62,43.29,47.62,44.71,42.42,46.67,0,0,0,0,0,0,0.745,0,0.084,0.17,0.83,0.17,46.6
-155095200000,1965,2,1964,5,18,7,0.539,0.0829,0.456,24973.3,153.9,153.9,148.7,4,3,3.2857142857142856,891,843.5,924.7,754,706.5,137,137,137,0,0,0,0.154,0.148,0.162,754,706.5,787.7,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.397,0.359,0.426,0.302,0.273,0.32,0.013,0.012,0.014,0.955,0.893,1.01,0.042,0.039,0.045,21.58,21.45,21.83,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.05,39.46,51.64,45.89,38.47,50,0,0,0,0,0,0,0.826,0,0.083,0.15,0.85,0.15,46.3
-154490400000,1965,2,1964,5,19,7,0.598,0.0829,0.515,27655.1,170.3,170.3,164.6,4,4,4,989.1,947,1025,852.1,810,137,137,137,0,0,0,0.139,0.134,0.145,852.1,810,888.2,990,990,990,967.9,967.7,968,22.1,22,22.3,0.485,0.447,0.518,0.351,0.331,0.369,0.016,0.015,0.017,1.07,0.994,1.13,0.048,0.045,0.051,21.08,20.89,21.32,0.954,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,42.03,40.37,43.45,41.15,39.43,42.58,0,0,0,0,0,0,0.915,0,0.083,0.14,0.86,0.14,46.2
-153885600000,1965,2,1964,5,20,7,0.653,0.0829,0.57,29978.2,184,184,178.4,4,4,4,1079,1043,1117,942.1,905.8,137,137,137,0,0,0,0.127,0.123,0.131,942.1,905.8,980,990,990,990,968.1,968,968.3,21.9,21.7,22,0.568,0.534,0.603,0.395,0.377,0.413,0.018,0.017,0.019,1.22,1.16,1.29,0.056,0.053,0.059,20.63,20.44,20.81,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.52,44.15,46.94,44.61,43.26,46,0,0,0,0,0,0,0.991,0,0.083,0.13,0.87,0.13,45.9
-153280800000,1965,2,1964,5,21,7,0.757,0.0829,0.643,32262.9,195.8,195.8,192,4,4,4,1252,1132,1414,1115,995.3,137,137,137,50.89,0,177.1,0.11,0.0969,0.121,1064,995.3,1100,990,990,990,968.7,968.3,969.2,21.3,20.8,21.7,0.748,0.626,0.853,0.568,0.421,0.648,0.027,0.019,0.031,1.61,1.32,1.8,0.076,0.061,0.087,19.7,18.99,20.36,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.936,48.99,47.47,49.95,48.01,46.53,48.95,0,0,0,0,0,0,1.07,0,0.114,0.11,0.85,0.15,42.6
-152676000000,1965,3,1964,6,22,7,1.06,0.111,0.665,30109.5,188.6,188.6,179.2,4,4,4,1753,1485,2020,1570,1302,183,183,183,470.3,201.9,736.8,0.106,0.0906,0.123,1100,1100,1100,990,990,990,970.3,969.4,971.1,19.7,18.9,20.6,0.915,0.881,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.86,1.83,1.87,0.095,0.089,0.099,17.84,16.98,18.73,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,45.72,43.4,48.11,44.81,42.54,47.15,0,0,0,0,0,0,0.996,0,0.395,0.1,0.63,0.37,28.4
