datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
490226400000,1985,7,1984,10,42,7,0.271,0.0816,0.189,11331.1,70.47,70.47,67.45,2,2,2,448.1,440,462.6,313.1,305,135,135,135,0,0,0,0.301,0.292,0.307,313.1,305,327.6,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.167,0.164,0.172,0.0468,0.043,0.0536,0.0019,0.0018,0.0022,0.368,0.355,0.389,0.015,0.015,0.016,24.02,23.93,24.06,0.943,0.942,0.945,0.97,0.97,0.97,0.915,0.913,0.917,34.77,33.89,36.32,33.72,32.87,35.23,0,0,0,0,0,0,0.375,0,0.082,0.3,0.7,0.3,41.8
490831200000,1985,7,1984,10,43,7,0.254,0.0816,0.172,10306.9,64.79,64.79,61.35,2,2,2,419.5,408,435.5,284.5,273,135,135,135,0,0,0,0.322,0.31,0.331,284.5,273,300.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.157,0.153,0.162,0.0333,0.0279,0.0408,0.0014,0.0011,0.0017,0.325,0.307,0.349,0.013,0.013,0.014,24.19,24.09,24.26,0.937,0.935,0.941,0.97,0.97,0.97,0.909,0.907,0.913,31.62,30.35,33.4,30.68,29.44,32.4,0,0,0,0,0,0,0.341,0,0.082,0.32,0.68,0.32,40.6
491436000000,1985,7,1984,10,44,7,0.233,0.0886,0.145,8796.87,56.77,56.77,52.36,2,1,1.4285714285714286,385.8,377.1,398.1,239.4,222.1,146.4,135,155,0,0,0,0.38,0.339,0.411,239.4,222.1,263.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.141,0.135,0.149,0.0174,0.0146,0.0232,0.00071,0.00059,0.00094,0.35,0.279,0.409,0.014,0.011,0.017,24.32,24.26,24.38,0.947,0.931,0.959,0.976,0.97,0.98,0.924,0.903,0.939,41.71,28.27,52.74,40.43,27.42,50,0,0,0,0,0,0,0.291,0,0.088,0.38,0.62,0.38,37.8
492040800000,1985,8,1984,11,45,7,0.215,0.0937,0.121,7568.12,48.86,48.86,45.05,1,1,1,355.7,344.6,373,200.7,189.6,155,155,155,0,0,0,0.436,0.416,0.45,200.7,189.6,218,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.128,0.124,0.134,0.0128,0.0119,0.0143,0.00052,0.00048,0.00058,0.354,0.334,0.385,0.014,0.013,0.016,24.47,24.35,24.54,0.954,0.952,0.958,0.98,0.98,0.98,0.935,0.933,0.939,45.97,43.44,49.86,45.05,42.57,48.86,0,0,0,0,0,0,0.25,0,0.094,0.44,0.56,0.44,35.2
492645600000,1985,8,1984,11,46,7,0.201,0.0937,0.107,6666.71,41.66,41.66,39.68,1,1,1,332.4,325.7,340.6,177.4,170.7,155,155,155,0,0,0,0.466,0.455,0.476,177.4,170.7,185.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.12,0.117,0.123,0.0108,0.0103,0.0115,0.00043,0.00041,0.00046,0.312,0.3,0.327,0.013,0.012,0.013,24.63,24.57,24.67,0.948,0.946,0.951,0.977,0.974,0.98,0.926,0.921,0.932,40.61,39.06,42.51,39.68,38.05,41.66,0,0,0,0,0,0,0.22,0,0.094,0.47,0.53,0.47,33.2
493250400000,1985,8,1984,11,47,7,0.192,0.0937,0.0985,6079.22,37.55,37.55,36.19,1,1,1,317.9,311.8,323.6,162.9,156.8,155,155,155,0,0,0,0.488,0.479,0.497,162.9,156.8,168.6,990,990,990,965,965,965,25,25,25,0.115,0.112,0.117,0.0096,0.00908,0.0101,0.00038,0.00036,0.0004,0.287,0.276,0.297,0.011,0.011,0.012,24.72,24.69,24.77,0.944,0.942,0.945,0.971,0.97,0.973,0.916,0.913,0.92,37.27,35.86,38.59,36.19,34.78,37.55,0,0,0,0,0,0,0.201,0,0.0935,0.49,0.51,0.49,31.7
493855200000,1985,8,1984,11,48,7,0.18,0.0905,0.0896,5524.85,38.79,38.79,32.89,1,1,1,297.8,290.5,309.1,148.1,135.5,149.7,118,155,0,0,0,0.503,0.406,0.534,148.1,135.5,172.5,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.109,0.105,0.114,0.00834,0.00727,0.0104,0.00033,0.00029,0.00041,0.26,0.238,0.3,0.01,0.0095,0.012,24.85,24.78,24.9,0.938,0.933,0.946,0.971,0.97,0.976,0.911,0.905,0.923,33.87,30.89,39.77,32.89,29.96,38.79,0,0,0,0,0,0,0.183,0,0.0904,0.5,0.5,0.5,30.7
494460000000,1985,9,1984,12,49,7,0.167,0.0714,0.096,5959.85,37.08,37.08,35.48,1,1,1,276.8,270.3,283.6,158.8,152.3,118,118,118,0,0,0,0.426,0.416,0.437,158.8,152.3,165.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.107,0.112,0.00925,0.00869,0.00983,0.00037,0.00034,0.00039,0.275,0.264,0.288,0.011,0.01,0.011,24.92,24.88,24.96,0.942,0.94,0.944,0.971,0.97,0.972,0.914,0.912,0.918,36.55,35.03,38.15,35.48,33.98,37.08,0,0,0,0,0,0,0.197,0,0.071,0.43,0.57,0.43,35.7
495064800000,1985,9,1984,12,50,7,0.158,0.0714,0.0867,5364.52,33.98,33.98,31.93,1,1,1,261.3,256.7,270.3,143.3,138.7,118,118,118,0,0,0,0.452,0.437,0.46,143.3,138.7,152.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.102,0.107,0.00793,0.00754,0.00869,0.00031,0.0003,0.00034,0.248,0.239,0.264,0.0098,0.0095,0.01,25.01,24.96,25.03,0.936,0.934,0.94,0.97,0.97,0.97,0.908,0.906,0.912,32.92,31.82,35.03,31.93,30.86,33.98,0,0,0,0,0,0,0.177,0,0.0713,0.45,0.55,0.45,34
495669600000,1985,9,1984,12,51,7,0.147,0.0714,0.0752,4632.31,29.29,29.29,27.57,1,1,1,242.3,234.8,249.8,124.3,116.8,118,118,118,0,0,0,0.487,0.472,0.503,124.3,116.8,131.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.097,0.0944,0.0997,0.00632,0.00568,0.00695,0.00025,0.00022,0.00027,0.214,0.2,0.227,0.0084,0.0079,0.009,25.13,25.07,25.19,0.928,0.923,0.932,0.97,0.97,0.97,0.9,0.896,0.904,28.43,26.63,30.19,27.57,25.84,29.29,0,0,0,0,0,0,0.153,0,0.0718,0.49,0.51,0.49,31.5
496274400000,1985,9,1984,12,52,7,0.139,0.0714,0.0675,4140.74,25.84,25.84,24.65,1,1,1,229.7,226.4,234.8,111.7,108.4,118,118,118,0,0,0,0.514,0.503,0.521,111.7,108.4,116.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0926,0.0914,0.0944,0.00524,0.00496,0.00568,0.00021,0.0002,0.00022,0.191,0.185,0.2,0.0075,0.0073,0.0079,25.23,25.19,25.26,0.92,0.917,0.923,0.97,0.97,0.97,0.892,0.89,0.896,25.41,24.62,26.63,24.65,23.89,25.84,0,0,0,0,0,0,0.137,0,0.0715,0.51,0.49,0.51,29.8
496879200000,1985,9,1984,12,53,7,0.136,0.0605,0.0754,4668.64,28.88,28.88,27.79,1,1,1,224.7,222.3,226.4,124.7,108.4,100,97,118,0,0,0,0.445,0.428,0.521,124.7,108.4,129.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0957,0.0914,0.0971,0.00635,0.00496,0.00675,0.00025,0.0002,0.00027,0.213,0.185,0.221,0.0084,0.0073,0.0087,25.24,25.22,25.26,0.928,0.917,0.93,0.97,0.97,0.97,0.9,0.89,0.902,28.65,24.62,29.77,27.79,23.89,28.88,0,0,0,0,0,0,0.154,0,0.0606,0.44,0.55,0.45,34.3
497484000000,1985,10,1985,1,1,7,0.128,0.0587,0.0693,4276.49,26.18,26.18,25.46,1,1,1,211.6,206.6,214.8,114.6,109.6,97,97,97,0,0,0,0.458,0.452,0.47,114.6,109.6,117.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0919,0.0901,0.093,0.0055,0.00507,0.00576,0.00022,0.0002,0.00023,0.195,0.186,0.2,0.0076,0.0073,0.0078,25.34,25.31,25.37,0.921,0.917,0.923,0.97,0.97,0.97,0.894,0.89,0.896,26.24,25.02,26.99,25.46,24.27,26.18,0,0,0,0,0,0,0.141,0,0.0587,0.46,0.54,0.46,33.4
498088800000,1985,10,1985,1,2,7,0.123,0.0587,0.0646,1195.71,25.55,25.55,7.117,1,1,1,203.8,201.2,212.1,106.8,104.2,97,97,97,0,0,0,0.476,0.457,0.482,106.8,104.2,115.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0891,0.0882,0.092,0.00483,0.0046,0.00553,0.00019,0.00018,0.00022,0.181,0.176,0.195,0.0071,0.0069,0.0077,25.4,25.33,25.42,0.263,0,0.922,0.277,0,0.97,0.255,0,0.894,7.337,0,26.34,7.117,0,25.55,0,5,0,0,0.714,0,0.0395,0.714,0.0584,0.48,0.53,0.47,9.72
498693600000,1985,10,1985,1,3,7,0.127,0.0587,0.0686,4231.01,25.55,25.55,25.18,1,1,1,210.5,206.6,212.1,113.5,109.6,97,97,97,0,0,0,0.461,0.457,0.47,113.5,109.6,115.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0915,0.0901,0.092,0.0054,0.00507,0.00553,0.00021,0.0002,0.00022,0.193,0.186,0.195,0.0075,0.0073,0.0077,25.34,25.33,25.37,0.92,0.917,0.922,0.97,0.97,0.97,0.893,0.89,0.894,25.96,25.02,26.34,25.18,24.27,25.55,0,0,0,0,0,0,0.14,0,0.0584,0.46,0.54,0.46,33.3
499298400000,1985,10,1985,1,4,7,0.126,0.0576,0.0687,4238.16,26.51,26.51,25.23,1,1,1,208.9,206.6,212.1,113.6,109.6,95.29,93,97,0,0,0,0.456,0.439,0.47,113.6,109.6,119.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0914,0.0901,0.0931,0.00541,0.00507,0.00587,0.00021,0.0002,0.00023,0.193,0.186,0.202,0.0075,0.0073,0.0079,25.35,25.33,25.37,0.92,0.917,0.924,0.97,0.97,0.97,0.893,0.89,0.897,26.01,25.02,27.33,25.23,24.27,26.51,0,0,0,0,0,0,0.14,0,0.0573,0.46,0.55,0.45,33.6
499903200000,1985,11,1985,2,5,7,0.128,0.0562,0.0715,4422.38,27.15,27.15,26.32,1,1,1,211.3,206.6,214.8,118.3,113.6,93,93,93,0,0,0,0.44,0.433,0.45,118.3,113.6,121.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0928,0.0912,0.094,0.0058,0.00541,0.0061,0.00023,0.00021,0.00024,0.201,0.192,0.207,0.0079,0.0075,0.0081,25.33,25.3,25.37,0.924,0.92,0.926,0.97,0.97,0.97,0.896,0.893,0.898,27.14,26.01,27.99,26.32,25.23,27.15,0,0,0,0,0,0,0.146,0,0.0565,0.44,0.56,0.44,34.5
500508000000,1985,11,1985,2,6,7,0.134,0.0562,0.0774,4802.67,29.43,29.43,28.59,1,1,1,221,212.1,224.7,128,119.1,93,93,93,0,0,0,0.421,0.414,0.439,128,119.1,131.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0962,0.0931,0.0975,0.00663,0.00587,0.00694,0.00026,0.00023,0.00027,0.218,0.202,0.225,0.0086,0.0079,0.0088,25.26,25.23,25.33,0.93,0.924,0.931,0.97,0.97,0.97,0.902,0.897,0.903,29.47,27.33,30.34,28.59,26.51,29.43,0,0,0,0,0,0,0.159,0,0.0566,0.42,0.58,0.42,35.8
501112800000,1985,11,1985,2,7,7,0.14,0.0473,0.0931,5835.89,40.1,40.1,34.74,1,1,1,232.2,224.7,243.3,154,131.7,78.14,67,93,0,0,0,0.338,0.275,0.414,154,131.7,176.3,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.104,0.0975,0.11,0.00884,0.00694,0.0107,0.00035,0.00027,0.00042,0.263,0.225,0.301,0.01,0.0088,0.012,25.14,25.04,25.23,0.939,0.931,0.947,0.973,0.97,0.978,0.914,0.903,0.926,35.69,30.34,41,34.74,29.43,40.1,0,0,0,0,0,0,0.193,0,0.0469,0.34,0.66,0.34,41.7
501717600000,1985,11,1985,2,8,7,0.143,0.0414,0.102,6393.05,39.2,39.2,38.05,1,1,1,236.5,234.8,239.6,168.1,159.2,68.43,67,77,0,0,0,0.289,0.28,0.326,168.1,159.2,172.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.107,0.105,0.109,0.01,0.00928,0.0104,0.0004,0.00037,0.00041,0.287,0.272,0.295,0.011,0.011,0.012,25.09,25.07,25.11,0.945,0.942,0.946,0.974,0.97,0.976,0.92,0.914,0.924,39.06,36.92,40.15,38.05,35.81,39.2,0,0,0,0,0,0,0.211,0,0.041,0.29,0.71,0.29,44.7
502322400000,1985,12,1985,3,9,7,0.148,0.0466,0.102,6376.25,44.03,44.03,37.95,1,1,1,245,234.8,270.3,168,157.8,77,77,77,0,0,0,0.315,0.285,0.328,168,157.8,193.3,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.109,0.105,0.118,0.01,0.00916,0.0122,0.0004,0.00036,0.00048,0.288,0.27,0.333,0.011,0.011,0.013,25.05,24.89,25.12,0.945,0.941,0.953,0.973,0.97,0.98,0.919,0.913,0.934,39,36.59,44.93,37.95,35.49,44.03,0,0,0,0,0,0,0.211,0,0.046,0.31,0.69,0.31,43.1
502927200000,1985,12,1985,3,10,7,0.175,0.0466,0.128,8073.48,50,50,48.06,1,1,1,288.7,271.3,302.3,211.7,194.3,77,77,77,0,0,0,0.267,0.255,0.284,211.7,194.3,225.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.124,0.118,0.129,0.0137,0.0123,0.0149,0.00055,0.00049,0.00059,0.366,0.335,0.39,0.015,0.013,0.016,24.78,24.7,24.88,0.957,0.953,0.959,0.98,0.98,0.98,0.938,0.934,0.94,49.23,45.17,52.34,48.06,44.27,50,0,0,0,0,0,0,0.267,0,0.047,0.27,0.73,0.27,46.1
503532000000,1985,12,1985,3,11,7,0.186,0.0435,0.143,8877.07,64.55,64.55,52.84,2,1,1.2857142857142858,308.2,287.2,354,236.3,210.2,71.86,59,77,0,0,0,0.236,0.167,0.268,236.3,210.2,295,990,990,990,964.9,964.8,965.2,25.1,24.8,25.2,0.132,0.123,0.151,0.0194,0.0136,0.0382,0.00078,0.00054,0.0015,0.359,0.294,0.39,0.014,0.012,0.016,24.7,24.5,24.79,0.952,0.934,0.959,0.977,0.97,0.98,0.93,0.906,0.94,45.27,30.5,52.34,44,29.59,50,0,0,0,0,0,0,0.294,0,0.043,0.23,0.77,0.23,47.7
504136800000,1985,12,1985,3,12,7,0.229,0.0357,0.193,11704.2,72.03,72.03,69.67,2,2,2,378,354,389.1,319,295,59,59,59,0,0,0,0.156,0.152,0.167,319,295,330.1,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.16,0.151,0.164,0.0496,0.0382,0.0548,0.002,0.0015,0.0022,0.367,0.331,0.384,0.015,0.013,0.016,24.34,24.27,24.5,0.943,0.939,0.945,0.97,0.97,0.97,0.915,0.911,0.917,35.91,33.27,37.13,34.83,32.28,36.01,0,0,0,0,0,0,0.387,0,0.036,0.16,0.84,0.16,51.1
504741600000,1985,12,1985,3,13,7,0.218,0.0417,0.176,10680,64.89,64.89,63.57,2,2,2,360,350.2,370.4,291,287.3,69,59,73,0,0,0,0.191,0.167,0.203,291,287.3,297.4,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.151,0.15,0.154,0.0364,0.0346,0.0394,0.0015,0.0014,0.0016,0.326,0.321,0.336,0.013,0.013,0.014,24.47,24.41,24.52,0.938,0.937,0.94,0.97,0.97,0.97,0.91,0.909,0.911,32.77,32.33,33.45,31.79,31.36,32.44,0,0,0,0,0,0,0.353,0,0.042,0.19,0.81,0.19,49
505346400000,1986,1,1985,4,14,7,0.235,0.0442,0.191,11551.1,70.77,70.77,68.76,2,2,2,388.6,370.4,398.1,315.6,297.4,73,73,73,0,0,0,0.188,0.183,0.197,315.6,297.4,325.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.16,0.154,0.164,0.048,0.0394,0.0525,0.0019,0.0016,0.0021,0.364,0.336,0.378,0.015,0.014,0.015,24.29,24.23,24.41,0.943,0.94,0.944,0.97,0.97,0.97,0.914,0.911,0.916,35.44,33.45,36.48,34.38,32.44,35.39,0,0,0,0,0,0,0.382,0,0.044,0.19,0.81,0.19,49.2
505951200000,1986,1,1985,4,15,7,0.256,0.0442,0.211,12818.1,80.27,80.27,76.3,2,2,2,422.7,402.9,440,349.7,329.9,73,73,73,0,0,0,0.173,0.166,0.181,349.7,329.9,367,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.172,0.165,0.178,0.0641,0.0547,0.0722,0.0026,0.0022,0.003,0.415,0.385,0.441,0.017,0.016,0.018,24.08,23.98,24.2,0.948,0.945,0.951,0.974,0.97,0.978,0.924,0.917,0.93,39.15,37,41.03,38.15,35.89,40.13,0,0,0,0,0,0,0.424,0,0.045,0.17,0.82,0.18,50.1
506556000000,1986,1,1985,4,16,7,0.276,0.0442,0.231,14054,86.72,86.72,83.65,2,2,2,455.6,442.8,470.2,382.6,369.8,73,73,73,0,0,0,0.16,0.155,0.165,382.6,369.8,397.2,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.184,0.179,0.189,0.0796,0.0735,0.0865,0.0033,0.003,0.0036,0.464,0.445,0.486,0.019,0.018,0.02,23.89,23.8,23.96,0.953,0.951,0.955,0.98,0.979,0.98,0.933,0.931,0.936,42.69,41.32,44.25,41.83,40.45,43.36,0,0,0,0,0,0,0.465,0,0.045,0.16,0.84,0.16,50.9
507160800000,1986,1,1985,4,17,7,0.297,0.0462,0.251,15168.2,96.6,96.6,90.29,2,2,2,491.6,470.2,532.5,415.2,397.2,76.43,73,85,0,0,0,0.155,0.15,0.163,415.2,397.2,447.5,990,990,990,965.8,965.7,966,24.2,24,24.3,0.196,0.189,0.208,0.095,0.0865,0.11,0.0039,0.0036,0.0046,0.513,0.486,0.563,0.021,0.02,0.023,23.67,23.44,23.8,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.06,44.25,49.28,45.14,43.36,48.3,0,0,0,0,0,0,0.502,0,0.046,0.16,0.85,0.15,51.1
507765600000,1986,2,1985,5,18,7,0.334,0.0514,0.282,16623.2,100,100,98.95,2,2,2,551.9,527.3,566.9,466.9,442.3,85,85,85,0,0,0,0.154,0.15,0.161,466.9,442.3,481.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.216,0.206,0.224,0.119,0.108,0.126,0.005,0.0045,0.0053,0.593,0.555,0.618,0.025,0.023,0.026,23.32,23.23,23.47,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,51.08,48.76,52.46,49.47,47.79,50,0,0,0,0,0,0,0.55,0,0.052,0.15,0.84,0.16,49.8
508370400000,1986,2,1985,5,19,7,0.362,0.0514,0.31,17999.2,112.3,112.3,107.1,3,3,3,597.9,571.9,623.8,512.9,486.9,85,85,85,0,0,0,0.142,0.136,0.149,512.9,486.9,538.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.241,0.227,0.256,0.144,0.129,0.161,0.0061,0.0054,0.0068,0.559,0.517,0.602,0.024,0.022,0.025,23.16,23,23.31,0.947,0.945,0.95,0.971,0.97,0.973,0.92,0.916,0.924,36.78,35.05,38.49,35.71,34,37.44,0,0,0,0,0,0,0.595,0,0.052,0.14,0.86,0.14,49.7
508975200000,1986,2,1985,5,20,7,0.404,0.0514,0.353,20385,127.9,127.9,121.3,3,3,3,668.3,636.9,702.7,583.3,551.9,85,85,85,0,0,0,0.127,0.121,0.133,583.3,551.9,617.7,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.281,0.263,0.301,0.191,0.17,0.214,0.0081,0.0072,0.0092,0.677,0.624,0.735,0.029,0.026,0.032,22.75,22.55,22.93,0.953,0.951,0.955,0.978,0.975,0.98,0.932,0.927,0.936,41.34,39.34,43.5,40.45,38.34,42.63,0,0,0,0,0,0,0.674,0,0.051,0.13,0.87,0.13,50.5
509580000000,1986,2,1985,5,21,7,0.44,0.0552,0.385,22037.3,134.5,134.5,131.2,3,3,3,728.2,705.9,751.7,637,620.9,91.29,85,107,0,0,0,0.125,0.115,0.145,637,620.9,654.6,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.313,0.303,0.322,0.226,0.216,0.238,0.0098,0.0093,0.01,0.769,0.74,0.797,0.033,0.032,0.034,22.42,22.31,22.54,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,44.62,43.69,45.74,43.72,42.82,44.82,0,0,0,0,0,0,0.729,0,0.055,0.13,0.88,0.12,50.1
510184800000,1986,3,1985,6,22,7,0.472,0.0647,0.408,23046.2,143.4,143.4,137.2,3,3,3,780.9,751.7,817.7,673.9,644.7,107,107,107,0,0,0,0.137,0.131,0.142,673.9,644.7,710.7,990,990,990,967,966.9,967.2,23,22.8,23.1,0.338,0.321,0.359,0.251,0.232,0.276,0.011,0.01,0.012,0.835,0.786,0.897,0.036,0.034,0.039,22.14,21.93,22.31,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.66,44.95,48.76,45.73,44.05,47.79,0,0,0,0,0,0,0.762,0,0.064,0.14,0.86,0.14,48.8
510789600000,1986,3,1985,6,23,7,0.52,0.0647,0.456,25163.6,154.4,154.4,149.8,4,3,3.4285714285714284,860.2,819.3,891.9,753.2,712.3,107,107,107,0,0,0,0.124,0.12,0.131,753.2,712.3,784.9,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.391,0.36,0.419,0.302,0.277,0.319,0.013,0.012,0.014,0.937,0.9,0.972,0.041,0.039,0.043,21.72,21.59,21.92,0.955,0.952,0.957,0.978,0.975,0.98,0.934,0.928,0.938,45.44,39.29,51,44.44,38.29,49.98,0,0,0,0,0,0,0.832,0,0.064,0.12,0.88,0.12,48.4
511394400000,1986,3,1985,6,24,7,0.565,0.0647,0.501,27169.8,165.6,165.6,161.7,4,4,4,934.7,905.4,957.9,827.7,798.4,107,107,107,0,0,0,0.115,0.112,0.118,827.7,798.4,850.9,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.458,0.432,0.48,0.34,0.325,0.351,0.015,0.014,0.016,1.02,0.969,1.06,0.046,0.043,0.048,21.34,21.21,21.51,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.931,0.935,41.31,40.14,42.23,40.43,39.19,41.39,0,0,0,0,0,0,0.898,0,0.064,0.11,0.89,0.11,48.1
511999200000,1986,3,1985,6,25,7,0.621,0.0647,0.557,29575.7,183.9,183.9,176,4,4,4,1027,957.9,1080,920.4,850.9,107,107,107,0,0,0,0.104,0.0991,0.112,920.4,850.9,973,990,990,990,968,967.7,968.2,22,21.8,22.3,0.543,0.48,0.591,0.384,0.351,0.41,0.017,0.016,0.019,1.18,1.06,1.27,0.054,0.048,0.058,20.84,20.58,21.21,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.91,42.23,46.91,44.01,41.39,45.98,0,0,0,0,0,0,0.978,0,0.064,0.1,0.9,0.1,47.6
512604000000,1986,3,1985,6,26,7,0.689,0.086,0.603,31223,192.2,192.2,185.9,4,4,4,1140,1086,1200,997.8,948.5,142.1,107,148,0,0,0,0.125,0.0985,0.135,997.8,948.5,1052,990,990,990,968.3,968.2,968.5,21.7,21.5,21.8,0.644,0.584,0.724,0.446,0.398,0.539,0.021,0.018,0.025,1.37,1.24,1.55,0.063,0.057,0.072,20.29,19.92,20.55,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.41,45.66,49.04,46.46,44.75,48.06,0,0,0,0,0,0,1.03,0,0.086,0.12,0.88,0.12,45.3
513208800000,1986,4,1985,7,27,7,0.973,0.0895,0.665,30971.8,195.8,195.8,184.4,4,4,4,1608,1291,2020,1460,1143,148,148,148,360.2,43.21,771.8,0.0942,0.0733,0.115,1100,1100,1100,990,990,990,969.8,968.8,971.1,20.2,18.9,21.2,0.89,0.813,0.926,0.648,0.648,0.648,0.032,0.031,0.034,1.84,1.76,1.87,0.091,0.083,0.099,18.33,16.98,19.42,0.951,0.948,0.954,0.98,0.98,0.98,0.932,0.929,0.934,47.03,43.4,49.95,46.09,42.54,48.95,0,0,0,0,0,0,1.02,0,0.308,0.092,0.68,0.32,31.8
513813600000,1986,4,1985,7,28,7,1.5,0.0895,0.665,26531.6,166.5,166.5,157.9,4,4,4,2479,2162,2895,2331,2014,148,148,148,1231,913.6,1647,0.0603,0.0511,0.0685,1100,1100,1100,990,990,990,972.3,971.5,973.3,17.7,16.7,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.87,14.86,16.64,0.944,0.94,0.947,0.977,0.971,0.98,0.922,0.913,0.928,40.42,37.69,42.48,39.48,36.6,41.63,0,0,0,0,0,0,0.877,0,0.835,0.06,0.44,0.56,17.7
514418400000,1986,4,1985,7,29,7,1.82,0.131,0.665,24038.5,145.1,145.1,143.1,4,4,4,3017,2943,3050,2800,2726,217,217,217,1700,1626,1733,0.0719,0.0712,0.0737,1100,1100,1100,990,990,990,973.6,973.4,973.6,16.4,16.4,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.57,14.49,14.75,0.938,0.938,0.939,0.97,0.97,0.97,0.91,0.91,0.912,36.88,36.66,37.37,35.77,35.56,36.27,0,0,0,0,0,0,0.795,0,1.155,0.072,0.37,0.63,13.2
515023200000,1986,4,1985,7,30,7,1.65,0.152,0.665,25371.2,155.9,155.9,151,4,4,4,2729,2554,2895,2478,2278,250.7,217,276,1378,1178,1578,0.0924,0.0749,0.108,1100,1100,1100,990,990,990,972.9,972.4,973.3,17.1,16.7,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.27,14.86,15.69,0.942,0.94,0.944,0.973,0.971,0.976,0.917,0.913,0.921,38.78,37.69,39.93,37.75,36.6,38.96,0,0,0,0,0,0,0.839,0,0.985,0.092,0.4,0.6,15.4
515628000000,1986,5,1985,8,31,7,1.41,0.167,0.665,27255,165.9,165.9,162.2,4,4,4,2324,2188,2497,2048,1912,276,276,276,947.6,811.8,1121,0.119,0.111,0.126,1100,1100,1100,990,990,990,971.9,971.6,972.3,18.1,17.7,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.24,15.83,16.57,0.946,0.944,0.947,0.979,0.977,0.98,0.926,0.922,0.928,41.43,40.31,42.31,40.56,39.37,41.47,0,0,0,0,0,0,0.901,0,0.745,0.12,0.47,0.53,19.3
516232800000,1986,5,1985,8,32,7,1.23,0.167,0.665,28539.3,174,174,169.9,4,4,4,2038,1902,2155,1762,1626,276,276,276,661.6,526.1,779.2,0.136,0.128,0.145,1100,1100,1100,990,990,990,971.2,970.8,971.5,18.8,18.5,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.95,16.65,17.34,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.34,42.52,44.39,42.47,41.67,43.5,0,0,0,0,0,0,0.944,0,0.565,0.14,0.54,0.46,23.2
516837600000,1986,5,1985,8,33,7,1.07,0.167,0.665,29978.8,181.8,181.8,178.4,4,4,4,1774,1678,1872,1498,1402,276,276,276,397.8,301.7,495.7,0.156,0.147,0.165,1100,1100,1100,990,990,990,970.4,970.1,970.7,19.6,19.3,19.9,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.094,0.097,17.76,17.44,18.07,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.52,44.66,46.38,44.61,43.76,45.45,0,0,0,0,0,0,0.991,0,0.405,0.16,0.62,0.38,28
517442400000,1986,5,1985,8,34,7,0.935,0.161,0.665,31324.4,189.7,189.7,186.5,4,4,4,1546,1455,1631,1279,1217,266.6,210,276,179.3,116.9,255.4,0.172,0.144,0.185,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.892,0.866,0.915,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.088,0.093,18.53,18.23,18.84,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.57,46.78,48.39,46.61,45.84,47.42,0,0,0,0,0,0,1.04,0,0.27,0.17,0.71,0.29,33.5
518047200000,1986,6,1985,9,35,7,0.81,0.127,0.655,32196.3,195.2,195.2,191.6,4,4,4,1339,1232,1437,1129,1022,210,210,210,46.09,0,127,0.157,0.146,0.17,1083,1022,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.806,0.697,0.865,0.61,0.472,0.648,0.029,0.022,0.031,1.71,1.45,1.81,0.081,0.068,0.087,19.32,18.91,19.92,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.89,47.65,49.79,47.91,46.7,48.79,0,0,0,0,0,0,1.06,0,0.155,0.16,0.81,0.19,39.7
518652000000,1986,6,1985,9,36,7,0.69,0.127,0.563,29316,182.9,182.9,174.5,4,4,4,1141,1073,1200,931.2,863.3,210,210,210,0,0,0,0.184,0.175,0.196,931.2,863.3,989.6,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.582,0.516,0.649,0.39,0.357,0.418,0.018,0.016,0.019,1.23,1.11,1.34,0.057,0.051,0.063,20.43,20.13,20.76,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.52,41.94,46.65,43.63,41.1,45.71,0,0,0,0,0,0,0.969,0,0.127,0.18,0.82,0.18,42.5
519256800000,1986,6,1985,9,37,7,0.581,0.127,0.454,24575.8,162.2,162.2,146.3,4,3,3.2857142857142856,960.2,847.1,1060,750.2,637.1,210,210,210,0,0,0,0.22,0.198,0.248,750.2,637.1,850,990,990,990,967.7,967.3,968.1,22.3,21.9,22.7,0.416,0.332,0.504,0.297,0.227,0.35,0.013,0.01,0.016,0.966,0.788,1.08,0.043,0.035,0.049,21.3,20.83,21.92,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,45.98,40,51.42,44.97,39.04,50,0,0,0,0,0,0,0.813,0,0.127,0.22,0.78,0.22,42.3
519861600000,1986,6,1985,9,38,7,0.436,0.127,0.309,17627.9,123.1,123.1,104.9,3,2,2.5714285714285716,721.5,630.1,817.7,511.5,420.1,210,210,210,0,0,0,0.293,0.257,0.333,511.5,420.1,607.7,990,990,990,966.8,966.4,967.2,23.2,22.8,23.6,0.261,0.211,0.316,0.146,0.0973,0.207,0.0063,0.0041,0.0091,0.624,0.534,0.739,0.027,0.023,0.032,22.59,22.09,23.05,0.953,0.946,0.958,0.977,0.97,0.98,0.931,0.918,0.939,42.89,35.25,52.27,41.73,34.19,50,0,0,0,0,0,0,0.583,0,0.127,0.29,0.71,0.29,40.4
520466400000,1986,6,1985,9,39,7,0.345,0.115,0.23,13643.7,87.3,87.3,81.21,2,2,2,570.3,532.5,615.6,380.8,346.5,189.4,186,210,0,0,0,0.332,0.312,0.349,380.8,346.5,409.7,990,990,990,966.2,966,966.4,23.8,23.6,24,0.195,0.182,0.206,0.0788,0.0626,0.0924,0.0033,0.0026,0.0039,0.473,0.421,0.516,0.02,0.018,0.022,23.36,23.12,23.58,0.952,0.948,0.955,0.977,0.972,0.98,0.931,0.921,0.936,41.54,37.99,44.54,40.61,36.91,43.65,0,0,0,0,0,0,0.451,0,0.115,0.33,0.67,0.33,39.5
521071200000,1986,7,1985,10,40,7,0.301,0.112,0.188,11151.6,72.67,72.67,66.38,2,2,2,497.2,472.5,527.3,311.2,286.5,186,186,186,0,0,0,0.375,0.353,0.394,311.2,286.5,341.3,990,990,990,965.8,965.7,966,24.2,24,24.3,0.17,0.161,0.18,0.0459,0.0342,0.0601,0.0019,0.0014,0.0025,0.368,0.331,0.413,0.015,0.014,0.017,23.79,23.61,23.94,0.942,0.938,0.947,0.97,0.97,0.971,0.914,0.91,0.919,34.21,31.55,37.44,33.19,30.6,36.33,0,0,0,0,0,0,0.369,0,0.113,0.37,0.62,0.38,37
521676000000,1986,7,1985,10,41,7,0.274,0.112,0.162,9598.71,60.72,60.72,57.14,2,2,2,453.4,440,470.2,267.4,254,186,186,186,0,0,0,0.41,0.396,0.423,267.4,254,284.2,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.154,0.15,0.16,0.0252,0.0189,0.0331,0.001,0.00077,0.0014,0.302,0.282,0.328,0.012,0.012,0.013,24.06,23.96,24.14,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.909,29.45,27.99,31.3,28.57,27.15,30.36,0,0,0,0,0,0,0.317,0,0.112,0.41,0.59,0.41,35
522280800000,1986,7,1985,10,42,7,0.254,0.112,0.142,8483.97,52.32,52.32,50.5,2,1,1.7142857142857142,420.3,408,431,234.3,222,186,186,186,0,0,0,0.443,0.432,0.456,234.3,222,245,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.143,0.138,0.146,0.0157,0.0146,0.0166,0.00064,0.0006,0.00068,0.302,0.259,0.405,0.012,0.011,0.017,24.21,24.13,24.25,0.935,0.925,0.958,0.973,0.97,0.98,0.91,0.897,0.939,33.29,25.76,51.64,32.35,24.99,50,0,0,0,0,0,0,0.281,0,0.112,0.44,0.56,0.44,33.4
522885600000,1986,7,1985,10,43,7,0.236,0.104,0.131,8077.21,50,50,48.08,1,1,1,389.5,377.1,402.9,216.8,203.1,172.7,155,186,0,0,0,0.443,0.401,0.478,216.8,203.1,231.5,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.135,0.132,0.139,0.0142,0.013,0.0154,0.00058,0.00053,0.00063,0.385,0.361,0.409,0.016,0.015,0.017,24.27,24.2,24.32,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,49.39,46.24,52.74,48.08,45.31,50,0,0,0,0,0,0,0.267,0,0.105,0.44,0.56,0.44,34.2
523490400000,1986,8,1985,11,44,7,0.221,0.0937,0.127,7906.83,48.86,48.86,47.06,1,1,1,364.8,350.2,373,209.8,195.2,155,155,155,0,0,0,0.425,0.416,0.443,209.8,195.2,218,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.131,0.126,0.134,0.0136,0.0123,0.0143,0.00055,0.0005,0.00058,0.37,0.344,0.385,0.015,0.014,0.016,24.41,24.35,24.5,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,48.02,44.73,49.86,47.06,43.84,48.86,0,0,0,0,0,0,0.261,0,0.094,0.42,0.57,0.43,35.8
524095200000,1986,8,1985,11,45,7,0.207,0.0937,0.113,7040.11,43.1,43.1,41.91,1,1,1,341.7,338.3,346.9,186.7,183.3,155,155,155,0,0,0,0.454,0.447,0.458,186.7,183.3,191.9,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.123,0.122,0.125,0.0116,0.0113,0.0121,0.00047,0.00045,0.00049,0.329,0.323,0.338,0.013,0.013,0.014,24.56,24.53,24.59,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,42.76,41.99,43.97,41.91,41.15,43.1,0,0,0,0,0,0,0.233,0,0.094,0.45,0.55,0.45,34
524700000000,1986,8,1985,11,46,7,0.197,0.0937,0.103,6395.38,40.46,40.46,38.07,1,1,1,325.7,311.8,335.5,170.7,156.8,155,155,155,0,0,0,0.476,0.462,0.497,170.7,156.8,180.5,990,990,990,965,965,965.1,25,24.9,25,0.117,0.112,0.121,0.0103,0.00908,0.0111,0.00041,0.00036,0.00044,0.3,0.276,0.318,0.012,0.011,0.013,24.67,24.6,24.77,0.946,0.942,0.949,0.974,0.97,0.979,0.922,0.913,0.929,39.06,35.86,41.33,38.07,34.78,40.46,0,0,0,0,0,0,0.211,0,0.094,0.48,0.52,0.48,32.5
525304800000,1986,8,1985,11,47,7,0.186,0.0937,0.0918,5655.87,34.78,34.78,33.67,1,1,1,306.8,294.7,311.8,151.8,139.7,155,155,155,0,0,0,0.505,0.497,0.526,151.8,139.7,156.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.111,0.106,0.112,0.00866,0.00763,0.00908,0.00035,0.0003,0.00036,0.267,0.245,0.276,0.011,0.0098,0.011,24.8,24.77,24.88,0.94,0.935,0.942,0.97,0.97,0.97,0.912,0.907,0.913,34.71,31.88,35.86,33.67,30.92,34.78,0,0,0,0,0,0,0.187,0,0.0942,0.5,0.49,0.51,30.4
525909600000,1986,9,1985,12,48,7,0.174,0.0714,0.103,6407.02,39.84,39.84,38.14,1,1,1,287.9,281.3,294.7,169.9,163.3,118,118,118,0,0,0,0.41,0.4,0.419,169.9,163.3,176.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.113,0.111,0.116,0.0102,0.00963,0.0108,0.00041,0.00038,0.00043,0.295,0.283,0.307,0.012,0.011,0.012,24.85,24.81,24.89,0.945,0.943,0.948,0.974,0.971,0.978,0.921,0.916,0.926,39.15,37.61,40.75,38.14,36.52,39.84,0,0,0,0,0,0,0.212,0,0.071,0.41,0.59,0.41,36.8
526514400000,1986,9,1985,12,49,7,0.166,0.0714,0.0942,5844.01,35.26,35.26,34.79,1,1,1,273.8,270.3,275.9,155.8,152.3,118,118,118,0,0,0,0.431,0.428,0.437,155.8,152.3,157.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.107,0.109,0.009,0.00869,0.00917,0.00036,0.00034,0.00036,0.27,0.264,0.274,0.011,0.01,0.011,24.93,24.92,24.96,0.941,0.94,0.942,0.97,0.97,0.97,0.913,0.912,0.913,35.86,35.03,36.35,34.79,33.98,35.26,0,0,0,0,0,0,0.193,0,0.0718,0.43,0.57,0.43,35.2
527119200000,1986,9,1985,12,50,7,0.16,0.0714,0.0887,5494.98,33.98,33.98,32.71,1,1,1,264.7,258.8,270.3,146.7,140.8,118,118,118,0,0,0,0.446,0.437,0.456,146.7,140.8,152.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.103,0.107,0.00822,0.00772,0.00869,0.00033,0.00031,0.00034,0.254,0.243,0.264,0.01,0.0096,0.01,24.99,24.96,25.02,0.938,0.935,0.94,0.97,0.97,0.97,0.91,0.907,0.912,33.72,32.32,35.03,32.71,31.35,33.98,0,0,0,0,0,0,0.182,0,0.0713,0.45,0.55,0.45,34.3
527724000000,1986,9,1985,12,51,7,0.15,0.0714,0.0791,4879.75,30.86,30.86,29.05,1,1,1,248.7,246.2,256.7,130.7,128.2,118,118,118,0,0,0,0.475,0.46,0.479,130.7,128.2,138.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.0993,0.0984,0.102,0.00686,0.00665,0.00754,0.00027,0.00026,0.0003,0.225,0.221,0.239,0.0089,0.0087,0.0095,25.08,25.03,25.1,0.931,0.93,0.934,0.97,0.97,0.97,0.903,0.902,0.906,29.94,29.35,31.82,29.05,28.47,30.86,0,0,0,0,0,0,0.161,0,0.0709,0.48,0.53,0.47,32.5
528328800000,1986,9,1985,12,52,7,0.153,0.0679,0.0851,5270.56,33.23,33.23,31.37,1,1,1,253,243.3,261.4,140.8,133.3,112.3,110,118,0,0,0,0.444,0.425,0.456,140.8,133.3,148.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.101,0.106,0.00771,0.00708,0.0084,0.00031,0.00028,0.00033,0.243,0.23,0.258,0.0096,0.0091,0.01,25.05,25.01,25.11,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.34,30.59,34.25,31.37,29.68,33.23,0,0,0,0,0,0,0.174,0,0.0679,0.44,0.56,0.44,34.4
528933600000,1986,10,1986,1,1,7,0.157,0.0643,0.0923,5740.25,39.37,39.37,34.17,1,1,1,258.8,246.2,271.3,152.5,136.2,106.3,97,110,0,0,0,0.412,0.358,0.447,152.5,136.2,174.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.102,0.113,0.00872,0.00733,0.0106,0.00035,0.00029,0.00042,0.264,0.235,0.301,0.01,0.0093,0.012,25,24.91,25.09,0.939,0.933,0.947,0.972,0.97,0.977,0.913,0.905,0.925,35.15,31.28,40.31,34.17,30.34,39.37,0,0,0,0,0,0,0.19,0,0.0647,0.41,0.59,0.41,36.6
529538400000,1986,10,1986,1,2,7,0.172,0.0587,0.113,7131.42,43.95,43.95,42.45,1,1,1,284.1,273.8,290.5,187.1,176.8,97,97,97,0,0,0,0.342,0.334,0.354,187.1,176.8,193.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.114,0.12,0.0117,0.0108,0.0122,0.00046,0.00043,0.00049,0.324,0.306,0.336,0.013,0.012,0.013,24.84,24.8,24.9,0.951,0.948,0.953,0.98,0.978,0.98,0.931,0.927,0.934,43.33,40.9,44.85,42.45,40,43.95,0,0,0,0,0,0,0.236,0,0.059,0.34,0.66,0.34,41.5
530143200000,1986,10,1986,1,3,7,0.186,0.0654,0.12,7575.11,46.64,46.64,45.09,1,1,1,307,302.3,311.8,198.9,192.3,108.1,97,110,0,0,0,0.352,0.321,0.364,198.9,192.3,205.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.123,0.121,0.125,0.0127,0.0121,0.0132,0.0005,0.00048,0.00053,0.347,0.336,0.357,0.014,0.013,0.014,24.72,24.69,24.75,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,46.01,44.46,47.59,45.09,43.57,46.64,0,0,0,0,0,0,0.25,0,0.066,0.35,0.65,0.35,40.7
530748000000,1986,10,1986,1,4,7,0.201,0.0672,0.134,8293.74,50,50,49.37,1,1,1,332,323.6,340.6,220.8,213.6,111.1,110,114,0,0,0,0.335,0.325,0.34,220.8,213.6,228.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.132,0.129,0.135,0.0145,0.0139,0.0152,0.00058,0.00056,0.00061,0.387,0.374,0.4,0.016,0.015,0.016,24.55,24.5,24.61,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,50.94,49.35,52.61,49.37,48.36,50,0,0,0,0,0,0,0.274,0,0.067,0.33,0.67,0.33,41.3
531352800000,1986,11,1986,2,5,7,0.212,0.0689,0.143,8607.25,54.33,54.33,51.23,2,2,2,350.7,344.6,364.7,236.7,230.6,114,114,114,0,0,0,0.325,0.313,0.331,236.7,230.6,250.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.138,0.136,0.143,0.0159,0.0154,0.0173,0.00064,0.00062,0.0007,0.257,0.25,0.272,0.01,0.01,0.011,24.59,24.5,24.63,0.925,0.923,0.93,0.97,0.97,0.97,0.897,0.896,0.902,26.41,25.71,28,25.62,24.94,27.16,0,0,0,0,0,0,0.285,0,0.069,0.33,0.67,0.33,40.6
531957600000,1986,11,1986,2,6,7,0.235,0.0689,0.166,9990.36,63.64,63.64,59.47,2,2,2,388.6,370.4,408,274.6,256.4,114,114,114,0,0,0,0.294,0.279,0.308,274.6,256.4,294,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.152,0.145,0.159,0.0286,0.02,0.0378,0.0012,0.00081,0.0015,0.308,0.281,0.337,0.013,0.011,0.014,24.35,24.23,24.47,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,30.65,28.63,32.8,29.73,27.77,31.82,0,0,0,0,0,0,0.33,0,0.069,0.29,0.71,0.29,42.5
532562400000,1986,11,1986,2,7,7,0.268,0.0689,0.199,11962.6,74.65,74.65,71.21,2,2,2,443.5,413.7,459.3,329.5,299.7,114,114,114,0,0,0,0.257,0.248,0.276,329.5,299.7,345.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.171,0.161,0.177,0.0545,0.0405,0.062,0.0022,0.0016,0.0025,0.391,0.346,0.414,0.016,0.014,0.017,24.01,23.92,24.19,0.945,0.941,0.948,0.971,0.97,0.973,0.918,0.912,0.922,36.67,33.44,38.38,35.6,32.44,37.32,0,0,0,0,0,0,0.396,0,0.069,0.26,0.74,0.26,44.6
533167200000,1986,11,1986,2,8,7,0.293,0.0689,0.224,13514.4,86.22,86.22,80.44,2,2,2,485.1,470.2,512.1,371.1,356.2,114,114,114,0,0,0,0.235,0.223,0.242,371.1,356.2,398.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.186,0.181,0.195,0.0742,0.0671,0.0869,0.0031,0.0028,0.0036,0.453,0.431,0.494,0.019,0.018,0.02,23.76,23.6,23.85,0.951,0.949,0.955,0.978,0.975,0.98,0.93,0.926,0.936,41.13,39.55,43.99,40.22,38.56,43.11,0,0,0,0,0,0,0.447,0,0.069,0.24,0.76,0.24,46.1
533772000000,1986,12,1986,3,9,7,0.317,0.0762,0.241,14463.6,87.7,87.7,86.09,2,2,2,524.6,516.8,532.5,398.6,390.8,126,126,126,0,0,0,0.24,0.237,0.244,398.6,390.8,406.5,990,990,990,966,965.9,966,24,24,24.1,0.197,0.194,0.199,0.0871,0.0834,0.0909,0.0036,0.0035,0.0038,0.495,0.484,0.507,0.021,0.02,0.021,23.54,23.5,23.59,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.93,43.11,44.75,43.05,42.25,43.85,0,0,0,0,0,0,0.478,0,0.076,0.24,0.76,0.24,45.6
534376800000,1986,12,1986,3,10,7,0.332,0.0762,0.256,15269.2,93.71,93.71,90.89,2,2,2,548.6,537.8,562.8,422.6,411.8,126,126,126,0,0,0,0.23,0.224,0.234,422.6,411.8,436.8,990,990,990,966.1,966,966.1,23.9,23.9,24,0.205,0.201,0.21,0.0985,0.0933,0.105,0.0041,0.0039,0.0044,0.531,0.515,0.553,0.022,0.021,0.023,23.4,23.31,23.46,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.37,45.28,47.81,45.44,44.37,46.85,0,0,0,0,0,0,0.505,0,0.076,0.23,0.77,0.23,46
534981600000,1986,12,1986,3,11,7,0.349,0.0762,0.272,16173.1,99.83,99.83,96.27,2,2,2,576.4,563.9,595.7,450.4,437.9,126,126,126,0,0,0,0.219,0.212,0.223,450.4,437.9,469.7,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.216,0.211,0.226,0.112,0.106,0.121,0.0047,0.0044,0.0051,0.574,0.554,0.607,0.024,0.023,0.026,23.23,23.11,23.31,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,49.12,47.92,50.93,48.13,46.96,49.92,0,0,0,0,0,0,0.535,0,0.077,0.22,0.78,0.22,46.3
535586400000,1986,12,1986,3,12,7,0.371,0.0762,0.295,17032.2,103.3,103.3,101.4,3,2,2.5714285714285716,613.7,601.8,623.8,487.7,475.8,126,126,126,0,0,0,0.205,0.202,0.209,487.7,475.8,497.8,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.237,0.23,0.242,0.129,0.124,0.134,0.0055,0.0052,0.0057,0.574,0.531,0.629,0.024,0.022,0.027,23.07,23.04,23.11,0.95,0.945,0.956,0.974,0.97,0.98,0.926,0.917,0.937,42.36,34.96,52.14,40.94,33.91,50,0,0,0,0,0,0,0.563,0,0.076,0.21,0.8,0.2,45.9
536191200000,1986,12,1986,3,13,7,0.384,0.0807,0.303,17432.5,106.4,106.4,103.8,3,3,3,634.3,623.8,654.2,500.8,491.1,133.4,126,139,0,0,0,0.21,0.2,0.221,500.8,491.1,515.2,990,990,990,966.4,966.4,966.5,23.6,23.5,23.6,0.244,0.239,0.253,0.136,0.131,0.145,0.0058,0.0055,0.0062,0.548,0.534,0.572,0.023,0.023,0.024,23.01,22.91,23.06,0.946,0.945,0.948,0.97,0.97,0.97,0.918,0.917,0.919,35.66,34.98,36.57,34.59,33.93,35.48,0,0,0,0,0,0,0.576,0,0.081,0.21,0.79,0.21,45.4
536796000000,1987,1,1986,4,14,7,0.416,0.0841,0.332,18986.4,116.8,116.8,113,3,3,3,687.2,666.8,705.9,548.2,527.8,139,139,139,0,0,0,0.202,0.197,0.208,548.2,527.8,566.9,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.272,0.26,0.282,0.167,0.154,0.18,0.0072,0.0066,0.0077,0.628,0.594,0.659,0.027,0.025,0.028,22.72,22.62,22.84,0.951,0.949,0.952,0.973,0.97,0.976,0.925,0.921,0.929,38.71,37.4,39.9,37.67,36.29,38.93,0,0,0,0,0,0,0.628,0,0.084,0.2,0.8,0.2,45.6
537400800000,1987,1,1986,4,15,7,0.437,0.0841,0.353,20190.1,121.4,121.4,120.2,3,3,3,722.7,720.3,728.5,583.7,581.3,139,139,139,0,0,0,0.192,0.191,0.193,583.7,581.3,589.5,990,990,990,966.8,966.8,966.8,23.2,23.2,23.2,0.292,0.29,0.295,0.191,0.189,0.195,0.0082,0.0082,0.0084,0.688,0.684,0.698,0.03,0.029,0.03,22.52,22.49,22.53,0.953,0.953,0.954,0.978,0.978,0.979,0.932,0.932,0.933,40.96,40.81,41.32,40.06,39.9,40.45,0,0,0,0,0,0,0.668,0,0.084,0.19,0.81,0.19,46.2
538005600000,1987,1,1986,4,16,7,0.446,0.0841,0.362,20672.1,125.7,125.7,123,3,3,3,737.4,720.3,751.7,598.4,581.3,139,139,139,0,0,0,0.189,0.185,0.193,598.4,581.3,612.7,990,990,990,966.8,966.8,966.9,23.2,23.1,23.2,0.3,0.29,0.308,0.201,0.189,0.21,0.0087,0.0082,0.0091,0.713,0.684,0.737,0.031,0.029,0.032,22.44,22.36,22.53,0.954,0.953,0.955,0.979,0.978,0.98,0.934,0.932,0.936,41.88,40.81,42.75,41.02,39.9,41.9,0,0,0,0,0,0,0.684,0,0.084,0.19,0.81,0.19,46.3
538610400000,1987,1,1986,4,17,7,0.475,0.0839,0.391,22112.7,135.2,135.2,131.6,3,3,3,785.1,751.7,803.7,646.3,612.7,138.7,137,139,0,0,0,0.177,0.17,0.185,646.3,612.7,666.7,990,990,990,967,966.9,967.1,23,22.9,23.1,0.327,0.308,0.338,0.233,0.21,0.246,0.01,0.0091,0.011,0.793,0.737,0.826,0.035,0.032,0.036,22.17,22.06,22.36,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.77,42.75,46,43.87,41.9,45.08,0,0,0,0,0,0,0.731,0,0.084,0.18,0.82,0.18,46.6
539215200000,1987,2,1986,5,18,7,0.499,0.0829,0.417,23339.2,141.9,141.9,138.9,3,3,3,825.7,803.7,843.5,688.7,666.7,137,137,137,0,0,0,0.166,0.162,0.17,688.7,666.7,706.5,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.349,0.337,0.359,0.261,0.246,0.273,0.011,0.011,0.012,0.863,0.826,0.893,0.038,0.036,0.039,21.93,21.83,22.06,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.25,46,48.25,46.31,45.08,47.29,0,0,0,0,0,0,0.772,0,0.082,0.17,0.84,0.16,46.8
539820000000,1987,2,1986,5,19,7,0.524,0.0829,0.441,24437.7,149.6,149.6,145.5,3,3,3,865.9,843.5,891.9,728.9,706.5,137,137,137,0,0,0,0.158,0.154,0.162,728.9,706.5,754.9,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.375,0.359,0.396,0.288,0.273,0.304,0.013,0.012,0.014,0.933,0.893,0.982,0.041,0.039,0.044,21.7,21.55,21.83,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.48,48.25,50.88,48.49,47.29,49.86,0,0,0,0,0,0,0.808,0,0.083,0.16,0.84,0.16,46.6
540424800000,1987,2,1986,5,20,7,0.55,0.0829,0.467,25282.6,153.9,153.9,150.5,4,3,3.142857142857143,909,891.9,924.7,772,754.9,137,137,137,0,0,0,0.151,0.148,0.154,772,754.9,787.7,990,990,990,967.5,967.5,967.6,22.5,22.4,22.5,0.412,0.396,0.426,0.313,0.304,0.32,0.014,0.014,0.014,0.999,0.955,1.02,0.044,0.043,0.045,21.47,21.42,21.55,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,49.9,39.46,52.04,48.33,38.47,50,0,0,0,0,0,0,0.836,0,0.083,0.15,0.85,0.15,46
541029600000,1987,2,1986,5,21,7,0.596,0.0868,0.509,27338.6,170.3,170.3,162.7,4,4,4,985.3,941.1,1025,841.7,804.1,143.6,137,183,0,0,0,0.146,0.134,0.179,841.7,804.1,888.2,990,990,990,967.8,967.7,968,22.2,22,22.3,0.477,0.441,0.518,0.346,0.328,0.369,0.016,0.015,0.017,1.05,0.983,1.13,0.047,0.044,0.051,21.11,20.89,21.35,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.931,0.936,41.57,40.13,43.45,40.68,39.18,42.58,0,0,0,0,0,0,0.904,0,0.087,0.15,0.85,0.15,45.9
541634400000,1987,3,1986,6,22,7,0.66,0.111,0.549,28883,179.5,179.5,171.9,4,4,4,1091,1043,1142,907.8,859.8,183,183,183,0,0,0,0.168,0.16,0.175,907.8,859.8,958.7,990,990,990,968.2,968,968.3,21.8,21.7,22,0.547,0.503,0.594,0.378,0.355,0.403,0.017,0.016,0.019,1.17,1.09,1.26,0.054,0.05,0.058,20.64,20.39,20.87,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.86,42,45.79,42.98,41.16,44.87,0,0,0,0,0,0,0.955,0,0.111,0.17,0.83,0.17,43.8
542239200000,1987,3,1986,6,23,7,0.771,0.111,0.636,31821.4,195.2,195.2,189.4,4,4,4,1275,1167,1432,1092,983.7,183,183,183,39.64,0,148.9,0.144,0.128,0.157,1052,983.7,1100,990,990,990,968.8,968.4,969.3,21.2,20.7,21.6,0.743,0.626,0.859,0.544,0.415,0.648,0.026,0.019,0.031,1.58,1.32,1.81,0.074,0.061,0.087,19.66,18.93,20.26,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.32,46.68,49.8,47.35,45.75,48.8,0,0,0,0,0,0,1.05,0,0.135,0.14,0.82,0.18,41.3
542844000000,1987,3,1986,6,24,7,0.988,0.111,0.665,30803.9,189.3,189.3,183.4,4,4,4,1633,1466,1783,1450,1283,183,183,183,350.4,183.4,500.4,0.113,0.103,0.125,1100,1100,1100,990,990,990,969.9,969.4,970.4,20.1,19.6,20.6,0.908,0.874,0.924,0.648,0.648,0.648,0.032,0.031,0.033,1.86,1.82,1.87,0.092,0.088,0.096,18.23,17.73,18.8,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.77,45.44,48.29,45.84,44.53,47.32,0,0,0,0,0,0,1.02,0,0.323,0.11,0.67,0.33,31.2
543448800000,1987,3,1986,6,25,7,1.16,0.111,0.665,29144.5,176.4,176.4,173.5,4,4,4,1918,1832,1983,1735,1649,183,183,183,634.7,549.3,700.4,0.0955,0.0923,0.0999,1100,1100,1100,990,990,990,970.8,970.6,971,19.2,19,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.099,17.29,17.08,17.57,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.25,43.68,45,43.37,42.8,44.1,0,0,0,0,0,0,0.964,0,0.495,0.096,0.57,0.43,25.1
544053600000,1987,3,1986,6,26,7,1.25,0.125,0.665,28408.6,169.9,169.9,169.1,4,4,4,2061,2028,2077,1854,1845,207.3,183,217,753.6,745.4,759.8,0.101,0.0896,0.105,1100,1100,1100,990,990,990,971.2,971.2,971.3,18.8,18.7,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.88,16.84,16.96,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.14,43.03,43.35,42.27,42.17,42.48,0,0,0,0,0,0,0.939,0,0.585,0.1,0.53,0.47,22.7
544658400000,1987,4,1986,7,27,7,1.23,0.119,0.665,28547,170.1,170.1,169.9,4,4,4,2029,2020,2042,1831,1803,197.3,148,217,731.2,702.8,771.8,0.0972,0.0733,0.107,1100,1100,1100,990,990,990,971.2,971.1,971.2,18.8,18.8,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.1,0.099,0.1,16.96,16.93,16.98,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.35,43.26,43.4,42.48,42.4,42.54,0,0,0,0,0,0,0.944,0,0.565,0.097,0.54,0.46,23.2
545263200000,1987,4,1986,7,28,7,1.16,0.0895,0.665,29102.9,175.1,175.1,173.2,4,4,4,1925,1872,1983,1777,1724,148,148,148,676.9,623.7,735.4,0.0769,0.0746,0.0791,1100,1100,1100,990,990,990,970.9,970.7,971,19.1,19,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.099,17.27,17.08,17.44,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,44.19,43.68,44.66,43.31,42.8,43.76,0,0,0,0,0,0,0.962,0,0.495,0.077,0.57,0.43,25.1
545868000000,1987,4,1986,7,29,7,1.1,0.0895,0.665,29722.9,178.1,178.1,176.9,4,4,4,1818,1783,1860,1670,1635,148,148,148,569.6,535.4,612.3,0.0814,0.0796,0.083,1100,1100,1100,990,990,990,970.5,970.4,970.6,19.5,19.4,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.096,0.097,17.62,17.48,17.73,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,45.13,44.76,45.43,44.23,43.86,44.52,0,0,0,0,0,0,0.983,0,0.435,0.081,0.6,0.4,27
546472800000,1987,4,1986,7,30,7,1.04,0.101,0.665,30255.2,181.8,181.8,180.1,4,4,4,1726,1678,1768,1560,1486,166.9,148,192,459.6,385.7,519.6,0.0969,0.0837,0.114,1100,1100,1100,990,990,990,970.2,970.1,970.3,19.8,19.7,19.9,0.923,0.918,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.094,0.095,17.91,17.78,18.08,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.94,45.57,46.38,45.02,44.66,45.45,0,0,0,0,0,0,1,0,0.375,0.097,0.64,0.36,29.1
547077600000,1987,5,1986,8,31,7,0.975,0.116,0.665,30919,185.5,185.5,184,4,4,4,1612,1570,1660,1420,1378,192,192,192,320,278.3,367.7,0.119,0.116,0.122,1100,1100,1100,990,990,990,969.8,969.7,970,20.2,20,20.3,0.913,0.909,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.092,0.093,18.29,18.13,18.43,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.95,46.53,47.31,46.01,45.6,46.37,0,0,0,0,0,0,1.02,0,0.31,0.12,0.68,0.32,31.7
547682400000,1987,5,1986,8,32,7,0.903,0.116,0.665,31640.1,191.3,191.3,188.3,4,4,4,1493,1414,1570,1301,1222,192,192,192,200.6,122.1,278.3,0.129,0.122,0.136,1100,1100,1100,990,990,990,969.5,969.2,969.7,20.5,20.3,20.8,0.882,0.848,0.909,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.8,1.86,0.089,0.086,0.092,18.71,18.43,19,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.04,47.31,48.8,47.08,46.37,47.82,0,0,0,0,0,0,1.05,0,0.238,0.13,0.74,0.26,35
548287200000,1987,5,1986,8,33,7,0.801,0.116,0.658,32428.6,195.2,195.2,193,4,4,4,1325,1232,1392,1133,1040,192,192,192,44.3,0,100.1,0.145,0.138,0.156,1088,1040,1100,990,990,990,968.9,968.6,969.1,21.1,20.9,21.4,0.798,0.709,0.839,0.622,0.513,0.648,0.03,0.024,0.031,1.72,1.51,1.79,0.082,0.071,0.086,19.36,19.08,19.86,0.953,0.953,0.955,0.98,0.98,0.98,0.934,0.934,0.936,49.24,48.35,49.81,48.26,47.38,48.81,0,0,0,0,0,0,1.07,0,0.143,0.14,0.82,0.18,40.5
548892000000,1987,5,1986,8,34,7,0.704,0.116,0.588,30417.9,186.8,186.8,181.1,4,4,4,1165,1126,1208,972.7,933.8,192,192,192,0,0,0,0.165,0.159,0.171,972.7,933.8,1016,990,990,990,968.4,968.3,968.6,21.6,21.4,21.7,0.616,0.571,0.674,0.415,0.391,0.459,0.019,0.018,0.021,1.3,1.22,1.42,0.06,0.056,0.066,20.28,20.03,20.49,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.19,44.8,47.66,45.26,43.9,46.71,0,0,0,0,0,0,1.01,0,0.116,0.16,0.84,0.16,43.2
549496800000,1987,6,1986,9,35,7,0.626,0.0974,0.528,28065.7,176.7,176.7,167.1,4,4,4,1034,952.4,1096,873.4,791.4,161,161,161,0,0,0,0.156,0.147,0.169,873.4,791.4,935.5,990,990,990,968,967.7,968.2,22,21.8,22.3,0.513,0.438,0.57,0.362,0.322,0.392,0.016,0.014,0.018,1.11,0.97,1.22,0.051,0.044,0.056,20.89,20.58,21.32,0.955,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,42.67,39.42,45.09,41.76,38.42,44.19,0,0,0,0,0,0,0.928,0,0.098,0.16,0.84,0.16,44.8
550101600000,1987,6,1986,9,36,7,0.517,0.0974,0.42,23263,150,150,138.5,3,3,3,855.3,751.7,941.1,694.3,590.7,161,161,161,0,0,0,0.189,0.171,0.214,694.3,590.7,780.1,990,990,990,967.3,966.9,967.7,22.7,22.3,23.1,0.363,0.299,0.428,0.264,0.196,0.317,0.012,0.0085,0.014,0.881,0.702,1.03,0.039,0.03,0.046,21.8,21.3,22.39,0.956,0.954,0.957,0.98,0.979,0.98,0.937,0.933,0.938,47.24,41.23,51.95,46.16,40.35,50,0,0,0,0,0,0,0.769,0,0.097,0.19,0.81,0.19,45
550706400000,1987,6,1986,9,37,7,0.403,0.0974,0.306,17599.3,116.4,116.4,104.8,3,2,2.5714285714285716,666.7,618.7,728.5,505.7,457.7,161,161,161,0,0,0,0.242,0.221,0.26,505.7,457.7,567.5,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.25,0.223,0.285,0.141,0.115,0.18,0.006,0.0049,0.0078,0.607,0.548,0.663,0.026,0.023,0.029,22.83,22.52,23.04,0.953,0.946,0.958,0.975,0.97,0.98,0.929,0.918,0.938,43.14,35.36,52.18,41.94,34.3,50,0,0,0,0,0,0,0.582,0,0.097,0.24,0.76,0.24,43.7
551311200000,1987,6,1986,9,38,7,0.342,0.0974,0.244,14540.4,93.83,93.83,86.55,2,2,2,565.1,537.8,601.8,404.1,376.8,161,161,161,0,0,0,0.285,0.268,0.299,404.1,376.8,440.8,990,990,990,966.1,966,966.3,23.9,23.7,24,0.201,0.191,0.214,0.0897,0.0768,0.107,0.0038,0.0032,0.0045,0.506,0.465,0.561,0.021,0.019,0.024,23.35,23.13,23.52,0.955,0.952,0.958,0.98,0.979,0.98,0.935,0.932,0.938,44.17,41.36,47.87,43.27,40.49,46.92,0,0,0,0,0,0,0.481,0,0.098,0.28,0.71,0.29,42.5
551916000000,1987,6,1986,9,39,7,0.304,0.0861,0.218,13053.4,81.5,81.5,77.7,2,2,2,503.2,479.6,527.3,360.8,344.6,142.4,135,161,0,0,0,0.283,0.264,0.308,360.8,344.6,377.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.184,0.178,0.189,0.0693,0.0616,0.077,0.0029,0.0025,0.0032,0.439,0.415,0.464,0.018,0.017,0.019,23.7,23.58,23.83,0.95,0.948,0.952,0.976,0.972,0.979,0.927,0.921,0.932,39.82,38.15,41.6,38.85,37.08,40.75,0,0,0,0,0,0,0.432,0,0.086,0.28,0.72,0.28,42.9
552520800000,1987,7,1986,10,40,7,0.279,0.0816,0.197,11771,73.67,73.67,70.07,2,2,2,460.6,445.5,477.4,325.6,310.5,135,135,135,0,0,0,0.293,0.283,0.303,325.6,310.5,342.4,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.171,0.166,0.177,0.0527,0.0456,0.0606,0.0022,0.0019,0.0025,0.386,0.364,0.411,0.016,0.015,0.017,23.94,23.84,24.03,0.945,0.942,0.947,0.97,0.97,0.972,0.917,0.914,0.92,36.11,34.49,37.91,35.03,33.45,36.84,0,0,0,0,0,0,0.389,0,0.082,0.29,0.71,0.29,42.2
553125600000,1987,7,1986,10,41,7,0.26,0.0816,0.179,10695.9,66.33,66.33,63.67,2,2,2,430.3,422.5,442.8,295.3,287.5,135,135,135,0,0,0,0.314,0.305,0.32,295.3,287.5,307.8,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.161,0.158,0.165,0.0384,0.0347,0.0443,0.0016,0.0014,0.0018,0.341,0.329,0.36,0.014,0.013,0.015,24.12,24.05,24.17,0.94,0.938,0.942,0.97,0.97,0.97,0.911,0.91,0.914,32.82,31.96,34.19,31.83,31,33.16,0,0,0,0,0,0,0.354,0,0.081,0.31,0.69,0.31,41.1
