datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
617234400000,1989,7,1988,10,43,7,0.344,0.137,0.206,12117.4,80.96,80.96,72.13,2,2,2,568,537.8,608.8,341,310.8,227,227,227,0,0,0,0.4,0.373,0.422,341,310.8,381.8,990,990,990,966.2,966,966.3,23.8,23.7,24,0.184,0.173,0.199,0.06,0.0457,0.0792,0.0025,0.0019,0.0033,0.417,0.371,0.478,0.017,0.015,0.02,23.43,23.19,23.61,0.947,0.943,0.953,0.972,0.97,0.979,0.921,0.914,0.932,37.09,33.91,41.35,36.06,32.89,40.48,0,0,0,0,0,0,0.401,0,0.138,0.4,0.6,0.4,35.2
617839200000,1989,7,1988,10,44,7,0.304,0.115,0.189,11190.1,72.18,72.18,66.61,2,2,2,502.7,472.5,532.5,312.5,288.5,190.1,184,227,0,0,0,0.378,0.352,0.426,312.5,288.5,339,990,990,990,965.9,965.7,966,24.1,24,24.3,0.171,0.162,0.18,0.0465,0.0352,0.059,0.0019,0.0014,0.0025,0.371,0.335,0.411,0.015,0.014,0.017,23.77,23.64,23.94,0.943,0.938,0.947,0.97,0.97,0.97,0.914,0.91,0.918,34.33,31.78,37.21,33.3,30.83,36.09,0,0,0,0,0,0,0.37,0,0.115,0.38,0.62,0.38,36.8
618444000000,1989,8,1988,11,45,7,0.276,0.111,0.164,9762.68,61.16,61.16,58.11,2,2,2,455.8,440,470.2,271.8,256,184,184,184,0,0,0,0.404,0.391,0.418,271.8,256,286.2,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.157,0.151,0.162,0.0273,0.0198,0.0341,0.0011,0.00081,0.0014,0.31,0.286,0.331,0.013,0.012,0.014,24.04,23.95,24.13,0.935,0.931,0.938,0.97,0.97,0.97,0.907,0.903,0.91,29.95,28.22,31.53,29.06,27.37,30.58,0,0,0,0,0,0,0.323,0,0.112,0.4,0.59,0.41,35.4
619048800000,1989,8,1988,11,46,7,0.254,0.111,0.143,8534.72,52.78,52.78,50.8,2,1,1.7142857142857142,419.9,402.9,431,235.9,218.9,184,184,184,0,0,0,0.438,0.427,0.457,235.9,218.9,247,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.144,0.138,0.148,0.0158,0.0144,0.0167,0.00064,0.00058,0.00068,0.305,0.262,0.41,0.012,0.011,0.017,24.21,24.13,24.25,0.936,0.925,0.958,0.973,0.97,0.98,0.91,0.897,0.939,33.46,25.99,52.05,32.46,25.21,50,0,0,0,0,0,0,0.282,0,0.111,0.44,0.56,0.44,33.6
619653600000,1989,8,1988,11,47,7,0.233,0.111,0.122,7548.65,47.72,47.72,44.93,1,1,1,385.4,374.2,398.1,201.4,190.2,184,184,184,0,0,0,0.478,0.462,0.492,201.4,190.2,214.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.132,0.128,0.136,0.0129,0.0119,0.014,0.00052,0.00048,0.00057,0.359,0.339,0.382,0.015,0.014,0.016,24.31,24.23,24.39,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,45.85,43.31,48.7,44.93,42.44,47.72,0,0,0,0,0,0,0.25,0,0.111,0.48,0.52,0.48,32.4
620258400000,1989,8,1988,11,48,7,0.218,0.0994,0.118,7355.62,48.77,48.77,43.78,1,1,1,359.9,349.3,372,195.6,176.3,164.3,138,184,0,0,0,0.456,0.389,0.511,195.6,176.3,216.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.128,0.123,0.133,0.0124,0.0107,0.0142,0.0005,0.00043,0.00057,0.347,0.314,0.382,0.014,0.013,0.015,24.45,24.4,24.48,0.953,0.948,0.958,0.979,0.976,0.98,0.933,0.926,0.938,44.71,40.14,49.77,43.78,39.19,48.77,0,0,0,0,0,0,0.243,0,0.1,0.46,0.54,0.46,33.7
620863200000,1989,9,1988,12,49,7,0.205,0.0835,0.122,7605.78,46.83,46.83,45.27,1,1,1,339,331.4,346,201,193.4,138,138,138,0,0,0,0.407,0.399,0.416,201,193.4,208,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.127,0.125,0.13,0.0128,0.0122,0.0134,0.00052,0.00049,0.00054,0.354,0.34,0.366,0.014,0.014,0.015,24.55,24.5,24.6,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,46.2,44.47,47.79,45.27,43.58,46.83,0,0,0,0,0,0,0.252,0,0.083,0.41,0.6,0.4,37.1
621468000000,1989,9,1988,12,50,7,0.193,0.0835,0.109,6810.79,42.87,42.87,40.54,1,1,1,318.4,305.6,328.3,180.4,167.6,138,138,138,0,0,0,0.434,0.42,0.452,180.4,167.6,190.3,990,990,990,965,964.9,965,25,25,25.1,0.12,0.116,0.124,0.0111,0.01,0.0119,0.00044,0.0004,0.00048,0.317,0.294,0.335,0.013,0.012,0.013,24.69,24.62,24.78,0.949,0.945,0.952,0.978,0.973,0.98,0.928,0.919,0.933,41.45,38.48,43.74,40.54,37.44,42.87,0,0,0,0,0,0,0.225,0,0.084,0.43,0.56,0.44,35.3
622072800000,1989,9,1988,12,51,7,0.177,0.0835,0.0936,5788.39,36.64,36.64,34.45,1,1,1,292.8,283.6,302.4,154.8,145.6,138,138,138,0,0,0,0.471,0.456,0.487,154.8,145.6,164.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.111,0.108,0.114,0.00891,0.00813,0.00972,0.00035,0.00032,0.00039,0.271,0.255,0.288,0.011,0.01,0.011,24.86,24.8,24.91,0.941,0.938,0.944,0.97,0.97,0.971,0.913,0.909,0.917,35.51,33.35,37.73,34.45,32.35,36.64,0,0,0,0,0,0,0.191,0,0.0834,0.47,0.53,0.47,32.7
622677600000,1989,9,1988,12,52,7,0.167,0.081,0.0862,5320.84,36.68,36.68,31.67,1,1,1,276.5,273.8,281.3,142.5,135.8,134,110,138,0,0,0,0.484,0.402,0.504,142.5,135.8,163.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.106,0.104,0.111,0.00787,0.00729,0.00967,0.00031,0.00029,0.00038,0.249,0.237,0.285,0.0099,0.0094,0.011,24.94,24.92,24.97,0.936,0.933,0.944,0.97,0.97,0.971,0.908,0.905,0.916,32.64,31.03,37.76,31.67,30.1,36.68,0,0,0,0,0,0,0.176,0,0.0808,0.49,0.52,0.48,31.9
623282400000,1989,10,1989,1,1,7,0.164,0.0665,0.0976,6062.31,36.68,36.68,36.09,1,1,1,271.3,270.3,273.8,161.3,160.3,110,110,110,0,0,0,0.405,0.402,0.407,161.3,160.3,163.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.11,0.111,0.00946,0.00937,0.00967,0.00038,0.00037,0.00038,0.28,0.278,0.285,0.011,0.011,0.011,24.93,24.92,24.94,0.943,0.942,0.944,0.97,0.97,0.971,0.915,0.914,0.916,37.19,36.94,37.76,36.09,35.83,36.68,0,0,0,0,0,0,0.2,0,0.0664,0.41,0.6,0.4,37
623887200000,1989,10,1989,1,2,7,0.161,0.0665,0.0948,5887.02,36.06,36.06,35.04,1,1,1,266.8,264.1,271.3,156.8,154.1,110,110,110,0,0,0,0.412,0.405,0.417,156.8,154.1,161.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.108,0.11,0.00908,0.00885,0.00946,0.00036,0.00035,0.00038,0.272,0.267,0.28,0.011,0.011,0.011,24.96,24.93,24.98,0.941,0.94,0.943,0.97,0.97,0.97,0.913,0.912,0.914,36.13,35.5,37.18,35.04,34.44,36.06,0,0,0,0,0,0,0.195,0,0.0662,0.41,0.59,0.41,36.6
624492000000,1989,10,1989,1,3,7,0.162,0.0665,0.0954,5926.35,36.68,36.68,35.28,1,1,1,267.7,261.4,273.8,157.7,151.4,110,110,110,0,0,0,0.411,0.402,0.421,157.7,151.4,163.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.107,0.111,0.00916,0.00862,0.00967,0.00036,0.00034,0.00038,0.274,0.262,0.285,0.011,0.01,0.011,24.96,24.92,24.99,0.942,0.94,0.944,0.97,0.97,0.971,0.914,0.911,0.916,36.35,34.86,37.76,35.28,33.82,36.68,0,0,0,0,0,0,0.196,0,0.0666,0.41,0.59,0.41,36.6
625096800000,1989,10,1989,1,4,7,0.157,0.0665,0.0902,5596.3,33.82,33.82,33.31,1,1,1,259.2,258.8,261.4,149.2,148.8,110,110,110,0,0,0,0.424,0.421,0.425,149.2,148.8,151.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.106,0.107,0.00843,0.0084,0.00862,0.00033,0.00033,0.00034,0.258,0.258,0.262,0.01,0.01,0.01,25,24.99,25.01,0.939,0.939,0.94,0.97,0.97,0.97,0.911,0.911,0.911,34.34,34.25,34.86,33.31,33.23,33.82,0,0,0,0,0,0,0.185,0,0.0668,0.42,0.57,0.43,35.6
625701600000,1989,10,1989,1,5,7,0.157,0.0648,0.0917,5694.12,34.16,34.16,33.89,1,1,1,258.8,258.8,258.8,151.7,148.8,107.1,106,110,0,0,0,0.414,0.41,0.425,151.7,148.8,152.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.106,0.107,0.00864,0.0084,0.00874,0.00034,0.00033,0.00035,0.263,0.258,0.265,0.01,0.01,0.01,25,25,25.01,0.94,0.939,0.94,0.97,0.97,0.97,0.911,0.911,0.912,34.94,34.25,35.22,33.89,33.23,34.16,0,0,0,0,0,0,0.188,0,0.0653,0.41,0.58,0.42,36.3
626306400000,1989,11,1989,2,6,7,0.147,0.0619,0.0847,5255.63,34.16,34.16,31.28,1,1,1,242.4,236.2,258.8,140.1,130.2,102.3,93,106,0,0,0,0.422,0.394,0.449,140.1,130.2,152.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0991,0.107,0.00766,0.00682,0.00874,0.0003,0.00027,0.00035,0.241,0.224,0.265,0.0095,0.0088,0.01,25.11,25,25.16,0.935,0.931,0.94,0.97,0.97,0.97,0.907,0.903,0.912,32.25,29.9,35.22,31.28,29,34.16,0,0,0,0,0,0,0.174,0,0.0623,0.42,0.58,0.42,35.8
626911200000,1989,11,1989,2,7,7,0.145,0.0562,0.089,5538.51,33.67,33.67,32.97,1,1,1,240.2,236.2,243.3,147.2,143.2,93,93,93,0,0,0,0.387,0.382,0.394,147.2,143.2,150.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.102,0.104,0.00826,0.00792,0.00852,0.00033,0.00031,0.00034,0.252,0.245,0.258,0.01,0.0097,0.01,25.11,25.08,25.14,0.938,0.936,0.939,0.97,0.97,0.97,0.91,0.908,0.911,33.99,33.05,34.72,32.97,32.05,33.67,0,0,0,0,0,0,0.183,0,0.056,0.39,0.61,0.39,38.2
627516000000,1989,11,1989,2,8,7,0.142,0.0562,0.0855,5312.2,31.73,31.73,31.62,1,1,1,234.3,231.4,234.8,141.3,138.4,93,93,93,0,0,0,0.397,0.396,0.402,141.3,138.4,141.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0999,0.101,0.00776,0.00752,0.0078,0.00031,0.0003,0.00031,0.242,0.237,0.243,0.0095,0.0093,0.0096,25.15,25.15,25.17,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.907,32.6,31.93,32.71,31.62,30.97,31.73,0,0,0,0,0,0,0.176,0,0.0565,0.4,0.6,0.4,37.4
628120800000,1989,11,1989,2,9,7,0.146,0.0521,0.0935,5841.78,39.14,39.14,34.77,1,1,1,240.8,231.4,249.8,154.6,138.4,86.14,77,93,0,0,0,0.359,0.308,0.402,154.6,138.4,172.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.105,0.0999,0.11,0.00889,0.00752,0.0104,0.00035,0.0003,0.00041,0.265,0.237,0.296,0.01,0.0093,0.012,25.09,25,25.17,0.94,0.934,0.946,0.972,0.97,0.976,0.914,0.906,0.924,35.78,31.93,40.09,34.77,30.97,39.14,0,0,0,0,0,0,0.193,0,0.0525,0.36,0.64,0.36,40
628725600000,1989,12,1989,3,10,7,0.157,0.0466,0.11,6947.64,47.9,47.9,41.35,1,1,1,259.2,246.2,287.2,182.2,169.2,77,77,77,0,0,0,0.298,0.268,0.313,182.2,169.2,210.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.109,0.123,0.0112,0.0101,0.0136,0.00044,0.0004,0.00054,0.313,0.29,0.363,0.012,0.011,0.014,24.95,24.79,25.03,0.949,0.945,0.957,0.977,0.974,0.98,0.927,0.921,0.937,42.31,39.25,48.88,41.35,38.25,47.9,0,0,0,0,0,0,0.23,0,0.047,0.3,0.7,0.3,44.3
629330400000,1989,12,1989,3,11,7,0.156,0.0357,0.121,7653.35,46.27,46.27,45.56,1,1,1,258.3,256.7,261.4,199.3,197.7,59,59,59,0,0,0,0.228,0.226,0.23,199.3,197.7,202.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.118,0.117,0.119,0.0127,0.0126,0.013,0.0005,0.0005,0.00051,0.342,0.339,0.347,0.014,0.013,0.014,24.93,24.91,24.93,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,46.49,46.11,47.22,45.56,45.19,46.27,0,0,0,0,0,0,0.253,0,0.035,0.23,0.78,0.22,49.1
629935200000,1989,12,1989,3,12,7,0.182,0.0357,0.146,8988.92,59.18,59.18,53.51,2,1,1.7142857142857142,300.7,266.8,329.2,241.7,207.8,59,59,59,0,0,0,0.197,0.179,0.221,241.7,207.8,270.2,990,990,990,964.9,964.8,965,25.1,25,25.2,0.132,0.121,0.143,0.0186,0.0134,0.0265,0.00074,0.00053,0.0011,0.298,0.243,0.373,0.012,0.0097,0.015,24.79,24.66,24.89,0.937,0.923,0.958,0.973,0.97,0.98,0.912,0.896,0.939,34.58,26.1,50.58,33.69,25.32,49.57,0,0,0,0,0,0,0.297,0,0.036,0.2,0.8,0.2,49.4
630540000000,1989,12,1989,3,13,7,0.22,0.0357,0.184,11179.9,79.68,79.68,66.55,2,2,2,363,335.5,422.5,304,276.5,59,59,59,0,0,0,0.164,0.14,0.176,304,276.5,363.5,990,990,990,965.2,965.1,965.5,24.8,24.5,24.9,0.154,0.145,0.175,0.0425,0.0295,0.0706,0.0017,0.0012,0.0029,0.345,0.303,0.434,0.014,0.012,0.018,24.44,24.07,24.62,0.94,0.935,0.95,0.972,0.97,0.978,0.913,0.907,0.929,34.24,31.2,40.75,33.27,30.27,39.84,0,0,0,0,0,0,0.37,0,0.036,0.16,0.84,0.16,50.8
631144800000,1990,1,1989,4,14,7,0.265,0.0442,0.22,13385.5,80.27,80.27,79.68,2,2,2,437.4,431,440,364.4,358,73,73,73,0,0,0,0.167,0.166,0.169,364.4,358,367,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.178,0.175,0.178,0.071,0.068,0.0722,0.0029,0.0028,0.003,0.437,0.427,0.441,0.018,0.017,0.018,23.99,23.98,24.03,0.95,0.949,0.951,0.978,0.976,0.978,0.929,0.927,0.93,40.75,40.05,41.03,39.84,39.09,40.13,0,0,0,0,0,0,0.443,0,0.045,0.17,0.83,0.17,50.5
631749600000,1990,1,1989,4,15,7,0.269,0.0442,0.225,13668.6,84.45,84.45,81.36,2,2,2,445,431,459.3,372,358,73,73,73,0,0,0,0.164,0.159,0.169,372,358,386.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.18,0.175,0.185,0.0746,0.068,0.0813,0.0031,0.0028,0.0033,0.448,0.427,0.47,0.018,0.017,0.019,23.95,23.86,24.03,0.951,0.949,0.953,0.979,0.976,0.98,0.931,0.927,0.934,41.56,40.05,43.08,40.68,39.09,42.22,0,0,0,0,0,0,0.452,0,0.044,0.16,0.84,0.16,50.8
632354400000,1990,1,1989,4,16,7,0.307,0.0457,0.261,15706.5,100,100,93.49,2,2,2,507.5,462.6,542,431.9,389.6,75.57,73,91,0,0,0,0.149,0.135,0.173,431.9,389.6,469,990,990,990,965.9,965.7,966,24.1,24,24.3,0.202,0.186,0.215,0.103,0.0829,0.12,0.0043,0.0034,0.005,0.539,0.475,0.594,0.022,0.02,0.025,23.58,23.37,23.84,0.957,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.76,43.44,51.41,46.75,42.57,50,0,0,0,0,0,0,0.519,0,0.046,0.15,0.85,0.15,51.2
632959200000,1990,1,1989,4,17,7,0.334,0.055,0.279,16548.8,106.5,106.5,98.5,3,2,2.142857142857143,551.9,523,601.8,460.9,432,91,91,91,0,0,0,0.165,0.151,0.174,460.9,432,510.8,990,990,990,966.1,966,966.3,23.9,23.7,24,0.215,0.203,0.241,0.117,0.103,0.142,0.0049,0.0043,0.006,0.569,0.54,0.604,0.024,0.022,0.025,23.35,23.14,23.51,0.956,0.947,0.958,0.979,0.97,0.98,0.935,0.919,0.939,47.8,36.6,51.59,46.72,35.5,50,0,0,0,0,0,0,0.547,0,0.055,0.16,0.84,0.16,49.5
633564000000,1990,1,1989,4,18,7,0.409,0.0599,0.349,20107.6,129.4,129.4,119.7,3,3,3,676.1,636.9,733.8,577.1,545.9,99,91,105,0,0,0,0.146,0.138,0.157,577.1,545.9,628.8,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.28,0.261,0.311,0.186,0.166,0.221,0.008,0.007,0.0095,0.669,0.615,0.757,0.029,0.026,0.033,22.73,22.41,22.94,0.953,0.95,0.956,0.977,0.974,0.98,0.931,0.925,0.936,40.83,38.91,44.01,39.9,37.88,43.13,0,0,0,0,0,0,0.665,0,0.06,0.15,0.85,0.15,49.2
634168800000,1990,2,1989,5,19,7,0.432,0.0635,0.369,21164.2,129.4,129.4,126,3,3,3,714.9,691.9,733.8,609.9,586.9,105,105,105,0,0,0,0.147,0.143,0.152,609.9,586.9,628.8,990,990,990,966.8,966.7,966.8,23.2,23.2,23.3,0.3,0.287,0.311,0.208,0.193,0.221,0.009,0.0083,0.0095,0.725,0.686,0.757,0.031,0.029,0.033,22.51,22.41,22.65,0.955,0.953,0.956,0.98,0.979,0.98,0.935,0.934,0.936,42.85,41.43,44.01,41.99,40.56,43.13,0,0,0,0,0,0,0.7,0,0.063,0.15,0.85,0.15,49
634773600000,1990,2,1989,5,20,7,0.434,0.0635,0.371,21257.3,129.4,129.4,126.5,3,3,3,717.8,705.9,733.8,612.8,600.9,105,105,105,0,0,0,0.146,0.143,0.149,612.8,600.9,628.8,990,990,990,966.8,966.7,966.8,23.2,23.2,23.3,0.301,0.295,0.311,0.21,0.202,0.221,0.0091,0.0087,0.0095,0.73,0.71,0.757,0.031,0.031,0.033,22.5,22.41,22.57,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,43.04,42.31,44.01,42.18,41.46,43.13,0,0,0,0,0,0,0.703,0,0.063,0.15,0.85,0.15,49
635378400000,1990,2,1989,5,21,7,0.414,0.0635,0.35,20170,125.5,125.5,120.1,3,3,3,684.2,666.8,712.1,579.2,561.8,105,105,105,0,0,0,0.154,0.147,0.157,579.2,561.8,607.1,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.282,0.272,0.298,0.188,0.176,0.207,0.008,0.0075,0.0089,0.673,0.644,0.72,0.029,0.027,0.031,22.69,22.53,22.79,0.953,0.952,0.955,0.978,0.976,0.98,0.932,0.928,0.936,40.93,39.83,42.69,40.02,38.86,41.83,0,0,0,0,0,0,0.667,0,0.064,0.15,0.85,0.15,48.7
635983200000,1990,2,1989,5,22,7,0.44,0.0642,0.376,21478.6,135.1,135.1,127.8,3,3,3,727.5,666.8,768.4,621.3,561.8,106.1,105,107,0,0,0,0.146,0.139,0.157,621.3,561.8,661.4,990,990,990,966.8,966.6,967,23.2,23,23.4,0.307,0.272,0.331,0.216,0.176,0.243,0.0093,0.0075,0.011,0.745,0.644,0.814,0.032,0.027,0.035,22.44,22.21,22.79,0.955,0.952,0.957,0.979,0.976,0.98,0.935,0.928,0.938,43.52,39.83,45.95,42.62,38.86,45.03,0,0,0,0,0,0,0.71,0,0.064,0.15,0.85,0.15,48.8
636588000000,1990,3,1989,6,23,7,0.481,0.0647,0.416,23451.7,143.6,143.6,139.6,3,3,3,795.1,768.4,819.3,688.1,661.4,107,107,107,0,0,0,0.135,0.131,0.139,688.1,661.4,712.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.346,0.331,0.36,0.261,0.243,0.277,0.011,0.011,0.012,0.859,0.814,0.9,0.037,0.035,0.039,22.06,21.92,22.21,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.48,45.95,48.85,46.53,45.03,47.87,0,0,0,0,0,0,0.776,0,0.065,0.13,0.86,0.14,48.8
637192800000,1990,3,1989,6,24,7,0.521,0.0647,0.456,25049.3,150,150,149.1,3,3,3,861,843.5,876.9,754,736.5,107,107,107,0,0,0,0.124,0.122,0.127,754,736.5,769.9,990,990,990,967.3,967.3,967.4,22.7,22.6,22.7,0.391,0.375,0.406,0.303,0.293,0.312,0.013,0.013,0.014,0.974,0.942,1,0.043,0.041,0.044,21.68,21.59,21.78,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,51.12,50.19,51.96,49.7,49.18,50,0,0,0,0,0,0,0.828,0,0.065,0.12,0.88,0.12,48.1
637797600000,1990,3,1989,6,25,7,0.539,0.0647,0.475,25937,156.9,156.9,154.4,4,4,4,892,885.1,906.4,785,778.1,107,107,107,0,0,0,0.12,0.118,0.121,785,778.1,799.4,990,990,990,967.5,967.4,967.5,22.5,22.5,22.6,0.419,0.413,0.433,0.319,0.316,0.326,0.014,0.014,0.015,0.946,0.934,0.971,0.042,0.041,0.043,21.59,21.5,21.63,0.953,0.952,0.953,0.975,0.975,0.976,0.929,0.928,0.931,39.58,39.29,40.18,38.6,38.29,39.23,0,0,0,0,0,0,0.858,0,0.064,0.12,0.88,0.12,48.1
638402400000,1990,3,1989,6,26,7,0.567,0.0663,0.501,27180.3,162.9,162.9,161.8,4,4,4,937.9,929.9,941.1,828.3,816.1,109.6,107,125,0,0,0,0.117,0.114,0.133,828.3,816.1,834.1,990,990,990,967.7,967.6,967.7,22.3,22.3,22.4,0.46,0.454,0.464,0.34,0.334,0.343,0.015,0.015,0.015,1.02,1.01,1.03,0.046,0.045,0.046,21.33,21.3,21.37,0.954,0.954,0.954,0.979,0.978,0.979,0.934,0.932,0.935,41.32,40.7,41.57,40.45,39.78,40.72,0,0,0,0,0,0,0.899,0,0.066,0.12,0.88,0.12,47.9
639007200000,1990,4,1989,7,27,7,0.561,0.0756,0.485,26328.6,157.2,157.2,156.7,4,4,4,926.9,924.7,929.9,801.9,799.7,125,125,125,0,0,0,0.135,0.134,0.135,801.9,799.7,804.9,990,990,990,967.6,967.6,967.6,22.4,22.4,22.4,0.442,0.44,0.445,0.327,0.326,0.329,0.015,0.015,0.015,0.982,0.979,0.988,0.044,0.044,0.044,21.41,21.39,21.42,0.953,0.953,0.953,0.976,0.976,0.977,0.931,0.931,0.931,40.13,40.04,40.25,39.18,39.08,39.31,0,0,0,0,0,0,0.871,0,0.076,0.13,0.86,0.14,46.9
639612000000,1990,4,1989,7,28,7,0.544,0.0756,0.469,25459.3,156.3,156.3,151.5,4,3,3.2857142857142856,899.7,885.1,924.7,774.7,760.1,125,125,125,0,0,0,0.139,0.135,0.141,774.7,760.1,799.7,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.417,0.404,0.44,0.314,0.307,0.326,0.014,0.014,0.015,0.995,0.96,1.03,0.044,0.043,0.046,21.51,21.42,21.57,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.937,48.24,39.6,52.32,46.81,38.62,50,0,0,0,0,0,0,0.842,0,0.075,0.14,0.86,0.14,46.8
640216800000,1990,4,1989,7,29,7,0.534,0.0756,0.458,25173.1,150,150,149.8,3,3,3,882.8,876.9,885.1,757.8,751.9,125,125,125,0,0,0,0.142,0.141,0.143,757.8,751.9,760.1,990,990,990,967.4,967.4,967.4,22.6,22.6,22.6,0.402,0.396,0.404,0.306,0.303,0.307,0.014,0.013,0.014,0.99,0.98,0.993,0.044,0.043,0.044,21.58,21.57,21.61,0.957,0.957,0.957,0.98,0.98,0.98,0.937,0.937,0.938,51.14,50.83,51.26,49.95,49.81,50,0,0,0,0,0,0,0.832,0,0.076,0.14,0.86,0.14,47.1
640821600000,1990,4,1989,7,30,7,0.536,0.0756,0.461,25200,150,150,150,3,3,3,887,885.1,891.9,762,760.1,125,125,125,0,0,0,0.141,0.14,0.141,762,760.1,766.9,990,990,990,967.4,967.4,967.5,22.6,22.5,22.6,0.406,0.404,0.41,0.308,0.307,0.31,0.014,0.014,0.014,0.997,0.993,1,0.044,0.044,0.045,21.56,21.53,21.57,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,51.36,51.26,51.61,50,50,50,0,0,0,0,0,0,0.833,0,0.075,0.14,0.86,0.14,47
641426400000,1990,4,1989,7,31,7,0.555,0.087,0.468,25331.1,155.7,155.7,150.8,4,3,3.142857142857143,917,891.9,947,773.2,758.4,143.9,125,147,0,0,0,0.157,0.14,0.162,773.2,758.4,800,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.417,0.403,0.441,0.313,0.306,0.326,0.014,0.014,0.015,1,0.98,1.03,0.045,0.044,0.046,21.43,21.33,21.53,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.937,49.87,39.88,52.24,48.41,38.92,50,0,0,0,0,0,0,0.838,0,0.087,0.16,0.84,0.16,45.6
642031200000,1990,5,1989,8,32,7,0.579,0.0889,0.49,26446.9,159.8,159.8,157.4,4,4,4,957.4,941.1,971.4,810.4,794.1,147,147,147,0,0,0,0.154,0.151,0.156,810.4,794.1,824.4,990,990,990,967.7,967.7,967.8,22.3,22.2,22.3,0.451,0.436,0.464,0.331,0.323,0.338,0.015,0.014,0.015,0.998,0.97,1.02,0.045,0.043,0.046,21.27,21.19,21.37,0.953,0.953,0.954,0.977,0.975,0.978,0.931,0.929,0.933,40.3,39.64,40.85,39.36,38.66,39.95,0,0,0,0,0,0,0.875,0,0.089,0.15,0.85,0.15,45.7
642636000000,1990,5,1989,8,33,7,0.607,0.0889,0.518,27715.5,168.1,168.1,165,4,4,4,1003,976.8,1023,856.1,829.8,147,147,147,0,0,0,0.147,0.144,0.15,856.1,829.8,875.7,990,990,990,967.9,967.8,968,22.1,22,22.2,0.493,0.469,0.511,0.353,0.341,0.363,0.016,0.015,0.016,1.08,1.03,1.11,0.049,0.046,0.05,21.02,20.92,21.16,0.954,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,42.1,41.06,42.88,41.24,40.17,42.03,0,0,0,0,0,0,0.917,0,0.089,0.15,0.85,0.15,45.7
643240800000,1990,5,1989,8,34,7,0.62,0.0889,0.532,28325.7,168.9,168.9,168.6,4,4,4,1026,1023,1028,878.9,875.7,147,147,147,0,0,0,0.143,0.143,0.144,878.9,875.7,880.8,990,990,990,968,968,968,22,22,22,0.514,0.511,0.515,0.364,0.363,0.365,0.017,0.016,0.017,1.12,1.11,1.12,0.051,0.05,0.051,20.9,20.89,20.92,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.01,42.88,43.09,42.15,42.03,42.22,0,0,0,0,0,0,0.937,0,0.088,0.14,0.86,0.14,45.7
643845600000,1990,5,1989,8,35,7,0.604,0.0925,0.512,27388.5,168.9,168.9,163,4,4,4,998.9,957.9,1028,845.9,796.9,153,147,161,0,0,0,0.153,0.143,0.168,845.9,796.9,880.8,990,990,990,967.9,967.7,968,22.1,22,22.3,0.485,0.443,0.515,0.348,0.325,0.365,0.016,0.015,0.017,1.06,0.979,1.12,0.048,0.044,0.051,21.05,20.89,21.29,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,41.65,39.64,43.09,40.76,38.66,42.22,0,0,0,0,0,0,0.906,0,0.092,0.15,0.85,0.15,45.3
644450400000,1990,6,1989,9,36,7,0.561,0.0974,0.464,25107.7,153.7,153.7,149.5,4,3,3.142857142857143,927.6,891.9,952.4,766.6,730.9,161,161,161,0,0,0,0.174,0.169,0.181,766.6,730.9,791.4,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.415,0.383,0.438,0.309,0.289,0.322,0.014,0.013,0.014,0.997,0.943,1.04,0.045,0.042,0.047,21.39,21.27,21.59,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,49.36,39.42,52.26,47.99,38.42,50,0,0,0,0,0,0,0.83,0,0.097,0.17,0.83,0.17,44.8
645055200000,1990,6,1989,9,37,7,0.477,0.0974,0.38,21406.7,140.5,140.5,127.4,3,3,3,788.5,712.1,863.5,627.5,551.1,161,161,161,0,0,0,0.205,0.186,0.226,627.5,551.1,702.5,990,990,990,967.1,966.7,967.4,22.9,22.6,23.3,0.32,0.276,0.362,0.22,0.169,0.27,0.0096,0.0073,0.012,0.765,0.636,0.891,0.033,0.027,0.039,22.18,21.76,22.62,0.955,0.951,0.957,0.979,0.973,0.98,0.934,0.925,0.938,43.4,38.73,47.8,42.47,37.7,46.84,0,0,0,0,0,0,0.708,0,0.097,0.2,0.8,0.2,44.9
645660000000,1990,6,1989,9,38,7,0.375,0.0974,0.277,16214.5,107.2,107.2,96.51,3,2,2.2857142857142856,619.2,566.9,682.3,458.2,405.9,161,161,161,0,0,0,0.261,0.236,0.284,458.2,405.9,521.3,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.225,0.201,0.259,0.116,0.0906,0.149,0.0049,0.0038,0.0064,0.56,0.508,0.609,0.024,0.021,0.026,23.07,22.79,23.34,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,44.24,35.36,50.57,43.26,34.3,49.56,0,0,0,0,0,0,0.536,0,0.098,0.26,0.74,0.26,43.2
646264800000,1990,6,1989,9,39,7,0.315,0.0951,0.22,13108.2,84.83,84.83,78.03,2,2,2,520.8,486,556.2,363.5,333.7,157.3,135,161,0,0,0,0.302,0.278,0.325,363.5,333.7,395.2,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.186,0.176,0.198,0.0706,0.0565,0.0855,0.0029,0.0023,0.0036,0.445,0.4,0.492,0.018,0.017,0.021,23.61,23.4,23.79,0.95,0.946,0.954,0.975,0.97,0.98,0.927,0.918,0.935,39.98,36.8,43.28,39.01,35.7,42.42,0,0,0,0,0,0,0.433,0,0.095,0.3,0.7,0.3,41.6
646869600000,1990,7,1989,10,40,7,0.28,0.0816,0.198,11861.3,74.17,74.17,70.6,2,2,2,463.1,445.5,479.6,328.1,310.5,135,135,135,0,0,0,0.292,0.282,0.303,328.1,310.5,344.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.172,0.166,0.178,0.0539,0.0456,0.0616,0.0022,0.0019,0.0025,0.39,0.364,0.415,0.016,0.015,0.017,23.93,23.83,24.03,0.945,0.942,0.948,0.97,0.97,0.972,0.917,0.914,0.921,36.38,34.49,38.15,35.3,33.45,37.08,0,0,0,0,0,0,0.392,0,0.082,0.29,0.71,0.29,42.4
647474400000,1990,7,1989,10,41,7,0.256,0.0816,0.174,10450.3,65.75,65.75,62.2,2,2,2,423.5,408,440,288.5,273,135,135,135,0,0,0,0.319,0.307,0.331,288.5,273,305,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.158,0.153,0.164,0.0352,0.0279,0.043,0.0014,0.0011,0.0018,0.331,0.307,0.355,0.013,0.013,0.015,24.16,24.06,24.26,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.913,32.06,30.35,33.89,31.1,29.44,32.87,0,0,0,0,0,0,0.346,0,0.082,0.32,0.68,0.32,40.8
648079200000,1990,7,1989,10,42,7,0.234,0.0816,0.152,9114.85,56.77,56.77,54.26,2,2,2,386.5,373,398.1,251.5,238,135,135,135,0,0,0,0.349,0.339,0.362,251.5,238,263.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.145,0.14,0.149,0.0188,0.016,0.0232,0.00076,0.00065,0.00094,0.276,0.259,0.293,0.011,0.01,0.012,24.39,24.32,24.48,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,27.97,26.44,29.26,27.13,25.65,28.38,0,0,0,0,0,0,0.301,0,0.082,0.35,0.65,0.35,39
648684000000,1990,7,1989,10,43,7,0.215,0.0816,0.134,8274.14,50,50,49.25,1,1,1,355.8,346.9,364.7,220.8,211.9,135,135,135,0,0,0,0.38,0.37,0.389,220.8,211.9,229.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.134,0.131,0.137,0.0145,0.0138,0.0153,0.00058,0.00055,0.00062,0.389,0.374,0.405,0.016,0.015,0.016,24.43,24.37,24.49,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,50.68,48.71,52.6,49.25,47.73,50,0,0,0,0,0,0,0.274,0,0.081,0.38,0.62,0.38,38.5
649288800000,1990,7,1989,10,44,7,0.206,0.073,0.133,8270.46,50,50,49.23,1,1,1,340.3,335.5,346.9,219.6,209.6,120.7,115,135,0,0,0,0.355,0.338,0.392,219.6,209.6,225.6,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.132,0.13,0.133,0.0144,0.0136,0.0149,0.00058,0.00055,0.0006,0.385,0.369,0.395,0.015,0.015,0.016,24.51,24.49,24.54,0.958,0.956,0.959,0.98,0.98,0.98,0.939,0.937,0.94,50.57,48.19,51.98,49.23,47.22,50,0,0,0,0,0,0,0.273,0,0.073,0.35,0.65,0.35,40.1
649893600000,1990,8,1989,11,45,7,0.197,0.0696,0.127,8006.13,48.97,48.97,47.66,1,1,1,325.7,320.2,331.6,210.7,205.2,115,115,115,0,0,0,0.353,0.347,0.359,210.7,205.2,216.6,990,990,990,965,965,965.1,25,24.9,25,0.128,0.126,0.13,0.0137,0.0132,0.0142,0.00055,0.00053,0.00057,0.368,0.359,0.379,0.015,0.014,0.015,24.6,24.56,24.64,0.957,0.956,0.958,0.98,0.98,0.98,0.937,0.937,0.938,48.63,47.39,49.97,47.66,46.44,48.97,0,0,0,0,0,0,0.265,0,0.07,0.35,0.64,0.36,40.6
650498400000,1990,8,1989,11,46,7,0.187,0.0696,0.118,7397.2,45.62,45.62,44.03,1,1,1,309.5,302.3,316.5,194.5,187.3,115,115,115,0,0,0,0.372,0.363,0.38,194.5,187.3,201.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.12,0.125,0.0123,0.0117,0.0129,0.00049,0.00047,0.00051,0.34,0.327,0.352,0.014,0.013,0.014,24.71,24.67,24.76,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,44.93,43.25,46.56,44.03,42.39,45.62,0,0,0,0,0,0,0.245,0,0.069,0.37,0.63,0.37,39.6
651103200000,1990,8,1989,11,47,7,0.174,0.0696,0.105,6556.67,40.61,40.61,39.03,1,1,1,288.4,281.3,294.7,173.4,166.3,115,115,115,0,0,0,0.399,0.39,0.409,173.4,166.3,179.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.112,0.117,0.0105,0.00989,0.011,0.00042,0.00039,0.00044,0.302,0.289,0.313,0.012,0.011,0.012,24.84,24.81,24.89,0.947,0.944,0.949,0.976,0.972,0.979,0.924,0.918,0.929,39.99,38.33,41.48,39.03,37.27,40.61,0,0,0,0,0,0,0.217,0,0.069,0.4,0.6,0.4,37.7
651708000000,1990,8,1989,11,48,7,0.163,0.0654,0.0978,6090.95,39.79,39.79,36.26,1,1,1,269.8,264.1,275.9,161.7,151.8,108.1,91,115,0,0,0,0.4,0.341,0.431,161.7,151.8,175.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.107,0.113,0.00949,0.00865,0.0107,0.00038,0.00034,0.00042,0.28,0.263,0.304,0.011,0.01,0.012,24.94,24.92,24.97,0.943,0.94,0.947,0.972,0.97,0.978,0.916,0.912,0.926,37.3,34.93,40.71,36.26,33.88,39.79,0,0,0,0,0,0,0.201,0,0.0652,0.4,0.6,0.4,37.4
652312800000,1990,9,1989,12,49,7,0.15,0.055,0.0948,5924.1,39.12,39.12,35.26,1,1,1,247.8,231.4,264.1,156.8,140.4,91,91,91,0,0,0,0.369,0.345,0.393,156.8,140.4,173.1,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.106,0.101,0.112,0.00907,0.00769,0.0105,0.00036,0.0003,0.00041,0.27,0.24,0.299,0.011,0.0095,0.012,25.06,24.94,25.17,0.941,0.935,0.946,0.973,0.97,0.976,0.915,0.907,0.924,36.24,32.41,40.07,35.26,31.44,39.12,0,0,0,0,0,0,0.196,0,0.0552,0.37,0.63,0.37,39.5
652917600000,1990,9,1989,12,50,7,0.136,0.055,0.0811,5039.44,30.97,30.97,30,1,1,1,225.1,220.5,229.4,134.1,129.5,91,91,91,0,0,0,0.404,0.397,0.413,134.1,129.5,138.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0984,0.0968,0.0999,0.00715,0.00676,0.00751,0.00028,0.00027,0.0003,0.229,0.221,0.237,0.009,0.0087,0.0093,25.22,25.19,25.26,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,30.92,29.85,31.92,30,28.95,30.97,0,0,0,0,0,0,0.167,0,0.0549,0.4,0.6,0.4,37.1
653522400000,1990,9,1989,12,51,7,0.133,0.055,0.0783,4862.96,29.9,29.9,28.95,1,1,1,220.5,212.1,224.7,129.5,121.1,91,91,91,0,0,0,0.413,0.405,0.429,129.5,121.1,133.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0968,0.0938,0.0982,0.00676,0.00604,0.00711,0.00027,0.00024,0.00028,0.221,0.206,0.228,0.0087,0.0081,0.009,25.26,25.22,25.32,0.93,0.926,0.932,0.97,0.97,0.97,0.902,0.898,0.904,29.84,27.83,30.82,28.95,26.99,29.9,0,0,0,0,0,0,0.161,0,0.0547,0.41,0.59,0.41,36.6
654127200000,1990,9,1989,12,52,7,0.137,0.055,0.0817,5078.63,30.78,30.78,30.23,1,1,1,226.1,220.5,228.5,135.1,129.5,91,91,91,0,0,0,0.402,0.398,0.413,135.1,129.5,137.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0988,0.0968,0.0996,0.00724,0.00676,0.00744,0.00028,0.00027,0.00029,0.231,0.221,0.235,0.0091,0.0087,0.0093,25.21,25.19,25.26,0.933,0.93,0.934,0.97,0.97,0.97,0.905,0.902,0.906,31.16,29.85,31.73,30.23,28.95,30.78,0,0,0,0,0,0,0.168,0,0.0553,0.4,0.6,0.4,37.1
654732000000,1990,10,1990,1,1,7,0.132,0.0587,0.0738,4568.26,28.49,28.49,27.19,1,1,1,219.1,212.1,224.7,122.1,115.1,97,97,97,0,0,0,0.443,0.432,0.457,122.1,115.1,127.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0945,0.092,0.0965,0.00613,0.00553,0.0066,0.00024,0.00022,0.00026,0.208,0.195,0.218,0.0082,0.0077,0.0086,25.28,25.23,25.33,0.926,0.922,0.93,0.97,0.97,0.97,0.899,0.894,0.902,28.03,26.34,29.37,27.19,25.55,28.49,0,0,0,0,0,0,0.151,0,0.0582,0.44,0.56,0.44,34.6
655336800000,1990,10,1990,1,2,7,0.132,0.0587,0.073,4512.34,27.54,27.54,26.86,1,1,1,217.6,212.1,220.5,120.6,115.1,97,97,97,0,0,0,0.446,0.44,0.457,120.6,115.1,123.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.094,0.092,0.095,0.006,0.00553,0.00625,0.00024,0.00022,0.00025,0.205,0.195,0.211,0.0081,0.0077,0.0083,25.29,25.27,25.33,0.926,0.922,0.928,0.97,0.97,0.97,0.898,0.894,0.9,27.69,26.34,28.39,26.86,25.55,27.54,0,0,0,0,0,0,0.149,0,0.059,0.44,0.55,0.45,34.2
655941600000,1990,10,1990,1,3,7,0.129,0.0587,0.0699,4311.23,27.54,27.54,25.66,1,1,1,212.5,206.6,220.5,115.5,109.6,97,97,97,0,0,0,0.457,0.44,0.47,115.5,109.6,123.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0922,0.0901,0.095,0.00557,0.00507,0.00625,0.00022,0.0002,0.00025,0.196,0.186,0.211,0.0077,0.0073,0.0083,25.33,25.27,25.37,0.922,0.917,0.928,0.97,0.97,0.97,0.894,0.89,0.9,26.46,25.02,28.39,25.66,24.27,27.54,0,0,0,0,0,0,0.143,0,0.0591,0.46,0.54,0.46,33.4
656546400000,1990,10,1990,1,4,7,0.124,0.0587,0.0658,3495.11,24.27,24.27,20.8,1,1,1,205.8,201.2,206.6,108.8,104.2,97,97,97,0,0,0,0.471,0.47,0.482,108.8,104.2,109.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0898,0.0882,0.0901,0.005,0.0046,0.00507,0.0002,0.00018,0.0002,0.184,0.176,0.186,0.0072,0.0069,0.0073,25.38,25.37,25.42,0.786,0,0.917,0.831,0,0.97,0.763,0,0.89,21.45,0,25.02,20.8,0,24.27,0,1,0,0,0.143,0,0.116,0.143,0.0582,0.47,0.53,0.47,28.2
657151200000,1990,10,1990,1,5,7,0.121,0.0573,0.0637,0,0,0,0,1,1,1,200,199.1,201.2,105.3,102.1,94.71,93,97,0,0,0,0.474,0.462,0.487,105.3,102.1,108.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0884,0.0874,0.0892,0.0047,0.00443,0.00494,0.00018,0.00017,0.00019,0.178,0.172,0.183,0.0069,0.0067,0.0071,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0573,0.47,0.53,0.47,0
657756000000,1990,11,1990,2,6,7,0.124,0.054,0.0702,2616.52,31.42,31.42,15.57,1,1,1,205.4,201.2,212.1,116.1,108.2,89.29,67,93,0,0,0,0.435,0.324,0.462,116.1,108.2,139.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0916,0.0892,0.0972,0.00562,0.00494,0.00762,0.00022,0.00019,0.0003,0.197,0.183,0.236,0.0077,0.0071,0.0092,25.37,25.32,25.41,0.529,0,0.934,0.554,0,0.97,0.513,0,0.906,16.06,0,32.39,15.57,0,31.42,0,3,0,0,0.429,0,0.0865,0.429,0.0538,0.44,0.57,0.43,21.1
658360800000,1990,11,1990,2,7,7,0.128,0.0405,0.087,5445.3,34.61,34.61,32.41,1,1,1,210.9,201.2,220.5,143.9,134.2,67,67,67,0,0,0,0.318,0.304,0.333,143.9,134.2,153.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0987,0.0952,0.102,0.00798,0.00715,0.0088,0.00031,0.00028,0.00035,0.243,0.226,0.261,0.0095,0.0088,0.01,25.29,25.22,25.37,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,33.41,31.11,35.68,32.41,30.18,34.61,0,0,0,0,0,0,0.18,0,0.041,0.32,0.68,0.32,42.5
658965600000,1990,11,1990,2,8,7,0.132,0.0405,0.091,5700.58,36.46,36.46,33.93,1,1,1,217.5,212.1,228.5,150.5,145.1,67,67,67,0,0,0,0.308,0.293,0.316,150.5,145.1,161.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.0991,0.105,0.00855,0.00808,0.00948,0.00034,0.00032,0.00037,0.255,0.245,0.275,0.01,0.0096,0.011,25.24,25.15,25.28,0.939,0.937,0.942,0.97,0.97,0.971,0.911,0.908,0.915,34.97,33.68,37.56,33.93,32.67,36.46,0,0,0,0,0,0,0.189,0,0.041,0.31,0.69,0.31,43.2
659570400000,1990,11,1990,2,9,7,0.144,0.0422,0.102,6413.6,40.1,40.1,38.18,1,1,1,238.5,228.5,243.3,168.6,161.5,69.86,67,77,0,0,0,0.293,0.275,0.317,168.6,161.5,176.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.108,0.105,0.11,0.0101,0.00948,0.0107,0.0004,0.00037,0.00042,0.288,0.275,0.301,0.011,0.011,0.012,25.08,25.04,25.15,0.945,0.942,0.947,0.974,0.971,0.978,0.92,0.915,0.926,39.18,37.56,41,38.18,36.46,40.1,0,0,0,0,0,0,0.212,0,0.042,0.29,0.71,0.29,44.5
660175200000,1990,12,1990,3,10,7,0.163,0.0466,0.116,7352.07,48.65,48.65,43.76,1,1,1,269.3,246.2,290.5,192.3,169.2,77,77,77,0,0,0,0.287,0.265,0.313,192.3,169.2,213.5,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.117,0.109,0.125,0.0121,0.0101,0.0139,0.00048,0.0004,0.00055,0.331,0.29,0.369,0.013,0.011,0.015,24.89,24.77,25.03,0.952,0.945,0.957,0.979,0.974,0.98,0.932,0.921,0.938,44.69,39.25,49.65,43.76,38.25,48.65,0,0,0,0,0,0,0.243,0,0.047,0.29,0.71,0.29,45.1
660780000000,1990,12,1990,3,11,7,0.183,0.0466,0.136,8428.74,52.25,52.25,50.17,2,1,1.4285714285714286,301.9,290.5,316.5,224.9,213.5,77,77,77,0,0,0,0.255,0.243,0.265,224.9,213.5,239.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.129,0.125,0.134,0.0149,0.0139,0.0161,0.00059,0.00055,0.00064,0.322,0.242,0.385,0.013,0.0097,0.015,24.77,24.72,24.83,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.22,25.73,51.64,39.22,24.95,50,0,0,0,0,0,0,0.279,0,0.047,0.25,0.74,0.26,46.1
661384800000,1990,12,1990,3,12,7,0.203,0.0466,0.156,9467.76,58.9,58.9,56.36,2,2,2,335.2,316.5,346.9,258.2,239.5,77,77,77,0,0,0,0.23,0.222,0.243,258.2,239.5,269.9,990,990,990,965.1,965,965.1,24.9,24.9,25,0.14,0.134,0.145,0.0215,0.0161,0.0264,0.00086,0.00064,0.0011,0.279,0.254,0.296,0.011,0.01,0.012,24.65,24.57,24.76,0.931,0.926,0.934,0.97,0.97,0.97,0.903,0.898,0.906,29.05,26.93,30.36,28.18,26.12,29.45,0,0,0,0,0,0,0.313,0,0.047,0.23,0.77,0.23,46.6
661989600000,1990,12,1990,3,13,7,0.227,0.0466,0.181,10943.9,77.21,77.21,65.14,2,2,2,375.7,344.6,431,298.7,267.6,77,77,77,0,0,0,0.206,0.179,0.223,298.7,267.6,354,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.155,0.144,0.174,0.04,0.0253,0.0661,0.0016,0.001,0.0027,0.339,0.292,0.422,0.014,0.012,0.017,24.38,24.04,24.58,0.939,0.933,0.949,0.971,0.97,0.975,0.912,0.905,0.925,33.55,30.1,39.59,32.57,29.2,38.61,0,0,0,0,0,0,0.362,0,0.046,0.21,0.8,0.2,48.2
662594400000,1990,12,1990,3,14,7,0.257,0.0538,0.203,12224.2,77.21,77.21,72.76,2,2,2,424.2,417.9,431,335.2,326.9,89,77,91,0,0,0,0.21,0.179,0.218,335.2,326.9,354,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.169,0.166,0.174,0.0572,0.0533,0.0661,0.0023,0.0022,0.0027,0.395,0.382,0.422,0.016,0.016,0.017,24.1,24.04,24.14,0.946,0.945,0.949,0.971,0.97,0.975,0.919,0.916,0.925,37.47,36.55,39.59,36.38,35.45,38.61,0,0,0,0,0,0,0.404,0,0.054,0.21,0.79,0.21,47.6
663199200000,1991,1,1990,4,15,7,0.272,0.0504,0.222,13433.7,86.72,86.72,79.96,2,2,2,450.2,426.6,470.2,367,335.6,83.29,73,91,0,0,0,0.186,0.155,0.213,367,335.6,397.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.179,0.169,0.189,0.0722,0.0574,0.0865,0.003,0.0023,0.0036,0.442,0.396,0.486,0.018,0.016,0.02,23.93,23.8,24.08,0.951,0.946,0.955,0.977,0.971,0.98,0.928,0.918,0.936,40.93,37.5,44.25,39.98,36.4,43.36,0,0,0,0,0,0,0.444,0,0.05,0.19,0.82,0.18,49.4
663804000000,1991,1,1990,4,16,7,0.306,0.0442,0.262,15714.6,100,100,93.54,2,2,2,505.7,472.5,542,432.7,399.5,73,73,73,0,0,0,0.145,0.135,0.154,432.7,399.5,469,990,990,990,965.9,965.7,966,24.1,24,24.3,0.202,0.19,0.215,0.103,0.0876,0.12,0.0043,0.0036,0.005,0.539,0.49,0.594,0.022,0.02,0.025,23.58,23.37,23.78,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,47.83,44.49,51.41,46.77,43.6,50,0,0,0,0,0,0,0.52,0,0.044,0.14,0.86,0.14,51.4
664408800000,1991,1,1990,4,17,7,0.352,0.055,0.297,17363.5,109.3,109.3,103.4,3,2,2.4285714285714284,581.6,551,615.6,490.6,460,91,91,91,0,0,0,0.157,0.148,0.165,490.6,460,524.6,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.23,0.213,0.249,0.132,0.116,0.151,0.0056,0.0049,0.0064,0.586,0.568,0.609,0.025,0.024,0.026,23.2,23.06,23.34,0.953,0.948,0.957,0.976,0.97,0.98,0.93,0.92,0.938,45.2,37.06,51.85,43.94,35.95,50,0,0,0,0,0,0,0.574,0,0.055,0.16,0.84,0.16,49.3
665013600000,1991,1,1990,4,18,7,0.399,0.0587,0.34,19638,121.7,121.7,116.9,3,3,3,659.5,615.6,691.9,562.5,524.6,97,91,105,0,0,0,0.147,0.136,0.154,562.5,524.6,586.9,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.272,0.249,0.287,0.177,0.151,0.193,0.0075,0.0064,0.0083,0.644,0.579,0.686,0.027,0.025,0.029,22.82,22.65,23.06,0.952,0.949,0.953,0.976,0.971,0.979,0.929,0.921,0.934,39.92,37.52,41.43,38.96,36.42,40.56,0,0,0,0,0,0,0.649,0,0.059,0.15,0.85,0.15,49.2
665618400000,1991,2,1990,5,19,7,0.446,0.0635,0.382,21834.7,132.6,132.6,130,3,3,3,737.1,705.9,751.7,632.1,600.9,105,105,105,0,0,0,0.143,0.14,0.149,632.1,600.9,646.7,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.312,0.295,0.321,0.223,0.202,0.233,0.0096,0.0087,0.01,0.763,0.71,0.787,0.033,0.031,0.034,22.39,22.31,22.57,0.956,0.954,0.956,0.98,0.98,0.98,0.937,0.935,0.937,44.21,42.31,45.09,43.32,41.46,44.19,0,0,0,0,0,0,0.722,0,0.064,0.14,0.86,0.14,49
666223200000,1991,2,1990,5,20,7,0.522,0.0829,0.439,24236.7,158.6,158.6,144.3,4,3,3.2857142857142856,862.9,751.7,952.4,725.9,614.7,137,137,137,0,0,0,0.16,0.144,0.182,725.9,614.7,815.4,990,990,990,967.4,966.9,967.7,22.6,22.3,23.1,0.38,0.307,0.452,0.283,0.212,0.334,0.013,0.0092,0.015,0.906,0.738,1,0.04,0.032,0.045,21.74,21.29,22.36,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.4,39.46,51.59,44.37,38.47,50,0,0,0,0,0,0,0.801,0,0.083,0.16,0.84,0.16,46.4
666828000000,1991,2,1990,5,21,7,0.655,0.0829,0.573,30053.1,187.3,187.3,178.9,4,4,4,1084,976.8,1142,946.7,839.8,137,137,137,0,0,0,0.127,0.12,0.14,946.7,839.8,1005,990,990,990,968.2,967.8,968.3,21.8,21.7,22.2,0.577,0.474,0.639,0.4,0.345,0.434,0.018,0.016,0.02,1.24,1.05,1.35,0.057,0.047,0.063,20.6,20.3,21.15,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.936,45.64,41.54,47.78,44.72,40.69,46.83,0,0,0,0,0,0,0.994,0,0.082,0.13,0.87,0.13,45.9
667432800000,1991,2,1990,5,22,7,0.918,0.109,0.665,31525.6,197.6,197.6,187.7,4,4,4,1517,1246,1881,1337,1109,180.7,137,239,236.6,9.063,542,0.118,0.0883,0.154,1100,1100,1100,990,990,990,969.5,968.7,970.7,20.5,19.3,21.3,0.867,0.783,0.926,0.648,0.648,0.648,0.032,0.03,0.034,1.81,1.73,1.87,0.089,0.081,0.097,18.64,17.41,19.6,0.952,0.949,0.954,0.98,0.98,0.98,0.933,0.93,0.935,47.87,44.58,50.42,46.91,43.68,49.41,0,0,0,0,0,0,1.04,0,0.253,0.12,0.72,0.28,34.3
668037600000,1991,3,1990,6,23,7,1.24,0.145,0.665,28434.1,172.3,172.3,169.3,4,4,4,2057,1953,2113,1818,1714,239,239,239,718.3,613.5,773.7,0.116,0.113,0.122,1100,1100,1100,990,990,990,971.2,970.9,971.4,18.8,18.6,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.89,16.75,17.18,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.18,42.8,43.95,42.31,41.95,43.07,0,0,0,0,0,0,0.94,0,0.575,0.12,0.54,0.46,22.9
668642400000,1991,3,1990,6,24,7,1.35,0.111,0.665,27637.9,167.1,167.1,164.5,4,4,4,2240,2139,2294,2057,1956,183,183,183,956.8,856.2,1011,0.0818,0.0798,0.0855,1100,1100,1100,990,990,990,971.7,971.4,971.8,18.3,18.2,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.45,16.32,16.69,0.946,0.946,0.947,0.98,0.98,0.98,0.927,0.927,0.928,41.98,41.63,42.63,41.13,40.77,41.78,0,0,0,0,0,0,0.914,0,0.685,0.082,0.49,0.51,20.5
669247200000,1991,3,1990,6,25,7,1.37,0.111,0.665,27512.4,164,164,163.8,4,4,4,2270,2261,2276,2087,2078,183,183,183,986.6,978.1,993.1,0.0806,0.0804,0.0809,1100,1100,1100,990,990,990,971.8,971.7,971.8,18.2,18.2,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.37,16.36,16.4,0.946,0.946,0.946,0.98,0.98,0.98,0.927,0.927,0.927,41.78,41.74,41.84,40.94,40.9,41,0,0,0,0,0,0,0.91,0,0.705,0.081,0.49,0.51,20.1
669852000000,1991,3,1990,6,26,7,1.31,0.111,0.665,27949.2,167.8,167.8,166.4,4,4,4,2168,2113,2261,1985,1930,183,183,183,885.3,829.7,978.1,0.0844,0.0809,0.0866,1100,1100,1100,990,990,990,971.5,971.4,971.7,18.5,18.3,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.62,16.4,16.75,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.44,41.84,42.8,41.59,41,41.95,0,0,0,0,0,0,0.924,0,0.645,0.085,0.51,0.49,21.3
670456800000,1991,4,1990,7,27,7,1.22,0.131,0.665,28573.5,171.8,171.8,170.1,4,4,4,2025,1967,2113,1808,1750,217,217,217,708.4,649.7,795.7,0.107,0.103,0.11,1100,1100,1100,990,990,990,971.2,971,971.4,18.8,18.6,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.099,0.1,16.97,16.75,17.13,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.39,42.8,43.83,42.52,41.95,42.95,0,0,0,0,0,0,0.945,0,0.555,0.11,0.55,0.45,23.4
671061600000,1991,4,1990,7,28,7,1.16,0.107,0.665,29171.3,174.7,174.7,173.6,4,4,4,1913,1881,1953,1735,1705,177.6,148,217,635.4,604.7,668.5,0.0927,0.0772,0.113,1100,1100,1100,990,990,990,970.8,970.7,970.9,19.2,19.1,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.098,17.31,17.18,17.41,0.949,0.949,0.949,0.98,0.98,0.98,0.93,0.93,0.93,44.3,43.95,44.58,43.41,43.07,43.68,0,0,0,0,0,0,0.965,0,0.495,0.092,0.57,0.43,25.1
671666400000,1991,4,1990,7,29,7,1.13,0.0895,0.665,29383.5,176.3,176.3,174.9,4,4,4,1876,1836,1902,1728,1688,148,148,148,628.3,587.8,654.1,0.0789,0.0778,0.0806,1100,1100,1100,990,990,990,970.7,970.6,970.8,19.3,19.2,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.098,17.43,17.34,17.56,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.62,44.39,44.97,43.73,43.5,44.07,0,0,0,0,0,0,0.972,0,0.465,0.079,0.59,0.41,26
672271200000,1991,4,1990,7,30,7,1.08,0.0895,0.665,29912.1,178.6,178.6,178,4,4,4,1785,1768,1832,1637,1620,148,148,148,536.9,519.6,584.3,0.0829,0.0808,0.0837,1100,1100,1100,990,990,990,970.4,970.3,970.6,19.6,19.4,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.096,17.72,17.57,17.78,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.42,45,45.57,44.51,44.1,44.66,0,0,0,0,0,0,0.989,0,0.415,0.083,0.62,0.38,27.7
672876000000,1991,4,1990,7,31,7,1.03,0.109,0.665,30394.9,182.4,182.4,180.9,4,4,4,1703,1660,1752,1523,1468,179.4,148,192,423.3,367.7,503.5,0.106,0.0845,0.116,1100,1100,1100,990,990,990,970.1,970,970.3,19.9,19.7,20,0.921,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.095,17.99,17.83,18.13,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.15,45.71,46.53,45.23,44.8,45.6,0,0,0,0,0,0,1.01,0,0.365,0.11,0.65,0.35,29.5
673480800000,1991,5,1990,8,32,7,0.987,0.116,0.665,30807.4,184.8,184.8,183.4,4,4,4,1632,1589,1660,1440,1397,192,192,192,339.5,297.2,367.7,0.118,0.116,0.121,1100,1100,1100,990,990,990,969.9,969.8,970,20.1,20,20.2,0.914,0.911,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.093,0.092,0.093,18.23,18.13,18.37,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.78,46.53,47.15,45.84,45.6,46.21,0,0,0,0,0,0,1.02,0,0.322,0.12,0.67,0.33,31.2
674085600000,1991,5,1990,8,33,7,0.936,0.116,0.665,31288,187.6,187.6,186.2,4,4,4,1548,1511,1589,1356,1319,192,192,192,256.3,219.1,297.2,0.124,0.121,0.127,1100,1100,1100,990,990,990,969.6,969.5,969.8,20.4,20.2,20.5,0.905,0.892,0.911,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.84,1.86,0.091,0.09,0.092,18.51,18.37,18.64,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.51,47.15,47.86,46.56,46.21,46.9,0,0,0,0,0,0,1.03,0,0.271,0.12,0.71,0.29,33.4
674690400000,1991,5,1990,8,34,7,0.815,0.116,0.653,32075.5,195.8,195.8,190.9,4,4,4,1348,1200,1493,1156,1008,192,192,192,76.05,0,200.9,0.143,0.129,0.16,1080,1008,1100,990,990,990,969,968.5,969.5,21,20.5,21.5,0.8,0.661,0.881,0.604,0.44,0.648,0.029,0.02,0.032,1.7,1.38,1.83,0.081,0.064,0.089,19.3,18.71,20.09,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.71,47.41,49.94,47.73,46.46,48.94,0,0,0,0,0,0,1.06,0,0.162,0.14,0.8,0.2,39.4
675295200000,1991,5,1990,8,35,7,0.68,0.111,0.569,29724.5,183.7,183.7,176.9,4,4,4,1125,1073,1183,941.6,904.5,183.1,161,192,0,0,0,0.163,0.148,0.175,941.6,904.5,990.7,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.58,0.544,0.637,0.395,0.377,0.419,0.018,0.017,0.019,1.23,1.17,1.33,0.057,0.054,0.062,20.47,20.19,20.69,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.14,43.69,46.86,44.23,42.82,45.92,0,0,0,0,0,0,0.983,0,0.111,0.16,0.84,0.16,43.7
675900000000,1991,6,1990,9,36,7,0.567,0.0974,0.47,25468.4,168.6,168.6,151.6,4,3,3.4285714285714284,937.3,819.3,1043,776.3,658.3,161,161,161,0,0,0,0.173,0.154,0.197,776.3,658.3,881.8,990,990,990,967.6,967.2,968,22.4,22,22.8,0.428,0.337,0.521,0.311,0.241,0.366,0.014,0.011,0.017,0.989,0.816,1.13,0.044,0.036,0.051,21.37,20.84,22.01,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,45.75,40.18,51.95,44.69,39.23,50,0,0,0,0,0,0,0.842,0,0.097,0.17,0.83,0.17,44.9
676504800000,1991,6,1990,9,37,7,0.422,0.0974,0.325,18630.9,127,127,110.9,3,2,2.7142857142857144,698,615.6,783.8,537,454.6,161,161,161,0,0,0,0.232,0.205,0.262,537,454.6,622.8,990,990,990,966.7,966.4,967,23.3,23,23.6,0.268,0.221,0.317,0.162,0.114,0.217,0.007,0.0048,0.0094,0.644,0.559,0.757,0.028,0.024,0.033,22.66,22.21,23.05,0.953,0.947,0.958,0.977,0.97,0.98,0.931,0.918,0.939,42.65,35.81,51.19,41.64,34.74,50,0,0,0,0,0,0,0.616,0,0.097,0.23,0.77,0.23,44.1
677109600000,1991,6,1990,9,38,7,0.327,0.0974,0.23,13692.1,91.38,91.38,81.5,2,2,2,541.2,505,589.2,380.2,344,161,161,161,0,0,0,0.298,0.273,0.319,380.2,344,428.2,990,990,990,966,965.9,966.3,24,23.7,24.1,0.192,0.18,0.209,0.0784,0.0614,0.101,0.0033,0.0025,0.0043,0.47,0.416,0.542,0.02,0.017,0.023,23.49,23.21,23.71,0.952,0.948,0.957,0.977,0.972,0.98,0.93,0.921,0.938,41.69,37.9,46.62,40.75,36.82,45.69,0,0,0,0,0,0,0.453,0,0.097,0.3,0.7,0.3,41.9
677714400000,1991,6,1990,9,39,7,0.28,0.0974,0.183,10879,70.28,70.28,64.76,2,2,2,463,440,489.3,302,279,161,161,161,0,0,0,0.348,0.329,0.366,302,279,328.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.165,0.157,0.174,0.0415,0.0307,0.054,0.0017,0.0013,0.0022,0.353,0.318,0.392,0.015,0.013,0.016,23.96,23.81,24.1,0.941,0.936,0.945,0.97,0.97,0.97,0.913,0.908,0.917,33.38,30.88,36.23,32.38,29.95,35.14,0,0,0,0,0,0,0.36,0,0.097,0.35,0.65,0.35,38.9
678319200000,1991,7,1990,10,40,7,0.253,0.0816,0.171,10259.2,64.79,64.79,61.07,2,2,2,418.2,402.9,435.5,283.2,267.9,135,135,135,0,0,0,0.323,0.31,0.335,283.2,267.9,300.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.156,0.151,0.162,0.0326,0.0254,0.0408,0.0013,0.001,0.0017,0.323,0.3,0.349,0.013,0.012,0.014,24.2,24.09,24.29,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,31.48,29.79,33.4,30.53,28.89,32.4,0,0,0,0,0,0,0.339,0,0.082,0.32,0.68,0.32,40.6
678924000000,1991,7,1990,10,41,7,0.233,0.0723,0.161,9657.63,60.39,60.39,57.49,2,2,2,385.2,373,398.1,265.7,254.1,119.6,108,135,0,0,0,0.31,0.279,0.347,265.7,254.1,278.5,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.148,0.146,0.152,0.0244,0.019,0.0305,0.00099,0.00077,0.0012,0.295,0.279,0.313,0.012,0.011,0.013,24.38,24.32,24.44,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,29.63,28.27,31.13,28.74,27.42,30.19,0,0,0,0,0,0,0.319,0,0.072,0.31,0.69,0.31,41.4
679528800000,1991,7,1990,10,42,7,0.216,0.0653,0.15,9060.43,56.91,56.91,53.93,2,2,2,356.7,346.9,370.4,248.7,238.9,108,108,108,0,0,0,0.303,0.292,0.311,248.7,238.9,262.4,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.141,0.138,0.146,0.0181,0.0161,0.0228,0.00073,0.00065,0.00092,0.27,0.258,0.289,0.011,0.01,0.012,24.55,24.46,24.61,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,27.8,26.69,29.33,26.97,25.89,28.45,0,0,0,0,0,0,0.3,0,0.066,0.3,0.69,0.31,41.9
680133600000,1991,7,1990,10,43,7,0.203,0.0653,0.138,8436.76,51.27,51.27,50.22,2,1,1.4285714285714286,336.5,329.2,344.6,228.5,221.2,108,108,108,0,0,0,0.321,0.313,0.328,228.5,221.2,236.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.134,0.132,0.137,0.0152,0.0146,0.0159,0.00061,0.00058,0.00064,0.333,0.248,0.398,0.013,0.01,0.016,24.58,24.52,24.66,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.82,25.71,52.45,39.4,24.94,50,0,0,0,0,0,0,0.279,0,0.065,0.32,0.68,0.32,41.6
680738400000,1991,7,1990,10,44,7,0.192,0.0601,0.132,8284.09,50,50,49.31,1,1,1,317.4,309.1,329.2,217.9,212.2,99.43,93,108,0,0,0,0.313,0.294,0.337,217.9,212.2,223.5,990,990,990,965,964.9,965,25,25,25.1,0.129,0.128,0.132,0.0143,0.0138,0.0147,0.00057,0.00055,0.00059,0.38,0.371,0.39,0.015,0.015,0.016,24.63,24.57,24.68,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,50.43,49.05,51.77,49.31,48.07,50,0,0,0,0,0,0,0.274,0,0.06,0.31,0.69,0.31,43.1
