datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
681343200000,1991,8,1990,11,45,7,0.182,0.0581,0.124,7836.15,48.4,48.4,46.64,1,1,1,301.5,299.2,306,205.4,184.2,96.14,93,115,0,0,0,0.319,0.304,0.384,205.4,184.2,213,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.124,0.119,0.127,0.0132,0.0114,0.0139,0.00053,0.00045,0.00055,0.357,0.321,0.371,0.014,0.013,0.015,24.73,24.7,24.78,0.955,0.95,0.957,0.98,0.98,0.98,0.936,0.931,0.938,47.6,42.52,49.38,46.64,41.67,48.4,0,0,0,0,0,0,0.259,0,0.058,0.32,0.68,0.32,43.1
681948000000,1991,8,1990,11,46,7,0.171,0.0696,0.101,6325.36,39.56,39.56,37.65,1,1,1,282.8,273.8,290.5,167.8,158.8,115,115,115,0,0,0,0.407,0.396,0.42,167.8,158.8,175.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.115,0.01,0.00924,0.0107,0.0004,0.00037,0.00042,0.292,0.276,0.306,0.012,0.011,0.012,24.88,24.83,24.93,0.945,0.942,0.947,0.973,0.97,0.977,0.92,0.914,0.926,38.68,36.56,40.49,37.65,35.47,39.56,0,0,0,0,0,0,0.209,0,0.07,0.41,0.59,0.41,37
682552800000,1991,8,1990,11,47,7,0.163,0.06,0.103,6433.76,40.4,40.4,38.3,1,1,1,269.2,264.1,273.8,169.9,156.3,99.29,93,115,0,0,0,0.369,0.343,0.424,169.9,156.3,178.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.109,0.115,0.0102,0.00903,0.0109,0.0004,0.00036,0.00043,0.294,0.271,0.309,0.012,0.011,0.012,24.93,24.91,24.95,0.945,0.941,0.948,0.975,0.97,0.979,0.922,0.913,0.928,39.27,35.98,41.28,38.3,34.9,40.4,0,0,0,0,0,0,0.213,0,0.06,0.37,0.63,0.37,39.5
683157600000,1991,8,1990,11,48,7,0.156,0.0561,0.1,6273.64,38.61,38.61,37.34,1,1,1,258.7,249.8,264.1,166,158.8,92.71,91,93,0,0,0,0.358,0.352,0.364,166,158.8,171.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.107,0.112,0.00986,0.00925,0.0103,0.00039,0.00037,0.00041,0.287,0.273,0.296,0.011,0.011,0.012,24.98,24.95,25.03,0.944,0.942,0.946,0.973,0.97,0.975,0.918,0.914,0.922,38.39,36.71,39.59,37.34,35.61,38.61,0,0,0,0,0,0,0.207,0,0.056,0.36,0.64,0.36,40.2
683762400000,1991,9,1990,12,49,7,0.146,0.055,0.0913,5681.39,35.61,35.61,33.82,1,1,1,241.9,234.8,249.8,150.9,143.8,91,91,91,0,0,0,0.376,0.364,0.388,150.9,143.8,158.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.102,0.107,0.00857,0.00797,0.00925,0.00034,0.00031,0.00037,0.259,0.246,0.273,0.01,0.0097,0.011,25.09,25.03,25.15,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.86,33.2,36.71,33.82,32.2,35.61,0,0,0,0,0,0,0.188,0,0.0547,0.38,0.63,0.37,38.9
684367200000,1991,9,1990,12,50,7,0.137,0.055,0.082,5099.04,31.44,31.44,30.35,1,1,1,226.7,222.3,231.4,135.7,131.3,91,91,91,0,0,0,0.402,0.393,0.409,135.7,131.3,140.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0989,0.0974,0.101,0.00728,0.00691,0.00769,0.00029,0.00027,0.0003,0.232,0.224,0.24,0.0091,0.0088,0.0095,25.21,25.17,25.24,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.29,30.26,32.41,30.35,29.35,31.44,0,0,0,0,0,0,0.169,0,0.055,0.4,0.6,0.4,37.2
684972000000,1991,9,1990,12,51,7,0.129,0.055,0.0742,4597.32,28.95,28.95,27.37,1,1,1,213.7,209.3,220.5,122.7,118.3,91,91,91,0,0,0,0.426,0.413,0.435,122.7,118.3,129.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0944,0.0928,0.0968,0.00618,0.0058,0.00676,0.00024,0.00023,0.00027,0.209,0.201,0.221,0.0082,0.0079,0.0087,25.31,25.26,25.34,0.926,0.924,0.93,0.97,0.97,0.97,0.899,0.896,0.902,28.21,27.16,29.85,27.37,26.34,28.95,0,0,0,0,0,0,0.152,0,0.0548,0.43,0.58,0.42,35.6
685576800000,1991,9,1990,12,52,7,0.123,0.055,0.0676,1841.27,26.34,26.34,10.96,1,1,1,202.8,200.2,209.3,111.8,109.2,91,91,91,0,0,0,0.449,0.435,0.454,111.8,109.2,118.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0905,0.0896,0.0928,0.00526,0.00504,0.0058,0.00021,0.0002,0.00023,0.189,0.185,0.201,0.0074,0.0072,0.0079,25.39,25.34,25.41,0.395,0,0.924,0.416,0,0.97,0.383,0,0.896,11.3,0,27.16,10.96,0,26.34,0,4,0,0,0.571,0,0.0609,0.571,0.0554,0.45,0.55,0.45,15
686181600000,1991,9,1990,12,53,7,0.12,0.0457,0.0745,4050.16,28.28,28.28,24.11,1,1,1,198.7,195.2,200.2,123.1,109.2,75.57,73,91,0,0,0,0.38,0.367,0.454,123.1,109.2,126.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0927,0.0896,0.0934,0.00622,0.00504,0.00647,0.00024,0.0002,0.00025,0.208,0.185,0.213,0.0081,0.0072,0.0083,25.39,25.38,25.41,0.796,0,0.929,0.831,0,0.97,0.772,0,0.901,24.85,0,29.16,24.11,0,28.28,0,1,0,0,0.143,0,0.134,0.143,0.0455,0.38,0.62,0.38,33.8
686786400000,1991,10,1991,1,1,7,0.118,0.0442,0.0734,4558.61,27.34,27.34,27.13,1,1,1,194.4,192.9,195.2,121.4,119.9,73,73,73,0,0,0,0.376,0.374,0.378,121.4,119.9,122.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0918,0.0913,0.0921,0.00607,0.00594,0.00614,0.00024,0.00023,0.00024,0.204,0.202,0.206,0.008,0.0079,0.008,25.38,25.38,25.38,0.926,0.925,0.926,0.97,0.97,0.97,0.898,0.897,0.899,27.97,27.6,28.19,27.13,26.77,27.34,0,0,0,0,0,0,0.151,0,0.0446,0.37,0.62,0.38,38.6
687391200000,1991,10,1991,1,2,7,0.117,0.0442,0.0727,4509.12,26.87,26.87,26.84,1,1,1,193.2,192.9,193.3,120.2,119.9,73,73,73,0,0,0,0.378,0.378,0.378,120.2,119.9,120.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0914,0.0913,0.0914,0.00596,0.00594,0.00597,0.00023,0.00023,0.00023,0.202,0.202,0.202,0.0079,0.0079,0.0079,25.38,25.38,25.38,0.925,0.925,0.925,0.97,0.97,0.97,0.897,0.897,0.897,27.67,27.6,27.7,26.84,26.77,26.87,0,0,0,0,0,0,0.149,0,0.0443,0.38,0.62,0.38,38.5
687996000000,1991,10,1991,1,3,7,0.125,0.0442,0.0804,5011.61,31.87,31.87,29.83,1,1,1,205.9,192.9,214.8,132.9,119.9,73,73,73,0,0,0,0.355,0.34,0.378,132.9,119.9,141.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0958,0.0913,0.099,0.00705,0.00594,0.0078,0.00028,0.00023,0.00031,0.225,0.202,0.241,0.0088,0.0079,0.0094,25.33,25.27,25.39,0.931,0.925,0.935,0.97,0.97,0.97,0.903,0.897,0.907,30.75,27.6,32.86,29.83,26.77,31.87,0,0,0,0,0,0,0.166,0,0.0446,0.35,0.64,0.36,40.1
688600800000,1991,10,1991,1,4,7,0.136,0.0493,0.0865,5392.1,34.53,34.53,32.1,1,1,1,224.6,214.8,228.5,143,135.5,81.57,73,93,0,0,0,0.363,0.322,0.407,143,135.5,153.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.1,0.0989,0.103,0.0079,0.00727,0.00879,0.00031,0.00029,0.00035,0.244,0.232,0.261,0.0096,0.0091,0.01,25.21,25.18,25.27,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,33.09,31.25,35.6,32.1,30.31,34.53,0,0,0,0,0,0,0.178,0,0.0495,0.36,0.64,0.36,39.6
689205600000,1991,11,1991,2,5,7,0.141,0.0562,0.0847,5264.16,34.33,34.33,31.33,1,1,1,233,229.4,246.2,140,136.4,93,93,93,0,0,0,0.399,0.378,0.405,140,136.4,153.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.1,0.0992,0.105,0.00765,0.00734,0.00877,0.0003,0.00029,0.00035,0.24,0.233,0.263,0.0094,0.0092,0.01,25.16,25.06,25.19,0.935,0.933,0.94,0.97,0.97,0.97,0.907,0.905,0.912,32.3,31.44,35.39,31.33,30.5,34.33,0,0,0,0,0,0,0.174,0,0.0563,0.4,0.6,0.4,37.3
689810400000,1991,11,1991,2,6,7,0.158,0.0562,0.101,6344.37,40.15,40.15,37.76,1,1,1,260.6,246.2,270.3,167.6,153.2,93,93,93,0,0,0,0.357,0.344,0.378,167.6,153.2,177.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.105,0.114,0.01,0.00877,0.0108,0.0004,0.00035,0.00043,0.289,0.263,0.306,0.011,0.01,0.012,24.97,24.91,25.06,0.945,0.94,0.948,0.974,0.97,0.978,0.92,0.912,0.927,38.77,35.39,41.04,37.76,34.33,40.15,0,0,0,0,0,0,0.21,0,0.057,0.36,0.64,0.36,40.2
690415200000,1991,11,1991,2,7,7,0.165,0.0562,0.108,6826.32,42.78,42.78,40.63,1,1,1,272.3,270.3,281.3,179.3,177.3,93,93,93,0,0,0,0.342,0.331,0.344,179.3,177.3,188.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.114,0.118,0.011,0.0108,0.0118,0.00044,0.00043,0.00047,0.31,0.306,0.326,0.012,0.012,0.013,24.9,24.85,24.91,0.948,0.948,0.951,0.979,0.978,0.98,0.928,0.927,0.932,41.52,41.04,43.65,40.63,40.15,42.78,0,0,0,0,0,0,0.226,0,0.057,0.34,0.65,0.35,41.4
691020000000,1991,11,1991,2,8,7,0.182,0.0572,0.125,7865.94,48.4,48.4,46.82,1,1,1,300.6,287.2,309.1,206.1,194.2,94.57,93,104,0,0,0,0.315,0.304,0.336,206.1,194.2,213,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.124,0.12,0.126,0.0133,0.0123,0.0139,0.00053,0.00049,0.00055,0.358,0.336,0.37,0.014,0.013,0.015,24.74,24.7,24.81,0.956,0.953,0.957,0.98,0.98,0.98,0.937,0.934,0.938,47.78,45.03,49.38,46.82,44.13,48.4,0,0,0,0,0,0,0.26,0,0.057,0.31,0.69,0.31,43.2
691624800000,1991,12,1991,3,9,7,0.192,0.0629,0.129,8097.82,50,50,48.2,1,1,1,317.9,306,329.2,213.9,202,104,104,104,0,0,0,0.327,0.316,0.34,213.9,202,225.2,990,990,990,965,964.9,965,25,25,25.1,0.128,0.123,0.132,0.0139,0.0129,0.0149,0.00056,0.00052,0.0006,0.373,0.352,0.393,0.015,0.014,0.016,24.64,24.56,24.72,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.47,46.77,52.02,48.2,45.84,50,0,0,0,0,0,0,0.268,0,0.063,0.33,0.67,0.33,42.2
692229600000,1991,12,1991,3,10,7,0.268,0.0629,0.205,12354.8,96.13,96.13,73.54,2,1,1.8571428571428572,443.7,329.2,551,339.7,225.2,104,104,104,0,0,0,0.245,0.189,0.316,339.7,225.2,447,990,990,990,965.6,965,966.1,24.4,23.9,25,0.172,0.132,0.21,0.0611,0.0149,0.11,0.0025,0.0006,0.0046,0.427,0.261,0.564,0.018,0.01,0.024,23.99,23.36,24.6,0.948,0.927,0.959,0.976,0.97,0.98,0.925,0.899,0.94,41.44,27.18,52.02,40.34,26.36,50,0,0,0,0,0,0,0.409,0,0.063,0.23,0.76,0.24,46.1
692834400000,1991,12,1991,3,11,7,0.314,0.0653,0.249,14945.9,92.48,92.48,88.96,2,2,2,519.5,494.7,532.5,411.5,376.7,108,104,118,0,0,0,0.208,0.195,0.239,411.5,376.7,428.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.198,0.188,0.203,0.0932,0.0768,0.101,0.0039,0.0032,0.0042,0.511,0.461,0.536,0.021,0.019,0.022,23.55,23.47,23.71,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,45.39,41.7,47.18,44.48,40.85,46.24,0,0,0,0,0,0,0.494,0,0.065,0.21,0.79,0.21,47.6
693439200000,1991,12,1991,3,12,7,0.283,0.0714,0.212,12735.5,79.74,79.74,75.81,2,2,2,468.6,459.3,486,350.6,341.3,118,118,118,0,0,0,0.252,0.243,0.257,350.6,341.3,368,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.178,0.175,0.184,0.0645,0.0601,0.0727,0.0027,0.0025,0.003,0.422,0.408,0.448,0.017,0.017,0.019,23.87,23.76,23.93,0.948,0.947,0.951,0.974,0.972,0.978,0.924,0.92,0.93,38.92,37.92,40.78,37.9,36.84,39.87,0,0,0,0,0,0,0.421,0,0.071,0.25,0.75,0.25,45
694044000000,1991,12,1991,3,13,7,0.285,0.0722,0.212,12748.3,77.8,77.8,75.88,2,2,2,470.5,459.3,479.6,351.1,341.3,119.4,118,120,0,0,0,0.254,0.25,0.257,351.1,341.3,359.6,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.178,0.175,0.18,0.0647,0.0601,0.0687,0.0027,0.0025,0.0028,0.422,0.408,0.434,0.017,0.017,0.018,23.86,23.81,23.93,0.949,0.947,0.95,0.974,0.972,0.976,0.924,0.92,0.927,38.96,37.92,39.87,37.94,36.84,38.9,0,0,0,0,0,0,0.422,0,0.073,0.25,0.74,0.26,44.7
694648800000,1992,1,1991,4,14,7,0.302,0.0676,0.235,14125.3,93.41,93.41,84.08,2,2,2,499.9,486,523,388.2,366,111.7,91,120,0,0,0,0.224,0.174,0.247,388.2,366,432,990,990,990,965.8,965.8,966,24.2,24,24.2,0.19,0.183,0.203,0.0822,0.0718,0.103,0.0034,0.003,0.0043,0.477,0.444,0.54,0.02,0.018,0.022,23.67,23.51,23.77,0.953,0.951,0.957,0.979,0.977,0.98,0.933,0.929,0.938,42.94,40.55,47.66,42.04,39.63,46.71,0,0,0,0,0,0,0.467,0,0.067,0.22,0.78,0.22,46.8
695253600000,1992,1,1991,4,15,7,0.331,0.055,0.276,16463.3,100,100,98,2,2,2,547.4,537.8,562.8,456.4,446.8,91,91,91,0,0,0,0.166,0.162,0.169,456.4,446.8,471.8,990,990,990,966.1,966,966.1,23.9,23.9,24,0.212,0.208,0.219,0.114,0.11,0.122,0.0048,0.0046,0.0051,0.577,0.562,0.602,0.024,0.023,0.025,23.36,23.27,23.42,0.958,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.06,49.15,51.49,49,48.17,50,0,0,0,0,0,0,0.544,0,0.055,0.17,0.83,0.17,49.7
695858400000,1992,1,1991,4,16,7,0.346,0.055,0.291,16959.9,102.9,102.9,101,3,2,2.4285714285714284,571.5,563.9,583,480.5,472.9,91,91,91,0,0,0,0.159,0.156,0.161,480.5,472.9,492,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.224,0.22,0.231,0.126,0.122,0.131,0.0053,0.0051,0.0055,0.57,0.518,0.609,0.024,0.022,0.026,23.26,23.24,23.28,0.951,0.945,0.956,0.976,0.97,0.98,0.928,0.916,0.937,44.61,35.01,51.85,43.17,33.96,50,0,0,0,0,0,0,0.561,0,0.055,0.16,0.84,0.16,49
696463200000,1992,1,1991,4,17,7,0.362,0.0575,0.305,17667.2,106.5,106.5,105.2,3,3,3,599.3,589.2,608.8,504.3,496.8,95,91,105,0,0,0,0.158,0.151,0.174,504.3,496.8,510.8,990,990,990,966.3,966.3,966.3,23.7,23.7,23.7,0.238,0.234,0.241,0.138,0.133,0.142,0.0058,0.0056,0.006,0.546,0.535,0.556,0.023,0.023,0.023,23.16,23.12,23.21,0.947,0.946,0.947,0.97,0.97,0.97,0.918,0.918,0.919,36.14,35.57,36.6,35.05,34.51,35.5,0,0,0,0,0,0,0.584,0,0.057,0.16,0.84,0.16,48.8
697068000000,1992,2,1991,5,18,7,0.376,0.0635,0.313,18045.7,109.1,109.1,107.4,3,3,3,621.8,615.6,630.1,516.8,510.6,105,105,105,0,0,0,0.169,0.167,0.171,516.8,510.6,525.1,990,990,990,966.4,966.4,966.4,23.6,23.6,23.6,0.247,0.243,0.252,0.146,0.142,0.152,0.0062,0.006,0.0064,0.568,0.558,0.582,0.024,0.024,0.025,23.04,23,23.08,0.948,0.947,0.949,0.97,0.97,0.971,0.92,0.919,0.921,36.91,36.5,37.46,35.8,35.4,36.36,0,0,0,0,0,0,0.597,0,0.063,0.17,0.83,0.17,48
697672800000,1992,2,1991,5,19,7,0.393,0.0635,0.33,19002.5,114,114,113.1,3,3,3,649.9,636.9,654.2,544.9,531.9,105,105,105,0,0,0,0.162,0.16,0.165,544.9,531.9,549.2,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.263,0.256,0.265,0.165,0.156,0.168,0.007,0.0066,0.0071,0.616,0.594,0.623,0.026,0.025,0.027,22.88,22.86,22.96,0.95,0.949,0.951,0.973,0.972,0.974,0.925,0.922,0.926,38.74,37.9,39.02,37.7,36.82,38,0,0,0,0,0,0,0.628,0,0.063,0.16,0.84,0.16,48.4
698277600000,1992,2,1991,5,20,7,0.411,0.0583,0.352,20322.8,125.9,125.9,121,3,3,3,679.2,666.8,691.9,582.7,561.8,96.43,85,105,0,0,0,0.142,0.123,0.157,582.7,561.8,606.9,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.283,0.272,0.295,0.19,0.176,0.206,0.0081,0.0075,0.0088,0.678,0.644,0.717,0.029,0.027,0.031,22.71,22.62,22.79,0.953,0.952,0.955,0.978,0.976,0.98,0.932,0.928,0.936,41.23,39.83,42.84,40.32,38.86,41.98,0,0,0,0,0,0,0.672,0,0.059,0.14,0.86,0.14,49.4
698882400000,1992,2,1991,5,21,7,0.431,0.0533,0.378,21672.9,131,131,129,3,3,3,712.5,702.7,728.5,624.3,617.7,88.14,85,107,0,0,0,0.124,0.118,0.147,624.3,617.7,635.3,990,990,990,966.7,966.7,966.8,23.3,23.2,23.3,0.305,0.301,0.311,0.218,0.214,0.225,0.0094,0.0092,0.0097,0.747,0.735,0.765,0.032,0.032,0.033,22.5,22.44,22.55,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.88,43.5,44.57,43,42.63,43.68,0,0,0,0,0,0,0.717,0,0.053,0.12,0.88,0.12,50.3
699487200000,1992,3,1991,6,22,7,0.458,0.0647,0.394,22375.3,141.1,141.1,133.2,3,3,3,757.9,733.8,803.7,650.9,626.8,107,107,107,0,0,0,0.141,0.133,0.146,650.9,626.8,696.7,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.325,0.311,0.351,0.236,0.22,0.266,0.01,0.0095,0.012,0.796,0.755,0.873,0.035,0.033,0.038,22.27,22.01,22.41,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.3,43.87,47.98,44.4,43,47.02,0,0,0,0,0,0,0.74,0,0.064,0.14,0.86,0.14,48.9
700092000000,1992,3,1991,6,23,7,0.522,0.0647,0.458,25155.7,154.4,154.4,149.7,4,3,3.142857142857143,863.8,843.5,891.9,756.8,736.5,107,107,107,0,0,0,0.124,0.12,0.127,756.8,736.5,784.9,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.394,0.375,0.419,0.304,0.293,0.319,0.013,0.013,0.014,0.967,0.942,1,0.043,0.041,0.044,21.68,21.59,21.78,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,49.39,39.58,51.96,48.07,38.59,50,0,0,0,0,0,0,0.832,0,0.064,0.12,0.88,0.12,48.2
700696800000,1992,3,1991,6,24,7,0.539,0.0647,0.474,25809.7,156.8,156.8,153.6,4,3,3.7142857142857144,890.5,876.9,905.4,783.5,769.9,107,107,107,0,0,0,0.12,0.118,0.122,783.5,769.9,798.4,990,990,990,967.5,967.4,967.5,22.5,22.5,22.6,0.418,0.406,0.432,0.318,0.312,0.325,0.014,0.014,0.014,0.967,0.934,1,0.043,0.041,0.044,21.57,21.51,21.63,0.954,0.952,0.956,0.977,0.975,0.98,0.932,0.928,0.937,43.24,39.29,51.96,41.98,38.29,50,0,0,0,0,0,0,0.853,0,0.065,0.12,0.88,0.12,47.9
701301600000,1992,3,1991,6,25,7,0.53,0.0647,0.466,25200,150,150,150,3,3,3,876.9,876.9,876.9,769.9,769.9,107,107,107,0,0,0,0.122,0.122,0.122,769.9,769.9,769.9,990,990,990,967.4,967.4,967.4,22.6,22.6,22.6,0.406,0.406,0.406,0.312,0.312,0.312,0.014,0.014,0.014,1,1,1,0.044,0.044,0.044,21.59,21.59,21.59,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,51.96,51.96,51.96,50,50,50,0,0,0,0,0,0,0.833,0,0.064,0.12,0.88,0.12,47.5
701906400000,1992,3,1991,6,26,7,0.527,0.0725,0.454,24980.1,150,150,148.7,3,3,3,871.2,863.5,876.9,751.3,738.5,119.9,107,125,0,0,0,0.138,0.122,0.145,751.3,738.5,769.9,990,990,990,967.4,967.4,967.4,22.6,22.6,22.6,0.394,0.384,0.406,0.302,0.294,0.312,0.013,0.013,0.014,0.975,0.953,1,0.043,0.042,0.044,21.64,21.59,21.69,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.84,50.11,51.96,49.56,49.11,50,0,0,0,0,0,0,0.826,0,0.073,0.14,0.86,0.14,47.4
702511200000,1992,4,1991,7,27,7,0.514,0.0756,0.438,24379.4,146.5,146.5,145.1,3,3,3,849.7,834.7,858.5,724.7,709.7,125,125,125,0,0,0,0.147,0.146,0.15,724.7,709.7,733.5,990,990,990,967.3,967.2,967.3,22.7,22.7,22.8,0.373,0.363,0.38,0.285,0.275,0.291,0.013,0.012,0.013,0.926,0.9,0.943,0.041,0.04,0.042,21.77,21.72,21.86,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.36,48.53,49.84,48.37,47.56,48.84,0,0,0,0,0,0,0.806,0,0.076,0.15,0.85,0.15,47.4
703116000000,1992,4,1991,7,28,7,0.504,0.0756,0.429,23944.6,144.1,144.1,142.5,3,3,3,833.8,819.3,843.5,708.8,694.3,125,125,125,0,0,0,0.15,0.148,0.153,708.8,694.3,718.5,990,990,990,967.2,967.2,967.3,22.8,22.7,22.8,0.362,0.354,0.368,0.274,0.265,0.281,0.012,0.012,0.012,0.898,0.874,0.915,0.039,0.038,0.04,21.87,21.81,21.95,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.48,47.67,49.02,47.51,46.72,48.04,0,0,0,0,0,0,0.792,0,0.075,0.15,0.85,0.15,47.5
703720800000,1992,4,1991,7,29,7,0.495,0.0756,0.42,23545.6,140.2,140.2,140.2,3,3,3,819.3,819.3,819.3,694.3,694.3,125,125,125,0,0,0,0.153,0.153,0.153,694.3,694.3,694.3,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.354,0.354,0.354,0.265,0.265,0.265,0.012,0.012,0.012,0.874,0.874,0.874,0.038,0.038,0.038,21.95,21.95,21.95,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.67,47.67,47.67,46.72,46.72,46.72,0,0,0,0,0,0,0.779,0,0.075,0.15,0.85,0.15,47.6
704325600000,1992,4,1991,7,30,7,0.495,0.0813,0.414,23222.4,140.2,140.2,138.2,3,3,3,818.6,817.7,819.3,684.2,670.7,134.4,125,147,0,0,0,0.164,0.153,0.18,684.2,670.7,694.3,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.349,0.341,0.354,0.258,0.249,0.265,0.011,0.011,0.012,0.857,0.835,0.874,0.038,0.037,0.038,21.97,21.95,21.99,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.02,46.14,47.67,46.08,45.22,46.72,0,0,0,0,0,0,0.768,0,0.081,0.16,0.84,0.16,46.9
704930400000,1992,5,1991,8,31,7,0.495,0.0889,0.406,22804,135.9,135.9,135.7,3,3,3,818.2,817.7,819.3,671.2,670.7,147,147,147,0,0,0,0.18,0.179,0.18,671.2,670.7,672.3,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.341,0.341,0.342,0.249,0.249,0.25,0.011,0.011,0.011,0.835,0.835,0.837,0.037,0.037,0.037,21.99,21.99,21.99,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.17,46.14,46.23,45.25,45.22,45.31,0,0,0,0,0,0,0.754,0,0.089,0.18,0.82,0.18,46.1
705535200000,1992,5,1991,8,32,7,0.483,0.0889,0.394,22250.3,135.7,135.7,132.4,3,3,3,799.1,779.4,817.7,652.1,632.4,147,147,147,0,0,0,0.184,0.18,0.189,652.1,632.4,670.7,990,990,990,967.1,967,967.2,22.9,22.8,23,0.331,0.319,0.341,0.237,0.223,0.249,0.01,0.0097,0.011,0.803,0.77,0.835,0.035,0.033,0.037,22.1,21.99,22.21,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.05,43.87,46.14,44.15,43,45.22,0,0,0,0,0,0,0.736,0,0.089,0.18,0.82,0.18,46.1
706140000000,1992,5,1991,8,33,7,0.45,0.0889,0.361,20575.5,129,129,122.5,3,3,3,744.1,705.9,779.4,597.1,558.9,147,147,147,0,0,0,0.198,0.189,0.208,597.1,558.9,632.4,990,990,990,966.9,966.7,967,23.1,23,23.3,0.299,0.278,0.319,0.2,0.174,0.223,0.0086,0.0075,0.0097,0.71,0.646,0.77,0.031,0.028,0.033,22.41,22.21,22.63,0.954,0.951,0.955,0.979,0.975,0.98,0.933,0.927,0.936,41.72,39.33,43.87,40.82,38.33,43,0,0,0,0,0,0,0.68,0,0.089,0.2,0.8,0.2,45.7
706744800000,1992,5,1991,8,34,7,0.387,0.0889,0.298,17264.1,112.2,112.2,102.8,3,2,2.4285714285714284,639.4,601.8,691.9,492.4,454.8,147,147,147,0,0,0,0.23,0.212,0.244,492.4,454.8,544.9,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.24,0.218,0.27,0.134,0.114,0.165,0.0057,0.0048,0.0071,0.598,0.559,0.63,0.025,0.024,0.027,22.94,22.71,23.11,0.953,0.947,0.958,0.976,0.97,0.98,0.931,0.919,0.939,44.81,36,51.99,43.64,34.92,50,0,0,0,0,0,0,0.571,0,0.089,0.23,0.77,0.23,44.6
707349600000,1992,6,1991,9,35,7,0.322,0.072,0.25,14979.4,96.01,96.01,89.16,2,2,2,532.6,489.3,566.9,413.6,370.3,119,119,119,0,0,0,0.224,0.21,0.243,413.6,370.3,447.9,990,990,990,966,965.8,966.2,24,23.8,24.2,0.201,0.186,0.213,0.0942,0.0738,0.11,0.0039,0.003,0.0046,0.517,0.452,0.568,0.022,0.019,0.024,23.49,23.28,23.75,0.955,0.951,0.958,0.98,0.978,0.98,0.936,0.93,0.939,45.5,41.02,48.98,44.58,40.12,48,0,0,0,0,0,0,0.495,0,0.072,0.22,0.78,0.22,46.5
707954400000,1992,6,1991,9,36,7,0.279,0.072,0.207,12421.2,78.03,78.03,73.94,2,2,2,461.3,442.8,479.6,342.3,323.8,119,119,119,0,0,0,0.258,0.248,0.269,342.3,323.8,360.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.176,0.169,0.182,0.0605,0.0518,0.0692,0.0025,0.0021,0.0029,0.41,0.382,0.437,0.017,0.016,0.018,23.91,23.8,24.03,0.947,0.944,0.95,0.972,0.97,0.976,0.921,0.916,0.927,38.01,36.03,39.98,36.97,34.95,39.02,0,0,0,0,0,0,0.411,0,0.072,0.26,0.74,0.26,44.5
708559200000,1992,6,1991,9,37,7,0.257,0.072,0.185,11111,69.31,69.31,66.14,2,2,2,425,408,440,306,289,119,119,119,0,0,0,0.28,0.27,0.292,306,289,321,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.163,0.157,0.168,0.0434,0.0354,0.0505,0.0018,0.0014,0.0021,0.355,0.33,0.378,0.015,0.013,0.015,24.13,24.04,24.23,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.916,34.09,32.22,35.73,33.07,31.25,34.65,0,0,0,0,0,0,0.367,0,0.072,0.28,0.72,0.28,43.2
709164000000,1992,6,1991,9,38,7,0.236,0.072,0.164,9841.11,62.51,62.51,58.58,2,2,2,389.7,373,408,270.7,254,119,119,119,0,0,0,0.306,0.292,0.319,270.7,254,289,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.15,0.145,0.157,0.0268,0.0189,0.0354,0.0011,0.00076,0.0014,0.303,0.277,0.33,0.012,0.011,0.013,24.35,24.23,24.46,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.903,0.91,30.19,28.34,32.22,29.29,27.49,31.25,0,0,0,0,0,0,0.325,0,0.072,0.31,0.69,0.31,41.7
709768800000,1992,6,1991,9,39,7,0.218,0.0672,0.15,9049.92,55.69,55.69,53.87,2,2,2,359.7,346.9,370.4,248.5,238.9,111.1,108,119,0,0,0,0.309,0.296,0.326,248.5,238.9,256.7,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.142,0.138,0.144,0.0176,0.0161,0.0202,0.00071,0.00065,0.00081,0.269,0.258,0.28,0.011,0.01,0.011,24.53,24.47,24.61,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.898,0.903,27.77,26.69,28.7,26.93,25.89,27.84,0,0,0,0,0,0,0.299,0,0.068,0.31,0.69,0.31,41.5
710373600000,1992,7,1991,10,40,7,0.205,0.0653,0.14,8479.66,51.79,51.79,50.47,2,1,1.5714285714285714,339,331.6,346.9,231,223.6,108,108,108,0,0,0,0.319,0.311,0.326,231,223.6,238.9,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.135,0.132,0.138,0.0154,0.0148,0.0161,0.00062,0.00059,0.00065,0.314,0.248,0.398,0.013,0.01,0.016,24.59,24.52,24.66,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,37.33,25.71,52.45,35.95,24.94,50,0,0,0,0,0,0,0.28,0,0.065,0.32,0.68,0.32,41.4
710978400000,1992,7,1991,10,41,7,0.196,0.0653,0.13,8177.87,50,50,48.68,1,1,1,323.4,316.5,331.6,215.4,208.5,108,108,108,0,0,0,0.334,0.326,0.341,215.4,208.5,223.6,990,990,990,965,965,965.1,25,24.9,25,0.13,0.127,0.132,0.0141,0.0135,0.0148,0.00056,0.00054,0.00059,0.377,0.365,0.392,0.015,0.015,0.016,24.61,24.55,24.65,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.76,48.21,51.62,48.68,47.25,50,0,0,0,0,0,0,0.27,0,0.066,0.33,0.66,0.34,41.7
711583200000,1992,7,1991,10,42,7,0.186,0.0653,0.121,7588.7,47.25,47.25,45.17,1,1,1,307.3,299.2,316.5,199.3,191.2,108,108,108,0,0,0,0.352,0.341,0.361,199.3,191.2,208.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.124,0.121,0.127,0.0127,0.012,0.0135,0.00051,0.00048,0.00054,0.348,0.334,0.365,0.014,0.013,0.015,24.72,24.65,24.77,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,46.09,44.21,48.21,45.17,43.33,47.25,0,0,0,0,0,0,0.251,0,0.065,0.35,0.65,0.35,40.8
712188000000,1992,7,1991,10,43,7,0.171,0.0627,0.108,6769.46,42.3,42.3,40.29,1,1,1,281.9,273.8,294.7,178.2,165.8,103.7,93,108,0,0,0,0.368,0.337,0.394,178.2,165.8,186.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.112,0.119,0.0109,0.00984,0.0116,0.00043,0.00039,0.00046,0.31,0.288,0.326,0.012,0.011,0.013,24.86,24.8,24.92,0.948,0.944,0.951,0.978,0.972,0.98,0.927,0.918,0.932,41.2,38.24,43.17,40.29,37.18,42.3,0,0,0,0,0,0,0.224,0,0.063,0.37,0.63,0.37,39.6
712792800000,1992,8,1991,11,44,7,0.164,0.0562,0.108,6798.42,41.03,41.03,40.47,1,1,1,271.5,264.1,273.8,178.5,171.1,93,93,93,0,0,0,0.343,0.34,0.352,178.5,171.1,180.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.112,0.116,0.0109,0.0103,0.0111,0.00043,0.00041,0.00044,0.309,0.296,0.313,0.012,0.012,0.012,24.9,24.89,24.95,0.948,0.946,0.949,0.979,0.975,0.98,0.928,0.922,0.93,41.34,39.59,41.87,40.47,38.61,41.03,0,0,0,0,0,0,0.225,0,0.056,0.34,0.66,0.34,41.5
713397600000,1992,8,1991,11,45,7,0.158,0.0562,0.101,6345.58,38.61,38.61,37.77,1,1,1,260.8,256.7,264.1,167.8,163.7,93,93,93,0,0,0,0.357,0.352,0.362,167.8,163.7,171.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.111,0.11,0.112,0.01,0.00966,0.0103,0.0004,0.00038,0.00041,0.29,0.283,0.296,0.011,0.011,0.012,24.97,24.95,24.99,0.945,0.943,0.946,0.973,0.971,0.975,0.92,0.916,0.922,38.8,37.84,39.59,37.77,36.76,38.61,0,0,0,0,0,0,0.21,0,0.057,0.36,0.64,0.36,40.2
714002400000,1992,8,1991,11,46,7,0.15,0.0562,0.0934,5813.19,36.76,36.76,34.6,1,1,1,247.4,239.6,256.7,154.4,146.6,93,93,93,0,0,0,0.376,0.362,0.388,154.4,146.6,163.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.104,0.11,0.00887,0.00821,0.00966,0.00035,0.00032,0.00038,0.266,0.252,0.283,0.011,0.0099,0.011,25.05,24.99,25.11,0.94,0.938,0.943,0.97,0.97,0.971,0.912,0.909,0.916,35.66,33.86,37.84,34.6,32.84,36.76,0,0,0,0,0,0,0.192,0,0.0566,0.37,0.62,0.38,38.8
714607200000,1992,8,1991,11,47,7,0.14,0.0562,0.084,5222.22,32.05,32.05,31.08,1,1,1,231.9,228.5,236.2,138.9,135.5,93,93,93,0,0,0,0.401,0.394,0.407,138.9,135.5,143.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0996,0.102,0.00756,0.00727,0.00792,0.0003,0.00029,0.00031,0.238,0.232,0.246,0.0094,0.0091,0.0097,25.17,25.14,25.2,0.934,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.908,32.05,31.25,33.05,31.08,30.31,32.05,0,0,0,0,0,0,0.173,0,0.056,0.4,0.6,0.4,37.3
715212000000,1992,8,1991,11,48,7,0.132,0.0454,0.0868,5421.75,34.38,34.38,32.27,1,1,1,218.6,209.3,226.4,143.6,133.4,75,72,93,0,0,0,0.343,0.32,0.411,143.6,133.4,152.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.0981,0.104,0.00795,0.00709,0.00873,0.00031,0.00028,0.00034,0.245,0.228,0.261,0.0096,0.009,0.01,25.24,25.19,25.31,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.911,33.27,30.74,35.44,32.27,29.81,34.38,0,0,0,0,0,0,0.179,0,0.0452,0.34,0.66,0.34,41.1
715816800000,1992,9,1991,12,49,7,0.123,0.0435,0.0799,4986.78,30.85,30.85,29.68,1,1,1,204.2,201.2,209.3,132.2,129.2,72,72,72,0,0,0,0.353,0.344,0.358,132.2,129.2,137.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0963,0.0952,0.0981,0.00698,0.00673,0.00742,0.00027,0.00026,0.00029,0.224,0.219,0.233,0.0088,0.0086,0.0091,25.35,25.31,25.37,0.931,0.93,0.933,0.97,0.97,0.97,0.903,0.902,0.905,30.6,29.9,31.81,29.68,29,30.85,0,0,0,0,0,0,0.165,0,0.0431,0.35,0.65,0.35,40.5
716421600000,1992,9,1991,12,50,7,0.119,0.0435,0.0752,4678.01,28.79,28.79,27.85,1,1,1,196.3,192.9,200.2,124.3,120.9,72,72,72,0,0,0,0.367,0.36,0.373,124.3,120.9,128.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0935,0.0923,0.0949,0.00632,0.00603,0.00665,0.00025,0.00024,0.00026,0.21,0.204,0.217,0.0082,0.008,0.0085,25.38,25.38,25.38,0.928,0.925,0.93,0.97,0.97,0.97,0.9,0.898,0.902,28.71,27.85,29.68,27.85,27.02,28.79,0,0,0,0,0,0,0.155,0,0.0438,0.37,0.63,0.37,39.3
717026400000,1992,9,1991,12,51,7,0.113,0.0435,0.0691,4267.98,27.11,27.11,25.4,1,1,1,186.3,178.3,193.3,114.3,106.3,72,72,72,0,0,0,0.387,0.373,0.404,114.3,106.3,121.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.09,0.0872,0.0925,0.00546,0.00478,0.00606,0.00021,0.00019,0.00024,0.192,0.178,0.205,0.0075,0.007,0.008,25.38,25.38,25.38,0.921,0.915,0.926,0.97,0.97,0.97,0.893,0.888,0.898,26.19,24.21,27.95,25.4,23.48,27.11,0,0,0,0,0,0,0.141,0,0.0439,0.38,0.61,0.39,37.8
717631200000,1992,9,1991,12,52,7,0.105,0.0366,0.0686,4230.84,27.5,27.5,25.18,1,1,1,174,171.1,177.2,113.4,103,60.57,52,72,0,0,0,0.348,0.297,0.411,113.4,103,123,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0877,0.086,0.0895,0.00539,0.00451,0.00621,0.00021,0.00018,0.00024,0.189,0.172,0.204,0.0074,0.0067,0.008,25.36,25.34,25.38,0.92,0.913,0.927,0.97,0.97,0.97,0.893,0.885,0.899,25.96,23.41,28.35,25.18,22.71,27.5,0,0,0,0,0,0,0.14,0,0.0364,0.35,0.65,0.35,40.3
718236000000,1992,10,1992,1,1,7,0.103,0.0314,0.0719,4449.29,26.55,26.55,26.48,1,1,1,170.9,169.2,171.1,118.9,117.2,52,52,52,0,0,0,0.304,0.304,0.307,118.9,117.2,119.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0881,0.0875,0.0882,0.00585,0.00571,0.00588,0.00023,0.00022,0.00023,0.197,0.194,0.197,0.0077,0.0076,0.0077,25.34,25.34,25.34,0.924,0.923,0.924,0.97,0.97,0.97,0.896,0.895,0.897,27.3,26.89,27.37,26.48,26.08,26.55,0,0,0,0,0,0,0.147,0,0.0311,0.3,0.7,0.3,43.2
718840800000,1992,10,1992,1,2,7,0.1,0.0314,0.0687,4234.5,25.37,25.37,25.21,1,1,1,165.6,163.9,166.3,113.6,111.9,52,52,52,0,0,0,0.314,0.313,0.317,113.6,111.9,114.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0862,0.0856,0.0864,0.0054,0.00526,0.00546,0.00021,0.00021,0.00021,0.187,0.184,0.189,0.0073,0.0072,0.0074,25.34,25.34,25.34,0.92,0.919,0.921,0.97,0.97,0.97,0.893,0.892,0.893,25.98,25.56,26.15,25.21,24.79,25.37,0,0,0,0,0,0,0.14,0,0.0313,0.31,0.69,0.31,42.3
719445600000,1992,10,1992,1,3,7,0.105,0.0314,0.0732,4537.68,28.29,28.29,27.01,1,1,1,173,169.2,178.3,121,117.2,52,52,52,0,0,0,0.301,0.292,0.307,121,117.2,126.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0888,0.0875,0.0907,0.00604,0.00571,0.00648,0.00024,0.00022,0.00025,0.201,0.194,0.21,0.0079,0.0076,0.0082,25.35,25.34,25.35,0.926,0.923,0.929,0.97,0.97,0.97,0.898,0.895,0.901,27.85,26.89,29.16,27.01,26.08,28.29,0,0,0,0,0,0,0.15,0,0.0318,0.3,0.7,0.3,43.2
720050400000,1992,10,1992,1,4,7,0.111,0.0327,0.0784,4882.33,30.06,30.06,29.06,1,1,1,183.7,179.8,189.2,129.6,122.2,54.14,52,67,0,0,0,0.294,0.28,0.354,129.6,122.2,133.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0921,0.091,0.0933,0.00676,0.00614,0.00712,0.00026,0.00024,0.00028,0.216,0.205,0.224,0.0085,0.008,0.0087,25.35,25.35,25.37,0.93,0.926,0.932,0.97,0.97,0.97,0.902,0.899,0.904,29.96,28.18,30.99,29.06,27.34,30.06,0,0,0,0,0,0,0.161,0,0.0326,0.29,0.71,0.29,44
720655200000,1992,11,1992,2,5,7,0.119,0.0405,0.0787,4907.2,30.18,30.18,29.21,1,1,1,197.1,189.2,201.2,130.1,122.2,67,67,67,0,0,0,0.34,0.333,0.354,130.1,122.2,134.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0938,0.091,0.0952,0.00681,0.00614,0.00715,0.00027,0.00024,0.00028,0.219,0.205,0.226,0.0085,0.008,0.0088,25.37,25.37,25.37,0.93,0.926,0.932,0.97,0.97,0.97,0.902,0.899,0.904,30.11,28.18,31.11,29.21,27.34,30.18,0,0,0,0,0,0,0.162,0,0.0403,0.34,0.66,0.34,41.2
721260000000,1992,11,1992,2,6,7,0.122,0.0405,0.081,5060.17,30.41,30.41,30.12,1,1,1,200.9,200.2,202.2,133.9,133.2,67,67,67,0,0,0,0.333,0.331,0.335,133.9,133.2,135.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0951,0.0949,0.0956,0.00713,0.00708,0.00724,0.00028,0.00028,0.00028,0.226,0.224,0.228,0.0088,0.0088,0.0089,25.37,25.36,25.37,0.932,0.932,0.932,0.97,0.97,0.97,0.904,0.904,0.905,31.05,30.89,31.35,30.12,29.97,30.41,0,0,0,0,0,0,0.167,0,0.041,0.33,0.66,0.34,41.5
721864800000,1992,11,1992,2,7,7,0.121,0.0405,0.0802,5008.28,29.97,29.97,29.81,1,1,1,199.6,199.1,200.2,132.6,132.1,67,67,67,0,0,0,0.336,0.335,0.337,132.6,132.1,133.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0947,0.0945,0.0949,0.00702,0.00698,0.00708,0.00027,0.00027,0.00028,0.223,0.222,0.224,0.0087,0.0087,0.0088,25.38,25.37,25.38,0.931,0.931,0.932,0.97,0.97,0.97,0.904,0.903,0.904,30.73,30.61,30.89,29.81,29.69,29.97,0,0,0,0,0,0,0.166,0,0.0408,0.33,0.66,0.34,41.4
722469600000,1992,11,1992,2,8,7,0.128,0.0405,0.0871,5458.99,40.1,40.1,32.49,1,1,1,211.1,200.2,243.3,144.1,133.2,67,67,67,0,0,0,0.319,0.275,0.335,144.1,133.2,176.3,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0987,0.0949,0.11,0.008,0.00708,0.0107,0.00031,0.00028,0.00042,0.244,0.224,0.301,0.0096,0.0088,0.012,25.29,25.04,25.37,0.936,0.932,0.947,0.971,0.97,0.978,0.909,0.904,0.926,33.44,30.89,41,32.49,29.97,40.1,0,0,0,0,0,0,0.181,0,0.0409,0.32,0.68,0.32,42.6
723074400000,1992,11,1992,2,9,7,0.145,0.0457,0.0988,6192.43,40.1,40.1,36.86,1,1,1,239,234.8,243.3,163.4,157.8,75.57,67,77,0,0,0,0.316,0.275,0.328,163.4,157.8,176.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.107,0.105,0.11,0.00964,0.00916,0.0107,0.00038,0.00036,0.00042,0.28,0.27,0.301,0.011,0.011,0.012,25.09,25.04,25.12,0.943,0.941,0.947,0.972,0.97,0.978,0.917,0.913,0.926,37.92,36.59,41,36.86,35.49,40.1,0,0,0,0,0,0,0.205,0,0.0462,0.32,0.68,0.32,42.7
723679200000,1992,12,1992,3,10,7,0.156,0.0419,0.114,7197.91,49.57,49.57,42.84,1,1,1,257.8,243.3,275.9,188.5,166.3,69.29,59,77,0,0,0,0.271,0.214,0.317,188.5,166.3,216.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.108,0.124,0.0118,0.00988,0.0142,0.00047,0.00039,0.00056,0.324,0.285,0.373,0.013,0.011,0.015,24.95,24.82,25.06,0.95,0.944,0.958,0.977,0.973,0.98,0.928,0.919,0.939,43.85,38.57,50.58,42.84,37.53,49.57,0,0,0,0,0,0,0.238,0,0.042,0.27,0.73,0.27,46.1
724284000000,1992,12,1992,3,11,7,0.175,0.0357,0.139,8482.13,51.58,51.58,50.49,2,1,1.8571428571428572,289.3,283.6,294.7,230.3,224.6,59,59,59,0,0,0,0.204,0.2,0.208,230.3,224.6,235.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.128,0.126,0.13,0.0153,0.0148,0.0158,0.00061,0.00059,0.00063,0.263,0.239,0.387,0.01,0.0095,0.015,24.88,24.78,24.91,0.928,0.922,0.959,0.971,0.97,0.98,0.902,0.895,0.94,29.82,25.71,52.35,28.82,24.94,50,0,0,0,0,0,0,0.28,0,0.036,0.2,0.79,0.21,48.5
724888800000,1992,12,1992,3,12,7,0.191,0.0357,0.155,9429.56,63.03,63.03,56.13,2,2,2,315.3,294.7,346.9,256.3,235.7,59,59,59,0,0,0,0.188,0.17,0.2,256.3,235.7,287.9,990,990,990,965,964.9,965.1,25,24.9,25.1,0.138,0.13,0.149,0.0211,0.0158,0.0349,0.00085,0.00063,0.0014,0.274,0.248,0.321,0.011,0.0099,0.013,24.75,24.54,24.87,0.93,0.925,0.937,0.97,0.97,0.97,0.902,0.897,0.909,28.93,26.59,32.49,28.06,25.79,31.51,0,0,0,0,0,0,0.312,0,0.036,0.19,0.81,0.19,49.4
725493600000,1992,12,1992,3,13,7,0.23,0.0393,0.191,11558,76.35,76.35,68.8,2,2,2,380.2,335.5,408,315.2,276.5,65,59,73,0,0,0,0.171,0.145,0.189,315.2,276.5,349,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.159,0.145,0.17,0.0478,0.0295,0.0637,0.0019,0.0012,0.0026,0.362,0.303,0.412,0.015,0.012,0.017,24.34,24.15,24.62,0.942,0.935,0.948,0.971,0.97,0.974,0.915,0.907,0.924,35.44,31.2,39.18,34.4,30.27,38.17,0,0,0,0,0,0,0.382,0,0.039,0.17,0.83,0.17,50.3
726098400000,1993,1,1992,4,14,7,0.226,0.0442,0.182,11016.7,67.12,67.12,65.58,2,2,2,373.6,370.4,380.8,300.6,297.4,73,73,73,0,0,0,0.195,0.192,0.197,300.6,297.4,307.8,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.155,0.154,0.158,0.0409,0.0394,0.0443,0.0017,0.0016,0.0018,0.341,0.336,0.352,0.014,0.014,0.014,24.39,24.34,24.41,0.94,0.94,0.941,0.97,0.97,0.97,0.912,0.911,0.913,33.8,33.45,34.6,32.79,32.44,33.56,0,0,0,0,0,0,0.364,0,0.044,0.2,0.81,0.19,48.7
726703200000,1993,1,1992,4,15,7,0.231,0.0442,0.187,11298.2,69.44,69.44,67.25,2,2,2,381.5,373,391.8,308.5,300,73,73,73,0,0,0,0.191,0.186,0.196,308.5,300,318.8,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.158,0.155,0.161,0.0446,0.0406,0.0495,0.0018,0.0016,0.002,0.353,0.34,0.369,0.014,0.014,0.015,24.34,24.27,24.39,0.942,0.94,0.943,0.97,0.97,0.97,0.913,0.912,0.915,34.67,33.74,35.79,33.63,32.73,34.72,0,0,0,0,0,0,0.374,0,0.044,0.19,0.81,0.19,48.9
727308000000,1993,1,1992,4,16,7,0.252,0.0442,0.208,12605.5,78.19,78.19,75.03,2,2,2,417.1,398.1,431,344.1,325.1,73,73,73,0,0,0,0.175,0.169,0.183,344.1,325.1,358,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.17,0.164,0.175,0.0614,0.0525,0.068,0.0025,0.0021,0.0028,0.407,0.378,0.427,0.017,0.015,0.017,24.12,24.03,24.23,0.947,0.944,0.949,0.973,0.97,0.976,0.922,0.916,0.927,38.55,36.48,40.05,37.52,35.39,39.09,0,0,0,0,0,0,0.417,0,0.044,0.18,0.83,0.17,50
727912800000,1993,1,1992,4,17,7,0.286,0.0442,0.242,14674.3,91.68,91.68,87.35,2,2,2,473.4,455.7,494.7,400.4,382.7,73,73,73,0,0,0,0.154,0.148,0.16,400.4,382.7,421.7,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.19,0.184,0.198,0.088,0.0796,0.098,0.0036,0.0033,0.0041,0.491,0.464,0.523,0.02,0.019,0.022,23.78,23.65,23.89,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,44.56,42.7,46.77,43.67,41.85,45.84,0,0,0,0,0,0,0.485,0,0.044,0.15,0.85,0.15,51.3
728517600000,1993,2,1992,5,18,7,0.318,0.0514,0.267,15938.4,100,100,94.87,2,2,2,525.9,489.3,562.8,440.9,404.3,85,85,85,0,0,0,0.162,0.151,0.174,440.9,404.3,477.8,990,990,990,966,965.8,966.1,24,23.9,24.2,0.206,0.193,0.221,0.107,0.0899,0.125,0.0045,0.0037,0.0052,0.553,0.498,0.611,0.023,0.021,0.026,23.48,23.26,23.7,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.56,44.89,52.09,47.44,43.99,50,0,0,0,0,0,0,0.527,0,0.051,0.16,0.84,0.16,50.1
729122400000,1993,2,1992,5,19,7,0.4,0.0514,0.348,20055.3,136.6,136.6,119.4,3,2,2.857142857142857,660.6,566.9,751.7,575.6,481.9,85,85,85,0,0,0,0.13,0.113,0.15,575.6,481.9,666.7,990,990,990,966.5,966.2,966.9,23.5,23.1,23.8,0.277,0.224,0.329,0.186,0.126,0.246,0.0079,0.0053,0.011,0.68,0.565,0.818,0.029,0.024,0.035,22.78,22.28,23.23,0.954,0.948,0.957,0.978,0.97,0.98,0.932,0.919,0.938,43.32,37.04,52.46,42.17,35.93,50,0,0,0,0,0,0,0.663,0,0.052,0.13,0.87,0.13,50.1
729727200000,1993,2,1992,5,20,7,0.517,0.0559,0.461,25229.5,154,154,150.2,4,3,3.142857142857143,854.3,843.5,876.9,761.9,739.9,92.43,85,137,0,0,0,0.108,0.0984,0.156,761.9,739.9,778.5,990,990,990,967.3,967.3,967.4,22.7,22.6,22.7,0.392,0.383,0.405,0.307,0.295,0.316,0.014,0.013,0.014,0.97,0.926,1,0.043,0.041,0.044,21.71,21.64,21.75,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,49.81,39.49,52.38,48.23,38.5,50,0,0,0,0,0,0,0.834,0,0.056,0.11,0.89,0.11,48.8
730332000000,1993,2,1992,5,21,7,0.543,0.0829,0.46,25159.3,150,150,149.8,3,3,3,897.8,891.9,906.4,760.8,754.9,137,137,137,0,0,0,0.153,0.151,0.154,760.8,754.9,769.4,990,990,990,967.5,967.5,967.5,22.5,22.5,22.5,0.402,0.396,0.41,0.307,0.304,0.311,0.014,0.014,0.014,0.992,0.982,1.01,0.044,0.044,0.045,21.52,21.47,21.55,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,51.19,50.88,51.64,49.92,49.86,50,0,0,0,0,0,0,0.832,0,0.083,0.15,0.85,0.15,46.3
730936800000,1993,3,1992,6,22,7,0.56,0.078,0.482,26027,158.3,158.3,154.9,4,3,3.7142857142857144,925.7,906.4,941.1,796.7,777.4,129,129,129,0,0,0,0.139,0.137,0.142,796.7,777.4,812.1,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.435,0.418,0.45,0.325,0.315,0.332,0.014,0.014,0.015,0.995,0.954,1.03,0.044,0.043,0.046,21.4,21.34,21.48,0.954,0.953,0.956,0.977,0.975,0.98,0.933,0.929,0.937,43.61,39.47,52.3,42.3,38.48,50,0,0,0,0,0,0,0.861,0,0.078,0.14,0.86,0.14,46.5
731541600000,1993,3,1992,6,23,7,0.608,0.078,0.53,28321.1,178,178,168.6,4,4,4,1005,952.4,1066,876.1,823.4,129,129,129,0,0,0,0.129,0.121,0.135,876.1,823.4,937.3,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.508,0.46,0.564,0.363,0.338,0.393,0.016,0.015,0.018,1.11,1.02,1.22,0.05,0.046,0.056,20.99,20.68,21.27,0.955,0.954,0.956,0.98,0.978,0.98,0.935,0.933,0.936,43.02,40.96,45.4,42.14,40.07,44.49,0,0,0,0,0,0,0.937,0,0.078,0.13,0.87,0.13,46.6
732146400000,1993,3,1992,6,24,7,0.686,0.078,0.608,31455.5,195.1,195.1,187.2,4,4,4,1135,1080,1200,1006,951,129,129,129,0,0,0,0.114,0.108,0.119,1006,951,1071,990,990,990,968.3,968.2,968.5,21.7,21.5,21.8,0.645,0.577,0.737,0.463,0.399,0.582,0.021,0.018,0.027,1.39,1.24,1.61,0.064,0.057,0.075,20.29,19.86,20.61,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.76,45.92,49.76,46.81,45,48.77,0,0,0,0,0,0,1.04,0,0.078,0.11,0.89,0.11,45.9
732751200000,1993,3,1992,6,25,7,0.863,0.078,0.665,32060.2,197.6,197.6,190.8,4,4,4,1426,1246,1631,1297,1117,129,129,129,197.2,17.06,402.4,0.0911,0.0791,0.104,1100,1100,1100,990,990,990,969.2,968.7,969.9,20.8,20.1,21.3,0.856,0.788,0.911,0.648,0.648,0.648,0.031,0.03,0.032,1.8,1.74,1.86,0.087,0.081,0.093,18.95,18.23,19.59,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.68,46.79,50.4,47.71,45.85,49.4,0,0,0,0,0,0,1.06,0,0.198,0.09,0.77,0.23,37.1
733356000000,1993,3,1992,6,26,7,1.16,0.0846,0.665,29202.8,180.8,180.8,173.8,4,4,4,1916,1708,2130,1776,1579,139.9,129,148,675.7,478.8,882.1,0.0731,0.0695,0.0772,1100,1100,1100,990,990,990,970.8,970.2,971.4,19.2,18.6,19.8,0.924,0.917,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.094,0.1,17.32,16.71,17.98,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.34,42.69,46.12,43.46,41.83,45.2,0,0,0,0,0,0,0.966,0,0.495,0.073,0.57,0.43,25.2
733960800000,1993,4,1992,7,27,7,1.43,0.0955,0.665,27092.8,165.9,165.9,161.3,4,4,4,2359,2188,2554,2201,2040,157.9,148,217,1101,939.8,1240,0.0668,0.0595,0.085,1100,1100,1100,990,990,990,972,971.6,972.4,18,17.6,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.16,15.69,16.57,0.945,0.944,0.947,0.978,0.976,0.98,0.925,0.921,0.928,41.2,39.93,42.31,40.32,38.96,41.47,0,0,0,0,0,0,0.896,0,0.765,0.067,0.47,0.53,18.9
734565600000,1993,4,1992,7,28,7,1.74,0.131,0.665,24712,152.6,152.6,147.1,4,4,4,2872,2671,3139,2655,2454,217,217,217,1555,1354,1822,0.0758,0.0691,0.0812,1100,1100,1100,990,990,990,973.2,972.7,973.9,16.8,16.1,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.92,14.28,15.41,0.94,0.937,0.943,0.972,0.97,0.974,0.914,0.909,0.918,37.84,36.06,39.16,36.77,34.98,38.15,0,0,0,0,0,0,0.817,0,1.075,0.075,0.38,0.62,14.2
735170400000,1993,4,1992,7,29,7,2.1,0.131,0.665,22251,136.7,136.7,132.4,4,4,4,3468,3279,3573,3251,3062,217,217,217,2151,1962,2256,0.0626,0.0607,0.0662,1100,1100,1100,990,990,990,974.6,974.2,974.8,15.4,15.2,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.57,13.35,13.97,0.932,0.931,0.935,0.97,0.97,0.97,0.904,0.903,0.907,34.14,33.52,35.23,33.11,32.52,34.18,0,0,0,0,0,0,0.736,0,1.435,0.062,0.32,0.68,10.6
735775200000,1993,4,1992,7,30,7,2.1,0.149,0.665,22215.7,135.5,135.5,132.2,4,4,4,3477,3332,3573,3230,3011,246.7,217,321,2130,1911,2256,0.0712,0.0607,0.0963,1100,1100,1100,990,990,990,974.6,974.3,974.8,15.4,15.2,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.55,13.35,13.86,0.932,0.931,0.934,0.97,0.97,0.97,0.904,0.903,0.906,34.08,33.52,34.92,33.06,32.52,33.87,0,0,0,0,0,0,0.735,0,1.435,0.071,0.32,0.68,10.6
736380000000,1993,5,1992,8,31,7,1.82,0.194,0.665,24122.4,149,149,143.6,4,4,4,3003,2803,3228,2682,2482,321,321,321,1582,1382,1807,0.107,0.0994,0.115,1100,1100,1100,990,990,990,973.5,973,974,16.5,16,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.61,14.08,15.09,0.939,0.935,0.941,0.971,0.97,0.972,0.911,0.907,0.915,36.98,35.53,38.3,35.9,34.46,37.25,0,0,0,0,0,0,0.798,0,1.155,0.11,0.37,0.63,13.3
736984800000,1993,5,1992,8,32,7,1.56,0.194,0.665,26032,159.9,159.9,155,4,4,4,2587,2411,2749,2266,2090,321,321,321,1166,990,1328,0.124,0.117,0.133,1100,1100,1100,990,990,990,972.5,972.1,972.9,17.5,17.1,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.61,15.22,16.03,0.943,0.942,0.945,0.975,0.973,0.978,0.92,0.917,0.924,39.71,38.65,40.87,38.74,37.62,39.96,0,0,0,0,0,0,0.861,0,0.895,0.12,0.43,0.57,16.7
737589600000,1993,5,1992,8,33,7,1.35,0.194,0.665,27696,167.8,167.8,164.9,4,4,4,2226,2113,2364,1905,1792,321,321,321,804.5,691.7,942.8,0.144,0.136,0.152,1100,1100,1100,990,990,990,971.6,971.4,972,18.4,18,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.48,16.15,16.75,0.946,0.945,0.947,0.98,0.979,0.98,0.927,0.925,0.928,42.07,41.17,42.8,41.21,40.29,41.95,0,0,0,0,0,0,0.916,0,0.685,0.14,0.49,0.51,20.5
738194400000,1993,5,1992,8,34,7,1.16,0.194,0.665,29135,178.1,178.1,173.4,4,4,4,1923,1783,2067,1602,1462,321,321,321,501.6,362.4,646.5,0.167,0.155,0.18,1100,1100,1100,990,990,990,970.8,970.4,971.3,19.2,18.7,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.29,16.86,17.73,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.24,43.09,45.43,43.36,42.23,44.52,0,0,0,0,0,0,0.963,0,0.495,0.17,0.57,0.43,25.1
738799200000,1993,5,1992,8,35,7,0.978,0.137,0.665,30883.2,188.2,188.2,183.8,4,4,4,1618,1493,1746,1392,1283,225.9,210,321,291.7,182.9,397.8,0.139,0.123,0.184,1100,1100,1100,990,990,990,969.9,969.5,970.3,20.1,19.7,20.5,0.915,0.891,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.093,0.09,0.095,18.27,17.85,18.7,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.9,45.76,48.02,45.96,44.85,47.06,0,0,0,0,0,0,1.02,0,0.313,0.14,0.68,0.32,31.6
739404000000,1993,6,1992,9,36,7,0.809,0.127,0.648,31910.7,193.5,193.5,189.9,4,4,4,1337,1217,1455,1127,1007,210,210,210,56.32,0,144.7,0.158,0.144,0.173,1071,1007,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.792,0.674,0.872,0.583,0.438,0.648,0.028,0.02,0.031,1.67,1.39,1.82,0.079,0.065,0.088,19.37,18.84,20.03,0.954,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.46,47.2,49.36,47.49,46.26,48.37,0,0,0,0,0,0,1.06,0,0.161,0.16,0.8,0.2,39.4
740008800000,1993,6,1992,9,37,7,0.671,0.127,0.544,28509,180.6,180.6,169.7,4,4,4,1110,1028,1183,899.6,817.8,210,210,210,0,0,0,0.19,0.178,0.204,899.6,817.8,972.7,990,990,990,968.2,968,968.5,21.8,21.5,22,0.55,0.474,0.625,0.374,0.335,0.41,0.017,0.015,0.019,1.17,1.03,1.31,0.054,0.047,0.061,20.58,20.22,20.99,0.955,0.953,0.955,0.979,0.976,0.98,0.935,0.931,0.936,43.31,40.11,46.06,42.42,39.16,45.14,0,0,0,0,0,0,0.943,0,0.127,0.19,0.81,0.19,42.5
740613600000,1993,6,1992,9,38,7,0.532,0.127,0.405,22391.4,148.4,148.4,133.3,3,3,3,879.9,768.4,971.4,669.9,558.4,210,210,210,0,0,0,0.24,0.216,0.273,669.9,558.4,761.4,990,990,990,967.4,967,967.8,22.6,22.2,23,0.356,0.288,0.422,0.248,0.174,0.308,0.011,0.0076,0.014,0.848,0.655,1.01,0.038,0.028,0.046,21.73,21.2,22.37,0.955,0.951,0.957,0.979,0.974,0.98,0.935,0.926,0.938,45.38,38.84,50.48,44.43,37.82,49.47,0,0,0,0,0,0,0.74,0,0.127,0.24,0.76,0.24,42.1
741218400000,1993,6,1992,9,39,7,0.394,0.119,0.276,16016.2,107.8,107.8,95.33,3,2,2.2857142857142856,651.9,577.9,739.6,455.6,391.9,196.3,186,210,0,0,0,0.302,0.284,0.322,455.6,391.9,529.6,990,990,990,966.5,966.2,966.9,23.5,23.1,23.8,0.229,0.198,0.271,0.115,0.084,0.155,0.0049,0.0035,0.0067,0.561,0.489,0.612,0.024,0.021,0.026,22.93,22.53,23.31,0.954,0.946,0.957,0.977,0.97,0.98,0.932,0.918,0.938,43.64,35.12,49.9,42.67,34.06,48.9,0,0,0,0,0,0,0.53,0,0.118,0.3,0.7,0.3,40.7
741823200000,1993,7,1992,10,40,7,0.313,0.112,0.201,11890.9,80.56,80.56,70.78,2,2,2,517.7,472.5,562.8,331.7,286.5,186,186,186,0,0,0,0.361,0.33,0.394,331.7,286.5,376.8,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.177,0.161,0.193,0.0556,0.0342,0.0769,0.0023,0.0014,0.0032,0.399,0.331,0.467,0.017,0.014,0.02,23.67,23.4,23.94,0.946,0.938,0.952,0.972,0.97,0.979,0.919,0.91,0.932,36.39,31.55,41.16,35.39,30.6,40.28,0,0,0,0,0,0,0.393,0,0.112,0.36,0.64,0.36,38
742428000000,1993,7,1992,10,41,7,0.271,0.112,0.158,9387.88,60.72,60.72,55.88,2,2,2,447.6,422.5,470.2,261.6,236.5,186,186,186,0,0,0,0.416,0.396,0.44,261.6,236.5,284.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.152,0.143,0.16,0.0235,0.0158,0.0331,0.00096,0.00065,0.0014,0.295,0.261,0.328,0.012,0.011,0.013,24.09,23.96,24.24,0.932,0.925,0.938,0.97,0.97,0.97,0.904,0.898,0.909,28.8,26.01,31.3,27.94,25.23,30.36,0,0,0,0,0,0,0.31,0,0.113,0.41,0.58,0.42,34.6
743032800000,1993,7,1992,10,42,7,0.244,0.0905,0.153,9180.66,58.88,58.88,54.65,2,1,1.8571428571428572,403.3,386.5,420.3,253.7,231.9,149.6,135,186,0,0,0,0.37,0.331,0.445,253.7,231.9,273,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.147,0.142,0.153,0.0206,0.0155,0.0279,0.00084,0.00063,0.0011,0.304,0.259,0.413,0.012,0.011,0.017,24.28,24.11,24.39,0.935,0.925,0.957,0.971,0.97,0.98,0.908,0.897,0.938,31.98,25.76,52.46,30.89,24.99,50,0,0,0,0,0,0,0.304,0,0.091,0.37,0.63,0.37,37.6
743637600000,1993,7,1992,10,43,7,0.22,0.0799,0.14,8439.73,51.3,51.3,50.24,2,1,1.5714285714285714,363.1,346.9,373,231,219,132.1,115,135,0,0,0,0.364,0.331,0.381,231,219,238,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.137,0.134,0.14,0.0154,0.0144,0.016,0.00062,0.00058,0.00065,0.317,0.25,0.405,0.013,0.01,0.016,24.47,24.37,24.62,0.939,0.923,0.958,0.974,0.97,0.98,0.915,0.896,0.939,37.11,25.68,52.6,35.78,24.91,50,0,0,0,0,0,0,0.279,0,0.08,0.36,0.64,0.36,38.4
744242400000,1993,8,1992,11,44,7,0.201,0.0696,0.132,8239.68,50,50,49.05,1,1,1,332.9,325.7,340.6,217.9,210.7,115,115,115,0,0,0,0.346,0.338,0.353,217.9,210.7,225.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.13,0.128,0.133,0.0143,0.0137,0.0149,0.00057,0.00055,0.0006,0.381,0.368,0.395,0.015,0.015,0.016,24.55,24.5,24.6,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,50.25,48.63,51.98,49.05,47.65,50,0,0,0,0,0,0,0.272,0,0.069,0.35,0.66,0.34,41
