datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
744847200000,1993,8,1992,11,45,7,0.189,0.0696,0.12,7529.14,47.2,47.2,44.82,1,1,1,313,302.3,323.6,198,187.3,115,115,115,0,0,0,0.368,0.355,0.38,198,187.3,208.6,990,990,990,965,964.9,965,25,25,25.1,0.123,0.12,0.127,0.0126,0.0117,0.0135,0.0005,0.00047,0.00054,0.346,0.327,0.365,0.014,0.013,0.015,24.69,24.62,24.76,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.73,43.25,48.17,44.82,42.39,47.2,0,0,0,0,0,0,0.249,0,0.069,0.37,0.63,0.37,39.8
745452000000,1993,8,1992,11,46,7,0.176,0.0696,0.106,6645.55,40.61,40.61,39.56,1,1,1,290.5,283.6,294.7,175.5,168.6,115,115,115,0,0,0,0.396,0.39,0.405,175.5,168.6,179.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.113,0.117,0.0107,0.0101,0.011,0.00042,0.0004,0.00044,0.306,0.293,0.313,0.012,0.012,0.012,24.83,24.81,24.87,0.947,0.945,0.949,0.977,0.974,0.979,0.925,0.92,0.929,40.48,38.87,41.48,39.56,37.84,40.61,0,0,0,0,0,0,0.22,0,0.07,0.4,0.6,0.4,37.8
746056800000,1993,8,1992,11,47,7,0.162,0.0696,0.0925,5735.14,35.96,35.96,34.14,1,1,1,267.9,258.8,275.9,152.9,143.8,115,115,115,0,0,0,0.429,0.417,0.444,152.9,143.8,160.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.104,0.11,0.00875,0.00797,0.00943,0.00035,0.00032,0.00037,0.265,0.249,0.279,0.011,0.0099,0.011,24.96,24.92,25.02,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.914,35.19,33.04,37.07,34.14,32.05,35.96,0,0,0,0,0,0,0.19,0,0.0695,0.43,0.57,0.43,35.4
746661600000,1993,8,1992,11,48,7,0.148,0.0592,0.0888,5516.32,35.09,35.09,32.84,1,1,1,244.6,231.4,258.8,146.8,136.9,97.86,91,115,0,0,0,0.399,0.368,0.457,146.8,136.9,156.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.101,0.106,0.00823,0.00738,0.00905,0.00032,0.00029,0.00036,0.252,0.236,0.269,0.01,0.0094,0.011,25.08,25.02,25.17,0.938,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,33.85,31.4,36.18,32.84,30.46,35.09,0,0,0,0,0,0,0.182,0,0.0592,0.4,0.6,0.4,37.3
747266400000,1993,9,1992,12,49,7,0.138,0.055,0.0832,5172.02,31.44,31.44,30.79,1,1,1,228.6,226.4,231.4,137.6,135.4,91,91,91,0,0,0,0.398,0.393,0.402,137.6,135.4,140.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0996,0.0988,0.101,0.00744,0.00726,0.00769,0.00029,0.00029,0.0003,0.235,0.231,0.24,0.0093,0.0091,0.0095,25.19,25.17,25.21,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,31.74,31.22,32.41,30.79,30.28,31.44,0,0,0,0,0,0,0.171,0,0.0548,0.4,0.6,0.4,37.5
747871200000,1993,9,1992,12,50,7,0.132,0.055,0.077,4776.93,29.38,29.38,28.43,1,1,1,218.3,212.1,222.4,127.3,121.1,91,91,91,0,0,0,0.417,0.409,0.429,127.3,121.1,131.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.096,0.0938,0.0974,0.00657,0.00604,0.00692,0.00026,0.00024,0.00027,0.217,0.206,0.224,0.0085,0.0081,0.0088,25.27,25.24,25.32,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.898,0.903,29.31,27.83,30.29,28.43,26.99,29.38,0,0,0,0,0,0,0.158,0,0.055,0.42,0.58,0.42,36.2
748476000000,1993,9,1992,12,51,7,0.127,0.055,0.0716,4432.1,27.63,27.63,26.38,1,1,1,209.4,206.6,214.8,118.4,115.6,91,91,91,0,0,0,0.435,0.424,0.44,118.4,115.6,123.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0929,0.0919,0.0947,0.00582,0.00558,0.00627,0.00023,0.00022,0.00025,0.201,0.196,0.211,0.0079,0.0077,0.0083,25.34,25.3,25.36,0.924,0.922,0.928,0.97,0.97,0.97,0.896,0.894,0.9,27.2,26.51,28.49,26.38,25.71,27.63,0,0,0,0,0,0,0.147,0,0.0554,0.43,0.56,0.44,34.9
749080800000,1993,9,1992,12,52,7,0.12,0.0504,0.0701,2580.72,28.28,28.28,15.36,1,1,1,199.2,194.8,202.2,115.9,109.2,83.29,73,91,0,0,0,0.418,0.367,0.454,115.9,109.2,126.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0911,0.0896,0.0934,0.0056,0.00504,0.00647,0.00022,0.0002,0.00025,0.196,0.185,0.213,0.0076,0.0072,0.0083,25.4,25.38,25.41,0.529,0,0.929,0.554,0,0.97,0.513,0,0.901,15.84,0,29.16,15.36,0,28.28,0,3,0,0,0.429,0,0.0853,0.429,0.0499,0.42,0.58,0.42,21.5
749685600000,1993,10,1993,1,1,7,0.116,0.0442,0.0723,4480.76,27.29,27.29,26.67,1,1,1,192.5,189.2,195,119.5,116.2,73,73,73,0,0,0,0.379,0.374,0.386,119.5,116.2,122,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0911,0.09,0.092,0.00591,0.00563,0.00612,0.00023,0.00022,0.00024,0.201,0.195,0.205,0.0078,0.0076,0.008,25.38,25.38,25.38,0.924,0.922,0.926,0.97,0.97,0.97,0.897,0.894,0.898,27.5,26.68,28.14,26.67,25.88,27.29,0,0,0,0,0,0,0.148,0,0.0437,0.38,0.62,0.38,38.6
750290400000,1993,10,1993,1,2,7,0.115,0.0442,0.0712,4411.46,26.37,26.37,26.26,1,1,1,190.8,189.2,191.2,117.8,116.2,73,73,73,0,0,0,0.383,0.382,0.386,117.8,116.2,118.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0905,0.09,0.0907,0.00576,0.00563,0.0058,0.00023,0.00022,0.00023,0.198,0.195,0.199,0.0077,0.0076,0.0078,25.38,25.38,25.38,0.923,0.922,0.924,0.97,0.97,0.97,0.896,0.894,0.896,27.07,26.68,27.18,26.26,25.88,26.37,0,0,0,0,0,0,0.146,0,0.0438,0.38,0.62,0.38,38.4
750895200000,1993,10,1993,1,3,7,0.112,0.0442,0.0674,4155.51,26.37,26.37,24.74,1,1,1,184.5,178.3,191.2,111.5,105.3,73,73,73,0,0,0,0.396,0.382,0.409,111.5,105.3,118.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0883,0.0861,0.0907,0.00523,0.0047,0.0058,0.0002,0.00018,0.00023,0.187,0.175,0.199,0.0073,0.0069,0.0078,25.38,25.38,25.38,0.919,0.914,0.924,0.97,0.97,0.97,0.891,0.887,0.896,25.5,23.96,27.18,24.74,23.24,26.37,0,0,0,0,0,0,0.137,0,0.0446,0.39,0.6,0.4,37.1
751500000000,1993,10,1993,1,4,7,0.11,0.0442,0.0657,4038.12,26.87,26.87,24.04,1,1,1,181.6,177.2,193.3,108.6,104.2,73,73,73,0,0,0,0.403,0.378,0.412,108.6,104.2,120.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0873,0.0857,0.0914,0.00498,0.0046,0.00597,0.00019,0.00018,0.00023,0.181,0.173,0.202,0.0071,0.0068,0.0079,25.38,25.38,25.38,0.917,0.914,0.925,0.97,0.97,0.97,0.889,0.886,0.897,24.78,23.68,27.7,24.04,22.97,26.87,0,0,0,0,0,0,0.134,0,0.0443,0.4,0.6,0.4,36.7
752104800000,1993,11,1993,2,5,7,0.117,0.0405,0.0763,4748.66,32.67,32.67,28.27,1,1,1,193.2,182.7,212.1,126.2,115.7,67,67,67,0,0,0,0.348,0.316,0.367,126.2,115.7,145.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0924,0.0887,0.0991,0.00648,0.00558,0.00808,0.00025,0.00022,0.00032,0.212,0.193,0.245,0.0083,0.0075,0.0096,25.36,25.28,25.37,0.928,0.922,0.937,0.97,0.97,0.97,0.9,0.894,0.908,29.14,26.54,33.68,28.27,25.74,32.67,0,0,0,0,0,0,0.157,0,0.0407,0.35,0.65,0.35,40.6
752709600000,1993,11,1993,2,6,7,0.114,0.0405,0.0737,4578.61,28.24,28.24,27.25,1,1,1,188.9,185.8,193,121.9,118.8,67,67,67,0,0,0,0.355,0.347,0.361,121.9,118.8,126,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.0898,0.0923,0.00611,0.00585,0.00646,0.00024,0.00023,0.00025,0.204,0.199,0.211,0.008,0.0078,0.0083,25.37,25.37,25.37,0.926,0.924,0.929,0.97,0.97,0.97,0.898,0.896,0.901,28.1,27.31,29.11,27.25,26.49,28.24,0,0,0,0,0,0,0.151,0,0.0403,0.36,0.65,0.35,40.2
753314400000,1993,11,1993,2,7,7,0.137,0.0428,0.094,5895.74,39.2,39.2,35.09,1,1,1,226.2,199.1,239.6,155.5,132.1,70.71,67,93,0,0,0,0.313,0.28,0.388,155.5,132.1,172.6,990,990,990,964.6,964.4,964.6,25.4,25.4,25.6,0.103,0.0945,0.109,0.00896,0.00698,0.0104,0.00035,0.00027,0.00041,0.265,0.222,0.295,0.01,0.0087,0.012,25.18,25.07,25.38,0.94,0.931,0.946,0.972,0.97,0.976,0.914,0.903,0.924,36.09,30.61,40.15,35.09,29.69,39.2,0,0,0,0,0,0,0.195,0,0.043,0.31,0.69,0.31,43
753919200000,1993,11,1993,2,8,7,0.162,0.0562,0.106,6671.57,42.78,42.78,39.71,1,1,1,268.7,258.6,281.3,175.7,165.6,93,93,93,0,0,0,0.347,0.331,0.36,175.7,165.6,188.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.11,0.118,0.0107,0.00983,0.0118,0.00042,0.00039,0.00047,0.303,0.285,0.326,0.012,0.011,0.013,24.92,24.85,24.98,0.947,0.944,0.951,0.976,0.972,0.98,0.925,0.918,0.932,40.67,38.3,43.65,39.71,37.24,42.78,0,0,0,0,0,0,0.221,0,0.056,0.35,0.65,0.35,41.2
754524000000,1993,11,1993,2,9,7,0.175,0.061,0.114,7208.19,44.28,44.28,42.91,1,1,1,290,287.2,299.2,189.1,183.2,100.9,93,104,0,0,0,0.348,0.324,0.362,189.1,183.2,195.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.119,0.117,0.121,0.0118,0.0113,0.0123,0.00047,0.00045,0.00049,0.328,0.318,0.339,0.013,0.013,0.014,24.81,24.76,24.83,0.951,0.95,0.953,0.98,0.98,0.98,0.932,0.931,0.934,43.78,42.36,45.19,42.91,41.51,44.28,0,0,0,0,0,0,0.238,0,0.061,0.35,0.65,0.35,41.2
755128800000,1993,12,1993,3,10,7,0.18,0.0582,0.122,7679.63,50,50,45.71,1,1,1,297.9,294.7,299.2,201.6,190.7,96.29,77,104,0,0,0,0.323,0.257,0.353,201.6,190.7,222.2,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.122,0.119,0.128,0.0129,0.012,0.0146,0.00051,0.00048,0.00058,0.35,0.331,0.385,0.014,0.013,0.015,24.76,24.72,24.79,0.955,0.952,0.959,0.98,0.98,0.98,0.935,0.933,0.94,46.73,44.14,51.64,45.71,43.25,50,0,0,0,0,0,0,0.254,0,0.058,0.32,0.68,0.32,42.7
755733600000,1993,12,1993,3,11,7,0.183,0.0466,0.136,8423.84,52.25,52.25,50.14,2,1,1.4285714285714286,302.6,290.5,316.5,225.6,213.5,77,77,77,0,0,0,0.255,0.243,0.265,225.6,213.5,239.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.129,0.125,0.134,0.0149,0.0139,0.0161,0.0006,0.00055,0.00064,0.323,0.242,0.39,0.013,0.0097,0.016,24.76,24.7,24.83,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.42,25.73,52.34,39.23,24.95,50,0,0,0,0,0,0,0.279,0,0.047,0.25,0.74,0.26,46
756338400000,1993,12,1993,3,12,7,0.197,0.0372,0.159,9696.82,59.7,59.7,57.72,2,2,2,325.2,320.2,331.6,263.7,243.2,61.57,59,77,0,0,0,0.189,0.178,0.24,263.7,243.2,272.6,990,990,990,965,965,965.1,25,24.9,25,0.141,0.135,0.143,0.0238,0.0164,0.0277,0.00095,0.00066,0.0011,0.285,0.258,0.298,0.011,0.01,0.012,24.69,24.64,24.74,0.932,0.927,0.934,0.97,0.97,0.97,0.904,0.899,0.906,29.75,27.36,30.77,28.86,26.54,29.85,0,0,0,0,0,0,0.321,0,0.038,0.19,0.81,0.19,49.2
756943200000,1993,12,1993,3,13,7,0.218,0.0381,0.18,10937.5,68.87,68.87,65.1,2,2,2,360.9,338.3,389.1,297.9,279.3,63,59,73,0,0,0,0.174,0.159,0.196,297.9,279.3,316.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.153,0.146,0.161,0.0396,0.0308,0.0482,0.0016,0.0012,0.002,0.336,0.308,0.365,0.014,0.012,0.015,24.46,24.29,24.6,0.939,0.936,0.943,0.97,0.97,0.97,0.911,0.907,0.915,33.56,31.52,35.5,32.55,30.58,34.44,0,0,0,0,0,0,0.362,0,0.038,0.17,0.83,0.17,50.2
757548000000,1994,1,1993,4,14,7,0.254,0.0442,0.209,12692.9,81.53,81.53,75.55,2,2,2,419.3,389.1,445.5,346.3,316.1,73,73,73,0,0,0,0.174,0.164,0.188,346.3,316.1,372.5,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.171,0.161,0.18,0.0624,0.0482,0.0748,0.0025,0.002,0.0031,0.41,0.365,0.449,0.017,0.015,0.018,24.1,23.95,24.29,0.948,0.943,0.951,0.974,0.97,0.98,0.923,0.915,0.932,38.77,35.5,41.62,37.78,34.44,40.77,0,0,0,0,0,0,0.42,0,0.045,0.17,0.82,0.18,50
758152800000,1994,1,1993,4,15,7,0.293,0.0535,0.24,14391.8,101.9,101.9,85.67,3,2,2.142857142857143,484.6,445.5,577.9,396.1,364,88.43,73,91,0,0,0,0.183,0.157,0.2,396.1,364,486.9,990,990,990,965.8,965.6,966.2,24.2,23.8,24.4,0.191,0.179,0.228,0.086,0.0708,0.129,0.0036,0.0029,0.0054,0.471,0.438,0.54,0.019,0.018,0.022,23.75,23.28,23.95,0.951,0.945,0.957,0.978,0.97,0.98,0.93,0.916,0.938,41.32,35.01,47.66,40.41,33.96,46.71,0,0,0,0,0,0,0.476,0,0.053,0.18,0.82,0.18,49.1
758757600000,1994,1,1993,4,16,7,0.337,0.055,0.282,16683.2,100,100,99.3,2,2,2,557.2,551,566.9,466.2,460,91,91,91,0,0,0,0.163,0.161,0.165,466.2,460,475.9,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.216,0.213,0.221,0.119,0.116,0.124,0.005,0.0049,0.0052,0.593,0.582,0.609,0.025,0.024,0.026,23.3,23.24,23.34,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.97,50.4,51.85,49.65,49.39,50,0,0,0,0,0,0,0.552,0,0.055,0.16,0.84,0.16,49.5
759362400000,1994,1,1993,4,17,7,0.385,0.055,0.33,19056.4,128.4,128.4,113.4,3,3,3,636.3,595.7,712.1,545.3,504.7,91,91,91,0,0,0,0.144,0.128,0.153,545.3,504.7,621.1,990,990,990,966.4,966.3,966.7,23.6,23.3,23.7,0.261,0.238,0.304,0.165,0.138,0.216,0.007,0.0058,0.0093,0.614,0.546,0.742,0.026,0.023,0.032,22.94,22.51,23.17,0.95,0.947,0.955,0.973,0.97,0.98,0.925,0.918,0.936,38.83,36.2,43.66,37.81,35.11,42.78,0,0,0,0,0,0,0.63,0,0.055,0.14,0.86,0.14,49.5
759967200000,1994,1,1993,4,18,7,0.424,0.0623,0.362,20807,128.4,128.4,123.9,3,3,3,701.4,673.1,728.5,598.4,579.8,103,91,105,0,0,0,0.147,0.135,0.153,598.4,579.8,623.5,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.293,0.282,0.308,0.201,0.188,0.217,0.0086,0.0081,0.0094,0.705,0.674,0.748,0.03,0.029,0.032,22.59,22.44,22.73,0.954,0.953,0.955,0.979,0.978,0.98,0.934,0.932,0.936,42.15,40.97,43.69,41.28,40.08,42.82,0,0,0,0,0,0,0.688,0,0.062,0.15,0.85,0.15,49.1
760572000000,1994,2,1993,5,19,7,0.465,0.0718,0.393,22292.5,135.5,135.5,132.7,3,3,3,768.2,733.8,803.7,649.5,628.8,118.7,105,137,0,0,0,0.154,0.137,0.176,649.5,628.8,666.7,990,990,990,967,966.8,967.1,23,22.9,23.2,0.324,0.311,0.337,0.235,0.221,0.246,0.01,0.0095,0.011,0.794,0.757,0.826,0.034,0.033,0.036,22.23,22.06,22.41,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.13,44.01,46.09,44.23,43.13,45.17,0,0,0,0,0,0,0.737,0,0.072,0.15,0.85,0.15,47.9
761176800000,1994,2,1993,5,20,7,0.52,0.0829,0.437,24220.5,150,150,144.2,3,3,3,859.6,817.7,905.4,722.6,680.7,137,137,137,0,0,0,0.16,0.151,0.168,722.6,680.7,768.4,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.372,0.345,0.409,0.283,0.256,0.311,0.013,0.011,0.014,0.923,0.849,1,0.041,0.037,0.045,21.74,21.47,21.98,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.12,46.81,51.59,48.06,45.87,50,0,0,0,0,0,0,0.801,0,0.083,0.16,0.84,0.16,46.6
761781600000,1994,2,1993,5,21,7,0.591,0.0829,0.508,27240,174.2,174.2,162.1,4,3,3.857142857142857,976.4,914.1,1051,839.4,777.1,137,137,137,0,0,0,0.141,0.13,0.15,839.4,777.1,913.5,990,990,990,967.8,967.6,968.1,22.2,21.9,22.4,0.474,0.417,0.542,0.345,0.315,0.381,0.016,0.014,0.017,1.06,0.969,1.17,0.048,0.043,0.053,21.15,20.77,21.42,0.955,0.953,0.956,0.979,0.976,0.98,0.934,0.93,0.937,43.38,39.8,52.04,42.32,38.83,50,0,0,0,0,0,0,0.901,0,0.083,0.14,0.86,0.14,46.1
762386400000,1994,2,1993,5,22,7,0.678,0.107,0.571,29806.9,186.7,186.7,177.4,4,4,4,1120,1066,1195,944,902,176.4,137,183,0,0,0,0.157,0.128,0.169,944,902,1012,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.583,0.542,0.668,0.399,0.376,0.451,0.018,0.017,0.021,1.24,1.16,1.4,0.057,0.053,0.065,20.48,20.08,20.69,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.26,43.66,47.62,44.36,42.79,46.66,0,0,0,0,0,0,0.986,0,0.107,0.16,0.84,0.16,44
762991200000,1994,3,1993,6,23,7,0.808,0.111,0.657,32290.2,195.1,195.1,192.2,4,4,4,1336,1208,1447,1153,1025,183,183,183,67.31,0,163.7,0.137,0.126,0.151,1086,1025,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.805,0.687,0.865,0.617,0.48,0.648,0.029,0.022,0.031,1.72,1.45,1.81,0.082,0.068,0.088,19.32,18.87,19.99,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.03,48,49.77,48.05,47.04,48.77,0,0,0,0,0,0,1.07,0,0.151,0.14,0.81,0.19,40
763596000000,1994,3,1993,6,24,7,0.952,0.111,0.665,31150.3,188.6,188.6,185.4,4,4,4,1574,1485,1694,1391,1302,183,183,183,290.9,201.9,410.8,0.117,0.108,0.123,1100,1100,1100,990,990,990,969.7,969.4,970.1,20.3,19.9,20.6,0.902,0.881,0.917,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.83,1.87,0.091,0.089,0.094,18.43,18.02,18.73,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.3,46.24,48.11,46.35,45.32,47.15,0,0,0,0,0,0,1.03,0,0.287,0.12,0.7,0.3,32.7
764200800000,1994,3,1993,6,25,7,1.07,0.111,0.665,30020.7,180.6,180.6,178.7,4,4,4,1767,1712,1832,1584,1529,183,183,183,484.2,429.3,549.3,0.104,0.0999,0.107,1100,1100,1100,990,990,990,970.3,970.2,970.6,19.7,19.4,19.8,0.923,0.919,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.096,17.78,17.57,17.96,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.59,45,46.08,44.67,44.1,45.16,0,0,0,0,0,0,0.993,0,0.405,0.1,0.62,0.38,28.1
764805600000,1994,3,1993,6,26,7,1.11,0.119,0.665,29626.9,176.4,176.4,176.4,4,4,4,1834,1832,1839,1637,1615,197.6,183,217,536.6,515.3,556.4,0.108,0.0995,0.118,1100,1100,1100,990,990,990,970.6,970.6,970.6,19.4,19.4,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.096,0.097,17.56,17.54,17.57,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,44.99,44.94,45,44.09,44.04,44.1,0,0,0,0,0,0,0.98,0,0.445,0.11,0.6,0.4,26.7
765410400000,1994,4,1993,7,27,7,1.07,0.131,0.665,30011,180.4,180.4,178.6,4,4,4,1768,1716,1808,1551,1499,217,217,217,450.8,399.5,490.8,0.123,0.12,0.126,1100,1100,1100,990,990,990,970.3,970.2,970.5,19.7,19.5,19.8,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.095,0.096,17.78,17.65,17.94,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.57,45.22,46.02,44.66,44.31,45.1,0,0,0,0,0,0,0.992,0,0.405,0.12,0.62,0.38,28
766015200000,1994,4,1993,7,28,7,0.965,0.0895,0.665,31005.2,186.9,186.9,184.6,4,4,4,1596,1528,1694,1448,1380,148,148,148,347.9,280,445.8,0.0929,0.0874,0.0969,1100,1100,1100,990,990,990,969.8,969.6,970.1,20.2,19.9,20.4,0.915,0.91,0.923,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.092,0.091,0.094,18.34,18.02,18.57,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.08,46.23,47.67,46.14,45.3,46.72,0,0,0,0,0,0,1.03,0,0.3,0.093,0.69,0.31,32.1
766620000000,1994,4,1993,7,29,7,0.857,0.0895,0.665,32095.5,194.4,194.4,191,4,4,4,1416,1328,1493,1268,1180,148,148,148,168.2,79.71,244.9,0.105,0.0991,0.111,1100,1100,1100,990,990,990,969.2,968.9,969.5,20.8,20.5,21.1,0.867,0.829,0.907,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.78,1.85,0.087,0.084,0.09,18.97,18.68,19.29,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.74,47.98,49.6,47.76,47.02,48.61,0,0,0,0,0,0,1.06,0,0.192,0.1,0.78,0.22,37.5
767224800000,1994,4,1993,7,30,7,0.727,0.0894,0.633,32115,197.2,197.2,191.2,4,4,4,1202,1128,1297,1054,980.7,147.9,147,148,8.083,0,49.49,0.123,0.114,0.13,1046,980.7,1100,990,990,990,968.5,968.3,968.8,21.5,21.2,21.7,0.718,0.61,0.816,0.532,0.414,0.648,0.025,0.019,0.031,1.54,1.3,1.76,0.072,0.06,0.083,19.92,19.4,20.4,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.934,0.936,48.77,46.87,50.3,47.79,45.93,49.29,0,0,0,0,0,0,1.06,0,0.094,0.12,0.87,0.13,44.2
767829600000,1994,5,1993,8,31,7,0.631,0.0889,0.542,28740.9,182.2,182.2,171.1,4,4,4,1043,952.4,1117,896.5,805.4,147,147,147,0,0,0,0.141,0.132,0.154,896.5,805.4,970,990,990,990,968,967.7,968.3,22,21.7,22.3,0.53,0.446,0.597,0.373,0.329,0.408,0.017,0.015,0.019,1.15,0.989,1.28,0.052,0.044,0.059,20.82,20.46,21.3,0.955,0.953,0.955,0.979,0.976,0.98,0.935,0.931,0.936,43.67,40.1,46.49,42.77,39.15,45.56,0,0,0,0,0,0,0.95,0,0.089,0.14,0.86,0.14,45.5
768434400000,1994,5,1993,8,32,7,0.501,0.0889,0.412,22955.6,150,150,136.6,3,3,3,828.3,733.8,924.7,681.3,586.8,147,147,147,0,0,0,0.179,0.159,0.2,681.3,586.8,777.7,990,990,990,967.2,966.8,967.6,22.8,22.4,23.2,0.351,0.294,0.421,0.255,0.193,0.315,0.011,0.0083,0.014,0.855,0.693,1.02,0.038,0.03,0.046,21.93,21.38,22.47,0.956,0.953,0.957,0.98,0.978,0.98,0.936,0.933,0.938,46.62,41.1,51.97,45.55,40.21,50,0,0,0,0,0,0,0.759,0,0.089,0.18,0.82,0.18,45.8
769039200000,1994,5,1993,8,33,7,0.377,0.0889,0.288,16759.5,115,115,99.76,3,2,2.2857142857142856,623.1,556.2,705.9,476.1,409.2,147,147,147,0,0,0,0.237,0.208,0.264,476.1,409.2,558.9,990,990,990,966.4,966.1,966.7,23.6,23.3,23.9,0.232,0.201,0.278,0.126,0.0922,0.174,0.0053,0.0039,0.0075,0.587,0.512,0.646,0.025,0.021,0.028,23.03,22.63,23.39,0.955,0.949,0.958,0.978,0.97,0.98,0.934,0.92,0.939,45.78,37.24,52.61,44.56,36.12,50,0,0,0,0,0,0,0.554,0,0.089,0.24,0.76,0.24,44.5
769644000000,1994,5,1993,8,34,7,0.302,0.0889,0.213,12705.1,85.03,85.03,75.63,2,2,2,498.7,462.6,542,351.7,315.6,147,147,147,0,0,0,0.296,0.271,0.318,351.7,315.6,395,990,990,990,965.8,965.7,966,24.2,24,24.3,0.18,0.168,0.196,0.065,0.0479,0.0854,0.0027,0.002,0.0036,0.425,0.371,0.49,0.018,0.015,0.02,23.73,23.47,23.95,0.948,0.943,0.954,0.974,0.97,0.98,0.924,0.915,0.935,38.8,34.95,43.38,37.81,33.9,42.51,0,0,0,0,0,0,0.42,0,0.089,0.29,0.71,0.29,42.1
770248800000,1994,5,1993,8,35,7,0.261,0.0768,0.184,11058.3,69.31,69.31,65.82,2,2,2,432,413.7,453.1,305,294.7,127,119,147,0,0,0,0.294,0.27,0.33,305,294.7,321,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.163,0.159,0.168,0.0429,0.0381,0.0505,0.0018,0.0016,0.0021,0.354,0.339,0.378,0.014,0.014,0.015,24.1,24,24.2,0.941,0.939,0.944,0.97,0.97,0.97,0.913,0.911,0.916,33.93,32.86,35.73,32.91,31.87,34.65,0,0,0,0,0,0,0.366,0,0.077,0.29,0.7,0.3,42.4
770853600000,1994,6,1993,9,36,7,0.234,0.072,0.162,9727.33,62.51,62.51,57.9,2,2,2,386.6,370.4,408,267.6,251.4,119,119,119,0,0,0,0.308,0.292,0.321,267.6,251.4,289,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.149,0.144,0.157,0.0253,0.0176,0.0354,0.001,0.00071,0.0014,0.298,0.273,0.33,0.012,0.011,0.013,24.37,24.23,24.47,0.933,0.93,0.938,0.97,0.97,0.97,0.905,0.902,0.91,29.85,28.05,32.22,28.95,27.21,31.25,0,0,0,0,0,0,0.322,0,0.072,0.31,0.69,0.31,41.6
771458400000,1994,6,1993,9,37,7,0.212,0.072,0.14,8535.7,53.17,53.17,50.81,2,1,1.5714285714285714,350.7,338.3,364.7,231.7,219.3,119,119,119,0,0,0,0.34,0.326,0.352,231.7,219.3,245.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.137,0.132,0.142,0.0154,0.0144,0.0166,0.00062,0.00058,0.00067,0.316,0.251,0.401,0.013,0.01,0.016,24.53,24.46,24.6,0.94,0.923,0.959,0.974,0.97,0.98,0.916,0.896,0.939,37.18,25.75,52.42,36.08,24.98,50,0,0,0,0,0,0,0.282,0,0.072,0.34,0.66,0.34,40.3
772063200000,1994,6,1993,9,38,7,0.196,0.072,0.125,7820.1,47.51,47.51,46.55,1,1,1,324.9,320.2,329.2,205.9,201.2,119,119,119,0,0,0,0.366,0.361,0.372,205.9,201.2,210.2,990,990,990,965,965,965,25,25,25,0.128,0.126,0.129,0.0132,0.0129,0.0136,0.00053,0.00051,0.00055,0.361,0.353,0.369,0.014,0.014,0.015,24.61,24.58,24.65,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,47.5,46.45,48.48,46.55,45.52,47.51,0,0,0,0,0,0,0.259,0,0.071,0.37,0.64,0.36,39.9
772668000000,1994,6,1993,9,39,7,0.184,0.0691,0.115,7240.65,44.05,44.05,43.1,1,1,1,304.7,294.7,311.8,190.4,186.7,114.3,108,119,0,0,0,0.375,0.357,0.389,190.4,186.7,194.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.119,0.123,0.0119,0.0116,0.0123,0.00048,0.00046,0.00049,0.333,0.326,0.339,0.013,0.013,0.014,24.74,24.7,24.8,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,43.98,43.15,44.95,43.1,42.29,44.05,0,0,0,0,0,0,0.239,0,0.069,0.38,0.63,0.37,39.4
773272800000,1994,7,1993,10,40,7,0.176,0.0653,0.11,6945.19,42.3,42.3,41.34,1,1,1,290.6,287.2,294.7,182.6,179.2,108,108,108,0,0,0,0.372,0.366,0.376,182.6,179.2,186.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.117,0.119,0.0113,0.011,0.0116,0.00045,0.00044,0.00046,0.318,0.312,0.326,0.013,0.012,0.013,24.82,24.8,24.84,0.949,0.948,0.951,0.98,0.979,0.98,0.93,0.928,0.932,42.2,41.39,43.17,41.34,40.52,42.3,0,0,0,0,0,0,0.23,0,0.066,0.37,0.63,0.37,39.5
773877600000,1994,7,1993,10,41,7,0.169,0.0653,0.104,6509.25,40.52,40.52,38.75,1,1,1,280,271.3,287.2,172,163.3,108,108,108,0,0,0,0.386,0.376,0.398,172,163.3,179.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.111,0.117,0.0104,0.00963,0.011,0.00041,0.00038,0.00044,0.299,0.284,0.312,0.012,0.011,0.012,24.88,24.84,24.93,0.946,0.943,0.948,0.975,0.971,0.979,0.923,0.916,0.928,39.72,37.66,41.39,38.75,36.57,40.52,0,0,0,0,0,0,0.215,0,0.065,0.39,0.62,0.38,38.5
774482400000,1994,7,1993,10,42,7,0.163,0.0653,0.0973,6047.9,36.32,36.32,36,1,1,1,268.9,264.1,270.3,160.9,156.1,108,108,108,0,0,0,0.402,0.4,0.409,160.9,156.1,162.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.109,0.111,0.00943,0.00902,0.00954,0.00037,0.00036,0.00038,0.279,0.271,0.282,0.011,0.011,0.011,24.95,24.94,24.97,0.943,0.941,0.943,0.97,0.97,0.97,0.915,0.913,0.915,37.1,35.98,37.42,36,34.9,36.32,0,0,0,0,0,0,0.2,0,0.0657,0.4,0.6,0.4,37.1
775087200000,1994,7,1993,10,43,7,0.159,0.0653,0.0935,5808.37,34.9,34.9,34.57,1,1,1,262.7,259.5,264.1,154.7,151.5,108,108,108,0,0,0,0.411,0.409,0.416,154.7,151.5,156.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.107,0.109,0.0089,0.00863,0.00902,0.00035,0.00034,0.00036,0.268,0.263,0.271,0.011,0.01,0.011,24.98,24.97,25,0.941,0.94,0.941,0.97,0.97,0.97,0.912,0.911,0.913,35.64,34.9,35.98,34.57,33.85,34.9,0,0,0,0,0,0,0.192,0,0.0655,0.41,0.59,0.41,36.5
775692000000,1994,8,1993,11,44,7,0.15,0.0562,0.0942,5863.81,37.1,37.1,34.9,1,1,1,248.7,243.3,258,155.7,150.3,93,93,93,0,0,0,0.374,0.36,0.382,155.7,150.3,165,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.11,0.00898,0.00852,0.00978,0.00035,0.00034,0.00039,0.268,0.259,0.285,0.011,0.01,0.011,25.04,24.98,25.08,0.941,0.939,0.944,0.97,0.97,0.972,0.913,0.911,0.917,35.97,34.71,38.16,34.9,33.67,37.1,0,0,0,0,0,0,0.194,0,0.0558,0.37,0.63,0.37,39.1
776296800000,1994,8,1993,11,45,7,0.141,0.0562,0.085,5283.2,32.84,32.84,31.45,1,1,1,233.5,228.5,239.6,140.5,135.5,93,93,93,0,0,0,0.398,0.388,0.407,140.5,135.5,146.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0996,0.104,0.0077,0.00727,0.00821,0.0003,0.00029,0.00032,0.241,0.232,0.252,0.0095,0.0091,0.0099,25.16,25.11,25.2,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.909,32.42,31.25,33.86,31.45,30.31,32.84,0,0,0,0,0,0,0.175,0,0.056,0.4,0.6,0.4,37.5
776901600000,1994,8,1993,11,46,7,0.136,0.0562,0.0796,4942.75,30.31,30.31,29.42,1,1,1,224.6,220.5,228.5,131.6,127.5,93,93,93,0,0,0,0.414,0.407,0.422,131.6,127.5,135.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0982,0.0968,0.0996,0.00694,0.00659,0.00727,0.00027,0.00026,0.00029,0.225,0.218,0.232,0.0089,0.0086,0.0091,25.23,25.2,25.26,0.931,0.93,0.933,0.97,0.97,0.97,0.903,0.902,0.905,30.33,29.37,31.25,29.42,28.49,30.31,0,0,0,0,0,0,0.163,0,0.0564,0.41,0.59,0.41,36.3
777506400000,1994,8,1993,11,47,7,0.128,0.0562,0.0715,4420.67,27.15,27.15,26.31,1,1,1,211.2,206.6,214.8,118.2,113.6,93,93,93,0,0,0,0.44,0.433,0.45,118.2,113.6,121.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0935,0.0919,0.0947,0.0058,0.00541,0.0061,0.00023,0.00021,0.00024,0.201,0.193,0.208,0.0079,0.0076,0.0081,25.33,25.3,25.37,0.924,0.92,0.926,0.97,0.97,0.97,0.896,0.893,0.898,27.13,26.01,27.99,26.31,25.23,27.15,0,0,0,0,0,0,0.146,0,0.0565,0.44,0.56,0.44,34.5
778111200000,1994,8,1993,11,48,7,0.121,0.049,0.0725,2773.83,29,29,16.51,1,1,1,200.9,200.2,201.2,119.9,107.9,81,72,93,0,0,0,0.403,0.358,0.463,119.9,107.9,129.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0929,0.0898,0.0952,0.00594,0.00492,0.00673,0.00023,0.00019,0.00026,0.203,0.183,0.219,0.0079,0.0071,0.0086,25.39,25.37,25.41,0.531,0,0.93,0.554,0,0.97,0.515,0,0.902,17.02,0,29.9,16.51,0,29,0,3,0,0,0.429,0,0.0917,0.429,0.0485,0.4,0.6,0.4,22.9
778716000000,1994,9,1993,12,49,7,0.118,0.0435,0.074,4600.86,28.52,28.52,27.39,1,1,1,194.4,188.7,199.1,122.4,116.7,72,72,72,0,0,0,0.37,0.362,0.382,122.4,116.7,127.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0929,0.0908,0.0945,0.00616,0.00567,0.00655,0.00024,0.00022,0.00026,0.207,0.197,0.215,0.0081,0.0077,0.0084,25.38,25.38,25.38,0.926,0.923,0.929,0.97,0.97,0.97,0.899,0.895,0.901,28.23,26.8,29.4,27.39,26,28.52,0,0,0,0,0,0,0.152,0,0.044,0.37,0.63,0.37,39
779320800000,1994,9,1993,12,50,7,0.111,0.0435,0.0672,4137.24,25.28,25.28,24.63,1,1,1,183.1,179.8,185.8,111.1,107.8,72,72,72,0,0,0,0.393,0.388,0.4,111.1,107.8,113.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0888,0.0877,0.0898,0.00519,0.00492,0.00542,0.0002,0.00019,0.00021,0.186,0.181,0.191,0.0073,0.0071,0.0075,25.38,25.38,25.38,0.918,0.916,0.92,0.97,0.97,0.97,0.891,0.889,0.893,25.39,24.59,26.07,24.63,23.85,25.28,0,0,0,0,0,0,0.137,0,0.0438,0.39,0.61,0.39,37.3
779925600000,1994,9,1993,12,51,7,0.104,0.0435,0.0609,3735.48,24.54,24.54,22.23,1,1,1,172.7,162.8,182.7,100.7,90.78,72,72,72,0,0,0,0.418,0.394,0.442,100.7,90.78,110.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0852,0.0817,0.0887,0.00431,0.00347,0.00516,0.00017,0.00014,0.0002,0.168,0.15,0.186,0.0066,0.0059,0.0073,25.38,25.38,25.38,0.916,0.912,0.921,0.968,0.965,0.97,0.887,0.883,0.891,22.96,20.81,25.3,22.23,20.08,24.54,0,0,0,0,0,0,0.124,0,0.0431,0.42,0.59,0.41,35.9
780530400000,1994,9,1993,12,52,7,0.0957,0.0401,0.0556,3424.8,23.51,23.51,20.39,1,1,1,158.3,155.9,162.8,92.01,83.87,66.29,52,72,0,0,0,0.419,0.328,0.462,92.01,83.87,106.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0811,0.0792,0.0837,0.00357,0.00288,0.00481,0.00014,0.00011,0.00019,0.151,0.138,0.175,0.0059,0.0054,0.0069,25.37,25.34,25.38,0.923,0.916,0.929,0.965,0.962,0.97,0.891,0.888,0.894,21.12,19.39,24.24,20.39,18.65,23.51,0,0,0,0,0,0,0.113,0,0.0401,0.42,0.58,0.42,35.8
781135200000,1994,10,1994,1,1,7,0.0954,0.0314,0.064,3919.58,24.53,24.53,23.33,1,1,1,157.8,155.9,162.8,105.8,103.9,52,52,52,0,0,0,0.33,0.319,0.334,105.8,103.9,110.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0834,0.0828,0.0852,0.00474,0.00458,0.00517,0.00019,0.00018,0.0002,0.173,0.17,0.182,0.0068,0.0067,0.0071,25.34,25.34,25.34,0.915,0.914,0.918,0.97,0.97,0.97,0.888,0.886,0.891,24.05,23.59,25.29,23.33,22.88,24.53,0,0,0,0,0,0,0.13,0,0.0314,0.33,0.67,0.33,41.1
781740000000,1994,10,1994,1,2,7,0.0943,0.0314,0.0628,3843.24,23.1,23.1,22.88,1,1,1,155.9,154.2,156.8,103.9,102.2,52,52,52,0,0,0,0.334,0.332,0.337,103.9,102.2,104.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0828,0.0822,0.0831,0.00458,0.00444,0.00466,0.00018,0.00017,0.00018,0.17,0.167,0.172,0.0067,0.0066,0.0067,25.34,25.34,25.34,0.914,0.912,0.914,0.97,0.97,0.97,0.886,0.885,0.887,23.58,23.18,23.81,22.88,22.48,23.1,0,0,0,0,0,0,0.127,0,0.0315,0.33,0.67,0.33,40.8
782344800000,1994,10,1994,1,3,7,0.0895,0.0314,0.0581,3552.31,22.88,22.88,21.14,1,1,1,148,138.7,155.9,95.99,86.74,52,52,52,0,0,0,0.352,0.334,0.375,95.99,86.74,103.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.08,0.0767,0.0828,0.00391,0.00312,0.00458,0.00015,0.00012,0.00018,0.156,0.139,0.17,0.0061,0.0055,0.0067,25.35,25.34,25.36,0.917,0.912,0.925,0.967,0.963,0.97,0.886,0.883,0.891,21.87,19.96,23.59,21.14,19.22,22.88,0,0,0,0,0,0,0.117,0,0.0314,0.35,0.65,0.35,39.7
782949600000,1994,10,1994,1,4,7,0.096,0.0314,0.0646,3959.68,24.79,24.79,23.57,1,1,1,158.8,155.9,163.9,106.8,103.9,52,52,52,0,0,0,0.328,0.317,0.334,106.8,103.9,111.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0838,0.0828,0.0856,0.00482,0.00458,0.00526,0.00019,0.00018,0.00021,0.175,0.17,0.184,0.0069,0.0067,0.0072,25.34,25.34,25.34,0.916,0.914,0.919,0.97,0.97,0.97,0.888,0.886,0.892,24.3,23.59,25.56,23.57,22.88,24.79,0,0,0,0,0,0,0.131,0,0.0314,0.33,0.67,0.33,41.2
783554400000,1994,10,1994,1,5,7,0.0948,0.0304,0.0644,3944.72,23.84,23.84,23.48,1,1,1,156.7,155.9,158.5,106.4,105.9,50.29,50,52,0,0,0,0.321,0.317,0.328,106.4,105.9,107.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0834,0.0831,0.0839,0.00479,0.00475,0.00492,0.00019,0.00019,0.00019,0.174,0.173,0.177,0.0068,0.0068,0.0069,25.34,25.34,25.34,0.915,0.915,0.917,0.97,0.97,0.97,0.888,0.888,0.889,24.21,24.07,24.58,23.48,23.35,23.84,0,0,0,0,0,0,0.13,0,0.0304,0.32,0.68,0.32,41.6
784159200000,1994,11,1994,2,6,7,0.0957,0.0302,0.0655,4018.43,25.27,25.27,23.92,1,1,1,158.2,155.9,163.9,108.2,105.9,50,50,50,0,0,0,0.316,0.305,0.321,108.2,105.9,113.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.084,0.0831,0.086,0.00495,0.00475,0.00543,0.00019,0.00019,0.00021,0.178,0.173,0.188,0.007,0.0068,0.0073,25.34,25.34,25.34,0.917,0.915,0.921,0.97,0.97,0.97,0.889,0.888,0.893,24.66,24.07,26.05,23.92,23.35,25.27,0,0,0,0,0,0,0.133,0,0.0302,0.32,0.68,0.32,42
784764000000,1994,11,1994,2,7,7,0.101,0.0302,0.0711,4394,28.49,28.49,26.15,1,1,1,167.5,163.9,177.2,117.5,113.9,50,50,50,0,0,0,0.299,0.282,0.305,117.5,113.9,127.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0872,0.086,0.0906,0.00574,0.00543,0.00656,0.00022,0.00021,0.00026,0.194,0.188,0.211,0.0076,0.0073,0.0083,25.34,25.34,25.34,0.923,0.921,0.929,0.97,0.97,0.97,0.895,0.893,0.901,26.96,26.05,29.37,26.15,25.27,28.49,0,0,0,0,0,0,0.145,0,0.0299,0.3,0.7,0.3,43.5
785368800000,1994,11,1994,2,8,7,0.115,0.0302,0.0844,5282.43,31.83,31.83,31.44,1,1,1,189.6,185.8,191.2,139.6,135.8,50,50,50,0,0,0,0.264,0.261,0.269,139.6,135.8,141.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.095,0.0937,0.0956,0.00761,0.00729,0.00775,0.0003,0.00029,0.0003,0.234,0.227,0.237,0.0091,0.0089,0.0092,25.35,25.34,25.35,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,32.42,31.48,32.82,31.44,30.54,31.83,0,0,0,0,0,0,0.175,0,0.0306,0.26,0.73,0.27,45.9
785973600000,1994,11,1994,2,9,7,0.116,0.0334,0.0831,5197.85,32.33,32.33,30.94,1,1,1,192.6,189.2,194.8,137.4,133.9,55.14,50,59,0,0,0,0.286,0.259,0.306,137.4,133.9,143.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0951,0.0944,0.0963,0.00743,0.00713,0.00793,0.00029,0.00028,0.00031,0.231,0.225,0.24,0.009,0.0088,0.0094,25.35,25.35,25.36,0.933,0.932,0.936,0.97,0.97,0.97,0.905,0.904,0.908,31.9,31.04,33.33,30.94,30.11,32.33,0,0,0,0,0,0,0.172,0,0.0329,0.29,0.72,0.28,44.8
786578400000,1994,12,1994,3,10,7,0.117,0.0357,0.0812,5075.06,31.86,31.86,30.21,1,1,1,193.3,189.2,200.2,134.3,130.2,59,59,59,0,0,0,0.305,0.295,0.312,134.3,130.2,141.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0946,0.0931,0.097,0.00717,0.00682,0.00776,0.00028,0.00027,0.0003,0.226,0.218,0.238,0.0088,0.0085,0.0093,25.36,25.36,25.36,0.932,0.931,0.935,0.97,0.97,0.97,0.904,0.903,0.907,31.14,30.14,32.84,30.21,29.24,31.86,0,0,0,0,0,0,0.168,0,0.0358,0.31,0.69,0.31,43.4
787183200000,1994,12,1994,3,11,7,0.143,0.0357,0.107,6757.08,46.89,46.89,40.22,1,1,1,235.7,206.6,264.1,176.7,147.6,59,59,59,0,0,0,0.252,0.223,0.286,176.7,147.6,205.1,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.11,0.0993,0.12,0.0108,0.0083,0.0132,0.00042,0.00032,0.00052,0.301,0.249,0.352,0.012,0.0098,0.014,25.09,24.89,25.31,0.947,0.938,0.956,0.976,0.97,0.98,0.924,0.909,0.937,41.19,34.35,47.85,40.22,33.32,46.89,0,0,0,0,0,0,0.223,0,0.036,0.25,0.75,0.25,47.3
787788000000,1994,12,1994,3,12,7,0.159,0.0357,0.123,7804.46,47.5,47.5,46.46,1,1,1,262.2,258.8,266.8,203.2,199.8,59,59,59,0,0,0,0.225,0.221,0.228,203.2,199.8,207.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.119,0.118,0.121,0.013,0.0127,0.0134,0.00052,0.0005,0.00053,0.349,0.343,0.357,0.014,0.014,0.014,24.9,24.88,24.92,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.937,47.4,46.61,48.47,46.46,45.68,47.5,0,0,0,0,0,0,0.258,0,0.036,0.22,0.77,0.23,49.1
788392800000,1994,12,1994,3,13,7,0.164,0.0369,0.127,8046.21,50,50,47.89,1,1,1,271.1,261.4,283.6,210.1,202.4,61,59,73,0,0,0,0.225,0.21,0.257,210.1,202.4,222.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.122,0.119,0.126,0.0136,0.013,0.0146,0.00054,0.00051,0.00058,0.361,0.347,0.383,0.014,0.014,0.015,24.85,24.79,24.91,0.957,0.955,0.959,0.98,0.98,0.98,0.937,0.936,0.94,48.99,47.22,51.83,47.89,46.27,50,0,0,0,0,0,0,0.266,0,0.037,0.23,0.77,0.23,49.1
788997600000,1995,1,1994,4,14,7,0.185,0.0442,0.141,8550.24,51.52,51.52,50.89,2,2,2,306.3,302.3,309.1,233.3,229.3,73,73,73,0,0,0,0.238,0.236,0.241,233.3,229.3,236.1,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.131,0.13,0.132,0.0156,0.0152,0.0158,0.00062,0.00061,0.00063,0.247,0.242,0.25,0.0098,0.0097,0.01,24.82,24.8,24.85,0.924,0.923,0.925,0.97,0.97,0.97,0.896,0.895,0.897,26.23,25.78,26.56,25.45,25.01,25.76,0,0,0,0,0,0,0.283,0,0.044,0.24,0.76,0.24,46.2
789602400000,1995,1,1994,4,15,7,0.195,0.0442,0.151,9136.79,55.21,55.21,54.39,2,2,2,321.9,316.5,325.7,248.9,243.5,73,73,73,0,0,0,0.227,0.224,0.231,248.9,243.5,252.7,990,990,990,965,965,965,25,25,25,0.137,0.135,0.138,0.0172,0.0164,0.0183,0.00069,0.00066,0.00073,0.264,0.258,0.269,0.011,0.01,0.011,24.73,24.7,24.76,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.899,0.902,28.03,27.41,28.46,27.19,26.59,27.6,0,0,0,0,0,0,0.302,0,0.044,0.23,0.77,0.23,46.9
790207200000,1995,1,1994,4,16,7,0.199,0.0442,0.154,9374.15,57.33,57.33,55.8,2,2,2,328.4,323.6,335.5,255.4,250.6,73,73,73,0,0,0,0.222,0.218,0.226,255.4,250.6,262.5,990,990,990,965,965,965.1,25,24.9,25,0.139,0.137,0.142,0.0195,0.0173,0.0229,0.00078,0.00069,0.00092,0.274,0.266,0.284,0.011,0.011,0.011,24.68,24.64,24.72,0.93,0.929,0.932,0.97,0.97,0.97,0.903,0.902,0.904,28.76,28.23,29.55,27.9,27.38,28.67,0,0,0,0,0,0,0.31,0,0.045,0.22,0.77,0.23,47.1
790812000000,1995,1,1994,4,17,7,0.214,0.0442,0.17,10308.9,67.12,67.12,61.36,2,2,2,354.1,344.6,380.8,281.1,271.6,73,73,73,0,0,0,0.206,0.192,0.212,281.1,271.6,307.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.148,0.145,0.158,0.0317,0.0272,0.0443,0.0013,0.0011,0.0018,0.312,0.298,0.352,0.013,0.012,0.014,24.52,24.34,24.58,0.936,0.934,0.941,0.97,0.97,0.97,0.908,0.906,0.913,31.63,30.58,34.6,30.68,29.66,33.56,0,0,0,0,0,0,0.341,0,0.044,0.21,0.79,0.21,48.2
791416800000,1995,1,1994,4,18,7,0.238,0.0493,0.189,11416.2,70.16,70.16,67.95,2,2,2,393.9,380.8,408,312.3,304.1,81.57,73,85,0,0,0,0.207,0.189,0.218,312.3,304.1,323,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.16,0.157,0.164,0.0464,0.0426,0.0515,0.0019,0.0017,0.0021,0.36,0.348,0.376,0.015,0.014,0.015,24.27,24.19,24.34,0.942,0.941,0.944,0.97,0.97,0.97,0.914,0.913,0.916,35.03,34.11,36.17,33.98,33.09,35.08,0,0,0,0,0,0,0.378,0,0.049,0.21,0.79,0.21,48
792021600000,1995,2,1994,5,19,7,0.257,0.0514,0.206,12415.6,77.33,77.33,73.9,2,2,2,425.1,417.9,440,340.1,332.9,85,85,85,0,0,0,0.2,0.193,0.203,340.1,332.9,355,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.17,0.167,0.175,0.0595,0.0561,0.0666,0.0024,0.0023,0.0027,0.402,0.391,0.424,0.016,0.016,0.017,24.09,24,24.13,0.947,0.946,0.949,0.972,0.97,0.975,0.92,0.917,0.926,38.02,37.24,39.65,36.95,36.13,38.67,0,0,0,0,0,0,0.411,0,0.051,0.2,0.8,0.2,48.3
792626400000,1995,2,1994,5,20,7,0.282,0.0514,0.231,13980,85.52,85.52,83.21,2,2,2,466.4,455.7,477.4,381.4,370.7,85,85,85,0,0,0,0.182,0.178,0.187,381.4,370.7,392.4,990,990,990,965.7,965.7,965.7,24.3,24.3,24.3,0.185,0.181,0.188,0.079,0.0739,0.0842,0.0033,0.003,0.0035,0.464,0.447,0.48,0.019,0.018,0.02,23.84,23.77,23.9,0.953,0.951,0.954,0.98,0.979,0.98,0.933,0.931,0.935,42.46,41.32,43.63,41.61,40.45,42.76,0,0,0,0,0,0,0.462,0,0.051,0.18,0.82,0.18,49.6
793231200000,1995,2,1994,5,21,7,0.305,0.0514,0.254,15310,96.6,96.6,91.13,2,2,2,505.1,486,532.5,420.1,401,85,85,85,0,0,0,0.168,0.16,0.175,420.1,401,447.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.198,0.192,0.208,0.0973,0.0883,0.11,0.004,0.0036,0.0046,0.522,0.493,0.563,0.022,0.02,0.023,23.61,23.44,23.72,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.5,44.55,49.28,45.57,43.66,48.3,0,0,0,0,0,0,0.506,0,0.051,0.17,0.83,0.17,50.2
793836000000,1995,2,1994,5,22,7,0.334,0.0609,0.273,16297.4,98.44,98.44,97.01,2,2,2,552.1,532.5,566.9,451.4,442.2,100.7,85,107,0,0,0,0.182,0.157,0.195,451.4,442.2,459.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.212,0.208,0.216,0.112,0.108,0.116,0.0047,0.0045,0.0049,0.571,0.558,0.585,0.024,0.023,0.025,23.34,23.26,23.44,0.958,0.957,0.958,0.98,0.98,0.98,0.939,0.938,0.939,49.49,48.54,50.23,48.5,47.57,49.22,0,0,0,0,0,0,0.539,0,0.061,0.18,0.82,0.18,48.8
794440800000,1995,3,1994,6,23,7,0.368,0.0647,0.303,17535.7,110,110,104.4,3,2,2.7142857142857144,607.7,577.9,636.9,500.7,470.9,107,107,107,0,0,0,0.176,0.168,0.185,500.7,470.9,529.9,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.239,0.223,0.256,0.137,0.121,0.155,0.0058,0.0051,0.0066,0.575,0.534,0.624,0.024,0.023,0.026,23.1,22.96,23.2,0.95,0.946,0.957,0.973,0.97,0.98,0.924,0.917,0.938,40.83,35.42,52.27,39.55,34.36,50,0,0,0,0,0,0,0.58,0,0.065,0.18,0.82,0.18,47.7
795045600000,1995,3,1994,6,24,7,0.422,0.0647,0.358,20537.8,131.5,131.5,122.2,3,3,3,698.5,654.2,748.2,591.5,547.2,107,107,107,0,0,0,0.154,0.143,0.164,591.5,547.2,641.2,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.291,0.266,0.319,0.196,0.167,0.229,0.0084,0.0071,0.0099,0.696,0.621,0.78,0.03,0.026,0.034,22.61,22.33,22.86,0.953,0.95,0.956,0.978,0.974,0.98,0.932,0.925,0.937,41.67,38.87,44.74,40.75,37.85,43.85,0,0,0,0,0,0,0.679,0,0.064,0.15,0.85,0.15,48.7
795650400000,1995,3,1994,6,25,7,0.496,0.0647,0.432,24097.8,153.2,153.2,143.4,4,3,3.142857142857143,820.5,751.7,885.1,713.5,644.7,107,107,107,0,0,0,0.131,0.121,0.142,713.5,644.7,778.1,990,990,990,967.2,966.9,967.4,22.8,22.6,23.1,0.364,0.321,0.413,0.277,0.232,0.316,0.012,0.01,0.014,0.892,0.786,0.98,0.039,0.034,0.043,21.93,21.63,22.31,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.938,46.99,39.29,51.26,45.99,38.29,50,0,0,0,0,0,0,0.797,0,0.064,0.13,0.87,0.13,48.6
796255200000,1995,3,1994,6,26,7,0.621,0.0678,0.553,29388.5,187.2,187.2,174.9,4,4,4,1027,924.7,1126,915,817.7,112.1,107,125,0,0,0,0.109,0.101,0.116,915,817.7,1001,990,990,990,968,967.6,968.3,22,21.7,22.4,0.542,0.449,0.638,0.382,0.335,0.425,0.017,0.015,0.02,1.18,1,1.34,0.053,0.045,0.062,20.85,20.36,21.4,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.933,0.937,44.64,40.92,47.74,43.73,40.02,46.79,0,0,0,0,0,0,0.972,0,0.068,0.11,0.89,0.11,47.3
796860000000,1995,4,1994,7,27,7,0.723,0.0756,0.648,32787.5,197.4,197.4,195.2,4,4,4,1196,1151,1217,1071,1026,125,125,125,0,0,0,0.105,0.103,0.109,1071,1026,1092,990,990,990,968.5,968.4,968.6,21.5,21.4,21.6,0.741,0.676,0.771,0.582,0.482,0.629,0.027,0.022,0.029,1.62,1.44,1.7,0.075,0.067,0.079,19.87,19.72,20.18,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,49.79,48.52,50.37,48.79,47.55,49.36,0,0,0,0,0,0,1.08,0,0.075,0.1,0.9,0.1,45.3
797464800000,1995,4,1994,7,28,7,0.74,0.0756,0.662,33208.7,198.1,198.1,197.7,4,4,4,1224,1208,1232,1099,1083,125,125,125,3.994,0,6.989,0.102,0.101,0.103,1095,1083,1100,990,990,990,968.6,968.6,968.6,21.4,21.4,21.4,0.778,0.759,0.786,0.637,0.61,0.648,0.03,0.028,0.03,1.71,1.67,1.73,0.08,0.078,0.081,19.68,19.64,19.78,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.935,0.935,50.43,50.14,50.53,49.42,49.14,49.52,0,0,0,0,0,0,1.1,0,0.078,0.1,0.89,0.11,44.9
798069600000,1995,4,1994,7,29,7,0.715,0.0756,0.64,32549.3,196.5,196.5,193.7,4,4,4,1183,1151,1208,1058,1026,125,125,125,0,0,0,0.106,0.103,0.109,1058,1026,1083,990,990,990,968.5,968.4,968.6,21.5,21.4,21.6,0.722,0.676,0.759,0.553,0.482,0.61,0.026,0.022,0.028,1.57,1.44,1.67,0.073,0.067,0.078,19.96,19.78,20.18,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,49.43,48.52,50.14,48.44,47.55,49.14,0,0,0,0,0,0,1.08,0,0.075,0.11,0.9,0.1,45.5
798674400000,1995,4,1994,7,30,7,0.675,0.0756,0.599,31197.3,189.1,189.1,185.7,4,4,4,1116,1086,1142,990.9,961.4,125,125,125,0,0,0,0.112,0.109,0.115,990.9,961.4,1017,990,990,990,968.3,968.2,968.3,21.7,21.7,21.8,0.626,0.588,0.661,0.426,0.404,0.461,0.02,0.019,0.021,1.33,1.26,1.41,0.061,0.058,0.065,20.41,20.25,20.57,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.37,46.33,48.23,46.42,45.4,47.26,0,0,0,0,0,0,1.03,0,0.076,0.11,0.89,0.11,46.2
799279200000,1995,5,1994,8,31,7,0.631,0.0889,0.542,28772.8,176.8,176.8,171.3,4,4,4,1044,989.5,1080,896.6,842.5,147,147,147,0,0,0,0.141,0.136,0.149,896.6,842.5,933,990,990,990,968,967.9,968.2,22,21.8,22.1,0.53,0.48,0.563,0.373,0.347,0.391,0.017,0.016,0.018,1.15,1.05,1.21,0.052,0.048,0.055,20.82,20.64,21.09,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,43.69,41.56,45.1,42.82,40.7,44.2,0,0,0,0,0,0,0.951,0,0.089,0.14,0.86,0.14,45.6
799884000000,1995,5,1994,8,32,7,0.551,0.0889,0.462,25185,159.8,159.8,149.9,4,3,3.2857142857142856,910.4,843.5,971.4,763.4,696.5,147,147,147,0,0,0,0.162,0.151,0.174,763.4,696.5,824.4,990,990,990,967.5,967.3,967.8,22.5,22.2,22.7,0.409,0.356,0.464,0.306,0.266,0.338,0.014,0.012,0.015,0.974,0.878,1.03,0.043,0.039,0.046,21.48,21.19,21.85,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,47.36,40.1,52.24,46.2,39.15,50,0,0,0,0,0,0,0.833,0,0.089,0.16,0.84,0.16,45.7
800488800000,1995,5,1994,8,33,7,0.428,0.0889,0.339,19423.6,135.7,135.7,115.6,3,2,2.7142857142857144,707.9,601.8,817.7,560.9,454.8,147,147,147,0,0,0,0.21,0.18,0.244,560.9,454.8,670.7,990,990,990,966.7,966.3,967.2,23.3,22.8,23.7,0.279,0.218,0.341,0.178,0.114,0.249,0.0077,0.0048,0.011,0.681,0.582,0.835,0.029,0.025,0.037,22.59,21.99,23.11,0.954,0.949,0.958,0.978,0.97,0.98,0.933,0.92,0.939,44.24,37.24,51.4,43.22,36.12,50,0,0,0,0,0,0,0.642,0,0.089,0.21,0.79,0.21,45.4
801093600000,1995,5,1994,8,34,7,0.308,0.0889,0.219,13056.8,89.98,89.98,77.72,2,2,2,508.7,455.7,566.9,361.7,308.7,147,147,147,0,0,0,0.291,0.259,0.323,361.7,308.7,419.9,990,990,990,965.9,965.7,966.2,24.1,23.8,24.3,0.184,0.165,0.205,0.0697,0.0447,0.0972,0.0029,0.0018,0.0041,0.44,0.361,0.528,0.018,0.015,0.022,23.67,23.32,23.99,0.949,0.942,0.956,0.975,0.97,0.98,0.926,0.914,0.937,39.84,34.21,45.91,38.86,33.18,44.99,0,0,0,0,0,0,0.432,0,0.089,0.29,0.71,0.29,42.4
801698400000,1995,5,1994,8,35,7,0.249,0.0792,0.169,10155.4,63.06,63.06,60.45,2,2,2,411.1,386.5,440,280.1,267.5,131,119,147,0,0,0,0.318,0.292,0.35,280.1,267.5,293,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.154,0.149,0.16,0.0312,0.0253,0.0373,0.0013,0.001,0.0015,0.317,0.298,0.337,0.013,0.012,0.014,24.23,24.08,24.37,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,31.16,29.84,32.5,30.22,28.95,31.53,0,0,0,0,0,0,0.336,0,0.08,0.32,0.68,0.32,40.8
802303200000,1995,6,1994,9,36,7,0.214,0.072,0.142,8650.89,55.87,55.87,51.49,2,1,1.4285714285714286,353,338.3,377.1,234,219.3,119,119,119,0,0,0,0.338,0.316,0.352,234,219.3,258.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.138,0.132,0.146,0.0161,0.0144,0.0208,0.00065,0.00058,0.00084,0.34,0.257,0.401,0.014,0.01,0.016,24.49,24.43,24.57,0.946,0.925,0.959,0.976,0.97,0.98,0.923,0.897,0.94,41.27,26.37,52.42,40,25.58,50,0,0,0,0,0,0,0.286,0,0.072,0.34,0.66,0.34,40.4
802908000000,1995,6,1994,9,37,7,0.197,0.072,0.125,7840.88,48.9,48.9,46.67,1,1,1,325.4,316.5,335.5,206.4,197.5,119,119,119,0,0,0,0.366,0.355,0.376,206.4,197.5,216.5,990,990,990,965,965,965.1,25,24.9,25,0.128,0.125,0.131,0.0133,0.0125,0.0142,0.00053,0.0005,0.00057,0.362,0.346,0.38,0.015,0.014,0.015,24.61,24.54,24.67,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.938,47.62,45.59,49.89,46.67,44.68,48.9,0,0,0,0,0,0,0.259,0,0.072,0.37,0.63,0.37,39.8
803512800000,1995,6,1994,9,38,7,0.18,0.072,0.108,6749.34,42.98,42.98,40.17,1,1,1,297.2,287.2,309.1,178.2,168.2,119,119,119,0,0,0,0.401,0.385,0.414,178.2,168.2,190.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.114,0.122,0.0109,0.01,0.0119,0.00043,0.0004,0.00048,0.312,0.294,0.333,0.012,0.012,0.013,24.8,24.72,24.86,0.948,0.945,0.952,0.977,0.973,0.98,0.927,0.92,0.933,41.1,38.74,43.86,40.17,37.71,42.98,0,0,0,0,0,0,0.223,0,0.072,0.4,0.6,0.4,37.5
804117600000,1995,6,1994,9,39,7,0.166,0.0701,0.0959,5948.33,36.32,36.32,35.41,1,1,1,274.4,270.3,281.3,158.5,152.3,115.9,108,119,0,0,0,0.422,0.4,0.439,158.5,152.3,162.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.109,0.112,0.00922,0.00869,0.00955,0.00037,0.00034,0.00038,0.276,0.265,0.283,0.011,0.011,0.011,24.93,24.89,24.95,0.942,0.94,0.943,0.97,0.97,0.97,0.914,0.912,0.915,36.49,35.02,37.42,35.41,33.97,36.32,0,0,0,0,0,0,0.197,0,0.0701,0.42,0.58,0.42,35.8
804722400000,1995,7,1994,10,40,7,0.158,0.0653,0.0931,5778.95,34.9,34.9,34.4,1,1,1,261.9,256.7,264.1,153.9,148.7,108,108,108,0,0,0,0.412,0.409,0.421,153.9,148.7,156.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.108,0.106,0.109,0.00883,0.00839,0.00902,0.00035,0.00033,0.00036,0.267,0.258,0.271,0.011,0.01,0.011,24.99,24.97,25.02,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.91,0.913,35.46,34.24,35.98,34.4,33.21,34.9,0,0,0,0,0,0,0.191,0,0.0649,0.41,0.59,0.41,36.6
805327200000,1995,7,1994,10,41,7,0.15,0.0653,0.0846,5239.84,33.21,33.21,31.19,1,1,1,247.9,243.3,256.7,139.9,135.3,108,108,108,0,0,0,0.436,0.421,0.444,139.9,135.3,148.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.101,0.106,0.00764,0.00725,0.00839,0.0003,0.00029,0.00033,0.242,0.234,0.258,0.0096,0.0092,0.01,25.07,25.02,25.11,0.935,0.933,0.939,0.97,0.97,0.97,0.907,0.905,0.91,32.15,31.08,34.24,31.19,30.14,33.21,0,0,0,0,0,0,0.173,0,0.0654,0.44,0.56,0.44,34.9
805932000000,1995,7,1994,10,42,7,0.142,0.0653,0.0765,4731.25,29.32,29.32,28.16,1,1,1,234.6,231.4,239.6,126.6,123.4,108,108,108,0,0,0,0.461,0.451,0.467,126.6,123.4,131.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0982,0.0971,0.1,0.00651,0.00624,0.00694,0.00026,0.00025,0.00027,0.218,0.212,0.227,0.0086,0.0084,0.009,25.17,25.14,25.2,0.929,0.928,0.931,0.97,0.97,0.97,0.901,0.9,0.903,29.03,28.3,30.22,28.16,27.45,29.32,0,0,0,0,0,0,0.156,0,0.0655,0.46,0.54,0.46,33.3
806536800000,1995,7,1994,10,43,7,0.137,0.0653,0.0718,4426.26,27.45,27.45,26.35,1,1,1,226.7,222.3,231.4,118.7,114.3,108,108,108,0,0,0,0.476,0.467,0.486,118.7,114.3,123.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0954,0.0939,0.0971,0.00584,0.00546,0.00624,0.00023,0.00021,0.00025,0.204,0.196,0.212,0.008,0.0077,0.0084,25.24,25.2,25.27,0.924,0.921,0.928,0.97,0.97,0.97,0.897,0.894,0.9,27.16,26.09,28.3,26.35,25.31,27.45,0,0,0,0,0,0,0.146,0,0.0652,0.48,0.52,0.48,32.3
807141600000,1995,7,1994,10,44,7,0.131,0.0575,0.0738,4565.13,28.91,28.91,27.17,1,1,1,217.1,209.3,222.4,122,114.3,95.14,93,108,0,0,0,0.438,0.418,0.486,122,114.3,129.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0951,0.0928,0.0974,0.00612,0.00546,0.00675,0.00024,0.00021,0.00027,0.208,0.196,0.221,0.0082,0.0077,0.0087,25.29,25.24,25.35,0.926,0.921,0.93,0.97,0.97,0.97,0.898,0.894,0.902,28.01,26.09,29.8,27.17,25.31,28.91,0,0,0,0,0,0,0.151,0,0.0572,0.44,0.56,0.44,34.8
807746400000,1995,8,1994,11,45,7,0.126,0.0562,0.0695,3708.48,25.86,25.86,22.07,1,1,1,207.9,202.2,209.3,114.9,109.2,93,93,93,0,0,0,0.447,0.444,0.46,114.9,109.2,116.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0923,0.0903,0.0928,0.00551,0.00503,0.00563,0.00022,0.0002,0.00022,0.195,0.185,0.198,0.0076,0.0072,0.0077,25.36,25.35,25.4,0.79,0,0.922,0.831,0,0.97,0.767,0,0.895,22.76,0,26.66,22.07,0,25.86,0,1,0,0,0.143,0,0.123,0.143,0.0565,0.45,0.55,0.45,29.4
