datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
433807200000,1983,10,1983,1,31,0.602,0.26,0.342,21183.9,32.73,32.73,28.47,1,1,1,224.6,212.1,243.3,127.6,115.1,97,97,97,0.0001343,-0.0004666,0.0004565,0.432,0.399,0.457,127.6,115.1,146.3,990,990,990,964.5,964.5,964.7,25.5,25.3,25.5,0.0965,0.092,0.103,0.0066,0.00553,0.00818,0.00026,0.00022,0.00032,0.218,0.195,0.251,0.0086,0.0077,0.0099,25.23,25.09,25.33,0.929,0.922,0.937,0.97,0.97,0.97,0.901,0.894,0.909,29.35,26.34,33.74,28.47,25.55,32.73,0,0,0,0,0,0,0.158,0,0.26,0.43,0.57,0.43,35.2
436485600000,1983,11,1983,2,30,0.7,0.252,0.448,28032.8,48.2,48.2,38.93,1,1,1,270.2,246.2,306,172.9,143.8,97.33,93,106,-0.00001117,-0.0003641,0.0004394,0.362,0.304,0.424,172.9,143.8,213,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.113,0.104,0.126,0.0104,0.00797,0.0139,0.00041,0.00032,0.00055,0.299,0.249,0.37,0.012,0.0098,0.015,24.92,24.7,25.06,0.946,0.937,0.957,0.974,0.97,0.98,0.921,0.908,0.938,39.98,33.09,49.38,38.93,32.1,48.2,0,0,0,0,0,0,0.216,0,0.252,0.36,0.64,0.36,40
439077600000,1983,12,1983,3,31,1.05,0.292,0.758,45914.2,79.56,79.56,61.71,2,1,1.7096774193548387,391.9,306,470.2,282.9,202,109,104,118,0.00004093,-0.000385,0.0004728,0.283,0.221,0.34,282.9,202,366.2,990,990,990,965.3,964.9,965.7,24.7,24.3,25.1,0.153,0.123,0.181,0.0373,0.0129,0.0718,0.0015,0.00052,0.003,0.365,0.248,0.443,0.015,0.01,0.018,24.29,23.84,24.72,0.946,0.923,0.959,0.974,0.97,0.98,0.921,0.896,0.94,38.92,25.86,52.02,37.78,25.09,48.2,0,0,0,0,0,0,0.343,0,0.292,0.28,0.72,0.28,43.7
441756000000,1984,1,1983,4,31,1.45,0.294,1.15,68035.5,112.2,112.2,91.45,3,2,2.2580645161290325,540.1,470.2,630.1,430.4,350.2,109.7,91,120,-0.00006694,-0.0004778,0.0003105,0.207,0.144,0.255,430.4,350.2,539.1,990,990,990,966,965.7,966.4,24,23.6,24.3,0.208,0.177,0.257,0.103,0.0643,0.161,0.0043,0.0026,0.0068,0.514,0.42,0.609,0.021,0.017,0.026,23.46,22.98,23.86,0.952,0.945,0.957,0.977,0.97,0.98,0.93,0.916,0.938,42.27,35.01,51.85,41.08,33.96,48.2,0,0,0,0,0,0,0.508,0,0.3,0.2,0.79,0.21,46.9
444434400000,1984,2,1983,5,29,1.85,0.263,1.59,90034.2,144.6,144.6,129.4,3,3,3,737.9,636.9,858.5,632.9,531.9,105,105,105,-0.00002689,-0.0004823,0.0004728,0.143,0.122,0.165,632.9,531.9,753.5,990,990,990,966.9,966.4,967.3,23.1,22.7,23.6,0.313,0.256,0.388,0.224,0.156,0.304,0.0097,0.0066,0.013,0.764,0.594,0.972,0.033,0.025,0.043,22.38,21.69,22.96,0.955,0.949,0.957,0.979,0.972,0.98,0.934,0.922,0.938,44.16,37.9,51.13,43.12,36.82,48.2,0,0,0,0,0,0,0.719,0,0.26,0.14,0.86,0.14,48.7
446940000000,1984,3,1983,6,31,3.52,0.346,2.67,130871,192.8,192.8,175.9,4,3,3.838709677419355,1313,876.9,1802,1184,747.9,129,129,129,187.7,-0.0004874,572.7,0.105,0.0716,0.147,996.4,747.9,1100,990,990,990,968.9,967.4,970.5,21.1,19.5,22.6,0.711,0.391,0.925,0.519,0.301,0.648,0.025,0.013,0.033,1.51,0.971,1.87,0.073,0.043,0.096,19.61,17.67,21.62,0.954,0.95,0.957,0.98,0.977,0.98,0.934,0.931,0.938,47.36,40.51,52.13,45.92,39.59,48.2,0,0,0,0,0,0,0.977,0,0.85,0.098,0.76,0.24,37.2
449618400000,1984,4,1983,7,30,4.35,0.384,2.85,130849,187.4,187.4,181.7,4,4,4,1678,1511,1808,1530,1363,148,148,148,430,263.1,559.8,0.0885,0.0819,0.0979,1100,1100,1100,990,990,990,970.1,969.5,970.5,19.9,19.5,20.5,0.921,0.908,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.091,0.096,18.07,17.65,18.62,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.36,45.22,47.82,45.43,44.31,46.86,0,0,0,0,0,0,1.01,0,1.5,0.088,0.66,0.34,30.1
452210400000,1984,5,1983,8,31,3.28,0.514,2.66,134131,192.8,192.8,180.3,4,3,3.935483870967742,1225,941.1,1485,1033,749.1,192,192,192,38.49,-0.002427,192.9,0.16,0.129,0.204,994.1,749.1,1100,990,990,990,968.6,967.7,969.4,21.4,20.6,22.3,0.678,0.402,0.878,0.501,0.301,0.648,0.024,0.013,0.032,1.46,0.983,1.83,0.068,0.044,0.089,19.94,18.74,21.35,0.954,0.952,0.957,0.98,0.975,0.98,0.935,0.93,0.938,46.97,39.75,50.91,45.85,38.77,48.2,0,0,0,0,0,0,1,0,0.62,0.16,0.81,0.19,40.9
454888800000,1984,6,1983,9,30,1.52,0.345,1.18,68227.2,144.6,144.6,94.76,3,2,2.3333333333333335,586.7,426.6,906.4,453.7,307.6,133,119,161,-0.00003442,-0.0004311,0.0004146,0.233,0.178,0.279,453.7,307.6,745.4,990,990,990,966.2,965.5,967.5,23.8,22.5,24.5,0.229,0.164,0.396,0.12,0.0442,0.299,0.0051,0.0018,0.013,0.552,0.358,0.973,0.023,0.015,0.043,23.24,21.5,24.12,0.951,0.942,0.958,0.976,0.97,0.98,0.928,0.914,0.939,41.72,34.27,52.2,40.53,33.24,48.2,0,0,0,0,0,0,0.526,0,0.34,0.23,0.78,0.22,44.9
457480800000,1984,7,1983,10,31,0.972,0.289,0.683,41243.4,67.61,67.61,55.43,2,1,1.7741935483870968,363,320.2,420.3,255,212.2,108,108,108,0.0000545,-0.0004907,0.0004998,0.3,0.257,0.337,255,212.2,312.3,990,990,990,965.2,965,965.5,24.8,24.5,25,0.144,0.128,0.164,0.0234,0.0138,0.0464,0.00095,0.00055,0.0019,0.315,0.248,0.398,0.013,0.01,0.016,24.47,24.15,24.66,0.938,0.923,0.959,0.972,0.97,0.98,0.912,0.895,0.94,34.37,25.71,52.45,33.16,24.94,48.2,0,0,0,0,0,0,0.308,0,0.289,0.3,0.7,0.3,42.4
460159200000,1984,8,1983,11,31,0.76,0.268,0.492,30606.5,48.2,48.2,41.14,1,1,1,283.7,256.7,320.2,183.6,156.3,100.1,93,115,-0.00001007,-0.0004966,0.0004394,0.355,0.29,0.424,183.6,156.3,227.2,990,990,990,964.8,964.7,965,25.2,25,25.3,0.117,0.109,0.132,0.0114,0.00903,0.0151,0.00045,0.00036,0.0006,0.319,0.271,0.396,0.013,0.011,0.016,24.84,24.6,24.99,0.949,0.941,0.959,0.976,0.97,0.98,0.926,0.913,0.94,42.46,35.98,52.57,41.14,34.9,48.2,0,0,0,0,0,0,0.229,0,0.268,0.35,0.65,0.35,40.3
462837600000,1984,9,1983,12,30,0.597,0.236,0.361,22429.2,35.61,35.61,31.15,1,1,1,230.2,212.1,249.8,139.2,121.1,91,91,91,0.0001459,-0.0003494,0.0004565,0.396,0.364,0.429,139.2,121.1,158.8,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.1,0.0938,0.107,0.00758,0.00604,0.00925,0.0003,0.00024,0.00037,0.238,0.206,0.273,0.0094,0.0081,0.011,25.18,25.03,25.32,0.934,0.926,0.942,0.97,0.97,0.97,0.906,0.898,0.914,32.12,27.83,36.71,31.15,26.99,35.61,0,0,0,0,0,0,0.173,0,0.236,0.4,0.6,0.4,37.6
465429600000,1984,10,1984,1,31,0.564,0.218,0.346,21534.4,31.25,31.25,28.94,1,1,1,210.8,199.1,229.4,129.2,109.6,81.52,73,97,-0.00005348,-0.0004812,0.0004138,0.386,0.344,0.47,129.2,109.6,139.1,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0954,0.0901,0.0981,0.00674,0.00507,0.00757,0.00026,0.0002,0.0003,0.219,0.186,0.236,0.0086,0.0073,0.0092,25.32,25.2,25.39,0.93,0.917,0.934,0.97,0.97,0.97,0.902,0.89,0.906,29.84,25.02,32.22,28.94,24.27,31.25,0,0,0,0,0,0,0.161,0,0.218,0.39,0.61,0.39,38.2
468108000000,1984,11,1984,2,30,0.677,0.241,0.436,27344.9,48.2,48.2,37.98,1,1,1,261.3,226.4,306,168.3,133.4,93,93,93,-0.0000246,-0.0004666,0.0004369,0.361,0.304,0.411,168.3,133.4,213,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.11,0.0981,0.126,0.0101,0.00709,0.0139,0.0004,0.00028,0.00055,0.29,0.228,0.37,0.011,0.009,0.015,24.98,24.7,25.21,0.944,0.932,0.957,0.975,0.97,0.98,0.92,0.904,0.938,38.94,30.74,49.38,37.98,29.82,48.2,0,0,0,0,0,0,0.211,0,0.241,0.36,0.64,0.36,40.4
470700000000,1984,12,1984,3,31,1.01,0.279,0.728,44150.6,73.34,73.34,59.34,2,1,1.5806451612903225,376,306,442.8,272,202,104,104,104,-0.00000512,-0.0004305,0.0004998,0.283,0.235,0.34,272,202,338.8,990,990,990,965.3,964.9,965.6,24.7,24.4,25.1,0.148,0.123,0.172,0.0335,0.0129,0.0589,0.0014,0.00052,0.0024,0.368,0.261,0.402,0.015,0.01,0.016,24.36,24.01,24.72,0.949,0.927,0.959,0.974,0.97,0.98,0.924,0.899,0.94,41.03,27.18,52.02,39.55,26.36,48.2,0,0,0,0,0,0,0.33,0,0.282,0.28,0.72,0.28,43.7
473378400000,1985,1,1984,4,31,1.48,0.269,1.22,71383.2,134.8,134.8,95.95,3,2,2.2903225806451615,554.2,453.1,748.2,453.9,333.1,100.4,91,120,0.00003244,-0.0004048,0.0003105,0.188,0.122,0.265,453.9,333.1,657.2,990,990,990,966.1,965.6,966.9,23.9,23.1,24.4,0.219,0.171,0.324,0.118,0.0562,0.24,0.005,0.0023,0.01,0.548,0.395,0.803,0.023,0.016,0.035,23.37,22.3,23.97,0.953,0.946,0.958,0.977,0.97,0.98,0.931,0.917,0.939,43.41,36.2,52.31,42.15,35.11,48.2,0,0,0,0,0,0,0.533,0,0.26,0.18,0.82,0.18,48.2
476056800000,1985,2,1984,5,28,1.93,0.309,1.62,91335.8,144.6,144.6,135.9,3,3,3,798.7,760.5,843.5,670.9,623.5,127.9,105,137,0.00003637,-0.0004756,0.0004146,0.16,0.124,0.18,670.9,623.5,738.5,990,990,990,967.1,966.9,967.3,22.9,22.7,23.1,0.338,0.312,0.374,0.249,0.218,0.294,0.011,0.0094,0.013,0.831,0.753,0.943,0.036,0.033,0.042,22.07,21.78,22.31,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.29,43.43,50.32,45.31,42.56,48.2,0,0,0,0,0,0,0.755,0,0.31,0.16,0.84,0.16,47.3
478476000000,1985,3,1984,6,31,2.8,0.346,2.45,128170,192.8,192.8,172.3,4,3,3.774193548387097,1044,847.1,1246,915,718.1,129,129,129,1.101,-0.002999,17.06,0.125,0.104,0.152,913.9,718.1,1100,990,990,990,968,967.3,968.7,22,21.3,22.7,0.557,0.366,0.788,0.412,0.281,0.648,0.019,0.012,0.03,1.24,0.913,1.74,0.056,0.04,0.081,20.76,19.59,21.8,0.955,0.954,0.957,0.98,0.977,0.98,0.936,0.932,0.938,47.04,40.51,50.58,45.79,39.59,48.2,0,0,0,0,0,0,0.957,0,0.35,0.12,0.88,0.12,45.8
481154400000,1985,4,1984,7,30,4.27,0.384,2.85,131516,192.8,192.8,182.7,4,4,4,1648,1270,1917,1500,1122,148,148,148,400,21.75,668.5,0.091,0.0772,0.117,1100,1100,1100,990,990,990,970,968.7,970.8,20,19.2,21.3,0.905,0.804,0.926,0.648,0.648,0.648,0.032,0.03,0.034,1.85,1.75,1.87,0.093,0.082,0.098,18.18,17.3,19.5,0.951,0.949,0.954,0.98,0.98,0.98,0.932,0.93,0.935,46.65,44.26,50.16,45.67,43.38,48.2,0,0,0,0,0,0,1.01,0,1.42,0.09,0.67,0.33,30.8
483746400000,1985,5,1984,8,31,4.77,0.594,2.95,132589,190.2,190.2,178.2,4,4,4,1782,1447,1953,1560,1171,221.8,192,276,459.9,70.69,660.5,0.127,0.0983,0.191,1100,1100,1100,990,990,990,970.4,969.3,970.9,19.6,19.1,20.7,0.917,0.847,0.926,0.648,0.648,0.648,0.033,0.031,0.034,1.87,1.79,1.87,0.095,0.087,0.098,17.74,17.18,18.89,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.46,43.95,48.53,44.55,43.07,47.56,0,0,0,0,0,0,0.99,0,1.82,0.12,0.62,0.38,27.8
486424800000,1985,6,1984,9,30,2.64,0.544,2.07,108209,192.8,192.8,150.3,4,2,3.3666666666666667,1018,615.6,1432,808,405.6,210,210,210,10.58,-0.002771,121.9,0.22,0.147,0.341,797.4,405.6,1100,990,990,990,967.9,966.4,969.3,22.1,20.7,23.6,0.5,0.206,0.862,0.346,0.0905,0.648,0.016,0.0038,0.031,1.1,0.513,1.81,0.051,0.022,0.087,21.03,18.93,23.12,0.955,0.948,0.958,0.979,0.97,0.98,0.935,0.92,0.939,45.84,36.31,52.27,44.64,35.22,48.2,0,0,0,0,0,0,0.835,0,0.57,0.21,0.78,0.22,41
489016800000,1985,7,1984,10,31,1.26,0.406,0.851,50758.8,87.3,87.3,68.22,2,2,2,469.2,389.1,595.7,317.8,254.1,151.5,135,186,-0.00001901,-0.0004598,0.0004998,0.322,0.278,0.38,317.8,254.1,409.7,990,990,990,965.7,965.3,966.3,24.3,23.7,24.7,0.17,0.146,0.204,0.049,0.019,0.0924,0.002,0.00077,0.0039,0.376,0.279,0.516,0.015,0.011,0.022,23.91,23.2,24.38,0.943,0.931,0.955,0.971,0.97,0.98,0.916,0.903,0.936,35.1,28.27,44.54,34.11,27.42,43.65,0,0,0,0,0,0,0.379,0,0.409,0.32,0.68,0.32,40.3
491695200000,1985,8,1984,11,31,0.895,0.415,0.48,29519.1,48.2,48.2,39.68,1,1,1,334.1,290.5,386.5,179.1,135.5,155,155,155,0.00003941,-0.0004907,0.0004734,0.467,0.401,0.534,179.1,135.5,231.5,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.12,0.105,0.139,0.011,0.00727,0.0154,0.00044,0.00029,0.00063,0.316,0.238,0.409,0.013,0.0095,0.017,24.61,24.26,24.9,0.948,0.933,0.959,0.975,0.97,0.98,0.924,0.905,0.939,40.97,30.89,52.74,39.68,29.96,48.2,0,0,0,0,0,0,0.22,0,0.415,0.46,0.54,0.46,33
494373600000,1985,9,1984,12,30,0.656,0.306,0.35,21601.7,38.79,38.79,30,1,1,1,252.9,226.4,290.5,134.9,108.4,118,118,118,0.00001349,-0.0004966,0.0004394,0.469,0.406,0.521,134.9,108.4,172.5,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.101,0.0914,0.114,0.00722,0.00496,0.0104,0.00029,0.0002,0.00041,0.233,0.185,0.3,0.0092,0.0073,0.012,25.07,24.84,25.26,0.932,0.917,0.946,0.97,0.97,0.976,0.904,0.89,0.923,30.92,24.62,39.77,30,23.89,38.79,0,0,0,0,0,0,0.167,0,0.306,0.47,0.53,0.47,32.9
496965600000,1985,10,1985,1,31,0.567,0.26,0.307,16189.4,28.88,28.88,21.76,1,1,1,211.8,201.2,226.4,114.8,104.2,97,97,97,0.00003465,-0.0004812,0.0004138,0.459,0.428,0.482,114.8,104.2,129.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0919,0.0882,0.0971,0.00551,0.0046,0.00675,0.00022,0.00018,0.00027,0.195,0.176,0.221,0.0076,0.0069,0.0087,25.33,25.22,25.42,0.774,0,0.93,0.814,0,0.97,0.751,0,0.902,22.43,0,29.77,21.76,0,28.88,0,5,0,0,0.161,0,0.121,0.161,0.26,0.46,0.54,0.46,28.6
499644000000,1985,11,1985,2,30,0.578,0.219,0.36,22441.8,40.1,40.1,31.17,1,1,1,223.2,206.6,243.3,138.8,113.6,84.33,67,93,0.00008945,-0.0004812,0.0004565,0.381,0.275,0.45,138.8,113.6,176.3,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.099,0.0912,0.11,0.00755,0.00541,0.0107,0.0003,0.00021,0.00042,0.236,0.192,0.301,0.0093,0.0075,0.012,25.22,25.04,25.37,0.933,0.92,0.947,0.972,0.97,0.978,0.906,0.893,0.926,32.07,26.01,41,31.17,25.23,40.1,0,0,0,0,0,0,0.173,0,0.218,0.38,0.62,0.38,38.8
502236000000,1985,12,1985,3,31,0.819,0.189,0.63,38729.3,72.03,72.03,52.06,2,1,1.3548387096774193,305.8,234.8,389.1,235.2,157.8,70.61,59,77,0.00006662,-0.0004966,0.0003503,0.241,0.152,0.328,235.2,157.8,330.1,990,990,990,964.9,964.6,965.3,25.1,24.7,25.4,0.132,0.105,0.164,0.0237,0.00916,0.0548,0.00095,0.00036,0.0022,0.342,0.27,0.39,0.014,0.011,0.016,24.72,24.27,25.12,0.948,0.934,0.959,0.975,0.97,0.98,0.924,0.906,0.94,41.58,30.5,52.34,40.12,29.59,48.2,0,0,0,0,0,0,0.289,0,0.189,0.23,0.77,0.23,47.3
504914400000,1986,1,1985,4,31,1.13,0.196,0.934,56600.9,89.94,89.94,76.08,2,2,2,421.6,360.3,486,348.6,287.3,73,73,73,-0.00007094,-0.0004907,0.0004728,0.175,0.15,0.203,348.6,287.3,413,990,990,990,965.5,965.2,965.8,24.5,24.2,24.8,0.172,0.15,0.195,0.0635,0.0346,0.0939,0.0026,0.0014,0.0039,0.413,0.321,0.51,0.017,0.013,0.021,24.09,23.7,24.48,0.947,0.937,0.956,0.975,0.97,0.98,0.924,0.909,0.937,39,32.33,45.89,38.04,31.36,44.97,0,0,0,0,0,0,0.423,0,0.196,0.17,0.83,0.17,50.1
507592800000,1986,2,1985,5,28,1.5,0.206,1.3,74891.8,134.5,134.5,111.4,3,2,2.6785714285714284,621,523,739.6,536,438,85,85,85,-0.00006112,-0.0004823,0.0004728,0.138,0.115,0.163,536,438,654.6,990,990,990,966.4,966,966.9,23.6,23.1,24,0.255,0.205,0.322,0.162,0.106,0.238,0.0069,0.0044,0.01,0.634,0.517,0.797,0.027,0.022,0.034,22.99,22.34,23.5,0.953,0.945,0.958,0.977,0.97,0.98,0.932,0.916,0.939,43.76,35.05,52.46,42.3,34,48.2,0,0,0,0,0,0,0.619,0,0.2,0.14,0.87,0.13,49.9
510012000000,1986,3,1985,6,31,2.4,0.287,2.12,115434,184.8,184.8,155.2,4,3,3.5806451612903225,896.8,739.6,1086,789.8,632.6,107,107,107,-0.00006242,-0.0004875,0.0004146,0.121,0.0985,0.145,789.8,632.6,979.4,990,990,990,967.5,966.9,968.2,22.5,21.8,23.1,0.431,0.314,0.597,0.316,0.224,0.413,0.014,0.0097,0.019,0.988,0.765,1.28,0.044,0.033,0.059,21.53,20.55,22.38,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,44.66,39.29,51,43.63,38.29,48.2,0,0,0,0,0,0,0.862,0,0.28,0.12,0.88,0.12,48.1
512690400000,1986,4,1985,7,30,5.63,0.443,2.8,118916,192.8,192.8,165.2,4,4,4,2171,1096,3050,2000,948.5,171,148,217,919.9,-0.0004956,1733,0.0862,0.0511,0.135,1080,948.5,1100,990,990,990,971.3,968.2,973.6,18.7,16.4,21.8,0.863,0.584,0.926,0.609,0.398,0.648,0.033,0.018,0.04,1.77,1.24,1.87,0.096,0.057,0.11,16.93,14.49,20.55,0.946,0.938,0.955,0.976,0.97,0.98,0.924,0.91,0.936,42.31,36.66,49.95,41.29,35.56,48.2,0,0,0,0,0,0,0.918,0,2.83,0.079,0.5,0.5,21.1
515282400000,1986,5,1985,8,31,5.44,0.739,2.95,127256,188.5,188.5,171,4,4,4,2029,1493,2743,1753,1217,276,276,276,653.2,116.9,1367,0.14,0.101,0.185,1100,1100,1100,990,990,990,971.1,969.5,972.9,18.9,17.1,20.5,0.92,0.866,0.926,0.648,0.648,0.648,0.034,0.032,0.038,1.87,1.81,1.87,0.099,0.088,0.11,17.08,15.23,18.72,0.948,0.942,0.952,0.979,0.973,0.98,0.928,0.917,0.933,43.67,38.7,48.08,42.76,37.66,47.12,0,0,0,0,0,0,0.95,0,2.49,0.14,0.54,0.46,23.4
517960800000,1986,6,1985,9,30,2.7,0.544,2.11,110012,192.8,192.8,152.8,4,2,3.433333333333333,1040,615.6,1455,830.2,405.6,210,210,210,15.58,-0.002771,144.7,0.216,0.144,0.341,814.6,405.6,1100,990,990,990,967.9,966.4,969.3,22.1,20.7,23.6,0.518,0.206,0.872,0.361,0.0905,0.648,0.017,0.0038,0.031,1.13,0.513,1.82,0.052,0.022,0.088,20.92,18.84,23.12,0.954,0.946,0.958,0.979,0.97,0.98,0.934,0.918,0.939,45.61,35.25,52.27,44.45,34.19,48.2,0,0,0,0,0,0,0.849,0,0.59,0.2,0.78,0.22,40.7
520552800000,1986,7,1985,10,31,1.26,0.498,0.759,45219.5,87.3,87.3,60.78,2,1,1.8064516129032258,469.5,389.1,595.7,283.5,203.1,186,186,186,0.000006939,-0.0004778,0.0004998,0.402,0.312,0.478,283.5,203.1,409.7,990,990,990,965.7,965.3,966.3,24.3,23.7,24.7,0.16,0.132,0.204,0.0362,0.013,0.0924,0.0015,0.00053,0.0039,0.358,0.259,0.516,0.015,0.011,0.022,23.93,23.2,24.29,0.942,0.925,0.958,0.973,0.97,0.98,0.917,0.897,0.939,36,25.76,51.64,34.96,24.99,48.2,0,0,0,0,0,0,0.338,0,0.501,0.4,0.6,0.4,35.9
523231200000,1986,8,1985,11,31,0.909,0.415,0.494,30448.5,48.2,48.2,40.93,1,1,1,339.3,294.7,386.5,184.3,139.7,155,155,155,-0.00003611,-0.0004907,0.0004734,0.459,0.401,0.526,184.3,139.7,231.5,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.122,0.106,0.139,0.0114,0.00763,0.0154,0.00046,0.0003,0.00063,0.325,0.245,0.409,0.013,0.0098,0.017,24.58,24.26,24.88,0.949,0.935,0.959,0.976,0.97,0.98,0.927,0.907,0.939,42.16,31.88,52.74,40.93,30.92,48.2,0,0,0,0,0,0,0.227,0,0.415,0.46,0.54,0.46,33.5
525909600000,1986,9,1985,12,30,0.695,0.306,0.389,24144.7,39.84,39.84,33.53,1,1,1,268.2,246.2,294.7,150.2,128.2,118,118,118,0.000005436,-0.0004966,0.0004394,0.441,0.4,0.479,150.2,128.2,176.7,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.106,0.0984,0.116,0.00852,0.00665,0.0108,0.00034,0.00026,0.00043,0.26,0.221,0.307,0.01,0.0087,0.012,24.97,24.81,25.1,0.939,0.93,0.948,0.971,0.97,0.978,0.911,0.902,0.926,34.53,29.35,40.75,33.53,28.47,39.84,0,0,0,0,0,0,0.186,0,0.306,0.44,0.56,0.44,34.7
528501600000,1986,10,1986,1,31,0.764,0.283,0.481,29982.4,48.2,48.2,40.3,1,1,1,285.3,243.3,338.3,179.5,133.3,105.8,97,110,-0.00007628,-0.0004966,0.0004394,0.375,0.321,0.452,179.5,133.3,228.3,990,990,990,964.8,964.7,965.1,25.2,24.9,25.3,0.116,0.101,0.134,0.011,0.00708,0.0152,0.00044,0.00028,0.00061,0.312,0.23,0.4,0.012,0.0091,0.016,24.84,24.51,25.11,0.948,0.932,0.959,0.976,0.97,0.98,0.925,0.904,0.939,41.44,30.59,52.61,40.3,29.68,48.2,0,0,0,0,0,0,0.224,0,0.283,0.37,0.63,0.37,39.2
531180000000,1986,11,1986,2,30,1.07,0.295,0.772,46388.2,86.22,86.22,64.43,2,1,1.9333333333333333,411.9,340.6,512.1,297.9,226.6,114,114,114,0.00008424,-0.0004907,0.0004998,0.282,0.223,0.335,297.9,226.6,398.1,990,990,990,965.4,965.1,965.9,24.6,24.1,24.9,0.16,0.135,0.195,0.0414,0.015,0.0869,0.0017,0.0006,0.0036,0.355,0.25,0.494,0.014,0.01,0.02,24.2,23.6,24.63,0.94,0.923,0.959,0.973,0.97,0.98,0.915,0.896,0.94,34.95,25.71,52.2,33.82,24.94,48.2,0,0,0,0,0,0,0.358,0,0.298,0.28,0.72,0.28,43.4
533772000000,1986,12,1986,3,31,1.53,0.337,1.19,69982.7,104.5,104.5,94.06,3,2,2.225806451612903,571.6,516.8,630.1,445.6,390.8,126,126,126,-0.0000594,-0.0004778,0.0004706,0.221,0.2,0.244,445.6,390.8,504.1,990,990,990,966.2,965.9,966.4,23.8,23.6,24.1,0.217,0.194,0.246,0.109,0.0834,0.138,0.0046,0.0035,0.0058,0.544,0.484,0.629,0.023,0.02,0.027,23.29,23.03,23.59,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.5,34.96,52.14,43.16,33.91,48.2,0,0,0,0,0,0,0.523,0,0.34,0.22,0.78,0.22,45.7
536450400000,1987,1,1986,4,31,1.93,0.372,1.55,88680.1,134.8,134.8,119.2,3,3,3,718.9,630.1,803.7,579.9,491.1,139,139,139,-0.000103,-0.0004823,0.0004728,0.194,0.173,0.221,579.9,491.1,664.7,990,990,990,966.8,966.4,967.1,23.2,22.9,23.6,0.29,0.239,0.338,0.188,0.131,0.245,0.0081,0.0055,0.011,0.681,0.534,0.824,0.029,0.023,0.036,22.54,22.06,23.05,0.952,0.945,0.957,0.977,0.97,0.98,0.93,0.917,0.938,40.67,34.98,45.86,39.73,33.93,44.94,0,0,0,0,0,0,0.662,0,0.38,0.19,0.8,0.2,45.9
539128800000,1987,2,1986,5,28,2.15,0.331,1.82,98719.8,170.3,170.3,146.9,4,3,3.25,888.6,803.7,1025,751.6,666.7,137,137,137,-0.00002652,-0.0004875,0.0004143,0.155,0.134,0.17,751.6,666.7,888.2,990,990,990,967.5,967.1,968,22.5,22,22.9,0.398,0.337,0.518,0.298,0.246,0.369,0.013,0.011,0.017,0.953,0.826,1.13,0.042,0.036,0.051,21.59,20.89,22.06,0.956,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,47.22,39.46,52.04,45.6,38.47,48.2,0,0,0,0,0,0,0.816,0,0.33,0.15,0.85,0.15,45.9
541548000000,1987,3,1986,6,31,4.02,0.49,2.78,132623,192.8,192.8,178.3,4,4,4,1500,1025,2042,1317,842.2,183,183,183,279.9,-0.0004874,758.7,0.129,0.0896,0.179,1037,842.2,1100,990,990,990,969.5,968,971.2,20.5,18.8,22,0.781,0.487,0.926,0.554,0.347,0.648,0.027,0.016,0.034,1.62,1.06,1.87,0.08,0.048,0.1,18.89,16.93,20.96,0.952,0.948,0.955,0.98,0.979,0.98,0.933,0.929,0.936,45.5,41.29,49.8,44.56,40.41,48.2,0,0,0,0,0,0,0.99,0,1.24,0.12,0.69,0.31,33
544226400000,1987,4,1986,7,30,4.99,0.443,2.85,124836,179.4,179.4,173.4,4,4,4,1925,1746,2077,1754,1598,171,148,217,654.3,498,771.8,0.0883,0.0733,0.107,1100,1100,1100,990,990,990,970.8,970.3,971.3,19.2,18.7,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.095,0.1,17.28,16.84,17.85,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.23,43.03,45.76,43.35,42.17,44.85,0,0,0,0,0,0,0.963,0,2.14,0.089,0.57,0.43,25
546818400000,1987,5,1986,8,31,3.82,0.514,2.86,138317,192.8,192.8,185.9,4,4,4,1427,1126,1708,1235,933.8,192,192,192,166.4,-0.002771,415.8,0.137,0.112,0.171,1069,933.8,1100,990,990,990,969.3,968.3,970.2,20.7,19.8,21.7,0.813,0.571,0.92,0.589,0.391,0.648,0.029,0.018,0.033,1.7,1.22,1.87,0.082,0.056,0.094,19.05,17.98,20.49,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,47.47,44.8,49.81,46.48,43.9,48.2,0,0,0,0,0,0,1.03,0,0.96,0.13,0.75,0.25,36.2
549496800000,1987,6,1986,9,30,1.98,0.417,1.56,86872.8,176.7,176.7,120.7,4,2,2.8333333333333335,763.3,523,1096,602.3,362,161,161,161,-0.00002481,-0.0004778,0.0004728,0.224,0.147,0.308,602.3,362,935.5,990,990,990,966.9,966,968.2,23.1,21.8,24,0.322,0.186,0.57,0.205,0.0699,0.392,0.009,0.0029,0.018,0.754,0.443,1.22,0.033,0.018,0.056,22.31,20.58,23.6,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.938,44.02,35.36,52.18,42.81,34.3,48.2,0,0,0,0,0,0,0.67,0,0.42,0.21,0.79,0.21,43.9
552088800000,1987,7,1986,10,31,1.17,0.362,0.813,48660.3,81.5,81.5,65.4,2,2,2,438.4,389.1,512.1,303.4,254.1,135,135,135,0.00002838,-0.0004048,0.0004998,0.31,0.264,0.347,303.4,254.1,377.1,990,990,990,965.6,965.3,965.9,24.4,24.1,24.7,0.163,0.146,0.189,0.0422,0.019,0.077,0.0017,0.00077,0.0032,0.353,0.279,0.464,0.014,0.011,0.019,24.07,23.63,24.38,0.94,0.931,0.952,0.971,0.97,0.979,0.913,0.903,0.932,33.67,28.27,41.6,32.7,27.42,40.75,0,0,0,0,0,0,0.363,0,0.357,0.31,0.69,0.31,41.6
554767200000,1987,8,1986,11,31,0.91,0.381,0.529,32389.3,58.8,58.8,43.53,2,1,1.3225806451612903,339.6,302.3,386.5,197.5,147.3,142.1,115,155,-0.00003036,-0.0004907,0.0004734,0.424,0.298,0.513,197.5,147.3,271.5,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.126,0.109,0.149,0.0136,0.00827,0.0272,0.00055,0.00033,0.0011,0.293,0.25,0.334,0.012,0.01,0.013,24.61,24.37,24.83,0.941,0.924,0.952,0.973,0.97,0.98,0.916,0.896,0.933,35.57,25.86,43.44,34.64,25.08,42.57,0,0,0,0,0,0,0.242,0,0.381,0.42,0.58,0.42,35.6
557445600000,1987,9,1986,12,30,0.686,0.306,0.38,23565.5,40.96,40.96,32.73,1,1,1,264.6,239.6,299.2,146.6,121.6,118,118,118,0.00007815,-0.0004966,0.0004394,0.448,0.394,0.492,146.6,121.6,181.2,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.105,0.0961,0.117,0.00821,0.00609,0.0112,0.00033,0.00024,0.00044,0.254,0.209,0.315,0.01,0.0082,0.013,24.99,24.79,25.15,0.937,0.927,0.949,0.971,0.97,0.98,0.91,0.899,0.93,33.69,27.8,41.8,32.73,26.97,40.96,0,0,0,0,0,0,0.182,0,0.306,0.45,0.55,0.45,34.4
560037600000,1987,10,1987,1,31,0.633,0.272,0.361,22351.8,31.9,31.9,30.04,1,1,1,236.3,226.4,239.6,134.7,116.4,101.6,97,110,0.00009707,-0.0004666,0.0003053,0.431,0.405,0.486,134.7,116.4,142.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0997,0.0946,0.102,0.0072,0.00564,0.00787,0.00028,0.00022,0.00031,0.231,0.2,0.245,0.0091,0.0079,0.0096,25.15,25.12,25.24,0.932,0.923,0.936,0.97,0.97,0.97,0.904,0.895,0.908,30.97,26.58,32.89,30.04,25.79,31.9,0,0,0,0,0,0,0.167,0,0.272,0.43,0.57,0.43,35.3
562716000000,1987,11,1987,2,30,0.633,0.219,0.415,25756.9,59.32,59.32,35.77,2,1,1.0666666666666667,244.3,224.7,338.3,160,131.7,84.33,67,93,0.00004597,-0.0004666,0.0004369,0.353,0.198,0.414,160,131.7,271.3,990,990,990,964.6,964.5,965.1,25.4,24.9,25.5,0.106,0.0975,0.144,0.00962,0.00694,0.0271,0.00038,0.00027,0.0011,0.263,0.225,0.373,0.01,0.0088,0.015,25.09,24.61,25.23,0.938,0.925,0.958,0.973,0.97,0.98,0.912,0.897,0.939,35.01,26.5,50.44,33.93,25.71,48.2,0,0,0,0,0,0,0.199,0,0.218,0.35,0.66,0.34,40.7
565308000000,1987,12,1987,3,31,0.975,0.279,0.697,42163.4,65.9,65.9,56.67,2,1,1.8064516129032258,364.1,287.2,408,260.1,183.2,104,104,104,0.0001498,-0.0002322,0.0004998,0.288,0.255,0.362,260.1,183.2,304,990,990,990,965.2,964.8,965.4,24.8,24.6,25.2,0.144,0.117,0.159,0.0262,0.0113,0.0425,0.0011,0.00045,0.0017,0.314,0.251,0.387,0.013,0.01,0.015,24.46,24.21,24.83,0.938,0.924,0.959,0.972,0.97,0.98,0.912,0.897,0.939,33.72,26.19,51.23,32.67,25.4,48.2,0,0,0,0,0,0,0.315,0,0.278,0.29,0.71,0.29,43.2
567986400000,1988,1,1987,4,31,1.22,0.211,1.01,60882.4,96.4,96.4,81.83,2,2,2,455.8,402.9,542,377,311.9,78.81,73,91,1.843e-8,-0.0004311,0.0004998,0.175,0.135,0.226,377,311.9,469,990,990,990,965.7,965.4,966,24.3,24,24.6,0.183,0.161,0.215,0.0769,0.0462,0.12,0.0032,0.0019,0.005,0.456,0.36,0.594,0.019,0.015,0.025,23.89,23.37,24.23,0.951,0.942,0.958,0.977,0.97,0.98,0.929,0.914,0.939,41.98,34.92,51.41,40.92,33.87,48.2,0,0,0,0,0,0,0.455,0,0.21,0.17,0.83,0.17,49.9
570664800000,1988,2,1987,5,29,2.05,0.253,1.8,98355,187.3,187.3,141.3,4,2,3.413793103448276,817.7,542,1142,716.6,457,101.1,85,137,-0.0000429,-0.002999,0.0004706,0.126,0.0939,0.157,716.6,457,1005,990,990,990,967.2,966,968.3,22.8,21.7,24,0.38,0.211,0.639,0.272,0.115,0.434,0.012,0.0048,0.02,0.879,0.517,1.35,0.039,0.022,0.063,21.97,20.3,23.38,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.916,0.938,43.15,35.05,52.2,41.72,34,48.2,0,0,0,0,0,0,0.785,0,0.25,0.12,0.88,0.12,48
573170400000,1988,3,1987,6,31,2.97,0.392,2.57,133705,192.8,192.8,179.7,4,4,4,1110,1028,1297,963.2,844.8,146.4,129,183,2.76,-0.002999,68.49,0.133,0.0994,0.178,960.5,844.8,1100,990,990,990,968.2,968,968.8,21.8,21.2,22,0.603,0.49,0.809,0.433,0.348,0.648,0.02,0.016,0.031,1.3,1.07,1.76,0.06,0.048,0.083,20.45,19.41,20.95,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,45.94,41.39,50.4,44.93,40.52,48.2,0,0,0,0,0,0,0.998,0,0.4,0.13,0.87,0.13,45
575848800000,1988,4,1987,7,30,5.33,0.443,2.85,122676,192.8,192.8,170.4,4,4,4,2058,1297,2467,1887,1149,171,148,217,786.5,49.49,1163,0.085,0.0614,0.114,1100,1100,1100,990,990,990,971.1,968.8,972.2,18.9,17.8,21.2,0.911,0.816,0.926,0.648,0.648,0.648,0.034,0.031,0.036,1.86,1.76,1.87,0.099,0.083,0.11,17.03,15.9,19.4,0.948,0.945,0.954,0.979,0.977,0.98,0.928,0.923,0.934,43.54,40.5,49.89,42.6,39.57,48.2,0,0,0,0,0,0,0.947,0,2.48,0.083,0.53,0.47,23
578440800000,1988,5,1987,8,31,5.02,0.739,2.95,130574,189.9,189.9,175.5,4,4,4,1872,1455,2222,1596,1179,276,276,276,496.4,78.68,845.9,0.15,0.124,0.19,1100,1100,1100,990,990,990,970.7,969.3,971.6,19.3,18.4,20.7,0.918,0.85,0.926,0.648,0.648,0.648,0.034,0.031,0.035,1.87,1.8,1.87,0.097,0.087,0.1,17.48,16.49,18.86,0.949,0.946,0.952,0.98,0.98,0.98,0.93,0.928,0.933,44.77,42.09,48.45,43.88,41.25,47.48,0,0,0,0,0,0,0.975,0,2.07,0.15,0.59,0.41,26
581119200000,1988,6,1987,9,30,2.7,0.544,2.12,110723,192.8,192.8,153.8,4,2,3.466666666666667,1041,647.6,1437,831.3,437.6,210,210,210,12.37,-0.0004875,127,0.214,0.146,0.324,818.9,437.6,1100,990,990,990,968,966.5,969.3,22,20.7,23.5,0.518,0.219,0.865,0.364,0.106,0.648,0.017,0.0045,0.031,1.14,0.56,1.81,0.052,0.024,0.087,20.91,18.91,22.95,0.954,0.946,0.958,0.979,0.97,0.98,0.934,0.918,0.938,45.46,35.25,51.42,44.32,34.19,48.2,0,0,0,0,0,0,0.854,0,0.58,0.2,0.79,0.21,41
583711200000,1988,7,1987,10,31,1.31,0.498,0.808,47933,92.83,92.83,64.43,2,1,1.8387096774193548,487.5,398.1,623.8,301.5,212.1,186,186,186,0.00003262,-0.0004598,0.0004998,0.388,0.298,0.467,301.5,212.1,437.8,990,990,990,965.8,965.4,966.4,24.2,23.6,24.6,0.166,0.135,0.215,0.0434,0.0138,0.106,0.0018,0.00056,0.0045,0.38,0.261,0.558,0.016,0.011,0.024,23.83,23.05,24.24,0.944,0.925,0.958,0.974,0.97,0.98,0.92,0.898,0.939,37.25,26.01,52.46,36.09,25.23,48.2,0,0,0,0,0,0,0.358,0,0.502,0.38,0.62,0.38,36.6
586389600000,1988,8,1987,11,31,0.92,0.415,0.505,31055.8,50.83,50.83,41.74,2,1,1.064516129032258,343.4,302.3,391.8,188.4,147.3,155,155,155,-0.000008301,-0.0004907,0.0004247,0.454,0.396,0.513,188.4,147.3,236.8,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.124,0.109,0.141,0.0118,0.00827,0.0159,0.00047,0.00033,0.00064,0.322,0.256,0.409,0.013,0.01,0.017,24.56,24.26,24.83,0.948,0.924,0.959,0.976,0.97,0.98,0.926,0.897,0.939,41.32,25.9,52.74,40.11,25.12,48.2,0,0,0,0,0,0,0.232,0,0.415,0.45,0.55,0.45,33.8
589068000000,1988,9,1987,12,30,0.707,0.306,0.401,24907.5,40.96,40.96,34.59,1,1,1,272.7,249.8,299.2,154.7,131.8,118,118,118,-0.00007129,-0.0004966,0.0002742,0.434,0.394,0.472,154.7,131.8,181.2,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.108,0.0997,0.117,0.0089,0.00695,0.0112,0.00035,0.00027,0.00044,0.268,0.227,0.315,0.011,0.009,0.013,24.94,24.79,25.07,0.94,0.932,0.949,0.972,0.97,0.98,0.914,0.904,0.93,35.59,30.19,41.8,34.59,29.29,40.96,0,0,0,0,0,0,0.192,0,0.306,0.43,0.57,0.43,35.2
591660000000,1988,10,1988,1,31,0.614,0.26,0.354,21977.9,33.4,33.4,29.54,1,1,1,229.3,209.3,246.2,132.3,112.3,97,97,97,-0.00005857,-0.0004812,0.0004565,0.424,0.394,0.464,132.3,112.3,149.2,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0981,0.091,0.104,0.007,0.00529,0.00843,0.00028,0.00021,0.00033,0.226,0.19,0.256,0.0089,0.0075,0.01,25.2,25.07,25.35,0.931,0.919,0.939,0.97,0.97,0.97,0.903,0.892,0.911,30.45,25.67,34.43,29.54,24.9,33.4,0,0,0,0,0,0,0.164,0,0.26,0.42,0.58,0.42,35.8
594338400000,1988,11,1988,2,30,0.744,0.264,0.481,29756.9,51.74,51.74,41.33,2,1,1.1333333333333333,287.1,243.3,344.6,185.5,150.3,101.7,93,106,0.000009894,-0.0004585,0.0004394,0.357,0.308,0.41,185.5,150.3,238.6,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.118,0.104,0.137,0.0115,0.00852,0.016,0.00046,0.00034,0.00064,0.301,0.25,0.395,0.012,0.01,0.016,24.84,24.55,25.08,0.944,0.924,0.959,0.974,0.97,0.98,0.92,0.896,0.94,39.11,25.95,52.08,37.92,25.17,48.2,0,0,0,0,0,0,0.23,0,0.263,0.35,0.65,0.35,40
596930400000,1988,12,1988,3,31,1.09,0.291,0.799,48113,83.06,83.06,64.67,2,1,1.903225806451613,406.9,340.6,486,298.4,222.6,108.5,104,118,0.00007649,-0.0004907,0.0004247,0.271,0.214,0.346,298.4,222.6,382,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.158,0.133,0.187,0.0411,0.0147,0.0793,0.0017,0.00059,0.0033,0.358,0.251,0.467,0.015,0.01,0.019,24.22,23.75,24.6,0.942,0.924,0.959,0.973,0.97,0.98,0.917,0.896,0.94,35.84,25.87,52.16,34.67,25.1,48.2,0,0,0,0,0,0,0.359,0,0.291,0.27,0.73,0.27,44.1
599608800000,1989,1,1988,4,31,1.58,0.321,1.26,73750.5,129.5,129.5,99.13,3,2,2.4516129032258065,590.9,489.3,751.7,470.9,369.3,120,120,120,-0.00003478,-0.0004759,0.0004728,0.206,0.16,0.245,470.9,369.3,631.7,990,990,990,966.2,965.8,966.9,23.8,23.1,24.2,0.229,0.184,0.314,0.125,0.0733,0.223,0.0053,0.003,0.0097,0.559,0.449,0.764,0.024,0.019,0.033,23.2,22.33,23.75,0.953,0.946,0.958,0.977,0.97,0.98,0.931,0.917,0.939,42.12,35.4,51.55,41.04,34.34,48.2,0,0,0,0,0,0,0.551,0,0.32,0.2,0.8,0.2,46.7
602287200000,1989,2,1988,5,28,3.14,0.349,2.24,110441,192.8,192.8,164.3,4,3,3.642857142857143,1298,779.4,2310,1154,642.4,144.1,137,162,226.4,-0.001089,1048,0.124,0.0701,0.176,927.8,642.4,1100,990,990,990,968.8,967,971.8,21.2,18.2,23,0.638,0.323,0.926,0.473,0.23,0.648,0.023,0.01,0.036,1.39,0.784,1.87,0.067,0.034,0.1,19.84,16.28,22.2,0.953,0.946,0.957,0.98,0.977,0.98,0.934,0.926,0.938,46.57,40.58,51.64,45.26,39.66,48.2,0,0,0,0,0,0,0.913,0,0.9,0.11,0.71,0.29,35.2
604706400000,1989,3,1988,6,31,8.36,0.64,2.95,104794,160.6,160.6,140.9,4,4,4,3123,2385,3488,2884,2146,239,239,239,1784,1046,2149,0.0774,0.0685,0.1,1100,1100,1100,990,990,990,973.8,972,974.6,16.2,15.4,18,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.036,0.042,1.87,1.87,1.87,0.12,0.1,0.12,14.35,13.53,16.1,0.937,0.932,0.945,0.971,0.97,0.978,0.91,0.904,0.925,36.25,34.02,41.04,35.21,33,40.14,0,0,0,0,0,0,0.783,0,5.41,0.077,0.35,0.65,12.5
607384800000,1989,4,1988,7,30,8.61,0.63,2.85,97847.1,143,143,135.9,4,4,4,3321,3021,3812,3078,2804,243,217,295,1978,1704,2417,0.0729,0.0629,0.0851,1100,1100,1100,990,990,990,974.2,973.6,975.3,15.8,14.7,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.044,1.87,1.87,1.87,0.12,0.11,0.13,13.9,12.84,14.56,0.934,0.928,0.938,0.97,0.97,0.97,0.906,0.9,0.91,35.03,32.13,36.85,33.97,31.17,35.75,0,0,0,0,0,0,0.755,0,5.76,0.073,0.33,0.67,11.4
609976800000,1989,5,1988,8,31,8.87,0.894,2.95,101503,155.3,155.3,136.4,4,4,4,3312,2576,3812,2979,2236,333.9,321,340,1879,1136,2391,0.103,0.0842,0.132,1100,1100,1100,990,990,990,974.2,972.5,975.3,15.8,14.7,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.037,0.044,1.87,1.87,1.87,0.12,0.11,0.13,13.94,12.84,15.64,0.934,0.928,0.944,0.971,0.97,0.976,0.907,0.9,0.92,35.13,32.13,39.79,34.11,31.17,38.82,0,0,0,0,0,0,0.758,0,5.92,0.1,0.33,0.67,11.4
612655200000,1989,6,1988,9,30,4.75,0.759,2.8,125343,191.9,191.9,174.1,4,4,4,1834,1195,2543,1541,902.3,293,293,293,462.2,-0.0016,1150,0.168,0.115,0.245,1078,902.3,1100,990,990,990,970.5,968.5,972.4,19.5,17.6,21.5,0.873,0.568,0.926,0.613,0.376,0.648,0.032,0.017,0.037,1.78,1.19,1.87,0.092,0.055,0.11,17.74,15.72,20.3,0.95,0.944,0.955,0.98,0.976,0.98,0.93,0.921,0.936,44.42,40,48.95,43.52,39.04,47.97,0,0,0,0,0,0,0.967,0,1.95,0.16,0.59,0.41,26.4
615247200000,1989,7,1988,10,31,2.14,0.608,1.53,84740.2,175.4,175.4,113.9,4,2,2.774193548387097,799.9,532.5,1167,572.9,305.5,227,227,227,-0.00007446,-0.0004787,0.0004175,0.303,0.195,0.426,572.9,305.5,939.7,990,990,990,967.1,966,968.4,22.9,21.6,24,0.318,0.172,0.588,0.189,0.0432,0.394,0.0084,0.0018,0.018,0.723,0.364,1.24,0.032,0.015,0.058,22.2,20.33,23.64,0.952,0.942,0.957,0.977,0.97,0.98,0.93,0.914,0.938,41.88,33.36,51.43,40.82,32.36,48.2,0,0,0,0,0,0,0.633,0,0.61,0.28,0.71,0.29,39.6
617925600000,1989,8,1988,11,31,1.15,0.493,0.654,39314.9,72.18,72.18,52.84,2,1,1.5806451612903225,428.3,360.3,523,244.3,176.3,184,184,184,-0.00001777,-0.0004276,0.0004728,0.435,0.352,0.511,244.3,176.3,339,990,990,990,965.5,965.2,966,24.5,24,24.8,0.147,0.123,0.18,0.0232,0.0107,0.059,0.00095,0.00043,0.0025,0.334,0.262,0.411,0.014,0.011,0.017,24.14,23.64,24.48,0.943,0.925,0.958,0.974,0.97,0.98,0.918,0.897,0.939,36.69,25.99,52.05,35.66,25.21,48.2,0,0,0,0,0,0,0.294,0,0.496,0.43,0.57,0.43,34.2
620604000000,1989,9,1988,12,30,0.81,0.358,0.452,28099.1,48.2,48.2,39.03,1,1,1,312.3,273.8,354.8,174.3,135.8,138,138,138,0.00004894,-0.0004892,0.0004831,0.445,0.389,0.504,174.3,135.8,216.8,990,990,990,965,964.8,965.2,25,24.8,25.2,0.118,0.104,0.133,0.0106,0.00729,0.0142,0.00042,0.00029,0.00057,0.306,0.237,0.382,0.012,0.0094,0.015,24.73,24.44,24.97,0.946,0.933,0.958,0.975,0.97,0.98,0.923,0.905,0.938,40.01,31.03,49.77,39.03,30.1,48.2,0,0,0,0,0,0,0.217,0,0.358,0.44,0.56,0.44,34.7
623196000000,1989,10,1989,1,31,0.713,0.295,0.418,25947.1,36.68,36.68,34.88,1,1,1,266,258.8,273.8,156,148.8,110,110,110,-0.0001164,-0.0004966,0.0004394,0.414,0.402,0.425,156,148.8,163.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.106,0.111,0.00901,0.0084,0.00967,0.00036,0.00033,0.00038,0.271,0.258,0.285,0.011,0.01,0.011,24.97,24.92,25.01,0.941,0.939,0.944,0.97,0.97,0.971,0.913,0.911,0.916,35.95,34.25,37.76,34.88,33.23,36.68,0,0,0,0,0,0,0.194,0,0.295,0.41,0.59,0.41,36.4
625874400000,1989,11,1989,2,30,0.627,0.252,0.375,23306.7,34.16,34.16,32.37,1,1,1,242,231.4,258.8,144.7,130.2,97.33,93,106,-0.00007243,-0.0004666,0.0003053,0.402,0.382,0.449,144.7,130.2,152.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.0991,0.107,0.00805,0.00682,0.00874,0.00032,0.00027,0.00035,0.249,0.224,0.265,0.0098,0.0088,0.01,25.1,25,25.17,0.937,0.931,0.94,0.97,0.97,0.97,0.909,0.903,0.912,33.37,29.9,35.22,32.37,29,34.16,0,0,0,0,0,0,0.18,0,0.252,0.4,0.6,0.4,37.2
628466400000,1989,12,1989,3,31,0.778,0.174,0.604,37477.6,79.68,79.68,50.37,2,1,1.3870967741935485,290.5,243.3,422.5,225.7,166.3,64.81,59,77,-0.00002207,-0.0004892,0.0004734,0.231,0.14,0.317,225.7,166.3,363.5,990,990,990,964.9,964.7,965.5,25.1,24.5,25.3,0.128,0.108,0.175,0.0202,0.00988,0.0706,0.00081,0.00039,0.0029,0.321,0.243,0.434,0.013,0.0097,0.018,24.8,24.07,25.06,0.945,0.923,0.958,0.975,0.97,0.98,0.922,0.896,0.939,39.37,26.1,50.58,38.38,25.32,48.2,0,0,0,0,0,0,0.28,0,0.174,0.22,0.78,0.22,48.2
631144800000,1990,1,1989,4,31,1.34,0.213,1.13,67360.2,118.4,118.4,90.54,3,2,2.129032258064516,501.2,431,659.9,421.8,358,79.39,73,91,-0.00002107,-0.0004778,0.0004728,0.159,0.135,0.174,421.8,358,568.9,990,990,990,965.9,965.5,966.5,24.1,23.5,24.5,0.201,0.175,0.274,0.0993,0.068,0.181,0.0041,0.0028,0.0077,0.511,0.427,0.654,0.021,0.017,0.028,23.64,22.81,24.03,0.953,0.947,0.958,0.978,0.97,0.98,0.933,0.919,0.939,44,36.6,51.59,42.83,35.5,48.2,0,0,0,0,0,0,0.503,0,0.21,0.16,0.84,0.16,50.3
633823200000,1990,2,1989,5,28,1.7,0.254,1.45,83116.5,129.4,129.4,123.7,3,3,3,703.1,666.8,733.8,598.1,561.8,105,105,105,-0.00008821,-0.0004011,0.0004728,0.149,0.143,0.157,598.1,561.8,628.8,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.293,0.272,0.311,0.201,0.176,0.221,0.0086,0.0075,0.0095,0.705,0.644,0.757,0.03,0.027,0.033,22.58,22.41,22.79,0.954,0.952,0.956,0.979,0.976,0.98,0.934,0.928,0.936,42.11,39.83,44.01,41.23,38.86,43.13,0,0,0,0,0,0,0.687,0,0.25,0.15,0.85,0.15,48.9
636242400000,1990,3,1989,6,31,2.29,0.287,2,109755,162.9,162.9,147.5,4,3,3.4193548387096775,854,748.2,941.1,747,641.2,107,107,107,0.00001009,-0.0004875,0.0004146,0.126,0.114,0.143,747,641.2,834.1,990,990,990,967.3,966.9,967.7,22.7,22.3,23.1,0.392,0.319,0.464,0.295,0.229,0.343,0.013,0.0099,0.015,0.927,0.78,1.03,0.041,0.034,0.046,21.76,21.3,22.33,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,45.03,39.29,51.96,43.65,38.29,48.2,0,0,0,0,0,0,0.82,0,0.29,0.13,0.87,0.13,47.9
638920800000,1990,4,1989,7,30,2.33,0.324,2.01,107015,159.1,159.1,148.6,4,3,3.3333333333333335,900.3,876.9,941.1,775.3,751.9,125,125,125,0.0001069,-0.0004368,0.0004143,0.139,0.133,0.143,775.3,751.9,816.1,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.418,0.396,0.455,0.314,0.303,0.334,0.014,0.013,0.015,0.992,0.96,1.03,0.044,0.043,0.046,21.51,21.33,21.61,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.61,39.6,52.32,45.19,38.62,48.2,0,0,0,0,0,0,0.826,0,0.32,0.14,0.86,0.14,45.9
641512800000,1990,5,1989,8,31,2.64,0.394,2.24,119648,168.9,168.9,160.8,4,3,3.838709677419355,984.1,905.4,1028,837.1,758.4,147,147,147,-0.00001788,-0.0004787,0.0001772,0.15,0.143,0.162,837.1,758.4,880.8,990,990,990,967.8,967.5,968,22.2,22,22.5,0.475,0.403,0.515,0.344,0.306,0.365,0.016,0.014,0.017,1.06,0.97,1.12,0.048,0.043,0.051,21.12,20.89,21.49,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.937,43.42,39.64,52.24,42.15,38.66,48.2,0,0,0,0,0,0,0.893,0,0.4,0.15,0.85,0.15,45.3
644191200000,1990,6,1989,9,30,1.94,0.417,1.52,84675,160,160,117.6,4,2,2.7666666666666666,747.5,494.7,989.5,586.5,333.7,161,161,161,-0.00003222,-0.0004787,0.0004146,0.227,0.163,0.325,586.5,333.7,828.5,990,990,990,966.9,965.8,967.9,23.1,22.1,24.2,0.307,0.176,0.472,0.198,0.0565,0.34,0.0087,0.0023,0.015,0.732,0.4,1.04,0.032,0.017,0.047,22.39,21.11,23.77,0.954,0.946,0.958,0.978,0.97,0.98,0.932,0.918,0.939,44.03,35.36,52.26,42.65,34.3,48.2,0,0,0,0,0,0,0.653,0,0.42,0.21,0.78,0.22,43.6
646783200000,1990,7,1989,10,31,1.09,0.362,0.725,43606.9,75.63,75.63,58.61,2,1,1.7096774193548387,405.8,344.6,486,270.8,209.6,135,135,135,0.00006784,-0.0004907,0.0004998,0.337,0.278,0.392,270.8,209.6,351,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.152,0.13,0.18,0.0306,0.0136,0.0647,0.0013,0.00055,0.0027,0.351,0.259,0.424,0.014,0.01,0.018,24.23,23.79,24.51,0.944,0.926,0.959,0.973,0.97,0.98,0.918,0.898,0.94,37.59,26.44,52.6,36.27,25.65,48.2,0,0,0,0,0,0,0.326,0,0.365,0.33,0.67,0.33,40
649461600000,1990,8,1989,11,31,0.822,0.308,0.514,31911.2,48.2,48.2,42.89,1,1,1,306.9,266.8,340.6,191.9,151.8,115,115,115,-0.00005854,-0.0004966,0.0004394,0.377,0.338,0.431,191.9,151.8,225.6,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.121,0.107,0.133,0.0121,0.00865,0.0149,0.00048,0.00034,0.0006,0.335,0.263,0.395,0.013,0.01,0.016,24.72,24.5,24.97,0.951,0.94,0.959,0.977,0.97,0.98,0.93,0.912,0.94,44.27,34.93,51.98,42.89,33.88,48.2,0,0,0,0,0,0,0.238,0,0.308,0.37,0.63,0.37,38.8
652140000000,1990,9,1989,12,30,0.602,0.236,0.366,22799,39.79,39.79,31.67,1,1,1,232.3,212.1,266.8,141.3,121.1,91,91,91,0.0001278,-0.0004666,0.0004565,0.393,0.341,0.429,141.3,121.1,175.8,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.101,0.0938,0.113,0.00776,0.00604,0.0107,0.00031,0.00024,0.00042,0.242,0.206,0.304,0.0095,0.0081,0.012,25.17,24.93,25.32,0.935,0.926,0.947,0.971,0.97,0.978,0.908,0.898,0.926,32.6,27.83,40.71,31.67,26.99,39.79,0,0,0,0,0,0,0.176,0,0.236,0.39,0.61,0.39,37.9
654732000000,1990,10,1990,1,31,0.569,0.26,0.309,16886.9,28.49,28.49,22.7,1,1,1,212.3,199.1,224.7,115.3,102.1,97,97,97,0.000008759,-0.0004797,0.0004565,0.457,0.432,0.487,115.3,102.1,127.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0921,0.0874,0.0965,0.00555,0.00443,0.0066,0.00022,0.00017,0.00026,0.196,0.172,0.218,0.0077,0.0067,0.0086,25.33,25.23,25.43,0.804,0,0.93,0.845,0,0.97,0.78,0,0.902,23.4,0,29.37,22.7,0,28.49,0,4,0,0,0.129,0,0.126,0.129,0.26,0.46,0.54,0.46,29.7
657410400000,1990,11,1990,2,30,0.555,0.196,0.359,18374.6,40.1,40.1,25.52,1,1,1,214.1,199.1,243.3,138.4,106.1,75.67,67,93,0.00006344,-0.0004812,0.0004565,0.357,0.275,0.467,138.4,106.1,176.3,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0978,0.0885,0.11,0.00752,0.00477,0.0107,0.00029,0.00019,0.00042,0.235,0.179,0.301,0.0092,0.007,0.012,25.28,25.04,25.42,0.718,0,0.947,0.745,0,0.978,0.698,0,0.926,26.27,0,41,25.52,0,40.1,0,7,0,0,0.233,0,0.142,0.233,0.196,0.35,0.65,0.35,33.1
660002400000,1990,12,1990,3,31,0.855,0.206,0.649,39714.8,77.21,77.21,53.38,2,1,1.5806451612903225,319.1,243.3,431,242.1,166.3,77,77,77,0.0000966,-0.0004907,0.0004734,0.247,0.179,0.317,242.1,166.3,354,990,990,990,965,964.7,965.5,25,24.5,25.3,0.135,0.108,0.174,0.0228,0.00988,0.0661,0.00092,0.00039,0.0027,0.319,0.242,0.422,0.013,0.0097,0.017,24.68,24.04,25.06,0.942,0.923,0.959,0.974,0.97,0.98,0.917,0.895,0.94,37.07,25.73,51.64,35.94,24.95,48.2,0,0,0,0,0,0,0.297,0,0.206,0.24,0.76,0.24,46.5
662680800000,1991,1,1990,4,31,1.37,0.228,1.14,67348.8,119.8,119.8,90.52,3,2,2.225806451612903,511.7,417.9,666.8,426.5,326.9,85.19,73,91,-0.00006139,-0.0004778,0.0003205,0.17,0.135,0.218,426.5,326.9,575.8,990,990,990,965.9,965.5,966.6,24.1,23.4,24.5,0.204,0.166,0.278,0.102,0.0533,0.186,0.0043,0.0022,0.0079,0.509,0.382,0.665,0.021,0.016,0.028,23.59,22.77,24.14,0.951,0.945,0.958,0.976,0.97,0.98,0.928,0.916,0.939,42.48,36.55,51.85,41.06,35.45,48.2,0,0,0,0,0,0,0.503,0,0.23,0.17,0.83,0.17,49.2
665359200000,1991,2,1990,5,28,2.27,0.304,1.92,102926,192.8,192.8,153.2,4,3,3.4642857142857144,938.7,682.3,1551,813.2,577.3,125.6,105,137,17.68,-0.002999,314.2,0.138,0.0883,0.182,795.5,577.3,1100,990,990,990,967.6,966.6,969.7,22.4,20.3,23.4,0.466,0.281,0.895,0.339,0.187,0.648,0.015,0.008,0.032,1.05,0.67,1.84,0.048,0.029,0.091,21.35,18.51,22.7,0.955,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,45.25,39.46,51.59,44.13,38.47,48.2,0,0,0,0,0,0,0.851,0,0.35,0.13,0.85,0.15,45.3
667778400000,1991,3,1990,6,31,5.73,0.539,2.95,124500,186.1,186.1,167.3,4,4,4,2139,1551,2294,1938,1312,201.1,183,239,838.4,212.2,1011,0.0955,0.0798,0.154,1100,1100,1100,990,990,990,971.4,969.7,971.8,18.6,18.2,20.3,0.926,0.908,0.926,0.648,0.648,0.648,0.035,0.032,0.036,1.87,1.86,1.87,0.1,0.091,0.1,16.71,16.32,18.49,0.947,0.946,0.952,0.98,0.98,0.98,0.928,0.927,0.933,42.69,41.63,47.48,41.83,40.77,46.53,0,0,0,0,0,0,0.93,0,2.78,0.094,0.51,0.49,21.7
670456800000,1991,4,1990,7,30,4.9,0.443,2.85,125646,179.4,179.4,174.5,4,4,4,1890,1746,2113,1719,1598,171,148,217,618.8,498,795.7,0.09,0.0772,0.113,1100,1100,1100,990,990,990,970.7,970.3,971.4,19.3,18.6,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.097,0.095,0.1,17.39,16.75,17.85,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.52,42.8,45.76,43.63,41.95,44.85,0,0,0,0,0,0,0.969,0,2.05,0.09,0.58,0.42,25.6
673048800000,1991,5,1990,8,31,3.96,0.514,2.87,137230,192.8,192.8,184.4,4,4,4,1478,1096,1716,1286,904.5,192,192,192,215,-0.000441,424.5,0.133,0.112,0.175,1071,904.5,1100,990,990,990,969.4,968.2,970.2,20.6,19.8,21.8,0.835,0.544,0.921,0.598,0.377,0.648,0.029,0.017,0.033,1.73,1.17,1.87,0.084,0.054,0.094,18.86,17.95,20.63,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,47.08,43.69,49.94,46.11,42.82,48.2,0,0,0,0,0,0,1.02,0,1.09,0.13,0.72,0.28,34.7
675727200000,1991,6,1990,9,30,1.78,0.417,1.37,76754.8,175.3,175.3,106.6,4,2,2.6333333333333333,687.9,440,1086,526.9,279,161,161,161,-0.0001036,-0.0004874,0.0003205,0.255,0.148,0.366,526.9,279,925.4,990,990,990,966.6,965.6,968.2,23.4,21.8,24.4,0.283,0.157,0.561,0.164,0.0307,0.387,0.0072,0.0013,0.018,0.652,0.318,1.2,0.028,0.013,0.055,22.73,20.63,24.1,0.951,0.936,0.958,0.976,0.97,0.98,0.928,0.908,0.939,41.11,30.88,51.95,39.96,29.95,48.2,0,0,0,0,0,0,0.592,0,0.41,0.23,0.77,0.23,43.1
678319200000,1991,7,1990,10,31,0.989,0.313,0.677,40708.4,64.79,64.79,54.72,2,1,1.7741935483870968,369.4,320.2,435.5,252.7,212.2,116.7,108,135,0.000008715,-0.0004907,0.0004998,0.316,0.279,0.347,252.7,212.2,300.5,990,990,990,965.2,965,965.6,24.8,24.4,25,0.144,0.128,0.162,0.0218,0.0138,0.0408,0.00088,0.00055,0.0017,0.312,0.248,0.398,0.013,0.01,0.016,24.44,24.09,24.66,0.938,0.923,0.959,0.972,0.97,0.98,0.912,0.895,0.94,34.14,25.71,52.45,32.8,24.94,48.2,0,0,0,0,0,0,0.304,0,0.312,0.32,0.68,0.32,41.2
680997600000,1991,8,1990,11,31,0.759,0.268,0.491,30636.8,48.2,48.2,41.18,1,1,1,283.3,256.7,316.5,183.2,156.3,100.1,93,115,-0.00004103,-0.0004966,0.0004394,0.355,0.294,0.424,183.2,156.3,223.5,990,990,990,964.8,964.7,965,25.2,25,25.3,0.117,0.109,0.131,0.0113,0.00903,0.0147,0.00045,0.00036,0.00059,0.318,0.271,0.39,0.013,0.011,0.016,24.85,24.63,24.99,0.949,0.941,0.959,0.976,0.97,0.98,0.926,0.913,0.94,42.37,35.98,51.77,41.18,34.9,48.2,0,0,0,0,0,0,0.229,0,0.268,0.35,0.65,0.35,40.4
683676000000,1991,9,1990,12,30,0.574,0.236,0.338,18073.6,35.61,35.61,25.1,1,1,1,221.5,200.2,249.8,130.5,109.2,91,91,91,-0.00002514,-0.0004812,0.0004565,0.413,0.364,0.454,130.5,109.2,158.8,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0971,0.0896,0.107,0.00684,0.00504,0.00925,0.00027,0.0002,0.00037,0.223,0.185,0.273,0.0087,0.0072,0.011,25.25,25.03,25.41,0.777,0,0.942,0.808,0,0.97,0.753,0,0.914,25.88,0,36.71,25.1,0,35.61,0,5,0,0,0.167,0,0.139,0.167,0.236,0.41,0.59,0.41,31.5
686268000000,1991,10,1991,1,31,0.538,0.196,0.343,21339.3,34.53,34.53,28.68,1,1,1,201,192.9,226.4,128,119.9,73,73,73,-0.0001181,-0.0004812,0.0004565,0.364,0.322,0.378,128,119.9,153.4,990,990,990,964.4,964.4,964.6,25.6,25.4,25.6,0.0941,0.0913,0.103,0.00663,0.00594,0.00879,0.00026,0.00023,0.00035,0.216,0.202,0.261,0.0085,0.0079,0.01,25.35,25.18,25.39,0.929,0.925,0.94,0.97,0.97,0.97,0.901,0.897,0.912,29.57,27.6,35.6,28.68,26.77,34.53,0,0,0,0,0,0,0.159,0,0.195,0.36,0.64,0.36,39.7
688946400000,1991,11,1991,2,30,0.678,0.241,0.437,27357.2,48.2,48.2,38,1,1,1,261.4,228.5,306,168.4,135.5,93,93,93,0.00006629,-0.0004966,0.0004369,0.359,0.304,0.407,168.4,135.5,213,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.111,0.0989,0.126,0.0101,0.00727,0.0139,0.0004,0.00029,0.00055,0.29,0.232,0.37,0.012,0.0091,0.015,24.98,24.7,25.2,0.944,0.933,0.957,0.975,0.97,0.98,0.921,0.905,0.938,38.96,31.25,49.38,38,30.31,48.2,0,0,0,0,0,0,0.211,0,0.241,0.36,0.64,0.36,40.3
691538400000,1991,12,1991,3,31,1.16,0.292,0.873,52638.2,96.13,96.13,70.75,2,1,1.7096774193548387,434.8,306,551,325.8,202,109,104,118,-0.00001412,-0.0004311,0.0004734,0.26,0.189,0.34,325.8,202,447,990,990,990,965.5,964.9,966.1,24.5,23.9,25.1,0.168,0.123,0.21,0.0569,0.0129,0.11,0.0024,0.00052,0.0046,0.429,0.261,0.564,0.018,0.01,0.024,24.03,23.36,24.72,0.952,0.927,0.959,0.977,0.97,0.98,0.93,0.899,0.94,43.56,27.18,52.02,42.26,26.36,48.2,0,0,0,0,0,0,0.393,0,0.287,0.25,0.75,0.25,45.4
694216800000,1992,1,1991,4,31,1.44,0.269,1.17,68792.5,106.5,106.5,92.46,3,2,2.2580645161290325,538.3,467.2,601.8,438,347.2,100.4,91,120,-0.00007875,-0.0004598,0.0004706,0.189,0.151,0.257,438,347.2,510.8,990,990,990,966,965.7,966.3,24,23.7,24.3,0.209,0.176,0.241,0.106,0.0629,0.142,0.0044,0.0026,0.006,0.524,0.416,0.609,0.022,0.017,0.026,23.45,23.14,23.88,0.952,0.945,0.958,0.976,0.97,0.98,0.93,0.916,0.939,43.26,35.01,51.85,41.75,33.96,48.2,0,0,0,0,0,0,0.514,0,0.27,0.19,0.81,0.19,47.8
696895200000,1992,2,1991,5,29,1.65,0.248,1.4,80972.7,131,131,116.3,3,3,3,659.5,601.8,720.3,560.7,496.8,98.79,85,105,-0.00007292,-0.0004011,0.0004728,0.151,0.118,0.174,560.7,496.8,635.3,990,990,990,966.5,966.3,966.8,23.5,23.2,23.7,0.271,0.236,0.311,0.176,0.133,0.225,0.0075,0.0056,0.0097,0.641,0.535,0.765,0.027,0.023,0.033,22.82,22.45,23.16,0.951,0.946,0.956,0.975,0.97,0.98,0.927,0.918,0.937,39.77,35.57,44.57,38.78,34.51,43.68,0,0,0,0,0,0,0.646,0,0.25,0.15,0.85,0.15,49.1
