datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
699400800000,1992,3,1991,6,31,2.26,0.287,1.98,106759,156.8,156.8,143.5,4,3,3.193548387096774,845.4,728.5,905.4,738.4,621.5,107,107,107,-0.00002696,-0.0004875,0.0004146,0.127,0.118,0.147,738.4,621.5,798.4,990,990,990,967.3,966.8,967.5,22.7,22.5,23.2,0.384,0.308,0.432,0.291,0.216,0.325,0.013,0.0093,0.014,0.932,0.746,1,0.041,0.032,0.044,21.79,21.51,22.44,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.938,47.64,39.29,51.96,45.33,38.29,48.2,0,0,0,0,0,0,0.797,0,0.28,0.13,0.88,0.12,47.2
702079200000,1992,4,1991,7,30,2.17,0.324,1.85,102532,144.6,144.6,142.4,3,3,3,838,819.3,876.9,713,694.3,125,125,125,-0.0001632,-0.0004875,0.0003638,0.15,0.143,0.153,713,694.3,751.9,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.366,0.354,0.396,0.277,0.265,0.303,0.012,0.012,0.013,0.907,0.874,0.98,0.04,0.038,0.043,21.84,21.61,21.95,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.71,47.67,50.83,47.47,46.72,48.2,0,0,0,0,0,0,0.791,0,0.32,0.15,0.85,0.15,47.2
704671200000,1992,5,1991,8,31,2.03,0.394,1.63,92458.8,135.9,135.9,124.3,3,2,2.870967741935484,756.7,601.8,819.3,609.7,454.8,147,147,147,-0.00002239,-0.0004011,0.0004728,0.196,0.179,0.244,609.7,454.8,672.3,990,990,990,966.9,966.3,967.2,23.1,22.8,23.7,0.307,0.218,0.342,0.209,0.114,0.25,0.0091,0.0048,0.011,0.746,0.559,0.837,0.032,0.024,0.037,22.33,21.99,23.11,0.955,0.947,0.958,0.979,0.97,0.98,0.935,0.919,0.939,44.6,36,51.99,43.5,34.92,48.2,0,0,0,0,0,0,0.69,0,0.4,0.19,0.8,0.2,45.5
707349600000,1992,6,1991,9,30,1.16,0.308,0.849,50934.7,96.01,96.01,70.74,2,2,2,446.5,364.7,566.9,327.5,245.7,119,119,119,-0.000007242,-0.0004907,0.0004998,0.271,0.21,0.326,327.5,245.7,447.9,990,990,990,965.6,965.2,966.2,24.4,23.8,24.8,0.171,0.142,0.213,0.0536,0.0166,0.11,0.0022,0.00067,0.0046,0.388,0.267,0.568,0.016,0.011,0.024,24.01,23.28,24.51,0.944,0.928,0.958,0.973,0.97,0.98,0.918,0.9,0.939,36.34,27.41,48.98,35.37,26.58,48,0,0,0,0,0,0,0.393,0,0.311,0.27,0.73,0.27,43.9
709941600000,1992,7,1991,10,31,0.863,0.289,0.574,35263,55.69,55.69,47.4,2,1,1.2903225806451613,322.4,273.8,364.7,214.4,165.8,108,108,108,0.00002211,-0.0004907,0.0004734,0.337,0.296,0.394,214.4,165.8,256.7,990,990,990,965,964.8,965.2,25,24.8,25.2,0.129,0.112,0.144,0.0141,0.00984,0.0202,0.00057,0.00039,0.00081,0.328,0.248,0.398,0.013,0.01,0.016,24.66,24.5,24.92,0.946,0.923,0.959,0.977,0.97,0.98,0.924,0.895,0.94,41.14,25.71,52.45,39.77,24.94,48.2,0,0,0,0,0,0,0.263,0,0.289,0.33,0.67,0.33,40.9
712620000000,1992,8,1991,11,31,0.679,0.249,0.43,26876.3,41.53,41.53,36.12,1,1,1,253.5,226.4,275.9,160.5,133.4,93,93,93,0.00007141,-0.0004966,0.0004394,0.368,0.337,0.411,160.5,133.4,182.9,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.108,0.0988,0.116,0.00939,0.00709,0.0113,0.00037,0.00028,0.00045,0.277,0.228,0.317,0.011,0.009,0.013,25.02,24.88,25.21,0.942,0.932,0.949,0.973,0.97,0.98,0.917,0.904,0.93,37.09,30.74,42.37,36.12,29.81,41.53,0,0,0,0,0,0,0.201,0,0.249,0.37,0.63,0.37,39.6
715298400000,1992,9,1991,12,30,0.513,0.187,0.327,20298,34.38,34.38,28.19,1,1,1,198,175,224.7,126,103,72,72,72,-0.0001409,-0.0004962,0.0004565,0.365,0.32,0.411,126,103,152.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0941,0.086,0.104,0.00646,0.00451,0.00873,0.00025,0.00018,0.00034,0.213,0.172,0.261,0.0083,0.0067,0.01,25.35,25.19,25.38,0.927,0.913,0.94,0.97,0.97,0.97,0.899,0.885,0.911,29.06,23.41,35.44,28.19,22.71,34.38,0,0,0,0,0,0,0.157,0,0.186,0.36,0.64,0.36,39.6
717890400000,1992,10,1992,1,31,0.462,0.139,0.323,20019.6,30.06,30.06,26.91,1,1,1,172.6,163.9,185.8,120.6,111.9,52,52,52,-0.0001255,-0.0004962,0.0004284,0.302,0.28,0.317,120.6,111.9,133.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0887,0.0856,0.0933,0.006,0.00526,0.00712,0.00023,0.00021,0.00028,0.2,0.184,0.224,0.0078,0.0072,0.0087,25.35,25.34,25.35,0.925,0.919,0.932,0.97,0.97,0.97,0.897,0.892,0.904,27.74,25.56,30.99,26.91,24.79,30.06,0,0,0,0,0,0,0.149,0,0.139,0.3,0.7,0.3,43.3
720568800000,1992,11,1992,2,30,0.526,0.174,0.353,22053.2,40.1,40.1,30.63,1,1,1,203.1,189.2,243.3,136.1,122.2,67,67,67,-0.0001235,-0.0004494,0.0001148,0.331,0.275,0.354,136.1,122.2,176.3,990,990,990,964.4,964.4,964.7,25.6,25.3,25.6,0.0959,0.091,0.11,0.00732,0.00614,0.0107,0.00029,0.00024,0.00042,0.229,0.205,0.301,0.009,0.008,0.012,25.34,25.04,25.38,0.933,0.926,0.947,0.971,0.97,0.978,0.905,0.899,0.926,31.55,28.18,41,30.63,27.34,40.1,0,0,0,0,0,0,0.17,0,0.173,0.33,0.67,0.33,41.9
723160800000,1992,12,1992,3,31,0.773,0.174,0.599,36761.4,76.35,76.35,49.41,2,1,1.5483870967741935,288.5,234.8,408,223.7,157.8,64.81,59,77,0.00006798,-0.0004892,0.0004998,0.233,0.145,0.328,223.7,157.8,349,990,990,990,964.9,964.6,965.4,25.1,24.6,25.4,0.127,0.105,0.17,0.0186,0.00916,0.0637,0.00074,0.00036,0.0026,0.294,0.239,0.412,0.012,0.0095,0.017,24.85,24.15,25.12,0.938,0.922,0.959,0.972,0.97,0.98,0.912,0.895,0.94,34.92,25.71,52.35,33.8,24.94,48.2,0,0,0,0,0,0,0.275,0,0.174,0.23,0.77,0.23,47.6
725839200000,1993,1,1992,4,31,1.1,0.196,0.902,54631.5,91.68,91.68,73.43,2,2,2,409.7,370.4,494.7,336.7,297.4,73,73,73,-0.00001323,-0.0004048,0.0004998,0.18,0.148,0.197,336.7,297.4,421.7,990,990,990,965.4,965.3,965.8,24.6,24.2,24.7,0.168,0.154,0.198,0.0579,0.0394,0.098,0.0024,0.0016,0.0041,0.396,0.336,0.523,0.016,0.014,0.022,24.17,23.65,24.41,0.946,0.94,0.956,0.973,0.97,0.98,0.92,0.911,0.937,37.72,33.45,46.77,36.71,32.44,45.84,0,0,0,0,0,0,0.408,0,0.198,0.18,0.82,0.18,49.7
728517600000,1993,2,1992,5,28,1.78,0.242,1.54,84556.4,154,154,125.8,4,2,2.75,734.7,489.3,906.4,634.8,404.3,99.86,85,137,-0.00008951,-0.0004875,0.0003638,0.138,0.0984,0.174,634.8,404.3,778.5,990,990,990,966.8,965.8,967.5,23.2,22.5,24.2,0.319,0.193,0.41,0.227,0.0899,0.316,0.0099,0.0037,0.014,0.799,0.498,1.01,0.035,0.021,0.045,22.37,21.47,23.7,0.956,0.948,0.958,0.979,0.97,0.98,0.936,0.919,0.939,48.22,37.04,52.46,45.97,35.93,48.2,0,0,0,0,0,0,0.699,0,0.24,0.14,0.87,0.13,47.5
730936800000,1993,3,1992,6,31,3.18,0.346,2.57,130219,192.8,192.8,175,4,3,3.935483870967742,1186,906.4,1836,1057,777.4,129,129,129,96.92,-0.001344,606.8,0.114,0.0703,0.142,959.6,777.4,1100,990,990,990,968.5,967.5,970.6,21.5,19.4,22.5,0.641,0.418,0.926,0.469,0.315,0.648,0.022,0.014,0.033,1.38,0.954,1.87,0.065,0.043,0.096,20.15,17.56,21.48,0.954,0.95,0.956,0.979,0.975,0.98,0.934,0.929,0.937,45.75,39.47,52.3,44.53,38.48,48.2,0,0,0,0,0,0,0.972,0,0.61,0.11,0.81,0.19,40.9
733615200000,1993,4,1992,7,30,7.48,0.503,2.85,106158,173.5,173.5,147.4,4,4,4,2886,1917,3573,2692,1769,194,148,217,1592,668.5,2256,0.0679,0.0595,0.085,1100,1100,1100,990,990,990,973.2,970.8,974.8,16.8,15.2,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.034,0.043,1.87,1.87,1.87,0.11,0.098,0.12,14.93,13.35,17.3,0.939,0.931,0.949,0.974,0.97,0.98,0.915,0.903,0.93,37.84,33.52,44.26,36.86,32.52,43.38,0,0,0,0,0,0,0.819,0,4.63,0.067,0.38,0.62,14.2
736207200000,1993,5,1992,8,31,6.62,0.86,2.95,117748,179.4,179.4,158.3,4,4,4,2473,1746,3417,2152,1425,321,321,321,1052,325,1996,0.135,0.0939,0.184,1100,1100,1100,990,990,990,972.2,970.3,974.4,17.8,15.6,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.033,0.042,1.87,1.87,1.87,0.11,0.095,0.12,15.91,13.68,17.85,0.944,0.933,0.951,0.976,0.97,0.98,0.921,0.905,0.932,40.52,34.43,45.76,39.57,33.39,44.85,0,0,0,0,0,0,0.879,0,3.67,0.13,0.45,0.55,17.8
738885600000,1993,6,1992,9,30,3.02,0.544,2.3,116613,192.8,192.8,162,4,2,3.6333333333333333,1166,676.8,1708,956.4,466.8,210,210,210,70.38,-0.0004956,397.8,0.193,0.123,0.31,886,466.8,1100,990,990,990,968.4,966.6,970.2,21.6,19.8,23.4,0.604,0.236,0.924,0.424,0.119,0.648,0.02,0.0051,0.033,1.29,0.557,1.87,0.061,0.024,0.094,20.33,17.97,22.78,0.954,0.946,0.957,0.979,0.97,0.98,0.933,0.918,0.938,45.49,35.12,50.48,44.46,34.06,48.2,0,0,0,0,0,0,0.9,0,0.72,0.18,0.76,0.24,38.6
741477600000,1993,7,1992,10,31,1.23,0.45,0.778,46147.7,96.4,96.4,62.03,2,1,1.8709677419354838,458.4,354,647.6,290.5,219,167.9,135,186,0.000003236,-0.0004907,0.0004998,0.37,0.287,0.445,290.5,219,461.6,990,990,990,965.7,965.2,966.5,24.3,23.5,24.8,0.161,0.134,0.228,0.0382,0.0144,0.117,0.0016,0.00058,0.005,0.358,0.252,0.599,0.015,0.01,0.025,23.98,22.91,24.52,0.941,0.923,0.958,0.973,0.97,0.98,0.915,0.896,0.939,35.41,25.68,52.6,34.12,24.91,48.2,0,0,0,0,0,0,0.345,0,0.452,0.37,0.63,0.37,37.5
744156000000,1993,8,1992,11,31,0.802,0.308,0.494,30698.5,50.16,50.16,41.26,2,1,1.032258064516129,299.6,251.9,346.9,184.6,136.9,115,115,115,-0.00003204,-0.0004966,0.0004734,0.387,0.331,0.457,184.6,136.9,231.9,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.119,0.102,0.135,0.0114,0.00738,0.0155,0.00046,0.00029,0.00062,0.317,0.236,0.395,0.013,0.0094,0.016,24.77,24.5,25.06,0.948,0.924,0.959,0.976,0.97,0.98,0.925,0.896,0.94,41.67,25.86,51.98,40.45,25.08,48.2,0,0,0,0,0,0,0.229,0,0.308,0.38,0.62,0.38,38.3
746834400000,1993,9,1992,12,30,0.57,0.236,0.334,18989.1,35.09,35.09,26.37,1,1,1,220,200.2,247.5,129,109.2,91,91,91,0.00001592,-0.0004666,0.0004565,0.415,0.368,0.454,129,109.2,156.5,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0966,0.0896,0.106,0.00672,0.00504,0.00905,0.00026,0.0002,0.00036,0.22,0.185,0.269,0.0086,0.0072,0.011,25.26,25.05,25.41,0.837,0,0.941,0.873,0,0.97,0.812,0,0.913,27.19,0,36.18,26.37,0,35.09,0,3,0,0,0.1,0,0.147,0.1,0.236,0.41,0.59,0.41,33.3
749426400000,1993,10,1993,1,31,0.504,0.196,0.309,19074.5,28.28,28.28,25.64,1,1,1,188.2,177.2,199.1,115.2,104.2,73,73,73,-0.00005959,-0.0004962,0.0004818,0.388,0.367,0.412,115.2,104.2,126.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0896,0.0857,0.0934,0.00554,0.0046,0.00647,0.00022,0.00018,0.00025,0.193,0.173,0.213,0.0076,0.0068,0.0083,25.38,25.38,25.39,0.921,0.914,0.929,0.97,0.97,0.97,0.894,0.886,0.901,26.43,23.68,29.16,25.64,22.97,28.28,0,0,0,0,0,0,0.142,0,0.195,0.39,0.61,0.39,37.8
752104800000,1993,11,1993,2,30,0.58,0.196,0.384,24012.9,44.13,44.13,33.35,1,1,1,223.8,182.7,287.2,148.1,115.7,75.67,67,93,-0.0001213,-0.0004812,0.0004394,0.339,0.28,0.388,148.1,115.7,194.2,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.101,0.0887,0.12,0.00834,0.00558,0.0123,0.00033,0.00022,0.00049,0.252,0.193,0.336,0.0099,0.0075,0.013,25.18,24.81,25.38,0.937,0.922,0.953,0.973,0.97,0.98,0.911,0.894,0.934,34.27,26.54,45.03,33.35,25.74,44.13,0,0,0,0,0,0,0.185,0,0.196,0.34,0.66,0.34,41.4
754696800000,1993,12,1993,3,31,0.838,0.212,0.626,38396.1,68.06,68.06,51.61,2,1,1.4838709677419355,312.9,287.2,370.4,233.6,183.2,79.32,59,104,0.0000446,-0.0004585,0.0004247,0.258,0.159,0.362,233.6,183.2,311.4,990,990,990,965,964.8,965.3,25,24.7,25.2,0.132,0.117,0.157,0.0196,0.0113,0.046,0.00079,0.00045,0.0019,0.322,0.242,0.39,0.013,0.0097,0.016,24.71,24.39,24.83,0.944,0.923,0.959,0.975,0.97,0.98,0.92,0.895,0.94,38.72,25.73,52.34,37.44,24.95,48.2,0,0,0,0,0,0,0.287,0,0.212,0.25,0.75,0.25,45.8
757375200000,1994,1,1993,4,31,1.39,0.228,1.16,68465.6,128.4,128.4,92.02,3,2,2.2903225806451615,519.9,373,712.1,434.7,300,85.19,73,91,0.00001877,-0.0003788,0.0003428,0.167,0.128,0.2,434.7,300,621.1,990,990,990,965.9,965.3,966.7,24.1,23.3,24.7,0.209,0.155,0.304,0.107,0.0406,0.216,0.0045,0.0016,0.0093,0.516,0.34,0.742,0.022,0.014,0.032,23.55,22.51,24.39,0.951,0.94,0.957,0.976,0.97,0.98,0.928,0.912,0.938,41.93,33.74,51.85,40.54,32.73,48.2,0,0,0,0,0,0,0.511,0,0.23,0.16,0.83,0.17,49.3
760053600000,1994,2,1993,5,28,2.03,0.304,1.73,95475.8,176.6,176.6,142.1,4,3,3.25,840.5,684.8,1066,714.9,579.8,125.6,105,137,-0.00002264,-0.0004787,0.0004146,0.15,0.128,0.176,714.9,579.8,929.3,990,990,990,967.3,966.6,968.1,22.7,21.9,23.4,0.376,0.283,0.556,0.273,0.188,0.389,0.012,0.0081,0.018,0.888,0.674,1.2,0.039,0.029,0.055,21.85,20.69,22.69,0.955,0.953,0.957,0.98,0.976,0.98,0.936,0.93,0.938,45.08,39.8,52.04,43.9,38.83,48.2,0,0,0,0,0,0,0.789,0,0.3,0.15,0.85,0.15,47
762472800000,1994,3,1993,6,31,4.05,0.49,2.86,135832,192.8,192.8,182.6,4,4,4,1512,1085,1839,1329,902,183,183,183,261.5,-0.003577,556.4,0.125,0.0995,0.169,1067,902,1100,990,990,990,969.5,968.2,970.6,20.5,19.4,21.8,0.827,0.542,0.926,0.593,0.376,0.648,0.029,0.017,0.033,1.71,1.16,1.87,0.084,0.053,0.097,18.76,17.54,20.67,0.952,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,46.62,43.66,49.77,45.64,42.79,48.2,0,0,0,0,0,0,1.01,0,1.19,0.12,0.71,0.29,33.5
765151200000,1994,4,1993,7,30,4,0.443,2.83,133263,192.8,192.8,185.1,4,4,4,1541,1151,1832,1370,1003,171,148,217,279,-0.001621,515.3,0.111,0.0874,0.129,1091,1003,1100,990,990,990,969.6,968.4,970.6,20.4,19.4,21.6,0.872,0.654,0.926,0.629,0.431,0.648,0.031,0.02,0.033,1.8,1.37,1.87,0.089,0.063,0.096,18.58,17.57,20.26,0.952,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,47.31,45,50.3,46.27,44.1,48.2,0,0,0,0,0,0,1.03,0,1.17,0.11,0.71,0.29,33.3
767743200000,1994,5,1993,8,31,1.99,0.394,1.59,88333,183.7,183.7,118.7,4,2,2.806451612903226,741.3,445.6,1128,594.3,298.6,147,147,147,-0.0001013,-0.0004787,0.0004728,0.218,0.13,0.33,594.3,298.6,980.7,990,990,990,966.8,965.6,968.3,23.2,21.7,24.4,0.322,0.162,0.61,0.201,0.0399,0.414,0.0089,0.0016,0.019,0.745,0.346,1.3,0.033,0.014,0.06,22.42,20.4,24.05,0.953,0.941,0.958,0.977,0.97,0.98,0.931,0.912,0.939,43.16,33.12,52.61,41.93,32.12,48.2,0,0,0,0,0,0,0.66,0,0.4,0.2,0.8,0.2,44.4
770421600000,1994,6,1993,9,30,0.933,0.308,0.624,38029.8,69.31,69.31,52.82,2,1,1.5333333333333334,359.9,306,440,240.9,187,119,119,119,0.00001833,-0.0004907,0.0004998,0.335,0.27,0.389,240.9,187,321,990,990,990,965.2,964.9,965.6,24.8,24.4,25.1,0.14,0.121,0.168,0.0214,0.0116,0.0505,0.00087,0.00046,0.0021,0.331,0.251,0.401,0.013,0.01,0.016,24.47,24.04,24.74,0.944,0.923,0.959,0.975,0.97,0.98,0.92,0.896,0.939,38.25,25.75,52.42,37.12,24.98,48.2,0,0,0,0,0,0,0.293,0,0.309,0.33,0.67,0.33,40.8
773013600000,1994,7,1993,10,31,0.744,0.289,0.455,28423,44.05,44.05,38.2,1,1,1,277.8,259.5,302.3,169.8,151.5,108,108,108,0.00006591,-0.0004966,0.0004394,0.39,0.357,0.416,169.8,151.5,194.3,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.113,0.107,0.122,0.0102,0.00863,0.0123,0.0004,0.00034,0.00049,0.295,0.263,0.339,0.012,0.01,0.014,24.89,24.75,25,0.945,0.94,0.953,0.974,0.97,0.98,0.921,0.911,0.934,39.19,34.9,44.95,38.2,33.85,44.05,0,0,0,0,0,0,0.212,0,0.289,0.39,0.61,0.39,38.2
775692000000,1994,8,1993,11,31,0.607,0.249,0.358,20510.4,37.1,37.1,27.57,1,1,1,226.8,200.9,258,133.8,107.9,93,93,93,0.00003512,-0.0004812,0.0004565,0.412,0.36,0.463,133.8,107.9,165,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.099,0.0898,0.11,0.00712,0.00492,0.00978,0.00028,0.00019,0.00039,0.229,0.183,0.285,0.009,0.0071,0.011,25.21,24.98,25.41,0.842,0,0.944,0.876,0,0.972,0.817,0,0.917,28.42,0,38.16,27.57,0,37.1,0,3,0,0,0.0968,0,0.153,0.0968,0.249,0.41,0.59,0.41,33.8
778370400000,1994,9,1993,12,30,0.47,0.187,0.284,17543.5,29,29,24.37,1,1,1,181.5,155.9,201.2,109.5,83.87,72,72,72,-0.0001644,-0.0004962,0.0003972,0.399,0.358,0.462,109.5,83.87,129.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0883,0.0792,0.0952,0.00506,0.00288,0.00673,0.0002,0.00011,0.00026,0.184,0.138,0.219,0.0072,0.0054,0.0086,25.38,25.37,25.38,0.923,0.912,0.93,0.968,0.962,0.97,0.893,0.883,0.902,25.15,19.39,29.9,24.37,18.65,29,0,0,0,0,0,0,0.135,0,0.186,0.4,0.6,0.4,37.3
780962400000,1994,10,1994,1,31,0.416,0.139,0.277,16967.9,24.79,24.79,22.81,1,1,1,155.4,138.7,163.9,103.4,86.74,52,52,52,-0.000004868,-0.0003057,0.0004801,0.335,0.317,0.375,103.4,86.74,111.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0826,0.0767,0.0856,0.00454,0.00312,0.00526,0.00018,0.00012,0.00021,0.169,0.139,0.184,0.0066,0.0055,0.0072,25.34,25.34,25.36,0.915,0.912,0.925,0.969,0.963,0.97,0.887,0.883,0.892,23.53,19.96,25.56,22.81,19.22,24.79,0,0,0,0,0,0,0.127,0,0.139,0.33,0.67,0.33,40.8
783640800000,1994,11,1994,2,30,0.442,0.13,0.313,19367.7,32.33,32.33,26.9,1,1,1,170.6,155.9,193.3,120.6,105.9,50,50,50,-0.00008178,-0.0004445,0.000462,0.295,0.259,0.321,120.6,105.9,143.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0883,0.0831,0.0963,0.00601,0.00475,0.00793,0.00024,0.00019,0.00031,0.2,0.173,0.24,0.0078,0.0068,0.0094,25.34,25.34,25.35,0.924,0.915,0.936,0.97,0.97,0.97,0.896,0.888,0.908,27.73,24.07,33.33,26.9,23.35,32.33,0,0,0,0,0,0,0.149,0,0.129,0.29,0.71,0.29,43.8
786232800000,1994,12,1994,3,31,0.624,0.158,0.466,29388.2,48.2,48.2,39.5,1,1,1,233.1,189.2,281.3,174.1,130.2,59,59,59,-0.00005853,-0.0004026,0.0003972,0.259,0.21,0.312,174.1,130.2,222.3,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.109,0.0931,0.126,0.0106,0.00682,0.0146,0.00042,0.00027,0.00058,0.297,0.218,0.383,0.012,0.0085,0.015,25.1,24.79,25.36,0.945,0.931,0.959,0.976,0.97,0.98,0.922,0.903,0.94,40.54,30.14,51.83,39.5,29.24,48.2,0,0,0,0,0,0,0.219,0,0.158,0.25,0.75,0.25,47.1
788911200000,1995,1,1994,4,31,0.884,0.196,0.688,41773.3,68.32,68.32,56.15,2,1,1.967741935483871,329.9,283.6,386.5,256.9,210.6,73,73,73,-0.00006526,-0.0004907,0.0004754,0.222,0.189,0.257,256.9,210.6,313.5,990,990,990,965,964.8,965.3,25,24.7,25.2,0.14,0.123,0.16,0.0223,0.0137,0.047,0.0009,0.00054,0.0019,0.282,0.242,0.364,0.011,0.0097,0.015,24.67,24.31,24.85,0.931,0.923,0.957,0.97,0.97,0.98,0.904,0.895,0.938,29.72,25.78,49.01,28.85,25.01,48.03,0,0,0,0,0,0,0.312,0,0.196,0.22,0.78,0.22,47.3
791589600000,1995,2,1994,5,28,1.11,0.206,0.904,54493.8,96.4,96.4,81.09,2,2,2,458.5,389.1,540.9,373.5,304.1,85,85,85,0.0000184,-0.0004048,0.0004998,0.187,0.157,0.218,373.5,304.1,455.9,990,990,990,965.7,965.3,966,24.3,24,24.7,0.182,0.157,0.211,0.0753,0.0426,0.114,0.0031,0.0017,0.0048,0.452,0.348,0.575,0.019,0.014,0.024,23.89,23.39,24.31,0.951,0.941,0.958,0.976,0.97,0.98,0.928,0.913,0.939,41.56,34.11,50.08,40.55,33.09,48.2,0,0,0,0,0,0,0.451,0,0.206,0.19,0.81,0.19,49.1
794008800000,1995,3,1994,6,31,1.96,0.287,1.67,93873.5,181,181,126.2,4,2,2.967741935483871,730.8,549.2,1060,623.8,442.2,107,107,107,-0.00008271,-0.0004778,0.0004146,0.152,0.101,0.195,623.8,442.2,953,990,990,990,966.8,966.1,968.1,23.2,21.9,23.9,0.319,0.209,0.573,0.215,0.108,0.4,0.0094,0.0045,0.018,0.762,0.534,1.24,0.033,0.023,0.056,22.42,20.67,23.37,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.26,35.42,52.27,42.97,34.36,48.2,0,0,0,0,0,0,0.701,0,0.29,0.15,0.85,0.15,47.9
796687200000,1995,4,1994,7,30,3.04,0.324,2.72,137068,192.8,192.8,190.4,4,4,4,1175,1086,1232,1050,961.4,125,125,125,0.9319,-0.004866,6.989,0.107,0.101,0.115,1049,961.4,1100,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.71,0.588,0.786,0.541,0.404,0.648,0.025,0.019,0.03,1.54,1.26,1.73,0.071,0.058,0.081,20.01,19.64,20.57,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,49.1,46.33,50.53,47.59,45.4,48.2,0,0,0,0,0,0,1.06,0,0.32,0.11,0.89,0.11,45.1
799279200000,1995,5,1994,8,31,2.03,0.394,1.64,90367.4,176.8,176.8,121.5,4,2,2.903225806451613,757.5,420.6,1080,610.5,273.6,147,147,147,0.00004786,-0.0004787,0.0004819,0.215,0.136,0.35,610.5,273.6,933,990,990,990,966.9,965.5,968.2,23.1,21.8,24.5,0.332,0.153,0.563,0.212,0.0281,0.391,0.0094,0.0011,0.018,0.764,0.308,1.21,0.034,0.013,0.055,22.33,20.64,24.2,0.952,0.935,0.958,0.977,0.97,0.98,0.93,0.907,0.939,42.58,30.35,52.24,41.36,29.44,48.2,0,0,0,0,0,0,0.675,0,0.39,0.19,0.81,0.19,44.5
801957600000,1995,6,1994,9,30,0.847,0.308,0.538,33041.4,62.51,62.51,45.89,2,1,1.2333333333333334,326.6,271.3,408,207.6,152.3,119,119,119,0.00007666,-0.0004966,0.0004998,0.37,0.292,0.439,207.6,152.3,289,990,990,990,965,964.8,965.4,25,24.6,25.2,0.128,0.109,0.157,0.015,0.00869,0.0354,0.0006,0.00034,0.0014,0.324,0.257,0.401,0.013,0.01,0.016,24.64,24.23,24.95,0.947,0.925,0.959,0.975,0.97,0.98,0.923,0.897,0.94,40.49,26.37,52.42,39.19,25.58,48.2,0,0,0,0,0,0,0.255,0,0.309,0.36,0.64,0.36,39
804549600000,1995,7,1994,10,31,0.653,0.289,0.364,22527,36.32,36.32,30.28,1,1,1,243.9,222.3,270.3,135.9,114.3,108,108,108,-0.00003825,-0.0004666,0.0004562,0.445,0.4,0.486,135.9,114.3,162.3,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.101,0.0939,0.111,0.0073,0.00546,0.00954,0.00029,0.00021,0.00038,0.235,0.196,0.282,0.0093,0.0077,0.011,25.11,24.94,25.27,0.933,0.921,0.943,0.97,0.97,0.97,0.905,0.894,0.915,31.21,26.09,37.42,30.28,25.31,36.32,0,0,0,0,0,0,0.168,0,0.289,0.44,0.56,0.44,34.5
807228000000,1995,8,1994,11,31,0.533,0.249,0.284,7666.19,28.91,28.91,10.3,1,1,1,199,177.2,222.4,106,84.15,93,93,93,-0.0001454,-0.0004812,0.0004565,0.469,0.418,0.525,106,84.15,129.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0892,0.0815,0.0974,0.00476,0.0029,0.00675,0.00019,0.00011,0.00027,0.18,0.14,0.221,0.007,0.0055,0.0087,25.38,25.24,25.42,0.358,0,0.93,0.375,0,0.97,0.347,0,0.902,10.62,0,29.8,10.3,0,28.91,0,19,0,0,0.613,0,0.0572,0.613,0.249,0.47,0.53,0.47,14.4
809906400000,1995,9,1994,12,30,0.396,0.187,0.209,12406.5,23.21,23.21,17.23,1,1,1,152.7,132.9,177.2,80.67,60.89,72,72,72,-0.000003537,-0.0003959,0.00004561,0.475,0.406,0.542,80.67,60.89,105.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0781,0.0711,0.0868,0.00261,0.000926,0.00469,0.0001,0.000036,0.00018,0.132,0.0968,0.176,0.0052,0.0038,0.0069,25.38,25.37,25.4,0.882,0,0.939,0.931,0,0.97,0.849,0,0.901,17.89,0,23.93,17.23,0,23.21,0,1,0,0,0.0333,0,0.0957,0.0333,0.187,0.47,0.53,0.47,31.3
812498400000,1995,10,1995,1,31,0.326,0.139,0.187,10369,17.56,17.56,13.94,1,1,1,121.8,115,130.6,69.78,63,52,52,52,-0.0000178,-0.00004703,0.00002638,0.428,0.398,0.452,69.78,63,78.55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0715,0.0708,0.0738,0.00168,0.0011,0.00243,0.000066,0.000043,0.000095,0.11,0.0995,0.125,0.0043,0.0039,0.0049,25.39,25.38,25.4,0.826,0,0.939,0.867,0,0.96,0.793,0,0.902,14.52,0,18.29,13.94,0,17.56,0,3,0,0,0.0968,0,0.0774,0.0968,0.139,0.43,0.57,0.43,31.8
815176800000,1995,11,1995,2,30,0.398,0.13,0.269,16636.6,34.44,34.44,23.11,1,1,1,153.7,126,202.2,103.7,75.96,50,50,50,-0.00006021,-0.000398,0.000462,0.333,0.247,0.397,103.7,75.96,152.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0824,0.0726,0.0995,0.00457,0.00221,0.00868,0.00018,0.000087,0.00034,0.169,0.12,0.256,0.0066,0.0047,0.01,25.35,25.33,25.38,0.926,0.911,0.939,0.966,0.96,0.97,0.895,0.883,0.911,23.9,17.76,35.5,23.11,17.05,34.44,0,0,0,0,0,0,0.128,0,0.129,0.33,0.68,0.32,41.8
817768800000,1995,12,1995,3,31,0.625,0.158,0.467,29523.1,47.5,47.5,39.68,1,1,1,233.3,193.3,266.8,174.3,134.3,59,59,59,0.00008028,-0.0004666,0.0004832,0.254,0.221,0.305,174.3,134.3,207.8,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.109,0.0946,0.121,0.0106,0.00716,0.0134,0.00042,0.00028,0.00053,0.297,0.226,0.357,0.012,0.0088,0.014,25.1,24.88,25.36,0.946,0.932,0.956,0.977,0.97,0.98,0.924,0.904,0.937,40.61,31.13,48.47,39.68,30.2,47.5,0,0,0,0,0,0,0.22,0,0.158,0.25,0.75,0.25,47.2
820447200000,1996,1,1995,4,31,0.99,0.196,0.794,48294.5,77.2,77.2,64.91,2,1,1.8387096774193548,369.4,271.3,426.6,296.4,198.3,73,73,73,0.000007274,-0.0004966,0.0004394,0.202,0.171,0.269,296.4,198.3,353.6,990,990,990,965.2,964.8,965.5,24.8,24.5,25.2,0.154,0.119,0.174,0.0424,0.0126,0.0659,0.0017,0.0005,0.0027,0.361,0.247,0.421,0.015,0.0098,0.017,24.39,24.06,24.87,0.944,0.924,0.958,0.973,0.97,0.98,0.918,0.896,0.939,37.26,26.21,50.6,36.21,25.42,48.2,0,0,0,0,0,0,0.361,0,0.196,0.2,0.8,0.2,48.8
823125600000,1996,2,1995,5,29,1.13,0.213,0.919,55579.4,91.13,91.13,79.86,2,2,2,451.8,408,505,366.8,323,85,85,85,-0.0001072,-0.0004894,0.0004998,0.189,0.168,0.208,366.8,323,420,990,990,990,965.6,965.4,965.9,24.4,24.1,24.6,0.179,0.164,0.198,0.0721,0.0515,0.0972,0.003,0.0021,0.004,0.442,0.376,0.521,0.018,0.015,0.022,23.93,23.61,24.19,0.95,0.944,0.956,0.976,0.97,0.98,0.928,0.916,0.937,40.89,36.17,46.49,39.93,35.08,45.56,0,0,0,0,0,0,0.444,0,0.211,0.19,0.81,0.19,49.2
825631200000,1996,3,1995,6,31,1.58,0.287,1.29,75042.7,117.4,117.4,100.9,3,2,2.4193548387096775,588.1,512.1,673.1,481.1,405.1,107,107,107,-0.00001784,-0.0004778,0.0004889,0.183,0.159,0.209,481.1,405.1,566.1,990,990,990,966.2,965.9,966.6,23.8,23.4,24.1,0.23,0.196,0.277,0.128,0.0902,0.179,0.0054,0.0037,0.0077,0.576,0.502,0.653,0.024,0.021,0.028,23.18,22.75,23.59,0.954,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.939,44.22,35.24,52.27,42.77,34.18,48.2,0,0,0,0,0,0,0.56,0,0.29,0.18,0.82,0.18,47.5
828309600000,1996,4,1995,7,30,1.97,0.324,1.64,93269.8,140.2,140.2,129.5,3,3,3,758.8,684.7,819.3,633.8,559.7,125,125,125,-0.000006145,-0.0004916,0.0004728,0.165,0.153,0.183,633.8,559.7,694.3,990,990,990,966.9,966.6,967.2,23.1,22.8,23.4,0.32,0.278,0.354,0.224,0.175,0.265,0.0097,0.0075,0.012,0.772,0.647,0.874,0.033,0.028,0.038,22.29,21.95,22.71,0.955,0.951,0.957,0.979,0.975,0.98,0.935,0.928,0.938,44.09,39.54,47.67,43.18,38.55,46.72,0,0,0,0,0,0,0.72,0,0.33,0.16,0.83,0.17,47.3
830901600000,1996,5,1995,8,31,1.84,0.394,1.44,82531.8,135.9,135.9,110.9,3,2,2.6451612903225805,686,445.5,819.3,539,298.5,147,147,147,-0.00006529,-0.0004823,0.0004728,0.223,0.179,0.33,539,298.5,672.3,990,990,990,966.6,965.6,967.2,23.4,22.8,24.4,0.272,0.162,0.342,0.169,0.0399,0.25,0.0073,0.0016,0.011,0.656,0.346,0.837,0.028,0.014,0.037,22.71,21.99,24.05,0.953,0.941,0.958,0.977,0.97,0.98,0.932,0.912,0.938,42.87,33.11,51.99,41.79,32.12,48.2,0,0,0,0,0,0,0.616,0,0.4,0.21,0.78,0.22,44.9
833580000000,1996,6,1995,9,30,0.894,0.308,0.586,35808.9,69.31,69.31,49.73,2,1,1.4,345.1,283.6,440,226.1,164.6,119,119,119,0.00001079,-0.0004907,0.0004998,0.35,0.27,0.42,226.1,164.6,321,990,990,990,965.1,964.8,965.6,24.9,24.4,25.2,0.135,0.113,0.168,0.0188,0.00974,0.0505,0.00076,0.00039,0.0021,0.328,0.251,0.401,0.013,0.01,0.016,24.55,24.04,24.88,0.945,0.923,0.959,0.975,0.97,0.98,0.922,0.896,0.94,39.17,25.75,52.42,37.98,24.98,48.2,0,0,0,0,0,0,0.276,0,0.308,0.34,0.66,0.34,40.1
836172000000,1996,7,1995,10,31,0.681,0.289,0.392,24325.8,39.06,39.06,32.7,1,1,1,254.3,228.3,281.3,146.3,120.3,108,108,108,0.00005476,-0.0004666,0.0004476,0.426,0.384,0.473,146.3,120.3,173.3,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.105,0.096,0.115,0.00819,0.00597,0.0105,0.00032,0.00023,0.00042,0.253,0.207,0.302,0.01,0.0081,0.012,25.04,24.87,25.22,0.937,0.925,0.946,0.971,0.97,0.976,0.909,0.898,0.924,33.68,27.53,40.02,32.7,26.71,39.06,0,0,0,0,0,0,0.182,0,0.289,0.42,0.58,0.42,35.7
838850400000,1996,8,1995,11,31,0.546,0.249,0.297,9270.12,29.96,29.96,12.46,1,1,1,204,182.7,227,111,89.7,93,93,93,0.00006155,-0.0004494,0.0004565,0.458,0.41,0.509,111,89.7,134,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0909,0.0834,0.0991,0.00518,0.00337,0.00714,0.0002,0.00013,0.00028,0.188,0.15,0.23,0.0074,0.0059,0.009,25.36,25.21,25.42,0.419,0,0.932,0.438,0,0.97,0.406,0,0.904,12.85,0,30.88,12.46,0,29.96,0,17,0,0,0.548,0,0.0692,0.548,0.249,0.46,0.54,0.46,17
841528800000,1996,9,1995,12,30,0.409,0.187,0.222,13601.9,23.85,23.85,18.89,1,1,1,157.7,135.3,179.8,85.7,63.25,72,72,72,-0.00004704,-0.0004962,0.0003399,0.46,0.4,0.532,85.7,63.25,107.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0799,0.072,0.0877,0.00303,0.00113,0.00492,0.00012,0.000044,0.00019,0.141,0.101,0.181,0.0055,0.004,0.0071,25.38,25.37,25.4,0.918,0.876,0.939,0.964,0.96,0.97,0.885,0.841,0.901,19.59,13.8,24.59,18.89,13.24,23.85,0,0,0,0,0,0,0.105,0,0.187,0.46,0.54,0.46,33.3
844120800000,1996,10,1996,1,31,0.314,0.139,0.174,5875.41,18.31,18.31,7.897,1,1,1,117.1,104.7,134.3,65.15,52.72,52,52,52,-0.00001279,-0.00004461,0.00004023,0.447,0.387,0.497,65.15,52.72,82.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0708,0.0752,0.00129,0.000231,0.00275,0.00005,0.0000091,0.00011,0.103,0.0847,0.132,0.0041,0.0033,0.0052,25.4,25.37,25.42,0.447,0,0.939,0.465,0,0.961,0.429,0,0.902,8.225,0,19.05,7.897,0,18.31,0,16,0,0,0.516,0,0.0439,0.516,0.14,0.44,0.55,0.45,18.7
846799200000,1996,11,1996,2,30,0.406,0.13,0.277,15039.3,31.83,31.83,20.89,1,1,1,156.7,102.7,191.2,106.7,52.69,50,50,50,-0.0001348,-0.0004962,0.0004801,0.334,0.261,0.487,106.7,52.69,141.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0846,0.0708,0.0956,0.00482,0.000229,0.00775,0.00019,0.000009,0.0003,0.176,0.0847,0.237,0.0069,0.0033,0.0092,25.36,25.34,25.42,0.709,0,0.935,0.744,0,0.97,0.688,0,0.907,21.54,0,32.82,20.89,0,31.83,0,7,0,0,0.233,0,0.116,0.233,0.129,0.32,0.68,0.32,37
849391200000,1996,12,1996,3,31,0.615,0.158,0.457,28575.8,51.58,51.58,38.41,2,1,1.064516129032258,229.5,191.2,294.7,170.5,132.2,59,59,59,-0.00002501,-0.0004892,0.0004394,0.262,0.2,0.309,170.5,132.2,235.7,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.107,0.0938,0.13,0.0102,0.00699,0.0158,0.0004,0.00027,0.00063,0.28,0.222,0.387,0.011,0.0087,0.015,25.14,24.78,25.36,0.942,0.922,0.959,0.974,0.97,0.98,0.917,0.895,0.94,37.89,25.71,52.35,36.77,24.94,48.2,0,0,0,0,0,0,0.213,0,0.158,0.26,0.74,0.26,46.5
852069600000,1997,1,1996,4,31,1.1,0.196,0.903,54699.9,96.08,96.08,73.52,2,2,2,410.1,302.3,516.8,337.1,229.3,73,73,73,0.00002349,-0.0004907,0.0004728,0.182,0.141,0.241,337.1,229.3,443.8,990,990,990,965.4,964.9,965.9,24.6,24.1,25.1,0.168,0.13,0.206,0.0586,0.0152,0.108,0.0024,0.00061,0.0045,0.397,0.242,0.556,0.016,0.0097,0.023,24.17,23.52,24.85,0.945,0.923,0.958,0.974,0.97,0.98,0.921,0.895,0.939,37.7,25.78,49.02,36.76,25.01,48.04,0,0,0,0,0,0,0.408,0,0.197,0.18,0.82,0.18,49.7
854748000000,1997,2,1996,5,28,1.68,0.237,1.44,82635.1,132,132,123,3,2,2.857142857142857,694.4,527.3,748.2,596.6,442.3,97.86,85,105,-0.0000628,-0.0004823,0.0004728,0.141,0.118,0.161,596.6,442.3,643.2,990,990,990,966.7,966,966.9,23.3,23.1,24,0.291,0.206,0.319,0.2,0.108,0.231,0.0086,0.0045,0.01,0.718,0.544,0.781,0.031,0.023,0.034,22.61,22.33,23.47,0.955,0.947,0.958,0.979,0.97,0.98,0.935,0.918,0.939,44.47,36.21,52.46,43.28,35.12,48.2,0,0,0,0,0,0,0.683,0,0.24,0.14,0.86,0.14,49.2
857167200000,1997,3,1996,6,31,2.39,0.287,2.1,114476,184.3,184.3,153.9,4,3,3.5161290322580645,890.9,728.5,1083,783.9,621.5,107,107,107,-0.00003684,-0.0004823,0.0004175,0.122,0.0988,0.147,783.9,621.5,975.9,990,990,990,967.5,966.8,968.2,22.5,21.8,23.2,0.429,0.308,0.594,0.311,0.216,0.411,0.014,0.0093,0.019,0.984,0.746,1.28,0.044,0.032,0.058,21.56,20.56,22.44,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.938,45.07,39.29,51.96,43.95,38.29,48.2,0,0,0,0,0,0,0.855,0,0.29,0.12,0.88,0.12,47.9
859845600000,1997,4,1996,7,30,3.25,0.324,2.78,137856,192.8,192.8,191.5,4,4,4,1253,1091,1384,1128,966.4,125,125,125,55.71,-0.004545,158.6,0.1,0.0903,0.115,1073,966.4,1100,990,990,990,968.7,968.2,969.1,21.3,20.9,21.8,0.767,0.593,0.85,0.591,0.407,0.648,0.028,0.019,0.031,1.65,1.27,1.8,0.078,0.058,0.086,19.65,19.09,20.54,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,49.26,46.52,50.39,47.87,45.59,48.2,0,0,0,0,0,0,1.06,0,0.47,0.1,0.86,0.14,42.4
862437600000,1997,5,1996,8,31,3.52,0.514,2.86,141145,192.8,192.8,189.7,4,4,4,1315,1128,1400,1123,935.7,192,192,192,55.66,-0.002771,107.6,0.147,0.137,0.17,1067,935.7,1100,990,990,990,968.9,968.3,969.2,21.1,20.8,21.7,0.773,0.573,0.842,0.585,0.392,0.648,0.028,0.018,0.031,1.65,1.22,1.79,0.078,0.056,0.086,19.46,19.05,20.48,0.954,0.953,0.955,0.98,0.98,0.98,0.934,0.934,0.936,48.49,44.87,49.96,47.43,43.97,48.2,0,0,0,0,0,0,1.05,0,0.66,0.15,0.81,0.19,40.1
865116000000,1997,6,1996,9,30,1.9,0.417,1.49,82562.6,179.8,179.8,114.7,4,2,2.7666666666666666,734.5,440,1117,573.5,279,161,161,161,0.00001552,-0.0004875,0.0004991,0.241,0.144,0.366,573.5,279,956,990,990,990,966.8,965.6,968.3,23.2,21.7,24.4,0.312,0.157,0.589,0.19,0.0307,0.402,0.0084,0.0013,0.018,0.718,0.318,1.26,0.032,0.013,0.058,22.47,20.48,24.1,0.952,0.936,0.958,0.977,0.97,0.98,0.93,0.908,0.938,42.15,30.88,52.39,40.94,29.95,48.2,0,0,0,0,0,0,0.637,0,0.41,0.22,0.78,0.22,43.5
867708000000,1997,7,1996,10,31,0.93,0.313,0.618,37592.1,63.82,63.82,50.53,2,1,1.5806451612903225,347.3,284.7,431,230.6,176.7,116.7,108,135,0.000008986,-0.0004907,0.0004998,0.337,0.296,0.379,230.6,176.7,296,990,990,990,965.1,964.8,965.5,24.9,24.5,25.2,0.136,0.116,0.161,0.0174,0.0108,0.0387,0.0007,0.00043,0.0016,0.308,0.251,0.392,0.012,0.01,0.016,24.56,24.12,24.85,0.94,0.924,0.959,0.974,0.97,0.98,0.915,0.896,0.94,35.74,25.97,51.62,34.68,25.19,48.2,0,0,0,0,0,0,0.281,0,0.312,0.34,0.66,0.34,40.4
870386400000,1997,8,1996,11,31,0.648,0.249,0.399,24910.4,43.27,43.27,33.48,1,1,1,242.1,206.6,283.5,149.1,113.6,93,93,93,0.00006712,-0.0004966,0.0004565,0.387,0.328,0.45,149.1,113.6,190.5,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.104,0.0919,0.119,0.00842,0.00541,0.0119,0.00033,0.00021,0.00047,0.257,0.193,0.331,0.01,0.0076,0.013,25.1,24.84,25.37,0.937,0.92,0.952,0.972,0.97,0.98,0.912,0.893,0.933,34.41,26.01,44.15,33.48,25.23,43.27,0,0,0,0,0,0,0.186,0,0.249,0.38,0.62,0.38,38.4
873064800000,1997,9,1996,12,30,0.503,0.187,0.317,19669.1,30.85,30.85,27.32,1,1,1,194.2,179.8,209.3,122.2,107.8,72,72,72,-0.000126,-0.0004812,0.0003972,0.371,0.344,0.4,122.2,107.8,137.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0928,0.0877,0.0981,0.00614,0.00492,0.00742,0.00024,0.00019,0.00029,0.206,0.181,0.233,0.0081,0.0071,0.0091,25.37,25.31,25.38,0.926,0.916,0.933,0.97,0.97,0.97,0.898,0.889,0.905,28.16,24.59,31.81,27.32,23.85,30.85,0,0,0,0,0,0,0.152,0,0.186,0.37,0.63,0.37,39.1
875656800000,1997,10,1997,1,31,0.451,0.139,0.311,19232.9,30.58,30.58,25.85,1,1,1,168.2,156.6,187.9,116.2,104.6,52,52,52,-0.00005145,-0.0003507,0.0004937,0.31,0.277,0.332,116.2,104.6,135.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0871,0.083,0.0941,0.00563,0.00464,0.0073,0.00022,0.00018,0.00029,0.192,0.171,0.227,0.0075,0.0067,0.0089,25.34,25.34,25.35,0.922,0.914,0.933,0.97,0.97,0.97,0.894,0.887,0.905,26.65,23.75,31.52,25.85,23.04,30.58,0,0,0,0,0,0,0.144,0,0.14,0.31,0.69,0.31,42.6
878335200000,1997,11,1997,2,30,0.471,0.13,0.341,21250,35.94,35.94,29.51,1,1,1,181.5,163,208.8,131.5,113,50,50,50,-0.00003097,-0.0004277,0.0004937,0.277,0.239,0.307,131.5,113,158.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0922,0.0857,0.102,0.00693,0.00536,0.00925,0.00027,0.00021,0.00036,0.219,0.186,0.268,0.0086,0.0073,0.01,25.34,25.28,25.35,0.93,0.92,0.941,0.97,0.97,0.97,0.902,0.892,0.913,30.43,25.85,37.05,29.51,25.07,35.94,0,0,0,0,0,0,0.164,0,0.13,0.28,0.72,0.28,45.1
880927200000,1997,12,1997,3,31,0.796,0.158,0.638,39329.7,76.84,76.84,52.86,2,1,1.4516129032258065,297.3,208.8,410.1,238.3,149.8,59,59,59,0.00008357,-0.0003126,0.0004828,0.21,0.144,0.283,238.3,149.8,351.1,990,990,990,964.9,964.5,965.4,25.1,24.6,25.5,0.131,0.1,0.171,0.0267,0.00848,0.0647,0.0011,0.00033,0.0026,0.328,0.249,0.415,0.013,0.0099,0.017,24.77,24.14,25.29,0.945,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.94,38.64,26.71,52.35,37.54,25.91,48.2,0,0,0,0,0,0,0.294,0,0.158,0.2,0.8,0.2,49.4
883605600000,1998,1,1997,4,31,1.51,0.271,1.24,72932.3,117.8,117.8,98.03,3,2,2.4516129032258065,565.3,410.1,689.6,464,319.1,101.3,91,120,0.0000476,-0.000496,0.0004852,0.181,0.14,0.222,464,319.1,569.6,990,990,990,966.1,965.4,966.7,23.9,23.3,24.6,0.225,0.163,0.279,0.123,0.0496,0.181,0.0052,0.002,0.0078,0.547,0.371,0.659,0.023,0.015,0.028,23.32,22.68,24.18,0.952,0.943,0.958,0.976,0.97,0.98,0.929,0.915,0.939,41.48,35.71,52.08,40.41,34.63,48.2,0,0,0,0,0,0,0.545,0,0.27,0.18,0.82,0.18,48.3
886284000000,1998,2,1997,5,28,2.79,0.331,2.04,103433,192.8,192.8,153.9,4,3,3.4642857142857144,1153,713.3,2202,1016,576.3,137,137,137,172.4,-0.000486,964.9,0.135,0.0622,0.192,843.7,576.3,1100,990,990,990,968.3,966.8,971.6,21.7,18.4,23.2,0.55,0.285,0.926,0.396,0.186,0.648,0.019,0.008,0.035,1.21,0.673,1.87,0.058,0.029,0.1,20.49,16.54,22.57,0.954,0.947,0.957,0.98,0.977,0.98,0.934,0.928,0.938,45.75,40.51,51.64,44.47,39.58,48.2,0,0,0,0,0,0,0.855,0,0.75,0.12,0.73,0.27,37.1
888703200000,1998,3,1997,6,31,6.99,0.587,2.95,114923,164.7,164.7,154.5,4,4,4,2611,2233,3427,2392,1994,219.1,183,239,1292,893.8,2144,0.0868,0.0534,0.107,1100,1100,1100,990,990,990,972.6,971.7,974.5,17.4,15.5,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.042,1.87,1.87,1.87,0.11,0.1,0.12,15.56,13.66,16.46,0.943,0.933,0.946,0.976,0.97,0.98,0.92,0.905,0.927,39.56,34.37,42.02,38.62,33.34,41.18,0,0,0,0,0,0,0.858,0,4.04,0.084,0.42,0.58,16.4
891381600000,1998,4,1997,7,30,8.59,0.765,2.85,97877.3,141,141,135.9,4,4,4,3313,3096,3525,3018,2801,295,295,295,1918,1701,2130,0.0892,0.0837,0.0953,1100,1100,1100,990,990,990,974.2,973.7,974.7,15.8,15.3,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.9,13.45,14.38,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,35.04,33.8,36.35,33.99,32.79,35.26,0,0,0,0,0,0,0.755,0,5.74,0.089,0.33,0.67,11.4
893973600000,1998,5,1997,8,31,6.74,0.86,2.95,116660,174,174,156.8,4,4,4,2518,1902,3056,2197,1581,321,321,321,1097,480.8,1635,0.13,0.105,0.169,1100,1100,1100,990,990,990,972.3,970.8,973.7,17.7,16.3,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.034,0.04,1.87,1.87,1.87,0.11,0.098,0.11,15.78,14.48,17.34,0.944,0.938,0.949,0.976,0.97,0.98,0.921,0.91,0.93,40.17,36.61,44.39,39.2,35.52,43.51,0,0,0,0,0,0,0.871,0,3.79,0.13,0.44,0.56,17.3
896652000000,1998,6,1997,9,30,3.09,0.585,2.3,115873,192.8,192.8,160.9,4,3,3.6666666666666665,1192,708.2,1821,966.8,498.2,225.7,210,257,79.58,-0.003872,463.7,0.201,0.141,0.297,887.2,498.2,1100,990,990,990,968.5,966.7,970.5,21.5,19.5,23.3,0.612,0.253,0.926,0.431,0.134,0.648,0.021,0.0058,0.033,1.3,0.554,1.87,0.062,0.024,0.096,20.24,17.6,22.71,0.953,0.946,0.957,0.978,0.97,0.98,0.932,0.918,0.937,44.62,35,50.55,43.59,33.95,48.2,0,0,0,0,0,0,0.894,0,0.79,0.19,0.74,0.26,37.5
899244000000,1998,7,1997,10,31,1.38,0.498,0.878,51671.7,96.4,96.4,69.45,2,1,1.967741935483871,514,417.7,677.7,328,231.7,186,186,186,0.00007072,-0.0004988,0.0004558,0.369,0.274,0.445,328,231.7,491.7,990,990,990,965.9,965.5,966.6,24.1,23.4,24.5,0.176,0.142,0.245,0.0543,0.0154,0.131,0.0023,0.00063,0.0056,0.4,0.259,0.651,0.017,0.011,0.028,23.69,22.74,24.25,0.944,0.925,0.957,0.974,0.97,0.98,0.919,0.897,0.938,36.72,25.8,52.44,35.5,25.02,48.2,0,0,0,0,0,0,0.386,0,0.502,0.36,0.64,0.36,37.4
901922400000,1998,8,1997,11,31,0.945,0.415,0.53,32469.2,55.85,55.85,43.64,2,1,1.2258064516129032,352.8,299.1,414.8,197.8,144.1,155,155,155,-0.00007268,-0.0004712,0.0004207,0.443,0.374,0.518,197.8,144.1,259.8,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.127,0.108,0.149,0.0128,0.008,0.0216,0.00052,0.00032,0.00088,0.311,0.253,0.401,0.013,0.01,0.016,24.53,24.25,24.85,0.945,0.926,0.958,0.975,0.97,0.98,0.921,0.898,0.939,38.65,26.31,51.77,37.62,25.52,48.2,0,0,0,0,0,0,0.242,0,0.415,0.44,0.56,0.44,34.4
904600800000,1998,9,1997,12,30,0.643,0.306,0.337,20826.8,39.04,39.04,28.93,1,1,1,248.1,209.7,291.5,130.1,91.68,118,118,118,-0.000007765,-0.0004978,0.0004576,0.48,0.405,0.563,130.1,91.68,173.5,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.0991,0.0855,0.114,0.00681,0.00354,0.0105,0.00027,0.00014,0.00042,0.224,0.155,0.302,0.0089,0.0061,0.012,25.11,24.83,25.39,0.93,0.912,0.947,0.97,0.965,0.976,0.902,0.883,0.924,29.82,21.02,40,28.93,20.28,39.04,0,0,0,0,0,0,0.161,0,0.306,0.48,0.52,0.48,32.4
907192800000,1998,10,1998,1,31,0.524,0.196,0.328,20384.1,30.71,30.71,27.4,1,1,1,195.5,173.8,209.7,122.5,100.8,73,73,73,-0.00001393,-0.0004821,0.0003602,0.374,0.348,0.42,122.5,100.8,136.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0922,0.0845,0.0972,0.00617,0.00432,0.00737,0.00024,0.00017,0.00029,0.206,0.167,0.232,0.0081,0.0066,0.0091,25.37,25.31,25.39,0.926,0.911,0.933,0.97,0.969,0.97,0.898,0.883,0.905,28.25,22.87,31.66,27.4,22.17,30.71,0,0,0,0,0,0,0.152,0,0.196,0.37,0.63,0.37,38.9
909871200000,1998,11,1998,2,30,0.506,0.174,0.333,20698.6,35.56,35.56,28.75,1,1,1,195.4,173.8,224.7,128.4,106.8,67,67,67,-0.00005519,-0.0004195,0.0003911,0.345,0.298,0.385,128.4,106.8,157.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0932,0.0856,0.104,0.00666,0.00483,0.00916,0.00026,0.00019,0.00036,0.216,0.177,0.268,0.0084,0.0069,0.011,25.34,25.18,25.38,0.928,0.916,0.941,0.97,0.97,0.97,0.9,0.888,0.913,29.64,24.34,36.66,28.75,23.61,35.56,0,0,0,0,0,0,0.16,0,0.173,0.34,0.66,0.34,40.9
912463200000,1998,12,1998,3,31,0.917,0.191,0.726,44152.4,78.42,78.42,59.34,2,1,1.903225806451613,342.4,236.8,436.2,271.2,177.8,71.19,59,77,0.0001206,-0.0004955,0.0004828,0.21,0.177,0.249,271.2,177.8,359.2,990,990,990,965.1,964.6,965.6,24.9,24.4,25.4,0.144,0.11,0.176,0.0303,0.0109,0.0686,0.0012,0.00043,0.0028,0.313,0.249,0.43,0.013,0.0099,0.018,24.57,24.01,25.08,0.937,0.925,0.957,0.971,0.97,0.98,0.91,0.897,0.938,32.77,26.45,49.52,31.84,25.66,48.2,0,0,0,0,0,0,0.33,0,0.191,0.21,0.79,0.21,48.1
915141600000,1999,1,1998,4,31,1.53,0.271,1.26,73556.6,125.8,125.8,98.87,3,2,2.5483870967741935,570.8,447.2,730.8,469.5,356.2,101.3,91,120,-0.00008761,-0.0004482,0.0003542,0.178,0.151,0.203,469.5,356.2,610.8,990,990,990,966.2,965.6,966.8,23.8,23.2,24.4,0.226,0.176,0.303,0.124,0.0671,0.209,0.0052,0.0028,0.009,0.544,0.427,0.729,0.023,0.017,0.031,23.3,22.45,23.96,0.951,0.945,0.958,0.976,0.97,0.98,0.928,0.917,0.939,40.59,35.17,52.4,39.46,34.12,48.2,0,0,0,0,0,0,0.549,0,0.27,0.18,0.82,0.18,48.1
917820000000,1999,2,1998,5,28,2.39,0.331,2,105520,192.8,192.8,157,4,3,3.4642857142857144,987.3,736.5,1536,850.3,599.5,137,137,137,24.8,-0.004474,299,0.145,0.0892,0.186,825.5,599.5,1100,990,990,990,967.8,966.8,969.6,22.2,20.4,23.2,0.495,0.298,0.893,0.366,0.201,0.648,0.017,0.0087,0.032,1.12,0.712,1.84,0.051,0.031,0.09,21.1,18.56,22.44,0.955,0.952,0.957,0.98,0.977,0.98,0.936,0.931,0.938,46.58,40.31,51.66,45.31,39.37,48.2,0,0,0,0,0,0,0.872,0,0.39,0.14,0.84,0.16,44.2
920239200000,1999,3,1998,6,31,6.14,0.49,2.95,121434,185.5,185.5,163.2,4,4,4,2292,1571,2619,2109,1388,183,183,183,1009,288,1336,0.0812,0.0699,0.116,1100,1100,1100,990,990,990,971.8,969.7,972.6,18.2,17.4,20.3,0.925,0.907,0.926,0.648,0.648,0.648,0.036,0.032,0.037,1.87,1.85,1.87,0.1,0.091,0.11,16.35,15.53,18.43,0.946,0.943,0.952,0.978,0.975,0.98,0.925,0.92,0.933,41.71,39.51,47.31,40.8,38.52,46.37,0,0,0,0,0,0,0.907,0,3.19,0.08,0.48,0.52,19.8
922917600000,1999,4,1998,7,30,7.7,0.562,2.85,104177,153.8,153.8,144.7,4,4,4,2973,2629,3421,2756,2412,217,217,217,1656,1312,2104,0.0736,0.0634,0.0825,1100,1100,1100,990,990,990,973.4,972.6,974.5,16.6,15.5,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.042,1.87,1.87,1.87,0.11,0.11,0.12,14.7,13.67,15.51,0.939,0.933,0.943,0.972,0.97,0.975,0.912,0.905,0.919,37.22,34.41,39.44,36.17,33.37,38.44,0,0,0,0,0,0,0.804,0,4.85,0.073,0.37,0.63,13.5
925509600000,1999,5,1998,8,31,7.3,0.86,2.95,112561,170.4,170.4,151.3,4,4,4,2726,2011,3367,2405,1690,321,321,321,1305,590.4,1946,0.121,0.0953,0.16,1100,1100,1100,990,990,990,972.8,971.1,974.3,17.2,15.7,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.034,0.041,1.87,1.87,1.87,0.11,0.099,0.12,15.28,13.79,17,0.941,0.934,0.948,0.974,0.97,0.98,0.917,0.906,0.929,38.81,34.72,43.46,37.82,33.68,42.59,0,0,0,0,0,0,0.841,0,4.35,0.12,0.4,0.6,15.4
928188000000,1999,6,1998,9,30,3.41,0.626,2.33,114710,192.8,192.8,159.3,4,3,3.7,1314,714.7,2011,1073,504.7,241.3,210,257,173.5,-0.0004767,654.4,0.2,0.128,0.294,899.6,504.7,1100,990,990,990,968.9,966.8,971.1,21.1,18.9,23.2,0.637,0.257,0.926,0.441,0.138,0.648,0.022,0.0059,0.034,1.34,0.565,1.87,0.065,0.024,0.099,19.8,17,22.68,0.952,0.947,0.957,0.979,0.97,0.98,0.932,0.918,0.938,43.96,35.41,50.83,42.97,34.35,48.2,0,0,0,0,0,0,0.885,0,1.08,0.18,0.68,0.32,33.6
930780000000,1999,7,1998,10,31,1.36,0.498,0.863,50966.9,103.3,103.3,68.5,3,1,1.935483870967742,508.4,403.3,689.6,322.4,217.3,186,186,186,0.00007458,-0.0004482,0.0004755,0.374,0.27,0.461,322.4,217.3,503.6,990,990,990,965.9,965.4,966.7,24.1,23.3,24.6,0.174,0.137,0.252,0.0523,0.0142,0.137,0.0022,0.00058,0.0059,0.398,0.261,0.616,0.017,0.011,0.026,23.72,22.78,24.24,0.944,0.925,0.958,0.974,0.97,0.98,0.92,0.897,0.939,37.19,25.93,51.85,36.03,25.16,48.2,0,0,0,0,0,0,0.381,0,0.497,0.37,0.63,0.37,37.5
933458400000,1999,8,1998,11,31,0.895,0.415,0.48,29437,51.04,51.04,39.57,2,1,1.032258064516129,334.1,276,392.8,179.1,121,155,155,155,-0.000005603,-0.0004955,0.0004061,0.469,0.395,0.562,179.1,121,237.8,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.12,0.0998,0.141,0.011,0.00603,0.016,0.00044,0.00024,0.00065,0.31,0.212,0.408,0.012,0.0084,0.017,24.62,24.26,24.98,0.946,0.926,0.959,0.976,0.97,0.98,0.923,0.898,0.939,40.05,26.31,52.6,38.74,25.52,48.2,0,0,0,0,0,0,0.22,0,0.415,0.46,0.54,0.46,32.9
936136800000,1999,9,1998,12,30,0.602,0.236,0.366,20451.1,41.16,41.16,28.4,1,1,1,232.4,200.6,272.3,141.4,109.6,91,91,91,-0.00005849,-0.0004277,0.0004429,0.396,0.334,0.454,141.4,109.6,181.3,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.101,0.0897,0.115,0.00776,0.00506,0.0112,0.00031,0.0002,0.00044,0.242,0.185,0.313,0.0095,0.0072,0.012,25.17,24.9,25.41,0.811,0,0.949,0.842,0,0.98,0.788,0,0.93,29.24,0,42,28.4,0,41.16,0,4,0,0,0.133,0,0.158,0.133,0.236,0.39,0.61,0.39,34
938728800000,1999,10,1999,1,31,0.526,0.196,0.33,20541.3,28.62,28.62,27.61,1,1,1,196.3,193.6,200.6,123.3,120.6,73,73,73,-0.0001877,-0.0004821,0.0002561,0.372,0.364,0.377,123.3,120.6,127.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0925,0.0915,0.094,0.00623,0.006,0.00659,0.00024,0.00023,0.00026,0.208,0.203,0.215,0.0081,0.0079,0.0084,25.38,25.38,25.39,0.927,0.925,0.929,0.97,0.97,0.97,0.899,0.898,0.902,28.46,27.79,29.51,27.61,26.96,28.62,0,0,0,0,0,0,0.153,0,0.196,0.37,0.63,0.37,39.1
941407200000,1999,11,1999,2,30,0.532,0.174,0.358,22363.6,38.6,38.6,31.06,1,1,1,205.1,194,237.2,138.1,127,67,67,67,-0.00009419,-0.0004277,0.0004278,0.328,0.282,0.345,138.1,127,170.2,990,990,990,964.4,964.4,964.6,25.6,25.4,25.6,0.0966,0.0927,0.108,0.00748,0.00654,0.0102,0.00029,0.00026,0.0004,0.233,0.213,0.29,0.0091,0.0083,0.011,25.32,25.09,25.38,0.934,0.929,0.945,0.97,0.97,0.975,0.906,0.901,0.922,32.01,29.37,39.58,31.06,28.49,38.6,0,0,0,0,0,0,0.173,0,0.174,0.33,0.67,0.33,42
943999200000,1999,12,1999,3,31,0.828,0.191,0.638,39296.5,68.74,68.74,52.82,2,1,1.4516129032258065,309.3,249.4,392.8,238.1,190.4,71.19,59,77,0.00007708,-0.0004295,0.0004828,0.232,0.196,0.279,238.1,190.4,315.8,990,990,990,965,964.7,965.4,25,24.6,25.3,0.133,0.114,0.161,0.0204,0.0119,0.048,0.00082,0.00047,0.002,0.333,0.263,0.387,0.013,0.011,0.015,24.71,24.27,24.98,0.946,0.929,0.959,0.975,0.97,0.98,0.923,0.901,0.94,40.5,27.87,52.35,39.29,27.04,48.2,0,0,0,0,0,0,0.293,0,0.19,0.23,0.77,0.23,47.5
946677600000,2000,1,1999,4,31,1.22,0.227,0.998,60346.6,89.99,89.99,81.11,2,2,2,457.4,398.9,486.3,372.7,307.9,84.61,73,91,-0.00009514,-0.0003486,0.0003929,0.187,0.15,0.228,372.7,307.9,413.3,990,990,990,965.7,965.4,965.8,24.3,24.2,24.6,0.182,0.159,0.195,0.0749,0.0443,0.0941,0.0031,0.0018,0.0039,0.451,0.354,0.51,0.019,0.014,0.021,23.89,23.7,24.25,0.951,0.942,0.956,0.976,0.97,0.98,0.929,0.913,0.937,41.52,34.48,45.91,40.56,33.45,44.99,0,0,0,0,0,0,0.451,0,0.222,0.19,0.82,0.18,49.5
949356000000,2000,2,1999,5,29,1.73,0.246,1.49,84880.9,144.1,144.1,122,3,2,2.8275862068965516,691,495,820.1,592.9,410,98.1,85,105,-0.00019,-0.0004988,0.0003676,0.144,0.128,0.172,592.9,410,715.1,990,990,990,966.7,965.8,967.2,23.3,22.8,24.2,0.29,0.195,0.36,0.199,0.0925,0.279,0.0086,0.0038,0.012,0.716,0.506,0.903,0.031,0.021,0.04,22.63,21.92,23.67,0.954,0.948,0.957,0.977,0.97,0.98,0.932,0.919,0.938,44.39,36.75,51.26,43.32,35.64,48.2,0,0,0,0,0,0,0.678,0,0.24,0.14,0.86,0.14,49.1
951861600000,2000,3,1999,6,31,3.34,0.346,2.39,119905,191.7,191.7,161.2,4,3,3.7096774193548385,1248,820.1,2751,1119,691.1,129,129,129,227.4,-0.0004924,1522,0.118,0.0469,0.157,891.3,691.1,1100,990,990,990,968.6,967.2,972.9,21.4,17.1,22.8,0.576,0.351,0.926,0.414,0.263,0.648,0.02,0.012,0.038,1.25,0.867,1.87,0.06,0.038,0.11,20.15,15.21,21.95,0.953,0.942,0.957,0.979,0.973,0.98,0.934,0.917,0.938,44.92,38.65,52.16,43.73,37.61,48.2,0,0,0,0,0,0,0.895,0,0.95,0.1,0.72,0.28,35.9
954540000000,2000,4,1999,7,30,7.9,0.63,2.85,102730,155.2,155.2,142.7,4,4,4,3048,2579,3411,2805,2362,243,217,295,1705,1262,2094,0.0801,0.0636,0.102,1100,1100,1100,990,990,990,973.6,972.5,974.4,16.4,15.6,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.037,0.042,1.87,1.87,1.87,0.11,0.11,0.12,14.52,13.69,15.63,0.938,0.933,0.944,0.971,0.97,0.976,0.911,0.905,0.92,36.73,34.46,39.77,35.67,33.43,38.79,0,0,0,0,0,0,0.793,0,5.05,0.08,0.36,0.64,13
957132000000,2000,5,1999,8,31,5.71,0.739,2.95,124779,183.7,183.7,167.7,4,4,4,2133,1621,2562,1857,1345,276,276,276,756.9,244.9,1186,0.132,0.108,0.17,1100,1100,1100,990,990,990,971.4,969.9,972.5,18.6,17.5,20.1,0.925,0.915,0.926,0.648,0.648,0.648,0.035,0.032,0.037,1.87,1.86,1.87,0.1,0.093,0.11,16.76,15.67,18.26,0.947,0.944,0.952,0.979,0.976,0.98,0.928,0.921,0.933,42.82,39.88,46.87,41.93,38.91,45.93,0,0,0,0,0,0,0.932,0,2.76,0.13,0.52,0.48,21.9
959810400000,2000,6,1999,9,30,2.75,0.544,2.1,108496,192.8,192.8,150.7,4,2,3.4,1063,595.8,1591,852.7,385.8,210,210,210,43.35,-0.0004958,281,0.216,0.132,0.352,809.3,385.8,1100,990,990,990,968,966.3,969.8,22,20.2,23.7,0.53,0.199,0.915,0.365,0.0811,0.648,0.017,0.0034,0.032,1.15,0.483,1.86,0.053,0.02,0.092,20.84,18.36,23.24,0.954,0.946,0.957,0.979,0.97,0.98,0.933,0.918,0.938,45.18,35.01,51.92,44.12,33.96,48.2,0,0,0,0,0,0,0.837,0,0.65,0.2,0.76,0.24,39.5
