datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
962402400000,2000,7,1999,10,31,1.2,0.362,0.839,50233.7,96.38,96.38,67.52,2,1,1.935483870967742,448.2,350.6,586.5,313.2,215.6,135,135,135,0.00009847,-0.0004482,0.0004741,0.308,0.23,0.385,313.2,215.6,451.5,990,990,990,965.6,965.2,966.2,24.4,23.8,24.8,0.167,0.132,0.217,0.0481,0.0141,0.112,0.002,0.00057,0.0047,0.378,0.26,0.576,0.016,0.011,0.024,24.01,23.18,24.47,0.943,0.926,0.958,0.973,0.97,0.98,0.918,0.898,0.939,36.3,26.5,50.35,35.31,25.71,48.2,0,0,0,0,0,0,0.375,0,0.361,0.3,0.7,0.3,41.9
965080800000,2000,8,1999,11,31,0.801,0.308,0.493,30622.8,49.76,49.76,41.16,2,1,1.032258064516129,298.9,259.4,345.1,183.9,144.4,115,115,115,0.00007943,-0.0004712,0.0004828,0.388,0.333,0.443,183.9,144.4,230.1,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.118,0.104,0.135,0.0114,0.00802,0.0153,0.00045,0.00032,0.00062,0.316,0.248,0.397,0.013,0.0099,0.016,24.78,24.49,25.01,0.948,0.923,0.959,0.976,0.97,0.98,0.925,0.895,0.94,41.53,25.65,52.22,40.36,24.88,48.2,0,0,0,0,0,0,0.229,0,0.308,0.38,0.62,0.38,38.2
967759200000,2000,9,1999,12,30,0.578,0.236,0.342,17252.5,37.26,37.26,23.96,1,1,1,223.1,193.6,256.6,132.1,102.6,91,91,91,-0.00002214,-0.0004821,0.0004278,0.411,0.355,0.47,132.1,102.6,165.6,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0977,0.0873,0.11,0.00698,0.00447,0.00983,0.00027,0.00017,0.00039,0.225,0.173,0.285,0.0089,0.0068,0.011,25.23,24.99,25.42,0.716,0,0.944,0.744,0,0.972,0.695,0,0.918,24.7,0,38.32,23.96,0,37.26,0,7,0,0,0.233,0,0.133,0.233,0.236,0.41,0.59,0.41,29.8
970351200000,2000,10,2000,1,31,0.434,0.157,0.277,16997.1,26.17,26.17,22.85,1,1,1,162.2,145.2,190.4,103.4,90.61,58.77,52,73,-0.00002879,-0.0004398,0.0004937,0.361,0.312,0.446,103.4,90.61,117.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0835,0.079,0.0904,0.00454,0.00345,0.00573,0.00018,0.00014,0.00022,0.17,0.149,0.197,0.0067,0.0058,0.0077,25.36,25.34,25.38,0.917,0.912,0.923,0.969,0.965,0.97,0.888,0.884,0.895,23.58,20.78,26.98,22.85,20.05,26.17,0,0,0,0,0,0,0.127,0,0.157,0.36,0.64,0.36,39.2
973029600000,2000,11,2000,2,30,0.443,0.13,0.313,19440.8,41.33,41.33,27,1,1,1,170.8,140,230.6,120.8,90.01,50,50,50,0.00000174,-0.0004398,0.0003944,0.299,0.217,0.357,120.8,90.01,180.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0884,0.0775,0.109,0.00602,0.0034,0.0111,0.00024,0.00013,0.00044,0.2,0.145,0.307,0.0078,0.0057,0.012,25.33,25.11,25.36,0.926,0.913,0.948,0.969,0.964,0.98,0.898,0.884,0.929,27.84,20.62,42.17,27,19.89,41.33,0,0,0,0,0,0,0.15,0,0.13,0.29,0.71,0.29,43.9
975621600000,2000,12,2000,3,31,0.909,0.191,0.718,43875.8,84.96,84.96,58.97,2,1,1.6129032258064515,339.3,240,466,268.1,181,71.19,59,77,0.0000258,-0.0004555,0.0003946,0.215,0.165,0.263,268.1,181,389,990,990,990,965.1,964.6,965.7,24.9,24.3,25.4,0.143,0.111,0.187,0.0333,0.0111,0.0826,0.0014,0.00044,0.0034,0.352,0.249,0.474,0.014,0.0099,0.02,24.54,23.83,25.05,0.946,0.925,0.959,0.975,0.97,0.98,0.923,0.897,0.94,39.4,26.4,52.7,38.16,25.61,48.2,0,0,0,0,0,0,0.328,0,0.191,0.21,0.79,0.21,48.3
978300000000,2001,1,2000,4,31,1.62,0.321,1.3,75667.6,137.9,137.9,101.7,3,2,2.4193548387096775,605,471,799.7,485,351,120,120,120,0.00002519,-0.0004333,0.0004852,0.202,0.15,0.255,485,351,679.7,990,990,990,966.3,965.7,967.1,23.7,22.9,24.3,0.236,0.177,0.342,0.134,0.0647,0.255,0.0057,0.0027,0.011,0.585,0.422,0.845,0.025,0.017,0.037,23.11,22.06,23.86,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,43.75,35.32,51.96,42.58,34.26,48.2,0,0,0,0,0,0,0.565,0,0.32,0.2,0.8,0.2,46.7
980978400000,2001,2,2000,5,28,2.75,0.349,2.17,111115,192.8,192.8,165.3,4,3,3.642857142857143,1136,824.7,2009,991.7,687.7,144.1,137,162,96.39,-0.003376,746.5,0.134,0.0807,0.166,895.3,687.7,1100,990,990,990,968.3,967.2,971.1,21.7,18.9,22.8,0.577,0.349,0.926,0.426,0.26,0.648,0.02,0.011,0.034,1.27,0.861,1.87,0.06,0.038,0.099,20.45,17.01,21.94,0.955,0.948,0.957,0.98,0.977,0.98,0.935,0.929,0.938,46.62,40.58,50.24,45.55,39.65,48.2,0,0,0,0,0,0,0.919,0,0.58,0.13,0.79,0.21,40.4
983397600000,2001,3,2000,6,31,7.79,0.64,2.95,108856,167.5,167.5,146.3,4,4,4,2908,2123,3290,2669,1884,239,239,239,1569,783.7,1951,0.0836,0.0727,0.113,1100,1100,1100,990,990,990,973.3,971.4,974.2,16.7,15.8,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.035,0.041,1.87,1.87,1.87,0.11,0.1,0.12,14.84,13.95,16.73,0.939,0.935,0.947,0.972,0.97,0.98,0.913,0.907,0.928,37.61,35.17,42.74,36.58,34.11,41.88,0,0,0,0,0,0,0.813,0,4.84,0.082,0.38,0.62,14
986076000000,2001,4,2000,7,30,8.51,0.63,2.85,98446.2,142.7,142.7,136.7,4,4,4,3285,3031,3677,3042,2814,243,217,295,1942,1714,2282,0.0737,0.0626,0.0844,1100,1100,1100,990,990,990,974.2,973.6,975,15.8,15,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.043,1.87,1.87,1.87,0.12,0.11,0.12,13.98,13.13,14.54,0.935,0.93,0.938,0.97,0.97,0.97,0.907,0.902,0.91,35.24,32.93,36.78,34.18,31.94,35.68,0,0,0,0,0,0,0.76,0,5.66,0.074,0.33,0.67,11.6
988668000000,2001,5,2000,8,31,8.05,0.86,2.95,107188,162.9,162.9,144.1,4,4,4,3005,2299,3642,2684,1978,321,321,321,1584,878.2,2221,0.109,0.0881,0.14,1100,1100,1100,990,990,990,973.5,971.8,974.9,16.5,15.1,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.036,0.043,1.87,1.87,1.87,0.11,0.1,0.12,14.63,13.2,16.3,0.938,0.93,0.946,0.972,0.97,0.979,0.912,0.902,0.926,37.04,33.13,41.59,36.02,32.13,40.74,0,0,0,0,0,0,0.8,0,5.1,0.11,0.37,0.63,13.3
991346400000,2001,6,2000,9,30,4.21,0.666,2.68,124957,192.8,192.8,173.6,4,3,3.966666666666667,1624,1043,2283,1367,786.1,257,257,257,331.2,-0.0003648,926.2,0.169,0.113,0.246,1035,786.1,1100,990,990,990,969.9,968,971.8,20.1,18.2,22,0.802,0.455,0.926,0.562,0.319,0.648,0.028,0.015,0.036,1.65,1.04,1.87,0.083,0.047,0.1,18.49,16.34,20.9,0.951,0.946,0.956,0.98,0.976,0.98,0.932,0.927,0.937,44.77,39.76,51.36,43.79,38.79,48.2,0,0,0,0,0,0,0.964,0,1.53,0.16,0.64,0.36,29.7
993938400000,2001,7,2000,10,31,1.84,0.608,1.23,69809.8,144.6,144.6,93.83,3,2,2.3548387096774195,687.6,471,998.8,460.6,244,227,227,227,0.000008566,-0.0004988,0.0004659,0.35,0.227,0.482,460.6,244,771.8,990,990,990,966.6,965.7,967.9,23.4,22.1,24.3,0.248,0.15,0.435,0.128,0.0165,0.313,0.0056,0.00068,0.014,0.576,0.274,1.03,0.025,0.011,0.047,22.79,21.07,24.01,0.949,0.928,0.957,0.975,0.97,0.98,0.925,0.9,0.938,40.16,26.66,51.08,39.07,25.86,48.2,0,0,0,0,0,0,0.521,0,0.61,0.33,0.67,0.33,37.9
996616800000,2001,8,2000,11,31,1.06,0.44,0.624,37476.6,60.28,60.28,50.37,2,1,1.5483870967741935,397.2,335.9,466,232.9,180.9,164.4,155,184,-0.0000365,-0.0004955,0.0004599,0.415,0.371,0.461,232.9,180.9,282,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.14,0.121,0.16,0.0173,0.0111,0.0321,0.00071,0.00045,0.0013,0.32,0.26,0.408,0.013,0.011,0.017,24.3,23.98,24.6,0.941,0.925,0.959,0.974,0.97,0.98,0.917,0.898,0.939,36.74,26.03,52.6,35.42,25.25,48.2,0,0,0,0,0,0,0.28,0,0.436,0.42,0.59,0.41,35.4
999295200000,2001,9,2000,12,30,0.746,0.306,0.44,27448.1,48.2,48.2,38.12,1,1,1,287.7,240,332.3,169.7,122,118,118,118,-0.00007921,-0.0004931,0.0004828,0.414,0.355,0.492,169.7,122,214.3,990,990,990,964.9,964.6,965.1,25.1,24.9,25.4,0.113,0.0962,0.129,0.0102,0.00612,0.014,0.0004,0.00024,0.00056,0.295,0.21,0.375,0.012,0.0083,0.015,24.85,24.56,25.15,0.945,0.927,0.957,0.975,0.97,0.98,0.921,0.899,0.938,39.08,27.89,49.42,38.12,27.06,48.2,0,0,0,0,0,0,0.212,0,0.306,0.41,0.59,0.41,36.8
1001887200000,2001,10,2001,1,31,0.563,0.26,0.303,9903.45,31.26,31.26,13.31,1,1,1,210.1,195.1,236.8,113.1,98.06,97,97,97,-0.00002846,-0.0004726,0.0004278,0.463,0.41,0.497,113.1,98.06,139.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0913,0.086,0.101,0.00537,0.00409,0.00764,0.00021,0.00016,0.0003,0.192,0.165,0.24,0.0075,0.0064,0.0094,25.34,25.14,25.43,0.448,0,0.935,0.469,0,0.97,0.435,0,0.907,13.72,0,32.23,13.31,0,31.26,0,16,0,0,0.516,0,0.074,0.516,0.26,0.46,0.54,0.46,17.6
1004565600000,2001,11,2001,2,30,0.733,0.252,0.481,29670.4,58.04,58.04,41.21,2,1,1.2,282.9,208.8,373.5,185.6,115.8,97.33,93,106,-0.00001864,-0.0004931,0.0003911,0.352,0.284,0.445,185.6,115.8,267.5,990,990,990,964.8,964.5,965.3,25.2,24.7,25.5,0.117,0.0919,0.148,0.0119,0.00559,0.0253,0.00047,0.00022,0.001,0.289,0.196,0.386,0.011,0.0077,0.015,24.88,24.44,25.35,0.941,0.922,0.958,0.973,0.97,0.98,0.916,0.894,0.939,36.99,25.68,51.09,35.85,24.91,48.2,0,0,0,0,0,0,0.229,0,0.252,0.34,0.66,0.34,40.5
1007157600000,2001,12,2001,3,31,1.13,0.303,0.823,49466.7,77.78,77.78,66.49,2,2,2,420.3,378.1,462.3,307.2,260.1,113,104,118,0.00005832,-0.0004753,0.0004599,0.27,0.225,0.312,307.2,260.1,358.3,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.162,0.146,0.179,0.044,0.0218,0.0681,0.0018,0.00088,0.0028,0.356,0.286,0.431,0.015,0.012,0.018,24.15,23.89,24.42,0.941,0.932,0.95,0.971,0.97,0.976,0.914,0.904,0.926,34.25,29.03,39.86,33.24,28.15,38.89,0,0,0,0,0,0,0.369,0,0.307,0.27,0.73,0.27,43.8
1009836000000,2002,1,2001,4,31,1.47,0.294,1.17,68937.7,106.2,106.2,92.66,3,2,2.193548387096774,548.1,475,600.2,438.4,355,109.7,91,120,0.0001166,-0.0004988,0.0003929,0.202,0.152,0.253,438.4,355,509.2,990,990,990,966.1,965.7,966.3,23.9,23.7,24.3,0.209,0.179,0.24,0.106,0.0666,0.141,0.0044,0.0027,0.006,0.532,0.428,0.619,0.022,0.018,0.026,23.4,23.15,23.83,0.953,0.945,0.958,0.978,0.97,0.98,0.932,0.917,0.939,44.46,35.17,52.4,42.97,34.12,48.2,0,0,0,0,0,0,0.515,0,0.3,0.2,0.8,0.2,46.9
1012514400000,2002,2,2001,5,28,1.72,0.254,1.46,83403.4,144.6,144.6,124.1,3,3,3,709.6,614.4,847.8,604.6,509.4,105,105,105,0.000112,-0.0004994,0.0004852,0.149,0.124,0.171,604.6,509.4,742.8,990,990,990,966.7,966.4,967.3,23.3,22.7,23.6,0.297,0.243,0.378,0.205,0.141,0.297,0.0088,0.006,0.013,0.716,0.556,0.952,0.031,0.024,0.042,22.55,21.76,23.09,0.953,0.947,0.957,0.977,0.97,0.98,0.931,0.919,0.938,42.4,36.41,50.55,41.37,35.32,48.2,0,0,0,0,0,0,0.69,0,0.26,0.15,0.85,0.15,48.5
1014933600000,2002,3,2001,6,31,3.33,0.397,2.63,131342,192.8,192.8,176.5,4,3,3.838709677419355,1242,847.8,1621,1094,718.8,148.2,129,183,112.3,-0.004326,338.2,0.122,0.0891,0.152,981.2,718.8,1100,990,990,990,968.6,967.3,969.9,21.4,20.1,22.7,0.69,0.367,0.912,0.503,0.281,0.648,0.024,0.012,0.032,1.47,0.914,1.86,0.07,0.04,0.092,19.88,18.26,21.79,0.954,0.952,0.957,0.98,0.976,0.98,0.935,0.931,0.938,47.27,40.08,52.32,46.08,39.13,48.2,0,0,0,0,0,0,0.981,0,0.7,0.12,0.79,0.21,39.4
1017612000000,2002,4,2001,7,30,4.63,0.384,2.85,128181,183.1,183.1,178,4,4,4,1786,1638,1931,1638,1490,148,148,148,537.6,390.4,683.3,0.0831,0.0766,0.0903,1100,1100,1100,990,990,990,970.4,969.9,970.9,19.6,19.1,20.1,0.925,0.918,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.093,0.098,17.72,17.25,18.2,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.42,44.14,46.71,44.51,43.25,45.78,0,0,0,0,0,0,0.989,0,1.78,0.083,0.62,0.38,27.7
1020204000000,2002,5,2001,8,31,5.18,0.667,2.95,128672,180.1,180.1,172.9,4,4,4,1934,1727,2029,1686,1451,248.9,192,276,585.5,350.6,737,0.129,0.0946,0.16,1100,1100,1100,990,990,990,970.9,970.2,971.2,19.1,18.8,19.8,0.926,0.923,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.095,0.1,17.24,16.96,17.91,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.12,43.34,45.94,43.24,42.48,45.02,0,0,0,0,0,0,0.961,0,2.23,0.13,0.57,0.43,24.8
1022882400000,2002,6,2001,9,30,3.29,0.626,2.43,121028,192.8,192.8,168.1,4,3,3.7666666666666666,1271,824.7,1703,1030,567.7,241.3,210,257,93.22,-0.001161,393.3,0.202,0.123,0.312,936.6,567.7,1100,990,990,990,968.7,967.2,970.1,21.3,19.9,22.8,0.664,0.299,0.924,0.466,0.18,0.648,0.022,0.0079,0.033,1.4,0.677,1.87,0.067,0.03,0.094,19.86,17.99,22.12,0.953,0.951,0.957,0.979,0.974,0.98,0.934,0.927,0.937,45.58,39.07,51.65,44.56,38.06,48.2,0,0,0,0,0,0,0.934,0,0.86,0.19,0.74,0.26,36.8
1025474400000,2002,7,2001,10,31,1.46,0.498,0.957,55867.3,122.3,122.3,75.09,3,1,2.064516129032258,543.3,414.8,785.9,357.3,228.8,186,186,186,0.00007673,-0.0004988,0.0004755,0.354,0.237,0.448,357.3,228.8,599.9,990,990,990,966,965.5,967,24,23,24.5,0.19,0.141,0.307,0.0698,0.0152,0.202,0.003,0.00062,0.0088,0.437,0.259,0.721,0.018,0.011,0.031,23.53,22.24,24.25,0.945,0.925,0.958,0.974,0.97,0.98,0.921,0.897,0.939,37.95,25.8,52.44,36.67,25.02,48.2,0,0,0,0,0,0,0.417,0,0.503,0.34,0.66,0.34,38.3
1028152800000,2002,8,2001,11,31,0.921,0.415,0.506,30981.6,54.84,54.84,41.64,2,1,1.1612903225806452,343.8,293.1,410.1,188.8,138.1,155,155,155,0.00005767,-0.0004712,0.0004828,0.455,0.378,0.529,188.8,138.1,255.1,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.124,0.106,0.147,0.0119,0.00749,0.0194,0.00048,0.0003,0.00079,0.306,0.242,0.402,0.012,0.0096,0.016,24.57,24.27,24.89,0.944,0.924,0.959,0.975,0.97,0.98,0.92,0.896,0.939,38.56,25.73,51.95,37.42,24.96,48.2,0,0,0,0,0,0,0.231,0,0.415,0.45,0.55,0.45,33.6
1030831200000,2002,9,2001,12,30,0.652,0.283,0.37,22941.5,39.04,39.04,31.86,1,1,1,251.7,226.9,291.5,142.7,108.9,109,91,118,0.000005181,-0.0004505,0.000477,0.435,0.349,0.52,142.7,108.9,173.5,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.103,0.0916,0.114,0.00788,0.00501,0.0105,0.00031,0.0002,0.00042,0.246,0.186,0.302,0.0097,0.0073,0.012,25.06,24.83,25.25,0.935,0.918,0.947,0.971,0.97,0.976,0.908,0.89,0.924,32.82,24.75,40,31.86,24.01,39.04,0,0,0,0,0,0,0.177,0,0.282,0.43,0.57,0.43,35.2
1033423200000,2002,10,2002,1,31,0.55,0.26,0.291,6460.19,28.84,28.84,8.683,1,1,1,205.5,194.9,226.2,108.5,97.87,97,97,97,-0.00007116,-0.0004277,0.0004278,0.473,0.429,0.498,108.5,97.87,129.2,990,990,990,964.4,964.4,964.6,25.6,25.4,25.6,0.0897,0.086,0.097,0.00497,0.00407,0.00673,0.00019,0.00016,0.00026,0.184,0.165,0.221,0.0072,0.0064,0.0087,25.38,25.22,25.43,0.299,0,0.93,0.313,0,0.97,0.29,0,0.902,8.952,0,29.74,8.683,0,28.84,0,21,0,0,0.677,0,0.0482,0.677,0.259,0.47,0.53,0.47,11.7
1036101600000,2002,11,2002,2,30,0.552,0.174,0.378,23671.6,37.69,37.69,32.88,1,1,1,212.9,193.6,233.5,145.9,126.6,67,67,67,-0.00009806,-0.0004821,0.000477,0.317,0.287,0.346,145.9,126.6,166.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0994,0.0926,0.107,0.00815,0.00651,0.00991,0.00032,0.00025,0.00039,0.247,0.213,0.284,0.0097,0.0083,0.011,25.26,25.11,25.38,0.936,0.929,0.944,0.971,0.97,0.973,0.909,0.901,0.919,33.86,29.28,38.72,32.88,28.4,37.69,0,0,0,0,0,0,0.183,0,0.174,0.32,0.68,0.32,42.9
1038693600000,2002,12,2002,3,31,0.823,0.206,0.617,37925.7,68.74,68.74,50.98,2,1,1.5161290322580645,307.4,236.8,392.8,230.4,159.8,77,77,77,-0.00002054,-0.0004955,0.0003761,0.255,0.196,0.325,230.4,159.8,315.8,990,990,990,964.9,964.6,965.4,25.1,24.6,25.4,0.131,0.106,0.161,0.0186,0.00934,0.048,0.00075,0.00037,0.002,0.311,0.243,0.386,0.012,0.0097,0.015,24.74,24.27,25.11,0.942,0.923,0.959,0.974,0.97,0.98,0.918,0.895,0.94,37.28,25.77,51.79,36.2,25,48.2,0,0,0,0,0,0,0.283,0,0.206,0.25,0.75,0.25,46.1
1041372000000,2003,1,2002,4,31,1.48,0.256,1.22,71604.2,120.5,120.5,96.24,3,2,2.4193548387096775,551.5,403.3,702.8,456,330.3,95.48,73,120,0.000005411,-0.0004862,0.0004599,0.172,0.153,0.199,456,330.3,582.8,990,990,990,966.1,965.4,966.7,23.9,23.3,24.6,0.219,0.166,0.287,0.116,0.0549,0.19,0.0049,0.0022,0.0082,0.536,0.386,0.682,0.022,0.016,0.029,23.39,22.61,24.2,0.951,0.945,0.958,0.976,0.97,0.98,0.928,0.917,0.939,41.76,35.17,52.34,40.49,34.12,48.2,0,0,0,0,0,0,0.535,0,0.26,0.17,0.82,0.18,48.4
1044050400000,2003,2,2002,5,28,2.15,0.331,1.82,99220.2,179.8,179.8,147.6,4,3,3.392857142857143,887.8,708.2,1088,750.8,571.2,137,137,137,0.00004048,-0.0003939,0.0004477,0.157,0.126,0.193,750.8,571.2,951.1,990,990,990,967.4,966.7,968.2,22.6,21.8,23.3,0.406,0.282,0.576,0.293,0.183,0.399,0.013,0.0078,0.018,0.941,0.665,1.24,0.042,0.029,0.057,21.62,20.58,22.6,0.955,0.952,0.957,0.979,0.975,0.98,0.936,0.929,0.938,44.81,39.7,51.66,43.69,38.72,48.2,0,0,0,0,0,0,0.82,0,0.33,0.15,0.85,0.15,46.1
1046469600000,2003,3,2002,6,31,4.08,0.49,2.84,134739,192.8,192.8,181.1,4,4,4,1523,1087,2006,1340,904,183,183,183,280.9,-0.004474,722.5,0.126,0.0912,0.168,1059,904,1100,990,990,990,969.6,968.2,971.1,20.4,18.9,21.8,0.808,0.544,0.926,0.576,0.377,0.648,0.028,0.017,0.034,1.67,1.17,1.87,0.083,0.054,0.099,18.76,17.01,20.66,0.952,0.948,0.955,0.98,0.98,0.98,0.933,0.929,0.936,46.24,43.5,49.75,45.28,42.63,48.2,0,0,0,0,0,0,1.01,0,1.24,0.12,0.7,0.3,33
1049148000000,2003,4,2002,7,30,7.56,0.63,2.85,105896,169.9,169.9,147.1,4,4,4,2915,2029,3846,2672,1812,243,217,295,1572,712,2451,0.086,0.0623,0.107,1100,1100,1100,990,990,990,973.2,971.2,975.4,16.8,14.6,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.034,0.044,1.87,1.87,1.87,0.11,0.1,0.13,14.88,12.77,16.96,0.938,0.927,0.948,0.975,0.97,0.98,0.915,0.899,0.929,37.71,31.93,43.34,36.77,30.97,42.48,0,0,0,0,0,0,0.817,0,4.71,0.083,0.38,0.62,14
1051740000000,2003,5,2002,8,31,8.36,0.86,2.95,105052,160.6,160.6,141.2,4,4,4,3121,2383,3846,2800,2062,321,321,321,1700,961.7,2425,0.105,0.0835,0.135,1100,1100,1100,990,990,990,973.8,972,975.4,16.2,14.6,18,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.036,0.044,1.87,1.87,1.87,0.12,0.1,0.13,14.37,12.77,16.1,0.937,0.927,0.945,0.972,0.97,0.978,0.91,0.899,0.925,36.32,31.93,41.05,35.3,30.97,40.16,0,0,0,0,0,0,0.784,0,5.41,0.1,0.35,0.65,12.6
1054418400000,2003,6,2002,9,30,4.55,0.666,2.78,126394,192.8,192.8,175.5,4,4,4,1757,1144,2353,1500,887.3,257,257,257,427.6,-0.004765,996.2,0.154,0.109,0.225,1072,887.3,1100,990,990,990,970.3,968.4,972,19.7,18,21.6,0.858,0.548,0.926,0.603,0.368,0.648,0.031,0.017,0.036,1.75,1.16,1.87,0.09,0.054,0.1,17.98,16.17,20.49,0.95,0.946,0.955,0.98,0.979,0.98,0.931,0.925,0.936,44.79,41.24,49.25,43.89,40.36,48.2,0,0,0,0,0,0,0.975,0,1.77,0.15,0.61,0.39,27.8
1057010400000,2003,7,2002,10,31,1.95,0.608,1.35,75383.2,170,170,101.3,4,2,2.5806451612903225,729.4,491.8,1130,502.4,264.8,227,227,227,-0.00004602,-0.0004988,0.0003295,0.333,0.201,0.462,502.4,264.8,903.3,990,990,990,966.8,965.8,968.3,23.2,21.7,24.2,0.275,0.157,0.555,0.15,0.024,0.376,0.0067,0.00099,0.017,0.624,0.302,1.18,0.027,0.013,0.054,22.58,20.51,23.88,0.95,0.933,0.957,0.975,0.97,0.98,0.926,0.905,0.938,39.77,28.94,50.98,38.74,28.08,48.2,0,0,0,0,0,0,0.563,0,0.6,0.31,0.69,0.31,38.7
1059688800000,2003,8,2002,11,31,1.07,0.465,0.609,36882.3,64.57,64.57,49.57,2,1,1.4193548387096775,401,330.2,486.3,227.3,175.2,173.7,155,184,0.00000737,-0.0004752,0.0004207,0.436,0.378,0.484,227.3,175.2,302.3,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.14,0.119,0.167,0.0179,0.0106,0.0417,0.00073,0.00043,0.0017,0.332,0.261,0.412,0.013,0.011,0.017,24.27,23.86,24.64,0.945,0.925,0.958,0.976,0.97,0.98,0.922,0.897,0.939,38.8,25.93,52.27,37.74,25.15,48.2,0,0,0,0,0,0,0.275,0,0.461,0.43,0.57,0.43,34.5
1062367200000,2003,9,2002,12,30,0.704,0.306,0.398,24722.4,47.96,47.96,34.34,1,1,1,271.4,226.2,330.2,153.4,108.2,118,118,118,0.00009877,-0.0004295,0.0004951,0.44,0.357,0.522,153.4,108.2,212.2,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.107,0.0914,0.128,0.00879,0.00495,0.0138,0.00035,0.00019,0.00055,0.266,0.185,0.371,0.011,0.0073,0.015,24.95,24.58,25.26,0.938,0.917,0.957,0.973,0.97,0.98,0.913,0.89,0.938,35.26,24.59,48.94,34.34,23.85,47.96,0,0,0,0,0,0,0.191,0,0.306,0.43,0.57,0.43,35.1
1064959200000,2003,10,2003,1,31,0.552,0.237,0.315,15144.8,36.41,36.41,20.36,1,1,1,206,189.2,259.4,117.5,97.87,88.48,73,97,-0.00004809,-0.0004821,0.0003911,0.43,0.372,0.498,117.5,97.87,162.4,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.092,0.086,0.109,0.00574,0.00407,0.00955,0.00022,0.00016,0.00038,0.199,0.165,0.28,0.0078,0.0064,0.011,25.34,24.98,25.43,0.687,0,0.943,0.72,0,0.971,0.666,0,0.915,20.98,0,37.51,20.36,0,36.41,0,8,0,0,0.258,0,0.113,0.258,0.237,0.43,0.57,0.43,27.4
1067637600000,2003,11,2003,2,30,0.571,0.196,0.375,23455.2,41,41,32.58,1,1,1,220.5,198.4,246.8,144.8,115.8,75.67,67,93,0.00006914,-0.0004505,0.0004278,0.344,0.271,0.445,144.8,115.8,179.8,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.1,0.0919,0.111,0.00806,0.00559,0.011,0.00032,0.00022,0.00044,0.246,0.196,0.308,0.0097,0.0077,0.012,25.23,25.01,25.38,0.936,0.922,0.948,0.971,0.97,0.98,0.909,0.894,0.929,33.54,26.54,41.83,32.58,25.74,41,0,0,0,0,0,0,0.181,0,0.196,0.34,0.66,0.34,41.1
1070229600000,2003,12,2003,3,31,0.917,0.206,0.711,43402.8,83.16,83.16,58.34,2,1,1.6451612903225807,342.4,251.8,457.4,265.4,174.8,77,77,77,0.00003562,-0.0004712,0.0004932,0.232,0.168,0.306,265.4,174.8,380.4,990,990,990,965.1,964.7,965.7,24.9,24.3,25.3,0.143,0.111,0.184,0.0315,0.0106,0.0786,0.0013,0.00042,0.0032,0.344,0.242,0.461,0.014,0.0096,0.019,24.54,23.88,24.99,0.944,0.922,0.959,0.974,0.97,0.98,0.92,0.895,0.94,38.33,25.65,52.7,37.18,24.89,48.2,0,0,0,0,0,0,0.324,0,0.206,0.22,0.78,0.22,47.3
1072908000000,2004,1,2003,4,31,1.61,0.296,1.31,76600.7,128,128,103,3,2,2.4516129032258065,600.1,462.3,743.1,489.4,371.3,110.6,91,120,-0.00003934,-0.000486,0.0004167,0.186,0.161,0.231,489.4,371.3,623.1,990,990,990,966.3,965.7,966.9,23.7,23.1,24.3,0.238,0.182,0.31,0.137,0.0743,0.217,0.0058,0.0031,0.0094,0.589,0.449,0.75,0.025,0.018,0.032,23.13,22.38,23.87,0.954,0.947,0.958,0.978,0.97,0.98,0.933,0.918,0.939,43.57,36.11,52.34,42.5,35.03,48.2,0,0,0,0,0,0,0.572,0,0.3,0.18,0.81,0.19,47.6
1075586400000,2004,2,2003,5,29,2.66,0.343,2.18,113456,192.8,192.8,163,4,3,3.6206896551724137,1062,749.8,1638,924.6,612.8,137,137,137,55.32,-0.0004753,401.4,0.136,0.0836,0.183,869.3,612.8,1100,990,990,990,968,966.9,969.9,22,20.1,23.1,0.547,0.306,0.906,0.404,0.21,0.648,0.019,0.0091,0.032,1.21,0.735,1.85,0.056,0.032,0.092,20.76,18.21,22.37,0.955,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.19,39.59,50.67,45.1,38.6,48.2,0,0,0,0,0,0,0.906,0,0.48,0.13,0.82,0.18,42.7
1078092000000,2004,3,2003,6,31,8.21,0.64,2.95,107111,180.4,180.4,144,4,4,4,3067,1718,4339,2828,1479,239,239,239,1728,379.5,3000,0.0861,0.0551,0.139,1100,1100,1100,990,990,990,973.5,970.2,976.3,16.5,13.7,19.8,0.926,0.923,0.926,0.648,0.648,0.648,0.04,0.033,0.047,1.87,1.87,1.87,0.12,0.094,0.14,14.6,11.83,17.94,0.936,0.918,0.951,0.974,0.97,0.98,0.912,0.891,0.932,36.92,29.29,46.01,35.99,28.41,45.09,0,0,0,0,0,0,0.8,0,5.26,0.078,0.36,0.64,13
1080770400000,2004,4,2003,7,30,10.3,0.765,2.85,86868.3,122.9,122.9,120.7,4,4,4,3990,3890,4285,3695,3595,295,295,295,2595,2495,2890,0.0739,0.0688,0.0758,1100,1100,1100,990,990,990,975.7,975.4,976.2,14.3,13.8,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.045,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.47,11.92,12.68,0.924,0.919,0.926,0.97,0.97,0.97,0.897,0.892,0.898,31.1,29.56,31.67,30.16,28.68,30.72,0,0,0,0,0,0,0.67,0,7.45,0.074,0.28,0.72,8.43
1083362400000,2004,5,2003,8,31,8.47,0.86,2.95,104325,160.6,160.6,140.2,4,4,4,3163,2383,3839,2842,2062,321,321,321,1742,961.7,2418,0.104,0.0836,0.135,1100,1100,1100,990,990,990,973.8,972,975.3,16.2,14.7,18,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.036,0.044,1.87,1.87,1.87,0.12,0.1,0.13,14.28,12.79,16.1,0.936,0.927,0.945,0.972,0.97,0.978,0.91,0.899,0.925,36.07,31.97,41.05,35.06,31.01,40.16,0,0,0,0,0,0,0.779,0,5.52,0.1,0.35,0.65,12.3
1086040800000,2004,6,2003,9,30,4.6,0.697,2.78,125823,192.4,192.4,174.8,4,4,4,1775,1134,2346,1506,877,269,257,293,434.8,-0.0004007,988.9,0.159,0.11,0.227,1072,877,1100,990,990,990,970.3,968.3,971.9,19.7,18.1,21.7,0.859,0.538,0.926,0.604,0.363,0.648,0.031,0.017,0.036,1.76,1.14,1.87,0.09,0.053,0.1,17.92,16.19,20.54,0.95,0.946,0.955,0.98,0.979,0.98,0.931,0.926,0.936,44.58,41.29,49.08,43.69,40.41,48.1,0,0,0,0,0,0,0.971,0,1.82,0.15,0.6,0.4,27.4
1088632800000,2004,7,2003,10,31,1.92,0.608,1.32,73949.3,165.3,165.3,99.39,4,2,2.5161290322580645,718.6,491.8,1099,491.6,264.8,227,227,227,-0.00004641,-0.0004988,0.0004852,0.335,0.207,0.462,491.6,264.8,872,990,990,990,966.8,965.8,968.2,23.2,21.8,24.2,0.267,0.157,0.526,0.144,0.024,0.361,0.0063,0.00099,0.017,0.612,0.302,1.12,0.027,0.013,0.052,22.63,20.66,23.88,0.95,0.933,0.957,0.975,0.97,0.98,0.926,0.905,0.938,40.19,28.94,51.45,39.09,28.08,48.2,0,0,0,0,0,0,0.552,0,0.6,0.32,0.69,0.31,38.5
1091311200000,2004,8,2003,11,31,1.08,0.465,0.614,37236.6,62.19,62.19,50.05,2,1,1.4193548387096775,402.9,334,475,229.2,179,173.7,155,184,0.00004343,-0.0004555,0.0004703,0.433,0.387,0.502,229.2,179,291,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.14,0.12,0.163,0.0181,0.011,0.0364,0.00074,0.00044,0.0015,0.335,0.259,0.412,0.014,0.011,0.017,24.26,23.92,24.61,0.946,0.924,0.958,0.976,0.97,0.98,0.923,0.897,0.939,39.23,25.71,52.27,38.2,24.93,48.2,0,0,0,0,0,0,0.278,0,0.466,0.43,0.57,0.43,34.5
1093989600000,2004,9,2003,12,30,0.719,0.323,0.396,24572.2,43.05,43.05,34.13,1,1,1,277.5,236.8,329.1,152.9,118.8,124.7,118,138,-0.00005958,-0.0004712,0.0004828,0.451,0.405,0.498,152.9,118.8,191.1,990,990,990,964.8,964.6,965,25.2,25,25.4,0.108,0.0951,0.124,0.00875,0.00585,0.012,0.00035,0.00023,0.00048,0.266,0.204,0.336,0.011,0.008,0.013,24.92,24.62,25.17,0.939,0.925,0.952,0.972,0.97,0.98,0.913,0.897,0.933,35.11,27.13,43.93,34.13,26.32,43.05,0,0,0,0,0,0,0.19,0,0.323,0.45,0.55,0.45,34.2
1096581600000,2004,10,2004,1,31,0.576,0.26,0.316,13949.6,31.26,31.26,18.75,1,1,1,215.1,200.6,236.8,118.1,103.6,97,97,97,-0.0001134,-0.0004277,0.0004278,0.453,0.41,0.484,118.1,103.6,139.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0931,0.088,0.101,0.00579,0.00455,0.00764,0.00023,0.00018,0.0003,0.201,0.175,0.24,0.0079,0.0068,0.0094,25.31,25.14,25.42,0.628,0,0.935,0.657,0,0.97,0.609,0,0.907,19.33,0,32.23,18.75,0,31.26,0,10,0,0,0.323,0,0.104,0.323,0.26,0.45,0.55,0.45,24.2
1099260000000,2004,11,2004,2,30,0.612,0.196,0.416,25304.4,67.89,67.89,35.14,2,1,1.1,236.2,201.3,378.1,160.6,108.3,75.67,67,93,0.00001873,-0.0004299,0.0004278,0.333,0.177,0.462,160.6,108.3,311.1,990,990,990,964.6,964.4,965.3,25.4,24.7,25.6,0.106,0.0893,0.158,0.011,0.00496,0.0458,0.00044,0.00019,0.0019,0.256,0.183,0.361,0.01,0.0072,0.014,25.15,24.35,25.41,0.905,0,0.956,0.939,0,0.98,0.879,0,0.937,32.87,0,48.77,31.96,0,47.8,0,1,0,0,0.0333,0,0.195,0.0333,0.196,0.32,0.68,0.32,41.3
1101852000000,2004,12,2004,3,31,0.914,0.242,0.673,41124.8,67.86,67.86,55.28,2,1,1.6774193548387097,341.4,299.1,388.6,251.2,181.1,90.23,77,118,-0.0001521,-0.0004955,0.0004835,0.27,0.198,0.395,251.2,181.1,311.6,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.14,0.118,0.159,0.0251,0.0111,0.0461,0.001,0.00044,0.0019,0.318,0.265,0.373,0.013,0.011,0.015,24.57,24.3,24.79,0.941,0.929,0.957,0.973,0.97,0.98,0.916,0.901,0.938,35.48,28.09,48.98,34.56,27.25,48,0,0,0,0,0,0,0.307,0,0.241,0.26,0.74,0.26,45
1104530400000,2005,1,2004,4,31,1.42,0.244,1.17,68550.5,114,114,92.14,3,2,2.3225806451612905,528.4,392.8,638.8,437.4,301.8,91,91,91,-0.00004256,-0.0004988,0.0004207,0.176,0.142,0.232,437.4,301.8,547.8,990,990,990,966,965.4,966.5,24,23.5,24.6,0.209,0.157,0.262,0.107,0.0414,0.167,0.0045,0.0017,0.0071,0.516,0.345,0.619,0.022,0.014,0.026,23.51,22.93,24.29,0.95,0.941,0.958,0.975,0.97,0.98,0.927,0.912,0.939,41.82,33.81,52.4,40.27,32.8,48.2,0,0,0,0,0,0,0.512,0,0.25,0.17,0.82,0.18,48.3
1107208800000,2005,2,2004,5,28,1.95,0.254,1.7,94381.5,167,167,140.4,4,3,3.25,806.3,657.7,964.6,701.3,552.7,105,105,105,0.00001581,-0.0004949,0.0004852,0.132,0.109,0.16,701.3,552.7,859.6,990,990,990,967.1,966.5,967.8,22.9,22.2,23.5,0.361,0.267,0.485,0.266,0.17,0.355,0.012,0.0073,0.016,0.861,0.629,1.07,0.038,0.027,0.048,22.01,21.17,22.84,0.955,0.951,0.957,0.979,0.974,0.98,0.935,0.927,0.938,44.62,39.24,51.72,43.45,38.24,48.2,0,0,0,0,0,0,0.78,0,0.25,0.13,0.87,0.13,48.4
1109628000000,2005,3,2004,6,31,3.17,0.346,2.76,139660,192.8,192.8,187.7,4,4,4,1185,995.5,1316,1056,866.5,129,129,129,23.38,-0.004474,86.85,0.11,0.098,0.13,1032,866.5,1100,990,990,990,968.5,967.9,968.9,21.5,21.1,22.1,0.698,0.499,0.817,0.528,0.358,0.648,0.025,0.016,0.031,1.51,1.09,1.77,0.07,0.049,0.084,20.01,19.34,21.03,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,48.26,42.65,50.44,46.93,41.79,48.2,0,0,0,0,0,0,1.04,0,0.41,0.11,0.87,0.13,44.1
1112306400000,2005,4,2004,7,30,3.21,0.364,2.82,138816,192.8,192.8,192.8,4,4,4,1240,1209,1310,1100,1061,140.3,125,148,10.89,-0.004011,61.69,0.113,0.101,0.122,1089,1061,1100,990,990,990,968.7,968.6,968.9,21.3,21.1,21.4,0.779,0.738,0.821,0.622,0.561,0.648,0.029,0.026,0.031,1.7,1.59,1.77,0.08,0.074,0.084,19.65,19.36,19.85,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,50.03,49.31,50.52,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.39,0.11,0.88,0.12,43.2
1114898400000,2005,5,2004,8,31,3.4,0.475,2.86,141705,192.8,192.8,190.5,4,4,4,1270,1149,1337,1092,956.7,177.5,147,192,22.71,-0.004722,81.71,0.14,0.111,0.167,1069,956.7,1100,990,990,990,968.7,968.4,969,21.3,21,21.6,0.758,0.592,0.819,0.584,0.402,0.648,0.028,0.019,0.031,1.64,1.26,1.77,0.077,0.058,0.084,19.62,19.28,20.37,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.03,45.65,50.4,47.62,44.73,48.2,0,0,0,0,0,0,1.06,0,0.54,0.14,0.84,0.16,41.7
1117576800000,2005,6,2004,9,30,2.11,0.417,1.69,93166.9,181.8,181.8,129.4,4,2,3.033333333333333,813,517.5,1131,652,356.5,161,161,161,-0.0000222,-0.0004988,0.0004852,0.211,0.142,0.311,652,356.5,970.3,990,990,990,967.1,965.9,968.3,22.9,21.7,24.1,0.356,0.184,0.602,0.233,0.0672,0.409,0.01,0.0028,0.019,0.82,0.434,1.28,0.036,0.018,0.059,22.05,20.41,23.64,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.938,43.84,35,51.06,42.78,33.95,48.2,0,0,0,0,0,0,0.719,0,0.42,0.2,0.8,0.2,44.2
1120168800000,2005,7,2004,10,31,1.14,0.362,0.776,46435.7,81.54,81.54,62.41,2,2,2,424.6,366.2,512.3,289.6,231.2,135,135,135,0.00004075,-0.0004955,0.0004599,0.321,0.264,0.369,289.6,231.2,377.3,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.159,0.138,0.19,0.0368,0.0154,0.0771,0.0015,0.00062,0.0032,0.333,0.252,0.464,0.014,0.01,0.019,24.16,23.63,24.52,0.937,0.923,0.952,0.971,0.97,0.98,0.91,0.896,0.933,32.14,25.67,41.62,31.21,24.9,40.77,0,0,0,0,0,0,0.347,0,0.364,0.32,0.68,0.32,40.7
1122847200000,2005,8,2004,11,31,0.819,0.308,0.511,31625.4,54.44,54.44,42.51,2,1,1.096774193548387,305.7,273,366.2,190.7,158,115,115,115,0.00004165,-0.0004931,0.0004828,0.379,0.314,0.421,190.7,158,251.2,990,990,990,964.9,964.8,965.2,25.1,24.8,25.2,0.121,0.109,0.142,0.012,0.00918,0.0176,0.00048,0.00036,0.00071,0.317,0.25,0.394,0.013,0.01,0.016,24.75,24.5,24.93,0.947,0.924,0.959,0.976,0.97,0.98,0.924,0.896,0.94,41.21,25.86,51.86,39.98,25.09,48.2,0,0,0,0,0,0,0.236,0,0.308,0.38,0.62,0.38,38.6
1125525600000,2005,9,2004,12,30,0.597,0.236,0.362,18040.1,41.32,41.32,25.06,1,1,1,230.5,193.6,273,139.5,102.6,91,91,91,7.166e-7,-0.0004343,0.000476,0.402,0.333,0.47,139.5,102.6,182,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.1,0.0873,0.115,0.00761,0.00447,0.0112,0.0003,0.00017,0.00044,0.239,0.173,0.315,0.0094,0.0068,0.012,25.18,24.89,25.42,0.688,0,0.949,0.714,0,0.98,0.67,0,0.93,25.72,0,42.16,25.06,0,41.32,0,8,0,0,0.267,0,0.139,0.267,0.235,0.4,0.61,0.39,30.2
1128117600000,2005,10,2005,1,31,0.455,0.176,0.28,17173.7,26.17,26.17,23.08,1,1,1,170,156.6,190.4,104.5,91.31,65.55,52,73,0.0001203,-0.0003507,0.0004421,0.384,0.319,0.444,104.5,91.31,117.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0848,0.0812,0.0904,0.00463,0.00351,0.00573,0.00018,0.00014,0.00022,0.173,0.15,0.197,0.0068,0.0059,0.0077,25.37,25.34,25.38,0.916,0.911,0.923,0.969,0.965,0.97,0.888,0.883,0.895,23.81,20.93,26.98,23.08,20.19,26.17,0,0,0,0,0,0,0.128,0,0.175,0.39,0.62,0.38,37.7
1130796000000,2005,11,2005,2,30,0.548,0.144,0.403,25308.3,48.2,48.2,35.15,1,1,1,211.3,171.7,283.6,155.6,121.7,55.67,50,67,0.00007832,-0.0004169,0.0004117,0.267,0.222,0.291,155.6,121.7,216.6,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.101,0.0887,0.124,0.00898,0.0061,0.0142,0.00035,0.00024,0.00056,0.263,0.202,0.373,0.01,0.0079,0.015,25.19,24.79,25.35,0.939,0.926,0.958,0.974,0.97,0.98,0.914,0.898,0.939,36.11,28.02,50.43,35.15,27.18,48.2,0,0,0,0,0,0,0.195,0,0.145,0.26,0.74,0.26,46.2
1133388000000,2005,12,2005,3,31,0.902,0.23,0.672,40894.9,109.3,109.3,54.97,3,1,1.6451612903225807,336.6,261.7,600.2,250.9,157.7,85.71,77,104,0.00002549,-0.0004955,0.000407,0.269,0.128,0.397,250.9,157.7,523.2,990,990,990,965.1,964.7,966.3,24.9,23.7,25.3,0.139,0.108,0.246,0.029,0.00915,0.151,0.0012,0.00036,0.0064,0.322,0.244,0.575,0.013,0.0097,0.024,24.59,23.12,24.98,0.941,0.923,0.958,0.972,0.97,0.98,0.915,0.895,0.939,35.64,25.86,51.03,34.56,25.09,48.2,0,0,0,0,0,0,0.305,0,0.23,0.25,0.75,0.25,45.3
1136066400000,2006,1,2005,4,31,1.61,0.285,1.33,77127.5,141.2,141.2,103.7,3,2,2.4193548387096775,601.5,432,785.9,495,341,106.5,91,139,-0.00002714,-0.0004988,0.0004142,0.182,0.116,0.259,495,341,694.9,990,990,990,966.3,965.5,967,23.7,23,24.5,0.239,0.171,0.346,0.14,0.06,0.265,0.006,0.0025,0.012,0.6,0.404,0.866,0.025,0.017,0.038,23.11,22.09,24.05,0.954,0.947,0.958,0.978,0.971,0.98,0.933,0.92,0.939,44.56,37.43,51.74,43.27,36.33,48.2,0,0,0,0,0,0,0.576,0,0.28,0.18,0.83,0.17,47.9
1138744800000,2006,2,2005,5,28,2.35,0.331,2.02,108195,176,176,161,4,3,3.7142857142857144,971.5,794.7,1062,834.5,657.7,137,137,137,-0.0001771,-0.0004949,0.0004477,0.142,0.129,0.172,834.5,657.7,925.3,990,990,990,967.8,967.1,968.1,22.2,21.9,22.9,0.471,0.332,0.552,0.341,0.24,0.387,0.015,0.01,0.018,1.06,0.81,1.19,0.048,0.035,0.055,21.17,20.71,22.11,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,44.81,39.59,51.92,43.62,38.6,48.2,0,0,0,0,0,0,0.894,0,0.33,0.14,0.86,0.14,46
1141164000000,2006,3,2005,6,31,4.32,0.49,2.85,133116,192.8,192.8,178.9,4,4,4,1611,1083,2299,1428,899.7,183,183,183,364.8,-0.001282,1016,0.121,0.0796,0.169,1063,899.7,1100,990,990,990,969.8,968.2,971.8,20.2,18.2,21.8,0.822,0.54,0.926,0.587,0.374,0.648,0.029,0.017,0.036,1.7,1.16,1.87,0.085,0.053,0.1,18.49,16.3,20.68,0.951,0.946,0.955,0.98,0.979,0.98,0.932,0.926,0.936,45.69,41.59,49.98,44.73,40.74,48.2,0,0,0,0,0,0,0.994,0,1.47,0.11,0.66,0.34,30.8
1143842400000,2006,4,2005,7,30,6.71,0.562,2.85,111566,161.7,161.7,155,4,4,4,2587,2345,2684,2370,2128,217,217,217,1270,1028,1367,0.084,0.0808,0.0926,1100,1100,1100,990,990,990,972.5,971.9,972.8,17.5,17.2,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.61,15.37,16.19,0.943,0.942,0.946,0.975,0.974,0.979,0.92,0.918,0.926,39.71,39.08,41.3,38.74,38.06,40.42,0,0,0,0,0,0,0.861,0,3.86,0.084,0.42,0.58,16.6
1146434400000,2006,5,2005,8,31,6.35,0.782,2.95,119716,168.7,168.7,160.9,4,4,4,2371,2078,2562,2079,1757,292,276,321,978.5,657.1,1186,0.124,0.108,0.154,1100,1100,1100,990,990,990,972,971.3,972.5,18,17.5,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.13,15.67,16.84,0.945,0.944,0.948,0.978,0.976,0.98,0.925,0.921,0.929,41.13,39.88,43.03,40.23,38.91,42.16,0,0,0,0,0,0,0.894,0,3.4,0.12,0.46,0.54,18.9
1149112800000,2006,6,2005,9,30,3.88,0.666,2.63,124911,192.4,192.4,173.5,4,3,3.8666666666666667,1498,933.7,2047,1241,676.7,257,257,257,227.7,-0.004765,690.4,0.182,0.126,0.275,1013,676.7,1100,990,990,990,969.5,967.6,971.2,20.5,18.8,22.4,0.771,0.361,0.926,0.546,0.253,0.648,0.027,0.011,0.034,1.6,0.861,1.87,0.079,0.039,0.1,18.92,16.91,21.5,0.952,0.948,0.957,0.98,0.977,0.98,0.933,0.929,0.937,45.95,40.33,51.83,44.93,39.4,48.2,0,0,0,0,0,0,0.964,0,1.25,0.17,0.68,0.32,32.2
1151704800000,2006,7,2005,10,31,1.59,0.569,1.02,58679.7,135.1,135.1,78.87,3,2,2.193548387096774,591.9,432,906.9,379.4,246,212.5,186,227,-0.00004491,-0.0004988,0.0004755,0.371,0.25,0.443,379.4,246,679.9,990,990,990,966.2,965.5,967.5,23.8,22.5,24.5,0.204,0.147,0.358,0.0816,0.0167,0.255,0.0035,0.00068,0.011,0.459,0.272,0.862,0.019,0.011,0.038,23.3,21.61,24.18,0.945,0.929,0.957,0.973,0.97,0.98,0.92,0.901,0.938,36.71,27.09,52.28,35.59,26.28,48.2,0,0,0,0,0,0,0.438,0,0.57,0.36,0.64,0.36,36.9
1154383200000,2006,8,2005,11,31,0.936,0.415,0.52,31791.8,58.04,58.04,42.73,2,1,1.2258064516129032,349.3,288.5,425,194.3,133.5,155,155,155,0.000001099,-0.0004702,0.0004828,0.45,0.365,0.537,194.3,133.5,270,990,990,990,965.1,964.9,965.5,24.9,24.5,25.1,0.126,0.104,0.152,0.0129,0.0071,0.0265,0.00052,0.00028,0.0011,0.305,0.234,0.401,0.012,0.0093,0.016,24.55,24.18,24.91,0.943,0.925,0.959,0.974,0.97,0.98,0.919,0.897,0.94,37.72,26.06,51.8,36.61,25.28,48.2,0,0,0,0,0,0,0.237,0,0.416,0.44,0.56,0.44,34
1157061600000,2006,9,2005,12,30,0.639,0.283,0.357,22096,37.07,37.07,30.69,1,1,1,246.6,209.7,283.6,137.6,118.1,109,91,118,0.00009385,-0.0004033,0.0003911,0.442,0.388,0.5,137.6,118.1,165.6,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.101,0.0929,0.112,0.00745,0.00579,0.00982,0.00029,0.00023,0.00039,0.237,0.202,0.287,0.0094,0.0079,0.011,25.1,24.88,25.34,0.933,0.924,0.944,0.97,0.97,0.972,0.905,0.896,0.918,31.63,26.95,38.14,30.69,26.15,37.07,0,0,0,0,0,0,0.17,0,0.282,0.44,0.56,0.44,34.6
1159653600000,2006,10,2006,1,31,0.586,0.239,0.347,21540.6,33.45,33.45,28.95,1,1,1,218.8,210.1,226.9,129.5,116.4,89.26,73,97,0.0001934,-0.0002867,0.0004278,0.407,0.329,0.455,129.5,116.4,148.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0963,0.0925,0.101,0.00676,0.00565,0.00838,0.00027,0.00022,0.00033,0.22,0.198,0.253,0.0086,0.0078,0.0099,25.27,25.22,25.32,0.93,0.923,0.938,0.97,0.97,0.97,0.902,0.895,0.91,29.85,26.67,34.48,28.95,25.87,33.45,0,0,0,0,0,0,0.161,0,0.239,0.41,0.59,0.41,36.8
1162332000000,2006,11,2006,2,30,0.688,0.241,0.447,27798.4,50.34,50.34,38.61,2,1,1.0666666666666667,265.4,227.5,324.7,172.4,134.5,93,93,93,0.00005408,-0.0004978,0.0004828,0.355,0.286,0.409,172.4,134.5,231.7,990,990,990,964.8,964.6,965,25.2,25,25.4,0.112,0.0985,0.133,0.0104,0.00718,0.0154,0.00041,0.00028,0.00062,0.287,0.23,0.392,0.011,0.009,0.016,24.96,24.62,25.21,0.943,0.923,0.959,0.974,0.97,0.98,0.918,0.895,0.94,38.05,25.61,52.19,36.94,24.84,48.2,0,0,0,0,0,0,0.214,0,0.241,0.35,0.65,0.35,40.4
1164924000000,2006,12,2006,3,31,1.18,0.279,0.897,53877.2,96.4,96.4,72.42,2,1,1.967741935483871,439,330.2,556.9,335,226.2,104,104,104,-0.00004001,-0.0004988,0.0004558,0.244,0.187,0.315,335,226.2,452.9,990,990,990,965.6,965.1,966.1,24.4,23.9,24.9,0.17,0.132,0.212,0.0581,0.015,0.113,0.0024,0.0006,0.0047,0.402,0.249,0.573,0.017,0.01,0.024,24.03,23.32,24.67,0.945,0.924,0.959,0.974,0.97,0.98,0.92,0.896,0.94,38.05,25.92,52.23,36.99,25.14,48.2,0,0,0,0,0,0,0.402,0,0.283,0.24,0.76,0.24,45.7
1167602400000,2007,1,2006,4,31,2.17,0.372,1.78,97685.5,192.8,192.8,131.3,4,2,3.032258064516129,811.9,561.2,1406,672.9,422.2,139,139,139,7.899,-0.004326,167.2,0.183,0.0988,0.248,665,422.2,1100,990,990,990,967.1,966.1,969.2,22.9,20.8,23.9,0.37,0.205,0.855,0.251,0.0983,0.648,0.011,0.0041,0.031,0.857,0.531,1.8,0.038,0.022,0.087,22.03,19.02,23.34,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.66,35.17,51.8,43.45,34.11,48.2,0,0,0,0,0,0,0.729,0,0.39,0.17,0.82,0.18,45
1170280800000,2007,2,2006,5,28,8,0.446,2.66,93203.9,185.8,185.8,138.7,4,4,4,3308,1561,4536,3123,1399,184.5,162,197,2023,299.4,3239,0.0613,0.0434,0.104,1100,1100,1100,990,990,990,974,969.7,976.7,16,13.3,20.3,0.925,0.901,0.926,0.648,0.648,0.648,0.041,0.032,0.049,1.87,1.85,1.87,0.12,0.091,0.14,14.12,11.46,18.47,0.932,0.915,0.952,0.974,0.97,0.98,0.908,0.887,0.933,35.58,28.28,47.41,34.67,27.43,46.46,0,0,0,0,0,0,0.771,0,5.34,0.056,0.33,0.67,11.7
1172700000000,2007,3,2006,6,31,10.7,0.771,2.95,90270.1,132.2,132.2,121.3,4,4,4,3978,3478,4543,3690,3239,288,239,315,2590,2139,3128,0.0723,0.065,0.084,1100,1100,1100,990,990,990,975.6,974.6,976.7,14.4,13.3,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.042,0.049,1.87,1.87,1.87,0.13,0.12,0.14,12.54,11.45,13.55,0.924,0.915,0.932,0.97,0.97,0.97,0.897,0.887,0.904,31.27,28.25,34.07,30.33,27.4,33.05,0,0,0,0,0,0,0.674,0,7.75,0.072,0.28,0.72,8.44
1175378400000,2007,4,2006,7,30,8.53,0.765,2.85,98306.7,144.5,144.5,136.5,4,4,4,3291,2963,3483,2996,2668,295,295,295,1896,1568,2088,0.0899,0.0847,0.0996,1100,1100,1100,990,990,990,974.2,973.4,974.6,15.8,15.4,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,13.96,13.54,14.7,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,35.19,34.04,37.24,34.13,33.02,36.13,0,0,0,0,0,0,0.759,0,5.68,0.09,0.33,0.67,11.5
1177970400000,2007,5,2006,8,31,6.71,0.821,2.95,116962,170.5,170.5,157.2,4,4,4,2503,2006,2939,2197,1685,306.5,276,321,1097,584.5,1563,0.125,0.0939,0.16,1100,1100,1100,990,990,990,972.3,971.1,973.4,17.7,16.6,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.034,0.039,1.87,1.87,1.87,0.11,0.099,0.11,15.81,14.76,17.01,0.944,0.94,0.948,0.976,0.97,0.98,0.921,0.912,0.929,40.26,37.4,43.5,39.3,36.29,42.63,0,0,0,0,0,0,0.873,0,3.76,0.12,0.44,0.56,17.4
1180648800000,2007,6,2006,9,30,3.64,0.666,2.56,124393,192.8,192.8,172.8,4,3,3.8666666666666667,1404,952.2,1976,1147,695.2,257,257,257,159.8,-0.0003822,619.1,0.193,0.13,0.27,987.7,695.2,1100,990,990,990,969.2,967.7,971,20.8,19,22.3,0.729,0.372,0.926,0.516,0.265,0.648,0.025,0.012,0.034,1.52,0.893,1.87,0.074,0.04,0.099,19.29,17.1,21.4,0.953,0.948,0.957,0.98,0.975,0.98,0.933,0.929,0.937,45.67,39.29,49.33,44.74,38.29,48.2,0,0,0,0,0,0,0.96,0,1.08,0.18,0.7,0.3,34.2
1183240800000,2007,7,2006,10,31,1.82,0.608,1.21,69300,141.3,141.3,93.15,3,2,2.3225806451612905,680.1,512.9,945.7,453.1,285.9,227,227,227,-0.00006662,-0.0004988,0.0004477,0.345,0.24,0.443,453.1,285.9,718.7,990,990,990,966.6,965.9,967.7,23.4,22.3,24.1,0.238,0.165,0.386,0.12,0.034,0.281,0.0052,0.0014,0.013,0.562,0.334,0.933,0.024,0.014,0.042,22.83,21.38,23.76,0.951,0.938,0.957,0.975,0.97,0.98,0.928,0.91,0.938,41.13,31.24,52.28,39.98,30.31,48.2,0,0,0,0,0,0,0.517,0,0.61,0.33,0.66,0.34,38.1
1185919200000,2007,8,2006,11,31,1.16,0.493,0.662,39661.4,68.86,68.86,53.31,2,1,1.6774193548387097,431.3,366.2,507,247.3,182.2,184,184,184,9.433e-7,-0.0004955,0.0004207,0.43,0.363,0.502,247.3,182.2,323,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.148,0.125,0.175,0.0228,0.0112,0.0514,0.00094,0.00045,0.0021,0.324,0.259,0.412,0.013,0.011,0.017,24.14,23.73,24.44,0.94,0.924,0.958,0.973,0.97,0.98,0.915,0.897,0.939,34.89,25.71,52.27,33.87,24.93,48.2,0,0,0,0,0,0,0.296,0,0.498,0.43,0.57,0.43,34.2
1188597600000,2007,9,2006,12,30,0.817,0.358,0.459,28467,48.2,48.2,39.54,1,1,1,315.1,276.4,366.2,177.1,138.4,138,138,138,-0.0001335,-0.0004931,0.0004828,0.441,0.377,0.499,177.1,138.4,228.2,990,990,990,965,964.8,965.2,25,24.8,25.2,0.119,0.105,0.137,0.0108,0.00751,0.0151,0.00043,0.0003,0.00061,0.311,0.242,0.403,0.012,0.0096,0.016,24.71,24.37,24.95,0.947,0.934,0.958,0.975,0.97,0.98,0.923,0.906,0.939,40.65,31.65,52.27,39.54,30.7,48.2,0,0,0,0,0,0,0.22,0,0.358,0.44,0.56,0.44,34.8
1191189600000,2007,10,2007,1,31,0.696,0.295,0.401,24892.1,37.32,37.32,33.46,1,1,1,259.8,246.8,276.4,149.8,136.8,110,110,110,-0.00002529,-0.0001709,0.00034,0.424,0.398,0.446,149.8,136.8,166.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.102,0.112,0.00848,0.00738,0.00989,0.00034,0.00029,0.00039,0.26,0.236,0.289,0.01,0.0093,0.011,25,24.91,25.08,0.939,0.934,0.944,0.97,0.97,0.973,0.911,0.906,0.918,34.48,31.43,38.38,33.46,30.49,37.32,0,0,0,0,0,0,0.186,0,0.295,0.42,0.58,0.42,35.8
1193868000000,2007,11,2007,2,30,0.723,0.252,0.471,29168,52.84,52.84,40.51,2,1,1.2333333333333334,279,236.8,335.9,181.7,130.8,97.33,93,106,0.000004597,-0.0004033,0.0004061,0.355,0.277,0.448,181.7,130.8,242.9,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.116,0.0994,0.137,0.0112,0.00687,0.0164,0.00045,0.00027,0.00066,0.278,0.225,0.344,0.011,0.0089,0.014,24.9,24.66,25.15,0.939,0.923,0.954,0.974,0.97,0.98,0.915,0.895,0.935,35.47,25.71,46.05,34.56,24.94,45.13,0,0,0,0,0,0,0.225,0,0.252,0.35,0.65,0.35,40.3
1196460000000,2007,12,2007,3,31,1.34,0.316,1.03,60312.3,139.8,139.8,81.06,3,1,2.193548387096774,501.1,335.9,809,383.1,217.9,118,118,118,0.00004158,-0.0004988,0.0004599,0.251,0.146,0.351,383.1,217.9,691,990,990,990,965.8,965.1,967.1,24.2,22.9,24.9,0.198,0.132,0.35,0.0854,0.0143,0.263,0.0036,0.00057,0.011,0.458,0.249,0.866,0.019,0.01,0.038,23.71,22,24.61,0.945,0.923,0.958,0.974,0.97,0.98,0.92,0.895,0.939,37.68,25.65,51.75,36.6,24.88,48.2,0,0,0,0,0,0,0.45,0,0.31,0.24,0.77,0.23,45
1199138400000,2008,1,2007,4,31,3.23,0.402,2.44,122312,192.8,192.8,164.4,4,3,3.6129032258064515,1205,809,1771,1055,659,150,150,150,144.6,-0.0004753,521.5,0.135,0.0847,0.185,909.9,659,1100,990,990,990,968.5,967.1,970.4,21.5,19.6,22.9,0.626,0.337,0.921,0.45,0.241,0.648,0.021,0.011,0.033,1.35,0.818,1.87,0.064,0.036,0.095,20.15,17.77,22.05,0.954,0.951,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.93,39.54,52.24,45.62,38.55,48.2,0,0,0,0,0,0,0.913,0,0.79,0.12,0.76,0.24,37.9
1201816800000,2008,2,2007,5,29,6.32,0.463,2.76,109196,177.3,177.3,156.9,4,4,4,2523,1808,3367,2338,1611,184.9,162,197,1238,510.9,2070,0.077,0.0551,0.109,1100,1100,1100,990,990,990,972.3,970.5,974.3,17.7,15.7,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.033,0.041,1.87,1.87,1.87,0.11,0.096,0.12,15.79,13.79,17.65,0.943,0.934,0.95,0.976,0.97,0.98,0.92,0.906,0.931,40.18,34.72,45.22,39.22,33.68,44.31,0,0,0,0,0,0,0.872,0,3.56,0.073,0.44,0.56,17.3
1204322400000,2008,3,2007,6,31,7.87,0.64,2.95,108073,149.8,149.8,145.3,4,4,4,2940,2773,3223,2701,2534,239,239,239,1601,1434,1884,0.0815,0.0742,0.0862,1100,1100,1100,990,990,990,973.4,973,974,16.6,16,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.76,14.09,15.16,0.939,0.936,0.942,0.971,0.97,0.973,0.912,0.907,0.916,37.4,35.56,38.5,36.31,34.49,37.45,0,0,0,0,0,0,0.807,0,4.92,0.081,0.37,0.63,13.7
1207000800000,2008,4,2007,7,30,7.86,0.562,2.85,102744,147.6,147.6,142.7,4,4,4,3033,2854,3171,2816,2637,217,217,217,1716,1537,1854,0.0716,0.0684,0.076,1100,1100,1100,990,990,990,973.6,973.2,973.9,16.4,16.1,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.53,14.2,14.97,0.938,0.936,0.941,0.97,0.97,0.972,0.91,0.908,0.914,36.77,35.86,37.97,35.68,34.78,36.89,0,0,0,0,0,0,0.793,0,5.01,0.072,0.36,0.64,13.1
1209592800000,2008,5,2007,8,31,6.36,0.782,2.95,119583,172.1,172.1,160.7,4,4,4,2375,1958,2840,2083,1637,292,276,321,982.8,536.8,1464,0.125,0.0972,0.164,1100,1100,1100,990,990,990,972,971,973.1,18,16.9,19,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.038,1.87,1.87,1.87,0.1,0.098,0.11,16.12,15,17.16,0.945,0.941,0.949,0.978,0.972,0.98,0.924,0.915,0.93,41.1,38.07,43.9,40.18,36.99,43.02,0,0,0,0,0,0,0.893,0,3.41,0.12,0.46,0.54,18.8
1212271200000,2008,6,2007,9,30,3.47,0.666,2.48,122066,192.8,192.8,169.5,4,3,3.7666666666666666,1337,864.1,1890,1080,607.1,257,257,257,121.8,-0.0004753,533.3,0.202,0.136,0.297,958.1,607.1,1100,990,990,990,969,967.4,970.7,21,19.3,22.6,0.693,0.322,0.926,0.488,0.207,0.648,0.024,0.0091,0.034,1.46,0.744,1.87,0.07,0.033,0.097,19.58,17.38,21.9,0.953,0.949,0.957,0.98,0.977,0.98,0.934,0.93,0.937,46.11,40.33,51.96,45.05,39.4,48.2,0,0,0,0,0,0,0.942,0,0.99,0.19,0.71,0.29,35.2
1214863200000,2008,7,2007,10,31,1.54,0.534,1,58544.6,120.8,120.8,78.69,3,2,2.161290322580645,573.1,432,824.7,373.9,246,199.2,186,227,0.00007998,-0.0004482,0.0004477,0.355,0.275,0.431,373.9,246,597.7,990,990,990,966.2,965.5,967.2,23.8,22.8,24.5,0.198,0.147,0.312,0.0769,0.0167,0.2,0.0033,0.00068,0.0088,0.45,0.272,0.723,0.019,0.011,0.032,23.39,22.08,24.18,0.946,0.929,0.958,0.974,0.97,0.98,0.921,0.901,0.939,37.33,27.09,48.27,36.38,26.28,47.31,0,0,0,0,0,0,0.437,0,0.54,0.35,0.65,0.35,38
1217541600000,2008,8,2007,11,31,0.999,0.415,0.584,35489.2,58.46,58.46,47.7,2,1,1.3548387096774193,373,324.7,427,218,169.7,155,155,155,0.000001937,-0.0004955,0.0004207,0.419,0.363,0.477,218,169.7,272,990,990,990,965.3,965,965.5,24.7,24.5,25,0.134,0.117,0.153,0.0153,0.0102,0.0274,0.00062,0.00041,0.0011,0.325,0.257,0.408,0.013,0.01,0.017,24.41,24.17,24.68,0.945,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.939,39.25,26.06,52.6,38.02,25.28,48.2,0,0,0,0,0,0,0.265,0,0.415,0.42,0.58,0.42,35.5
1220220000000,2008,9,2007,12,30,0.71,0.306,0.404,25155.7,46.09,46.09,34.94,1,1,1,274.1,240,321.8,156.1,122,118,118,118,0.00001158,-0.0004712,0.0004828,0.434,0.367,0.492,156.1,122,203.8,990,990,990,964.8,964.6,965,25.2,25,25.4,0.108,0.0962,0.125,0.00901,0.00612,0.0131,0.00036,0.00024,0.00052,0.27,0.21,0.356,0.011,0.0083,0.014,24.93,24.64,25.15,0.94,0.927,0.955,0.973,0.97,0.98,0.915,0.899,0.936,35.9,27.89,47.04,34.94,27.06,46.09,0,0,0,0,0,0,0.194,0,0.306,0.43,0.57,0.43,35.4
1222812000000,2008,10,2008,1,31,0.524,0.216,0.308,15727.1,29.99,29.99,21.14,1,1,1,195.8,181.6,231.3,115,103.6,80.74,73,97,-0.0001301,-0.0004693,0.0003911,0.411,0.365,0.484,115,103.6,134.3,990,990,990,964.4,964.4,964.6,25.6,25.4,25.6,0.0903,0.0873,0.0988,0.00553,0.00455,0.00716,0.00022,0.00018,0.00028,0.194,0.175,0.23,0.0076,0.0068,0.009,25.37,25.18,25.42,0.744,0,0.932,0.782,0,0.97,0.722,0,0.904,21.79,0,30.92,21.14,0,29.99,0,6,0,0,0.194,0,0.117,0.194,0.216,0.41,0.59,0.41,30
1225490400000,2008,11,2008,2,30,0.686,0.219,0.467,29234.8,52.84,52.84,40.6,2,1,1.0666666666666667,264.6,196.1,335.9,180.2,129.1,84.33,67,93,-0.00004871,-0.0004931,0.0004278,0.32,0.258,0.369,180.2,129.1,242.9,990,990,990,964.7,964.4,965.1,25.3,24.9,25.6,0.114,0.0934,0.137,0.0111,0.00672,0.0164,0.00044,0.00026,0.00066,0.3,0.217,0.381,0.012,0.0085,0.015,24.96,24.66,25.38,0.945,0.925,0.958,0.975,0.97,0.98,0.922,0.898,0.939,39.87,26.58,50.78,38.86,25.78,48.2,0,0,0,0,0,0,0.226,0,0.219,0.32,0.68,0.32,42.6
