datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-1062900000000,1936,4,1935,7,30,7,1.5,0.147,0.665,26529,159.5,159.5,157.9,4,4,4,2481,2423,2497,2239,2147,242.3,217,276,1139,1047,1180,0.0978,0.0869,0.114,1100,1100,1100,990,990,990,972.3,972.1,972.3,17.7,17.7,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.87,15.83,16,0.944,0.944,0.945,0.977,0.977,0.978,0.923,0.922,0.924,40.41,40.31,40.79,39.48,39.37,39.88,0,0,0,0,0,0,0.877,0,0.835,0.098,0.44,0.56,17.7
-1062295200000,1936,5,1935,8,31,7,1.4,0.167,0.665,27265.8,164,164,162.3,4,4,4,2323,2261,2385,2047,1985,276,276,276,946.7,885.1,1009,0.119,0.116,0.122,1100,1100,1100,990,990,990,971.9,971.7,972,18.1,18,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.25,16.1,16.4,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.925,0.927,41.44,41.04,41.84,40.57,40.14,41,0,0,0,0,0,0,0.902,0,0.735,0.12,0.48,0.52,19.5
-1061690400000,1936,5,1935,8,32,7,1.26,0.167,0.665,28355.1,171.6,171.6,168.8,4,4,4,2076,1972,2188,1800,1696,276,276,276,699.6,595.8,811.8,0.133,0.126,0.14,1100,1100,1100,990,990,990,971.3,971,971.6,18.7,18.4,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.85,16.57,17.12,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.06,42.31,43.78,42.2,41.47,42.9,0,0,0,0,0,0,0.938,0,0.595,0.13,0.53,0.47,22.5
-1061085600000,1936,5,1935,8,33,7,1.15,0.167,0.665,29269.8,177.5,177.5,174.2,4,4,4,1896,1802,1953,1620,1526,276,276,276,520,425.7,576.5,0.145,0.141,0.153,1100,1100,1100,990,990,990,970.8,970.5,970.9,19.2,19.1,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.098,17.36,17.18,17.67,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.45,43.95,45.27,43.56,43.07,44.37,0,0,0,0,0,0,0.968,0,0.485,0.15,0.58,0.42,25.5
-1060480800000,1936,5,1935,8,34,7,0.951,0.167,0.665,31177.7,190.6,190.6,185.6,4,4,4,1572,1437,1726,1296,1161,276,276,276,196.2,61,350.2,0.176,0.16,0.192,1100,1100,1100,990,990,990,969.7,969.3,970.2,20.3,19.8,20.7,0.891,0.843,0.923,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.79,1.87,0.091,0.086,0.095,18.44,17.91,18.93,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.34,45.95,48.62,46.4,45.03,47.65,0,0,0,0,0,0,1.03,0,0.286,0.18,0.7,0.3,32.8
-1059876000000,1936,6,1935,9,35,7,0.748,0.127,0.611,30882.4,192.8,192.8,183.8,4,4,4,1237,1117,1392,1027,907,210,210,210,16.21,-0.002771,82.12,0.171,0.151,0.188,1010,907,1100,990,990,990,968.6,968.3,969.1,21.4,20.9,21.7,0.693,0.556,0.846,0.494,0.378,0.648,0.023,0.017,0.031,1.46,1.18,1.79,0.069,0.054,0.086,19.89,19.07,20.55,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,46.94,43.64,49.5,45.96,42.77,48.2,0,0,0,0,0,0,1.02,0,0.137,0.17,0.82,0.18,41.3
-1059271200000,1936,6,1935,9,36,7,0.573,0.11,0.463,24825.3,165.4,165.4,147.8,4,3,3.2857142857142856,948.2,834.7,1080,766.2,673.7,182,161,210,-0.00008412,-0.0004756,0.0001378,0.191,0.171,0.216,766.2,673.7,870,990,990,990,967.7,967.2,968.2,22.3,21.8,22.8,0.422,0.346,0.522,0.307,0.251,0.36,0.014,0.011,0.016,0.988,0.842,1.12,0.044,0.037,0.051,21.33,20.73,21.92,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,47.08,40.11,51.95,45.42,39.16,48.2,0,0,0,0,0,0,0.821,0,0.11,0.19,0.81,0.19,43.3
-1058666400000,1936,6,1935,9,37,7,0.442,0.0974,0.345,19632.6,128.8,128.8,116.9,3,3,3,731.3,673.1,794.3,570.3,512.1,161,161,161,-0.0001079,-0.0004823,0.0002369,0.221,0.203,0.239,570.3,512.1,633.3,990,990,990,966.8,966.6,967.1,23.2,22.9,23.4,0.287,0.254,0.323,0.182,0.143,0.224,0.0079,0.0061,0.0098,0.668,0.57,0.774,0.029,0.024,0.034,22.51,22.15,22.84,0.952,0.947,0.955,0.976,0.97,0.98,0.929,0.919,0.936,39.92,36.22,43.81,38.95,35.14,42.93,0,0,0,0,0,0,0.649,0,0.097,0.22,0.78,0.22,44.4
-1058061600000,1936,6,1935,9,38,7,0.359,0.0974,0.261,15381.7,101.8,101.8,91.56,3,2,2.142857142857143,593.2,562.8,654.2,432.2,401.8,161,161,161,0.000005477,-0.0004598,0.0004706,0.272,0.246,0.286,432.2,401.8,493.2,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.213,0.2,0.243,0.103,0.0887,0.132,0.0043,0.0037,0.0056,0.534,0.502,0.598,0.023,0.021,0.025,23.2,22.94,23.36,0.955,0.946,0.958,0.979,0.97,0.98,0.934,0.917,0.938,44.41,34.98,49.98,43.36,33.93,48.2,0,0,0,0,0,0,0.509,0,0.098,0.27,0.73,0.27,42.8
-1057456800000,1936,6,1935,9,39,7,0.316,0.0861,0.23,13777.4,84.68,84.68,82.01,2,2,2,523,489.3,551,380.6,354.3,142.4,135,161,-0.00005048,-0.0004311,0.0003105,0.272,0.256,0.294,380.6,354.3,392.3,990,990,990,966,965.8,966.1,24,23.9,24.2,0.191,0.181,0.196,0.0786,0.0663,0.0842,0.0033,0.0027,0.0035,0.469,0.429,0.486,0.02,0.018,0.02,23.58,23.44,23.77,0.952,0.949,0.954,0.979,0.974,0.98,0.932,0.925,0.935,41.9,39.19,43.2,41,38.19,42.34,0,0,0,0,0,0,0.456,0,0.086,0.27,0.73,0.27,43.6
-1056852000000,1936,7,1935,10,40,7,0.278,0.0816,0.197,11756.1,73.67,73.67,69.98,2,2,2,460.1,440,477.4,325.1,305,135,135,135,0.0001718,-0.0004048,0.0004728,0.294,0.283,0.307,325.1,305,342.4,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.171,0.164,0.177,0.0525,0.043,0.0606,0.0022,0.0018,0.0025,0.386,0.355,0.411,0.016,0.015,0.017,23.94,23.84,24.06,0.945,0.942,0.947,0.97,0.97,0.972,0.917,0.913,0.92,36.06,33.89,37.91,34.99,32.87,36.84,0,0,0,0,0,0,0.389,0,0.081,0.29,0.71,0.29,42.3
-1056247200000,1936,7,1935,10,41,7,0.254,0.0816,0.173,10335.3,65.75,65.75,61.52,2,2,2,420.3,402.9,440,285.3,267.9,135,135,135,0.00004597,-0.0002243,0.0004218,0.322,0.307,0.335,285.3,267.9,305,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.157,0.151,0.164,0.0337,0.0254,0.043,0.0014,0.001,0.0018,0.326,0.3,0.355,0.013,0.012,0.015,24.18,24.06,24.29,0.937,0.934,0.942,0.97,0.97,0.97,0.909,0.906,0.913,31.71,29.79,33.89,30.76,28.89,32.87,0,0,0,0,0,0,0.342,0,0.081,0.32,0.68,0.32,40.7
-1055642400000,1936,7,1935,10,42,7,0.235,0.0816,0.153,9196.51,57.79,57.79,54.74,2,2,2,388.7,377.1,402.9,253.7,242.1,135,135,135,0.00007188,-0.0002322,0.0004218,0.347,0.335,0.358,253.7,242.1,267.9,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.146,0.142,0.151,0.0194,0.0163,0.0254,0.00079,0.00066,0.001,0.279,0.264,0.3,0.011,0.011,0.012,24.38,24.29,24.45,0.93,0.927,0.934,0.97,0.97,0.97,0.902,0.899,0.906,28.22,26.91,29.79,27.37,26.1,28.89,0,0,0,0,0,0,0.304,0,0.082,0.35,0.65,0.35,39.1
-1055037600000,1936,7,1935,10,43,7,0.219,0.0782,0.141,8410.33,51.72,51.72,50.06,2,1,1.7142857142857142,362.4,346.9,370.4,233.1,225.3,129.3,115,135,-0.00007806,-0.0004907,0.0004734,0.357,0.325,0.375,233.1,225.3,239,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.138,0.135,0.139,0.0156,0.0149,0.0161,0.00063,0.0006,0.00065,0.297,0.25,0.405,0.012,0.01,0.016,24.49,24.37,24.62,0.934,0.924,0.959,0.973,0.97,0.98,0.909,0.896,0.94,33.61,25.86,52.6,31.92,25.08,48.2,0,0,0,0,0,0,0.278,0,0.078,0.36,0.64,0.36,38.4
-1054432800000,1936,8,1935,11,44,7,0.206,0.0696,0.136,8167.3,49.65,49.65,48.61,2,1,1.2857142857142858,339.8,329.2,344.6,224.8,214.2,115,115,115,0.0002406,-0.000252,0.0004247,0.339,0.334,0.349,224.8,214.2,229.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.133,0.129,0.135,0.0149,0.014,0.0153,0.0006,0.00056,0.00061,0.349,0.247,0.395,0.014,0.0099,0.016,24.55,24.5,24.63,0.948,0.923,0.959,0.977,0.97,0.98,0.927,0.895,0.94,44.01,25.59,51.98,41.52,24.83,48.2,0,0,0,0,0,0,0.27,0,0.07,0.34,0.66,0.34,39.6
-1053828000000,1936,8,1935,11,45,7,0.193,0.0696,0.123,7731.06,47.65,47.65,46.02,1,1,1,318.4,309.1,325.7,203.4,194.1,115,115,115,-0.000214,-0.0004305,-0.00004454,0.361,0.353,0.372,203.4,194.1,210.7,990,990,990,965,964.9,965,25,25,25.1,0.125,0.122,0.128,0.013,0.0122,0.0137,0.00052,0.00049,0.00055,0.355,0.339,0.368,0.014,0.014,0.015,24.65,24.6,24.72,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,46.96,44.83,48.63,46.02,43.93,47.65,0,0,0,0,0,0,0.256,0,0.07,0.36,0.64,0.36,40.1
-1053223200000,1936,8,1935,11,46,7,0.177,0.0696,0.108,6732.64,43.24,43.24,40.08,1,1,1,292.7,281.3,306,177.7,166.3,115,115,115,-0.00004516,-0.0002246,0.0002767,0.393,0.376,0.409,177.7,166.3,191,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.112,0.121,0.0109,0.00989,0.012,0.00043,0.00039,0.00048,0.31,0.289,0.333,0.012,0.011,0.013,24.82,24.74,24.89,0.948,0.944,0.952,0.977,0.972,0.98,0.926,0.918,0.933,41.01,38.33,44.12,40.08,37.28,43.24,0,0,0,0,0,0,0.223,0,0.069,0.39,0.61,0.39,38
-1052618400000,1936,8,1935,11,47,7,0.162,0.0696,0.0929,5762.96,35.47,35.47,34.3,1,1,1,268.6,261.4,273.8,153.6,146.4,115,115,115,0.00007152,-0.0004966,0.0004394,0.428,0.42,0.44,153.6,146.4,158.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.105,0.11,0.00881,0.00819,0.00924,0.00035,0.00032,0.00037,0.266,0.254,0.276,0.011,0.01,0.011,24.96,24.93,25,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,35.36,33.66,36.56,34.3,32.65,35.47,0,0,0,0,0,0,0.191,0,0.0691,0.43,0.57,0.43,35.6
-1052013600000,1936,8,1935,11,48,7,0.156,0.0571,0.0989,6174,37.8,37.8,36.75,1,1,1,257.9,256.7,258.8,163.5,143.8,94.43,91,115,-0.0003124,-0.0003641,-0.0002435,0.366,0.352,0.444,163.5,143.8,167.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.109,0.104,0.11,0.00964,0.00797,0.01,0.00038,0.00032,0.0004,0.282,0.249,0.289,0.011,0.0099,0.011,24.99,24.98,25.02,0.943,0.937,0.945,0.973,0.97,0.973,0.917,0.909,0.92,37.79,33.04,38.82,36.75,32.05,37.8,0,0,0,0,0,0,0.204,0,0.0571,0.37,0.63,0.37,39.6
-1051408800000,1936,9,1935,12,49,7,0.147,0.055,0.0919,5725.64,37.27,37.27,34.08,1,1,1,243,236.2,256.7,152,145.2,91,91,91,0.0002255,-0.0002435,0.0004369,0.375,0.355,0.385,152,145.2,165.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.102,0.11,0.00867,0.00809,0.00983,0.00034,0.00032,0.00039,0.261,0.249,0.286,0.01,0.0098,0.011,25.08,24.99,25.13,0.939,0.937,0.944,0.97,0.97,0.972,0.912,0.909,0.918,35.12,33.53,38.33,34.08,32.53,37.27,0,0,0,0,0,0,0.189,0,0.0551,0.37,0.63,0.37,38.9
-1050804000000,1936,9,1935,12,50,7,0.139,0.055,0.0843,5242.63,32.53,32.53,31.21,1,1,1,230.4,224.7,236.2,139.4,133.7,91,91,91,-0.00003826,-0.0004666,0.000285,0.395,0.385,0.405,139.4,133.7,145.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.0982,0.102,0.0076,0.00711,0.00809,0.0003,0.00028,0.00032,0.239,0.228,0.249,0.0094,0.009,0.0098,25.18,25.13,25.22,0.935,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,32.17,30.82,33.53,31.21,29.9,32.53,0,0,0,0,0,0,0.173,0,0.0547,0.4,0.61,0.39,37.7
-1050199200000,1936,9,1935,12,51,7,0.135,0.055,0.0796,4944.38,29.9,29.9,29.43,1,1,1,222.6,222.3,224.7,131.6,131.3,91,91,91,-0.0001201,-0.0001545,0.00008614,0.408,0.405,0.409,131.6,131.3,133.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0975,0.0974,0.0982,0.00694,0.00691,0.00711,0.00027,0.00027,0.00028,0.225,0.224,0.228,0.0088,0.0088,0.009,25.24,25.22,25.24,0.931,0.931,0.932,0.97,0.97,0.97,0.903,0.903,0.904,30.34,30.26,30.82,29.43,29.35,29.9,0,0,0,0,0,0,0.164,0,0.0554,0.41,0.59,0.41,36.6
-1049594400000,1936,9,1935,12,52,7,0.129,0.0488,0.08,4979.87,30.62,30.62,29.64,1,1,1,213,206.6,220.5,132.2,129.5,80.71,73,91,-0.00002445,-0.0004812,0.0004565,0.378,0.349,0.413,132.2,129.5,136.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0965,0.0961,0.097,0.00699,0.00676,0.00733,0.00027,0.00027,0.00029,0.225,0.221,0.231,0.0088,0.0087,0.009,25.3,25.26,25.33,0.931,0.93,0.933,0.97,0.97,0.97,0.903,0.902,0.905,30.56,29.85,31.56,29.64,28.95,30.62,0,0,0,0,0,0,0.165,0,0.049,0.38,0.62,0.38,38.6
-1048989600000,1936,10,1936,1,1,7,0.123,0.0442,0.0793,4943.61,30,30,29.43,1,1,1,204.1,202.2,206.6,131.1,129.2,73,73,73,-0.0002402,-0.0003532,-0.0001554,0.358,0.353,0.361,131.1,129.2,133.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0952,0.0945,0.0961,0.00689,0.00673,0.00711,0.00027,0.00026,0.00028,0.222,0.218,0.226,0.0087,0.0085,0.0088,25.35,25.33,25.37,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,30.34,29.89,30.93,29.43,28.99,30,0,0,0,0,0,0,0.163,0,0.0437,0.36,0.64,0.36,40.2
-1048384800000,1936,10,1936,1,2,7,0.122,0.0442,0.0776,4838.01,28.99,28.99,28.8,1,1,1,201.3,201.2,202.2,128.3,128.2,73,73,73,0.00007341,-0.0001554,0.0001115,0.363,0.361,0.363,128.3,128.2,129.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0942,0.0945,0.00666,0.00664,0.00673,0.00026,0.00026,0.00026,0.217,0.216,0.218,0.0085,0.0085,0.0085,25.38,25.37,25.38,0.93,0.93,0.93,0.97,0.97,0.97,0.902,0.902,0.902,29.69,29.65,29.89,28.8,28.77,28.99,0,0,0,0,0,0,0.16,0,0.0444,0.36,0.64,0.36,39.7
-1047780000000,1936,10,1936,1,3,7,0.122,0.0545,0.0671,1380.73,28.77,28.77,8.219,1,1,1,201.2,201.2,201.2,111,104.2,90.14,73,97,0.0001115,0.0001115,0.0001115,0.448,0.363,0.482,111,104.2,128.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0899,0.0882,0.0942,0.00519,0.0046,0.00664,0.0002,0.00018,0.00026,0.187,0.176,0.216,0.0073,0.0069,0.0085,25.41,25.38,25.42,0.266,0,0.93,0.277,0,0.97,0.258,0,0.902,8.473,0,29.65,8.219,0,28.77,0,5,0,0,0.714,0,0.0457,0.714,0.0549,0.45,0.55,0.45,11.3
-1047175200000,1936,10,1936,1,4,7,0.122,0.0583,0.0634,0,0,0,0,1,1,1,201.3,201.2,202.2,104.9,104.2,96.43,93,97,0.00007341,-0.0001554,0.0001115,0.479,0.46,0.482,104.9,104.2,109.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0884,0.0882,0.0896,0.00467,0.0046,0.00503,0.00018,0.00018,0.0002,0.177,0.176,0.184,0.0069,0.0069,0.0072,25.41,25.4,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0586,0.48,0.52,0.48,0
-1046570400000,1936,11,1936,2,5,7,0.126,0.0562,0.07,3742.01,28.49,28.49,22.27,1,1,1,208.7,202.2,220.5,115.7,109.2,93,93,93,-0.00009969,-0.0003532,0.0004565,0.446,0.422,0.46,115.7,109.2,127.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0919,0.0896,0.0961,0.00559,0.00503,0.00659,0.00022,0.0002,0.00026,0.196,0.184,0.217,0.0077,0.0072,0.0085,25.35,25.26,25.4,0.791,0,0.93,0.831,0,0.97,0.767,0,0.902,22.96,0,29.37,22.27,0,28.49,0,1,0,0,0.143,0,0.124,0.143,0.056,0.45,0.56,0.44,29.7
-1045965600000,1936,11,1936,2,6,7,0.134,0.0562,0.0779,4248.65,31.73,31.73,25.29,1,1,1,221.8,202.2,234.8,128.8,109.2,93,93,93,-0.0001302,-0.0004666,0.0004565,0.421,0.396,0.46,128.8,109.2,141.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0965,0.0896,0.101,0.0067,0.00503,0.0078,0.00026,0.0002,0.00031,0.22,0.184,0.243,0.0086,0.0072,0.0096,25.25,25.15,25.4,0.798,0,0.936,0.831,0,0.97,0.774,0,0.907,26.07,0,32.71,25.29,0,31.73,0,1,0,0,0.143,0,0.14,0.143,0.0561,0.42,0.58,0.42,31.7
-1045360800000,1936,11,1936,2,7,7,0.147,0.0562,0.0904,5622.91,36.76,36.76,33.47,1,1,1,242.4,234.8,256.7,149.4,141.8,93,93,93,0.0000192,-0.0002435,0.000285,0.384,0.362,0.396,149.4,141.8,163.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.101,0.109,0.00845,0.0078,0.00966,0.00033,0.00031,0.00038,0.256,0.243,0.282,0.01,0.0096,0.011,25.09,24.99,25.15,0.938,0.936,0.943,0.97,0.97,0.971,0.91,0.907,0.916,34.5,32.71,37.85,33.47,31.73,36.76,0,0,0,0,0,0,0.186,0,0.0566,0.38,0.61,0.39,38.3
-1044756000000,1936,11,1936,2,8,7,0.159,0.0562,0.102,6403.22,40.15,40.15,38.11,1,1,1,262.1,256.7,270.3,169.1,163.7,93,93,93,-0.0001226,-0.0003641,0.0002742,0.355,0.344,0.362,169.1,163.7,177.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.111,0.109,0.114,0.0101,0.00966,0.0108,0.0004,0.00038,0.00043,0.292,0.282,0.306,0.012,0.011,0.012,24.96,24.91,24.99,0.945,0.943,0.948,0.974,0.971,0.978,0.921,0.916,0.927,39.12,37.85,41.04,38.11,36.76,40.15,0,0,0,0,0,0,0.212,0,0.057,0.35,0.64,0.36,40.3
-1044151200000,1936,11,1936,2,9,7,0.175,0.048,0.127,7865.32,49.91,49.91,46.82,2,1,1.2857142857142858,290,270.3,306,210.7,177.3,79.29,77,93,-0.00004114,-0.0004966,0.0002742,0.275,0.252,0.344,210.7,177.3,229,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.124,0.114,0.13,0.0137,0.0108,0.0152,0.00054,0.00043,0.00061,0.32,0.242,0.39,0.013,0.0097,0.016,24.82,24.7,24.91,0.945,0.923,0.959,0.977,0.97,0.98,0.924,0.895,0.94,41.1,25.73,52.34,39.69,24.95,48.2,0,0,0,0,0,0,0.26,0,0.048,0.27,0.73,0.27,44.9
-1043546400000,1936,12,1936,3,10,7,0.191,0.0466,0.145,8771,55.06,55.06,52.21,2,2,2,316.4,306,329.2,239.4,229,77,77,77,-0.0001475,-0.0004305,0.0001219,0.244,0.234,0.252,239.4,229,252.2,990,990,990,965,964.9,965,25,25,25.1,0.134,0.13,0.138,0.0162,0.0152,0.018,0.00065,0.00061,0.00072,0.254,0.242,0.269,0.01,0.0097,0.011,24.76,24.68,24.83,0.926,0.923,0.93,0.97,0.97,0.97,0.898,0.895,0.902,26.91,25.73,28.38,26.1,24.95,27.53,0,0,0,0,0,0,0.29,0,0.046,0.24,0.76,0.24,45.9
-1042941600000,1936,12,1936,3,11,7,0.212,0.0466,0.165,10025.6,62.74,62.74,59.68,2,2,2,350.5,338.3,364.7,273.5,261.3,77,77,77,0.00004808,-0.0004907,0.0004247,0.22,0.211,0.228,273.5,261.3,287.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.146,0.142,0.151,0.0281,0.0223,0.0348,0.0011,0.0009,0.0014,0.301,0.283,0.322,0.012,0.011,0.013,24.55,24.45,24.63,0.934,0.932,0.938,0.97,0.97,0.97,0.906,0.904,0.909,30.76,29.4,32.34,29.84,28.52,31.37,0,0,0,0,0,0,0.332,0,0.047,0.22,0.78,0.22,47.3
-1042336800000,1936,12,1936,3,12,7,0.227,0.0466,0.181,10951.6,67.42,67.42,65.19,2,2,2,376,370.4,386.5,299,293.4,77,77,77,-0.00005824,-0.0002204,0.0001664,0.205,0.199,0.208,299,293.4,309.5,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.155,0.153,0.159,0.0401,0.0375,0.0451,0.0016,0.0015,0.0018,0.339,0.331,0.355,0.014,0.013,0.014,24.38,24.31,24.42,0.94,0.939,0.942,0.97,0.97,0.97,0.912,0.911,0.914,33.6,32.98,34.75,32.59,31.99,33.71,0,0,0,0,0,0,0.362,0,0.046,0.21,0.8,0.2,48.2
-1041732000000,1936,12,1936,3,13,7,0.265,0.0502,0.215,13011.9,82.05,82.05,77.45,2,2,2,438.4,402.9,467.2,355.4,325.9,83,77,91,0.0001016,-0.000385,0.0004218,0.189,0.174,0.201,355.4,325.9,376.2,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.175,0.164,0.183,0.0668,0.0528,0.0765,0.0027,0.0021,0.0032,0.424,0.38,0.456,0.017,0.015,0.019,24,23.84,24.21,0.949,0.944,0.952,0.976,0.97,0.98,0.926,0.916,0.933,39.69,36.54,41.86,38.73,35.44,41.02,0,0,0,0,0,0,0.43,0,0.05,0.19,0.81,0.19,49.1
-1041127200000,1937,1,1936,4,14,7,0.312,0.055,0.257,15365.5,96.4,96.4,91.46,2,2,2,515.8,477.4,551,424.8,386.4,91,91,91,-0.00004368,-0.0004048,0.0003105,0.177,0.165,0.191,424.8,386.4,460,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.201,0.187,0.213,0.0995,0.0814,0.116,0.0041,0.0034,0.0049,0.529,0.472,0.582,0.022,0.019,0.024,23.55,23.34,23.78,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,46.89,42.95,50.4,45.73,42.09,48.2,0,0,0,0,0,0,0.508,0,0.055,0.18,0.82,0.18,49.2
-1040522400000,1937,1,1936,4,15,7,0.343,0.0726,0.27,15927,96.4,96.4,94.8,2,2,2,567.2,551,595.7,447.2,431,120,120,120,0.0001175,-0.00034,0.0003105,0.212,0.201,0.218,447.2,431,475.7,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.212,0.206,0.226,0.11,0.102,0.124,0.0046,0.0043,0.0052,0.567,0.541,0.613,0.024,0.023,0.026,23.28,23.11,23.38,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.86,47.28,51.55,47.4,46.34,48.2,0,0,0,0,0,0,0.527,0,0.073,0.21,0.79,0.21,46.4
-1039917600000,1937,1,1936,4,16,7,0.405,0.0726,0.332,19088.2,120.5,120.5,113.6,3,3,3,668.9,615.6,702.7,548.9,495.6,120,120,120,-0.00004805,-0.0002499,0.0002916,0.18,0.171,0.195,548.9,495.6,582.7,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.267,0.237,0.287,0.168,0.133,0.19,0.0072,0.0056,0.0082,0.625,0.536,0.682,0.027,0.023,0.029,22.8,22.61,23.1,0.95,0.946,0.953,0.974,0.97,0.978,0.926,0.917,0.932,38.87,35.4,41.04,37.87,34.34,40.15,0,0,0,0,0,0,0.631,0,0.073,0.18,0.82,0.18,47.1
-1039312800000,1937,1,1936,4,17,7,0.447,0.0726,0.375,21365.1,138.6,138.6,127.2,3,3,3,739.2,702.7,803.7,619.2,582.7,120,120,120,0.00001747,-0.0003201,0.0003034,0.163,0.149,0.171,619.2,582.7,683.7,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.307,0.287,0.344,0.215,0.19,0.258,0.0093,0.0082,0.011,0.743,0.682,0.852,0.032,0.029,0.037,22.4,22.03,22.61,0.955,0.953,0.957,0.98,0.978,0.98,0.935,0.932,0.938,43.28,41.04,47.13,42.39,40.15,46.19,0,0,0,0,0,0,0.707,0,0.072,0.16,0.84,0.16,47.8
-1038708000000,1937,2,1936,5,18,7,0.631,0.0829,0.548,28896.5,185.5,185.5,172,4,3,3.857142857142857,1043,891.9,1128,905.5,754.9,137,137,137,0.00003888,-0.0002998,0.0001378,0.132,0.121,0.154,905.5,754.9,990.7,990,990,990,968,967.5,968.3,22,21.7,22.5,0.536,0.396,0.619,0.377,0.304,0.419,0.017,0.014,0.019,1.17,0.982,1.31,0.053,0.044,0.061,20.81,20.38,21.55,0.955,0.954,0.957,0.98,0.979,0.98,0.936,0.934,0.938,45.88,41.33,50.88,44.72,40.46,48.2,0,0,0,0,0,0,0.956,0,0.083,0.13,0.87,0.13,45.8
-1038103200000,1937,2,1936,5,19,7,0.793,0.0915,0.643,31775.3,192.8,192.8,189.1,4,4,4,1311,1128,1551,1159,990.7,151.3,137,162,95.91,-0.001621,289.2,0.116,0.104,0.125,1063,990.7,1100,990,990,990,968.9,968.3,969.7,21.1,20.3,21.7,0.771,0.619,0.899,0.569,0.419,0.648,0.027,0.019,0.032,1.63,1.31,1.85,0.078,0.061,0.091,19.49,18.5,20.38,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.936,48.39,47.31,49.97,47.28,46.37,48.2,0,0,0,0,0,0,1.05,0,0.15,0.12,0.81,0.19,40.1
-1037498400000,1937,2,1936,5,20,7,1.27,0.098,0.665,28368.3,182.9,182.9,168.9,4,4,4,2100,1646,2497,1938,1484,162,162,162,838.3,383.7,1235,0.0788,0.0649,0.0984,1100,1100,1100,990,990,990,971.3,970,972.3,18.7,17.7,20,0.923,0.91,0.926,0.648,0.648,0.648,0.035,0.032,0.037,1.87,1.86,1.87,0.1,0.093,0.11,16.87,15.83,18.19,0.948,0.944,0.952,0.979,0.977,0.98,0.928,0.922,0.932,43.11,40.31,46.67,42.21,39.37,45.74,0,0,0,0,0,0,0.938,0,0.605,0.077,0.52,0.48,22.3
-1036893600000,1937,2,1936,5,21,7,1.76,0.098,0.665,24564.4,154.1,154.1,146.2,4,4,4,2906,2617,3228,2744,2455,162,162,162,1644,1355,1966,0.056,0.0502,0.0619,1100,1100,1100,990,990,990,973.3,972.6,974,16.7,16,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.84,14.08,15.54,0.94,0.935,0.943,0.972,0.97,0.975,0.913,0.907,0.92,37.62,35.53,39.52,36.55,34.46,38.53,0,0,0,0,0,0,0.812,0,1.095,0.056,0.38,0.62,14
-1036288800000,1937,3,1936,6,22,7,1.88,0.145,0.665,23675.3,144.5,144.5,140.9,4,4,4,3103,2964,3279,2864,2725,239,239,239,1764,1625,1940,0.0771,0.0729,0.0806,1100,1100,1100,990,990,990,973.8,973.4,974.2,16.2,15.8,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.37,13.97,14.7,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,36.32,35.23,37.23,35.23,34.18,36.12,0,0,0,0,0,0,0.783,0,1.215,0.077,0.35,0.65,12.6
-1035684000000,1937,3,1936,6,23,7,1.74,0.145,0.665,24647.4,149,149,146.7,4,4,4,2884,2803,2943,2645,2564,239,239,239,1545,1464,1604,0.0829,0.0812,0.0853,1100,1100,1100,990,990,990,973.2,973,973.4,16.8,16.6,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.89,14.75,15.09,0.94,0.939,0.941,0.971,0.97,0.972,0.913,0.912,0.915,37.76,37.37,38.3,36.68,36.27,37.25,0,0,0,0,0,0,0.815,0,1.075,0.083,0.38,0.62,14.2
-1035079200000,1937,3,1936,6,24,7,1.79,0.145,0.665,24338.4,150.6,150.6,144.9,4,4,4,2953,2743,3123,2714,2504,239,239,239,1614,1404,1784,0.0811,0.0765,0.0871,1100,1100,1100,990,990,990,973.4,972.9,973.8,16.6,16.2,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.73,14.32,15.23,0.939,0.937,0.942,0.971,0.97,0.973,0.912,0.909,0.917,37.3,36.17,38.7,36.22,35.09,37.66,0,0,0,0,0,0,0.805,0,1.125,0.081,0.37,0.63,13.6
-1034474400000,1937,3,1936,6,25,7,2.04,0.145,0.665,22621.8,139.7,139.7,134.7,4,4,4,3370,3148,3530,3131,2909,239,239,239,2031,1809,2191,0.071,0.0677,0.0759,1100,1100,1100,990,990,990,974.3,973.9,974.7,15.7,15.3,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.78,13.44,14.25,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.908,34.7,33.77,36,33.66,32.76,34.92,0,0,0,0,0,0,0.748,0,1.375,0.071,0.33,0.67,11.1
-1033869600000,1937,3,1936,6,26,7,2.16,0.164,0.665,21872.9,131.8,131.8,130.2,4,4,4,3568,3496,3600,3297,3201,271,239,295,2197,2101,2261,0.076,0.0664,0.0844,1100,1100,1100,990,990,990,974.8,974.6,974.8,15.2,15.2,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.36,13.29,13.51,0.931,0.931,0.932,0.97,0.97,0.97,0.903,0.903,0.904,33.56,33.37,33.97,32.55,32.37,32.95,0,0,0,0,0,0,0.723,0,1.495,0.076,0.31,0.69,10.1
-1033264800000,1937,4,1936,7,27,7,2.03,0.178,0.665,22684.2,139.7,139.7,135,4,4,4,3353,3148,3488,3058,2853,295,295,295,1958,1753,2093,0.0881,0.0846,0.0937,1100,1100,1100,990,990,990,974.3,973.9,974.6,15.7,15.4,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.82,13.53,14.25,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.908,34.8,34.02,36,33.76,33,34.92,0,0,0,0,0,0,0.75,0,1.365,0.088,0.33,0.67,11.2
-1032660000000,1937,4,1936,7,28,7,1.77,0.178,0.665,24465.6,151.4,151.4,145.6,4,4,4,2926,2716,3113,2631,2421,295,295,295,1531,1321,1718,0.101,0.0948,0.109,1100,1100,1100,990,990,990,973.3,972.8,973.8,16.7,16.2,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.79,14.34,15.3,0.94,0.937,0.942,0.971,0.97,0.974,0.913,0.909,0.917,37.48,36.24,38.87,36.41,35.15,37.85,0,0,0,0,0,0,0.809,0,1.105,0.1,0.38,0.62,13.8
-1032055200000,1937,4,1936,7,29,7,1.57,0.145,0.665,26006.5,157.5,157.5,154.8,4,4,4,2593,2497,2681,2353,2280,239.3,217,295,1253,1180,1354,0.0922,0.0812,0.112,1100,1100,1100,990,990,990,972.5,972.3,972.7,17.5,17.3,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.6,15.38,15.83,0.943,0.943,0.944,0.975,0.974,0.977,0.92,0.918,0.922,39.68,39.1,40.31,38.7,38.09,39.37,0,0,0,0,0,0,0.86,0,0.905,0.092,0.42,0.58,16.6
-1031450400000,1937,4,1936,7,30,7,1.51,0.141,0.665,26473.9,158.3,158.3,157.6,4,4,4,2493,2467,2497,2259,2191,233.9,217,276,1159,1091,1180,0.0939,0.0869,0.112,1100,1100,1100,990,990,990,972.3,972.2,972.3,17.7,17.7,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.84,15.83,15.9,0.944,0.944,0.945,0.977,0.977,0.977,0.922,0.922,0.923,40.33,40.31,40.5,39.4,39.37,39.57,0,0,0,0,0,0,0.875,0,0.845,0.093,0.44,0.56,17.5
-1030845600000,1937,5,1936,8,31,7,1.48,0.167,0.665,26699.1,159.9,159.9,158.9,4,4,4,2445,2411,2450,2169,2135,276,276,276,1069,1035,1074,0.113,0.113,0.114,1100,1100,1100,990,990,990,972.2,972.1,972.2,17.8,17.8,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.11,0.1,0.11,15.95,15.94,16.03,0.945,0.945,0.945,0.977,0.977,0.978,0.923,0.923,0.924,40.65,40.61,40.87,39.73,39.69,39.96,0,0,0,0,0,0,0.883,0,0.815,0.11,0.45,0.55,18
-1030240800000,1937,5,1936,8,32,7,1.44,0.167,0.665,26990,161.2,161.2,160.7,4,4,4,2382,2364,2396,2106,2088,276,276,276,1006,987.8,1020,0.116,0.115,0.117,1100,1100,1100,990,990,990,972,972,972.1,18,17.9,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.1,16.07,16.15,0.945,0.945,0.945,0.978,0.978,0.979,0.925,0.925,0.925,41.05,40.97,41.17,40.16,40.07,40.29,0,0,0,0,0,0,0.893,0,0.775,0.12,0.46,0.54,18.7
-1029636000000,1937,5,1936,8,33,7,1.43,0.179,0.665,27074.5,161.2,161.2,161.2,4,4,4,2364,2364,2364,2069,2043,295.3,276,321,968.5,942.8,987.8,0.125,0.117,0.136,1100,1100,1100,990,990,990,972,972,972,18,18,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.15,16.15,16.15,0.945,0.945,0.945,0.979,0.979,0.979,0.925,0.925,0.925,41.17,41.17,41.17,40.29,40.29,40.29,0,0,0,0,0,0,0.895,0,0.765,0.13,0.47,0.53,18.9
-1029031200000,1937,5,1936,8,34,7,1.37,0.194,0.665,27525.7,166.7,166.7,163.8,4,4,4,2265,2155,2335,1944,1834,321,321,321,843.7,734.2,914.2,0.142,0.137,0.149,1100,1100,1100,990,990,990,971.7,971.5,971.9,18.3,18.1,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.39,16.22,16.65,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.81,41.36,42.52,40.96,40.49,41.67,0,0,0,0,0,0,0.91,0,0.705,0.14,0.49,0.51,20.1
-1028426400000,1937,5,1936,8,35,7,1.19,0.161,0.665,28917.4,177.5,177.5,172.1,4,4,4,1965,1802,2102,1699,1545,266.1,257,321,598.7,444.7,710.5,0.136,0.124,0.153,1100,1100,1100,990,990,990,971,970.5,971.3,19,18.7,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.16,16.78,17.67,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,43.91,42.87,45.27,43.03,42.01,44.37,0,0,0,0,0,0,0.956,0,0.525,0.14,0.56,0.44,24.3
-1027821600000,1937,6,1936,9,36,7,0.954,0.155,0.665,31130.8,189.3,189.3,185.3,4,4,4,1577,1466,1746,1320,1209,257,257,257,219.9,109.4,389,0.164,0.147,0.175,1100,1100,1100,990,990,990,969.7,969.4,970.3,20.3,19.7,20.6,0.903,0.873,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.82,1.87,0.091,0.088,0.095,18.42,17.85,18.8,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.27,45.76,48.29,46.33,44.85,47.32,0,0,0,0,0,0,1.03,0,0.289,0.16,0.7,0.3,32.6
-1027216800000,1937,6,1936,9,37,7,0.793,0.155,0.631,31357.3,192.8,192.8,186.7,4,4,4,1310,1200,1400,1053,942.6,257,257,257,9.886,-0.0016,42.62,0.197,0.184,0.214,1043,942.6,1100,990,990,990,968.9,968.5,969.2,21.1,20.8,21.5,0.749,0.598,0.845,0.542,0.395,0.648,0.026,0.018,0.031,1.58,1.25,1.79,0.075,0.058,0.086,19.55,19.05,20.22,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.63,44.61,49.32,46.66,43.72,48.2,0,0,0,0,0,0,1.04,0,0.162,0.2,0.8,0.2,39.5
-1026612000000,1937,6,1936,9,38,7,0.664,0.155,0.508,26517.2,173,173,157.8,4,3,3.7142857142857144,1097,1023,1187,840.1,765.7,257,257,257,-0.00007362,-0.0004874,0.0001772,0.235,0.217,0.251,840.1,765.7,929.7,990,990,990,968.2,968,968.5,21.8,21.5,22,0.504,0.436,0.586,0.346,0.31,0.389,0.016,0.014,0.018,1.1,1.03,1.23,0.05,0.047,0.057,20.7,20.28,21,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.93,0.937,44.29,39.74,51.35,42.9,38.76,48.2,0,0,0,0,0,0,0.877,0,0.156,0.23,0.77,0.23,39.9
-1026007200000,1937,6,1936,9,39,7,0.556,0.145,0.411,22593.9,140.6,140.6,134.5,3,3,3,919.2,834.7,976.8,679.3,607.7,239.9,227,257,-0.00005302,-0.0004756,0.0001277,0.261,0.241,0.272,679.3,607.7,719.8,990,990,990,967.6,967.2,967.8,22.4,22.2,22.8,0.362,0.317,0.394,0.255,0.207,0.282,0.011,0.0091,0.013,0.865,0.74,0.943,0.039,0.033,0.042,21.56,21.25,22.02,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.937,45.75,41.75,47.82,44.83,40.9,46.87,0,0,0,0,0,0,0.747,0,0.145,0.26,0.74,0.26,40.6
-1025402400000,1937,7,1936,10,40,7,0.427,0.137,0.29,16558.6,111.9,111.9,98.56,3,2,2.4285714285714284,705.7,647.6,779.4,478.7,420.6,227,227,227,-0.000007174,-0.0004759,0.0004146,0.323,0.291,0.35,478.7,420.6,552.4,990,990,990,966.7,966.5,967,23.3,23,23.5,0.244,0.212,0.286,0.127,0.0975,0.17,0.0055,0.0041,0.0074,0.586,0.536,0.647,0.025,0.023,0.028,22.69,22.34,22.97,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.938,42.84,35.1,50.56,41.65,34.05,48.2,0,0,0,0,0,0,0.548,0,0.137,0.32,0.68,0.32,38.8
-1024797600000,1937,7,1936,10,41,7,0.368,0.137,0.23,13554.9,86.69,86.69,80.68,2,2,2,608,583,636.9,381,356,227,227,227,-0.00002275,-0.0003788,0.0004706,0.374,0.356,0.389,381,356,409.9,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.198,0.189,0.208,0.0788,0.067,0.0925,0.0033,0.0028,0.0039,0.477,0.439,0.52,0.02,0.018,0.022,23.19,23.03,23.34,0.952,0.949,0.955,0.978,0.973,0.98,0.931,0.924,0.936,41.26,38.68,44.23,40.34,37.64,43.35,0,0,0,0,0,0,0.448,0,0.138,0.37,0.63,0.37,36.8
-1024192800000,1937,7,1936,10,42,7,0.331,0.137,0.194,11392.7,72.83,72.83,67.81,2,2,2,547.6,512.1,571.9,320.6,285.1,227,227,227,0.0000563,-0.0004311,0.0003105,0.415,0.397,0.443,320.6,285.1,344.9,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.177,0.164,0.185,0.0503,0.0336,0.0618,0.0021,0.0014,0.0026,0.386,0.333,0.423,0.016,0.014,0.018,23.55,23.4,23.76,0.944,0.938,0.948,0.97,0.97,0.971,0.916,0.91,0.92,34.95,31.16,37.52,33.91,30.22,36.42,0,0,0,0,0,0,0.377,0,0.137,0.41,0.59,0.41,34.4
-1023588000000,1937,7,1936,10,43,7,0.296,0.134,0.162,9561.69,61.65,61.65,56.91,2,2,2,488.9,472.5,505,268.1,252.6,220.9,184,227,-0.00005751,-0.0002799,0.00005976,0.451,0.389,0.473,268.1,252.6,288.5,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.158,0.153,0.162,0.0255,0.0182,0.0352,0.0011,0.00075,0.0014,0.307,0.284,0.335,0.013,0.012,0.014,23.89,23.81,23.96,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,29.34,27.62,31.78,28.46,26.79,30.83,0,0,0,0,0,0,0.316,0,0.134,0.45,0.55,0.45,32.3
-1022983200000,1937,8,1936,11,44,7,0.275,0.111,0.164,9734.8,60.52,60.52,57.95,2,2,2,455.1,442.8,467.2,271.1,258.8,184,184,184,0.0002422,0.000108,0.0004728,0.405,0.394,0.416,271.1,258.8,283.2,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.156,0.152,0.161,0.0269,0.0212,0.0327,0.0011,0.00087,0.0013,0.309,0.29,0.327,0.013,0.012,0.013,24.04,23.97,24.12,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,29.87,28.52,31.2,28.97,27.67,30.26,0,0,0,0,0,0,0.322,0,0.111,0.4,0.6,0.4,35.4
-1022378400000,1937,8,1936,11,45,7,0.257,0.111,0.146,8612.22,54.74,54.74,51.26,2,1,1.8571428571428572,424.6,413.7,440,240.6,229.7,184,184,184,-0.00004521,-0.0002073,0.0003522,0.434,0.418,0.445,240.6,229.7,256,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.146,0.142,0.151,0.0165,0.0153,0.0198,0.00068,0.00062,0.00081,0.289,0.262,0.41,0.012,0.011,0.017,24.2,24.13,24.25,0.932,0.925,0.958,0.971,0.97,0.98,0.905,0.897,0.938,30.31,25.99,52.05,29.07,25.21,48.2,0,0,0,0,0,0,0.285,0,0.111,0.43,0.57,0.43,33.5
-1021773600000,1937,8,1936,11,46,7,0.24,0.111,0.129,7897.38,48.2,48.2,47.01,1,1,1,397.4,386.5,408,213.4,202.5,184,184,184,0.0002819,-0.0002152,0.0004998,0.463,0.451,0.476,213.4,202.5,224,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.136,0.132,0.14,0.0139,0.013,0.0148,0.00056,0.00053,0.0006,0.38,0.361,0.399,0.015,0.015,0.016,24.23,24.16,24.31,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,48.53,46.12,50.88,47.01,45.2,48.2,0,0,0,0,0,0,0.261,0,0.111,0.46,0.54,0.46,32.9
-1021168800000,1937,8,1936,11,47,7,0.222,0.111,0.11,6825.26,43.94,43.94,40.63,1,1,1,366.5,344.6,380.8,182.5,160.6,184,184,184,-0.00002443,-0.0004907,0.0004247,0.503,0.483,0.534,182.5,160.6,196.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.125,0.117,0.13,0.0113,0.0094,0.0125,0.00045,0.00038,0.00051,0.325,0.286,0.351,0.013,0.011,0.014,24.44,24.35,24.59,0.95,0.943,0.954,0.977,0.97,0.98,0.928,0.915,0.935,41.56,36.53,44.84,40.63,35.44,43.94,0,0,0,0,0,0,0.226,0,0.112,0.5,0.5,0.5,30.7
-1020564000000,1937,8,1936,11,48,7,0.2,0.0914,0.109,6789.38,43.62,43.62,40.41,1,1,1,331.5,325.7,340.6,180.3,154.3,151.1,138,184,-0.0001255,-0.0004585,0.0003362,0.455,0.416,0.544,180.3,154.3,193.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.121,0.115,0.125,0.0111,0.00887,0.0122,0.00044,0.00036,0.00049,0.318,0.275,0.341,0.013,0.011,0.014,24.62,24.6,24.64,0.949,0.941,0.953,0.977,0.97,0.98,0.927,0.913,0.934,41.34,35.09,44.51,40.41,34.03,43.62,0,0,0,0,0,0,0.225,0,0.091,0.46,0.54,0.46,33.9
-1019959200000,1937,9,1936,12,49,7,0.191,0.0835,0.107,6694.9,42.27,42.27,39.85,1,1,1,315.6,306,325.7,177.6,168,138,138,138,-0.000173,-0.0004305,0.0001219,0.437,0.424,0.451,177.6,168,187.7,990,990,990,965,964.9,965,25,25,25.1,0.119,0.116,0.123,0.0108,0.01,0.0117,0.00043,0.0004,0.00047,0.312,0.295,0.33,0.012,0.012,0.013,24.71,24.64,24.77,0.948,0.945,0.951,0.977,0.973,0.98,0.926,0.919,0.932,40.79,38.58,43.13,39.85,37.54,42.27,0,0,0,0,0,0,0.221,0,0.084,0.44,0.56,0.44,35.1
-1019354400000,1937,9,1936,12,50,7,0.177,0.0835,0.0934,5774.87,36.63,36.63,34.37,1,1,1,292.5,287.2,302.3,154.5,149.2,138,138,138,-0.0001688,-0.0002246,-0.00006622,0.472,0.456,0.481,154.5,149.2,164.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.111,0.109,0.114,0.00888,0.00843,0.00972,0.00035,0.00034,0.00039,0.271,0.261,0.288,0.011,0.01,0.011,24.86,24.8,24.89,0.941,0.939,0.944,0.97,0.97,0.971,0.913,0.911,0.917,35.42,34.19,37.72,34.37,33.17,36.63,0,0,0,0,0,0,0.191,0,0.0836,0.47,0.53,0.47,32.6
-1018749600000,1937,9,1936,12,51,7,0.167,0.0835,0.0838,5165.02,32.35,32.35,30.74,1,1,1,276.6,271.3,283.6,138.6,133.3,138,138,138,-0.0001676,-0.0004966,0.0004394,0.499,0.487,0.509,138.6,133.3,145.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.105,0.103,0.108,0.00753,0.00708,0.00813,0.0003,0.00028,0.00032,0.242,0.233,0.255,0.0096,0.0092,0.01,24.95,24.91,24.98,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.909,31.7,30.44,33.35,30.74,29.53,32.35,0,0,0,0,0,0,0.171,0,0.0832,0.5,0.5,0.5,30.9
-1018144800000,1937,9,1936,12,52,7,0.162,0.0762,0.0857,5292.25,35.04,35.04,31.5,1,1,1,267.6,258.8,270.3,141.6,132.3,126,110,138,0.0001165,-0.0003641,0.0002742,0.47,0.412,0.511,141.6,132.3,156.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.103,0.109,0.00779,0.00699,0.00908,0.00031,0.00028,0.00036,0.247,0.231,0.272,0.0098,0.0092,0.011,24.98,24.96,25.01,0.936,0.932,0.941,0.97,0.97,0.97,0.908,0.904,0.913,32.48,30.2,36.13,31.5,29.3,35.04,0,0,0,0,0,0,0.175,0,0.0763,0.47,0.53,0.47,32.7
-1017540000000,1937,10,1937,1,1,7,0.156,0.0665,0.0891,5523.63,33.23,33.23,32.88,1,1,1,257.3,256.7,258.8,147.3,146.7,110,110,110,-0.000278,-0.0003641,-0.0002435,0.428,0.425,0.429,147.3,146.7,148.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.105,0.106,0.00827,0.00822,0.0084,0.00033,0.00033,0.00033,0.255,0.254,0.258,0.01,0.01,0.01,25.02,25.01,25.02,0.938,0.938,0.939,0.97,0.97,0.97,0.91,0.91,0.911,33.9,33.75,34.25,32.88,32.74,33.23,0,0,0,0,0,0,0.183,0,0.0669,0.43,0.57,0.43,35.4
-1016935200000,1937,10,1937,1,2,7,0.146,0.0665,0.0798,4937.12,31.16,31.16,29.39,1,1,1,242,236.2,249.8,132,126.2,110,110,110,0.0002925,0.000225,0.0004369,0.455,0.44,0.466,132,126.2,139.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.1,0.0981,0.103,0.00697,0.00648,0.00763,0.00028,0.00026,0.0003,0.228,0.217,0.242,0.009,0.0086,0.0096,25.12,25.06,25.17,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,30.3,28.94,32.12,29.39,28.07,31.16,0,0,0,0,0,0,0.163,0,0.0662,0.46,0.55,0.45,33.8
-1016330400000,1937,10,1937,1,3,7,0.143,0.062,0.0808,5007.94,31.11,31.11,29.81,1,1,1,236.2,236.2,236.2,133.6,126.2,102.6,97,110,0.000285,0.000285,0.000285,0.435,0.411,0.466,133.6,126.2,139.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0995,0.0981,0.101,0.00711,0.00648,0.00758,0.00028,0.00026,0.0003,0.229,0.217,0.239,0.009,0.0086,0.0094,25.15,25.14,25.17,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,30.73,28.94,32.08,29.81,28.07,31.11,0,0,0,0,0,0,0.166,0,0.0622,0.43,0.57,0.43,35
-1015725600000,1937,10,1937,1,4,7,0.139,0.0587,0.0807,5005.93,31.11,31.11,29.8,1,1,1,230.4,224.7,236.2,133.4,127.7,97,97,97,-0.00003826,-0.0004666,0.000285,0.421,0.411,0.432,133.4,127.7,139.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0985,0.0965,0.101,0.00709,0.0066,0.00758,0.00028,0.00026,0.0003,0.228,0.218,0.239,0.009,0.0086,0.0094,25.19,25.14,25.23,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,30.72,29.37,32.08,29.8,28.49,31.11,0,0,0,0,0,0,0.166,0,0.0583,0.42,0.58,0.42,36
-1015120800000,1937,11,1937,2,5,7,0.143,0.0562,0.0872,5428.64,39.28,39.28,32.31,1,1,1,237.1,224.7,266.8,144.1,131.7,93,93,93,0.00004585,-0.0002435,0.000285,0.394,0.349,0.414,144.1,131.7,173.8,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.102,0.0975,0.112,0.008,0.00694,0.0105,0.00032,0.00027,0.00042,0.247,0.225,0.3,0.0097,0.0088,0.012,25.14,24.93,25.23,0.936,0.931,0.947,0.971,0.97,0.976,0.909,0.903,0.924,33.27,30.34,40.22,32.31,29.43,39.28,0,0,0,0,0,0,0.18,0,0.0558,0.39,0.61,0.39,38
-1014516000000,1937,11,1937,2,6,7,0.163,0.0607,0.102,6385.04,40.15,40.15,38.01,1,1,1,269.3,266.8,270.3,168.8,160.8,100.4,93,106,0.0002077,0.00004143,0.0002742,0.373,0.344,0.397,168.8,160.8,177.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.11,0.114,0.0101,0.00942,0.0108,0.0004,0.00037,0.00043,0.292,0.279,0.306,0.012,0.011,0.012,24.93,24.91,24.95,0.945,0.943,0.948,0.974,0.97,0.978,0.92,0.914,0.927,39.01,37.09,41.04,38.01,35.98,40.15,0,0,0,0,0,0,0.211,0,0.061,0.37,0.63,0.37,39.2
-1013911200000,1937,11,1937,2,7,7,0.159,0.063,0.0963,5991.87,39.28,39.28,35.67,1,1,1,263.3,258.8,266.8,159.2,152.8,104.1,93,106,-0.00007715,-0.0003641,0.0001374,0.396,0.349,0.41,159.2,152.8,173.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.107,0.112,0.00928,0.00874,0.0105,0.00037,0.00035,0.00042,0.276,0.265,0.3,0.011,0.01,0.012,24.97,24.93,25,0.942,0.94,0.947,0.971,0.97,0.976,0.915,0.912,0.924,36.73,35.22,40.22,35.67,34.16,39.28,0,0,0,0,0,0,0.198,0,0.0627,0.4,0.61,0.39,37.7
-1013306400000,1937,11,1937,2,8,7,0.174,0.0562,0.118,7371.61,48.2,48.2,43.88,1,1,1,287.3,270.3,311.8,194.3,177.3,93,93,93,0.00007366,-0.0004966,0.0004394,0.325,0.298,0.344,194.3,177.3,218.8,990,990,990,964.9,964.8,965,25.1,25,25.2,0.12,0.114,0.128,0.0123,0.0108,0.0143,0.00049,0.00043,0.00057,0.337,0.306,0.38,0.013,0.012,0.015,24.81,24.66,24.91,0.952,0.948,0.958,0.98,0.978,0.98,0.933,0.927,0.939,45.04,41.04,50.7,43.88,40.15,48.2,0,0,0,0,0,0,0.244,0,0.056,0.32,0.68,0.32,42.4
-1012701600000,1937,11,1937,2,9,7,0.207,0.061,0.146,8800.39,60.07,60.07,52.38,2,1,1.7142857142857142,342.2,311.8,380.8,241.3,218.8,100.9,93,104,-0.00006629,-0.0004907,0.0004247,0.295,0.273,0.316,241.3,218.8,276.8,990,990,990,965.1,965,965.3,24.9,24.7,25,0.137,0.128,0.15,0.0183,0.0143,0.0297,0.00074,0.00057,0.0012,0.304,0.246,0.393,0.012,0.0098,0.016,24.59,24.39,24.74,0.937,0.923,0.959,0.973,0.97,0.98,0.912,0.896,0.94,34.58,25.83,52.02,33.08,25.05,48.2,0,0,0,0,0,0,0.291,0,0.061,0.29,0.71,0.29,42.5
-1012096800000,1937,12,1937,3,10,7,0.24,0.0629,0.177,10672.1,65.9,65.9,63.52,2,2,2,396.9,380.8,408,292.9,276.8,104,104,104,0.0003243,-0.000007216,0.0004998,0.262,0.255,0.273,292.9,276.8,304,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.155,0.15,0.159,0.0372,0.0297,0.0425,0.0015,0.0012,0.0017,0.333,0.309,0.35,0.014,0.013,0.014,24.28,24.21,24.39,0.939,0.935,0.941,0.97,0.97,0.97,0.911,0.907,0.913,32.74,30.96,33.97,31.76,30.04,32.95,0,0,0,0,0,0,0.353,0,0.063,0.26,0.74,0.26,44.5
-1011492000000,1937,12,1937,3,11,7,0.259,0.0629,0.196,11797.5,73.34,73.34,70.22,2,2,2,428.4,413.7,442.8,324.4,309.7,104,104,104,-0.00004167,-0.0002073,0.0003522,0.243,0.235,0.251,324.4,309.7,338.8,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.167,0.161,0.172,0.0521,0.0452,0.0589,0.0021,0.0018,0.0024,0.38,0.358,0.402,0.016,0.015,0.016,24.09,24.01,24.18,0.944,0.942,0.947,0.97,0.97,0.971,0.916,0.914,0.919,36.19,34.6,37.76,35.11,33.56,36.67,0,0,0,0,0,0,0.39,0,0.063,0.24,0.76,0.24,45.6
-1010887200000,1937,12,1937,3,12,7,0.28,0.0629,0.217,13072.5,81.19,81.19,77.81,2,2,2,462.5,445.5,477.4,358.5,341.5,104,104,104,-2.126e-7,-0.0004048,0.0004728,0.225,0.218,0.233,358.5,341.5,373.4,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.179,0.173,0.184,0.0682,0.0602,0.0752,0.0028,0.0025,0.0031,0.431,0.406,0.454,0.018,0.017,0.019,23.89,23.8,23.99,0.95,0.947,0.952,0.976,0.972,0.979,0.927,0.92,0.932,39.87,38.05,41.46,38.91,36.98,40.59,0,0,0,0,0,0,0.432,0,0.063,0.22,0.77,0.23,46.7
-1010282400000,1937,12,1937,3,13,7,0.307,0.0657,0.242,14553.5,89.34,89.34,86.63,2,2,2,508.4,486,532.5,399.8,382,108.6,104,120,-0.00009991,-0.0004311,0.0001729,0.213,0.201,0.228,399.8,382,412.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.194,0.187,0.199,0.0877,0.0793,0.0938,0.0036,0.0033,0.0039,0.494,0.467,0.514,0.02,0.019,0.021,23.62,23.49,23.75,0.955,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,44.2,42.38,45.58,43.31,41.53,44.67,0,0,0,0,0,0,0.481,0,0.065,0.21,0.79,0.21,47.4
-1009677600000,1938,1,1937,4,14,7,0.337,0.0726,0.264,15738,96.4,96.4,93.68,2,2,2,556.4,537.8,571.9,436.4,417.8,120,120,120,0.000002219,-0.0004778,0.0003105,0.216,0.21,0.223,436.4,417.8,451.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.208,0.201,0.213,0.105,0.0962,0.112,0.0044,0.004,0.0047,0.55,0.522,0.573,0.023,0.022,0.024,23.35,23.25,23.46,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.82,45.94,49.37,46.84,45.03,48.2,0,0,0,0,0,0,0.52,0,0.073,0.22,0.78,0.22,46.7
-1009072800000,1938,1,1937,4,15,7,0.363,0.0726,0.29,16653.8,103.6,103.6,99.13,3,2,2.4285714285714284,600.2,577.9,618.7,480.2,457.9,120,120,120,-0.0000756,-0.0003788,0.0004706,0.2,0.194,0.208,480.2,457.9,498.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.228,0.216,0.239,0.126,0.115,0.134,0.0053,0.0048,0.0057,0.573,0.525,0.623,0.024,0.022,0.026,23.13,23.07,23.22,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.938,44.27,34.94,52.11,42.22,33.9,48.2,0,0,0,0,0,0,0.551,0,0.073,0.2,0.8,0.2,45.9
-1008468000000,1938,1,1937,4,16,7,0.396,0.0726,0.324,18608.7,116.3,116.3,110.8,3,3,3,654.9,630.1,682.3,534.9,510.1,120,120,120,-0.00004988,-0.0002073,0.00007513,0.183,0.176,0.19,534.9,510.1,562.3,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.259,0.245,0.275,0.158,0.142,0.177,0.0067,0.006,0.0076,0.601,0.559,0.647,0.026,0.024,0.028,22.88,22.72,23.02,0.949,0.947,0.952,0.972,0.97,0.975,0.923,0.919,0.928,37.98,36.37,39.75,36.92,35.28,38.77,0,0,0,0,0,0,0.615,0,0.072,0.18,0.82,0.18,47
-1007863200000,1938,1,1937,4,17,7,0.429,0.0726,0.356,20417.9,126.4,126.4,121.5,3,3,3,708.5,684.7,733.8,588.5,564.7,120,120,120,-0.00009826,-0.0004011,0.0004728,0.17,0.164,0.175,588.5,564.7,613.8,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.29,0.276,0.304,0.194,0.178,0.211,0.0083,0.0076,0.0091,0.691,0.651,0.734,0.03,0.028,0.032,22.57,22.43,22.71,0.953,0.952,0.955,0.978,0.976,0.98,0.933,0.929,0.936,41.4,39.9,42.98,40.51,38.93,42.12,0,0,0,0,0,0,0.675,0,0.073,0.17,0.83,0.17,47.6
-1007258400000,1938,1,1937,4,18,7,0.462,0.0814,0.38,21608.3,133.6,133.6,128.6,3,3,3,763.2,739.6,794.3,628.6,611.2,134.6,120,137,-0.00006293,-0.0004823,0.0004146,0.176,0.162,0.183,628.6,611.2,657.3,990,990,990,967,966.9,967.1,23,22.9,23.1,0.315,0.305,0.331,0.221,0.209,0.24,0.0096,0.0091,0.01,0.761,0.732,0.81,0.033,0.032,0.035,22.29,22.11,22.4,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.75,42.68,45.44,42.87,41.83,44.53,0,0,0,0,0,0,0.715,0,0.082,0.18,0.82,0.18,46.8
-1006653600000,1938,2,1937,5,19,7,0.502,0.0829,0.419,23445.2,144.3,144.3,139.6,3,3,3,829.7,801,858.5,692.7,664,137,137,137,-0.00008266,-0.0004875,0.0003638,0.165,0.16,0.171,692.7,664,721.5,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.351,0.335,0.368,0.264,0.245,0.283,0.012,0.011,0.012,0.869,0.821,0.918,0.038,0.036,0.041,21.91,21.75,22.07,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.47,45.84,49.08,46.52,44.92,48.1,0,0,0,0,0,0,0.775,0,0.083,0.17,0.83,0.17,46.7
-1006048800000,1938,2,1937,5,20,7,0.542,0.0829,0.459,24737.5,153.9,153.9,147.2,4,3,3.2857142857142856,896,863.5,924.7,759,726.5,137,137,137,0.00006504,-0.00005199,0.0004143,0.153,0.148,0.159,759,726.5,787.7,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.4,0.371,0.426,0.305,0.286,0.32,0.014,0.013,0.014,0.964,0.926,1,0.043,0.041,0.045,21.55,21.45,21.72,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.33,39.46,51.59,45.42,38.47,48.2,0,0,0,0,0,0,0.818,0,0.083,0.15,0.85,0.15,45.6
-1005444000000,1938,2,1937,5,21,7,0.591,0.0829,0.508,27333.7,170,170,162.7,4,4,4,977.5,924.7,1023,840.5,787.7,137,137,137,0.000157,-0.00003385,0.0003652,0.14,0.134,0.148,840.5,787.7,885.7,990,990,990,967.8,967.6,968,22.2,22,22.4,0.475,0.426,0.516,0.346,0.32,0.368,0.016,0.014,0.017,1.05,0.955,1.13,0.047,0.043,0.051,21.15,20.9,21.45,0.954,0.953,0.955,0.978,0.975,0.98,0.934,0.929,0.936,41.57,39.46,43.36,40.68,38.47,42.49,0,0,0,0,0,0,0.904,0,0.083,0.14,0.86,0.14,46.2
-1004839200000,1938,2,1937,5,22,7,0.637,0.107,0.53,28134.7,170.4,170.4,167.5,4,4,4,1053,1025,1080,877,859.8,176.4,137,183,-0.0002712,-0.0004109,0.0001213,0.167,0.134,0.175,877,859.8,897,990,990,990,968.1,968,968.2,21.9,21.8,22,0.517,0.503,0.537,0.363,0.355,0.373,0.017,0.016,0.017,1.12,1.09,1.16,0.051,0.05,0.053,20.81,20.69,20.89,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.72,42,43.47,41.87,41.16,42.6,0,0,0,0,0,0,0.93,0,0.107,0.17,0.83,0.17,44.2
-1004234400000,1938,3,1937,6,23,7,0.668,0.0967,0.571,29914.7,184,184,178.1,4,4,4,1104,1083,1108,944.3,899.9,159.9,129,183,-0.00008789,-0.0001721,0.0004175,0.145,0.116,0.169,944.3,899.9,978.7,990,990,990,968.2,968.2,968.2,21.8,21.8,21.8,0.577,0.54,0.603,0.396,0.375,0.413,0.018,0.017,0.019,1.23,1.16,1.29,0.057,0.053,0.059,20.54,20.47,20.68,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.42,43.58,46.95,44.52,42.71,46.01,0,0,0,0,0,0,0.989,0,0.097,0.14,0.85,0.15,44.8
-1003629600000,1938,3,1937,6,24,7,0.707,0.078,0.629,32150.9,192.8,192.8,191.4,4,4,4,1169,1126,1187,1040,996.8,129,129,129,0.001155,0.00005837,0.003559,0.111,0.109,0.115,1040,996.8,1058,990,990,990,968.4,968.3,968.5,21.6,21.5,21.7,0.692,0.629,0.718,0.514,0.421,0.553,0.024,0.019,0.026,1.49,1.33,1.56,0.069,0.061,0.073,20.08,19.95,20.38,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,48.88,47.58,49.4,47.84,46.63,48.2,0,0,0,0,0,0,1.06,0,0.078,0.11,0.89,0.11,45.5
-1003024800000,1938,3,1937,6,25,7,0.809,0.078,0.663,32229.2,192.8,192.8,191.8,4,4,4,1338,1208,1466,1209,1079,129,129,129,111.6,-0.002427,237.4,0.0969,0.088,0.107,1097,1079,1100,990,990,990,969,968.6,969.4,21,20.6,21.4,0.823,0.75,0.88,0.641,0.601,0.648,0.03,0.028,0.031,1.76,1.65,1.83,0.084,0.077,0.089,19.27,18.8,19.8,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.935,49.41,48.27,50,47.96,47.31,48.2,0,0,0,0,0,0,1.07,0,0.146,0.096,0.82,0.18,39.8
-1002420000000,1938,3,1937,6,26,7,1.25,0.0829,0.665,28554.9,186.2,186.2,170,4,4,4,2062,1551,2671,1925,1422,137.1,129,148,824.9,322.2,1423,0.0681,0.0554,0.0832,1100,1100,1100,990,990,990,971.1,969.7,972.7,18.9,17.3,20.3,0.923,0.904,0.926,0.648,0.648,0.648,0.034,0.032,0.038,1.87,1.85,1.87,0.1,0.091,0.11,16.98,15.41,18.5,0.948,0.943,0.952,0.978,0.974,0.98,0.927,0.918,0.933,43.42,39.16,47.49,42.49,38.15,46.54,0,0,0,0,0,0,0.944,0,0.585,0.066,0.53,0.47,22.8
