datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-1001815200000,1938,4,1937,7,27,7,1.86,0.0895,0.665,23813.3,150.6,150.6,141.7,4,4,4,3073,2743,3228,2925,2595,148,148,148,1825,1495,1980,0.0483,0.0459,0.054,1100,1100,1100,990,990,990,973.7,972.9,974,16.3,16,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.44,14.08,15.23,0.938,0.935,0.942,0.97,0.97,0.973,0.91,0.907,0.917,36.51,35.53,38.7,35.44,34.46,37.66,0,0,0,0,0,0,0.787,0,1.195,0.048,0.36,0.64,12.8
-1001210400000,1938,4,1937,7,28,7,1.85,0.131,0.665,23860.8,145.1,145.1,142,4,4,4,3059,2943,3186,2842,2726,217,217,217,1742,1626,1869,0.071,0.0681,0.0737,1100,1100,1100,990,990,990,973.7,973.4,974,16.3,16,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.47,14.17,14.75,0.938,0.936,0.939,0.97,0.97,0.97,0.91,0.908,0.912,36.6,35.77,37.37,35.51,34.7,36.27,0,0,0,0,0,0,0.789,0,1.185,0.071,0.36,0.64,12.9
-1000605600000,1938,4,1937,7,29,7,1.62,0.131,0.665,25635.6,160.3,160.3,152.6,4,4,4,2672,2396,2932,2455,2179,217,217,217,1355,1079,1615,0.0816,0.074,0.0906,1100,1100,1100,990,990,990,972.7,972.1,973.3,17.3,16.7,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.4,14.78,16.07,0.943,0.94,0.945,0.974,0.971,0.978,0.918,0.912,0.925,39.16,37.45,40.97,38.15,36.35,40.07,0,0,0,0,0,0,0.848,0,0.955,0.081,0.41,0.59,15.8
-1000000800000,1938,4,1937,7,30,7,1.37,0.136,0.665,27534.2,165.1,165.1,163.9,4,4,4,2264,2217,2364,2039,1941,225.4,217,276,938.6,841.4,1047,0.0996,0.0918,0.124,1100,1100,1100,990,990,990,971.7,971.6,972,18.3,18,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.39,16.15,16.5,0.946,0.945,0.947,0.98,0.979,0.98,0.927,0.925,0.928,41.82,41.17,42.12,40.97,40.29,41.28,0,0,0,0,0,0,0.911,0,0.705,0.099,0.49,0.51,20.1
-999396000000,1938,5,1937,8,31,7,1.22,0.167,0.665,28658.5,175.5,175.5,170.6,4,4,4,2016,1860,2188,1740,1584,276,276,276,640.4,484.3,811.8,0.137,0.126,0.148,1100,1100,1100,990,990,990,971.1,970.6,971.6,18.9,18.4,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.02,16.57,17.48,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.52,42.31,44.76,42.65,41.47,43.86,0,0,0,0,0,0,0.948,0,0.555,0.14,0.55,0.45,23.5
-998791200000,1938,5,1937,8,32,7,1.08,0.131,0.665,29944.9,180.8,180.8,178.2,4,4,4,1780,1708,1836,1564,1516,216,192,276,463.7,415.8,515.8,0.121,0.106,0.153,1100,1100,1100,990,990,990,970.4,970.2,970.6,19.6,19.4,19.8,0.925,0.92,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.096,17.74,17.56,17.98,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.47,44.97,46.11,44.56,44.07,45.19,0,0,0,0,0,0,0.99,0,0.415,0.12,0.62,0.38,27.7
-998186400000,1938,5,1937,8,33,7,0.939,0.116,0.665,31276.2,189.3,189.3,186.2,4,4,4,1553,1466,1678,1361,1274,192,192,192,260.9,174.4,385.7,0.124,0.114,0.131,1100,1100,1100,990,990,990,969.7,969.4,970.1,20.3,19.9,20.6,0.897,0.87,0.918,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.87,0.091,0.088,0.094,18.5,18.08,18.81,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.49,46.38,48.3,46.54,45.45,47.33,0,0,0,0,0,0,1.03,0,0.274,0.12,0.71,0.29,33.3
-997581600000,1938,5,1937,8,34,7,0.806,0.116,0.655,32227,192.8,192.8,191.8,4,4,4,1333,1246,1447,1141,1054,192,192,192,57.35,-0.002771,154.7,0.145,0.133,0.154,1084,1054,1100,990,990,990,968.9,968.7,969.3,21.1,20.7,21.3,0.797,0.729,0.862,0.611,0.545,0.648,0.029,0.026,0.031,1.7,1.56,1.81,0.081,0.073,0.087,19.35,18.88,19.76,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.99,48.49,49.4,47.96,47.52,48.2,0,0,0,0,0,0,1.07,0,0.151,0.14,0.81,0.19,40
-996976800000,1938,5,1937,8,35,7,0.714,0.103,0.612,31347,191.4,191.4,186.6,4,4,4,1181,1108,1232,1011,946.7,169.9,161,192,-0.0008765,-0.002427,0.00211,0.144,0.133,0.159,1011,946.7,1047,990,990,990,968.5,968.2,968.6,21.5,21.4,21.8,0.666,0.58,0.715,0.473,0.397,0.529,0.022,0.018,0.025,1.42,1.24,1.53,0.066,0.057,0.071,20.11,19.86,20.52,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,47.6,45.51,48.81,46.65,44.6,47.84,0,0,0,0,0,0,1.04,0,0.102,0.14,0.86,0.14,43.9
-996372000000,1938,6,1937,9,36,7,0.617,0.0974,0.52,27301.3,175.7,175.7,162.5,4,3,3.7142857142857144,1020,947,1089,859.3,786,161,161,161,-0.00009181,-0.0004109,0.0001772,0.158,0.148,0.17,859.3,786,928.5,990,990,990,968,967.7,968.2,22,21.8,22.3,0.5,0.433,0.563,0.355,0.319,0.388,0.016,0.014,0.018,1.11,1.04,1.21,0.05,0.047,0.055,20.94,20.61,21.27,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,45.85,42.22,52.26,44.07,41.38,48.2,0,0,0,0,0,0,0.903,0,0.097,0.16,0.84,0.16,44.2
-995767200000,1938,6,1937,9,37,7,0.491,0.0974,0.394,22024,144.6,144.6,131.1,3,3,3,811.8,760.5,914.1,650.8,599.5,161,161,161,-0.00006415,-0.0003321,0.0002369,0.199,0.176,0.212,650.8,599.5,753.1,990,990,990,967.1,966.9,967.6,22.9,22.4,23.1,0.334,0.304,0.403,0.236,0.201,0.303,0.01,0.0087,0.014,0.805,0.717,0.987,0.035,0.031,0.044,22.05,21.46,22.34,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,44.78,41.78,50.53,43.7,40.94,48.2,0,0,0,0,0,0,0.728,0,0.097,0.2,0.8,0.2,44.9
-995162400000,1938,6,1937,9,38,7,0.387,0.0974,0.29,16712.2,114.8,114.8,99.48,3,2,2.5714285714285716,640.6,562.8,720.3,479.6,401.8,161,161,161,-0.000008207,-0.0004598,0.0002916,0.253,0.224,0.286,479.6,401.8,559.3,990,990,990,966.5,966.1,966.8,23.5,23.2,23.9,0.238,0.2,0.281,0.128,0.0887,0.175,0.0054,0.0037,0.0075,0.565,0.502,0.65,0.024,0.021,0.028,22.98,22.57,23.36,0.951,0.947,0.957,0.975,0.97,0.98,0.927,0.918,0.937,40.85,35.81,51.19,39.56,34.74,48.2,0,0,0,0,0,0,0.553,0,0.097,0.25,0.75,0.25,43.2
-994557600000,1938,6,1937,9,39,7,0.326,0.0906,0.235,14053.1,86.8,86.8,83.65,2,2,2,538.5,512.1,562.8,388.6,377.1,149.9,135,161,0.00002841,-0.0001706,0.0002114,0.278,0.251,0.294,388.6,377.1,402.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.195,0.189,0.2,0.0824,0.077,0.0891,0.0034,0.0032,0.0037,0.482,0.464,0.502,0.02,0.019,0.021,23.5,23.36,23.63,0.953,0.952,0.955,0.98,0.979,0.98,0.934,0.932,0.936,42.68,41.6,44.28,41.82,40.75,43.4,0,0,0,0,0,0,0.465,0,0.091,0.28,0.72,0.28,43.1
-993952800000,1938,7,1937,10,40,7,0.287,0.0816,0.206,12312.6,79.9,79.9,73.29,2,2,2,475.4,455.7,505,340.4,320.7,135,135,135,-0.000006343,-0.0002799,0.0001222,0.284,0.267,0.296,340.4,320.7,370,990,990,990,965.7,965.7,965.9,24.3,24.1,24.3,0.176,0.17,0.187,0.0596,0.0503,0.0736,0.0025,0.0021,0.0031,0.408,0.379,0.453,0.017,0.016,0.019,23.85,23.67,23.97,0.947,0.944,0.951,0.972,0.97,0.978,0.92,0.916,0.93,37.69,35.58,40.85,36.64,34.51,39.95,0,0,0,0,0,0,0.407,0,0.081,0.28,0.72,0.28,42.9
-993348000000,1938,7,1937,10,41,7,0.265,0.0816,0.183,10949.9,68.48,68.48,65.18,2,2,2,437.4,431,453.1,302.4,296,135,135,135,-0.0001577,-0.000385,0.00008533,0.309,0.298,0.313,302.4,296,318.1,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.163,0.161,0.169,0.0417,0.0387,0.0491,0.0017,0.0016,0.002,0.351,0.342,0.375,0.014,0.014,0.015,24.08,23.99,24.12,0.941,0.94,0.944,0.97,0.97,0.97,0.913,0.912,0.915,33.6,32.9,35.3,32.59,31.91,34.24,0,0,0,0,0,0,0.362,0,0.082,0.31,0.69,0.31,41.3
-992743200000,1938,7,1937,10,42,7,0.252,0.0816,0.17,10177.1,62.89,62.89,60.58,2,2,2,415.9,402.9,426.6,280.9,267.9,135,135,135,0.00005104,-0.0002243,0.0004218,0.325,0.316,0.335,280.9,267.9,291.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.155,0.151,0.159,0.0316,0.0254,0.0367,0.0013,0.001,0.0015,0.319,0.3,0.335,0.013,0.012,0.014,24.21,24.14,24.29,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,31.23,29.79,32.42,30.29,28.89,31.44,0,0,0,0,0,0,0.337,0,0.082,0.32,0.67,0.33,40.4
-992138400000,1938,7,1937,10,43,7,0.23,0.0816,0.148,8856.89,56.77,56.77,52.72,2,1,1.7142857142857142,379.9,360.3,398.1,244.9,225.3,135,135,135,-0.00005058,-0.0002182,0.0001016,0.356,0.339,0.375,244.9,225.3,263.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.143,0.136,0.149,0.0175,0.0149,0.0232,0.00071,0.0006,0.00094,0.312,0.268,0.398,0.013,0.011,0.016,24.39,24.32,24.43,0.938,0.928,0.959,0.973,0.97,0.98,0.913,0.9,0.94,34.85,27.33,51.71,33.25,26.51,48.2,0,0,0,0,0,0,0.293,0,0.082,0.35,0.64,0.36,38.5
-991533600000,1938,8,1937,11,44,7,0.216,0.0696,0.147,8819.32,53.14,53.14,52.5,2,2,2,357.5,350.2,360.3,242.5,235.2,115,115,115,-0.00009965,-0.0002182,0.0001968,0.322,0.319,0.328,242.5,235.2,245.3,990,990,990,965.2,965.2,965.2,24.8,24.8,24.8,0.139,0.137,0.14,0.0164,0.0157,0.0166,0.00066,0.00063,0.00067,0.262,0.254,0.265,0.011,0.01,0.011,24.55,24.53,24.6,0.927,0.925,0.928,0.97,0.97,0.97,0.899,0.897,0.9,27.06,26.23,27.39,26.25,25.45,26.57,0,0,0,0,0,0,0.292,0,0.069,0.32,0.68,0.32,40.8
-990928800000,1938,8,1937,11,45,7,0.206,0.0834,0.123,7522.54,50.89,50.89,44.78,2,1,1.4285714285714286,341.1,331.6,350.2,203.3,176.6,137.9,115,155,0.0001271,-0.0004585,0.0004247,0.405,0.328,0.467,203.3,176.6,235.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.127,0.119,0.137,0.013,0.0108,0.0157,0.00052,0.00043,0.00063,0.29,0.247,0.334,0.012,0.0099,0.013,24.6,24.54,24.63,0.938,0.923,0.952,0.975,0.97,0.98,0.915,0.895,0.933,34.89,25.59,43.44,34.05,24.83,42.57,0,0,0,0,0,0,0.249,0,0.083,0.4,0.6,0.4,36.5
-990324000000,1938,8,1937,11,46,7,0.195,0.0937,0.102,6295.7,39.51,39.51,37.47,1,1,1,323.2,311.8,331.6,168.2,156.8,155,155,155,-0.0001063,-0.0004585,0.0004195,0.48,0.467,0.497,168.2,156.8,176.6,990,990,990,965,965,965.1,25,24.9,25,0.116,0.112,0.119,0.01,0.00908,0.0108,0.0004,0.00036,0.00043,0.296,0.276,0.311,0.012,0.011,0.012,24.69,24.63,24.77,0.945,0.942,0.948,0.973,0.97,0.977,0.92,0.913,0.926,38.5,35.86,40.44,37.47,34.78,39.51,0,0,0,0,0,0,0.208,0,0.093,0.48,0.52,0.48,32.3
-989719200000,1938,8,1937,11,47,7,0.183,0.0937,0.0895,5511.15,34.78,34.78,32.8,1,1,1,303,290.5,311.8,148,135.5,155,155,155,0.00009335,-0.00006622,0.0002767,0.512,0.497,0.534,148,135.5,156.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.109,0.105,0.112,0.00833,0.00727,0.00908,0.00033,0.00029,0.00036,0.26,0.238,0.276,0.01,0.0095,0.011,24.82,24.77,24.9,0.939,0.933,0.942,0.97,0.97,0.97,0.91,0.905,0.913,33.82,30.89,35.86,32.8,29.96,34.78,0,0,0,0,0,0,0.182,0,0.0935,0.51,0.49,0.51,30.1
-989114400000,1938,8,1937,11,48,7,0.17,0.081,0.0887,5478.73,36.52,36.52,32.61,1,1,1,280.5,273.8,290.5,146.6,126.3,133.9,118,155,0.0001094,-0.00006622,0.0004394,0.477,0.419,0.551,146.6,126.3,163.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.107,0.102,0.111,0.00821,0.00649,0.00963,0.00033,0.00026,0.00038,0.255,0.221,0.283,0.01,0.0088,0.011,24.92,24.89,24.95,0.937,0.93,0.943,0.97,0.97,0.971,0.909,0.902,0.916,33.61,28.73,37.61,32.61,27.87,36.52,0,0,0,0,0,0,0.181,0,0.0813,0.48,0.52,0.48,32.2
-988509600000,1938,9,1937,12,49,7,0.163,0.0714,0.0913,5659.43,34.77,34.77,33.69,1,1,1,269,264.1,273.8,151,146.1,118,118,118,0.0002587,0.0001374,0.0004394,0.439,0.431,0.447,151,146.1,155.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.106,0.105,0.108,0.00859,0.00817,0.00899,0.00034,0.00032,0.00036,0.261,0.253,0.27,0.01,0.01,0.011,24.96,24.94,24.99,0.939,0.938,0.941,0.97,0.97,0.97,0.911,0.909,0.913,34.73,33.57,35.85,33.69,32.57,34.77,0,0,0,0,0,0,0.187,0,0.0717,0.44,0.56,0.44,34.7
-987904800000,1938,9,1937,12,50,7,0.158,0.0714,0.0862,5333.53,32.57,32.57,31.75,1,1,1,260.5,256.7,264.1,142.5,138.7,118,118,118,-0.00005597,-0.0002435,0.0001374,0.453,0.447,0.46,142.5,138.7,146.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.102,0.105,0.00787,0.00754,0.00817,0.00031,0.0003,0.00032,0.246,0.239,0.253,0.0098,0.0095,0.01,25.01,24.99,25.03,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.909,32.73,31.82,33.57,31.75,30.86,32.57,0,0,0,0,0,0,0.176,0,0.0718,0.45,0.55,0.45,33.8
-987300000000,1938,9,1937,12,51,7,0.154,0.0714,0.0827,5109.26,30.86,30.86,30.41,1,1,1,254.7,249.8,256.7,136.7,131.8,118,118,118,-0.0001096,-0.0002435,0.000225,0.463,0.46,0.472,136.7,131.8,138.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0997,0.102,0.00737,0.00695,0.00754,0.00029,0.00027,0.0003,0.236,0.227,0.239,0.0093,0.009,0.0095,25.05,25.03,25.07,0.934,0.932,0.934,0.97,0.97,0.97,0.906,0.904,0.906,31.35,30.19,31.82,30.41,29.29,30.86,0,0,0,0,0,0,0.169,0,0.0713,0.46,0.54,0.46,33.2
-986695200000,1938,9,1937,12,52,7,0.145,0.0677,0.0776,4794.01,30.03,30.03,28.54,1,1,1,240.3,231.4,249.8,128.3,121.6,112,97,118,-0.0002073,-0.0004666,0.0003053,0.465,0.419,0.492,128.3,121.6,134.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.098,0.0961,0.0997,0.00666,0.00609,0.00718,0.00026,0.00024,0.00028,0.22,0.209,0.23,0.0087,0.0082,0.0091,25.14,25.07,25.18,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.905,29.42,27.8,30.96,28.54,26.97,30.03,0,0,0,0,0,0,0.159,0,0.0674,0.47,0.54,0.46,33.1
-986090400000,1938,10,1938,1,1,7,0.137,0.0587,0.0784,4861.21,29.56,29.56,28.94,1,1,1,226.6,224.7,229.4,129.6,127.7,97,97,97,0.00008397,-0.00002042,0.000362,0.428,0.423,0.432,129.6,127.7,132.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0972,0.0965,0.0981,0.00677,0.0066,0.007,0.00027,0.00026,0.00028,0.221,0.218,0.226,0.0087,0.0086,0.0089,25.22,25.2,25.23,0.93,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,29.83,29.37,30.47,28.94,28.49,29.56,0,0,0,0,0,0,0.161,0,0.0586,0.43,0.57,0.43,35.5
-985485600000,1938,10,1938,1,2,7,0.135,0.0587,0.0761,4714.98,28.49,28.49,28.07,1,1,1,222.8,220.5,224.7,125.8,123.5,97,97,97,0.0001232,-0.0001545,0.0004565,0.435,0.432,0.44,125.8,123.5,127.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0958,0.095,0.0965,0.00644,0.00625,0.0066,0.00025,0.00025,0.00026,0.215,0.211,0.218,0.0084,0.0083,0.0086,25.25,25.23,25.27,0.929,0.928,0.93,0.97,0.97,0.97,0.901,0.9,0.902,28.93,28.39,29.37,28.07,27.54,28.49,0,0,0,0,0,0,0.156,0,0.0589,0.43,0.56,0.44,34.9
-984880800000,1938,10,1938,1,3,7,0.136,0.0587,0.0772,4787.91,28.88,28.88,28.5,1,1,1,224.7,220.5,226.4,127.7,123.5,97,97,97,0.00004379,-0.0001545,0.0004565,0.431,0.428,0.44,127.7,123.5,129.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0965,0.095,0.0971,0.00661,0.00625,0.00675,0.00026,0.00025,0.00027,0.218,0.211,0.221,0.0086,0.0083,0.0087,25.23,25.22,25.27,0.93,0.928,0.93,0.97,0.97,0.97,0.902,0.9,0.902,29.38,28.39,29.77,28.5,27.54,28.88,0,0,0,0,0,0,0.158,0,0.0588,0.43,0.57,0.43,35.2
-984276000000,1938,10,1938,1,4,7,0.134,0.0587,0.0756,4682.31,28.49,28.49,27.87,1,1,1,222,220.5,224.7,125,123.5,97,97,97,0.0002634,-0.0001545,0.0004565,0.437,0.432,0.44,125,123.5,127.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0955,0.095,0.0965,0.00637,0.00625,0.0066,0.00025,0.00025,0.00026,0.213,0.211,0.218,0.0084,0.0083,0.0086,25.26,25.23,25.27,0.928,0.928,0.93,0.97,0.97,0.97,0.9,0.9,0.902,28.73,28.39,29.37,27.87,27.54,28.49,0,0,0,0,0,0,0.155,0,0.0584,0.44,0.56,0.44,34.9
-983671200000,1938,10,1938,1,5,7,0.141,0.0566,0.0846,5259.42,32.05,32.05,31.31,1,1,1,233.5,226.4,236.2,139.9,129.4,93.57,93,97,-0.00003916,-0.0004666,0.000285,0.401,0.394,0.428,139.9,129.4,143.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0971,0.102,0.00764,0.00675,0.00792,0.0003,0.00027,0.00031,0.24,0.221,0.245,0.0094,0.0087,0.0097,25.16,25.14,25.22,0.935,0.93,0.936,0.97,0.97,0.97,0.907,0.902,0.908,32.27,29.77,33.05,31.31,28.88,32.05,0,0,0,0,0,0,0.174,0,0.0564,0.4,0.6,0.4,37.3
-983066400000,1938,11,1938,2,6,7,0.15,0.0562,0.0935,5826.41,37.29,37.29,34.68,1,1,1,247.6,239.6,258.8,154.6,146.6,93,93,93,-0.0001478,-0.0003641,0.0004369,0.376,0.359,0.388,154.6,146.6,165.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.11,0.00889,0.00821,0.00984,0.00035,0.00032,0.00039,0.266,0.251,0.286,0.01,0.0099,0.011,25.05,24.98,25.11,0.94,0.938,0.944,0.971,0.97,0.972,0.913,0.909,0.918,35.73,33.86,38.34,34.68,32.84,37.29,0,0,0,0,0,0,0.193,0,0.0565,0.37,0.62,0.38,38.8
-982461600000,1938,11,1938,2,7,7,0.16,0.0562,0.104,6494.15,46.87,46.87,38.66,1,1,1,264.6,258.8,299.2,171.6,165.8,93,93,93,-0.0002774,-0.0003641,0.0002433,0.352,0.311,0.359,171.6,165.8,206.2,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.112,0.11,0.124,0.0103,0.00984,0.0133,0.00041,0.00039,0.00053,0.296,0.286,0.358,0.012,0.011,0.014,24.95,24.75,24.98,0.946,0.944,0.956,0.974,0.972,0.98,0.921,0.918,0.937,39.7,38.34,47.83,38.66,37.29,46.87,0,0,0,0,0,0,0.215,0,0.056,0.35,0.65,0.35,40.6
-981856800000,1938,11,1938,2,8,7,0.195,0.0562,0.139,8436.34,50.55,50.55,50.22,2,1,1.8571428571428572,322.9,306,325.7,229.9,213,93,93,93,-0.0001241,-0.0001651,0.0001219,0.289,0.286,0.304,229.9,213,232.7,990,990,990,965,964.9,965,25,25,25.1,0.132,0.126,0.133,0.0153,0.0139,0.0155,0.00061,0.00055,0.00062,0.266,0.248,0.37,0.011,0.0099,0.015,24.72,24.7,24.72,0.929,0.924,0.957,0.971,0.97,0.98,0.902,0.896,0.938,29.39,26.06,49.38,28.55,25.28,48.2,0,0,0,0,0,0,0.279,0,0.056,0.29,0.71,0.29,43.3
-981252000000,1938,11,1938,2,9,7,0.195,0.06,0.135,8227.38,50.81,50.81,48.97,2,1,1.4285714285714286,321.9,311.8,338.3,222.6,207.8,99.29,93,104,-0.00008639,-0.0004305,0.00008311,0.308,0.287,0.334,222.6,207.8,234.3,990,990,990,965,965,965.1,25,24.9,25,0.13,0.125,0.135,0.0147,0.0134,0.0157,0.00059,0.00054,0.00063,0.321,0.246,0.38,0.013,0.0098,0.015,24.67,24.62,24.74,0.943,0.923,0.958,0.976,0.97,0.98,0.92,0.896,0.939,39.62,25.83,50.7,38.18,25.05,48.2,0,0,0,0,0,0,0.272,0,0.06,0.31,0.69,0.31,42.2
-980647200000,1938,12,1938,3,10,7,0.219,0.0629,0.157,9434.95,62.43,62.43,56.16,2,2,2,362.8,340.6,391.8,258.8,236.6,104,104,104,0.00003168,-0.0004907,0.0003362,0.287,0.265,0.305,258.8,236.6,287.8,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.143,0.136,0.154,0.0225,0.0159,0.0348,0.00091,0.00064,0.0014,0.283,0.254,0.325,0.011,0.01,0.013,24.5,24.32,24.64,0.931,0.925,0.938,0.97,0.97,0.97,0.903,0.897,0.91,28.95,26.45,32.18,28.08,25.66,31.22,0,0,0,0,0,0,0.312,0,0.062,0.29,0.72,0.28,43.1
-980042400000,1938,12,1938,3,11,7,0.275,0.0629,0.212,12756.3,79.56,79.56,75.93,2,2,2,454,413.7,470.2,350,309.7,104,104,104,0.00009249,-0.000385,0.0004728,0.229,0.221,0.251,350,309.7,366.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.176,0.161,0.181,0.0642,0.0452,0.0718,0.0026,0.0018,0.003,0.419,0.358,0.443,0.017,0.015,0.018,23.94,23.84,24.18,0.948,0.942,0.951,0.975,0.97,0.978,0.924,0.914,0.929,38.95,34.6,40.69,37.97,33.56,39.78,0,0,0,0,0,0,0.422,0,0.063,0.23,0.77,0.23,46.4
-979437600000,1938,12,1938,3,12,7,0.31,0.0689,0.241,14511.3,92.54,92.54,86.38,2,2,2,513.3,472.5,548.2,399.3,368.5,114,104,118,-0.0001432,-0.000324,0.0002114,0.222,0.213,0.23,399.3,368.5,430.2,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.195,0.182,0.206,0.0875,0.0729,0.102,0.0036,0.003,0.0043,0.494,0.446,0.541,0.021,0.018,0.023,23.6,23.39,23.83,0.954,0.951,0.957,0.98,0.978,0.98,0.935,0.93,0.938,44.08,40.94,47.22,43.19,40.04,46.27,0,0,0,0,0,0,0.48,0,0.069,0.22,0.78,0.22,46.8
-978832800000,1938,12,1938,3,13,7,0.334,0.0732,0.261,15577.4,95.43,95.43,92.72,2,2,2,552.4,548.2,562.8,431.4,423.8,121,118,139,0.0001667,0.00005506,0.0002114,0.219,0.21,0.247,431.4,423.8,444.8,990,990,990,966.1,966.1,966.1,23.9,23.9,23.9,0.207,0.206,0.212,0.103,0.099,0.109,0.0043,0.0041,0.0046,0.543,0.534,0.563,0.023,0.022,0.024,23.37,23.3,23.39,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.31,46.38,48.69,46.36,45.45,47.72,0,0,0,0,0,0,0.515,0,0.073,0.22,0.78,0.22,46.6
-978228000000,1939,1,1938,4,14,7,0.364,0.0841,0.28,16417.2,105.2,105.2,97.72,3,2,2.2857142857142856,602.6,563.9,647.6,463.6,424.9,139,139,139,-0.0001706,-0.0004598,0.00001913,0.231,0.215,0.246,463.6,424.9,508.6,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.224,0.206,0.249,0.118,0.0996,0.141,0.005,0.0042,0.006,0.565,0.535,0.595,0.024,0.022,0.025,23.13,22.95,23.33,0.954,0.946,0.958,0.977,0.97,0.98,0.933,0.918,0.939,45.04,35.43,50.18,43.9,34.37,48.2,0,0,0,0,0,0,0.543,0,0.084,0.23,0.77,0.23,45.1
-977623200000,1939,1,1938,4,15,7,0.41,0.0841,0.326,18685.4,112,112,111.2,3,3,3,678.3,654.2,682.3,539.3,515.2,139,139,139,-0.00007315,-0.00009786,0.00007513,0.205,0.204,0.212,539.3,515.2,543.3,990,990,990,966.6,966.5,966.6,23.4,23.4,23.5,0.267,0.253,0.269,0.161,0.145,0.164,0.0069,0.0062,0.007,0.613,0.572,0.62,0.026,0.024,0.027,22.77,22.75,22.91,0.95,0.948,0.95,0.972,0.97,0.973,0.923,0.919,0.924,38.13,36.57,38.39,37.07,35.48,37.34,0,0,0,0,0,0,0.618,0,0.084,0.21,0.8,0.2,45.6
-977018400000,1939,1,1938,4,16,7,0.44,0.0841,0.356,20336,127.3,127.3,121,3,3,3,727.8,691.9,760.5,588.8,552.9,139,139,139,-0.0001725,-0.0004011,0.0002369,0.191,0.183,0.201,588.8,552.9,621.5,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.295,0.274,0.313,0.194,0.17,0.216,0.0084,0.0073,0.0094,0.696,0.636,0.752,0.03,0.027,0.033,22.49,22.31,22.7,0.953,0.951,0.955,0.978,0.974,0.98,0.932,0.926,0.936,41.26,39.01,43.29,40.35,37.99,42.42,0,0,0,0,0,0,0.672,0,0.084,0.19,0.81,0.19,46.2
-976413600000,1939,1,1938,4,17,7,0.496,0.0841,0.412,23131.3,142,142,137.7,3,3,3,820.9,779.4,847.1,681.9,640.4,139,139,139,-0.0001457,-0.0004875,0.0004146,0.169,0.164,0.178,681.9,640.4,708.1,990,990,990,967.2,967,967.3,22.8,22.7,23,0.348,0.324,0.362,0.256,0.229,0.274,0.011,0.01,0.012,0.853,0.783,0.898,0.037,0.034,0.04,21.96,21.81,22.2,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.83,44.42,48.31,45.9,43.53,47.35,0,0,0,0,0,0,0.765,0,0.084,0.17,0.83,0.17,46.6
-975808800000,1939,1,1938,4,18,7,0.552,0.094,0.458,24916,159.8,159.8,148.3,4,3,3.2857142857142856,912.2,858.5,989.5,756.8,719.5,155.4,139,162,0.00007417,-0.0004787,0.0004143,0.171,0.157,0.183,756.8,719.5,827.5,990,990,990,967.5,967.3,967.9,22.5,22.1,22.7,0.405,0.369,0.471,0.303,0.282,0.339,0.013,0.012,0.015,0.965,0.917,1.03,0.043,0.04,0.047,21.49,21.11,21.75,0.956,0.953,0.957,0.979,0.977,0.98,0.936,0.931,0.938,46.91,40.35,50.38,45.66,39.41,48.2,0,0,0,0,0,0,0.824,0,0.094,0.17,0.83,0.17,45.1
-975204000000,1939,2,1938,5,19,7,0.608,0.098,0.51,27290.7,168.5,168.5,162.4,4,4,4,1006,989.5,1043,843.9,827.5,162,162,162,-0.0004405,-0.0004787,-0.0003468,0.161,0.155,0.164,843.9,827.5,880.8,990,990,990,967.9,967.9,968,22.1,22,22.1,0.486,0.471,0.52,0.347,0.339,0.365,0.016,0.015,0.017,1.06,1.03,1.12,0.048,0.047,0.051,21.03,20.84,21.11,0.954,0.954,0.955,0.979,0.978,0.98,0.934,0.933,0.936,41.5,40.85,42.98,40.61,39.94,42.12,0,0,0,0,0,0,0.902,0,0.098,0.16,0.84,0.16,44.9
-974599200000,1939,2,1938,5,20,7,0.656,0.098,0.558,29377.6,178.2,178.2,174.9,4,4,4,1085,1060,1108,923.1,898,162,162,162,-0.0002544,-0.0003248,-0.0001378,0.149,0.146,0.153,923.1,898,945.7,990,990,990,968.2,968.1,968.2,21.8,21.8,21.9,0.558,0.536,0.579,0.386,0.374,0.397,0.018,0.017,0.018,1.2,1.15,1.24,0.055,0.053,0.057,20.63,20.52,20.76,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.61,43.65,45.46,43.72,42.78,44.55,0,0,0,0,0,0,0.971,0,0.098,0.15,0.85,0.15,44.8
-973994400000,1939,2,1938,5,21,7,0.88,0.098,0.655,31455.6,192.8,192.8,187.2,4,4,4,1455,1142,1746,1293,979.7,162,162,162,210,6.961e-7,484,0.113,0.0928,0.142,1083,979.7,1100,990,990,990,969.3,968.3,970.3,20.7,19.7,21.7,0.835,0.616,0.918,0.614,0.413,0.648,0.03,0.019,0.033,1.75,1.3,1.87,0.085,0.06,0.095,18.91,17.85,20.35,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,47.77,45.79,49.25,46.81,44.87,48.2,0,0,0,0,0,0,1.04,0,0.225,0.11,0.74,0.26,35.7
-973389600000,1939,2,1938,5,22,7,1.27,0.131,0.665,28281.5,178.2,178.2,168.3,4,4,4,2104,1783,2543,1887,1621,217,162,239,786.8,521.4,1204,0.103,0.0843,0.122,1100,1100,1100,990,990,990,971.3,970.4,972.4,18.7,17.6,19.6,0.926,0.921,0.926,0.648,0.648,0.648,0.035,0.033,0.037,1.87,1.87,1.87,0.1,0.095,0.11,16.82,15.72,17.73,0.947,0.944,0.95,0.979,0.976,0.98,0.928,0.921,0.931,42.99,40,45.45,42.09,39.04,44.54,0,0,0,0,0,0,0.935,0,0.605,0.1,0.52,0.48,22.3
-972784800000,1939,3,1938,6,23,7,1.68,0.145,0.665,25107.2,154.8,154.8,149.4,4,4,4,2786,2592,2873,2547,2353,239,239,239,1447,1253,1534,0.0859,0.0832,0.0922,1100,1100,1100,990,990,990,973,972.5,973.2,17,16.8,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.13,14.92,15.6,0.941,0.941,0.943,0.973,0.971,0.975,0.916,0.914,0.92,38.41,37.84,39.68,37.36,36.76,38.7,0,0,0,0,0,0,0.83,0,1.015,0.086,0.4,0.6,14.9
-972180000000,1939,3,1938,6,24,7,1.67,0.145,0.665,25225.5,150.6,150.6,150.2,4,4,4,2760,2743,2782,2521,2504,239,239,239,1421,1404,1443,0.0866,0.0859,0.0871,1100,1100,1100,990,990,990,972.9,972.9,973,17.1,17,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.19,15.14,15.23,0.942,0.942,0.942,0.973,0.973,0.973,0.916,0.916,0.917,38.58,38.44,38.7,37.54,37.39,37.66,0,0,0,0,0,0,0.834,0,1.005,0.087,0.4,0.6,15.1
-971575200000,1939,3,1938,6,25,7,1.62,0.145,0.665,25578.1,156.2,156.2,152.3,4,4,4,2685,2543,2782,2446,2304,239,239,239,1346,1204,1443,0.0891,0.0859,0.094,1100,1100,1100,990,990,990,972.8,972.4,973,17.2,17,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.37,15.14,15.72,0.942,0.942,0.944,0.974,0.973,0.976,0.918,0.916,0.921,39.08,38.44,40,38.06,37.39,39.04,0,0,0,0,0,0,0.846,0,0.955,0.09,0.41,0.59,15.8
-970970400000,1939,3,1938,6,26,7,1.55,0.141,0.665,26156,156.2,156.2,155.7,4,4,4,2560,2543,2576,2328,2304,232.7,217,239,1228,1204,1237,0.0909,0.0853,0.094,1100,1100,1100,990,990,990,972.5,972.4,972.5,17.5,17.5,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.67,15.64,15.72,0.944,0.944,0.944,0.976,0.976,0.976,0.921,0.92,0.921,39.89,39.79,40,38.92,38.82,39.04,0,0,0,0,0,0,0.865,0,0.885,0.091,0.43,0.57,16.9
-970365600000,1939,4,1938,7,27,7,1.46,0.131,0.665,26849,160.3,160.3,159.8,4,4,4,2412,2396,2497,2195,2179,217,217,217,1095,1079,1180,0.09,0.0869,0.0906,1100,1100,1100,990,990,990,972.1,972.1,972.3,17.9,17.7,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.03,15.83,16.07,0.945,0.944,0.945,0.978,0.977,0.978,0.924,0.922,0.925,40.86,40.31,40.97,39.95,39.37,40.07,0,0,0,0,0,0,0.888,0,0.795,0.09,0.46,0.54,18.4
-969760800000,1939,4,1938,7,28,7,1.39,0.131,0.665,27361.8,165.1,165.1,162.9,4,4,4,2301,2217,2385,2084,2000,217,217,217,984.1,900.4,1068,0.0944,0.091,0.0979,1100,1100,1100,990,990,990,971.8,971.6,972,18.2,18,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.3,16.1,16.5,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.925,0.928,41.58,41.04,42.12,40.72,40.14,41.28,0,0,0,0,0,0,0.905,0,0.725,0.094,0.48,0.52,19.7
-969156000000,1939,4,1938,7,29,7,1.28,0.113,0.665,28160,168.9,168.9,167.6,4,4,4,2119,2067,2195,1932,1913,187.4,148,217,831.6,813.1,878.2,0.0883,0.0701,0.102,1100,1100,1100,990,990,990,971.4,971.3,971.6,18.6,18.4,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.74,16.55,16.86,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.76,42.27,43.09,41.9,41.42,42.23,0,0,0,0,0,0,0.931,0,0.615,0.088,0.52,0.48,22
-968551200000,1939,4,1938,7,30,7,1.16,0.0895,0.665,29146.8,177.3,177.3,173.5,4,4,4,1918,1808,2028,1770,1660,148,148,148,670.3,559.8,780.4,0.0773,0.073,0.0819,1100,1100,1100,990,990,990,970.8,970.5,971.2,19.2,18.8,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.1,17.29,16.96,17.65,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.26,43.35,45.22,43.37,42.48,44.31,0,0,0,0,0,0,0.964,0,0.495,0.077,0.57,0.43,25.1
-967946400000,1939,5,1938,8,31,7,0.993,0.116,0.665,30741.8,186.1,186.1,183,4,4,4,1643,1551,1768,1451,1359,192,192,192,350.7,259.2,475.6,0.117,0.109,0.124,1100,1100,1100,990,990,990,969.9,969.7,970.3,20.1,19.7,20.3,0.915,0.907,0.925,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.091,0.095,18.19,17.78,18.49,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.68,45.58,47.48,45.75,44.66,46.53,0,0,0,0,0,0,1.02,0,0.328,0.12,0.67,0.33,31
-967341600000,1939,5,1938,8,32,7,0.852,0.116,0.665,32047.7,192.8,192.8,190.8,4,4,4,1408,1297,1528,1216,1105,192,192,192,116.1,5.493,236,0.137,0.126,0.148,1100,1100,1100,990,990,990,969.2,968.8,969.6,20.8,20.4,21.2,0.847,0.799,0.904,0.648,0.648,0.648,0.031,0.031,0.032,1.79,1.75,1.85,0.086,0.083,0.091,19.02,18.57,19.42,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.934,48.86,47.69,49.94,47.69,46.73,48.2,0,0,0,0,0,0,1.06,0,0.187,0.14,0.78,0.22,37.6
-966736800000,1939,5,1938,8,33,7,0.733,0.116,0.616,31344.8,192.8,192.8,186.6,4,4,4,1211,1172,1291,1019,980.2,192,192,192,0.0003129,-0.002427,0.003059,0.159,0.149,0.164,1019,980.2,1099,990,990,990,968.6,968.4,968.8,21.4,21.2,21.6,0.678,0.621,0.796,0.474,0.413,0.646,0.022,0.019,0.031,1.44,1.31,1.74,0.067,0.061,0.082,20,19.44,20.25,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.71,46.49,49.97,46.64,45.56,48.2,0,0,0,0,0,0,1.04,0,0.117,0.16,0.84,0.16,42.8
-966132000000,1939,5,1938,8,34,7,0.643,0.116,0.527,27842.6,177.9,177.9,165.7,4,4,4,1063,989.5,1142,870.6,797.5,192,192,192,-0.0001374,-0.0004787,0.0004175,0.181,0.168,0.194,870.6,797.5,949.7,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.513,0.446,0.586,0.36,0.325,0.399,0.016,0.015,0.018,1.11,0.983,1.25,0.051,0.044,0.058,20.79,20.41,21.16,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,42.33,39.42,45.39,41.43,38.43,44.48,0,0,0,0,0,0,0.921,0,0.116,0.18,0.82,0.18,43.3
-965527200000,1939,5,1938,8,35,7,0.55,0.0909,0.459,24792.7,161.4,161.4,147.6,4,3,3.2857142857142856,909.6,817.7,976.8,759.3,698.7,150.3,119,192,-0.0001147,-0.0003321,-0.00005157,0.164,0.126,0.203,759.3,698.7,828,990,990,990,967.5,967.2,967.8,22.5,22.2,22.8,0.408,0.355,0.463,0.304,0.268,0.34,0.014,0.012,0.015,0.969,0.88,1.04,0.043,0.039,0.047,21.49,21.15,21.95,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.09,39.9,51.89,45.42,38.93,48.2,0,0,0,0,0,0,0.82,0,0.091,0.17,0.83,0.17,45.1
-964922400000,1939,6,1938,9,36,7,0.449,0.0756,0.374,21261,138.7,138.7,126.6,3,3,3,742.9,682.3,803.7,617.9,521.3,125,119,161,0.00009993,-0.0002035,0.0003034,0.169,0.148,0.236,617.9,521.3,684.7,990,990,990,966.9,966.6,967.1,23.1,22.9,23.4,0.31,0.259,0.347,0.214,0.149,0.258,0.0093,0.0064,0.011,0.744,0.585,0.856,0.032,0.025,0.037,22.38,22.03,22.79,0.954,0.948,0.957,0.978,0.97,0.98,0.933,0.92,0.938,43.12,36.83,47.19,42.18,35.72,46.24,0,0,0,0,0,0,0.703,0,0.075,0.17,0.83,0.17,47.4
-964317600000,1939,6,1938,9,37,7,0.37,0.0974,0.272,15897.1,105.4,105.4,94.63,3,2,2.142857142857143,611.4,562.8,673.1,450.4,401.8,161,161,161,-0.00006798,-0.0004598,0.00005506,0.264,0.239,0.286,450.4,401.8,512.1,990,990,990,966.3,966.1,966.6,23.7,23.4,23.9,0.221,0.2,0.254,0.112,0.0887,0.143,0.0047,0.0037,0.0061,0.563,0.502,0.598,0.024,0.021,0.025,23.1,22.84,23.36,0.955,0.947,0.958,0.979,0.97,0.98,0.935,0.919,0.939,46.11,36.22,49.98,44.8,35.14,48.2,0,0,0,0,0,0,0.526,0,0.098,0.26,0.74,0.26,43
-963712800000,1939,6,1938,9,38,7,0.316,0.0974,0.219,13058.2,86.17,86.17,77.73,2,2,2,523.3,486,562.8,362.3,325,161,161,161,-0.00001738,-0.0004311,0.0001729,0.308,0.286,0.331,362.3,325,401.8,990,990,990,966,965.8,966.1,24,23.9,24.2,0.186,0.173,0.2,0.07,0.0524,0.0887,0.0029,0.0022,0.0037,0.443,0.387,0.502,0.018,0.016,0.021,23.6,23.36,23.83,0.95,0.945,0.955,0.976,0.97,0.98,0.927,0.916,0.936,39.82,35.87,43.96,38.86,34.8,43.09,0,0,0,0,0,0,0.432,0,0.097,0.31,0.69,0.31,41.3
-963108000000,1939,6,1938,9,39,7,0.279,0.0929,0.187,11129.5,69.59,69.59,66.25,2,2,2,462.1,435.5,486,308.5,300.5,153.6,135,161,0.000008423,-0.0001386,0.000108,0.332,0.307,0.348,308.5,300.5,325,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.167,0.162,0.173,0.0446,0.0408,0.0524,0.0018,0.0017,0.0022,0.362,0.349,0.387,0.015,0.014,0.016,23.96,23.83,24.09,0.942,0.941,0.945,0.97,0.97,0.97,0.914,0.913,0.916,34.15,33.35,35.87,33.12,32.35,34.8,0,0,0,0,0,0,0.368,0,0.092,0.33,0.67,0.33,39.9
-962503200000,1939,7,1938,10,40,7,0.257,0.0816,0.176,10524.2,64.79,64.79,62.64,2,2,2,425.5,420.3,435.5,290.5,285.3,135,135,135,-0.0001248,-0.0002073,-0.00003692,0.317,0.31,0.321,290.5,285.3,300.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.159,0.157,0.162,0.0361,0.0337,0.0408,0.0015,0.0014,0.0017,0.334,0.326,0.349,0.014,0.013,0.014,24.15,24.09,24.18,0.939,0.937,0.941,0.97,0.97,0.97,0.91,0.909,0.913,32.29,31.71,33.4,31.32,30.76,32.4,0,0,0,0,0,0,0.348,0,0.081,0.32,0.68,0.32,41
-961898400000,1939,7,1938,10,41,7,0.246,0.0816,0.164,9851.67,61,61,58.64,2,2,2,406.9,389.1,417.9,271.9,254.1,135,135,135,0.0002226,-0.0002243,0.0004998,0.332,0.323,0.347,271.9,254.1,282.9,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.152,0.146,0.156,0.0273,0.019,0.0325,0.0011,0.00077,0.0013,0.306,0.279,0.322,0.012,0.011,0.013,24.26,24.2,24.38,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,30.23,28.27,31.45,29.32,27.42,30.5,0,0,0,0,0,0,0.326,0,0.082,0.33,0.67,0.33,40
-961293600000,1939,7,1938,10,42,7,0.232,0.0816,0.15,9002.87,54.84,54.84,53.59,2,2,2,383.4,377.1,389.1,248.4,242.1,135,135,135,0.0000237,-0.0002322,0.0003328,0.352,0.347,0.358,248.4,242.1,254.1,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.144,0.142,0.146,0.0173,0.0163,0.019,0.0007,0.00066,0.00077,0.272,0.264,0.279,0.011,0.011,0.011,24.41,24.38,24.45,0.929,0.927,0.931,0.97,0.97,0.97,0.901,0.899,0.903,27.62,26.91,28.27,26.79,26.1,27.42,0,0,0,0,0,0,0.298,0,0.082,0.35,0.65,0.35,38.8
-960688800000,1939,7,1938,10,43,7,0.221,0.0816,0.139,8374.71,52.21,52.21,49.85,2,1,1.5714285714285714,364.8,350.2,377.1,229.8,215.2,135,135,135,-0.0001415,-0.0004907,0.0001968,0.37,0.358,0.385,229.8,215.2,242.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.137,0.132,0.142,0.0153,0.014,0.0163,0.00062,0.00057,0.00066,0.314,0.257,0.405,0.013,0.01,0.016,24.46,24.37,24.49,0.939,0.925,0.958,0.974,0.97,0.98,0.915,0.897,0.939,36.69,26.14,52.6,35.25,25.36,48.2,0,0,0,0,0,0,0.277,0,0.082,0.37,0.63,0.37,37.9
-960084000000,1939,7,1938,10,44,7,0.204,0.0713,0.133,8086.42,48.2,48.2,48.13,1,1,1,337.2,331.6,346.9,219.4,211.9,117.9,115,135,-0.00005871,-0.0004585,0.0004734,0.349,0.34,0.389,219.4,211.9,223.3,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.131,0.13,0.132,0.0144,0.0138,0.0147,0.00058,0.00055,0.00059,0.384,0.374,0.391,0.015,0.015,0.016,24.53,24.49,24.56,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,50.56,48.71,51.48,48.13,47.73,48.2,0,0,0,0,0,0,0.267,0,0.071,0.35,0.65,0.35,39.6
-959479200000,1939,8,1938,11,45,7,0.197,0.0696,0.127,7960.8,48.2,48.2,47.39,1,1,1,325,320.2,331.6,210,205.2,115,115,115,-0.0001361,-0.0004585,0.00008311,0.354,0.347,0.359,210,205.2,216.6,990,990,990,965,965,965.1,25,24.9,25,0.128,0.126,0.13,0.0136,0.0132,0.0142,0.00054,0.00053,0.00057,0.367,0.359,0.379,0.015,0.014,0.015,24.61,24.56,24.64,0.957,0.956,0.958,0.98,0.98,0.98,0.937,0.937,0.938,48.46,47.39,49.97,47.39,46.44,48.2,0,0,0,0,0,0,0.263,0,0.07,0.35,0.64,0.36,40.4
-958874400000,1939,8,1938,11,46,7,0.189,0.0696,0.119,7495.7,45.62,45.62,44.62,1,1,1,312.1,309.1,316.5,197.1,194.1,115,115,115,0.000009369,-0.0001313,0.0004195,0.369,0.363,0.372,197.1,194.1,201.5,990,990,990,965,964.9,965,25,25,25.1,0.123,0.122,0.125,0.0125,0.0122,0.0129,0.0005,0.00049,0.00051,0.344,0.339,0.352,0.014,0.014,0.014,24.7,24.67,24.72,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,45.53,44.83,46.56,44.62,43.93,45.62,0,0,0,0,0,0,0.248,0,0.07,0.37,0.63,0.37,39.7
-958269600000,1939,8,1938,11,47,7,0.183,0.0696,0.114,7154.12,43.93,43.93,42.58,1,1,1,303.3,290.5,309.1,188.3,175.5,115,115,115,-0.00007652,-0.0001313,0.0001219,0.379,0.372,0.396,188.3,175.5,194.1,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.12,0.115,0.122,0.0118,0.0107,0.0122,0.00047,0.00042,0.00049,0.329,0.306,0.339,0.013,0.012,0.014,24.75,24.72,24.83,0.951,0.947,0.953,0.979,0.977,0.98,0.931,0.926,0.934,43.49,40.49,44.83,42.58,39.56,43.93,0,0,0,0,0,0,0.237,0,0.069,0.38,0.62,0.38,39.1
-957664800000,1939,8,1938,11,48,7,0.169,0.0633,0.106,6643.51,43.25,43.25,39.54,1,1,1,280,273.8,287.2,175.3,166.3,104.7,91,115,0.0000868,-0.0002246,0.0004394,0.373,0.323,0.409,175.3,166.3,190.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.112,0.118,0.0106,0.00989,0.0119,0.00042,0.00039,0.00047,0.304,0.289,0.33,0.012,0.011,0.013,24.88,24.85,24.89,0.947,0.944,0.952,0.976,0.972,0.98,0.924,0.918,0.933,40.51,38.33,44.13,39.54,37.28,43.25,0,0,0,0,0,0,0.22,0,0.063,0.37,0.63,0.37,39.3
-957060000000,1939,9,1938,12,49,7,0.162,0.055,0.107,6756.76,41.5,41.5,40.22,1,1,1,268.5,264.1,273.8,177.5,173.1,91,91,91,0.0002255,0.00004143,0.0004394,0.339,0.332,0.345,177.5,173.1,182.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.112,0.116,0.0108,0.0105,0.0113,0.00043,0.00041,0.00045,0.307,0.299,0.316,0.012,0.012,0.013,24.92,24.89,24.94,0.948,0.946,0.949,0.978,0.976,0.98,0.927,0.924,0.93,41.11,40.07,42.35,40.22,39.12,41.5,0,0,0,0,0,0,0.223,0,0.055,0.34,0.66,0.34,41.7
-956455200000,1939,9,1938,12,50,7,0.151,0.0714,0.0794,4898.9,31.35,31.35,29.16,1,1,1,249.2,243.3,258.8,131.2,125.3,118,118,118,-0.00002329,-0.0003641,0.000225,0.473,0.456,0.485,131.2,125.3,140.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.0995,0.0974,0.103,0.0069,0.0064,0.00772,0.00027,0.00025,0.00031,0.226,0.215,0.243,0.0089,0.0085,0.0096,25.08,25.02,25.12,0.931,0.929,0.935,0.97,0.97,0.97,0.903,0.901,0.907,30.06,28.67,32.32,29.16,27.81,31.35,0,0,0,0,0,0,0.162,0,0.0716,0.47,0.53,0.47,32.4
-955850400000,1939,9,1938,12,51,7,0.147,0.0714,0.0758,4672.56,27.81,27.81,27.81,1,1,1,243.3,243.3,243.3,125.3,125.3,118,118,118,-0.0003494,-0.0003494,-0.0003494,0.485,0.485,0.485,125.3,125.3,125.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.0974,0.0974,0.0974,0.0064,0.0064,0.0064,0.00025,0.00025,0.00025,0.215,0.215,0.215,0.0085,0.0085,0.0085,25.12,25.12,25.12,0.929,0.929,0.929,0.97,0.97,0.97,0.901,0.901,0.901,28.67,28.67,28.67,27.81,27.81,27.81,0,0,0,0,0,0,0.155,0,0.0712,0.49,0.52,0.48,31.8
-955245600000,1939,9,1938,12,52,7,0.146,0.0696,0.0764,4712.26,31.11,31.11,28.05,1,1,1,241.3,236.2,243.3,126.3,118.2,115,97,118,-0.0001682,-0.0003494,0.000285,0.477,0.411,0.5,126.3,118.2,139.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0975,0.0949,0.101,0.00648,0.0058,0.00758,0.00026,0.00023,0.0003,0.217,0.203,0.239,0.0086,0.008,0.0094,25.14,25.12,25.18,0.929,0.924,0.934,0.97,0.97,0.97,0.901,0.897,0.906,28.92,26.98,32.08,28.05,26.17,31.11,0,0,0,0,0,0,0.156,0,0.0696,0.48,0.52,0.48,32.3
-954640800000,1939,10,1939,1,1,7,0.141,0.0587,0.0827,5131.6,31.11,31.11,30.55,1,1,1,233.7,226.4,236.2,136.7,129.4,97,97,97,0.0002524,-0.00002042,0.000362,0.415,0.411,0.428,136.7,129.4,139.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0997,0.0971,0.101,0.00737,0.00675,0.00758,0.00029,0.00027,0.0003,0.234,0.221,0.239,0.0092,0.0087,0.0094,25.16,25.14,25.22,0.933,0.93,0.934,0.97,0.97,0.97,0.905,0.902,0.906,31.49,29.77,32.08,30.55,28.88,31.11,0,0,0,0,0,0,0.17,0,0.0583,0.42,0.59,0.41,36.4
-954036000000,1939,10,1939,1,2,7,0.131,0.0587,0.0727,4496.09,28.88,28.88,26.76,1,1,1,217.2,214.8,226.4,120.2,117.8,97,97,97,0.0001692,-0.00002042,0.0004565,0.447,0.428,0.452,120.2,117.8,129.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0938,0.093,0.0971,0.00597,0.00576,0.00675,0.00023,0.00023,0.00027,0.205,0.2,0.221,0.008,0.0078,0.0087,25.29,25.22,25.31,0.925,0.923,0.93,0.97,0.97,0.97,0.897,0.896,0.902,27.59,26.99,29.77,26.76,26.18,28.88,0,0,0,0,0,0,0.149,0,0.0583,0.45,0.55,0.45,34.3
-953431200000,1939,10,1939,1,3,7,0.135,0.0587,0.0762,4723.67,29.56,29.56,28.12,1,1,1,223.1,220.5,229.4,126.1,123.5,97,97,97,0.0003589,0.0001148,0.0004565,0.435,0.423,0.44,126.1,123.5,132.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0959,0.095,0.0981,0.00646,0.00625,0.007,0.00025,0.00025,0.00028,0.215,0.211,0.226,0.0084,0.0083,0.0089,25.25,25.2,25.27,0.929,0.928,0.932,0.97,0.97,0.97,0.901,0.9,0.904,28.99,28.39,30.47,28.12,27.54,29.56,0,0,0,0,0,0,0.156,0,0.0588,0.43,0.56,0.44,35
-952826400000,1939,10,1939,1,4,7,0.15,0.0587,0.0917,5702.54,35.78,35.78,33.94,1,1,1,248.6,231.4,256.7,151.6,134.4,97,97,97,0.00002261,-0.0004666,0.0004369,0.39,0.378,0.419,151.6,134.4,159.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.0989,0.108,0.00864,0.00718,0.00932,0.00034,0.00028,0.00037,0.261,0.23,0.275,0.01,0.0091,0.011,25.05,25,25.18,0.939,0.932,0.942,0.97,0.97,0.97,0.911,0.905,0.914,34.99,30.96,36.88,33.94,30.03,35.78,0,0,0,0,0,0,0.189,0,0.0583,0.39,0.61,0.39,38
-952221600000,1939,10,1939,1,5,7,0.159,0.0626,0.0963,5988.4,36.91,36.91,35.65,1,1,1,262.7,256.7,264.1,159.2,158.1,103.4,97,106,0.00005286,-0.0002435,0.0001374,0.393,0.371,0.401,159.2,158.1,164.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.108,0.109,0.00928,0.00919,0.00972,0.00037,0.00036,0.00038,0.276,0.274,0.284,0.011,0.011,0.011,24.97,24.97,25,0.942,0.942,0.944,0.97,0.97,0.972,0.914,0.913,0.917,36.74,36.46,37.99,35.65,35.37,36.91,0,0,0,0,0,0,0.198,0,0.0627,0.39,0.61,0.39,37.7
-951616800000,1939,11,1939,2,6,7,0.162,0.0641,0.0975,6067.64,37.69,37.69,36.12,1,1,1,267.2,264.1,273.8,161.2,158.1,106,106,106,0.00021,0.00004143,0.0004394,0.396,0.387,0.401,161.2,158.1,167.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.109,0.112,0.00946,0.00919,0.01,0.00037,0.00036,0.0004,0.28,0.274,0.291,0.011,0.011,0.012,24.95,24.91,24.97,0.943,0.942,0.945,0.971,0.97,0.973,0.915,0.913,0.919,37.2,36.46,38.72,36.12,35.37,37.69,0,0,0,0,0,0,0.201,0,0.0645,0.4,0.6,0.4,37.5
-951012000000,1939,11,1939,2,7,7,0.176,0.0641,0.112,7015.28,43.81,43.81,41.76,1,1,1,290.4,275.9,299.2,184.4,169.9,106,106,106,-0.00006084,-0.0004892,0.0002433,0.365,0.354,0.384,184.4,169.9,193.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.113,0.121,0.0114,0.0102,0.0122,0.00045,0.0004,0.00048,0.321,0.295,0.337,0.013,0.012,0.013,24.82,24.77,24.9,0.95,0.945,0.953,0.979,0.974,0.98,0.93,0.921,0.934,42.64,39.23,44.7,41.76,38.23,43.81,0,0,0,0,0,0,0.232,0,0.064,0.36,0.64,0.36,39.9
-950407200000,1939,11,1939,2,8,7,0.217,0.0641,0.153,9233.35,61.4,61.4,54.96,2,1,1.8571428571428572,358.2,320.2,389.1,252.2,214.2,106,106,106,0.00007909,-0.0002322,0.0003328,0.297,0.272,0.331,252.2,214.2,283.1,990,990,990,965.2,965,965.3,24.8,24.7,25,0.142,0.129,0.153,0.021,0.014,0.0326,0.00085,0.00056,0.0013,0.297,0.263,0.374,0.012,0.011,0.015,24.51,24.33,24.62,0.935,0.928,0.957,0.971,0.97,0.98,0.908,0.9,0.938,31.86,27.31,49.52,30.92,26.49,48.2,0,0,0,0,0,0,0.305,0,0.064,0.3,0.71,0.29,42.5
-949802400000,1939,11,1939,2,9,7,0.255,0.0672,0.188,11283,68.58,68.58,67.16,2,2,2,421.5,402.9,435.5,310.4,296.9,111.1,106,118,0.0000308,-0.0002073,0.0004218,0.263,0.252,0.279,310.4,296.9,317.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.163,0.158,0.167,0.0455,0.0391,0.0489,0.0019,0.0016,0.002,0.361,0.34,0.372,0.015,0.014,0.015,24.14,24.07,24.25,0.942,0.94,0.943,0.97,0.97,0.97,0.914,0.912,0.915,34.62,33.18,35.35,33.58,32.18,34.29,0,0,0,0,0,0,0.373,0,0.067,0.26,0.74,0.26,44.2
-949197600000,1939,12,1939,3,10,7,0.285,0.0714,0.214,12853.4,80.49,80.49,76.51,2,2,2,471.6,442.8,489.3,353.6,324.8,118,118,118,-0.00008564,-0.000324,0.0001986,0.25,0.241,0.266,353.6,324.8,371.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.179,0.169,0.186,0.0659,0.0523,0.0743,0.0027,0.0021,0.0031,0.427,0.383,0.453,0.018,0.016,0.019,23.85,23.74,24.02,0.949,0.945,0.951,0.975,0.97,0.978,0.925,0.916,0.931,39.24,36.14,41.13,38.25,35.06,40.24,0,0,0,0,0,0,0.425,0,0.071,0.25,0.75,0.25,45.1
-948592800000,1939,12,1939,3,11,7,0.318,0.0714,0.247,14798.3,92.54,92.54,88.08,2,2,2,525.9,494.7,548.2,407.9,376.7,118,118,118,0.00005622,-0.0004311,0.0002534,0.225,0.215,0.239,407.9,376.7,430.2,990,990,990,966,965.8,966.1,24,23.9,24.2,0.199,0.188,0.206,0.0915,0.0768,0.102,0.0038,0.0032,0.0043,0.508,0.461,0.541,0.021,0.019,0.023,23.53,23.39,23.71,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,44.94,41.7,47.22,44.04,40.85,46.27,0,0,0,0,0,0,0.489,0,0.071,0.22,0.78,0.22,46.5
-947988000000,1939,12,1939,3,12,7,0.344,0.0714,0.272,16014.9,96.4,96.4,95.33,2,2,2,568.4,548.2,589.2,450.4,430.2,118,118,118,-0.00005059,-0.0004598,0.0002114,0.208,0.2,0.215,450.4,430.2,471.2,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.215,0.206,0.225,0.112,0.102,0.121,0.0047,0.0043,0.0051,0.573,0.541,0.607,0.024,0.023,0.026,23.27,23.14,23.39,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,49.2,47.22,51.16,47.66,46.27,48.2,0,0,0,0,0,0,0.53,0,0.072,0.21,0.79,0.21,46.6
-947383200000,1939,12,1939,3,13,7,0.404,0.0714,0.332,19020.3,120.9,120.9,113.2,3,2,2.857142857142857,667.7,601.8,702.7,549.7,483.8,118,118,118,0.00005945,-0.0001402,0.0002916,0.177,0.168,0.196,549.7,483.8,584.7,990,990,990,966.6,966.3,966.7,23.4,23.3,23.7,0.27,0.232,0.289,0.169,0.127,0.192,0.0072,0.0054,0.0082,0.644,0.615,0.687,0.027,0.026,0.029,22.79,22.6,23.06,0.952,0.95,0.956,0.976,0.973,0.98,0.929,0.924,0.937,41.46,38.45,52.3,40.03,37.4,48.2,0,0,0,0,0,0,0.629,0,0.072,0.18,0.82,0.18,47.1
-946778400000,1940,1,1939,4,14,7,0.434,0.0841,0.35,20041.2,119.7,119.7,119.3,3,3,3,718.3,705.9,720.3,579.3,566.9,139,139,139,-0.0002068,-0.0003201,0.0004728,0.194,0.193,0.197,579.3,566.9,581.3,990,990,990,966.8,966.7,966.8,23.2,23.2,23.3,0.289,0.282,0.29,0.188,0.18,0.189,0.0081,0.0077,0.0082,0.68,0.659,0.684,0.029,0.028,0.029,22.55,22.53,22.62,0.953,0.952,0.953,0.977,0.976,0.978,0.931,0.929,0.932,40.68,39.9,40.81,39.76,38.93,39.9,0,0,0,0,0,0,0.663,0,0.084,0.19,0.81,0.19,46.2
-946173600000,1940,1,1939,4,15,7,0.457,0.0841,0.373,21238.5,127.3,127.3,126.4,3,3,3,756,728.5,760.5,617,589.5,139,139,139,0.0002129,0.00006857,0.0002369,0.184,0.183,0.191,617,589.5,621.5,990,990,990,966.9,966.8,966.9,23.1,23.1,23.2,0.311,0.295,0.313,0.213,0.195,0.216,0.0092,0.0084,0.0094,0.744,0.698,0.752,0.032,0.03,0.033,22.33,22.31,22.49,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.933,0.936,43.01,41.32,43.29,42.14,40.45,42.42,0,0,0,0,0,0,0.702,0,0.084,0.18,0.82,0.18,46.5
-945568800000,1940,1,1939,4,16,7,0.511,0.0841,0.427,23551.1,144.6,144.6,140.2,3,3,3,845.4,779.4,905.4,706.4,640.4,139,139,139,-0.00001521,-0.0004756,0.0004146,0.165,0.154,0.178,706.4,640.4,766.4,990,990,990,967.3,967,967.5,22.7,22.5,23,0.365,0.324,0.411,0.272,0.229,0.31,0.012,0.01,0.014,0.897,0.783,1,0.04,0.034,0.045,21.82,21.47,22.2,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.18,44.42,51.45,46.73,43.53,48.2,0,0,0,0,0,0,0.779,0,0.084,0.16,0.84,0.16,46.1
-944964000000,1940,1,1939,4,17,7,0.565,0.0841,0.481,25892,161.4,161.4,154.1,4,3,3.857142857142857,933.5,906.4,971.4,794.5,767.4,139,139,139,0.00007393,-0.00003385,0.0003652,0.149,0.143,0.153,794.5,767.4,832.4,990,990,990,967.6,967.5,967.8,22.4,22.2,22.5,0.436,0.411,0.471,0.324,0.31,0.342,0.014,0.014,0.015,0.982,0.955,1.04,0.044,0.043,0.047,21.38,21.18,21.47,0.953,0.953,0.956,0.976,0.975,0.98,0.931,0.928,0.937,41.55,39.35,51.51,40.25,38.36,48.2,0,0,0,0,0,0,0.856,0,0.084,0.15,0.85,0.15,45.8
-944359200000,1940,1,1939,4,18,7,0.607,0.092,0.515,27552.9,168.5,168.5,164,4,4,4,1003,971.4,1043,851.2,827.5,152.1,139,162,-0.0003524,-0.0004787,0.0001378,0.151,0.14,0.164,851.2,827.5,880.8,990,990,990,967.9,967.8,968,22.1,22,22.2,0.491,0.471,0.52,0.351,0.339,0.365,0.016,0.015,0.017,1.07,1.03,1.12,0.048,0.047,0.051,21.03,20.84,21.18,0.954,0.954,0.955,0.979,0.978,0.98,0.935,0.933,0.936,41.87,40.85,42.98,41,39.94,42.12,0,0,0,0,0,0,0.911,0,0.092,0.15,0.85,0.15,45.4
-943754400000,1940,2,1939,5,19,7,0.639,0.098,0.541,28638,174.1,174.1,170.5,4,4,4,1056,1043,1080,893.9,880.8,162,162,162,-0.0003472,-0.0004109,-0.0001378,0.153,0.15,0.155,893.9,880.8,918,990,990,990,968.1,968,968.2,21.9,21.8,22,0.532,0.52,0.554,0.372,0.365,0.383,0.017,0.017,0.018,1.15,1.12,1.19,0.052,0.051,0.054,20.78,20.66,20.84,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.49,42.98,44.42,42.62,42.12,43.53,0,0,0,0,0,0,0.947,0,0.098,0.15,0.85,0.15,44.8
-943149600000,1940,2,1939,5,20,7,0.668,0.098,0.57,29866.9,178.8,178.8,177.8,4,4,4,1105,1083,1112,942.8,920.9,162,162,162,-0.00006649,-0.0001721,0.0004175,0.147,0.146,0.15,942.8,920.9,949.9,990,990,990,968.2,968.2,968.3,21.8,21.7,21.8,0.576,0.556,0.583,0.395,0.385,0.399,0.018,0.018,0.018,1.23,1.19,1.24,0.057,0.055,0.057,20.54,20.5,20.65,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.35,44.53,45.62,44.44,43.64,44.71,0,0,0,0,0,0,0.988,0,0.098,0.15,0.85,0.15,44.7
-942544800000,1940,2,1939,5,21,7,0.689,0.098,0.591,30678.5,187.1,187.1,182.6,4,4,4,1139,1117,1172,976.8,955,162,162,162,0.0003598,-0.0004956,0.003559,0.142,0.138,0.145,976.8,955,1010,990,990,990,968.3,968.3,968.4,21.7,21.6,21.7,0.614,0.588,0.661,0.416,0.401,0.446,0.019,0.018,0.021,1.3,1.25,1.39,0.06,0.058,0.064,20.36,20.17,20.48,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.58,45.81,47.73,45.65,44.89,46.77,0,0,0,0,0,0,1.01,0,0.098,0.14,0.86,0.14,44.5
-941940000000,1940,2,1939,5,22,7,0.803,0.103,0.657,32225.5,192.8,192.8,191.8,4,4,4,1328,1200,1437,1157,1038,171,162,183,70.61,-0.001089,154,0.129,0.121,0.135,1087,1038,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.804,0.701,0.861,0.618,0.508,0.648,0.029,0.024,0.031,1.72,1.5,1.81,0.082,0.07,0.087,19.35,18.91,19.98,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.13,48.53,49.97,47.95,47.56,48.2,0,0,0,0,0,0,1.07,0,0.146,0.13,0.82,0.18,40.1
