datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-941335200000,1940,3,1939,6,23,7,1.21,0.111,0.665,28792.9,186.2,186.2,171.4,4,4,4,2002,1551,2327,1819,1368,183,183,183,719.2,268.2,1044,0.0928,0.0786,0.118,1100,1100,1100,990,990,990,971,969.7,971.9,19,18.1,20.3,0.923,0.904,0.926,0.648,0.648,0.648,0.034,0.032,0.036,1.87,1.85,1.87,0.099,0.091,0.1,17.1,16.24,18.5,0.948,0.946,0.952,0.98,0.979,0.98,0.929,0.926,0.933,43.73,41.41,47.49,42.85,40.54,46.54,0,0,0,0,0,0,0.952,0,0.545,0.092,0.55,0.45,23.8
-940730400000,1940,3,1939,6,24,7,1.67,0.111,0.665,25202.8,160.6,160.6,150,4,4,4,2768,2385,3139,2585,2202,183,183,183,1485,1102,1856,0.0667,0.0583,0.0767,1100,1100,1100,990,990,990,973,972,973.9,17,16.1,18,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.04,1.87,1.87,1.87,0.11,0.1,0.12,15.17,14.28,16.1,0.941,0.937,0.945,0.973,0.97,0.978,0.916,0.909,0.925,38.52,36.06,41.04,37.5,34.98,40.14,0,0,0,0,0,0,0.833,0,1.005,0.066,0.4,0.6,15.1
-940125600000,1940,3,1939,6,25,7,2.2,0.13,0.665,21598.5,137.3,137.3,128.6,4,4,4,3641,3251,4111,3426,3068,215,183,239,2326,1968,2772,0.059,0.0508,0.0664,1100,1100,1100,990,990,990,974.9,974.1,975.9,15.1,14.1,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.041,0.046,1.87,1.87,1.87,0.12,0.12,0.13,13.21,12.24,14.03,0.93,0.922,0.935,0.97,0.97,0.97,0.902,0.895,0.907,33.13,30.45,35.39,32.14,29.53,34.33,0,0,0,0,0,0,0.714,0,1.535,0.059,0.3,0.7,9.82
-939520800000,1940,3,1939,6,26,7,2.85,0.145,0.665,17405.4,116.2,116.2,103.6,4,4,4,4717,4207,5115,4478,3968,239,239,239,3378,2868,3776,0.0509,0.0467,0.0568,1100,1100,1100,990,990,990.02,977,976.1,977.7,13,12.3,13.9,0.925,0.92,0.926,0.648,0.648,0.648,0.05,0.046,0.053,1.87,1.87,1.87,0.14,0.13,0.15,11.14,10.46,12.07,0.907,0.89,0.921,0.97,0.97,0.97,0.88,0.863,0.893,27.28,25.11,29.96,25.9,22.99,29.06,0,0,0,0,0,0,0.576,0,2.185,0.051,0.23,0.77,6.11
-938916000000,1940,4,1939,7,27,7,3.12,0.178,0.665,15216.2,93.41,93.41,90.57,4,4,4,5167,5063,5260,4872,4768,295,295,295,3772,3668,3865,0.0571,0.0561,0.0583,1100,1100,1100,990.02,990.01,990.03,977.8,977.6,977.9,12.3,12.1,12.4,0.919,0.916,0.922,0.648,0.648,0.648,0.053,0.052,0.053,1.87,1.86,1.87,0.15,0.15,0.15,10.39,10.25,10.54,0.887,0.883,0.893,0.97,0.97,0.97,0.861,0.856,0.866,24.86,24.41,25.37,22.64,22.02,23.35,0,0,0,0,0,0,0.503,0,2.455,0.057,0.21,0.79,4.88
-938311200000,1940,4,1939,7,28,7,2.9,0.178,0.665,17126.1,109.9,109.9,101.9,4,4,4,4797,4525,4985,4502,4230,295,295,295,3402,3130,3590,0.0616,0.0592,0.0652,1100,1100,1100,990,990,990,977.1,976.6,977.5,12.9,12.5,13.4,0.926,0.926,0.926,0.648,0.648,0.648,0.05,0.049,0.052,1.87,1.87,1.87,0.15,0.14,0.15,10.99,10.64,11.48,0.906,0.897,0.915,0.97,0.97,0.97,0.879,0.87,0.887,26.86,25.74,28.34,25.49,23.88,27.49,0,0,0,0,0,0,0.566,0,2.235,0.061,0.23,0.77,5.91
-937706400000,1940,4,1939,7,29,7,2.58,0.178,0.665,19332.9,119.2,119.2,115.1,4,4,4,4266,4057,4485,3971,3762,295,295,295,2871,2662,3090,0.0692,0.0658,0.0727,1100,1100,1100,990,990,990,976.2,975.8,976.6,13.8,13.4,14.2,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.96,11.56,12.34,0.919,0.916,0.923,0.97,0.97,0.97,0.892,0.888,0.895,29.66,28.54,30.73,28.77,27.69,29.8,0,0,0,0,0,0,0.639,0,1.915,0.069,0.26,0.74,7.49
-937101600000,1940,4,1939,7,30,7,2.34,0.178,0.665,20742.5,127.9,127.9,123.5,4,4,4,3864,3670,4017,3569,3375,295,295,295,2469,2275,2622,0.0764,0.0734,0.0804,1100,1100,1100,990,990,990,975.4,975,975.7,14.6,14.3,15,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.73,12.41,13.14,0.927,0.924,0.93,0.97,0.97,0.97,0.899,0.896,0.902,31.82,30.93,32.96,30.87,30,31.97,0,0,0,0,0,0,0.686,0,1.675,0.076,0.28,0.72,8.86
-936496800000,1940,4,1939,7,31,7,2.07,0.19,0.665,22427.1,137.3,137.3,133.5,4,4,4,3421,3251,3573,3107,2930,313.6,295,321,2007,1830,2178,0.0918,0.0826,0.0987,1100,1100,1100,990,990,990,974.5,974.1,974.8,15.5,15.2,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.67,13.35,14.03,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,34.41,33.52,35.39,33.37,32.52,34.33,0,0,0,0,0,0,0.742,0,1.405,0.092,0.32,0.68,10.8
-935892000000,1940,5,1939,8,32,7,1.83,0.194,0.665,24034.1,148,148,143.1,4,4,4,3021,2840,3211,2700,2519,321,321,321,1600,1419,1790,0.106,0.1,0.113,1100,1100,1100,990,990,990,973.6,973.1,974,16.4,16,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.56,14.12,15,0.938,0.936,0.941,0.97,0.97,0.972,0.911,0.908,0.914,36.86,35.63,38.06,35.77,34.56,36.99,0,0,0,0,0,0,0.795,0,1.165,0.11,0.36,0.64,13.1
-935287200000,1940,5,1939,8,33,7,1.61,0.194,0.665,25713.1,158.3,158.3,153.1,4,4,4,2656,2467,2831,2335,2146,321,321,321,1235,1046,1410,0.121,0.113,0.13,1100,1100,1100,990,990,990,972.7,972.2,973.1,17.3,16.9,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.44,15.02,15.9,0.943,0.941,0.945,0.974,0.972,0.977,0.919,0.915,0.923,39.27,38.12,40.5,38.26,37.05,39.57,0,0,0,0,0,0,0.85,0,0.945,0.12,0.41,0.59,16
-934682400000,1940,5,1939,8,34,7,1.38,0.194,0.665,27439,167.3,167.3,163.3,4,4,4,2283,2130,2450,1962,1809,321,321,321,861.5,709.1,1029,0.141,0.131,0.151,1100,1100,1100,990,990,990,971.8,971.4,972.2,18.2,17.8,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.34,15.94,16.71,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.7,40.61,42.69,40.83,39.69,41.83,0,0,0,0,0,0,0.907,0,0.715,0.14,0.48,0.52,19.9
-934077600000,1940,5,1939,8,35,7,1.23,0.183,0.665,28537.4,172.3,172.3,169.9,4,4,4,2036,1953,2113,1733,1696,302.7,257,321,632.8,595.5,691.7,0.148,0.132,0.158,1100,1100,1100,990,990,990,971.2,970.9,971.4,18.8,18.6,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.95,16.75,17.18,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.33,42.8,43.95,42.47,41.95,43.07,0,0,0,0,0,0,0.944,0,0.565,0.15,0.54,0.46,23.2
-933472800000,1940,6,1939,9,36,7,1.09,0.155,0.665,29806.7,182.4,182.4,177.4,4,4,4,1803,1660,1902,1546,1403,257,257,257,446.1,302.7,545.1,0.143,0.135,0.155,1100,1100,1100,990,990,990,970.5,970,970.8,19.5,19.2,20,0.925,0.922,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.093,0.098,17.66,17.34,18.13,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.26,44.39,46.52,44.36,43.5,45.59,0,0,0,0,0,0,0.986,0,0.425,0.14,0.61,0.39,27.3
-932868000000,1940,6,1939,9,37,7,0.885,0.155,0.665,31827.9,192.4,192.4,189.5,4,4,4,1463,1384,1610,1206,1127,257,257,257,106,26.58,252.5,0.176,0.16,0.186,1100,1100,1100,990,990,990,969.4,969.1,969.8,20.6,20.2,20.9,0.87,0.839,0.918,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.79,1.87,0.088,0.086,0.093,18.82,18.3,19.1,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.33,46.96,49.09,47.36,46.02,48.11,0,0,0,0,0,0,1.05,0,0.22,0.18,0.75,0.25,36
-932263200000,1940,6,1939,9,38,7,0.766,0.155,0.61,30698,192.8,192.8,182.7,4,4,4,1266,1172,1366,1009,915.2,257,257,257,1.279,-0.0016,8.946,0.203,0.188,0.219,1008,915.2,1100,990,990,990,968.7,968.4,969.1,21.3,20.9,21.6,0.698,0.573,0.831,0.486,0.382,0.648,0.023,0.018,0.031,1.46,1.21,1.78,0.069,0.056,0.085,19.8,19.17,20.35,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,46.63,43.6,49.26,45.68,42.73,48.2,0,0,0,0,0,0,1.02,0,0.156,0.2,0.8,0.2,40.1
-931658400000,1940,6,1939,9,39,7,0.643,0.155,0.487,25818.5,166.4,166.4,153.7,4,3,3.7142857142857144,1063,989.5,1142,805.6,732.5,257,257,257,-0.0001374,-0.0004787,0.0004175,0.242,0.225,0.26,805.6,732.5,884.7,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.473,0.406,0.545,0.328,0.29,0.367,0.015,0.013,0.017,1.04,0.968,1.15,0.047,0.044,0.053,20.87,20.5,21.17,0.954,0.953,0.957,0.978,0.975,0.98,0.933,0.929,0.937,42.78,39.46,48.93,41.83,38.47,47.95,0,0,0,0,0,0,0.854,0,0.156,0.24,0.76,0.24,40.2
-931053600000,1940,7,1939,10,40,7,0.537,0.137,0.4,22096.1,144.6,144.6,131.5,3,3,3,888,817.7,971.4,661,590.7,227,227,227,0.00004052,-0.0001302,0.0001499,0.257,0.234,0.278,661,590.7,744.4,990,990,990,967.5,967.2,967.8,22.5,22.2,22.8,0.35,0.308,0.41,0.243,0.196,0.298,0.011,0.0086,0.013,0.832,0.712,0.985,0.037,0.031,0.044,21.72,21.23,22.12,0.956,0.953,0.957,0.979,0.978,0.98,0.936,0.932,0.938,44.8,40.72,49.42,43.84,39.81,48.2,0,0,0,0,0,0,0.731,0,0.137,0.26,0.74,0.26,41.1
-930448800000,1940,7,1939,10,41,7,0.436,0.137,0.298,16738.9,114.8,114.8,99.64,3,2,2.2857142857142856,720.4,682.3,794.3,493.4,455.3,227,227,227,-0.0002002,-0.000328,0.00006857,0.316,0.286,0.333,493.4,455.3,567.3,990,990,990,966.8,966.6,967.1,23.2,22.9,23.4,0.252,0.231,0.294,0.134,0.114,0.18,0.0058,0.0049,0.0078,0.627,0.561,0.672,0.027,0.024,0.029,22.59,22.25,22.78,0.955,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.938,46.82,35.1,52.18,44.65,34.05,48.2,0,0,0,0,0,0,0.554,0,0.138,0.31,0.68,0.32,38.4
-929844000000,1940,7,1939,10,42,7,0.397,0.137,0.26,15207.3,95.44,95.44,90.52,2,2,2,656.7,623.8,682.3,429.7,396.8,227,227,227,0.00009734,-0.0001074,0.0002916,0.346,0.333,0.364,429.7,396.8,455.3,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.218,0.204,0.231,0.102,0.0863,0.114,0.0043,0.0037,0.0049,0.552,0.5,0.594,0.024,0.021,0.025,22.92,22.78,23.1,0.957,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.938,46.18,42.9,48.7,45.26,42.05,47.72,0,0,0,0,0,0,0.503,0,0.137,0.35,0.65,0.35,38.3
-929239200000,1940,7,1939,10,43,7,0.342,0.137,0.205,12018.3,80.96,80.96,71.54,2,2,2,565.4,548.2,608.8,338.4,321.2,227,227,227,0.00002425,-0.0004598,0.0002114,0.402,0.373,0.414,338.4,321.2,381.8,990,990,990,966.1,966.1,966.3,23.9,23.7,23.9,0.183,0.177,0.199,0.0587,0.0506,0.0792,0.0025,0.0021,0.0033,0.413,0.387,0.478,0.017,0.016,0.02,23.44,23.19,23.55,0.947,0.944,0.953,0.971,0.97,0.979,0.92,0.916,0.932,36.82,35.01,41.35,35.77,33.96,40.48,0,0,0,0,0,0,0.397,0,0.137,0.4,0.6,0.4,35.1
-928634400000,1940,7,1939,10,44,7,0.312,0.122,0.19,11201.5,72.18,72.18,66.68,2,2,2,516,489.3,542,313.6,296,202.4,184,227,0.00003218,-0.000324,0.0002534,0.392,0.352,0.434,313.6,296,339,990,990,990,965.9,965.8,966,24.1,24,24.2,0.173,0.168,0.18,0.047,0.0387,0.059,0.002,0.0016,0.0025,0.374,0.349,0.411,0.016,0.015,0.017,23.7,23.58,23.84,0.943,0.94,0.947,0.97,0.97,0.97,0.915,0.912,0.918,34.37,32.34,37.21,33.34,31.37,36.09,0,0,0,0,0,0,0.37,0,0.122,0.39,0.61,0.39,35.9
-928029600000,1940,8,1939,11,45,7,0.283,0.111,0.172,10192.2,64.52,64.52,60.67,2,2,2,467.9,455.7,486,283.9,271.7,184,184,184,0.00005935,-0.0000185,0.0001669,0.393,0.379,0.404,283.9,271.7,302,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.161,0.156,0.167,0.033,0.0272,0.0416,0.0014,0.0011,0.0017,0.328,0.31,0.355,0.013,0.013,0.015,23.97,23.86,24.04,0.937,0.935,0.941,0.97,0.97,0.97,0.909,0.907,0.913,31.27,29.93,33.26,30.33,29.04,32.26,0,0,0,0,0,0,0.337,0,0.111,0.39,0.61,0.39,36
-927424800000,1940,8,1939,11,46,7,0.262,0.111,0.151,8962.92,57.52,57.52,53.35,2,2,2,433.7,420.3,453.1,249.7,236.3,184,184,184,-0.0001207,-0.000385,0.00008533,0.425,0.406,0.438,249.7,236.3,269.1,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.149,0.144,0.156,0.0185,0.0158,0.026,0.00076,0.00065,0.0011,0.278,0.262,0.306,0.011,0.011,0.013,24.17,24.06,24.25,0.929,0.925,0.934,0.97,0.97,0.97,0.901,0.897,0.906,27.5,25.99,29.65,26.68,25.21,28.76,0,0,0,0,0,0,0.296,0,0.111,0.42,0.58,0.42,34.2
-926820000000,1940,8,1939,11,47,7,0.242,0.111,0.131,7982.8,49.89,49.89,47.52,2,1,1.1428571428571428,400.4,386.5,417.9,216.4,202.5,184,184,184,0.0001582,-0.0002243,0.0004998,0.46,0.44,0.476,216.4,202.5,233.9,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.137,0.132,0.143,0.0141,0.013,0.0156,0.00058,0.00053,0.00064,0.363,0.259,0.399,0.015,0.011,0.016,24.24,24.16,24.31,0.952,0.924,0.959,0.979,0.97,0.98,0.932,0.897,0.939,45.29,25.72,50.88,43.95,24.95,48.2,0,0,0,0,0,0,0.264,0,0.111,0.46,0.54,0.46,33
-926215200000,1940,8,1939,11,48,7,0.223,0.107,0.115,7152.59,47.77,47.77,42.57,1,1,1,368.1,350.2,380.8,190.7,176.3,177.4,138,184,-0.0001151,-0.0004907,0.0001968,0.482,0.394,0.511,190.7,176.3,212.2,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.127,0.123,0.131,0.012,0.0107,0.0138,0.00048,0.00043,0.00055,0.339,0.314,0.374,0.014,0.013,0.015,24.42,24.35,24.48,0.952,0.948,0.957,0.979,0.976,0.98,0.932,0.926,0.938,43.47,40.14,48.74,42.57,39.19,47.77,0,0,0,0,0,0,0.237,0,0.108,0.48,0.52,0.48,32.1
-925610400000,1940,9,1939,12,49,7,0.203,0.0835,0.119,7476.33,47.04,47.04,44.5,1,1,1,335.5,325.7,346.9,197.5,187.7,138,138,138,0.00002514,-0.000202,0.0004734,0.412,0.398,0.424,197.5,187.7,208.9,990,990,990,965.1,965,965.1,24.9,24.9,25,0.126,0.123,0.13,0.0125,0.0117,0.0135,0.0005,0.00047,0.00054,0.348,0.33,0.368,0.014,0.013,0.015,24.57,24.5,24.64,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.41,43.13,48,44.5,42.27,47.04,0,0,0,0,0,0,0.247,0,0.084,0.41,0.59,0.41,36.8
-925005600000,1940,9,1939,12,50,7,0.187,0.0835,0.104,6467.32,41.81,41.81,38.5,1,1,1,309.9,299.2,323.6,171.9,161.2,138,138,138,-0.00009139,-0.0004305,0.0002433,0.445,0.426,0.461,171.9,161.2,185.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.117,0.113,0.122,0.0104,0.00945,0.0115,0.00041,0.00038,0.00046,0.302,0.283,0.326,0.012,0.011,0.013,24.75,24.66,24.82,0.946,0.943,0.951,0.975,0.97,0.98,0.922,0.915,0.931,39.49,36.99,42.66,38.5,35.88,41.81,0,0,0,0,0,0,0.214,0,0.083,0.45,0.56,0.44,34.6
-924400800000,1940,9,1939,12,51,7,0.173,0.0835,0.0895,5525.01,35.88,35.88,32.89,1,1,1,286,273.8,299.2,148,135.8,138,138,138,0.000124,-0.00006622,0.0004394,0.483,0.461,0.504,148,135.8,161.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.109,0.104,0.113,0.00833,0.00729,0.00945,0.00033,0.00029,0.00038,0.259,0.237,0.283,0.01,0.0094,0.011,24.9,24.82,24.97,0.938,0.933,0.943,0.97,0.97,0.97,0.91,0.905,0.915,33.9,31.03,36.99,32.89,30.1,35.88,0,0,0,0,0,0,0.183,0,0.0835,0.48,0.52,0.48,31.9
-923796000000,1940,9,1939,12,52,7,0.158,0.0835,0.0741,4545.55,29.53,29.53,27.06,1,1,1,260.5,256.7,271.3,122.5,118.7,138,138,138,-0.000201,-0.0004966,0.0001374,0.53,0.509,0.538,122.5,118.7,133.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.0996,0.0982,0.103,0.00616,0.00584,0.00708,0.00024,0.00023,0.00028,0.214,0.207,0.233,0.0085,0.0082,0.0092,25.04,24.98,25.07,0.927,0.925,0.932,0.97,0.97,0.97,0.899,0.897,0.904,27.89,26.99,30.44,27.06,26.18,29.53,0,0,0,0,0,0,0.15,0,0.0839,0.53,0.47,0.53,28.8
-923191200000,1940,9,1939,12,53,7,0.16,0.0689,0.0908,5628.26,34.44,34.44,33.5,1,1,1,264.1,264.1,264.1,150.1,126.1,114,110,138,0.0001374,0.0001374,0.0001374,0.432,0.417,0.523,150.1,126.1,154.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.107,0.101,0.108,0.00851,0.00647,0.00885,0.00034,0.00026,0.00035,0.261,0.22,0.267,0.01,0.0087,0.011,24.98,24.98,25.02,0.939,0.929,0.94,0.97,0.97,0.97,0.911,0.901,0.912,34.54,28.76,35.5,33.5,27.9,34.44,0,0,0,0,0,0,0.186,0,0.0692,0.43,0.57,0.43,35.2
-922586400000,1940,10,1940,1,1,7,0.157,0.0665,0.0908,5634.05,34.44,34.44,33.54,1,1,1,260.2,256.7,264.1,150.2,146.7,110,110,110,-0.0000975,-0.0003641,0.0001374,0.423,0.417,0.429,150.2,146.7,154.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.105,0.108,0.00851,0.00822,0.00885,0.00034,0.00033,0.00035,0.26,0.254,0.267,0.01,0.01,0.011,25,24.98,25.02,0.939,0.938,0.94,0.97,0.97,0.97,0.911,0.91,0.912,34.57,33.75,35.5,33.54,32.74,34.44,0,0,0,0,0,0,0.186,0,0.0662,0.42,0.58,0.42,35.9
-921981600000,1940,10,1940,1,2,7,0.162,0.0665,0.0951,5907.29,36.68,36.68,35.16,1,1,1,267.2,264.1,273.8,157.2,154.1,110,110,110,0.00021,0.00004143,0.0004394,0.412,0.402,0.417,157.2,154.1,163.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.108,0.111,0.00912,0.00885,0.00967,0.00036,0.00035,0.00038,0.273,0.267,0.285,0.011,0.011,0.011,24.96,24.92,24.98,0.941,0.94,0.944,0.97,0.97,0.971,0.914,0.912,0.916,36.24,35.5,37.76,35.16,34.44,36.68,0,0,0,0,0,0,0.195,0,0.0669,0.41,0.59,0.41,36.5
-921376800000,1940,10,1940,1,3,7,0.178,0.0665,0.111,6977.81,44.42,44.42,41.53,1,1,1,293.7,275.9,306,183.7,165.9,110,110,110,-0.00004654,-0.0004892,0.0002767,0.375,0.359,0.399,183.7,165.9,196,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.112,0.123,0.0114,0.00985,0.0124,0.00045,0.00039,0.0005,0.32,0.288,0.342,0.013,0.011,0.014,24.8,24.73,24.91,0.95,0.944,0.954,0.979,0.972,0.98,0.929,0.918,0.934,42.44,38.27,45.33,41.53,37.21,44.42,0,0,0,0,0,0,0.231,0,0.067,0.37,0.62,0.38,39.2
-920772000000,1940,10,1940,1,4,7,0.188,0.0655,0.123,7734.77,46.66,46.66,46.04,1,1,1,311.4,309.1,311.8,203.1,199.1,108.3,106,110,-0.00005693,-0.0001313,-0.00004454,0.348,0.34,0.356,203.1,199.1,205.8,990,990,990,965,964.9,965,25,25,25.1,0.125,0.124,0.126,0.013,0.0127,0.0132,0.00052,0.00051,0.00053,0.355,0.348,0.359,0.014,0.014,0.014,24.69,24.68,24.71,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,46.98,46.04,47.61,46.04,45.12,46.66,0,0,0,0,0,0,0.256,0,0.065,0.35,0.65,0.35,41.1
-920167200000,1940,11,1940,2,5,7,0.196,0.0641,0.132,8085.84,48.2,48.2,48.13,1,1,1,324.4,316.5,325.7,218.4,210.5,106,106,106,-0.00008156,-0.0001651,0.0004195,0.326,0.325,0.335,218.4,210.5,219.7,990,990,990,965,965,965,25,25,25,0.13,0.127,0.131,0.0143,0.0136,0.0144,0.00057,0.00055,0.00058,0.382,0.368,0.384,0.015,0.015,0.015,24.6,24.59,24.65,0.958,0.957,0.958,0.98,0.98,0.98,0.939,0.937,0.939,50.46,48.68,50.75,48.13,47.71,48.2,0,0,0,0,0,0,0.267,0,0.064,0.33,0.67,0.33,41.3
-919562400000,1940,11,1940,2,6,7,0.198,0.0641,0.134,8097.6,48.2,48.2,48.2,1,1,1,327.9,325.7,331.6,221.9,219.7,106,106,106,-0.0002613,-0.0004585,-0.0001651,0.323,0.32,0.325,221.9,219.7,225.6,990,990,990,965,965,965.1,25,24.9,25,0.131,0.131,0.133,0.0146,0.0144,0.0149,0.00059,0.00058,0.0006,0.388,0.384,0.395,0.016,0.015,0.016,24.57,24.55,24.59,0.958,0.958,0.959,0.98,0.98,0.98,0.939,0.939,0.94,51.25,50.75,52.08,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.064,0.32,0.68,0.32,40.9
-918957600000,1940,11,1940,2,7,7,0.201,0.0641,0.136,8097.6,48.2,48.2,48.2,1,1,1,331.6,331.6,331.6,225.6,225.6,106,106,106,-0.0004585,-0.0004585,-0.0004585,0.32,0.32,0.32,225.6,225.6,225.6,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.133,0.133,0.133,0.0149,0.0149,0.0149,0.0006,0.0006,0.0006,0.395,0.395,0.395,0.016,0.016,0.016,24.55,24.55,24.55,0.959,0.959,0.959,0.98,0.98,0.98,0.94,0.94,0.94,52.08,52.08,52.08,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.065,0.32,0.68,0.32,40.3
-918352800000,1940,11,1940,2,8,7,0.204,0.0651,0.139,8390.8,50.34,50.34,49.95,2,1,1.8571428571428572,337.9,335.5,338.3,230.2,220.3,107.7,106,118,0.0000382,-0.000202,0.00007823,0.319,0.313,0.349,230.2,220.3,232.3,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.135,0.132,0.135,0.0153,0.0145,0.0155,0.00061,0.00058,0.00062,0.269,0.247,0.387,0.011,0.0099,0.016,24.64,24.52,24.68,0.929,0.923,0.958,0.971,0.97,0.98,0.902,0.895,0.939,29.45,25.62,50.77,28.42,24.86,48.2,0,0,0,0,0,0,0.277,0,0.065,0.32,0.68,0.32,41.1
-917748000000,1940,12,1940,3,9,7,0.213,0.0714,0.142,8535.59,53.4,53.4,50.81,2,1,1.8571428571428572,352.9,340.6,364.7,234.9,222.6,118,118,118,0.00008113,-0.0004907,0.0003503,0.334,0.324,0.346,234.9,222.6,246.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.137,0.133,0.142,0.0157,0.0147,0.0167,0.00063,0.00059,0.00067,0.276,0.251,0.391,0.011,0.01,0.016,24.56,24.51,24.6,0.93,0.924,0.959,0.971,0.97,0.98,0.904,0.896,0.939,29.97,25.87,51.28,28.85,25.1,48.2,0,0,0,0,0,0,0.282,0,0.071,0.34,0.67,0.33,40.1
-917143200000,1940,12,1940,3,10,7,0.234,0.0653,0.169,10155.6,64.82,64.82,60.45,2,2,2,386.8,373,402.9,278.8,255,108,104,118,0.00008113,-0.0002322,0.0004218,0.28,0.258,0.316,278.8,255,298.9,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.151,0.145,0.158,0.0306,0.0194,0.0401,0.0012,0.00078,0.0016,0.313,0.279,0.342,0.013,0.011,0.014,24.35,24.24,24.46,0.936,0.931,0.94,0.97,0.97,0.97,0.908,0.903,0.912,31.16,28.46,33.41,30.22,27.61,32.41,0,0,0,0,0,0,0.336,0,0.065,0.28,0.72,0.28,43.4
-916538400000,1940,12,1940,3,11,7,0.249,0.0629,0.186,11219.4,76.26,76.26,66.78,2,2,2,412,402.9,455.7,308,298.9,104,104,104,0.000369,0.0001222,0.0004218,0.253,0.228,0.258,308,298.9,351.7,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.161,0.158,0.176,0.0444,0.0401,0.065,0.0018,0.0016,0.0027,0.356,0.342,0.421,0.014,0.014,0.017,24.19,23.93,24.24,0.942,0.94,0.949,0.971,0.97,0.974,0.914,0.912,0.924,34.4,33.41,39.14,33.39,32.41,38.13,0,0,0,0,0,0,0.371,0,0.063,0.25,0.75,0.25,45.1
-915933600000,1940,12,1940,3,12,7,0.282,0.0629,0.219,13220.9,81.19,81.19,78.7,2,2,2,466.4,455.7,477.4,362.4,351.7,104,104,104,0.00002381,-0.0004048,0.0004728,0.223,0.218,0.228,362.4,351.7,373.4,990,990,990,965.7,965.7,965.7,24.3,24.3,24.3,0.18,0.176,0.184,0.07,0.065,0.0752,0.0029,0.0027,0.0031,0.437,0.421,0.454,0.018,0.017,0.019,23.86,23.8,23.93,0.95,0.949,0.952,0.977,0.974,0.979,0.928,0.924,0.932,40.29,39.14,41.46,39.35,38.13,40.59,0,0,0,0,0,0,0.437,0,0.063,0.22,0.78,0.22,46.9
-915328800000,1940,12,1940,3,13,7,0.299,0.0698,0.229,13807,85.85,85.85,82.18,2,2,2,494.5,477.4,516.8,379,366,115.4,104,120,-0.00005839,-0.0004048,0.00005976,0.233,0.217,0.247,379,366,396.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.187,0.183,0.194,0.0779,0.0718,0.0863,0.0032,0.003,0.0036,0.463,0.444,0.49,0.019,0.018,0.02,23.71,23.58,23.8,0.952,0.951,0.955,0.979,0.977,0.98,0.932,0.929,0.935,41.96,40.55,43.8,41.09,39.63,42.92,0,0,0,0,0,0,0.457,0,0.07,0.23,0.77,0.23,46.2
-914724000000,1941,1,1940,4,14,7,0.341,0.0726,0.268,15777.6,96.4,96.4,93.91,2,2,2,563.7,527.3,601.8,443.7,407.3,120,120,120,-0.00004689,-0.0004778,0.0004706,0.213,0.199,0.228,443.7,407.3,481.8,990,990,990,966.1,966,966.3,23.9,23.7,24,0.211,0.197,0.229,0.108,0.0913,0.126,0.0045,0.0038,0.0053,0.562,0.506,0.623,0.024,0.021,0.026,23.3,23.07,23.52,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.5,44.89,52.11,46.96,43.99,48.2,0,0,0,0,0,0,0.522,0,0.073,0.21,0.79,0.21,46.3
-914119200000,1941,1,1940,4,15,7,0.398,0.0726,0.326,18739.2,127.4,127.4,111.5,3,3,3,658.8,608.8,739.6,538.8,488.8,120,120,120,-0.00006932,-0.0004823,0.0002916,0.183,0.162,0.197,538.8,488.8,619.6,990,990,990,966.5,966.3,966.9,23.5,23.1,23.7,0.262,0.233,0.308,0.161,0.13,0.215,0.0069,0.0055,0.0093,0.608,0.525,0.744,0.026,0.022,0.032,22.86,22.4,23.14,0.949,0.945,0.955,0.973,0.97,0.98,0.924,0.917,0.936,38.19,34.94,43.33,37.18,33.9,42.47,0,0,0,0,0,0,0.62,0,0.072,0.18,0.82,0.18,47.1
-913514400000,1941,1,1940,4,16,7,0.522,0.0726,0.449,24496.9,157.4,157.4,145.8,4,3,3.2857142857142856,862.9,779.4,924.7,742.9,659.4,120,120,120,0.0001019,-0.0001302,0.0004146,0.14,0.13,0.154,742.9,659.4,804.7,990,990,990,967.4,967,967.6,22.6,22.4,23,0.387,0.33,0.438,0.294,0.241,0.328,0.013,0.011,0.015,0.932,0.811,1.01,0.041,0.035,0.045,21.72,21.42,22.17,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.56,39.54,51.94,44.9,38.55,48.2,0,0,0,0,0,0,0.81,0,0.073,0.14,0.86,0.14,46.9
-912909600000,1941,1,1940,4,17,7,0.602,0.0798,0.522,27983.8,173.8,173.8,166.6,4,4,4,995.2,941.1,1043,863.2,821.1,132,120,162,-0.0001027,-0.0004109,0.0001138,0.132,0.117,0.158,863.2,821.1,907.8,990,990,990,967.9,967.7,968,22.1,22,22.3,0.495,0.453,0.533,0.357,0.336,0.378,0.016,0.015,0.017,1.09,1.01,1.16,0.049,0.045,0.053,21.05,20.84,21.33,0.955,0.954,0.956,0.98,0.978,0.98,0.935,0.933,0.936,42.51,40.95,44.35,41.64,40.05,43.46,0,0,0,0,0,0,0.925,0,0.08,0.13,0.87,0.13,46.5
-912304800000,1941,2,1940,5,18,7,0.612,0.098,0.514,27435.3,173.1,173.1,163.3,4,4,4,1011,989.5,1073,849.4,827.5,162,162,162,-0.0003685,-0.0004787,-0.00003874,0.16,0.151,0.164,849.4,827.5,911.3,990,990,990,967.9,967.9,968.1,22.1,21.9,22.1,0.491,0.471,0.548,0.35,0.339,0.38,0.016,0.015,0.017,1.07,1.03,1.18,0.049,0.047,0.054,21,20.69,21.11,0.954,0.954,0.955,0.979,0.978,0.98,0.934,0.933,0.936,41.72,40.85,44.16,40.83,39.94,43.28,0,0,0,0,0,0,0.907,0,0.098,0.16,0.84,0.16,44.8
-911700000000,1941,2,1940,5,19,7,0.69,0.098,0.592,30682.5,191.2,191.2,182.6,4,4,4,1141,1083,1208,978.9,920.9,162,162,162,-0.0000242,-0.002427,0.003559,0.142,0.134,0.15,978.9,920.9,1046,990,990,990,968.3,968.2,968.6,21.7,21.4,21.8,0.622,0.556,0.713,0.431,0.385,0.527,0.02,0.018,0.025,1.32,1.19,1.53,0.061,0.055,0.071,20.33,19.92,20.65,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.59,44.53,48.78,45.66,43.64,47.8,0,0,0,0,0,0,1.01,0,0.098,0.14,0.86,0.14,44.5
-911095200000,1941,2,1940,5,20,7,0.81,0.098,0.663,32326.3,192.8,192.8,192.4,4,4,4,1339,1232,1432,1177,1070,162,162,162,81.37,-0.001089,169.9,0.121,0.113,0.131,1096,1070,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.82,0.748,0.864,0.638,0.58,0.648,0.03,0.027,0.031,1.76,1.62,1.81,0.084,0.076,0.087,19.28,18.92,19.75,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.35,48.61,49.97,48.1,47.64,48.2,0,0,0,0,0,0,1.07,0,0.147,0.12,0.82,0.18,39.9
-910490400000,1941,2,1940,5,21,7,0.947,0.111,0.665,31195.9,189.7,189.7,185.7,4,4,4,1566,1455,1660,1382,1293,184,162,239,282.3,192.7,347.5,0.117,0.101,0.144,1100,1100,1100,990,990,990,969.7,969.3,970,20.3,20,20.7,0.9,0.873,0.918,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.87,0.091,0.088,0.093,18.45,18.13,18.84,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.37,46.53,48.39,46.42,45.6,47.42,0,0,0,0,0,0,1.03,0,0.282,0.12,0.7,0.3,32.9
-909885600000,1941,3,1940,6,22,7,1.03,0.145,0.665,30438.4,182.4,182.4,181.2,4,4,4,1695,1660,1802,1456,1421,239,239,239,355.9,320.7,462.7,0.141,0.133,0.144,1100,1100,1100,990,990,990,970.1,970,970.5,19.9,19.5,20,0.92,0.918,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.093,0.096,18.02,17.67,18.13,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,46.22,45.27,46.53,45.3,44.37,45.6,0,0,0,0,0,0,1.01,0,0.365,0.14,0.65,0.35,29.6
-909280800000,1941,3,1940,6,23,7,1.19,0.116,0.665,28898,176.4,176.4,172,4,4,4,1968,1832,2130,1777,1593,191,183,239,676.8,493.3,847.1,0.0975,0.0859,0.13,1100,1100,1100,990,990,990,971,970.6,971.4,19,18.6,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17.15,16.71,17.57,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,43.88,42.69,45,43,41.83,44.1,0,0,0,0,0,0,0.956,0,0.525,0.097,0.56,0.44,24.3
-908676000000,1941,3,1940,6,24,7,1.45,0.111,0.665,26939,166.3,166.3,160.4,4,4,4,2390,2169,2840,2207,1986,183,183,183,1107,886.2,1557,0.0774,0.0644,0.0844,1100,1100,1100,990,990,990,972,971.5,973.1,18,16.9,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.038,1.87,1.87,1.87,0.1,0.1,0.11,16.08,15,16.62,0.945,0.941,0.947,0.978,0.972,0.98,0.924,0.914,0.928,41,38.06,42.43,40.09,36.99,41.59,0,0,0,0,0,0,0.891,0,0.785,0.077,0.46,0.54,18.6
-908071200000,1941,3,1940,6,25,7,1.91,0.111,0.665,23476,145.9,145.9,139.7,4,4,4,3155,2915,3356,2972,2732,183,183,183,1872,1632,2073,0.0581,0.0545,0.0628,1100,1100,1100,990,990,990,973.9,973.3,974.3,16.1,15.7,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.26,13.81,14.82,0.937,0.934,0.94,0.97,0.97,0.971,0.909,0.906,0.912,36.01,34.78,37.56,34.93,33.74,36.46,0,0,0,0,0,0,0.776,0,1.245,0.058,0.35,0.65,12.3
-907466400000,1941,3,1940,6,26,7,1.97,0.169,0.665,23063.1,143,143,137.3,4,4,4,3258,3021,3356,2979,2726,279,183,295,1879,1626,2073,0.086,0.0545,0.0977,1100,1100,1100,990,990,990,974.1,973.6,974.3,15.9,15.7,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.03,13.81,14.56,0.935,0.934,0.938,0.97,0.97,0.97,0.907,0.906,0.91,35.38,34.78,36.85,34.32,33.74,35.75,0,0,0,0,0,0,0.763,0,1.305,0.086,0.34,0.66,11.7
-906861600000,1941,4,1940,7,27,7,1.75,0.158,0.665,24567.4,149,149,146.2,4,4,4,2902,2803,3004,2640,2586,261.6,217,295,1540,1486,1609,0.09,0.0755,0.102,1100,1100,1100,990,990,990,973.3,973,973.5,16.7,16.5,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.85,14.6,15.09,0.94,0.939,0.941,0.971,0.97,0.972,0.913,0.91,0.915,37.65,36.96,38.3,36.56,35.85,37.25,0,0,0,0,0,0,0.812,0,1.085,0.09,0.38,0.62,14
-906256800000,1941,4,1940,7,28,7,1.65,0.131,0.665,25390,152.6,152.6,151.1,4,4,4,2725,2671,2782,2508,2454,217,217,217,1408,1354,1465,0.0796,0.078,0.0812,1100,1100,1100,990,990,990,972.9,972.7,973,17.1,17,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.28,15.14,15.41,0.942,0.942,0.943,0.973,0.973,0.974,0.917,0.916,0.918,38.81,38.44,39.16,37.78,37.39,38.15,0,0,0,0,0,0,0.84,0,0.985,0.079,0.4,0.6,15.4
-905652000000,1941,4,1940,7,29,7,1.47,0.131,0.665,26785.4,160.3,160.3,159.4,4,4,4,2426,2396,2592,2209,2179,217,217,217,1109,1079,1275,0.0895,0.0837,0.0906,1100,1100,1100,990,990,990,972.1,972.1,972.5,17.9,17.5,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16,15.6,16.07,0.945,0.943,0.945,0.978,0.975,0.978,0.924,0.92,0.925,40.77,39.68,40.97,39.86,38.7,40.07,0,0,0,0,0,0,0.886,0,0.805,0.089,0.45,0.55,18.2
-905047200000,1941,4,1940,7,30,7,1.35,0.152,0.665,27661.7,168,168,164.7,4,4,4,2233,2102,2385,1982,1826,250.7,217,276,882.4,726,1068,0.113,0.091,0.131,1100,1100,1100,990,990,990,971.7,971.3,972,18.3,18,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.46,16.1,16.78,0.946,0.945,0.947,0.98,0.978,0.98,0.927,0.925,0.928,42.02,41.04,42.87,41.16,40.14,42.01,0,0,0,0,0,0,0.915,0,0.685,0.11,0.49,0.51,20.5
-904442400000,1941,5,1940,8,31,7,1.18,0.16,0.665,28946.3,176.4,176.4,172.3,4,4,4,1957,1832,2077,1693,1596,264,192,276,592.5,495.7,700.8,0.135,0.105,0.147,1100,1100,1100,990,990,990,970.9,970.6,971.3,19.1,18.7,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.18,16.84,17.57,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,43.95,43.03,45,43.07,42.17,44.1,0,0,0,0,0,0,0.957,0,0.515,0.14,0.56,0.44,24.5
-903837600000,1941,5,1940,8,32,7,1.02,0.116,0.665,30488.3,184.1,184.1,181.5,4,4,4,1687,1610,1752,1495,1418,192,192,192,394.7,317.5,459.5,0.114,0.11,0.119,1100,1100,1100,990,990,990,970.1,969.8,970.3,19.9,19.7,20.2,0.919,0.913,0.924,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.095,18.05,17.83,18.3,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.3,45.72,46.97,45.37,44.81,46.03,0,0,0,0,0,0,1.01,0,0.355,0.11,0.65,0.35,29.9
-903232800000,1941,5,1940,8,33,7,0.883,0.116,0.665,31842.1,192.8,192.8,189.5,4,4,4,1460,1366,1560,1268,1174,192,192,192,167.5,73.95,267.6,0.132,0.123,0.141,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.868,0.828,0.909,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.78,1.86,0.088,0.085,0.091,18.83,18.47,19.17,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.36,47.4,49.27,47.38,46.46,48.2,0,0,0,0,0,0,1.05,0,0.218,0.13,0.75,0.25,36.1
-902628000000,1941,5,1940,8,34,7,0.762,0.113,0.641,31999.6,192.8,192.8,190.5,4,4,4,1260,1183,1341,1073,1008,187.6,161,192,12.15,-0.001344,49.33,0.149,0.136,0.16,1060,1008,1100,990,990,990,968.7,968.5,969,21.3,21,21.5,0.743,0.661,0.817,0.559,0.44,0.648,0.026,0.02,0.031,1.59,1.38,1.77,0.075,0.064,0.084,19.69,19.26,20.09,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.82,47.41,49.97,47.62,46.46,48.2,0,0,0,0,0,0,1.06,0,0.121,0.15,0.84,0.16,42
-902023200000,1941,6,1940,9,35,7,0.656,0.0974,0.558,29343.3,186.6,186.6,174.7,4,4,4,1084,997.7,1167,922.9,836.7,161,161,161,0.0003863,-0.0004109,0.003559,0.149,0.138,0.161,922.9,836.7,1006,990,990,990,968.2,967.9,968.4,21.8,21.6,22.1,0.561,0.479,0.654,0.387,0.344,0.436,0.018,0.016,0.02,1.2,1.05,1.37,0.055,0.047,0.064,20.63,20.21,21.06,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,44.56,41.21,47.6,43.67,40.33,46.65,0,0,0,0,0,0,0.97,0,0.098,0.15,0.85,0.15,44.7
-901418400000,1941,6,1940,9,36,7,0.533,0.0974,0.436,23777.8,156.9,156.9,141.5,4,3,3.142857142857143,881.3,803.7,971.4,720.3,642.7,161,161,161,0.0001798,-0.0001302,0.0004143,0.184,0.166,0.2,720.3,642.7,810.4,990,990,990,967.4,967.1,967.8,22.6,22.2,22.9,0.381,0.328,0.455,0.28,0.23,0.331,0.012,0.01,0.015,0.914,0.79,1.03,0.041,0.035,0.046,21.66,21.21,22.1,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,46.79,40.18,51.95,45.31,39.23,48.2,0,0,0,0,0,0,0.786,0,0.097,0.18,0.82,0.18,44.6
-900813600000,1941,6,1940,9,37,7,0.42,0.0974,0.323,18411,122.8,122.8,109.6,3,2,2.857142857142857,694.5,630.1,760.5,533.5,469.1,161,161,161,-0.0001327,-0.0004011,0.0002369,0.233,0.212,0.255,533.5,469.1,599.5,990,990,990,966.7,966.4,966.9,23.3,23.1,23.6,0.266,0.23,0.304,0.158,0.12,0.201,0.0068,0.0051,0.0087,0.622,0.548,0.717,0.027,0.023,0.031,22.7,22.34,22.97,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.918,0.938,40.03,35.36,50.57,38.82,34.3,48.2,0,0,0,0,0,0,0.609,0,0.097,0.23,0.77,0.23,43.8
-900208800000,1941,6,1940,9,38,7,0.354,0.0974,0.256,15205.6,96.4,96.4,90.51,2,2,2,585,556.2,615.6,424,395.2,161,161,161,-0.00004524,-0.0004778,0.0004706,0.276,0.262,0.289,424,395.2,454.6,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.208,0.198,0.221,0.0991,0.0855,0.114,0.0042,0.0036,0.0048,0.536,0.492,0.584,0.023,0.021,0.025,23.23,23.05,23.4,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.18,43.28,49.22,45.25,42.42,48.2,0,0,0,0,0,0,0.503,0,0.098,0.28,0.72,0.28,43
-899604000000,1941,6,1940,9,39,7,0.324,0.0839,0.24,14354.7,88.87,88.87,85.44,2,2,2,535.2,512.1,551,396.5,377.1,138.7,135,161,0.00006056,-0.0002045,0.0003105,0.259,0.246,0.292,396.5,377.1,413.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.197,0.189,0.202,0.0862,0.077,0.094,0.0036,0.0032,0.0039,0.493,0.464,0.518,0.021,0.019,0.022,23.5,23.42,23.63,0.954,0.952,0.956,0.98,0.979,0.98,0.935,0.932,0.937,43.6,41.6,45.34,42.72,40.75,44.44,0,0,0,0,0,0,0.475,0,0.084,0.26,0.74,0.26,44.3
-898999200000,1941,7,1940,10,40,7,0.285,0.0816,0.203,12150.7,77.57,77.57,72.33,2,2,2,470.9,453.1,494.7,335.9,318.1,135,135,135,-0.00003934,-0.0004048,0.0001669,0.287,0.273,0.298,335.9,318.1,359.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.175,0.169,0.183,0.0576,0.0491,0.0688,0.0024,0.002,0.0028,0.402,0.375,0.437,0.017,0.015,0.018,23.88,23.74,23.99,0.946,0.944,0.95,0.972,0.97,0.976,0.919,0.915,0.927,37.22,35.3,39.76,36.16,34.24,38.79,0,0,0,0,0,0,0.402,0,0.082,0.29,0.71,0.29,42.6
-898394400000,1941,7,1940,10,41,7,0.262,0.0816,0.18,10784.5,66.33,66.33,64.19,2,2,2,432.7,426.6,442.8,297.7,291.6,135,135,135,-0.00007177,-0.0001941,0.0001986,0.312,0.305,0.316,297.7,291.6,307.8,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.161,0.159,0.165,0.0395,0.0367,0.0443,0.0016,0.0015,0.0018,0.344,0.335,0.36,0.014,0.014,0.015,24.11,24.05,24.14,0.94,0.939,0.942,0.97,0.97,0.97,0.912,0.911,0.914,33.09,32.42,34.19,32.1,31.44,33.16,0,0,0,0,0,0,0.357,0,0.082,0.31,0.69,0.31,41.2
-897789600000,1941,7,1940,10,42,7,0.249,0.0816,0.167,10012.6,61.99,61.99,59.6,2,2,2,411.3,398.1,422.5,276.3,263.1,135,135,135,0.0001666,-0.0002152,0.0004998,0.328,0.32,0.339,276.3,263.1,287.5,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.154,0.149,0.158,0.0294,0.0232,0.0347,0.0012,0.00094,0.0014,0.312,0.293,0.329,0.013,0.012,0.013,24.24,24.17,24.32,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,30.72,29.26,31.96,29.8,28.38,31,0,0,0,0,0,0,0.331,0,0.082,0.33,0.67,0.33,40.2
-897184800000,1941,7,1940,10,43,7,0.228,0.0765,0.152,9112.18,55.89,55.89,54.24,2,2,2,377.4,364.7,389.1,251,242.1,126.4,115,135,-0.00004997,-0.0004907,0.0003328,0.335,0.308,0.358,251,242.1,258,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.144,0.142,0.146,0.0181,0.0163,0.0208,0.00073,0.00066,0.00084,0.274,0.264,0.282,0.011,0.011,0.011,24.44,24.38,24.51,0.93,0.927,0.931,0.97,0.97,0.97,0.902,0.899,0.903,27.96,26.91,28.81,27.12,26.1,27.95,0,0,0,0,0,0,0.301,0,0.076,0.34,0.67,0.33,40
-896580000000,1941,8,1940,11,44,7,0.208,0.0696,0.139,8362.7,53.14,53.14,49.78,2,1,1.5714285714285714,344.3,331.6,360.3,229.3,216.6,115,115,115,0.00007891,-0.0004585,0.0004734,0.334,0.319,0.347,229.3,216.6,245.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.134,0.13,0.14,0.0152,0.0142,0.0166,0.00061,0.00057,0.00067,0.311,0.247,0.395,0.012,0.0099,0.016,24.57,24.5,24.63,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,36.84,25.59,51.98,35.22,24.83,48.2,0,0,0,0,0,0,0.277,0,0.069,0.33,0.67,0.33,40.2
-895975200000,1941,8,1940,11,45,7,0.193,0.0696,0.123,7755.79,48.2,48.2,46.17,1,1,1,319.2,311.8,329.2,204.2,196.8,115,115,115,-0.0001283,-0.0004305,0.00008311,0.36,0.349,0.369,204.2,196.8,214.2,990,990,990,965,965,965,25,25,25,0.126,0.123,0.129,0.0131,0.0125,0.014,0.00052,0.0005,0.00056,0.357,0.344,0.375,0.014,0.014,0.015,24.65,24.58,24.7,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,47.14,45.46,49.43,46.17,44.55,48.2,0,0,0,0,0,0,0.256,0,0.07,0.36,0.64,0.36,40.2
-895370400000,1941,8,1940,11,46,7,0.187,0.0696,0.118,7401.26,44.55,44.55,44.06,1,1,1,309.6,302.3,311.8,194.6,187.3,115,115,115,-0.00004122,-0.0001877,0.0001219,0.372,0.369,0.38,194.6,187.3,196.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.12,0.123,0.0123,0.0117,0.0125,0.00049,0.00047,0.0005,0.34,0.327,0.344,0.014,0.013,0.014,24.71,24.7,24.76,0.953,0.951,0.954,0.98,0.98,0.98,0.934,0.932,0.935,44.95,43.25,45.46,44.06,42.39,44.55,0,0,0,0,0,0,0.245,0,0.069,0.37,0.63,0.37,39.6
-894765600000,1941,8,1940,11,47,7,0.171,0.0696,0.102,6352.59,41.67,41.67,37.81,1,1,1,283.4,273.8,299.2,168.4,158.8,115,115,115,0.00004094,-0.0004892,0.0004394,0.406,0.384,0.42,168.4,158.8,184.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.119,0.0101,0.00924,0.0114,0.0004,0.00037,0.00045,0.293,0.276,0.321,0.012,0.011,0.013,24.87,24.78,24.93,0.945,0.942,0.95,0.974,0.97,0.98,0.92,0.914,0.931,38.83,36.56,42.52,37.81,35.47,41.67,0,0,0,0,0,0,0.21,0,0.069,0.41,0.6,0.4,37.1
-894160800000,1941,9,1940,12,48,7,0.166,0.055,0.111,6972.71,41.5,41.5,41.5,1,1,1,273.8,273.8,273.8,182.8,182.8,91,91,91,0.0004394,0.0004394,0.0004394,0.332,0.332,0.332,182.8,182.8,182.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.116,0.116,0.116,0.0113,0.0113,0.0113,0.00045,0.00045,0.00045,0.316,0.316,0.316,0.013,0.013,0.013,24.89,24.89,24.89,0.949,0.949,0.949,0.98,0.98,0.98,0.93,0.93,0.93,42.35,42.35,42.35,41.5,41.5,41.5,0,0,0,0,0,0,0.231,0,0.055,0.33,0.67,0.33,42
-893556000000,1941,9,1940,12,49,7,0.16,0.0644,0.096,5986.28,40.92,40.92,35.63,1,1,1,265.1,264.1,271.3,158.7,146.1,106.4,91,118,0.00004682,-0.0004966,0.0001374,0.402,0.335,0.447,158.7,146.1,180.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.105,0.115,0.00924,0.00817,0.0111,0.00037,0.00032,0.00044,0.274,0.253,0.312,0.011,0.01,0.012,24.97,24.9,24.99,0.942,0.938,0.949,0.973,0.97,0.98,0.916,0.909,0.929,36.6,33.57,41.76,35.63,32.57,40.92,0,0,0,0,0,0,0.198,0,0.064,0.4,0.6,0.4,37.4
-892951200000,1941,9,1940,12,50,7,0.16,0.0714,0.0884,5471.29,32.57,32.57,32.57,1,1,1,264.1,264.1,264.1,146.1,146.1,118,118,118,0.0001374,0.0001374,0.0001374,0.447,0.447,0.447,146.1,146.1,146.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.105,0.105,0.105,0.00817,0.00817,0.00817,0.00032,0.00032,0.00032,0.253,0.253,0.253,0.01,0.01,0.01,24.99,24.99,24.99,0.938,0.938,0.938,0.97,0.97,0.97,0.909,0.909,0.909,33.57,33.57,33.57,32.57,32.57,32.57,0,0,0,0,0,0,0.181,0,0.0716,0.45,0.55,0.45,34.2
-892346400000,1941,9,1940,12,51,7,0.148,0.0714,0.0769,4740.1,31.35,31.35,28.21,1,1,1,245.1,231.4,258.8,127.1,113.4,118,118,118,-0.00008692,-0.0004666,0.0003053,0.482,0.456,0.51,127.1,113.4,140.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.098,0.0932,0.103,0.00656,0.00539,0.00772,0.00026,0.00021,0.00031,0.219,0.194,0.243,0.0086,0.0076,0.0096,25.12,25.02,25.22,0.929,0.921,0.935,0.97,0.97,0.97,0.901,0.893,0.907,29.09,25.83,32.32,28.21,25.06,31.35,0,0,0,0,0,0,0.157,0,0.0711,0.48,0.52,0.48,32
-891741600000,1941,9,1940,12,52,7,0.131,0.0623,0.0682,3648.63,27.95,27.95,21.72,1,1,1,215.8,201.2,229.4,112.8,104.2,103,97,118,0.0000526,-0.0003532,0.0004138,0.477,0.436,0.525,112.8,104.2,125.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0917,0.0882,0.0956,0.00534,0.0046,0.0064,0.00021,0.00018,0.00025,0.192,0.176,0.214,0.0075,0.0069,0.0084,25.31,25.23,25.42,0.79,0,0.929,0.831,0,0.97,0.766,0,0.901,22.39,0,28.81,21.72,0,27.95,0,1,0,0,0.143,0,0.121,0.143,0.0628,0.48,0.52,0.48,27.9
-891136800000,1941,10,1941,1,1,7,0.123,0.0545,0.0686,2022.75,30,30,12.04,1,1,1,203.6,201.2,206.6,113.5,104.2,90.14,73,97,-0.0001258,-0.0003532,0.0001115,0.443,0.353,0.482,113.5,104.2,133.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0908,0.0882,0.0961,0.0054,0.0046,0.00711,0.00021,0.00018,0.00028,0.192,0.176,0.226,0.0075,0.0069,0.0088,25.39,25.33,25.42,0.397,0,0.932,0.416,0,0.97,0.385,0,0.904,12.41,0,30.93,12.04,0,30,0,4,0,0,0.571,0,0.0669,0.571,0.0544,0.44,0.56,0.44,16.4
-890532000000,1941,10,1941,1,2,7,0.122,0.0442,0.0776,4838.01,28.99,28.99,28.8,1,1,1,201.3,201.2,202.2,128.3,128.2,73,73,73,0.00007341,-0.0001554,0.0001115,0.363,0.361,0.363,128.3,128.2,129.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0942,0.0945,0.00666,0.00664,0.00673,0.00026,0.00026,0.00026,0.217,0.216,0.218,0.0085,0.0085,0.0085,25.38,25.37,25.38,0.93,0.93,0.93,0.97,0.97,0.97,0.902,0.902,0.902,29.69,29.65,29.89,28.8,28.77,28.99,0,0,0,0,0,0,0.16,0,0.0444,0.36,0.64,0.36,39.7
-889927200000,1941,10,1941,1,3,7,0.122,0.0566,0.0657,1272.89,28.77,28.77,7.577,1,1,1,202.2,201.2,206.6,108.7,104.2,93.57,73,97,-0.00003111,-0.0003532,0.0001115,0.463,0.363,0.482,108.7,104.2,128.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0894,0.0882,0.0942,0.00499,0.0046,0.00664,0.00019,0.00018,0.00026,0.184,0.176,0.216,0.0072,0.0069,0.0085,25.4,25.37,25.42,0.264,0,0.93,0.277,0,0.97,0.256,0,0.902,7.811,0,29.65,7.577,0,28.77,0,5,0,0,0.714,0,0.0421,0.714,0.0563,0.46,0.54,0.46,10.4
-889322400000,1941,10,1941,1,4,7,0.128,0.058,0.0702,4329.75,28.88,28.88,25.77,1,1,1,211.9,206.6,222.3,116,109.6,95.86,93,97,-0.0001868,-0.0003532,0.0004138,0.453,0.418,0.47,116,109.6,129.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0923,0.0901,0.0967,0.00561,0.00507,0.00674,0.00022,0.0002,0.00026,0.197,0.186,0.22,0.0077,0.0073,0.0087,25.33,25.25,25.37,0.922,0.917,0.93,0.97,0.97,0.97,0.894,0.89,0.902,26.57,25.02,29.78,25.77,24.27,28.88,0,0,0,0,0,0,0.143,0,0.0578,0.45,0.55,0.45,33.8
-888717600000,1941,11,1941,2,5,7,0.136,0.0562,0.0796,4943.92,29.43,29.43,29.43,1,1,1,224.7,224.7,224.7,131.7,131.7,93,93,93,0.00008614,0.00008614,0.00008614,0.414,0.414,0.414,131.7,131.7,131.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0975,0.0975,0.0975,0.00694,0.00694,0.00694,0.00027,0.00027,0.00027,0.225,0.225,0.225,0.0088,0.0088,0.0088,25.23,25.23,25.23,0.931,0.931,0.931,0.97,0.97,0.97,0.903,0.903,0.903,30.34,30.34,30.34,29.43,29.43,29.43,0,0,0,0,0,0,0.163,0,0.0564,0.41,0.59,0.41,36.4
-888112800000,1941,11,1941,2,6,7,0.137,0.0562,0.0808,5019.31,31.73,31.73,29.88,1,1,1,226.6,222.3,234.8,133.6,129.3,93,93,93,-0.0001061,-0.0004666,0.00008614,0.41,0.396,0.418,133.6,129.3,141.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0982,0.0967,0.101,0.00711,0.00674,0.0078,0.00028,0.00026,0.00031,0.228,0.22,0.243,0.009,0.0087,0.0096,25.21,25.15,25.25,0.932,0.93,0.936,0.97,0.97,0.97,0.904,0.902,0.907,30.8,29.78,32.71,29.88,28.88,31.73,0,0,0,0,0,0,0.166,0,0.0562,0.41,0.59,0.41,36.6
-887508000000,1941,11,1941,2,7,7,0.152,0.0562,0.0956,5963.81,37.93,37.93,35.5,1,1,1,251.1,236.2,261.4,158.1,143.2,93,93,93,-0.000002574,-0.0003641,0.0004369,0.371,0.356,0.394,158.1,143.2,168.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.107,0.102,0.11,0.00919,0.00792,0.0101,0.00036,0.00031,0.0004,0.272,0.245,0.29,0.011,0.0097,0.011,25.03,24.96,25.14,0.941,0.936,0.945,0.971,0.97,0.974,0.915,0.908,0.92,36.54,33.05,38.95,35.5,32.05,37.93,0,0,0,0,0,0,0.197,0,0.0564,0.37,0.63,0.37,39.2
-886903200000,1941,11,1941,2,8,7,0.156,0.0562,0.0997,6230.91,39.28,39.28,37.09,1,1,1,257.9,249.8,266.8,164.9,156.8,93,93,93,0.000009764,-0.0002435,0.000225,0.361,0.349,0.372,164.9,156.8,173.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.106,0.112,0.00977,0.00908,0.0105,0.00039,0.00036,0.00042,0.284,0.27,0.3,0.011,0.011,0.012,24.98,24.93,25.03,0.944,0.941,0.947,0.973,0.97,0.976,0.918,0.913,0.924,38.13,36.23,40.22,37.09,35.14,39.28,0,0,0,0,0,0,0.206,0,0.0563,0.36,0.64,0.36,39.9
-886298400000,1941,12,1941,3,9,7,0.169,0.0466,0.122,7639.22,48.2,48.2,45.47,1,1,1,278.8,266.8,302.3,201.8,189.8,77,77,77,0.00007584,-0.0001877,0.0004394,0.277,0.255,0.289,201.8,189.8,225.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.121,0.116,0.129,0.0129,0.0119,0.0149,0.00051,0.00047,0.00059,0.348,0.327,0.39,0.014,0.013,0.016,24.84,24.7,24.91,0.954,0.952,0.959,0.98,0.98,0.98,0.935,0.932,0.94,46.92,44.11,52.34,45.47,43.23,48.2,0,0,0,0,0,0,0.253,0,0.047,0.28,0.72,0.28,45.2
-885693600000,1941,12,1941,3,10,7,0.193,0.0466,0.146,8850,53.83,53.83,52.68,2,2,2,318.5,309.1,323.6,241.5,232.1,77,77,77,-0.0002236,-0.0004305,0.0004195,0.242,0.238,0.249,241.5,232.1,246.6,990,990,990,965,964.9,965,25,25,25.1,0.135,0.131,0.136,0.0163,0.0155,0.0167,0.00065,0.00062,0.00067,0.256,0.246,0.262,0.01,0.0098,0.01,24.75,24.72,24.81,0.927,0.924,0.928,0.97,0.97,0.97,0.899,0.896,0.9,27.15,26.08,27.75,26.34,25.29,26.92,0,0,0,0,0,0,0.293,0,0.047,0.24,0.76,0.24,45.9
-885088800000,1941,12,1941,3,11,7,0.199,0.0466,0.152,9218.14,56.42,56.42,54.87,2,2,2,328.3,323.6,335.5,251.3,246.6,77,77,77,-0.0003129,-0.0004585,-0.0001651,0.235,0.23,0.238,251.3,246.6,258.5,990,990,990,965,965,965.1,25,24.9,25,0.138,0.136,0.141,0.0181,0.0167,0.021,0.00072,0.00067,0.00084,0.268,0.262,0.278,0.011,0.01,0.011,24.69,24.64,24.72,0.929,0.928,0.931,0.97,0.97,0.97,0.902,0.9,0.903,28.28,27.75,29.08,27.43,26.92,28.21,0,0,0,0,0,0,0.305,0,0.047,0.23,0.76,0.24,46.3
-884484000000,1941,12,1941,3,12,7,0.227,0.0466,0.181,10938.1,76.22,76.22,65.11,2,2,2,375.7,338.3,426.6,298.7,261.3,77,77,77,0.0002211,-0.0001512,0.0004998,0.206,0.18,0.228,298.7,261.3,349.6,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.155,0.142,0.173,0.04,0.0223,0.064,0.0016,0.0009,0.0026,0.339,0.283,0.415,0.014,0.011,0.017,24.39,24.06,24.63,0.939,0.932,0.948,0.971,0.97,0.974,0.912,0.904,0.924,33.54,29.4,39.12,32.55,28.52,38.11,0,0,0,0,0,0,0.362,0,0.046,0.21,0.8,0.2,48.2
-883879200000,1941,12,1941,3,13,7,0.263,0.0614,0.202,12199.7,83.55,83.55,72.62,2,2,2,435.7,420.3,459.3,334.1,300.3,101.6,77,120,-0.00002777,-0.000385,0.0004728,0.235,0.168,0.286,334.1,300.3,382.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.17,0.16,0.184,0.0567,0.0407,0.0794,0.0023,0.0017,0.0033,0.394,0.345,0.464,0.016,0.014,0.019,24.05,23.87,24.16,0.946,0.941,0.953,0.974,0.97,0.98,0.921,0.912,0.934,37.26,33.47,42.63,36.31,32.46,41.77,0,0,0,0,0,0,0.403,0,0.061,0.23,0.77,0.23,46.4
-883274400000,1942,1,1941,4,14,7,0.27,0.0701,0.2,12010.8,80.25,80.25,71.49,2,2,2,446.6,435.5,459.3,330.8,315.5,115.9,91,120,0.00006296,-0.000385,0.0004728,0.26,0.198,0.276,330.8,315.5,368.3,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.17,0.165,0.181,0.0551,0.0479,0.0728,0.0023,0.002,0.003,0.391,0.368,0.445,0.016,0.015,0.018,24,23.89,24.07,0.945,0.943,0.951,0.971,0.97,0.978,0.918,0.915,0.93,36.8,35.12,41.02,35.75,34.07,40.12,0,0,0,0,0,0,0.397,0,0.07,0.26,0.74,0.26,44.5
-882669600000,1942,1,1941,4,15,7,0.285,0.055,0.23,13905,84.17,84.17,82.77,2,2,2,470.7,462.6,477.4,379.7,371.6,91,91,91,-0.0001412,-0.0004048,0.0001669,0.194,0.191,0.197,379.7,371.6,386.4,990,990,990,965.7,965.7,965.7,24.3,24.3,24.3,0.185,0.182,0.187,0.0782,0.0744,0.0814,0.0032,0.0031,0.0034,0.462,0.45,0.472,0.019,0.018,0.019,23.82,23.78,23.87,0.952,0.951,0.953,0.98,0.979,0.98,0.933,0.931,0.934,42.23,41.37,42.95,41.38,40.5,42.09,0,0,0,0,0,0,0.46,0,0.055,0.19,0.81,0.19,48.8
-882064800000,1942,1,1941,4,16,7,0.3,0.0473,0.253,15257.2,96.4,96.4,90.82,2,2,2,496.8,477.4,523,418.7,386.4,78.14,73,91,-0.00004638,-0.0004048,0.0002534,0.158,0.14,0.191,418.7,386.4,450,990,990,990,965.8,965.7,966,24.2,24,24.3,0.197,0.187,0.208,0.0966,0.0814,0.111,0.004,0.0034,0.0046,0.519,0.472,0.565,0.021,0.019,0.024,23.65,23.48,23.78,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,46.4,42.95,49.65,45.41,42.09,48.2,0,0,0,0,0,0,0.505,0,0.047,0.16,0.84,0.16,50.9
-881460000000,1942,1,1941,4,17,7,0.325,0.0452,0.279,16195.2,96.4,96.4,96.4,2,2,2,536.7,527.3,551,461.9,454.3,74.71,73,85,-0.00002053,-0.0004311,0.0003105,0.139,0.133,0.154,461.9,454.3,475.2,990,990,990,966,966,966.1,24,23.9,24,0.212,0.209,0.218,0.117,0.113,0.123,0.0049,0.0047,0.0052,0.584,0.572,0.605,0.024,0.024,0.025,23.4,23.33,23.46,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.74,50.05,51.97,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.046,0.14,0.86,0.14,49.8
-880855200000,1942,2,1941,5,18,7,0.346,0.0514,0.294,16865.8,105.4,105.4,100.4,3,2,2.5714285714285716,571.3,556.2,589.2,486.3,471.2,85,85,85,-0.00005487,-0.0004778,0.0004706,0.149,0.144,0.153,486.3,471.2,504.2,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.226,0.218,0.236,0.129,0.121,0.138,0.0054,0.0051,0.0058,0.562,0.517,0.613,0.024,0.022,0.026,23.27,23.2,23.31,0.95,0.945,0.957,0.974,0.97,0.98,0.926,0.916,0.937,42.56,35.05,52.2,40.35,34,48.2,0,0,0,0,0,0,0.558,0,0.052,0.15,0.85,0.15,48.7
