datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-819770400000,1944,1,1943,4,15,7,0.403,0.0824,0.32,18377.1,116.1,116.1,109.4,3,3,3,666.1,630.1,702.7,529.8,508.6,136.3,120,139,0.00001094,-0.0001074,0.0002916,0.205,0.19,0.215,529.8,508.6,563.7,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.26,0.245,0.28,0.155,0.141,0.178,0.0066,0.006,0.0076,0.596,0.559,0.654,0.025,0.024,0.028,22.84,22.64,23.02,0.949,0.947,0.952,0.971,0.97,0.975,0.922,0.919,0.928,37.53,36.14,39.69,36.46,35.06,38.71,0,0,0,0,0,0,0.608,0,0.083,0.2,0.79,0.21,45.6
-819165600000,1944,1,1943,4,16,7,0.441,0.0841,0.357,20364.5,128.7,128.7,121.2,3,3,3,728.5,702.7,768.4,589.5,563.7,139,139,139,-0.00005681,-0.0003201,0.0004728,0.191,0.181,0.198,589.5,563.7,629.4,990,990,990,966.8,966.7,967,23.2,23,23.3,0.295,0.28,0.318,0.195,0.178,0.221,0.0084,0.0076,0.0096,0.698,0.654,0.765,0.03,0.028,0.033,22.49,22.26,22.64,0.953,0.952,0.955,0.978,0.975,0.98,0.932,0.928,0.936,41.31,39.69,43.76,40.41,38.71,42.89,0,0,0,0,0,0,0.673,0,0.084,0.19,0.81,0.19,46.2
-818560800000,1944,1,1943,4,17,7,0.511,0.0841,0.427,23596.1,144.6,144.6,140.5,3,3,3,845,794.3,891.9,706,655.3,139,139,139,-0.0001094,-0.0004875,0.0004143,0.165,0.156,0.175,706,655.3,752.9,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.364,0.332,0.398,0.273,0.239,0.303,0.012,0.01,0.013,0.897,0.809,0.982,0.039,0.035,0.044,21.82,21.55,22.11,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.17,45.3,50.74,46.82,44.4,48.2,0,0,0,0,0,0,0.78,0,0.084,0.16,0.84,0.16,46.2
-817956000000,1944,1,1943,4,18,7,0.588,0.096,0.492,26018.1,168.5,168.5,154.9,4,3,3.5714285714285716,972.1,906.4,1043,813.4,762.7,158.7,139,162,-0.00007306,-0.0004787,0.0001772,0.163,0.153,0.175,813.4,762.7,880.8,990,990,990,967.8,967.5,968,22.2,22,22.5,0.457,0.411,0.52,0.333,0.308,0.365,0.015,0.014,0.017,1.04,1,1.12,0.047,0.045,0.051,21.18,20.84,21.47,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.931,0.937,45.84,40.13,52.19,43.88,39.18,48.2,0,0,0,0,0,0,0.86,0,0.096,0.16,0.84,0.16,44.2
-817351200000,1944,2,1943,5,19,7,0.685,0.098,0.587,30499.5,189.8,189.8,181.5,4,4,4,1133,1060,1195,970.9,898,162,162,162,-0.0003808,-0.001621,0.0004175,0.143,0.136,0.153,970.9,898,1033,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.613,0.536,0.695,0.423,0.374,0.498,0.02,0.017,0.023,1.3,1.15,1.48,0.06,0.053,0.069,20.38,20.01,20.76,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.31,43.65,48.41,45.39,42.78,47.44,0,0,0,0,0,0,1.01,0,0.098,0.14,0.86,0.14,44.5
-816746400000,1944,2,1943,5,20,7,0.812,0.098,0.661,32238.3,192.8,192.8,191.9,4,4,4,1342,1217,1447,1180,1055,162,162,162,86.26,0.002809,184.7,0.121,0.112,0.133,1094,1055,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.819,0.726,0.87,0.633,0.546,0.648,0.03,0.025,0.031,1.75,1.56,1.82,0.083,0.073,0.088,19.27,18.87,19.86,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.24,48.47,50.18,47.97,47.5,48.2,0,0,0,0,0,0,1.07,0,0.151,0.12,0.81,0.19,39.7
-816141600000,1944,2,1943,5,21,7,1.02,0.098,0.665,30528,187.6,187.6,181.7,4,4,4,1681,1511,1832,1519,1349,162,162,162,419.1,249.1,570.3,0.0967,0.0884,0.107,1100,1100,1100,990,990,990,970.1,969.5,970.6,19.9,19.4,20.5,0.912,0.893,0.925,0.648,0.648,0.648,0.033,0.032,0.033,1.86,1.84,1.87,0.093,0.09,0.096,18.07,17.57,18.64,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.36,45.01,47.86,45.43,44.11,46.9,0,0,0,0,0,0,1.01,0,0.355,0.096,0.65,0.35,29.9
-815536800000,1944,2,1943,5,22,7,1.2,0.131,0.665,28801.2,175.1,175.1,171.4,4,4,4,1985,1872,2095,1768,1710,217,162,239,667.7,609.7,755.7,0.109,0.0861,0.122,1100,1100,1100,990,990,990,971,970.7,971.3,19,18.7,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.1,16.8,17.44,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.73,42.92,44.66,42.86,42.06,43.76,0,0,0,0,0,0,0.952,0,0.535,0.11,0.55,0.45,24
-814932000000,1944,3,1943,6,23,7,1.26,0.135,0.665,28291.3,168.9,168.9,168.4,4,4,4,2088,2067,2095,1865,1856,223,183,239,765.3,755.7,793.8,0.107,0.0881,0.114,1100,1100,1100,990,990,990,971.3,971.3,971.3,18.7,18.7,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.81,16.8,16.86,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.96,42.92,43.09,42.1,42.06,42.23,0,0,0,0,0,0,0.936,0,0.595,0.11,0.53,0.47,22.5
-814327200000,1944,3,1943,6,24,7,1.25,0.111,0.665,28403.3,169.9,169.9,169.1,4,4,4,2062,2028,2095,1879,1845,183,183,183,779.1,745.4,811.7,0.0887,0.0874,0.0902,1100,1100,1100,990,990,990,971.2,971.2,971.3,18.8,18.7,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.88,16.8,16.96,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.13,42.92,43.35,42.27,42.06,42.48,0,0,0,0,0,0,0.939,0,0.585,0.089,0.53,0.47,22.7
-813722400000,1944,3,1943,6,25,7,1.29,0.111,0.665,28095.1,168.2,168.2,167.2,4,4,4,2134,2095,2188,1951,1912,183,183,183,851.2,811.7,904.8,0.0858,0.0836,0.0874,1100,1100,1100,990,990,990,971.4,971.3,971.6,18.6,18.4,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.7,16.57,16.8,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.66,42.31,42.92,41.81,41.47,42.06,0,0,0,0,0,0,0.929,0,0.625,0.086,0.52,0.48,21.8
-813117600000,1944,3,1943,6,26,7,1.35,0.117,0.665,27644.3,165.9,165.9,164.5,4,4,4,2239,2188,2294,2046,2005,192.7,183,217,946.1,904.8,978.1,0.086,0.0809,0.0946,1100,1100,1100,990,990,990,971.7,971.6,971.8,18.3,18.2,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.45,16.32,16.57,0.946,0.946,0.947,0.98,0.98,0.98,0.927,0.927,0.928,41.98,41.63,42.31,41.14,40.77,41.47,0,0,0,0,0,0,0.914,0,0.685,0.087,0.49,0.51,20.5
-812512800000,1944,4,1943,7,27,7,1.41,0.131,0.665,27229,163.1,163.1,162.1,4,4,4,2331,2294,2364,2114,2077,217,217,217,1014,977,1047,0.0931,0.0918,0.0946,1100,1100,1100,990,990,990,971.9,971.8,972,18.1,18,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.23,16.15,16.32,0.946,0.945,0.946,0.979,0.979,0.98,0.926,0.925,0.927,41.39,41.17,41.63,40.52,40.29,40.77,0,0,0,0,0,0,0.9,0,0.745,0.093,0.47,0.53,19.3
-811908000000,1944,4,1943,7,28,7,1.47,0.131,0.665,26757.2,161.2,161.2,159.3,4,4,4,2432,2364,2497,2215,2147,217,217,217,1115,1047,1180,0.0893,0.0869,0.0918,1100,1100,1100,990,990,990,972.1,972,972.3,17.9,17.7,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,15.98,15.83,16.15,0.945,0.944,0.945,0.978,0.977,0.979,0.924,0.922,0.925,40.73,40.31,41.17,39.82,39.37,40.29,0,0,0,0,0,0,0.885,0,0.805,0.089,0.45,0.55,18.2
-811303200000,1944,4,1943,7,29,7,1.53,0.131,0.665,26330.6,157.5,157.5,156.7,4,4,4,2523,2497,2543,2306,2280,217,217,217,1206,1180,1226,0.086,0.0853,0.0869,1100,1100,1100,990,990,990,972.4,972.3,972.4,17.6,17.6,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.76,15.72,15.83,0.944,0.944,0.944,0.976,0.976,0.977,0.922,0.921,0.922,40.13,40,40.31,39.18,39.04,39.37,0,0,0,0,0,0,0.871,0,0.865,0.086,0.43,0.57,17.2
-810698400000,1944,4,1943,7,30,7,1.51,0.131,0.665,26429.7,158.8,158.8,157.3,4,4,4,2502,2450,2543,2285,2233,217,217,217,1185,1133,1226,0.0867,0.0853,0.0886,1100,1100,1100,990,990,990,972.3,972.2,972.4,17.7,17.6,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.81,15.72,15.94,0.944,0.944,0.945,0.977,0.976,0.977,0.922,0.921,0.923,40.27,40,40.61,39.33,39.04,39.69,0,0,0,0,0,0,0.874,0,0.845,0.087,0.44,0.56,17.5
-810093600000,1944,5,1943,8,31,7,1.4,0.167,0.665,27271.1,165.1,165.1,162.3,4,4,4,2321,2217,2423,2045,1941,276,276,276,945.1,841.4,1047,0.119,0.114,0.124,1100,1100,1100,990,990,990,971.9,971.6,972.1,18.1,17.9,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.25,16,16.5,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.45,40.79,42.12,40.58,39.88,41.28,0,0,0,0,0,0,0.902,0,0.735,0.12,0.48,0.52,19.5
-809488800000,1944,5,1943,8,32,7,1.27,0.167,0.665,28232.3,170.5,170.5,168,4,4,4,2102,2004,2188,1826,1728,276,276,276,726.1,628.2,811.8,0.132,0.126,0.138,1100,1100,1100,990,990,990,971.3,971.1,971.6,18.7,18.4,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.78,16.57,17.02,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.87,42.31,43.51,42.01,41.47,42.64,0,0,0,0,0,0,0.934,0,0.605,0.13,0.52,0.48,22.2
-808884000000,1944,5,1943,8,33,7,1.15,0.167,0.665,29270.4,177.3,177.3,174.2,4,4,4,1896,1808,1972,1620,1532,276,276,276,519.9,431.8,595.8,0.146,0.14,0.153,1100,1100,1100,990,990,990,970.8,970.5,971,19.2,19,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.099,17.36,17.12,17.65,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.45,43.78,45.22,43.56,42.9,44.31,0,0,0,0,0,0,0.968,0,0.485,0.15,0.58,0.42,25.5
-808279200000,1944,5,1943,8,34,7,1.02,0.167,0.665,30525.6,185.5,185.5,181.7,4,4,4,1680,1570,1802,1404,1294,276,276,276,303.8,194.3,425.7,0.165,0.153,0.176,1100,1100,1100,990,990,990,970.1,969.7,970.5,19.9,19.5,20.3,0.918,0.908,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.091,0.096,18.07,17.67,18.43,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.35,45.27,47.32,45.43,44.37,46.37,0,0,0,0,0,0,1.01,0,0.355,0.16,0.65,0.35,29.9
-807674400000,1944,5,1943,8,35,7,0.85,0.144,0.664,32092,192.8,192.8,191,4,4,4,1406,1291,1529,1168,1081,238.3,210,276,70.51,0.003059,152.8,0.169,0.15,0.193,1097,1081,1100,990,990,990,969.2,968.8,969.6,20.8,20.4,21.2,0.84,0.784,0.881,0.642,0.606,0.648,0.031,0.029,0.032,1.78,1.69,1.83,0.086,0.08,0.09,19.04,18.59,19.5,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.79,47.74,49.5,47.76,46.78,48.2,0,0,0,0,0,0,1.06,0,0.186,0.17,0.78,0.22,37.8
-807069600000,1944,6,1943,9,36,7,0.681,0.123,0.558,29142.5,184,184,173.5,4,4,4,1126,1043,1208,923,870,203,161,210,-0.0001563,-0.0004268,0.0001341,0.18,0.154,0.194,923,870,998.1,990,990,990,968.3,968,968.6,21.7,21.4,22,0.573,0.521,0.662,0.386,0.36,0.422,0.018,0.016,0.02,1.21,1.12,1.36,0.056,0.051,0.064,20.49,20.08,20.84,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.25,42.2,46.94,43.37,41.36,46.01,0,0,0,0,0,0,0.964,0,0.123,0.18,0.82,0.18,42.8
-806464800000,1944,6,1943,9,37,7,0.52,0.0974,0.423,23139.5,160,160,137.7,4,3,3.142857142857143,860.4,739.6,989.5,699.4,578.6,161,161,161,-0.00006992,-0.0004823,0.0004146,0.189,0.163,0.218,699.4,578.6,828.5,990,990,990,967.3,966.9,967.9,22.7,22.1,23.1,0.37,0.292,0.472,0.265,0.188,0.34,0.012,0.0081,0.015,0.879,0.682,1.04,0.039,0.029,0.047,21.78,21.11,22.46,0.955,0.953,0.957,0.979,0.977,0.98,0.935,0.931,0.938,45.5,40.48,52.26,44.01,39.55,48.2,0,0,0,0,0,0,0.765,0,0.097,0.19,0.81,0.19,44.5
-805860000000,1944,6,1943,9,38,7,0.395,0.0974,0.297,17130.2,117.5,117.5,102,3,2,2.4285714285714284,652.9,601.8,733.8,491.9,440.8,161,161,161,-0.0001548,-0.0004011,0.00004167,0.248,0.219,0.268,491.9,440.8,572.8,990,990,990,966.5,966.3,966.8,23.5,23.2,23.7,0.242,0.214,0.288,0.134,0.107,0.184,0.0057,0.0045,0.0079,0.599,0.561,0.672,0.026,0.024,0.029,22.89,22.49,23.13,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.919,0.939,44.49,36.22,51.19,43.08,35.14,48.2,0,0,0,0,0,0,0.566,0,0.098,0.25,0.75,0.25,43.4
-805255200000,1944,6,1943,9,39,7,0.333,0.0929,0.24,14311.1,90.15,90.15,85.19,2,2,2,550,523,583,396.5,381,153.6,135,161,-0.00001501,-0.0004598,0.0004706,0.279,0.256,0.297,396.5,381,422,990,990,990,966.1,966,966.2,23.9,23.8,24,0.198,0.193,0.207,0.0861,0.0788,0.0982,0.0036,0.0033,0.0041,0.494,0.471,0.533,0.021,0.02,0.022,23.43,23.24,23.57,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.933,0.937,43.46,41.8,46,42.59,40.96,45.08,0,0,0,0,0,0,0.473,0,0.093,0.28,0.72,0.28,43
-804650400000,1944,7,1943,10,40,7,0.297,0.0816,0.215,12878.9,82.5,82.5,76.66,2,2,2,490.6,462.6,516.8,355.6,327.6,135,135,135,-0.00008758,-0.000324,0.000108,0.276,0.261,0.292,355.6,327.6,381.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.182,0.172,0.191,0.0668,0.0536,0.0792,0.0028,0.0022,0.0033,0.431,0.389,0.47,0.018,0.016,0.02,23.76,23.6,23.93,0.949,0.945,0.953,0.975,0.97,0.98,0.925,0.917,0.934,39.32,36.32,42.09,38.33,35.23,41.25,0,0,0,0,0,0,0.426,0,0.082,0.27,0.72,0.28,43.4
-804045600000,1944,7,1943,10,41,7,0.267,0.0816,0.186,11116.8,69.02,69.02,66.17,2,2,2,442.1,426.6,455.7,307.1,291.6,135,135,135,-5.194e-7,-0.000385,0.0003205,0.305,0.296,0.316,307.1,291.6,320.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.165,0.159,0.17,0.044,0.0367,0.0503,0.0018,0.0015,0.0021,0.358,0.335,0.379,0.015,0.014,0.016,24.05,23.97,24.14,0.942,0.939,0.944,0.97,0.97,0.97,0.914,0.911,0.916,34.11,32.42,35.58,33.09,31.44,34.51,0,0,0,0,0,0,0.368,0,0.081,0.31,0.7,0.3,41.6
-803440800000,1944,7,1943,10,42,7,0.241,0.0816,0.159,9540.48,61.53,61.53,56.79,2,2,2,398.3,377.1,420.3,263.3,242.1,135,135,135,0.0001034,-0.0002322,0.0004218,0.339,0.321,0.358,263.3,242.1,285.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.149,0.142,0.157,0.0237,0.0163,0.0337,0.00096,0.00066,0.0014,0.293,0.264,0.326,0.012,0.011,0.013,24.32,24.18,24.45,0.932,0.927,0.937,0.97,0.97,0.97,0.904,0.899,0.909,29.27,26.91,31.71,28.39,26.1,30.76,0,0,0,0,0,0,0.315,0,0.082,0.34,0.66,0.34,39.6
-802836000000,1944,7,1943,10,43,7,0.217,0.0816,0.135,8221.09,51.3,51.3,48.94,2,1,1.2857142857142858,358.4,346.9,373,223.4,211.9,135,135,135,0.0001569,-0.0002204,0.0004734,0.377,0.362,0.389,223.4,211.9,238,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.135,0.131,0.14,0.0147,0.0138,0.016,0.00059,0.00055,0.00065,0.348,0.257,0.398,0.014,0.01,0.016,24.46,24.4,24.49,0.948,0.925,0.959,0.977,0.97,0.98,0.927,0.897,0.94,43.29,26.14,51.71,41.65,25.36,48.2,0,0,0,0,0,0,0.272,0,0.082,0.38,0.62,0.38,37.9
-802231200000,1944,7,1943,10,44,7,0.204,0.0713,0.133,8074.16,48.2,48.2,48.06,1,1,1,337.2,329.2,344.6,219.3,209.6,117.9,115,135,0.00003755,-0.0004585,0.0004247,0.35,0.338,0.392,219.3,209.6,225.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.131,0.129,0.133,0.0144,0.0136,0.0149,0.00058,0.00055,0.0006,0.384,0.369,0.395,0.015,0.015,0.016,24.53,24.5,24.58,0.958,0.956,0.959,0.98,0.98,0.98,0.939,0.937,0.94,50.55,48.19,51.98,48.06,47.22,48.2,0,0,0,0,0,0,0.267,0,0.071,0.35,0.65,0.35,39.6
-801626400000,1944,8,1943,11,45,7,0.192,0.0696,0.122,7638.47,48.2,48.2,45.47,1,1,1,317.1,302.3,335.5,202.1,187.3,115,115,115,-0.0001113,-0.000252,0.00008311,0.363,0.343,0.38,202.1,187.3,220.5,990,990,990,965,964.9,965.1,25,24.9,25.1,0.125,0.12,0.131,0.0129,0.0117,0.0145,0.00052,0.00047,0.00058,0.353,0.327,0.386,0.014,0.013,0.015,24.66,24.54,24.76,0.955,0.951,0.958,0.98,0.98,0.98,0.936,0.932,0.939,46.67,43.25,50.84,45.47,42.39,48.2,0,0,0,0,0,0,0.253,0,0.07,0.36,0.64,0.36,39.8
-801021600000,1944,8,1943,11,46,7,0.175,0.0696,0.105,6564.75,41.67,41.67,39.08,1,1,1,288.6,281.3,299.2,173.6,166.3,115,115,115,0.00001524,-0.0002246,0.0002767,0.398,0.384,0.409,173.6,166.3,184.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.112,0.119,0.0105,0.00989,0.0114,0.00042,0.00039,0.00045,0.302,0.289,0.321,0.012,0.011,0.013,24.84,24.78,24.89,0.947,0.944,0.95,0.976,0.972,0.98,0.924,0.918,0.931,40.04,38.33,42.52,39.08,37.28,41.67,0,0,0,0,0,0,0.217,0,0.07,0.4,0.6,0.4,37.5
-800416800000,1944,8,1943,11,47,7,0.166,0.0696,0.0964,5988.09,37.28,37.28,35.64,1,1,1,274.4,266.8,281.3,159.4,151.8,115,115,115,0.0002301,-0.00001164,0.0004394,0.419,0.409,0.431,159.4,151.8,166.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.107,0.112,0.0093,0.00865,0.00989,0.00037,0.00034,0.00039,0.277,0.263,0.289,0.011,0.01,0.011,24.93,24.89,24.97,0.942,0.94,0.944,0.971,0.97,0.972,0.915,0.912,0.918,36.72,34.93,38.33,35.64,33.88,37.28,0,0,0,0,0,0,0.198,0,0.0696,0.42,0.58,0.42,36.1
-799812000000,1944,8,1943,11,48,7,0.155,0.0633,0.0919,5706.96,37.27,37.27,33.97,1,1,1,256.6,243.3,266.8,151.9,141.7,104.7,91,115,-0.0001138,-0.0003641,0.000225,0.407,0.355,0.448,151.9,141.7,165.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.104,0.11,0.00866,0.00779,0.00983,0.00034,0.00031,0.00039,0.262,0.245,0.286,0.01,0.0097,0.011,25.01,24.97,25.08,0.94,0.936,0.944,0.97,0.97,0.972,0.912,0.908,0.918,35.01,32.54,38.33,33.97,31.56,37.27,0,0,0,0,0,0,0.189,0,0.0631,0.41,0.59,0.41,36.8
-799207200000,1944,9,1943,12,49,7,0.143,0.055,0.0875,5442.85,34.14,34.14,32.4,1,1,1,235.6,229.4,243.3,144.6,138.4,91,91,91,-0.00004987,-0.0004666,0.0003053,0.386,0.374,0.397,144.6,138.4,152.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0999,0.105,0.00804,0.00751,0.00869,0.00032,0.0003,0.00034,0.248,0.237,0.262,0.0098,0.0093,0.01,25.14,25.08,25.19,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.4,31.92,35.2,32.4,30.97,34.14,0,0,0,0,0,0,0.18,0,0.0555,0.38,0.61,0.39,38.1
-798602400000,1944,9,1943,12,50,7,0.136,0.055,0.081,5030.13,30.97,30.97,29.94,1,1,1,224.9,220.5,229.4,133.9,129.5,91,91,91,0.00009858,-0.0001545,0.0004565,0.405,0.397,0.413,133.9,129.5,138.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0983,0.0968,0.0999,0.00713,0.00676,0.00751,0.00028,0.00027,0.0003,0.229,0.221,0.237,0.009,0.0087,0.0093,25.22,25.19,25.26,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,30.87,29.85,31.92,29.94,28.95,30.97,0,0,0,0,0,0,0.166,0,0.055,0.4,0.6,0.4,37
-797997600000,1944,9,1943,12,51,7,0.125,0.055,0.0704,3177.27,27.63,27.63,18.91,1,1,1,207.4,201.2,214.8,116.4,110.2,91,91,91,-0.00005729,-0.0004812,0.0004138,0.439,0.424,0.452,116.4,110.2,123.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0921,0.0899,0.0947,0.00564,0.00511,0.00627,0.00022,0.0002,0.00025,0.197,0.186,0.211,0.0077,0.0073,0.0083,25.36,25.3,25.41,0.66,0,0.928,0.693,0,0.97,0.64,0,0.9,19.5,0,28.49,18.91,0,27.63,0,2,0,0,0.286,0,0.105,0.286,0.0546,0.44,0.56,0.44,25.4
-797392800000,1944,9,1943,12,52,7,0.121,0.0535,0.0674,678.806,28.28,28.28,4.041,1,1,1,199.9,199.1,201.2,111.5,108.1,88.43,73,91,-0.0002011,-0.0004494,0.0001115,0.442,0.367,0.457,111.5,108.1,126.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0892,0.0934,0.00522,0.00494,0.00647,0.0002,0.00019,0.00025,0.188,0.183,0.213,0.0074,0.0071,0.0083,25.41,25.39,25.42,0.133,0,0.929,0.139,0,0.97,0.129,0,0.901,4.165,0,29.16,4.041,0,28.28,0,6,0,0,0.857,0,0.0224,0.857,0.0536,0.44,0.56,0.44,5.61
-796788000000,1944,10,1944,1,1,7,0.119,0.0442,0.0749,4661.01,28.28,28.28,27.74,1,1,1,196.9,195.2,199.1,123.9,122.2,73,73,73,-0.0003525,-0.0004494,-0.0002798,0.371,0.367,0.374,123.9,122.2,126.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0927,0.0921,0.0934,0.00628,0.00614,0.00647,0.00025,0.00024,0.00025,0.209,0.206,0.213,0.0082,0.008,0.0083,25.39,25.38,25.39,0.927,0.926,0.929,0.97,0.97,0.97,0.9,0.899,0.901,28.6,28.19,29.16,27.74,27.34,28.28,0,0,0,0,0,0,0.154,0,0.0441,0.37,0.63,0.37,39.2
-796183200000,1944,10,1944,1,2,7,0.118,0.0442,0.0734,4558.62,27.34,27.34,27.13,1,1,1,194.4,192.9,195.2,121.4,119.9,73,73,73,-0.0001789,-0.000398,0.0002505,0.376,0.374,0.378,121.4,119.9,122.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0918,0.0913,0.0921,0.00607,0.00594,0.00614,0.00024,0.00023,0.00024,0.204,0.202,0.206,0.008,0.0079,0.008,25.38,25.38,25.38,0.926,0.925,0.926,0.97,0.97,0.97,0.898,0.897,0.899,27.97,27.6,28.19,27.13,26.77,27.34,0,0,0,0,0,0,0.151,0,0.0446,0.37,0.62,0.38,38.6
-795578400000,1944,10,1944,1,3,7,0.117,0.0442,0.0727,4511.35,26.87,26.87,26.85,1,1,1,193.2,192.9,193.3,120.2,119.9,73,73,73,-0.0002153,-0.0002929,0.0002505,0.378,0.378,0.378,120.2,119.9,120.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0914,0.0913,0.0914,0.00597,0.00594,0.00597,0.00023,0.00023,0.00023,0.202,0.202,0.202,0.0079,0.0079,0.0079,25.38,25.38,25.38,0.925,0.925,0.925,0.97,0.97,0.97,0.897,0.897,0.897,27.68,27.6,27.7,26.85,26.77,26.87,0,0,0,0,0,0,0.149,0,0.0443,0.38,0.62,0.38,38.6
-794973600000,1944,10,1944,1,4,7,0.117,0.0442,0.0729,4522.53,27.24,27.24,26.92,1,1,1,193.5,192.9,194.8,120.5,119.9,73,73,73,-0.0000124,-0.000398,0.0002505,0.377,0.375,0.378,120.5,119.9,121.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0913,0.0919,0.00599,0.00594,0.0061,0.00023,0.00023,0.00024,0.203,0.202,0.205,0.0079,0.0079,0.008,25.38,25.38,25.38,0.925,0.925,0.926,0.97,0.97,0.97,0.897,0.897,0.898,27.75,27.6,28.08,26.92,26.77,27.24,0,0,0,0,0,0,0.15,0,0.0441,0.38,0.62,0.38,38.7
-794368800000,1944,10,1944,1,5,7,0.119,0.0416,0.0775,4831.38,29.69,29.69,28.76,1,1,1,196.9,195.2,199.1,128.2,122.2,68.71,67,73,-0.0003525,-0.0004494,-0.0002798,0.349,0.337,0.374,128.2,122.2,132.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0934,0.0921,0.0945,0.00664,0.00614,0.00698,0.00026,0.00024,0.00027,0.216,0.206,0.222,0.0084,0.008,0.0087,25.38,25.38,25.38,0.929,0.926,0.931,0.97,0.97,0.97,0.902,0.899,0.903,29.65,28.19,30.61,28.76,27.34,29.69,0,0,0,0,0,0,0.16,0,0.0415,0.35,0.65,0.35,40.6
-793764000000,1944,11,1944,2,6,7,0.124,0.0405,0.0837,5229.75,33.29,33.29,31.13,1,1,1,205.3,200.2,214.8,138.3,133.2,67,67,67,0.000007444,-0.0003532,0.0004138,0.327,0.312,0.335,138.3,133.2,147.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0967,0.0949,0.1,0.00751,0.00708,0.00831,0.00029,0.00028,0.00033,0.233,0.224,0.25,0.0091,0.0088,0.0098,25.33,25.26,25.37,0.934,0.932,0.938,0.97,0.97,0.97,0.906,0.904,0.91,32.09,30.89,34.32,31.13,29.97,33.29,0,0,0,0,0,0,0.173,0,0.0403,0.33,0.67,0.33,42.2
-793159200000,1944,11,1944,2,7,7,0.14,0.0405,0.0999,6279.6,40.83,40.83,37.38,1,1,1,232.1,220.5,246.2,165.1,153.5,67,67,67,-0.00003093,-0.0004666,0.0004565,0.289,0.272,0.304,165.1,153.5,179.2,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.106,0.102,0.111,0.00979,0.0088,0.011,0.00039,0.00035,0.00043,0.281,0.261,0.307,0.011,0.01,0.012,25.13,25.02,25.22,0.944,0.94,0.948,0.973,0.97,0.98,0.918,0.912,0.929,38.39,35.68,41.68,37.38,34.61,40.83,0,0,0,0,0,0,0.208,0,0.0401,0.29,0.71,0.29,44.9
-792554400000,1944,11,1944,2,8,7,0.158,0.054,0.104,6492.42,41.67,41.67,38.65,1,1,1,260.4,249.8,270.3,171.2,163.7,89.29,67,93,-0.00002473,-0.0003641,0.0002742,0.342,0.268,0.362,171.2,163.7,182.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.111,0.109,0.114,0.0103,0.00966,0.0113,0.00041,0.00038,0.00045,0.295,0.282,0.313,0.012,0.011,0.012,24.96,24.91,24.99,0.946,0.943,0.949,0.975,0.971,0.98,0.922,0.916,0.93,39.63,37.85,42.52,38.65,36.76,41.67,0,0,0,0,0,0,0.215,0,0.054,0.34,0.66,0.34,41.1
-791949600000,1944,11,1944,2,9,7,0.178,0.0591,0.119,7526.07,48.18,48.18,44.8,1,1,1,295,273.8,316.5,197.3,180.8,97.71,93,104,0.0001417,-0.0001877,0.0004394,0.331,0.316,0.344,197.3,180.8,212.5,990,990,990,964.9,964.8,965,25.1,25,25.2,0.121,0.115,0.127,0.0125,0.0111,0.0138,0.0005,0.00044,0.00055,0.343,0.313,0.37,0.014,0.012,0.015,24.77,24.65,24.89,0.954,0.949,0.957,0.98,0.98,0.98,0.935,0.93,0.938,45.71,41.87,49.16,44.8,41.03,48.18,0,0,0,0,0,0,0.249,0,0.059,0.33,0.67,0.33,42.3
-791344800000,1944,12,1944,3,10,7,0.214,0.0629,0.151,9098.98,61.3,61.3,54.16,2,1,1.7142857142857142,354.3,325.7,386.5,250.3,221.7,104,104,104,-0.00006957,-0.0004907,0.0003362,0.295,0.269,0.319,250.3,221.7,282.5,990,990,990,965.2,965,965.3,24.8,24.7,25,0.14,0.13,0.152,0.0209,0.0146,0.0324,0.00084,0.00058,0.0013,0.316,0.254,0.397,0.013,0.01,0.016,24.51,24.35,24.64,0.939,0.925,0.959,0.973,0.97,0.98,0.914,0.897,0.94,35.64,26.45,52.53,33.97,25.66,48.2,0,0,0,0,0,0,0.301,0,0.063,0.29,0.71,0.29,42.5
-790740000000,1944,12,1944,3,11,7,0.249,0.0629,0.186,11195.5,68.5,68.5,66.64,2,2,2,411.5,391.8,420.3,307.5,287.8,104,104,104,0.000103,-0.0002243,0.0004218,0.253,0.247,0.265,307.5,287.8,316.3,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.161,0.154,0.164,0.0441,0.0348,0.0483,0.0018,0.0014,0.002,0.355,0.325,0.368,0.014,0.013,0.015,24.19,24.14,24.32,0.942,0.938,0.943,0.97,0.97,0.97,0.913,0.91,0.915,34.35,32.18,35.31,33.32,31.22,34.25,0,0,0,0,0,0,0.37,0,0.063,0.25,0.75,0.25,45
-790135200000,1944,12,1944,3,12,7,0.257,0.0629,0.194,11679.5,73.34,73.34,69.52,2,2,2,425,413.7,442.8,321,309.7,104,104,104,0.0001585,-0.0001941,0.0003522,0.245,0.235,0.251,321,309.7,338.8,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.165,0.161,0.172,0.0505,0.0452,0.0589,0.0021,0.0018,0.0024,0.375,0.358,0.402,0.015,0.015,0.016,24.11,24.01,24.18,0.944,0.942,0.947,0.97,0.97,0.971,0.916,0.914,0.919,35.83,34.6,37.76,34.76,33.56,36.67,0,0,0,0,0,0,0.386,0,0.063,0.24,0.75,0.25,45.4
-789530400000,1944,12,1944,3,13,7,0.277,0.0629,0.214,12914.1,77.83,77.83,76.87,2,2,2,458.3,453.1,462.6,354.3,349.1,104,104,104,0.0002481,-0.000385,0.0004728,0.227,0.225,0.23,354.3,349.1,358.6,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.177,0.175,0.179,0.0662,0.0638,0.0682,0.0027,0.0026,0.0028,0.425,0.417,0.431,0.017,0.017,0.018,23.91,23.89,23.94,0.949,0.948,0.95,0.975,0.974,0.976,0.925,0.923,0.927,39.43,38.87,39.88,38.43,37.84,38.91,0,0,0,0,0,0,0.427,0,0.063,0.23,0.77,0.23,46.6
-788925600000,1945,1,1944,4,14,7,0.289,0.0726,0.216,12976.4,80.01,80.01,77.24,2,2,2,477.1,462.6,489.3,357.1,342.6,120,120,120,-0.00004908,-0.000324,0.000108,0.251,0.245,0.259,357.1,342.6,369.3,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.18,0.174,0.184,0.0676,0.0607,0.0733,0.0028,0.0025,0.003,0.431,0.409,0.449,0.018,0.017,0.019,23.82,23.75,23.91,0.949,0.947,0.951,0.975,0.972,0.978,0.926,0.921,0.93,39.6,38.05,40.9,38.62,36.97,40,0,0,0,0,0,0,0.429,0,0.073,0.25,0.75,0.25,44.9
-788320800000,1945,1,1944,4,15,7,0.31,0.0726,0.237,14258.2,87.98,87.98,84.87,2,2,2,512.2,494.7,527.3,392.2,374.7,120,120,120,-0.00005156,-0.0004311,0.0002534,0.234,0.228,0.243,392.2,374.7,407.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.192,0.186,0.197,0.0841,0.0758,0.0913,0.0035,0.0031,0.0038,0.483,0.457,0.506,0.02,0.019,0.021,23.61,23.52,23.72,0.954,0.952,0.955,0.98,0.979,0.98,0.935,0.932,0.936,43.31,41.47,44.89,42.44,40.61,43.99,0,0,0,0,0,0,0.472,0,0.073,0.23,0.76,0.24,46
-787716000000,1945,1,1944,4,16,7,0.339,0.0701,0.269,15993.5,104.1,104.1,95.2,3,2,2.142857142857143,561.3,542,589.2,445.4,422,115.9,91,120,-0.00002017,-0.0004598,0.0003105,0.207,0.154,0.221,445.4,422,498.2,990,990,990,966.1,966,966.3,23.9,23.7,24,0.211,0.202,0.234,0.109,0.0982,0.134,0.0046,0.0041,0.0056,0.548,0.528,0.573,0.023,0.022,0.024,23.33,23.21,23.43,0.956,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,46.12,35.77,49.37,45.12,34.69,48.2,0,0,0,0,0,0,0.529,0,0.07,0.21,0.79,0.21,47.2
-787111200000,1945,1,1944,4,17,7,0.379,0.055,0.324,18744.2,118.4,118.4,111.6,3,3,3,626.8,601.8,659.9,535.8,510.8,91,91,91,-0.00006067,-0.0002499,0.00004167,0.145,0.138,0.151,535.8,510.8,568.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.255,0.241,0.274,0.159,0.142,0.181,0.0067,0.006,0.0077,0.598,0.556,0.654,0.025,0.023,0.028,22.99,22.81,23.14,0.95,0.947,0.952,0.972,0.97,0.977,0.923,0.919,0.93,38.24,36.6,40.39,37.19,35.5,39.45,0,0,0,0,0,0,0.62,0,0.055,0.15,0.85,0.15,49.5
-786506400000,1945,1,1944,4,18,7,0.422,0.0599,0.362,20836.8,127,127,124,3,3,3,697.6,666.8,720.3,598.6,575.8,99,91,105,-0.00002502,-0.0003201,0.0004728,0.142,0.133,0.149,598.6,575.8,615.3,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.292,0.278,0.303,0.201,0.186,0.212,0.0086,0.0079,0.0091,0.705,0.665,0.734,0.03,0.028,0.032,22.6,22.48,22.77,0.954,0.953,0.955,0.98,0.978,0.98,0.935,0.932,0.936,42.2,40.83,43.19,41.34,39.92,42.33,0,0,0,0,0,0,0.689,0,0.06,0.14,0.86,0.14,49.4
-785901600000,1945,2,1944,5,19,7,0.478,0.0663,0.412,23226.3,143.8,143.8,138.3,3,3,3,790.4,728.5,834.7,680.8,623.5,109.6,105,137,-0.00003087,-0.0004756,0.0004146,0.138,0.128,0.164,680.8,623.5,712.7,990,990,990,967.1,966.8,967.2,22.9,22.8,23.2,0.341,0.308,0.358,0.256,0.217,0.277,0.011,0.0094,0.012,0.845,0.748,0.899,0.037,0.032,0.039,22.09,21.88,22.44,0.957,0.955,0.957,0.98,0.98,0.98,0.938,0.936,0.938,47.02,43.69,48.9,46.08,42.82,47.92,0,0,0,0,0,0,0.768,0,0.066,0.14,0.86,0.14,48.6
-785296800000,1945,2,1944,5,20,7,0.531,0.0829,0.448,24355.5,153.9,153.9,145,4,3,3.142857142857143,878.2,834.7,924.7,741.2,697.7,137,137,137,-0.0001108,-0.0004875,0.0004143,0.156,0.148,0.164,741.2,697.7,787.7,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.386,0.354,0.426,0.295,0.267,0.32,0.013,0.012,0.014,0.944,0.878,1,0.042,0.039,0.045,21.64,21.45,21.88,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.25,39.46,51.59,46.49,38.47,48.2,0,0,0,0,0,0,0.805,0,0.083,0.16,0.84,0.16,45.9
-784692000000,1945,2,1944,5,21,7,0.636,0.0829,0.553,29254,186.1,186.1,174.1,4,4,4,1052,941.1,1132,914.9,804.1,137,137,137,-0.00007172,-0.0004956,0.0002965,0.131,0.121,0.146,914.9,804.1,995.3,990,990,990,968.1,967.7,968.3,21.9,21.7,22.3,0.544,0.441,0.626,0.382,0.328,0.421,0.017,0.015,0.019,1.18,0.983,1.32,0.054,0.044,0.061,20.77,20.36,21.35,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.931,0.936,44.44,40.13,47.47,43.53,39.18,46.53,0,0,0,0,0,0,0.967,0,0.083,0.13,0.87,0.13,46
-784087200000,1945,2,1944,5,22,7,0.656,0.0988,0.557,28922.7,192.8,192.8,172.2,4,3,3.857142857142857,1084,971.4,1195,921,788.4,163.3,137,183,0.00002412,-0.001621,0.00238,0.153,0.115,0.188,921,788.4,1058,990,990,990,968.2,967.8,968.5,21.8,21.5,22.2,0.568,0.438,0.718,0.412,0.321,0.554,0.019,0.014,0.026,1.24,0.977,1.56,0.057,0.044,0.073,20.6,19.92,21.22,0.955,0.953,0.956,0.979,0.975,0.98,0.935,0.929,0.937,46.16,39.34,52.16,44.76,38.34,48.2,0,0,0,0,0,0,0.956,0,0.099,0.15,0.85,0.15,44.1
-783482400000,1945,3,1944,6,23,7,1.02,0.111,0.641,29548.2,192.4,192.4,175.9,4,4,4,1688,1117,2162,1505,934,183,183,183,445.3,-0.000441,878.6,0.116,0.0847,0.164,1060,934,1100,990,990,990,970.1,968.3,971.5,19.9,18.5,21.7,0.82,0.571,0.926,0.578,0.391,0.648,0.029,0.018,0.035,1.69,1.22,1.87,0.086,0.056,0.1,18.25,16.64,20.51,0.951,0.947,0.955,0.98,0.98,0.98,0.932,0.928,0.936,44.87,42.48,49.09,43.97,41.63,48.11,0,0,0,0,0,0,0.977,0,0.379,0.11,0.63,0.37,29
-782877600000,1945,3,1944,6,24,7,1.54,0.111,0.665,26245.2,165,165,156.2,4,4,4,2541,2222,2895,2358,2039,183,183,183,1258,938.9,1612,0.0726,0.0632,0.0824,1100,1100,1100,990,990,990,972.4,971.6,973.3,17.6,16.7,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.72,14.86,16.49,0.944,0.94,0.946,0.976,0.971,0.98,0.921,0.913,0.928,40.01,37.69,42.09,39.06,36.6,41.25,0,0,0,0,0,0,0.868,0,0.875,0.072,0.43,0.57,17
-782272800000,1945,3,1944,6,25,7,1.98,0.135,0.665,23008.5,143,143,137,4,4,4,3272,3021,3496,3049,2838,223,183,239,1949,1738,2157,0.068,0.0597,0.075,1100,1100,1100,990,990,990,974.1,973.6,974.6,15.9,15.4,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14,13.51,14.56,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,35.3,33.97,36.85,34.24,32.95,35.75,0,0,0,0,0,0,0.761,0,1.315,0.068,0.34,0.66,11.6
-781668000000,1945,3,1944,6,26,7,2.29,0.149,0.665,21047.7,129.5,129.5,125.3,4,4,4,3785,3600,3886,3538,3361,247,239,295,2438,2261,2547,0.0653,0.0615,0.0763,1100,1100,1100,990,990,990,975.2,974.8,975.4,14.8,14.6,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.9,12.69,13.29,0.928,0.926,0.931,0.97,0.97,0.97,0.9,0.898,0.903,32.29,31.69,33.37,31.32,30.74,32.37,0,0,0,0,0,0,0.696,0,1.625,0.065,0.29,0.71,9.19
-781063200000,1945,4,1944,7,27,7,2.26,0.178,0.665,21232.5,130.1,130.1,126.4,4,4,4,3737,3573,3846,3442,3278,295,295,295,2342,2178,2451,0.079,0.0767,0.0826,1100,1100,1100,990,990,990,975.1,974.8,975.4,14.9,14.6,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13,12.77,13.35,0.929,0.927,0.931,0.97,0.97,0.97,0.901,0.899,0.903,32.57,31.93,33.52,31.6,30.97,32.52,0,0,0,0,0,0,0.702,0,1.595,0.079,0.29,0.71,9.39
-780458400000,1945,4,1944,7,28,7,2.05,0.178,0.665,22532.8,138.2,138.2,134.1,4,4,4,3393,3211,3496,3098,2916,295,295,295,1998,1816,2101,0.087,0.0844,0.0919,1100,1100,1100,990,990,990,974.4,974,974.6,15.6,15.4,16,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.73,13.51,14.12,0.933,0.932,0.936,0.97,0.97,0.97,0.905,0.904,0.908,34.57,33.97,35.63,33.53,32.95,34.56,0,0,0,0,0,0,0.745,0,1.385,0.087,0.32,0.68,11
-779853600000,1945,4,1944,7,29,7,1.8,0.165,0.665,24200.4,147,147,144.1,4,4,4,2983,2873,3123,2710,2600,272.7,217,295,1610,1500,1728,0.0913,0.0755,0.102,1100,1100,1100,990,990,990,973.5,973.2,973.8,16.5,16.2,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.65,14.32,14.92,0.939,0.937,0.941,0.971,0.97,0.971,0.911,0.909,0.914,37.11,36.17,37.84,36.01,35.09,36.76,0,0,0,0,0,0,0.8,0,1.135,0.092,0.37,0.63,13.4
-779248800000,1945,4,1944,7,30,7,1.6,0.131,0.665,25786.4,156.9,156.9,153.5,4,4,4,2640,2517,2769,2423,2300,217,217,217,1323,1200,1452,0.0823,0.0784,0.0862,1100,1100,1100,990,990,990,972.6,972.3,973,17.4,17,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.48,15.17,15.78,0.943,0.942,0.944,0.975,0.973,0.976,0.919,0.916,0.922,39.37,38.52,40.17,38.37,37.48,39.22,0,0,0,0,0,0,0.853,0,0.935,0.082,0.42,0.58,16.1
-778644000000,1945,4,1944,7,31,7,1.44,0.162,0.665,26976.4,163.6,163.6,160.6,4,4,4,2385,2276,2497,2117,2000,267.6,217,276,1017,900.1,1180,0.112,0.0869,0.121,1100,1100,1100,990,990,990,972,971.8,972.3,18,17.7,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.1,15.83,16.36,0.945,0.944,0.946,0.978,0.977,0.98,0.925,0.922,0.927,41.04,40.31,41.74,40.14,39.37,40.9,0,0,0,0,0,0,0.892,0,0.775,0.11,0.46,0.54,18.7
-778039200000,1945,5,1944,8,32,7,1.31,0.167,0.665,27988.5,168.9,168.9,166.6,4,4,4,2159,2067,2261,1883,1791,276,276,276,783.1,691.5,885.1,0.128,0.122,0.133,1100,1100,1100,990,990,990,971.5,971.3,971.7,18.5,18.3,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.64,16.4,16.86,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.5,41.84,43.09,41.65,41,42.23,0,0,0,0,0,0,0.926,0,0.645,0.13,0.51,0.49,21.4
-777434400000,1945,5,1944,8,33,7,1.17,0.167,0.665,29089.1,176.4,176.4,173.1,4,4,4,1929,1832,2042,1653,1556,276,276,276,552.9,456.3,665.7,0.143,0.135,0.151,1100,1100,1100,990,990,990,970.9,970.6,971.2,19.1,18.8,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.1,17.26,16.93,17.57,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.17,43.26,45,43.29,42.4,44.1,0,0,0,0,0,0,0.962,0,0.505,0.14,0.57,0.43,24.9
-776829600000,1945,5,1944,8,34,7,1.03,0.167,0.665,30436.2,184.8,184.8,181.2,4,4,4,1695,1589,1802,1419,1313,276,276,276,319.1,213.2,425.7,0.163,0.153,0.174,1100,1100,1100,990,990,990,970.1,969.8,970.5,19.9,19.5,20.2,0.92,0.912,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.02,17.67,18.37,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.22,45.27,47.14,45.29,44.37,46.2,0,0,0,0,0,0,1.01,0,0.365,0.16,0.65,0.35,29.5
-776224800000,1945,5,1944,8,35,7,0.874,0.15,0.665,31907,192.8,192.8,189.9,4,4,4,1445,1328,1551,1197,1118,247.7,210,276,96.99,17.71,175.2,0.171,0.15,0.191,1100,1100,1100,990,990,990,969.3,968.9,969.7,20.7,20.3,21.1,0.856,0.819,0.895,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.77,1.84,0.087,0.084,0.091,18.89,18.51,19.3,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.52,47.51,49.63,47.48,46.56,48.2,0,0,0,0,0,0,1.06,0,0.209,0.17,0.76,0.24,36.5
-775620000000,1945,6,1944,9,36,7,0.702,0.127,0.575,29722.1,192.8,192.8,176.9,4,4,4,1161,1080,1291,951.4,870,210,210,210,0.0003394,-0.0004268,0.003059,0.182,0.163,0.194,951.4,870,1081,990,990,990,968.4,968.2,968.8,21.6,21.2,21.8,0.611,0.522,0.784,0.42,0.36,0.606,0.019,0.016,0.029,1.29,1.12,1.69,0.06,0.051,0.08,20.3,19.5,20.73,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.15,42.2,49.3,44.23,41.36,48.2,0,0,0,0,0,0,0.983,0,0.127,0.18,0.82,0.18,42.3
-775015200000,1945,6,1944,9,37,7,0.556,0.0974,0.459,24750.1,168.6,168.6,147.3,4,3,3.2857142857142856,919.3,817.7,1043,758.3,656.7,161,161,161,-0.0002778,-0.0004875,-0.00005199,0.176,0.154,0.197,758.3,656.7,881.8,990,990,990,967.6,967.2,968,22.4,22,22.8,0.412,0.336,0.521,0.301,0.24,0.366,0.013,0.01,0.017,0.969,0.814,1.13,0.043,0.036,0.051,21.46,20.84,22.02,0.956,0.954,0.957,0.98,0.978,0.98,0.937,0.933,0.938,46.76,40.89,52.26,45.2,39.99,48.2,0,0,0,0,0,0,0.818,0,0.097,0.18,0.83,0.17,44.5
-774410400000,1945,6,1944,9,38,7,0.451,0.0974,0.353,20084.6,128.8,128.8,119.6,3,3,3,745,691.9,794.3,584,530.9,161,161,161,-0.0001682,-0.0004759,0.00007966,0.217,0.203,0.233,584,530.9,633.3,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.295,0.265,0.323,0.191,0.156,0.224,0.0083,0.0067,0.0098,0.691,0.602,0.774,0.03,0.026,0.034,22.43,22.15,22.73,0.953,0.949,0.955,0.977,0.971,0.98,0.931,0.921,0.936,40.79,37.45,43.81,39.85,36.34,42.93,0,0,0,0,0,0,0.664,0,0.098,0.22,0.78,0.22,44.5
-773805600000,1945,6,1944,9,39,7,0.378,0.0951,0.283,16398.4,107.2,107.2,97.61,3,2,2.2857142857142856,624.9,566.9,682.3,467.6,431.9,157.3,135,161,-0.00002858,-0.0002073,0.00006745,0.252,0.236,0.27,467.6,431.9,521.3,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.229,0.209,0.259,0.12,0.103,0.149,0.0051,0.0043,0.0064,0.575,0.546,0.621,0.024,0.023,0.026,23.03,22.79,23.3,0.954,0.946,0.958,0.977,0.97,0.98,0.933,0.918,0.939,45.2,35.36,51.19,43.8,34.3,48.2,0,0,0,0,0,0,0.542,0,0.095,0.25,0.75,0.25,43.4
-773200800000,1945,7,1944,10,40,7,0.326,0.0816,0.245,14640.4,91.77,91.77,87.15,2,2,2,539.8,512.1,562.8,404.8,377.1,135,135,135,-0.00003305,-0.0004311,0.0002534,0.25,0.24,0.264,404.8,377.1,427.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.199,0.189,0.207,0.09,0.077,0.101,0.0038,0.0032,0.0042,0.505,0.464,0.54,0.021,0.019,0.023,23.47,23.33,23.63,0.955,0.952,0.957,0.98,0.979,0.98,0.936,0.932,0.938,44.47,41.6,46.82,43.57,40.75,45.88,0,0,0,0,0,0,0.484,0,0.081,0.25,0.75,0.25,44.9
-772596000000,1945,7,1944,10,41,7,0.29,0.0816,0.209,12475.2,77.57,77.57,74.26,2,2,2,479.9,467.2,494.7,344.9,332.2,135,135,135,-0.00004037,-0.000324,0.0001669,0.282,0.273,0.289,344.9,332.2,359.7,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.178,0.174,0.183,0.0618,0.0558,0.0688,0.0025,0.0023,0.0028,0.415,0.396,0.437,0.017,0.016,0.018,23.83,23.74,23.9,0.948,0.946,0.95,0.972,0.97,0.976,0.921,0.917,0.927,38.19,36.82,39.76,37.13,35.71,38.79,0,0,0,0,0,0,0.413,0,0.081,0.28,0.72,0.28,43
-771991200000,1945,7,1944,10,42,7,0.269,0.0905,0.179,10689.8,69.78,69.78,63.63,2,2,2,445.5,435.5,459.3,296,249.5,149.6,135,186,0.0001637,-0.0001386,0.0004728,0.336,0.294,0.427,296,249.5,324.3,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.162,0.148,0.171,0.0387,0.017,0.0521,0.0016,0.00069,0.0021,0.343,0.276,0.384,0.014,0.011,0.016,24.05,23.95,24.16,0.939,0.93,0.945,0.97,0.97,0.97,0.911,0.902,0.916,32.8,27.49,35.97,31.81,26.66,34.89,0,0,0,0,0,0,0.353,0,0.09,0.34,0.67,0.33,39.7
-771386400000,1945,7,1944,10,43,7,0.253,0.112,0.14,8315.1,52.32,52.32,49.49,2,1,1.4285714285714286,417.8,402.9,431,231.8,216.9,186,186,186,0.00001299,-0.0002243,0.0004998,0.446,0.432,0.462,231.8,216.9,245,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.142,0.136,0.146,0.0155,0.0142,0.0166,0.00063,0.00058,0.00068,0.343,0.259,0.413,0.014,0.011,0.017,24.18,24.11,24.25,0.944,0.925,0.958,0.976,0.97,0.98,0.921,0.897,0.939,40.55,25.76,52.46,38.52,24.99,48.2,0,0,0,0,0,0,0.275,0,0.113,0.44,0.55,0.45,32.9
-770781600000,1945,7,1944,10,44,7,0.235,0.0991,0.136,8138.41,50.83,50.83,48.44,2,1,1.1428571428571428,388.5,373,402.9,224.7,212.1,163.9,155,186,0.00006599,-0.0002152,0.0004218,0.421,0.396,0.467,224.7,212.1,236.8,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.137,0.134,0.141,0.0148,0.0138,0.0159,0.0006,0.00056,0.00064,0.375,0.259,0.409,0.015,0.011,0.017,24.28,24.2,24.38,0.953,0.925,0.959,0.979,0.97,0.98,0.933,0.898,0.939,47.24,26.2,52.74,44.81,25.41,48.2,0,0,0,0,0,0,0.269,0,0.099,0.42,0.58,0.42,34.6
-770176800000,1945,8,1944,11,45,7,0.213,0.0937,0.119,7437.48,47.04,47.04,44.27,1,1,1,352.2,344.6,364.7,197.2,189.6,155,155,155,0.0001658,-0.0004907,0.0004734,0.44,0.425,0.45,197.2,189.6,209.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.127,0.124,0.131,0.0125,0.0119,0.0136,0.0005,0.00048,0.00055,0.348,0.334,0.37,0.014,0.013,0.015,24.49,24.41,24.54,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,45.17,43.44,48,44.27,42.57,47.04,0,0,0,0,0,0,0.246,0,0.094,0.44,0.56,0.44,34.9
-769572000000,1945,8,1944,11,46,7,0.203,0.0937,0.109,6775.28,42.57,42.57,40.33,1,1,1,335.1,325.7,344.6,180.1,170.7,155,155,155,-0.00003406,-0.0004585,0.0004247,0.463,0.45,0.476,180.1,170.7,189.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.121,0.117,0.124,0.0111,0.0103,0.0119,0.00044,0.00041,0.00048,0.317,0.3,0.334,0.013,0.012,0.013,24.61,24.54,24.67,0.949,0.946,0.952,0.978,0.974,0.98,0.928,0.921,0.933,41.24,39.06,43.44,40.33,38.05,42.57,0,0,0,0,0,0,0.224,0,0.094,0.46,0.54,0.46,33.4
-768967200000,1945,8,1944,11,47,7,0.19,0.0937,0.0959,5916.08,37.55,37.55,35.21,1,1,1,313.6,302.3,323.6,158.6,147.3,155,155,155,-0.00004798,-0.0004305,0.0004195,0.494,0.479,0.513,158.6,147.3,168.6,990,990,990,965,964.9,965,25,25,25.1,0.113,0.109,0.117,0.00923,0.00827,0.0101,0.00037,0.00033,0.0004,0.279,0.259,0.297,0.011,0.01,0.012,24.75,24.69,24.83,0.942,0.938,0.945,0.971,0.97,0.973,0.915,0.91,0.92,36.28,33.66,38.59,35.21,32.65,37.55,0,0,0,0,0,0,0.196,0,0.0941,0.49,0.5,0.5,31.1
-768362400000,1945,8,1944,11,48,7,0.175,0.0874,0.0872,5376.32,37.08,37.08,32,1,1,1,288.6,281.3,299.2,144.2,128.6,144.4,118,155,0.00001524,-0.0002246,0.0002767,0.5,0.416,0.547,144.2,128.6,165.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.107,0.102,0.112,0.008,0.00668,0.00983,0.00032,0.00027,0.00039,0.252,0.225,0.288,0.01,0.009,0.011,24.89,24.85,24.94,0.937,0.93,0.944,0.97,0.97,0.972,0.909,0.903,0.918,32.98,29.27,38.15,32,28.39,37.08,0,0,0,0,0,0,0.178,0,0.0878,0.5,0.5,0.5,30.7
-767757600000,1945,9,1944,12,49,7,0.163,0.0714,0.0913,5659.25,34.77,34.77,33.69,1,1,1,269,261.4,273.8,151,143.4,118,118,118,0.0002052,-0.00007346,0.0004394,0.439,0.431,0.451,151,143.4,155.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.104,0.108,0.00859,0.00794,0.00899,0.00034,0.00031,0.00036,0.261,0.248,0.27,0.01,0.0098,0.011,24.96,24.94,25.01,0.939,0.936,0.941,0.97,0.97,0.97,0.911,0.908,0.913,34.73,32.93,35.85,33.69,31.94,34.77,0,0,0,0,0,0,0.187,0,0.0717,0.44,0.56,0.44,34.7
-767152800000,1945,9,1944,12,50,7,0.153,0.0714,0.0818,5054.05,31.94,31.94,30.08,1,1,1,253.3,243.3,261.4,135.3,125.3,118,118,118,-0.00008745,-0.0003641,0.0004369,0.466,0.451,0.485,135.3,125.3,143.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0974,0.104,0.00725,0.0064,0.00794,0.00029,0.00025,0.00031,0.233,0.215,0.248,0.0092,0.0085,0.0098,25.06,25.01,25.12,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.901,0.908,31.01,28.67,32.93,30.08,27.81,31.94,0,0,0,0,0,0,0.167,0,0.0712,0.47,0.53,0.47,33
-766548000000,1945,9,1944,12,51,7,0.141,0.0644,0.0765,4729.69,31.44,31.44,28.15,1,1,1,233,229.4,236.2,126.5,113.4,106.4,91,118,-0.0001192,-0.0004666,0.000285,0.457,0.393,0.51,126.5,113.4,140.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0969,0.0932,0.101,0.00651,0.00539,0.00769,0.00026,0.00021,0.0003,0.217,0.194,0.24,0.0085,0.0076,0.0095,25.19,25.17,25.22,0.928,0.921,0.935,0.97,0.97,0.97,0.9,0.893,0.907,29.02,25.83,32.41,28.15,25.06,31.44,0,0,0,0,0,0,0.156,0,0.0645,0.46,0.54,0.46,33.5
-765943200000,1945,9,1944,12,52,7,0.137,0.055,0.0821,5104.53,30.97,30.97,30.38,1,1,1,226.8,224.7,229.4,135.8,133.7,91,91,91,0.0001185,-0.00002042,0.000362,0.401,0.397,0.405,135.8,133.7,138.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.099,0.0982,0.0999,0.00729,0.00711,0.00751,0.00029,0.00028,0.0003,0.232,0.228,0.237,0.0091,0.009,0.0093,25.21,25.19,25.22,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.32,30.82,31.92,30.38,29.9,30.97,0,0,0,0,0,0,0.169,0,0.0549,0.4,0.6,0.4,37.3
-765338400000,1945,10,1945,1,1,7,0.133,0.0587,0.0742,4591.17,27.95,27.95,27.33,1,1,1,219.6,214.8,222.3,122.6,117.8,97,97,97,0.000107,-0.0001545,0.0004565,0.442,0.436,0.452,122.6,117.8,125.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0947,0.093,0.0956,0.00617,0.00576,0.0064,0.00024,0.00023,0.00025,0.209,0.2,0.214,0.0082,0.0078,0.0084,25.27,25.25,25.31,0.927,0.923,0.929,0.97,0.97,0.97,0.899,0.896,0.901,28.17,26.99,28.81,27.33,26.18,27.95,0,0,0,0,0,0,0.152,0,0.0588,0.44,0.56,0.44,34.5
-764733600000,1945,10,1945,1,2,7,0.123,0.0587,0.0646,1195.71,25.55,25.55,7.117,1,1,1,203.8,201.2,212.1,106.8,104.2,97,97,97,0.00001207,-0.0003532,0.0004138,0.476,0.457,0.482,106.8,104.2,115.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0891,0.0882,0.092,0.00483,0.0046,0.00553,0.00019,0.00018,0.00022,0.181,0.176,0.195,0.0071,0.0069,0.0077,25.4,25.33,25.42,0.263,0,0.922,0.277,0,0.97,0.255,0,0.894,7.337,0,26.34,7.117,0,25.55,0,5,0,0,0.714,0,0.0395,0.714,0.0584,0.48,0.53,0.47,9.72
-764128800000,1945,10,1945,1,3,7,0.12,0.0566,0.0637,656.149,27.34,27.34,3.906,1,1,1,198.9,195.2,200.2,105.3,102.1,93.57,73,97,-0.0003131,-0.0004494,-0.00005715,0.47,0.374,0.487,105.3,102.1,122.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0874,0.0921,0.0047,0.00443,0.00614,0.00018,0.00017,0.00024,0.178,0.172,0.206,0.0069,0.0067,0.008,25.42,25.38,25.43,0.132,0,0.926,0.139,0,0.97,0.128,0,0.899,4.026,0,28.19,3.906,0,27.34,0,6,0,0,0.857,0,0.0217,0.857,0.0563,0.47,0.53,0.47,5.47
-763524000000,1945,10,1945,1,4,7,0.121,0.0442,0.0767,4777.87,30,30,28.44,1,1,1,199.8,194.8,206.6,126.8,121.8,73,73,73,-0.0002428,-0.0004494,0.0001115,0.366,0.353,0.375,126.8,121.8,133.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0937,0.0919,0.0961,0.00653,0.0061,0.00711,0.00026,0.00024,0.00028,0.214,0.205,0.226,0.0084,0.008,0.0088,25.37,25.33,25.39,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.32,28.08,30.93,28.44,27.24,30,0,0,0,0,0,0,0.158,0,0.0443,0.37,0.63,0.37,39.5
-762919200000,1945,10,1945,1,5,7,0.124,0.0511,0.0727,2770.96,30.62,30.62,16.49,1,1,1,204.7,201.2,209.3,120.3,108.2,84.43,73,93,-0.0002386,-0.0004812,0.0001115,0.413,0.349,0.462,120.3,108.2,136.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0926,0.0892,0.097,0.00597,0.00494,0.00733,0.00023,0.00019,0.00029,0.203,0.183,0.231,0.008,0.0071,0.009,25.37,25.31,25.41,0.531,0,0.933,0.554,0,0.97,0.515,0,0.905,17,0,31.56,16.49,0,30.62,0,3,0,0,0.429,0,0.0916,0.429,0.0513,0.41,0.59,0.41,22.3
-762314400000,1945,11,1945,2,6,7,0.133,0.0562,0.0764,4739.6,29.43,29.43,28.21,1,1,1,219.4,209.3,224.7,126.4,116.3,93,93,93,0.00003607,-0.0004812,0.0004565,0.424,0.414,0.444,126.4,116.3,131.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0957,0.0921,0.0975,0.00649,0.00563,0.00694,0.00025,0.00022,0.00027,0.215,0.197,0.225,0.0084,0.0077,0.0088,25.27,25.23,25.35,0.929,0.922,0.931,0.97,0.97,0.97,0.901,0.895,0.903,29.08,26.66,30.34,28.21,25.86,29.43,0,0,0,0,0,0,0.157,0,0.0566,0.42,0.57,0.43,35.6
-761709600000,1945,11,1945,2,7,7,0.14,0.0562,0.0833,5173.08,31.73,31.73,30.79,1,1,1,230.7,226.4,234.8,137.7,133.4,93,93,93,-0.00001909,-0.0004666,0.000362,0.403,0.396,0.411,137.7,133.4,141.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0996,0.0981,0.101,0.00745,0.00709,0.0078,0.00029,0.00028,0.00031,0.235,0.228,0.243,0.0093,0.009,0.0096,25.18,25.15,25.21,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.907,31.74,30.74,32.71,30.79,29.82,31.73,0,0,0,0,0,0,0.171,0,0.0567,0.4,0.59,0.41,37
-761104800000,1945,11,1945,2,8,7,0.152,0.0562,0.0958,5976.36,39.28,39.28,35.57,1,1,1,251.3,236.2,266.8,158.3,143.2,93,93,93,0.0001697,-0.0002435,0.0004369,0.371,0.349,0.394,158.3,143.2,173.8,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.107,0.102,0.112,0.00921,0.00792,0.0105,0.00036,0.00031,0.00042,0.272,0.245,0.3,0.011,0.0097,0.012,25.03,24.93,25.14,0.942,0.936,0.947,0.972,0.97,0.976,0.915,0.908,0.924,36.6,33.05,40.22,35.57,32.05,39.28,0,0,0,0,0,0,0.198,0,0.0562,0.37,0.63,0.37,39.3
-760500000000,1945,11,1945,2,9,7,0.177,0.0581,0.118,7464.65,47.57,47.57,44.43,1,1,1,291.8,271.3,309.1,195.7,178.3,96.14,93,104,-0.0001374,-0.0004966,0.0002767,0.33,0.308,0.343,195.7,178.3,209.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.114,0.125,0.0124,0.0109,0.0135,0.00049,0.00043,0.00054,0.34,0.308,0.364,0.014,0.012,0.014,24.79,24.7,24.91,0.953,0.948,0.956,0.98,0.979,0.98,0.934,0.928,0.937,45.35,41.28,48.54,44.43,40.4,47.57,0,0,0,0,0,0,0.247,0,0.059,0.33,0.67,0.33,42.2
-759895200000,1945,12,1945,3,10,7,0.197,0.0629,0.134,8193.29,51.31,51.31,48.77,2,1,1.2857142857142858,326,311.8,340.6,222,207.8,104,104,104,-0.000004466,-0.0004585,0.0004195,0.319,0.305,0.334,222,207.8,236.6,990,990,990,965,965,965.1,25,24.9,25,0.13,0.125,0.136,0.0146,0.0134,0.0159,0.00059,0.00054,0.00064,0.342,0.248,0.397,0.014,0.01,0.016,24.63,24.54,24.68,0.948,0.923,0.959,0.977,0.97,0.98,0.926,0.896,0.94,43.33,25.86,52.53,41.52,25.09,48.2,0,0,0,0,0,0,0.271,0,0.063,0.32,0.68,0.32,41.6
-759290400000,1945,12,1945,3,11,7,0.218,0.0629,0.155,9371.47,63.79,63.79,55.78,2,2,2,361.1,340.6,398.1,257.1,236.6,104,104,104,0.0001055,-0.0004907,0.0004734,0.289,0.261,0.305,257.1,236.6,294.1,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.143,0.136,0.156,0.0224,0.0159,0.0378,0.00091,0.00064,0.0015,0.281,0.254,0.335,0.011,0.01,0.014,24.51,24.27,24.64,0.93,0.925,0.939,0.97,0.97,0.97,0.903,0.897,0.911,28.75,26.45,32.88,27.89,25.66,31.9,0,0,0,0,0,0,0.31,0,0.063,0.29,0.71,0.29,43
