datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-758685600000,1945,12,1945,3,12,7,0.256,0.0629,0.193,11621,72.71,72.71,69.17,2,2,2,423.4,408,440,319.4,304,104,104,104,-0.00005088,-0.0002243,0.0004998,0.246,0.236,0.255,319.4,304,336,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.165,0.159,0.171,0.0498,0.0425,0.0576,0.002,0.0017,0.0024,0.373,0.35,0.398,0.015,0.014,0.016,24.12,24.02,24.21,0.944,0.941,0.946,0.97,0.97,0.971,0.915,0.913,0.918,35.65,33.97,37.46,34.59,32.95,36.35,0,0,0,0,0,0,0.384,0,0.063,0.25,0.75,0.25,45.4
-758080800000,1945,12,1945,3,13,7,0.287,0.0629,0.224,13505.7,83.06,83.06,80.39,2,2,2,473.9,467.2,486,369.9,363.2,104,104,104,-0.0000558,-0.0002799,0.0001669,0.22,0.214,0.223,369.9,363.2,382,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.183,0.18,0.187,0.0736,0.0704,0.0793,0.003,0.0029,0.0033,0.448,0.438,0.467,0.018,0.018,0.019,23.82,23.75,23.86,0.951,0.95,0.953,0.978,0.977,0.98,0.93,0.928,0.934,41.09,40.37,42.38,40.2,39.44,41.53,0,0,0,0,0,0,0.447,0,0.063,0.22,0.78,0.22,47.1
-757476000000,1945,12,1945,3,14,7,0.315,0.0712,0.243,14617.2,90.89,90.89,87.01,2,2,2,520.2,489.3,542,402.5,385,117.7,104,120,-0.0001564,-0.0004311,0.0002534,0.226,0.213,0.238,402.5,385,422,990,990,990,965.9,965.8,966,24.1,24,24.2,0.195,0.188,0.202,0.089,0.0807,0.0982,0.0037,0.0033,0.0041,0.498,0.472,0.528,0.021,0.019,0.022,23.56,23.43,23.73,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,44.39,42.56,46.37,43.5,41.71,45.45,0,0,0,0,0,0,0.483,0,0.072,0.23,0.77,0.23,46.4
-756871200000,1946,1,1945,4,15,7,0.362,0.0726,0.289,16829.3,111.8,111.8,100.2,3,2,2.4285714285714284,598,551,659.9,478,431,120,120,120,-0.00006492,-0.0004598,0.0003105,0.201,0.182,0.218,478,431,539.9,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.229,0.206,0.262,0.126,0.102,0.162,0.0053,0.0043,0.0069,0.57,0.536,0.613,0.024,0.023,0.026,23.15,22.85,23.38,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.917,0.939,43.77,35.4,51.55,42.42,34.34,48.2,0,0,0,0,0,0,0.557,0,0.073,0.2,0.8,0.2,46.5
-756266400000,1946,1,1945,4,16,7,0.45,0.0726,0.377,21481.8,140.9,140.9,127.9,3,3,3,743.8,682.3,817.7,623.8,562.3,120,120,120,-0.00006297,-0.0003201,0.0002369,0.162,0.147,0.176,623.8,562.3,697.7,990,990,990,966.9,966.6,967.2,23.1,22.8,23.4,0.31,0.275,0.352,0.218,0.177,0.267,0.0094,0.0076,0.012,0.751,0.647,0.876,0.032,0.028,0.038,22.37,21.95,22.72,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,43.53,39.75,47.92,42.62,38.77,46.96,0,0,0,0,0,0,0.71,0,0.073,0.16,0.84,0.16,47.7
-755661600000,1946,1,1945,4,17,7,0.54,0.0841,0.456,24672.4,157.3,157.3,146.9,4,3,3.2857142857142856,893,843.5,947,754,704.5,139,139,139,0.000002152,-0.0004875,0.0003638,0.156,0.147,0.165,754,704.5,808,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.401,0.36,0.449,0.301,0.272,0.33,0.013,0.012,0.015,0.958,0.892,1.01,0.043,0.039,0.045,21.57,21.32,21.83,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.928,0.938,46.99,39.35,51.51,45.25,38.36,48.2,0,0,0,0,0,0,0.816,0,0.084,0.16,0.84,0.16,45.7
-755056800000,1946,1,1945,4,18,7,0.584,0.09,0.494,26604.5,161.4,161.4,158.4,4,4,4,965.2,947,971.4,816.4,808,148.9,139,162,0.0001071,-0.00005297,0.0001378,0.154,0.143,0.167,816.4,808,832.4,990,990,990,967.8,967.7,967.8,22.2,22.2,22.3,0.458,0.449,0.471,0.334,0.33,0.342,0.015,0.015,0.015,1.01,0.994,1.04,0.045,0.045,0.047,21.23,21.18,21.32,0.954,0.953,0.954,0.977,0.976,0.979,0.932,0.931,0.934,40.52,40.13,41.23,39.59,39.18,40.35,0,0,0,0,0,0,0.88,0,0.09,0.15,0.85,0.15,45.6
-754452000000,1946,2,1945,5,19,7,0.588,0.098,0.49,26331.1,156.7,156.7,156.7,4,4,4,971.4,971.4,971.4,809.4,809.4,162,162,162,0.0001378,0.0001378,0.0001378,0.167,0.167,0.167,809.4,809.4,809.4,990,990,990,967.8,967.8,967.8,22.2,22.2,22.2,0.454,0.454,0.454,0.331,0.331,0.331,0.015,0.015,0.015,1,1,1,0.045,0.045,0.045,21.21,21.21,21.21,0.953,0.953,0.953,0.976,0.976,0.976,0.931,0.931,0.931,40.13,40.13,40.13,39.18,39.18,39.18,0,0,0,0,0,0,0.871,0,0.098,0.17,0.83,0.17,44.8
-753847200000,1946,2,1945,5,20,7,0.588,0.098,0.49,26331.1,156.7,156.7,156.7,4,4,4,971.4,971.4,971.4,809.4,809.4,162,162,162,0.0001378,0.0001378,0.0001378,0.167,0.167,0.167,809.4,809.4,809.4,990,990,990,967.8,967.8,967.8,22.2,22.2,22.2,0.454,0.454,0.454,0.331,0.331,0.331,0.015,0.015,0.015,1,1,1,0.045,0.045,0.045,21.21,21.21,21.21,0.953,0.953,0.953,0.976,0.976,0.976,0.931,0.931,0.931,40.13,40.13,40.13,39.18,39.18,39.18,0,0,0,0,0,0,0.871,0,0.098,0.17,0.83,0.17,44.8
-753242400000,1946,2,1945,5,21,7,0.588,0.0893,0.498,26822.2,161.8,161.8,159.7,4,4,4,971.4,971.4,971.4,823.7,809.4,147.7,137,162,0.0001378,0.0001378,0.0001378,0.152,0.141,0.167,823.7,809.4,834.4,990,990,990,967.8,967.8,967.8,22.2,22.2,22.2,0.463,0.454,0.469,0.338,0.331,0.343,0.015,0.015,0.015,1.02,1,1.04,0.046,0.045,0.047,21.19,21.18,21.21,0.954,0.953,0.954,0.978,0.976,0.979,0.933,0.931,0.934,40.82,40.13,41.33,39.91,39.18,40.46,0,0,0,0,0,0,0.887,0,0.09,0.15,0.85,0.15,45.6
-752637600000,1946,2,1945,5,22,7,0.591,0.0808,0.511,27470.8,167.5,167.5,163.5,4,4,4,977.8,971.4,997.7,844.2,834.4,133.6,129,137,-0.00001949,-0.0004787,0.0001378,0.137,0.129,0.141,844.2,834.4,868.7,990,990,990,967.8,967.8,967.9,22.2,22.1,22.2,0.478,0.469,0.501,0.348,0.343,0.359,0.016,0.015,0.016,1.05,1.04,1.1,0.047,0.047,0.05,21.14,21.01,21.18,0.954,0.954,0.955,0.979,0.979,0.98,0.935,0.934,0.936,41.74,41.33,42.73,40.88,40.46,41.88,0,0,0,0,0,0,0.908,0,0.08,0.14,0.86,0.14,46.5
-752032800000,1946,3,1945,6,23,7,0.635,0.078,0.557,29479,180,180,175.5,4,4,4,1050,1023,1080,920.7,893.7,129,129,129,-0.00006493,-0.0004109,0.0001772,0.123,0.119,0.126,920.7,893.7,951,990,990,990,968.1,968,968.2,21.9,21.8,22,0.549,0.524,0.577,0.385,0.372,0.399,0.018,0.017,0.018,1.19,1.14,1.24,0.054,0.052,0.057,20.76,20.61,20.89,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.76,43.73,45.92,43.87,42.85,45,0,0,0,0,0,0,0.975,0,0.078,0.12,0.88,0.12,46.4
-751428000000,1946,3,1945,6,24,7,0.668,0.078,0.59,30847.3,187.4,187.4,183.6,4,4,4,1105,1080,1132,976.3,951,129,129,129,0.0006435,-0.0003248,0.004504,0.116,0.114,0.119,976.3,951,1003,990,990,990,968.2,968.2,968.3,21.8,21.7,21.8,0.605,0.577,0.639,0.412,0.399,0.43,0.019,0.018,0.02,1.29,1.24,1.35,0.059,0.057,0.062,20.48,20.33,20.61,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.84,45.92,47.8,45.9,45,46.84,0,0,0,0,0,0,1.02,0,0.078,0.12,0.88,0.12,46.2
-750823200000,1946,3,1945,6,25,7,0.701,0.078,0.623,32006.1,192,192,190.5,4,4,4,1159,1142,1172,1030,1013,129,129,129,-0.001252,-0.002999,0.00005837,0.111,0.11,0.113,1030,1013,1043,990,990,990,968.4,968.3,968.4,21.6,21.6,21.7,0.678,0.653,0.697,0.491,0.452,0.52,0.023,0.021,0.024,1.46,1.39,1.51,0.067,0.064,0.07,20.14,20.05,20.27,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,48.6,48.08,48.99,47.63,47.12,48.01,0,0,0,0,0,0,1.06,0,0.078,0.11,0.89,0.11,45.7
-750218400000,1946,3,1945,6,26,7,0.716,0.078,0.638,32353.5,192.8,192.8,192.6,4,4,4,1183,1172,1195,1054,1043,129,129,129,0.0004973,-0.001621,0.00211,0.109,0.108,0.11,1054,1043,1066,990,990,990,968.5,968.4,968.5,21.5,21.5,21.6,0.713,0.697,0.731,0.545,0.52,0.572,0.025,0.024,0.027,1.55,1.51,1.6,0.072,0.07,0.074,19.97,19.89,20.05,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,49.3,48.99,49.65,48.15,48.01,48.2,0,0,0,0,0,0,1.07,0,0.078,0.11,0.89,0.11,45.2
-749613600000,1946,4,1945,7,27,7,0.741,0.0895,0.652,32390.4,192.8,192.8,192.8,4,4,4,1226,1208,1246,1078,1060,148,148,148,0.0005277,-0.002427,0.002809,0.121,0.119,0.123,1078,1060,1098,990,990,990,968.6,968.6,968.7,21.4,21.3,21.4,0.762,0.737,0.792,0.598,0.558,0.644,0.028,0.026,0.03,1.66,1.59,1.74,0.077,0.074,0.081,19.74,19.59,19.86,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,49.76,49.28,50.32,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.089,0.12,0.88,0.12,43.7
-749008800000,1946,4,1945,7,28,7,0.798,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1320,1297,1356,1172,1149,148,148,148,72.26,49.49,107.6,0.112,0.109,0.114,1100,1100,1100,990,990,990,968.9,968.8,969,21.1,21,21.2,0.826,0.816,0.84,0.648,0.648,0.648,0.031,0.031,0.031,1.77,1.76,1.79,0.084,0.083,0.085,19.32,19.19,19.4,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.934,49.67,49.33,49.89,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.133,0.11,0.83,0.17,40.6
-748404000000,1946,4,1945,7,29,7,0.859,0.0895,0.665,32072.7,192.3,192.3,190.9,4,4,4,1420,1384,1466,1272,1236,148,148,148,171.9,135.6,218.4,0.104,0.101,0.107,1100,1100,1100,990,990,990,969.2,969.1,969.4,20.8,20.6,20.9,0.868,0.852,0.889,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.8,1.84,0.087,0.086,0.089,18.96,18.79,19.09,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.7,48.25,49.05,47.73,47.28,48.07,0,0,0,0,0,0,1.06,0,0.194,0.1,0.77,0.23,37.3
-747799200000,1946,4,1945,7,30,7,0.905,0.0895,0.665,31579.7,189.1,189.1,188,4,4,4,1497,1466,1529,1349,1318,148,148,148,249.1,218.4,280.8,0.0989,0.0968,0.101,1100,1100,1100,990,990,990,969.5,969.4,969.6,20.5,20.4,20.6,0.902,0.889,0.91,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.84,1.86,0.09,0.089,0.091,18.67,18.56,18.79,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.95,47.66,48.25,46.99,46.71,47.28,0,0,0,0,0,0,1.04,0,0.24,0.099,0.73,0.27,34.9
-747194400000,1946,4,1945,7,31,7,0.952,0.109,0.665,31134.2,186.1,186.1,185.3,4,4,4,1574,1551,1589,1395,1368,179.4,148,192,294.7,267.6,303.2,0.114,0.0954,0.123,1100,1100,1100,990,990,990,969.7,969.7,969.8,20.3,20.2,20.3,0.911,0.909,0.911,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.091,0.092,18.42,18.37,18.49,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.28,47.15,47.47,46.33,46.21,46.52,0,0,0,0,0,0,1.03,0,0.287,0.11,0.7,0.3,32.7
-746589600000,1946,5,1945,8,32,7,0.919,0.116,0.665,31472.7,189.3,189.3,187.3,4,4,4,1519,1466,1570,1327,1274,192,192,192,226.8,174.4,278.3,0.127,0.122,0.131,1100,1100,1100,990,990,990,969.5,969.4,969.7,20.5,20.3,20.6,0.894,0.87,0.909,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.82,1.86,0.09,0.088,0.092,18.61,18.43,18.81,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.79,47.31,48.3,46.83,46.37,47.33,0,0,0,0,0,0,1.04,0,0.254,0.13,0.72,0.28,34.2
-745984800000,1946,5,1945,8,33,7,0.857,0.116,0.665,32121.6,192.5,192.5,191.2,4,4,4,1417,1384,1455,1225,1192,192,192,192,124.9,91.58,162.7,0.136,0.132,0.139,1100,1100,1100,990,990,990,969.2,969.1,969.3,20.8,20.7,20.9,0.849,0.835,0.865,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.78,1.81,0.086,0.085,0.088,18.99,18.85,19.11,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.78,48.41,49.1,47.8,47.44,48.12,0,0,0,0,0,0,1.06,0,0.192,0.14,0.78,0.22,37.5
-745380000000,1946,5,1945,8,34,7,0.839,0.116,0.665,32312.7,192.5,192.5,192.3,4,4,4,1387,1384,1400,1195,1192,192,192,192,95.09,91.58,107.6,0.139,0.137,0.139,1100,1100,1100,990,990,990,969.1,969.1,969.2,20.9,20.8,20.9,0.837,0.835,0.842,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.78,1.79,0.085,0.085,0.086,19.1,19.05,19.11,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.07,48.94,49.1,48.08,47.96,48.12,0,0,0,0,0,0,1.07,0,0.174,0.14,0.79,0.21,38.5
-744775200000,1946,5,1945,8,35,7,0.759,0.111,0.64,31979.3,192.8,192.8,190.4,4,4,4,1255,1172,1356,1072,1011,183.1,161,192,14.19,-0.002427,63.59,0.146,0.136,0.159,1058,1011,1100,990,990,990,968.7,968.4,969,21.3,21,21.6,0.74,0.662,0.823,0.554,0.448,0.648,0.026,0.021,0.031,1.59,1.39,1.77,0.075,0.065,0.084,19.71,19.21,20.17,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.77,47.66,49.97,47.59,46.71,48.2,0,0,0,0,0,0,1.06,0,0.119,0.15,0.84,0.16,42.1
-744170400000,1946,6,1945,9,36,7,0.649,0.0974,0.552,29084.6,183.3,183.3,173.1,4,4,4,1073,989.5,1142,912.5,828.5,161,161,161,-0.0001065,-0.0004787,0.0001341,0.15,0.141,0.163,912.5,828.5,980.7,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.55,0.472,0.617,0.381,0.34,0.414,0.017,0.015,0.019,1.18,1.03,1.3,0.054,0.047,0.06,20.69,20.35,21.11,0.955,0.954,0.955,0.98,0.978,0.98,0.936,0.933,0.936,44.18,40.89,46.75,43.28,39.99,45.82,0,0,0,0,0,0,0.962,0,0.097,0.15,0.85,0.15,44.8
-743565600000,1946,6,1945,9,37,7,0.521,0.0974,0.424,23173.6,144.6,144.6,137.9,3,3,3,861.3,760.5,947,700.3,599.5,161,161,161,-0.00005305,-0.0004756,0.0003034,0.188,0.17,0.212,700.3,599.5,786,990,990,990,967.3,966.9,967.7,22.7,22.3,23.1,0.367,0.304,0.433,0.268,0.201,0.319,0.012,0.0087,0.014,0.891,0.717,1.04,0.039,0.031,0.047,21.76,21.27,22.34,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,47.57,41.78,52.26,45.98,40.94,48.2,0,0,0,0,0,0,0.766,0,0.097,0.19,0.81,0.19,44.5
-742960800000,1946,6,1945,9,38,7,0.408,0.0974,0.31,17721.2,116.4,116.4,105.5,3,2,2.7142857142857144,674.3,623.8,728.5,513.3,462.8,161,161,161,-0.00001647,-0.0004011,0.0004728,0.239,0.221,0.258,513.3,462.8,567.5,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.255,0.226,0.285,0.146,0.117,0.18,0.0062,0.005,0.0078,0.604,0.548,0.663,0.026,0.023,0.029,22.8,22.52,23.01,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.918,0.938,41.19,35.36,51.19,39.75,34.3,48.2,0,0,0,0,0,0,0.586,0,0.098,0.24,0.76,0.24,43.4
-742356000000,1946,6,1945,9,39,7,0.346,0.0974,0.248,14740.8,95.21,95.21,87.74,2,2,2,571.4,523,608.8,410.4,362,161,161,161,0.0001391,-0.0001402,0.0004706,0.283,0.264,0.308,410.4,362,447.8,990,990,990,966.2,966,966.3,23.8,23.7,24,0.203,0.186,0.217,0.0927,0.0699,0.11,0.0039,0.0029,0.0047,0.515,0.443,0.572,0.022,0.018,0.024,23.31,23.09,23.6,0.955,0.95,0.958,0.979,0.976,0.98,0.935,0.927,0.939,44.79,39.81,48.58,43.87,38.84,47.6,0,0,0,0,0,0,0.487,0,0.098,0.28,0.72,0.28,42.6
-741751200000,1946,7,1945,10,40,7,0.281,0.0816,0.2,11938,77.57,77.57,71.06,2,2,2,465,440,494.7,330,305,135,135,135,0.00007546,-0.0002799,0.0003205,0.291,0.273,0.307,330,305,359.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.173,0.164,0.183,0.0548,0.043,0.0688,0.0023,0.0018,0.0028,0.393,0.355,0.437,0.016,0.015,0.018,23.91,23.74,24.06,0.945,0.942,0.95,0.971,0.97,0.976,0.918,0.913,0.927,36.58,33.89,39.76,35.53,32.87,38.79,0,0,0,0,0,0,0.395,0,0.081,0.29,0.71,0.29,42.5
-741146400000,1946,7,1945,10,41,7,0.252,0.0816,0.17,10203.2,63.82,63.82,60.73,2,2,2,416.6,402.9,431,281.6,267.9,135,135,135,0.00008732,-0.0002243,0.0004998,0.324,0.313,0.335,281.6,267.9,296,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.156,0.151,0.161,0.0319,0.0254,0.0387,0.0013,0.001,0.0016,0.32,0.3,0.342,0.013,0.012,0.014,24.21,24.12,24.29,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,31.31,29.79,32.9,30.37,28.89,31.91,0,0,0,0,0,0,0.337,0,0.082,0.32,0.67,0.33,40.5
-740541600000,1946,7,1945,10,42,7,0.235,0.0816,0.153,9193.65,57.79,57.79,54.72,2,2,2,388.7,377.1,402.9,253.7,242.1,135,135,135,0.00002653,-0.0002322,0.0004218,0.347,0.335,0.358,253.7,242.1,267.9,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.146,0.142,0.151,0.0196,0.0163,0.0254,0.0008,0.00066,0.001,0.279,0.264,0.3,0.011,0.011,0.012,24.38,24.29,24.45,0.93,0.927,0.934,0.97,0.97,0.97,0.902,0.899,0.906,28.21,26.91,29.79,27.36,26.1,28.89,0,0,0,0,0,0,0.304,0,0.082,0.35,0.65,0.35,39.1
-739936800000,1946,7,1945,10,43,7,0.215,0.0816,0.133,8092.58,51.3,51.3,48.17,2,1,1.1428571428571428,354.9,340.6,373,219.9,205.6,135,135,135,0.0001489,-0.0004907,0.0004734,0.381,0.362,0.396,219.9,205.6,238,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.134,0.129,0.14,0.0144,0.0132,0.016,0.00058,0.00053,0.00065,0.365,0.259,0.405,0.015,0.01,0.016,24.46,24.37,24.53,0.953,0.926,0.959,0.979,0.97,0.98,0.932,0.898,0.94,46.46,26.44,52.6,44.51,25.65,48.2,0,0,0,0,0,0,0.268,0,0.082,0.38,0.62,0.38,37.6
-739332000000,1946,7,1945,10,44,7,0.201,0.0747,0.127,7900.19,48.2,48.2,47.02,1,1,1,332.9,323.6,340.6,209.3,200.5,123.6,115,135,-0.0001981,-0.0004585,0.0003362,0.371,0.347,0.402,209.3,200.5,216.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.129,0.127,0.13,0.0135,0.0128,0.0142,0.00054,0.00051,0.00057,0.367,0.353,0.379,0.015,0.014,0.015,24.57,24.53,24.62,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.938,48.24,46.13,49.97,47.02,45.2,48.2,0,0,0,0,0,0,0.261,0,0.074,0.37,0.63,0.37,39.3
-738727200000,1946,8,1945,11,45,7,0.186,0.0696,0.116,7322.56,45.62,45.62,43.59,1,1,1,307.6,299.2,316.5,192.6,184.2,115,115,115,0.000009584,-0.0001877,0.0004195,0.374,0.363,0.384,192.6,184.2,201.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.121,0.119,0.125,0.0121,0.0114,0.0129,0.00048,0.00045,0.00051,0.336,0.321,0.352,0.013,0.013,0.014,24.73,24.67,24.78,0.952,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,44.48,42.52,46.56,43.59,41.67,45.62,0,0,0,0,0,0,0.242,0,0.07,0.37,0.62,0.38,39.4
-738122400000,1946,8,1945,11,46,7,0.175,0.0696,0.105,6568.98,40.61,40.61,39.1,1,1,1,288.7,283.6,294.7,173.7,168.6,115,115,115,-0.00003678,-0.0002246,0.0002767,0.398,0.39,0.405,173.7,168.6,179.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.113,0.117,0.0105,0.0101,0.011,0.00042,0.0004,0.00044,0.302,0.293,0.313,0.012,0.012,0.012,24.84,24.81,24.87,0.947,0.945,0.949,0.976,0.974,0.979,0.924,0.92,0.929,40.06,38.87,41.48,39.1,37.84,40.61,0,0,0,0,0,0,0.217,0,0.07,0.4,0.6,0.4,37.5
-737517600000,1946,8,1945,11,47,7,0.166,0.0696,0.0961,5969.02,37.28,37.28,35.53,1,1,1,273.9,266.8,281.3,158.9,151.8,115,115,115,0.0002065,-0.00001164,0.0004394,0.42,0.409,0.431,158.9,151.8,166.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.107,0.112,0.00926,0.00865,0.00989,0.00037,0.00034,0.00039,0.276,0.263,0.289,0.011,0.01,0.011,24.93,24.89,24.97,0.942,0.94,0.944,0.971,0.97,0.972,0.914,0.912,0.918,36.6,34.93,38.33,35.53,33.88,37.28,0,0,0,0,0,0,0.197,0,0.0699,0.42,0.58,0.42,36
-736912800000,1946,8,1945,11,48,7,0.156,0.0675,0.0889,5511.33,35.61,35.61,32.81,1,1,1,258.6,249.8,266.8,147,134.8,111.6,91,115,0.00002265,-0.0003641,0.000225,0.431,0.364,0.46,147,134.8,158.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.101,0.107,0.00825,0.00721,0.00925,0.00033,0.00028,0.00037,0.254,0.233,0.273,0.01,0.0092,0.011,25.01,24.97,25.07,0.938,0.933,0.942,0.97,0.97,0.97,0.91,0.905,0.914,33.82,30.91,36.71,32.81,29.99,35.61,0,0,0,0,0,0,0.182,0,0.0671,0.43,0.57,0.43,35.3
-736308000000,1946,9,1945,12,49,7,0.143,0.055,0.0882,5489.72,34.8,34.8,32.68,1,1,1,236.9,231.4,246.2,145.9,140.4,91,91,91,-0.0001141,-0.0004666,0.0004369,0.384,0.37,0.393,145.9,140.4,155.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.106,0.00815,0.00769,0.00894,0.00032,0.0003,0.00035,0.25,0.24,0.267,0.0099,0.0095,0.011,25.13,25.06,25.17,0.937,0.935,0.941,0.97,0.97,0.97,0.909,0.907,0.912,33.69,32.41,35.87,32.68,31.44,34.8,0,0,0,0,0,0,0.182,0,0.0548,0.38,0.62,0.38,38.4
-735703200000,1946,9,1945,12,50,7,0.136,0.055,0.0808,5020.56,30.97,30.97,29.88,1,1,1,224.6,220.5,229.4,133.6,129.5,91,91,91,0.0001859,-0.0001545,0.0004565,0.405,0.397,0.413,133.6,129.5,138.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0982,0.0968,0.0999,0.00711,0.00676,0.00751,0.00028,0.00027,0.0003,0.228,0.221,0.237,0.009,0.0087,0.0093,25.22,25.19,25.26,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,30.81,29.85,31.92,29.88,28.95,30.97,0,0,0,0,0,0,0.166,0,0.0552,0.4,0.59,0.41,36.9
-735098400000,1946,9,1945,12,51,7,0.127,0.055,0.072,4457.3,27.63,27.63,26.53,1,1,1,210.1,206.6,214.8,119.1,115.6,91,91,91,-0.00009878,-0.0004812,0.0004138,0.433,0.424,0.44,119.1,115.6,123.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0931,0.0919,0.0947,0.00587,0.00558,0.00627,0.00023,0.00022,0.00025,0.202,0.196,0.211,0.0079,0.0077,0.0083,25.34,25.3,25.36,0.924,0.922,0.928,0.97,0.97,0.97,0.897,0.894,0.9,27.35,26.51,28.49,26.53,25.71,27.63,0,0,0,0,0,0,0.147,0,0.055,0.43,0.57,0.43,35.1
-734493600000,1946,9,1945,12,52,7,0.122,0.055,0.0666,1184.1,24.67,24.67,7.048,1,1,1,201.1,200.2,202.2,110.1,109.2,91,91,91,-0.00003702,-0.0001554,0.0001115,0.452,0.45,0.454,110.1,109.2,111.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0899,0.0896,0.0903,0.00511,0.00504,0.0052,0.0002,0.0002,0.0002,0.186,0.185,0.188,0.0073,0.0072,0.0074,25.41,25.4,25.41,0.262,0,0.918,0.277,0,0.97,0.255,0,0.891,7.266,0,25.43,7.048,0,24.67,0,5,0,0,0.714,0,0.0392,0.714,0.0554,0.45,0.55,0.45,9.71
-733888800000,1946,9,1945,12,53,7,0.121,0.0457,0.0748,4072.83,28.28,28.28,24.24,1,1,1,199.3,199.1,200.2,123.7,109.2,75.57,73,91,-0.0003933,-0.0004494,-0.00005715,0.379,0.367,0.454,123.7,109.2,126.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0929,0.0896,0.0934,0.00626,0.00504,0.00647,0.00024,0.0002,0.00025,0.209,0.185,0.213,0.0082,0.0072,0.0083,25.39,25.39,25.41,0.796,0,0.929,0.831,0,0.97,0.772,0,0.901,24.99,0,29.16,24.24,0,28.28,0,1,0,0,0.143,0,0.135,0.143,0.0462,0.38,0.62,0.38,33.7
-733284000000,1946,10,1946,1,1,7,0.118,0.0442,0.0739,4590.62,27.34,27.34,27.33,1,1,1,195.1,194.8,195.2,122.1,121.8,73,73,73,-0.0002967,-0.000398,-0.0002798,0.374,0.374,0.375,122.1,121.8,122.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0921,0.0919,0.0921,0.00613,0.0061,0.00614,0.00024,0.00024,0.00024,0.206,0.205,0.206,0.008,0.008,0.008,25.38,25.38,25.38,0.926,0.926,0.926,0.97,0.97,0.97,0.899,0.898,0.899,28.17,28.08,28.19,27.33,27.24,27.34,0,0,0,0,0,0,0.152,0,0.0441,0.37,0.63,0.37,38.9
-732679200000,1946,10,1946,1,2,7,0.118,0.0442,0.0737,4576.09,27.24,27.24,27.24,1,1,1,194.8,194.8,194.8,121.8,121.8,73,73,73,-0.000398,-0.000398,-0.000398,0.375,0.375,0.375,121.8,121.8,121.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.0919,0.0919,0.0061,0.0061,0.0061,0.00024,0.00024,0.00024,0.205,0.205,0.205,0.008,0.008,0.008,25.38,25.38,25.38,0.926,0.926,0.926,0.97,0.97,0.97,0.898,0.898,0.898,28.08,28.08,28.08,27.24,27.24,27.24,0,0,0,0,0,0,0.151,0,0.0443,0.37,0.62,0.38,38.8
-732074400000,1946,10,1946,1,3,7,0.117,0.0442,0.073,4531.46,27.24,27.24,26.97,1,1,1,193.7,192.9,194.8,120.7,119.9,73,73,73,-0.00002741,-0.000398,0.0002505,0.377,0.375,0.378,120.7,119.9,121.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0913,0.0919,0.00601,0.00594,0.0061,0.00023,0.00023,0.00024,0.203,0.202,0.205,0.0079,0.0079,0.008,25.38,25.38,25.38,0.925,0.925,0.926,0.97,0.97,0.97,0.898,0.897,0.898,27.81,27.6,28.08,26.97,26.77,27.24,0,0,0,0,0,0,0.15,0,0.044,0.38,0.62,0.38,38.7
-731469600000,1946,10,1946,1,4,7,0.117,0.0426,0.0741,4602.48,28.22,28.22,27.4,1,1,1,192.9,192.9,192.9,122.5,119.9,70.43,67,73,0.0002505,0.0002505,0.0002505,0.365,0.347,0.378,122.5,119.9,125.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0917,0.0913,0.0923,0.00616,0.00594,0.00645,0.00024,0.00023,0.00025,0.206,0.202,0.211,0.008,0.0079,0.0083,25.38,25.37,25.38,0.926,0.925,0.929,0.97,0.97,0.97,0.899,0.897,0.901,28.24,27.6,29.1,27.4,26.77,28.22,0,0,0,0,0,0,0.152,0,0.0429,0.36,0.63,0.37,39.3
-730864800000,1946,11,1946,2,5,7,0.117,0.0405,0.0761,4741.8,28.22,28.22,28.22,1,1,1,192.9,192.9,192.9,125.9,125.9,67,67,67,0.0002505,0.0002505,0.0002505,0.347,0.347,0.347,125.9,125.9,125.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0923,0.0923,0.0923,0.00645,0.00645,0.00645,0.00025,0.00025,0.00025,0.211,0.211,0.211,0.0083,0.0083,0.0083,25.37,25.37,25.37,0.929,0.929,0.929,0.97,0.97,0.97,0.901,0.901,0.901,29.1,29.1,29.1,28.22,28.22,28.22,0,0,0,0,0,0,0.157,0,0.0409,0.35,0.65,0.35,40.5
-730260000000,1946,11,1946,2,6,7,0.117,0.0405,0.0765,4765.74,28.77,28.77,28.37,1,1,1,193.5,192.9,195.2,126.5,125.9,67,67,67,0.00008211,-0.000398,0.0002505,0.346,0.343,0.347,126.5,125.9,128.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0925,0.0923,0.0931,0.0065,0.00645,0.00665,0.00025,0.00025,0.00026,0.212,0.211,0.215,0.0083,0.0083,0.0084,25.37,25.37,25.38,0.929,0.929,0.93,0.97,0.97,0.97,0.901,0.901,0.902,29.24,29.1,29.66,28.37,28.22,28.77,0,0,0,0,0,0,0.158,0,0.0405,0.35,0.65,0.35,40.7
-729655200000,1946,11,1946,2,7,7,0.129,0.0346,0.0943,5939.3,41.53,41.53,35.35,1,1,1,213.1,199.1,231.4,155.8,132.1,57.29,50,67,-0.0000398,-0.0004666,0.0004565,0.272,0.216,0.337,155.8,132.1,181.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.102,0.0945,0.11,0.009,0.00698,0.0112,0.00035,0.00027,0.00044,0.264,0.222,0.308,0.01,0.0087,0.012,25.26,25.1,25.38,0.94,0.931,0.949,0.974,0.97,0.98,0.915,0.903,0.93,36.29,30.61,42.37,35.35,29.69,41.53,0,0,0,0,0,0,0.196,0,0.0347,0.27,0.73,0.27,46
-729050400000,1946,11,1946,2,8,7,0.152,0.0326,0.119,7574.26,48.2,48.2,45.08,1,1,1,251.4,236.2,270.3,197.6,186.2,53.86,50,77,0.00009057,-0.0003494,0.0003053,0.214,0.189,0.285,197.6,186.2,214.1,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.116,0.111,0.121,0.0125,0.0116,0.0139,0.0005,0.00046,0.00055,0.338,0.317,0.367,0.013,0.012,0.015,24.97,24.88,25.07,0.953,0.95,0.957,0.98,0.98,0.98,0.934,0.931,0.938,46.12,43.49,50.01,45.08,42.62,48.2,0,0,0,0,0,0,0.25,0,0.033,0.21,0.78,0.22,49.8
-728445600000,1946,12,1946,3,9,7,0.182,0.0466,0.135,8290.94,54.29,54.29,49.35,2,1,1.4285714285714286,300.8,273.8,325.7,223.8,196.8,77,77,77,0.00008517,-0.0001877,0.0004394,0.257,0.236,0.281,223.8,196.8,248.7,990,990,990,964.9,964.8,965,25.1,25,25.2,0.128,0.119,0.137,0.0148,0.0125,0.0169,0.00059,0.00049,0.00068,0.318,0.246,0.39,0.013,0.0098,0.016,24.77,24.7,24.87,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,39.68,26.08,52.34,38.13,25.29,48.2,0,0,0,0,0,0,0.274,0,0.047,0.26,0.74,0.26,45.6
-727840800000,1946,12,1946,3,10,7,0.213,0.0582,0.155,9363.5,58.39,58.39,55.74,2,2,2,352.6,331.6,373,256.4,240.6,96.29,77,104,-0.000004446,-0.0004585,0.0004247,0.273,0.228,0.302,256.4,240.6,269,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.142,0.137,0.147,0.0207,0.0162,0.026,0.00083,0.00065,0.0011,0.278,0.258,0.297,0.011,0.01,0.012,24.56,24.44,24.67,0.931,0.926,0.934,0.97,0.97,0.97,0.903,0.899,0.906,28.73,26.91,30.1,27.87,26.1,29.19,0,0,0,0,0,0,0.31,0,0.058,0.27,0.73,0.27,44
-727236000000,1946,12,1946,3,11,7,0.237,0.0629,0.174,10460.1,67.12,67.12,62.26,2,2,2,391,377.1,413.7,287,273.1,104,104,104,0.00003214,-0.0002322,0.0003522,0.266,0.251,0.276,287,273.1,309.7,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.153,0.149,0.161,0.0345,0.0279,0.0452,0.0014,0.0011,0.0018,0.324,0.303,0.358,0.013,0.012,0.015,24.32,24.18,24.41,0.938,0.935,0.942,0.97,0.97,0.97,0.909,0.907,0.914,32.09,30.55,34.6,31.13,29.64,33.56,0,0,0,0,0,0,0.346,0,0.063,0.27,0.73,0.27,44.1
-726631200000,1946,12,1946,3,12,7,0.266,0.0629,0.203,12206.3,77.08,77.08,72.66,2,2,2,439.5,420.3,459.3,335.5,316.3,104,104,104,0.00001584,-0.000385,0.0004728,0.237,0.226,0.247,335.5,316.3,355.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.171,0.164,0.178,0.0573,0.0483,0.0667,0.0023,0.002,0.0027,0.397,0.368,0.426,0.016,0.015,0.018,24.03,23.91,24.14,0.946,0.943,0.949,0.972,0.97,0.975,0.919,0.915,0.925,37.39,35.31,39.53,36.33,34.25,38.54,0,0,0,0,0,0,0.404,0,0.063,0.24,0.76,0.24,45.9
-726026400000,1946,12,1946,3,13,7,0.291,0.0698,0.221,13325.1,81.21,81.21,79.32,2,2,2,481.4,470.2,494.7,366,357.4,115.4,104,120,-0.000122,-0.0004048,0.00005976,0.24,0.22,0.251,366,357.4,374.7,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.182,0.18,0.186,0.0717,0.0677,0.0758,0.003,0.0028,0.0031,0.444,0.431,0.457,0.018,0.018,0.019,23.79,23.72,23.84,0.951,0.949,0.952,0.977,0.975,0.979,0.929,0.926,0.932,40.58,39.63,41.47,39.66,38.65,40.61,0,0,0,0,0,0,0.441,0,0.07,0.24,0.76,0.24,45.8
-725421600000,1947,1,1946,4,14,7,0.32,0.0726,0.248,14853.2,92.12,92.12,88.41,2,2,2,529.6,512.1,548.2,409.6,392.1,120,120,120,-0.00007923,-0.0004311,0.0002534,0.227,0.219,0.234,409.6,392.1,428.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.198,0.192,0.205,0.0923,0.0841,0.101,0.0038,0.0035,0.0042,0.509,0.483,0.537,0.021,0.02,0.022,23.51,23.4,23.61,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,45.11,43.31,47,44.21,42.44,46.06,0,0,0,0,0,0,0.491,0,0.072,0.23,0.78,0.22,46.4
-724816800000,1947,1,1946,4,15,7,0.344,0.0726,0.271,16010.6,96.4,96.4,95.3,2,2,2,568.5,551,589.2,448.5,431,120,120,120,-0.00006186,-0.0004598,0.0003105,0.211,0.204,0.218,448.5,431,469.2,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.212,0.206,0.222,0.111,0.102,0.12,0.0046,0.0043,0.0051,0.568,0.541,0.602,0.024,0.023,0.025,23.27,23.15,23.38,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,49.01,47.28,50.96,47.65,46.34,48.2,0,0,0,0,0,0,0.529,0,0.073,0.21,0.79,0.21,46.5
-724212000000,1947,1,1946,4,16,7,0.402,0.0726,0.33,18881.1,121.1,121.1,112.4,3,2,2.857142857142857,665.5,601.8,705.9,545.5,481.8,120,120,120,0.0001755,-0.0001402,0.0004728,0.181,0.17,0.199,545.5,481.8,585.9,990,990,990,966.6,966.3,966.7,23.4,23.3,23.7,0.265,0.229,0.288,0.166,0.126,0.192,0.0071,0.0053,0.0083,0.635,0.589,0.687,0.027,0.025,0.03,22.8,22.59,23.07,0.952,0.949,0.956,0.975,0.971,0.98,0.928,0.921,0.937,41.17,37.52,52.11,39.76,36.42,48.2,0,0,0,0,0,0,0.624,0,0.072,0.18,0.82,0.18,47
-723607200000,1947,1,1946,4,17,7,0.411,0.0755,0.336,19283.9,116.6,116.6,114.8,3,3,3,680.2,666.8,702.7,555.3,546.8,124.9,120,137,0.0001029,-0.00009786,0.0002916,0.183,0.176,0.195,555.3,546.8,565.7,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.272,0.266,0.279,0.172,0.166,0.179,0.0074,0.0071,0.0077,0.636,0.621,0.655,0.027,0.027,0.028,22.74,22.63,22.81,0.951,0.95,0.952,0.974,0.973,0.976,0.927,0.925,0.929,39.26,38.76,39.84,38.26,37.72,38.87,0,0,0,0,0,0,0.638,0,0.075,0.18,0.82,0.18,46.9
-723002400000,1947,2,1946,5,18,7,0.427,0.0829,0.344,19690.9,120.2,120.2,117.2,3,3,3,705.6,702.7,720.3,568.6,565.7,137,137,137,0.00002328,-0.0003201,0.0004728,0.194,0.19,0.195,568.6,565.7,583.3,990,990,990,966.7,966.7,966.8,23.3,23.2,23.3,0.281,0.279,0.289,0.181,0.179,0.191,0.0078,0.0077,0.0082,0.66,0.655,0.685,0.028,0.028,0.029,22.62,22.53,22.63,0.952,0.952,0.953,0.976,0.976,0.978,0.929,0.929,0.932,40.03,39.84,40.96,39.07,38.87,40.06,0,0,0,0,0,0,0.651,0,0.083,0.19,0.81,0.19,46.1
-722397600000,1947,2,1946,5,19,7,0.457,0.0663,0.391,22212.2,139.9,139.9,132.2,3,3,3,755.5,720.3,794.3,645.9,583.3,109.6,105,137,-0.00005896,-0.0004823,0.0004146,0.145,0.132,0.19,645.9,583.3,689.3,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.321,0.289,0.345,0.232,0.191,0.261,0.01,0.0082,0.011,0.787,0.685,0.859,0.034,0.029,0.037,22.29,22.06,22.53,0.956,0.953,0.957,0.98,0.978,0.98,0.937,0.932,0.938,44.98,40.96,47.58,44.07,40.06,46.63,0,0,0,0,0,0,0.735,0,0.066,0.15,0.86,0.14,48.6
-721792800000,1947,2,1946,5,20,7,0.529,0.0635,0.465,25470.1,165.1,165.1,151.6,4,3,3.4285714285714284,874.5,817.7,952.4,769.5,712.7,105,105,105,-0.0001783,-0.0004756,0.0001138,0.12,0.11,0.128,769.5,712.7,847.4,990,990,990,967.4,967.2,967.7,22.6,22.3,22.8,0.405,0.358,0.474,0.309,0.277,0.349,0.014,0.012,0.016,0.963,0.899,1.05,0.043,0.039,0.047,21.64,21.24,21.93,0.956,0.954,0.957,0.979,0.977,0.98,0.936,0.932,0.938,46.08,40.59,51.13,44.77,39.67,48.2,0,0,0,0,0,0,0.842,0,0.064,0.12,0.88,0.12,48.1
-721188000000,1947,2,1946,5,21,7,0.655,0.077,0.578,30348.9,189.3,189.3,180.6,4,4,4,1083,971.4,1172,956,866.4,127.3,105,183,-0.0005611,-0.003704,0.0001378,0.117,0.094,0.162,956,866.4,1012,990,990,990,968.2,967.8,968.4,21.8,21.6,22.2,0.582,0.491,0.638,0.405,0.358,0.45,0.019,0.016,0.021,1.25,1.08,1.37,0.057,0.049,0.063,20.59,20.23,21.13,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.08,42.86,48.28,45.16,42,47.31,0,0,0,0,0,0,1,0,0.077,0.12,0.88,0.12,46.3
-720583200000,1947,3,1946,6,22,7,0.84,0.111,0.66,32032.4,192.8,192.8,190.7,4,4,4,1389,1217,1466,1206,1034,183,183,183,115.3,0.002809,183.4,0.132,0.125,0.15,1091,1034,1100,990,990,990,969.1,968.6,969.4,20.9,20.6,21.4,0.831,0.699,0.874,0.627,0.499,0.648,0.03,0.023,0.031,1.76,1.48,1.82,0.084,0.069,0.088,19.12,18.8,19.93,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.69,48.24,49.5,47.67,47.27,48.2,0,0,0,0,0,0,1.06,0,0.18,0.13,0.79,0.21,38.1
-719978400000,1947,3,1946,6,23,7,1.02,0.111,0.665,30477.2,188.3,188.3,181.4,4,4,4,1689,1493,1832,1506,1310,183,183,183,405.8,209.9,549.3,0.109,0.0999,0.123,1100,1100,1100,990,990,990,970.1,969.5,970.6,19.9,19.4,20.5,0.914,0.885,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.86,1.83,1.87,0.094,0.089,0.096,18.04,17.57,18.71,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.28,45,48.03,45.35,44.1,47.07,0,0,0,0,0,0,1.01,0,0.355,0.11,0.65,0.35,29.9
-719373600000,1947,3,1946,6,24,7,1.26,0.111,0.665,28335.8,175.1,175.1,168.7,4,4,4,2088,1872,2423,1905,1689,183,183,183,804.6,588.7,1140,0.0883,0.0755,0.0978,1100,1100,1100,990,990,990,971.3,970.7,972.1,18.7,17.9,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.097,0.1,16.84,16,17.44,0.948,0.945,0.949,0.98,0.978,0.98,0.928,0.924,0.93,43.04,40.79,44.66,42.17,39.88,43.76,0,0,0,0,0,0,0.937,0,0.595,0.088,0.53,0.47,22.5
-718768800000,1947,3,1946,6,25,7,1.91,0.111,0.665,23511.7,155.5,155.5,140,4,4,4,3165,2568,3734,2982,2385,183,183,183,1882,1285,2451,0.0587,0.049,0.0713,1100,1100,1100,990,990,990,973.9,972.5,975.1,16.1,14.9,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.037,0.044,1.87,1.87,1.87,0.12,0.11,0.13,14.26,13.01,15.66,0.936,0.929,0.944,0.971,0.97,0.976,0.909,0.901,0.921,36.03,32.59,39.84,34.99,31.62,38.87,0,0,0,0,0,0,0.778,0,1.245,0.058,0.35,0.65,12.3
-718164000000,1947,3,1946,6,26,7,2.63,0.169,0.665,19055.1,122.6,122.6,113.4,4,4,4,4352,3901,4595,4073,3718,279,183,295,2973,2618,3200,0.0639,0.0469,0.0724,1100,1100,1100,990,990,990,976.3,975.5,976.8,13.7,13.2,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.045,0.049,1.87,1.87,1.87,0.14,0.13,0.14,11.81,11.36,12.66,0.918,0.914,0.926,0.97,0.97,0.97,0.89,0.886,0.898,29.23,27.98,31.6,28.36,27.14,30.65,0,0,0,0,0,0,0.63,0,1.965,0.064,0.25,0.75,7.25
-717559200000,1947,4,1946,7,27,7,2.76,0.178,0.665,18322.6,110.8,110.8,109.1,4,4,4,4570,4479,4629,4275,4184,295,295,295,3175,3084,3234,0.0646,0.0637,0.0659,1100,1100,1100,990,990,990,976.7,976.6,976.8,13.3,13.2,13.4,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.048,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.4,11.29,11.57,0.914,0.913,0.916,0.97,0.97,0.97,0.887,0.886,0.888,28.11,27.81,28.57,27.27,26.97,27.71,0,0,0,0,0,0,0.606,0,2.095,0.064,0.24,0.76,6.64
-716954400000,1947,4,1946,7,28,7,2.57,0.178,0.665,19390.2,118.1,118.1,115.4,4,4,4,4249,4111,4415,3954,3816,295,295,295,2854,2716,3020,0.0695,0.0668,0.0718,1100,1100,1100,990,990,990,976.1,975.9,976.4,13.9,13.6,14.1,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.99,11.69,12.24,0.92,0.917,0.922,0.97,0.97,0.97,0.892,0.889,0.895,29.75,28.89,30.45,28.85,28.03,29.53,0,0,0,0,0,0,0.641,0,1.905,0.069,0.26,0.74,7.54
-716349600000,1947,4,1946,7,29,7,2.45,0.178,0.665,20021.2,119.6,119.6,119.2,4,4,4,4059,4037,4091,3764,3742,295,295,295,2664,2642,2696,0.0727,0.0721,0.0731,1100,1100,1100,990,990,990,975.8,975.7,975.8,14.2,14.2,14.3,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.34,12.28,12.38,0.923,0.923,0.923,0.97,0.97,0.97,0.895,0.895,0.896,30.71,30.55,30.83,29.79,29.63,29.9,0,0,0,0,0,0,0.662,0,1.785,0.073,0.27,0.73,8.17
-715744800000,1947,4,1946,7,30,7,2.34,0.187,0.665,20703.2,124.3,124.3,123.2,4,4,4,3874,3827,3988,3564,3506,309.9,295,321,2464,2406,2593,0.08,0.074,0.0839,1100,1100,1100,990,990,990,975.4,975.3,975.7,14.6,14.3,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.71,12.47,12.81,0.926,0.924,0.927,0.97,0.97,0.97,0.899,0.897,0.899,31.76,31.09,32.04,30.81,30.15,31.08,0,0,0,0,0,0,0.685,0,1.675,0.08,0.28,0.72,8.85
-715140000000,1947,5,1946,8,31,7,2.2,0.196,0.665,21636.1,132.8,132.8,128.8,4,4,4,3630,3452,3812,3306,3112,323.7,321,340,2206,2012,2391,0.0893,0.0842,0.0985,1100,1100,1100,990,990,990,974.9,974.5,975.3,15.1,14.7,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.23,12.84,13.61,0.93,0.928,0.933,0.97,0.97,0.97,0.902,0.9,0.905,33.19,32.13,34.22,32.2,31.17,33.2,0,0,0,0,0,0,0.715,0,1.535,0.089,0.3,0.7,9.83
-714535200000,1947,5,1946,8,32,7,1.94,0.206,0.665,23246.3,143.4,143.4,138.4,4,4,4,3212,3004,3441,2872,2664,340,340,340,1772,1564,2001,0.106,0.0988,0.113,1100,1100,1100,990,990,990,974,973.5,974.5,16,15.5,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.13,13.63,14.6,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.91,35.66,34.29,36.96,34.59,33.26,35.85,0,0,0,0,0,0,0.769,0,1.275,0.11,0.34,0.66,12
-713930400000,1947,5,1946,8,33,7,1.67,0.197,0.665,25242.5,155.9,155.9,150.3,4,4,4,2756,2554,2964,2430,2233,326.4,321,340,1330,1133,1524,0.119,0.113,0.126,1100,1100,1100,990,990,990,972.9,972.4,973.4,17.1,16.6,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.2,14.7,15.69,0.942,0.939,0.944,0.973,0.97,0.976,0.916,0.911,0.921,38.6,37.23,39.93,37.56,36.12,38.96,0,0,0,0,0,0,0.835,0,1.005,0.12,0.4,0.6,15.1
-713325600000,1947,5,1946,8,34,7,1.43,0.189,0.665,27046.7,164,164,161,4,4,4,2370,2261,2497,2058,1973,311.9,257,321,957.9,873,1076,0.132,0.114,0.14,1100,1100,1100,990,990,990,972,971.7,972.3,18,17.7,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.13,15.83,16.4,0.945,0.944,0.946,0.978,0.977,0.98,0.925,0.922,0.927,41.13,40.31,41.84,40.25,39.37,41,0,0,0,0,0,0,0.894,0,0.765,0.13,0.47,0.53,18.9
-712720800000,1947,6,1946,9,35,7,1.24,0.155,0.665,28506.5,173.3,173.3,169.7,4,4,4,2044,1922,2169,1787,1665,257,257,257,687.3,564.7,812.2,0.126,0.118,0.134,1100,1100,1100,990,990,990,971.2,970.8,971.5,18.8,18.5,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.93,16.62,17.28,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.29,42.43,44.22,42.42,41.59,43.34,0,0,0,0,0,0,0.943,0,0.575,0.13,0.54,0.46,23
-712116000000,1947,6,1946,9,36,7,1.01,0.155,0.665,30568.6,184.8,184.8,182,4,4,4,1671,1589,1881,1414,1332,257,257,257,314,232.2,524,0.155,0.137,0.162,1100,1100,1100,990,990,990,970,969.8,970.7,20,19.3,20.2,0.92,0.916,0.926,0.648,0.648,0.648,0.032,0.032,0.034,1.87,1.86,1.87,0.094,0.092,0.097,18.1,17.41,18.36,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.42,44.58,47.13,45.49,43.68,46.19,0,0,0,0,0,0,1.01,0,0.345,0.15,0.66,0.34,30.3
-711511200000,1947,6,1946,9,37,7,0.896,0.155,0.665,31697.3,192.8,192.8,188.7,4,4,4,1481,1366,1589,1224,1109,257,257,257,124.5,8.946,232.2,0.174,0.162,0.188,1100,1100,1100,990,990,990,969.4,969.1,969.8,20.6,20.2,20.9,0.881,0.831,0.916,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.78,1.86,0.089,0.085,0.092,18.75,18.36,19.17,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.14,47.13,49.26,47.17,46.19,48.2,0,0,0,0,0,0,1.05,0,0.231,0.17,0.74,0.26,35.4
-710906400000,1947,6,1946,9,38,7,0.735,0.155,0.58,29659.2,190.5,190.5,176.5,4,4,4,1216,1128,1328,959.1,870.7,257,257,257,0.0002137,-0.001672,0.003059,0.212,0.194,0.228,959.1,870.7,1071,990,990,990,968.6,968.3,968.9,21.4,21.1,21.7,0.633,0.533,0.785,0.43,0.36,0.582,0.02,0.017,0.028,1.33,1.13,1.66,0.062,0.052,0.079,20.09,19.41,20.57,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,45.04,41.9,48.59,44.14,41.06,47.62,0,0,0,0,0,0,0.981,0,0.155,0.21,0.79,0.21,40.4
-710301600000,1947,6,1946,9,39,7,0.639,0.14,0.499,26341.5,164.9,164.9,156.8,4,3,3.7142857142857144,1057,976.8,1126,825.2,749.8,231.3,227,257,-0.00006751,-0.0004109,0.0004175,0.219,0.207,0.232,825.2,749.8,869.5,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.485,0.415,0.531,0.338,0.302,0.36,0.015,0.014,0.017,1.07,0.996,1.13,0.049,0.045,0.052,20.86,20.58,21.2,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,43.85,39.92,50.79,42.64,38.96,48.2,0,0,0,0,0,0,0.871,0,0.14,0.22,0.78,0.22,41.2
-709696800000,1947,7,1946,10,40,7,0.523,0.137,0.386,21448.6,142.3,142.3,127.7,3,3,3,865,803.7,952.4,638,576.7,227,227,227,-0.00008485,-0.0004875,0.0004143,0.263,0.238,0.282,638,576.7,725.4,990,990,990,967.4,967.1,967.7,22.6,22.3,22.9,0.336,0.3,0.392,0.227,0.186,0.286,0.01,0.0081,0.013,0.792,0.688,0.947,0.035,0.03,0.042,21.85,21.34,22.2,0.955,0.952,0.957,0.979,0.976,0.98,0.935,0.929,0.937,43.47,39.86,48.42,42.56,38.89,47.45,0,0,0,0,0,0,0.709,0,0.137,0.26,0.74,0.26,41
-709092000000,1947,7,1946,10,41,7,0.424,0.137,0.286,16371,108.1,108.1,97.45,3,2,2.2857142857142856,700.2,654.2,760.5,473.2,427.2,227,227,227,-0.00007457,-0.0004011,0.0002916,0.325,0.298,0.347,473.2,427.2,533.5,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.241,0.215,0.275,0.124,0.101,0.157,0.0053,0.0043,0.0068,0.593,0.546,0.646,0.025,0.023,0.028,22.71,22.44,22.94,0.954,0.947,0.958,0.977,0.97,0.98,0.933,0.918,0.938,45.07,35.45,51.43,43.69,34.38,48.2,0,0,0,0,0,0,0.541,0,0.138,0.32,0.67,0.33,38.6
-708487200000,1947,7,1946,10,42,7,0.363,0.137,0.225,13254.4,84.09,84.09,78.9,2,2,2,599.6,571.9,623.8,372.6,344.9,227,227,227,-0.00001114,-0.0003788,0.0004706,0.379,0.364,0.397,372.6,344.9,396.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.195,0.185,0.204,0.0749,0.0618,0.0863,0.0032,0.0026,0.0037,0.464,0.423,0.5,0.02,0.018,0.021,23.24,23.1,23.4,0.951,0.948,0.954,0.976,0.971,0.98,0.929,0.92,0.935,40.4,37.52,42.9,39.45,36.42,42.05,0,0,0,0,0,0,0.438,0,0.138,0.38,0.62,0.38,36.5
-707882400000,1947,7,1946,10,43,7,0.327,0.126,0.201,11820.1,73.14,73.14,70.36,2,2,2,540.3,512.1,563.9,331.7,315,208.6,184,227,-0.00009244,-0.0004598,0.0003105,0.385,0.349,0.419,331.7,315,343.3,990,990,990,966,965.9,966.1,24,23.9,24.1,0.179,0.175,0.183,0.0556,0.0477,0.0611,0.0023,0.002,0.0025,0.402,0.378,0.417,0.017,0.016,0.017,23.57,23.45,23.7,0.946,0.943,0.948,0.97,0.97,0.971,0.918,0.915,0.92,36.26,34.36,37.66,35.18,33.33,36.57,0,0,0,0,0,0,0.391,0,0.126,0.39,0.61,0.39,36.1
-707277600000,1947,8,1946,11,44,7,0.294,0.111,0.183,10831.5,68.46,68.46,64.47,2,2,2,485.9,472.5,505,301.9,288.5,184,184,184,-0.00008966,-0.0004048,0.00005976,0.379,0.364,0.389,301.9,288.5,321,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.162,0.174,0.0415,0.0352,0.0505,0.0017,0.0014,0.0021,0.355,0.335,0.384,0.015,0.014,0.016,23.86,23.74,23.94,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.916,33.23,31.78,35.29,32.24,30.83,34.23,0,0,0,0,0,0,0.358,0,0.111,0.38,0.62,0.38,36.8
-706672800000,1947,8,1946,11,45,7,0.275,0.111,0.164,9737.99,60.52,60.52,57.96,2,2,2,455.2,442.8,467.2,271.1,258.8,184,184,184,0.0001434,-0.000385,0.0004728,0.405,0.394,0.416,271.1,258.8,283.2,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.156,0.152,0.161,0.027,0.0212,0.0327,0.0011,0.00087,0.0013,0.309,0.29,0.327,0.013,0.012,0.013,24.04,23.97,24.12,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,29.88,28.52,31.2,28.98,27.67,30.26,0,0,0,0,0,0,0.322,0,0.111,0.4,0.6,0.4,35.4
-706068000000,1947,8,1946,11,46,7,0.258,0.111,0.147,8680.75,53.78,53.78,51.67,2,1,1.8571428571428572,426.4,413.7,435.5,242.4,229.7,184,184,184,-0.00007351,-0.0002073,0.0003522,0.432,0.423,0.445,242.4,229.7,251.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.146,0.142,0.149,0.0165,0.0153,0.0177,0.00067,0.00062,0.00072,0.291,0.262,0.41,0.012,0.011,0.017,24.19,24.13,24.25,0.932,0.925,0.958,0.971,0.97,0.98,0.906,0.897,0.938,30.52,25.99,52.05,29.28,25.21,48.2,0,0,0,0,0,0,0.287,0,0.111,0.43,0.57,0.43,33.6
-705463200000,1947,8,1946,11,47,7,0.24,0.111,0.129,7853.51,48.2,48.2,46.75,1,1,1,397,380.8,413.7,213,196.8,184,184,184,0.0002123,-0.0002152,0.0004998,0.464,0.445,0.483,213,196.8,229.7,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.136,0.13,0.142,0.0139,0.0125,0.0153,0.00056,0.00051,0.00062,0.38,0.351,0.41,0.015,0.014,0.017,24.24,24.13,24.35,0.957,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.939,48.44,44.84,52.05,46.75,43.94,48.2,0,0,0,0,0,0,0.26,0,0.111,0.46,0.54,0.46,32.7
-704858400000,1947,9,1946,12,48,7,0.22,0.0835,0.137,8268.09,51.51,51.51,49.21,2,1,1.4285714285714286,364.2,350.2,377.1,226.2,212.2,138,138,138,-0.00006402,-0.0004907,0.0003503,0.379,0.366,0.394,226.2,212.2,239.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.136,0.131,0.141,0.015,0.0138,0.0161,0.0006,0.00055,0.00065,0.331,0.253,0.4,0.013,0.01,0.016,24.45,24.38,24.49,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.939,39.96,25.78,51.95,38.35,25.01,48.2,0,0,0,0,0,0,0.273,0,0.083,0.38,0.62,0.38,37.6
-704253600000,1947,9,1946,12,49,7,0.203,0.0835,0.12,7491.38,46.53,46.53,44.59,1,1,1,335.9,329.2,344.6,197.9,191.2,138,138,138,-0.00007599,-0.0004585,0.0004247,0.411,0.4,0.419,197.9,191.2,206.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.126,0.124,0.129,0.0126,0.012,0.0133,0.0005,0.00048,0.00054,0.348,0.336,0.364,0.014,0.013,0.015,24.57,24.51,24.62,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,45.5,43.96,47.48,44.59,43.08,46.53,0,0,0,0,0,0,0.248,0,0.083,0.41,0.59,0.41,36.9
-703648800000,1947,9,1946,12,50,7,0.192,0.0835,0.108,6754.35,42.27,42.27,40.2,1,1,1,317,309.1,325.7,179,171.1,138,138,138,-0.00004475,-0.0004305,0.0004195,0.436,0.424,0.446,179,171.1,187.7,990,990,990,965,964.9,965,25,25,25.1,0.12,0.117,0.123,0.011,0.0103,0.0117,0.00044,0.00041,0.00047,0.315,0.3,0.33,0.013,0.012,0.013,24.7,24.64,24.75,0.948,0.946,0.951,0.978,0.974,0.98,0.927,0.922,0.932,41.12,39.29,43.13,40.2,38.29,42.27,0,0,0,0,0,0,0.223,0,0.084,0.43,0.56,0.44,35.2
-703044000000,1947,9,1946,12,51,7,0.183,0.0835,0.0991,6137.41,38.29,38.29,36.53,1,1,1,301.8,294.7,309.1,163.8,156.7,138,138,138,0.00005407,-0.0001877,0.0002767,0.457,0.446,0.468,163.8,156.7,171.1,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.114,0.112,0.117,0.00968,0.00907,0.0103,0.00039,0.00036,0.00041,0.288,0.275,0.3,0.011,0.011,0.012,24.8,24.75,24.85,0.944,0.942,0.946,0.971,0.97,0.974,0.917,0.913,0.922,37.61,35.95,39.29,36.53,34.88,38.29,0,0,0,0,0,0,0.203,0,0.0839,0.46,0.54,0.46,33.5
-702439200000,1947,9,1946,12,52,7,0.176,0.0714,0.105,6575.75,40.85,40.85,39.14,1,1,1,291.7,290.5,294.7,173.7,156.7,118,110,138,0.00003176,-0.00006622,0.0002767,0.404,0.379,0.468,173.7,156.7,180.5,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.116,0.112,0.117,0.0105,0.00907,0.0111,0.00042,0.00036,0.00044,0.303,0.275,0.315,0.012,0.011,0.013,24.83,24.82,24.85,0.947,0.942,0.949,0.977,0.97,0.98,0.925,0.913,0.929,40.06,35.95,41.7,39.14,34.88,40.85,0,0,0,0,0,0,0.217,0,0.071,0.41,0.6,0.4,37.4
-701834400000,1947,10,1947,1,1,7,0.168,0.0665,0.102,6343.07,40.01,40.01,37.76,1,1,1,278.1,271.3,287.2,168.1,161.3,110,110,110,-0.00005696,-0.0004966,0.0004394,0.396,0.383,0.405,168.1,161.3,177.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.11,0.116,0.01,0.00946,0.0108,0.0004,0.00038,0.00043,0.292,0.28,0.309,0.012,0.011,0.012,24.9,24.84,24.93,0.945,0.943,0.948,0.973,0.97,0.978,0.92,0.914,0.927,38.78,37.18,40.91,37.76,36.06,40.01,0,0,0,0,0,0,0.21,0,0.066,0.4,0.61,0.39,37.8
-701229600000,1947,10,1947,1,2,7,0.164,0.0665,0.0971,6031.09,36.06,36.06,35.9,1,1,1,270.6,270.3,271.3,160.6,160.3,110,110,110,0.00005399,-0.0004966,0.0002742,0.406,0.405,0.407,160.6,160.3,161.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.11,0.11,0.0094,0.00937,0.00946,0.00037,0.00037,0.00038,0.279,0.278,0.28,0.011,0.011,0.011,24.94,24.93,24.94,0.943,0.942,0.943,0.97,0.97,0.97,0.914,0.914,0.914,37.01,36.94,37.18,35.9,35.83,36.06,0,0,0,0,0,0,0.199,0,0.0669,0.41,0.59,0.41,36.8
-700624800000,1947,10,1947,1,3,7,0.161,0.0665,0.0946,5872.83,35.04,35.04,34.96,1,1,1,266.4,264.1,266.8,156.4,154.1,110,110,110,0.00005514,0.00004143,0.0001374,0.413,0.412,0.417,156.4,154.1,156.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.108,0.109,0.00904,0.00885,0.00908,0.00036,0.00035,0.00036,0.271,0.267,0.272,0.011,0.011,0.011,24.96,24.96,24.98,0.941,0.94,0.941,0.97,0.97,0.97,0.913,0.912,0.913,36.04,35.5,36.13,34.96,34.44,35.04,0,0,0,0,0,0,0.194,0,0.0664,0.41,0.59,0.41,36.5
-700020000000,1947,10,1947,1,4,7,0.163,0.0658,0.0974,6054.61,37.07,37.07,36.04,1,1,1,269.9,266.8,271.3,161.1,156.8,108.9,106,110,0.0001309,-0.0004966,0.0002742,0.403,0.391,0.412,161.1,156.8,165.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.109,0.112,0.00944,0.00908,0.0098,0.00037,0.00036,0.00039,0.28,0.272,0.287,0.011,0.011,0.011,24.94,24.93,24.96,0.943,0.941,0.944,0.971,0.97,0.972,0.915,0.913,0.918,37.13,36.13,38.14,36.04,35.04,37.07,0,0,0,0,0,0,0.2,0,0.0656,0.4,0.6,0.4,37.1
-699415200000,1947,11,1947,2,5,7,0.163,0.0641,0.0993,6183.93,37.07,37.07,36.81,1,1,1,270.2,266.8,271.3,164.2,160.8,106,106,106,-0.00008938,-0.0004966,0.0002742,0.392,0.391,0.397,164.2,160.8,165.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.11,0.112,0.00971,0.00942,0.0098,0.00038,0.00037,0.00039,0.285,0.279,0.287,0.011,0.011,0.011,24.93,24.93,24.95,0.944,0.943,0.944,0.972,0.97,0.972,0.917,0.914,0.918,37.89,37.09,38.14,36.81,35.98,37.07,0,0,0,0,0,0,0.204,0,0.0637,0.39,0.61,0.39,37.9
-698810400000,1947,11,1947,2,6,7,0.161,0.0641,0.097,6031.79,37.69,37.69,35.9,1,1,1,266.4,261.4,273.8,160.4,155.4,106,106,106,0.0001124,-0.00007346,0.0004394,0.398,0.387,0.406,160.4,155.4,167.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.108,0.112,0.00938,0.00896,0.01,0.00037,0.00035,0.0004,0.278,0.269,0.291,0.011,0.011,0.012,24.96,24.91,24.99,0.942,0.941,0.945,0.971,0.97,0.973,0.915,0.913,0.919,36.99,35.82,38.72,35.9,34.75,37.69,0,0,0,0,0,0,0.199,0,0.064,0.4,0.6,0.4,37.5
-698205600000,1947,11,1947,2,7,7,0.176,0.0607,0.115,7219.02,48.2,48.2,42.97,1,1,1,290.8,273.8,323.6,190.4,167.8,100.4,93,106,0.000009062,-0.0004305,0.0004394,0.346,0.311,0.387,190.4,167.8,217.6,990,990,990,964.9,964.8,965,25.1,25,25.2,0.119,0.112,0.13,0.0119,0.01,0.0142,0.00047,0.0004,0.00057,0.331,0.291,0.381,0.013,0.012,0.015,24.8,24.6,24.91,0.951,0.945,0.958,0.979,0.973,0.98,0.931,0.919,0.939,44.05,38.72,50.29,42.97,37.69,48.2,0,0,0,0,0,0,0.239,0,0.061,0.34,0.65,0.35,41
