datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-697600800000,1947,11,1947,2,8,7,0.181,0.0562,0.124,7746.8,48.2,48.2,46.11,1,1,1,298.6,281.3,320.2,205.6,188.3,93,93,93,0.00003101,-0.0001877,0.0002767,0.312,0.29,0.331,205.6,188.3,227.2,990,990,990,964.9,964.8,965,25.1,25,25.2,0.124,0.118,0.131,0.0132,0.0118,0.0151,0.00053,0.00047,0.0006,0.357,0.326,0.396,0.014,0.013,0.016,24.74,24.6,24.85,0.955,0.951,0.959,0.98,0.98,0.98,0.936,0.932,0.94,47.66,43.65,52.57,46.11,42.78,48.2,0,0,0,0,0,0,0.256,0,0.057,0.31,0.69,0.31,42.8
-696996000000,1947,12,1947,3,9,7,0.197,0.0629,0.134,8180,53.45,53.45,48.69,2,1,1.4285714285714286,325.3,294.7,350.2,221.3,190.7,104,104,104,0.0000779,-0.0004585,0.0004247,0.321,0.297,0.353,221.3,190.7,246.2,990,990,990,965,964.9,965.2,25,24.8,25.1,0.13,0.119,0.139,0.0146,0.012,0.0167,0.00058,0.00048,0.00067,0.316,0.258,0.397,0.013,0.01,0.016,24.66,24.54,24.79,0.943,0.926,0.959,0.976,0.97,0.98,0.92,0.899,0.94,38.77,26.91,52.53,37.41,26.1,48.2,0,0,0,0,0,0,0.271,0,0.063,0.32,0.68,0.32,41.5
-696391200000,1947,12,1947,3,10,7,0.227,0.0629,0.164,9864.9,62.43,62.43,58.72,2,2,2,374.6,360.3,391.8,270.6,256.3,104,104,104,-0.0001494,-0.0004907,0.0001664,0.278,0.265,0.289,270.6,256.3,287.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.148,0.143,0.154,0.0267,0.02,0.0348,0.0011,0.00081,0.0014,0.299,0.278,0.325,0.012,0.011,0.013,24.43,24.32,24.52,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,30.27,28.69,32.18,29.36,27.83,31.22,0,0,0,0,0,0,0.326,0,0.063,0.28,0.72,0.28,43.5
-695786400000,1947,12,1947,3,11,7,0.247,0.0629,0.184,11073,67.99,67.99,65.91,2,2,2,408,402.9,417.9,304,298.9,104,104,104,0.0003418,-0.0002243,0.0004998,0.255,0.249,0.258,304,298.9,313.9,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.159,0.158,0.163,0.0425,0.0401,0.0471,0.0017,0.0016,0.0019,0.35,0.342,0.364,0.014,0.014,0.015,24.21,24.16,24.24,0.941,0.94,0.943,0.97,0.97,0.97,0.913,0.912,0.914,33.97,33.41,35.05,32.96,32.41,33.99,0,0,0,0,0,0,0.366,0,0.063,0.25,0.74,0.26,44.8
-695181600000,1947,12,1947,3,12,7,0.277,0.0629,0.214,12877.3,93.52,93.52,76.65,2,2,2,457.9,420.3,537.8,353.9,316.3,104,104,104,0.0000313,-0.0002073,0.0004728,0.228,0.193,0.247,353.9,316.3,433.8,990,990,990,965.7,965.5,966,24.3,24,24.5,0.177,0.164,0.205,0.066,0.0483,0.104,0.0027,0.002,0.0043,0.424,0.368,0.544,0.017,0.015,0.023,23.92,23.44,24.14,0.948,0.943,0.957,0.974,0.97,0.98,0.924,0.915,0.938,39.33,35.31,47.71,38.33,34.25,46.76,0,0,0,0,0,0,0.426,0,0.063,0.23,0.77,0.23,46.5
-694576800000,1947,12,1947,3,13,7,0.305,0.0684,0.237,14245.4,92.12,92.12,84.79,2,2,2,504.8,472.5,548.2,391.6,368.5,113.1,104,120,-0.0000813,-0.0004048,0.0002114,0.224,0.214,0.243,391.6,368.5,428.2,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.191,0.182,0.205,0.0838,0.0729,0.101,0.0035,0.003,0.0042,0.482,0.446,0.537,0.02,0.018,0.022,23.65,23.4,23.83,0.953,0.951,0.957,0.979,0.978,0.98,0.934,0.93,0.938,43.28,40.94,47,42.4,40.04,46.06,0,0,0,0,0,0,0.471,0,0.068,0.22,0.78,0.22,46.7
-693972000000,1948,1,1947,4,14,7,0.356,0.0726,0.284,16433.3,103.6,103.6,97.82,3,2,2.2857142857142856,589,562.8,618.7,469,442.8,120,120,120,-0.0001939,-0.0004598,0.00005506,0.204,0.194,0.213,469,442.8,498.7,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.223,0.21,0.239,0.12,0.108,0.134,0.0051,0.0045,0.0057,0.57,0.525,0.623,0.024,0.022,0.026,23.18,23.07,23.31,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,45.8,34.94,52.11,44.02,33.9,48.2,0,0,0,0,0,0,0.543,0,0.072,0.2,0.8,0.2,46.2
-693367200000,1948,1,1947,4,15,7,0.419,0.0726,0.346,19873.7,127.4,127.4,118.3,3,3,3,692.7,630.1,739.6,572.7,510.1,120,120,120,-0.0001178,-0.0004823,0.00007513,0.174,0.162,0.19,572.7,510.1,619.6,990,990,990,966.7,966.4,966.9,23.3,23.1,23.6,0.281,0.245,0.308,0.184,0.142,0.215,0.0079,0.006,0.0093,0.665,0.559,0.744,0.029,0.024,0.032,22.66,22.4,23.02,0.952,0.947,0.955,0.976,0.97,0.98,0.93,0.919,0.936,40.38,36.37,43.33,39.43,35.28,42.47,0,0,0,0,0,0,0.657,0,0.073,0.17,0.83,0.17,47.4
-692762400000,1948,1,1947,4,16,7,0.467,0.0808,0.386,21897.6,137.2,137.2,130.3,3,3,3,771.9,751.7,817.7,638.3,621.5,133.6,120,139,-0.00002488,-0.0004759,0.0002369,0.173,0.158,0.183,638.3,621.5,678.7,990,990,990,967,966.9,967.2,23,22.8,23.1,0.321,0.313,0.346,0.227,0.216,0.254,0.0099,0.0094,0.011,0.779,0.752,0.848,0.034,0.033,0.037,22.23,21.98,22.33,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.33,43.29,46.67,43.45,42.42,45.74,0,0,0,0,0,0,0.724,0,0.081,0.17,0.83,0.17,46.9
-692157600000,1948,1,1947,4,17,7,0.49,0.0839,0.406,22830,142.4,142.4,135.9,3,3,3,810,779.4,847.1,671.3,640.4,138.7,137,139,-0.00008493,-0.0004875,0.0004146,0.171,0.162,0.178,671.3,640.4,710.1,990,990,990,967.1,967,967.3,22.9,22.7,23,0.341,0.324,0.361,0.249,0.229,0.275,0.011,0.01,0.012,0.835,0.783,0.899,0.037,0.034,0.04,22.02,21.81,22.2,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.22,44.42,48.45,45.3,43.53,47.48,0,0,0,0,0,0,0.755,0,0.084,0.17,0.83,0.17,46.6
-691552800000,1948,2,1947,5,18,7,0.554,0.0829,0.471,25351.6,161.8,161.8,150.9,4,3,3.4285714285714284,916.1,858.5,971.4,779.1,721.5,137,137,137,0.00006323,-0.0003212,0.0004143,0.15,0.141,0.16,779.1,721.5,834.4,990,990,990,967.6,967.3,967.8,22.4,22.2,22.7,0.419,0.368,0.469,0.315,0.283,0.343,0.014,0.012,0.015,0.987,0.918,1.04,0.044,0.041,0.047,21.45,21.18,21.75,0.955,0.953,0.957,0.979,0.977,0.98,0.935,0.931,0.938,46.34,40.37,51.64,44.61,39.43,48.2,0,0,0,0,0,0,0.838,0,0.083,0.15,0.85,0.15,45.8
-690948000000,1948,2,1947,5,19,7,0.643,0.0937,0.549,29023.9,181.1,181.1,172.8,4,4,4,1063,997.7,1128,908,860.7,154.9,137,162,0.0000136,-0.0003468,0.0004175,0.146,0.134,0.154,908,860.7,965.7,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.542,0.493,0.598,0.378,0.356,0.406,0.017,0.016,0.019,1.17,1.08,1.27,0.053,0.049,0.059,20.73,20.43,21.03,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.07,42.36,46.21,43.19,41.51,45.28,0,0,0,0,0,0,0.96,0,0.094,0.15,0.85,0.15,45.1
-690343200000,1948,2,1947,5,20,7,0.822,0.098,0.648,31668.5,192.8,192.8,188.5,4,4,4,1359,1151,1646,1197,989.4,162,162,162,125.9,-0.002251,383.7,0.121,0.0984,0.141,1071,989.4,1100,990,990,990,969,968.4,970,21,20,21.6,0.795,0.63,0.91,0.585,0.418,0.648,0.028,0.019,0.032,1.67,1.32,1.86,0.08,0.061,0.093,19.29,18.19,20.3,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.932,0.936,48.23,46.67,49.86,47.13,45.74,48.2,0,0,0,0,0,0,1.05,0,0.174,0.12,0.79,0.21,38.5
-689738400000,1948,2,1947,5,21,7,1.59,0.098,0.665,25932.3,176.4,176.4,154.4,4,4,4,2637,1832,3827,2475,1670,162,162,162,1375,570.3,2565,0.0657,0.0423,0.0884,1100,1100,1100,990,990,990,972.6,970.6,975.3,17.4,14.7,19.4,0.926,0.925,0.926,0.648,0.648,0.648,0.038,0.033,0.044,1.87,1.87,1.87,0.11,0.096,0.13,15.55,12.81,17.57,0.942,0.927,0.95,0.976,0.97,0.98,0.919,0.899,0.931,39.53,32.04,45.01,38.59,31.08,44.11,0,0,0,0,0,0,0.858,0,0.925,0.062,0.42,0.58,16.3
-689133600000,1948,3,1947,6,22,7,3.24,0.145,0.665,14237.9,112.4,112.4,84.75,4,4,4,5359,4402,5829,5120,4163,239,239,239,4020,3063,4490,0.045,0.041,0.0543,1100,1100,1100,990.04,990,990.07,978,976.4,978.8,12,11.3,13.6,0.911,0.899,0.926,0.648,0.648,0.648,0.054,0.048,0.057,1.86,1.85,1.87,0.16,0.14,0.16,10.15,9.441,11.71,0.864,0.821,0.917,0.968,0.965,0.97,0.836,0.793,0.89,23.7,20.91,28.96,21.19,17.66,28.09,0,0,0,0,0,0,0.471,0,2.575,0.045,0.21,0.79,4.39
-688528800000,1948,3,1947,6,23,7,3.66,0.171,0.665,10832.6,67.12,67.12,64.48,4,4,4,6047,5944,6170,5764,5650,282.4,239,315,4664,4550,4831,0.0467,0.0387,0.0528,1100,1100,1100,990.09,990.08,990.1,979.1,979,979.3,11,10.8,11.1,0.892,0.888,0.895,0.648,0.648,0.648,0.059,0.058,0.06,1.84,1.84,1.84,0.17,0.17,0.17,9.148,9.004,9.276,0.794,0.781,0.806,0.962,0.961,0.963,0.764,0.75,0.776,19.59,18.96,20.16,16.12,15.4,16.78,0,0,0,0,0,0,0.358,0,2.995,0.047,0.18,0.82,2.96
-687924000000,1948,3,1947,6,24,7,3.56,0.191,0.665,11582.9,70.62,70.62,68.95,4,4,4,5883,5829,5925,5568,5514,315,315,315,4468,4414,4510,0.0535,0.0532,0.054,1100,1100,1100,990.08,990.07,990.08,978.9,978.8,978.9,11.2,11.1,11.3,0.897,0.896,0.899,0.648,0.648,0.648,0.058,0.057,0.058,1.85,1.84,1.85,0.16,0.16,0.17,9.363,9.304,9.441,0.814,0.809,0.821,0.964,0.964,0.965,0.785,0.779,0.793,20.56,20.29,20.91,17.24,16.92,17.66,0,0,0,0,0,0,0.383,0,2.895,0.054,0.19,0.81,3.25
-687319200000,1948,3,1947,6,25,7,3.46,0.191,0.665,12402.2,75.56,75.56,73.82,4,4,4,5727,5673,5768,5412,5358,315,315,315,4312,4258,4353,0.055,0.0546,0.0555,1100,1100,1100,990.07,990.06,990.07,978.6,978.5,978.7,11.4,11.4,11.5,0.902,0.901,0.903,0.648,0.648,0.648,0.057,0.056,0.057,1.85,1.85,1.85,0.16,0.16,0.16,9.586,9.528,9.664,0.835,0.829,0.842,0.966,0.966,0.967,0.807,0.801,0.814,21.58,21.31,21.94,18.46,18.13,18.89,0,0,0,0,0,0,0.41,0,2.795,0.055,0.19,0.81,3.58
-686714400000,1948,3,1947,6,26,7,3.37,0.207,0.665,13253.9,83.49,83.49,78.89,4,4,4,5572,5434,5669,5229,5070,343,315,364,4129,3970,4254,0.0616,0.0556,0.067,1100,1100,1100,990.05,990.04,990.06,978.4,978.2,978.5,11.7,11.5,11.9,0.906,0.904,0.911,0.648,0.648,0.648,0.056,0.055,0.056,1.85,1.85,1.86,0.16,0.16,0.16,9.808,9.67,10,0.855,0.843,0.873,0.969,0.967,0.97,0.829,0.815,0.847,22.63,21.97,23.57,19.72,18.92,20.87,0,0,0,0,0,0,0.438,0,2.705,0.061,0.2,0.8,3.93
-686109600000,1948,4,1947,7,27,7,3.25,0.22,0.665,14324.9,86.3,86.3,85.27,4,4,4,5366,5326,5396,5002,4962,364,364,364,3902,3862,3932,0.0678,0.0675,0.0683,1100,1100,1100,990.04,990.03,990.04,978.1,978,978.1,12,11.9,12,0.913,0.912,0.914,0.648,0.648,0.648,0.054,0.054,0.054,1.86,1.86,1.86,0.16,0.15,0.16,10.1,10.06,10.16,0.877,0.875,0.879,0.97,0.97,0.97,0.851,0.849,0.853,23.9,23.75,24.09,21.32,21.12,21.57,0,0,0,0,0,0,0.474,0,2.585,0.068,0.2,0.8,4.41
-685504800000,1948,4,1947,7,28,7,3.17,0.22,0.665,14914,91.97,91.97,88.77,4,4,4,5234,5115,5326,4870,4751,364,364,364,3770,3651,3862,0.0696,0.0683,0.0712,1100,1100,1100,990.03,990.02,990.03,977.9,977.7,978,12.2,12,12.3,0.917,0.914,0.92,0.648,0.648,0.648,0.053,0.053,0.054,1.86,1.86,1.87,0.15,0.15,0.15,10.29,10.16,10.46,0.884,0.879,0.89,0.97,0.97,0.97,0.857,0.853,0.863,24.54,24.09,25.11,22.19,21.57,22.99,0,0,0,0,0,0,0.493,0,2.505,0.069,0.21,0.79,4.7
-684900000000,1948,4,1947,7,29,7,2.86,0.22,0.665,17433.8,110.8,110.8,103.8,4,4,4,4733,4479,5045,4369,4115,364,364,364,3269,3015,3581,0.077,0.0722,0.0813,1100,1100,1100,990,990,990.01,977,976.6,977.6,13,12.4,13.4,0.926,0.922,0.926,0.648,0.648,0.648,0.05,0.048,0.052,1.87,1.87,1.87,0.14,0.14,0.15,11.11,10.56,11.57,0.908,0.894,0.916,0.97,0.97,0.97,0.881,0.867,0.888,27.21,25.46,28.57,25.94,23.48,27.71,0,0,0,0,0,0,0.577,0,2.195,0.077,0.23,0.77,6.1
-684295200000,1948,4,1947,7,30,7,2.51,0.213,0.665,19706.2,121,121,117.3,4,4,4,4154,3971,4402,3802,3650,351.7,321,364,2702,2550,2938,0.0846,0.0797,0.0897,1100,1100,1100,990,990,990,976,975.6,976.4,14,13.6,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.048,1.87,1.87,1.87,0.13,0.13,0.14,12.16,11.71,12.51,0.921,0.917,0.925,0.97,0.97,0.97,0.894,0.89,0.897,30.23,28.96,31.19,29.32,28.09,30.25,0,0,0,0,0,0,0.652,0,1.845,0.085,0.26,0.74,7.85
-683690400000,1948,5,1947,8,31,7,2.28,0.194,0.665,21101.6,130.9,130.9,125.6,4,4,4,3770,3537,3940,3449,3216,321,321,321,2349,2116,2519,0.0853,0.0815,0.0908,1100,1100,1100,990,990,990,975.2,974.7,975.6,14.8,14.4,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.042,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.93,12.57,13.43,0.928,0.925,0.932,0.97,0.97,0.97,0.9,0.897,0.904,32.37,31.37,33.73,31.4,30.43,32.72,0,0,0,0,0,0,0.698,0,1.615,0.085,0.29,0.71,9.26
-683085600000,1948,5,1947,8,32,7,2.02,0.204,0.665,22758,139.9,139.9,135.5,4,4,4,3334,3139,3488,2997,2799,337.3,321,340,1897,1699,2067,0.101,0.092,0.108,1100,1100,1100,990,990,990,974.3,973.9,974.6,15.7,15.4,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.86,13.53,14.28,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,34.91,34.02,36.06,33.87,33,34.98,0,0,0,0,0,0,0.753,0,1.355,0.1,0.33,0.67,11.3
-682480800000,1948,5,1947,8,33,7,1.77,0.201,0.665,24429.5,149.6,149.6,145.4,4,4,4,2932,2782,3080,2600,2461,331.9,321,340,1500,1361,1640,0.113,0.11,0.116,1100,1100,1100,990,990,990,973.4,973,973.7,16.6,16.3,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.78,14.42,15.14,0.94,0.938,0.942,0.971,0.97,0.973,0.912,0.909,0.916,37.44,36.46,38.44,36.35,35.36,37.39,0,0,0,0,0,0,0.808,0,1.105,0.11,0.38,0.62,13.8
-681876000000,1948,5,1947,8,34,7,1.54,0.194,0.665,26189.5,160.6,160.6,155.9,4,4,4,2553,2385,2716,2232,2064,321,321,321,1132,963.8,1295,0.126,0.118,0.135,1100,1100,1100,990,990,990,972.4,972,972.8,17.6,17.2,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.69,15.3,16.1,0.944,0.942,0.945,0.976,0.974,0.978,0.921,0.917,0.925,39.93,38.87,41.04,38.97,37.85,40.14,0,0,0,0,0,0,0.866,0,0.875,0.13,0.43,0.57,17
-681271200000,1948,5,1947,8,35,7,1.35,0.161,0.665,27653.6,167.3,167.3,164.6,4,4,4,2236,2130,2346,1970,1873,266.1,257,321,869.5,773.1,944.5,0.119,0.112,0.137,1100,1100,1100,990,990,990,971.7,971.4,971.9,18.3,18.1,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.46,16.19,16.71,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,42,41.29,42.69,41.15,40.42,41.83,0,0,0,0,0,0,0.914,0,0.685,0.12,0.49,0.51,20.5
-680666400000,1948,6,1947,9,36,7,1.18,0.155,0.665,28947.1,176.4,176.4,172.3,4,4,4,1957,1832,2102,1700,1575,257,257,257,600.2,475.3,745,0.132,0.122,0.14,1100,1100,1100,990,990,990,970.9,970.6,971.3,19.1,18.7,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.18,16.78,17.57,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,43.96,42.87,45,43.08,42.01,44.1,0,0,0,0,0,0,0.957,0,0.515,0.13,0.56,0.44,24.5
-680061600000,1948,6,1947,9,37,7,1.02,0.155,0.665,30488,184.1,184.1,181.5,4,4,4,1685,1610,1802,1428,1353,257,257,257,328.3,252.5,444.7,0.153,0.143,0.16,1100,1100,1100,990,990,990,970.1,969.8,970.5,19.9,19.5,20.2,0.922,0.918,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.093,0.096,18.05,17.67,18.3,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.29,45.27,46.96,45.37,44.37,46.02,0,0,0,0,0,0,1.01,0,0.355,0.15,0.65,0.35,29.9
-679456800000,1948,6,1947,9,38,7,0.879,0.155,0.663,31780,192.4,192.4,189.2,4,4,4,1454,1328,1560,1197,1071,257,257,257,101.2,-0.001672,202.6,0.177,0.165,0.194,1096,1071,1100,990,990,990,969.3,968.9,969.7,20.7,20.3,21.1,0.865,0.785,0.914,0.639,0.582,0.648,0.031,0.028,0.032,1.8,1.66,1.86,0.087,0.079,0.092,18.86,18.46,19.41,0.952,0.952,0.954,0.98,0.98,0.98,0.933,0.933,0.935,48.26,47.39,49.09,47.29,46.44,48.11,0,0,0,0,0,0,1.05,0,0.216,0.18,0.75,0.25,36.2
-678852000000,1948,6,1947,9,39,7,0.715,0.155,0.56,28925.3,186.6,186.6,172.2,4,4,4,1183,1096,1291,926.6,840.5,256.4,256,257,0.0002955,-0.000441,0.003059,0.217,0.199,0.233,926.6,840.5,1034,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.592,0.505,0.731,0.396,0.346,0.5,0.018,0.016,0.024,1.24,1.08,1.52,0.058,0.049,0.072,20.28,19.67,20.72,0.954,0.954,0.955,0.98,0.978,0.98,0.935,0.932,0.936,43.94,40.71,47.59,43.04,39.8,46.64,0,0,0,0,0,0,0.957,0,0.155,0.22,0.78,0.22,40.5
-678247200000,1948,7,1947,10,40,7,0.619,0.155,0.464,24502.1,156.4,156.4,145.8,4,3,3.2857142857142856,1023,952.4,1080,766.9,696.4,256,256,256,-0.00007324,-0.0004109,0.0001772,0.251,0.237,0.269,766.9,696.4,824,990,990,990,968,967.7,968.2,22,21.8,22.3,0.437,0.373,0.49,0.308,0.266,0.338,0.014,0.012,0.015,1,0.895,1.07,0.046,0.04,0.049,21.03,20.8,21.4,0.955,0.953,0.957,0.979,0.974,0.98,0.935,0.928,0.937,46.57,39.25,51.41,44.93,38.24,48.2,0,0,0,0,0,0,0.81,0,0.155,0.25,0.75,0.25,39.6
-677642400000,1948,7,1947,10,41,7,0.521,0.155,0.366,20350.5,135.1,135.1,121.1,3,3,3,861.9,779.4,941.1,605.9,523.4,256,256,256,0.00009952,-0.0002002,0.0004146,0.298,0.272,0.328,605.9,523.4,685.1,990,990,990,967.3,967,967.7,22.7,22.3,23,0.321,0.274,0.366,0.206,0.151,0.259,0.0091,0.0066,0.012,0.742,0.603,0.875,0.033,0.026,0.039,21.91,21.46,22.38,0.953,0.949,0.956,0.977,0.97,0.98,0.931,0.92,0.937,41.33,36.32,45.97,40.38,35.23,45.05,0,0,0,0,0,0,0.673,0,0.155,0.3,0.7,0.3,39.1
-677037600000,1948,7,1947,10,42,7,0.429,0.155,0.274,15546.8,96.4,96.4,92.54,2,2,2,709.7,666.8,751.7,453.7,410.8,256,256,256,-0.00009857,-0.0004759,0.0002916,0.361,0.341,0.384,453.7,410.8,495.7,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.235,0.212,0.258,0.113,0.0929,0.133,0.0049,0.004,0.0058,0.596,0.524,0.668,0.026,0.022,0.029,22.66,22.43,22.91,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.938,48.2,44.09,52.12,46.27,43.21,48.2,0,0,0,0,0,0,0.514,0,0.155,0.36,0.64,0.36,36.2
-676432800000,1948,7,1947,10,43,7,0.369,0.149,0.221,12937.8,83.94,83.94,77.01,2,2,2,610.8,571.9,654.2,365.1,321.9,245.7,184,256,-0.00009975,-0.00034,0.00008168,0.402,0.322,0.443,365.1,321.9,398.2,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.195,0.18,0.207,0.0713,0.051,0.087,0.003,0.0021,0.0037,0.455,0.391,0.505,0.019,0.016,0.022,23.21,22.98,23.41,0.95,0.944,0.954,0.975,0.97,0.98,0.927,0.916,0.935,39.48,34.9,42.83,38.51,33.85,41.97,0,0,0,0,0,0,0.428,0,0.148,0.4,0.6,0.4,35.1
-675828000000,1948,8,1947,11,44,7,0.334,0.111,0.223,13229.4,82.96,82.96,78.75,2,2,2,552.6,532.5,571.9,368.6,348.5,184,184,184,0.00003179,-0.0004598,0.0003105,0.333,0.322,0.346,368.6,348.5,387.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.191,0.184,0.197,0.073,0.0635,0.0821,0.0031,0.0026,0.0034,0.455,0.425,0.484,0.019,0.018,0.02,23.46,23.34,23.58,0.951,0.948,0.953,0.977,0.972,0.98,0.929,0.922,0.934,40.31,38.21,42.33,39.37,37.15,41.48,0,0,0,0,0,0,0.437,0,0.111,0.33,0.67,0.33,39.6
-675223200000,1948,8,1947,11,45,7,0.299,0.111,0.188,11151.3,72.18,72.18,66.38,2,2,2,495.1,472.5,523,311.1,288.5,184,184,184,-0.0001488,-0.0004048,0.0002534,0.372,0.352,0.389,311.1,288.5,339,990,990,990,965.8,965.7,966,24.2,24,24.3,0.17,0.162,0.18,0.0458,0.0352,0.059,0.0019,0.0014,0.0025,0.369,0.335,0.411,0.015,0.014,0.017,23.8,23.64,23.94,0.942,0.938,0.947,0.97,0.97,0.97,0.914,0.91,0.918,34.21,31.78,37.21,33.19,30.83,36.09,0,0,0,0,0,0,0.369,0,0.111,0.37,0.63,0.37,37.3
-674618400000,1948,8,1947,11,46,7,0.272,0.111,0.161,9571.35,60.52,60.52,56.97,2,2,2,450.5,435.5,467.2,266.5,251.5,184,184,184,0.0000746,-0.000385,0.0004728,0.409,0.394,0.423,266.5,251.5,283.2,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.155,0.149,0.161,0.0248,0.0177,0.0327,0.001,0.00072,0.0013,0.302,0.279,0.327,0.012,0.011,0.013,24.07,23.97,24.16,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.902,0.909,29.37,27.72,31.2,28.49,26.89,30.26,0,0,0,0,0,0,0.317,0,0.111,0.41,0.59,0.41,35.2
-674013600000,1948,8,1947,11,47,7,0.253,0.111,0.142,8365.81,51.83,51.83,49.8,2,1,1.5714285714285714,418.1,408,426.6,234.1,224,184,184,184,0.00009151,-0.0002243,0.0004998,0.44,0.431,0.451,234.1,224,242.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.143,0.14,0.146,0.0157,0.0148,0.0164,0.00064,0.0006,0.00067,0.325,0.259,0.41,0.013,0.011,0.017,24.19,24.13,24.26,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.897,0.939,37.16,25.72,52.05,35.23,24.95,48.2,0,0,0,0,0,0,0.277,0,0.111,0.44,0.56,0.44,33.1
-673408800000,1948,8,1947,11,48,7,0.236,0.0914,0.144,8694.36,54.74,54.74,51.75,2,1,1.7142857142857142,389.5,377.1,402.9,238.4,214.1,151.1,138,184,0.00004208,-0.0002322,0.0004218,0.387,0.352,0.462,238.4,214.1,253.8,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.142,0.136,0.146,0.0163,0.014,0.0188,0.00066,0.00057,0.00076,0.303,0.261,0.39,0.012,0.011,0.016,24.35,24.2,24.45,0.937,0.926,0.958,0.973,0.97,0.98,0.911,0.898,0.939,33.68,26.55,49.75,32.73,25.76,48.2,0,0,0,0,0,0,0.288,0,0.092,0.39,0.61,0.39,36.8
-672804000000,1948,9,1947,12,49,7,0.217,0.0835,0.134,8148.61,50.6,50.6,48.5,2,1,1.2857142857142858,359.6,344.6,373,221.6,206.6,138,138,138,0.00002983,-0.0004907,0.0004247,0.384,0.37,0.4,221.6,206.6,235,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.135,0.129,0.139,0.0146,0.0133,0.0157,0.00059,0.00054,0.00064,0.346,0.253,0.4,0.014,0.01,0.016,24.46,24.38,24.51,0.948,0.924,0.959,0.977,0.97,0.98,0.926,0.896,0.939,42.95,25.78,51.95,41.32,25.01,48.2,0,0,0,0,0,0,0.269,0,0.083,0.38,0.62,0.38,37.6
-672199200000,1948,9,1947,12,50,7,0.199,0.0835,0.116,7232.03,45.65,45.65,43.05,1,1,1,329.1,320.2,340.6,191.1,182.2,138,138,138,-0.000141,-0.0004585,0.0003362,0.419,0.405,0.431,191.1,182.2,202.6,990,990,990,965,965,965.1,25,24.9,25,0.124,0.121,0.128,0.012,0.0112,0.013,0.00048,0.00045,0.00052,0.336,0.32,0.357,0.013,0.013,0.014,24.62,24.54,24.68,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,43.93,41.87,46.58,43.05,41.03,45.65,0,0,0,0,0,0,0.239,0,0.083,0.42,0.58,0.42,36.3
-671594400000,1948,9,1947,12,51,7,0.188,0.0835,0.104,6497.2,41.81,41.81,38.67,1,1,1,310.7,302.3,323.6,172.7,164.3,138,138,138,-0.00009906,-0.0004305,0.0004195,0.444,0.426,0.456,172.7,164.3,185.6,990,990,990,965,964.9,965,25,25,25.1,0.117,0.114,0.122,0.0104,0.00972,0.0115,0.00042,0.00039,0.00046,0.303,0.288,0.326,0.012,0.011,0.013,24.74,24.66,24.8,0.946,0.944,0.951,0.975,0.971,0.98,0.923,0.917,0.931,39.66,37.72,42.66,38.67,36.63,41.81,0,0,0,0,0,0,0.215,0,0.084,0.44,0.55,0.45,34.6
-670989600000,1948,9,1947,12,52,7,0.173,0.0762,0.0972,6040.11,39.12,39.12,35.95,1,1,1,286.7,283.6,294.7,160.7,145.6,126,110,138,-0.0000337,-0.0002246,0.0002767,0.439,0.388,0.487,160.7,145.6,173.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.108,0.115,0.00941,0.00813,0.0105,0.00037,0.00032,0.00042,0.281,0.255,0.302,0.011,0.01,0.012,24.87,24.85,24.91,0.943,0.938,0.947,0.973,0.97,0.976,0.917,0.909,0.924,36.96,33.35,40.07,35.95,32.35,39.12,0,0,0,0,0,0,0.2,0,0.0758,0.44,0.56,0.44,34.9
-670384800000,1948,10,1948,1,1,7,0.172,0.0665,0.105,6571.59,39.12,39.12,39.12,1,1,1,283.6,283.6,283.6,173.6,173.6,110,110,110,-0.00005545,-0.00005545,-0.00005545,0.388,0.388,0.388,173.6,173.6,173.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.115,0.115,0.0105,0.0105,0.0105,0.00042,0.00042,0.00042,0.302,0.302,0.302,0.012,0.012,0.012,24.86,24.86,24.86,0.947,0.947,0.947,0.976,0.976,0.976,0.924,0.924,0.924,40.07,40.07,40.07,39.12,39.12,39.12,0,0,0,0,0,0,0.217,0,0.067,0.39,0.61,0.39,38.2
-669780000000,1948,10,1948,1,2,7,0.172,0.0665,0.105,6571.59,39.12,39.12,39.12,1,1,1,283.6,283.6,283.6,173.6,173.6,110,110,110,-0.00005545,-0.00005545,-0.00005545,0.388,0.388,0.388,173.6,173.6,173.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.115,0.115,0.0105,0.0105,0.0105,0.00042,0.00042,0.00042,0.302,0.302,0.302,0.012,0.012,0.012,24.86,24.86,24.86,0.947,0.947,0.947,0.976,0.976,0.976,0.924,0.924,0.924,40.07,40.07,40.07,39.12,39.12,39.12,0,0,0,0,0,0,0.217,0,0.067,0.39,0.61,0.39,38.2
-669175200000,1948,10,1948,1,3,7,0.175,0.0665,0.108,6789.38,42.86,42.86,40.41,1,1,1,288.9,283.6,299.2,178.9,173.6,110,110,110,0.000008979,-0.0002246,0.0002767,0.381,0.368,0.388,178.9,173.6,189.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.115,0.12,0.011,0.0105,0.0118,0.00044,0.00042,0.00047,0.312,0.302,0.33,0.012,0.012,0.013,24.83,24.77,24.86,0.948,0.947,0.951,0.978,0.976,0.98,0.927,0.924,0.932,41.32,40.07,43.73,40.41,39.12,42.86,0,0,0,0,0,0,0.225,0,0.067,0.38,0.62,0.38,38.8
-668570400000,1948,10,1948,1,4,7,0.191,0.0665,0.124,7810.65,48.2,48.2,46.49,1,1,1,315.5,306,323.6,205.5,196,110,110,110,-0.00007128,-0.0004305,0.0004195,0.349,0.34,0.359,205.5,196,213.6,990,990,990,965,964.9,965,25,25,25.1,0.126,0.123,0.129,0.0132,0.0124,0.0139,0.00053,0.0005,0.00056,0.359,0.342,0.374,0.014,0.014,0.015,24.66,24.61,24.73,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.934,0.938,47.49,45.33,49.35,46.49,44.42,48.2,0,0,0,0,0,0,0.258,0,0.067,0.35,0.65,0.35,40.9
-667965600000,1948,11,1948,2,5,7,0.201,0.0689,0.132,8089.95,48.2,48.2,48.15,1,1,1,332.5,325.7,338.3,218.5,211.7,114,114,114,-0.0002371,-0.0004585,0.00007823,0.343,0.337,0.35,218.5,211.7,224.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.132,0.13,0.134,0.0143,0.0137,0.0148,0.00057,0.00055,0.00059,0.384,0.372,0.394,0.015,0.015,0.016,24.55,24.51,24.6,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,50.4,48.86,51.71,48.15,47.88,48.2,0,0,0,0,0,0,0.268,0,0.069,0.34,0.66,0.34,40.2
-667360800000,1948,11,1948,2,6,7,0.21,0.0689,0.141,8440.84,51.95,51.95,50.24,2,1,1.7142857142857142,347.3,340.6,354,233.3,226.6,114,114,114,0.0003526,0.0001968,0.0004734,0.329,0.322,0.335,233.3,226.6,240,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.137,0.135,0.14,0.0156,0.015,0.0161,0.00063,0.0006,0.00065,0.297,0.25,0.398,0.012,0.01,0.016,24.57,24.5,24.63,0.935,0.923,0.959,0.973,0.97,0.98,0.909,0.896,0.94,33.71,25.71,52.2,32.01,24.94,48.2,0,0,0,0,0,0,0.279,0,0.069,0.33,0.67,0.33,40.2
-666756000000,1948,11,1948,2,7,7,0.211,0.0683,0.143,8512.48,55.21,55.21,50.67,2,1,1.5714285714285714,348.5,340.6,360.3,235.7,226.6,112.9,106,114,0.0001775,-0.0002182,0.0004734,0.324,0.294,0.335,235.7,226.6,254.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.138,0.135,0.143,0.016,0.015,0.0191,0.00064,0.0006,0.00077,0.321,0.252,0.398,0.013,0.01,0.016,24.54,24.5,24.61,0.941,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.84,25.98,52.2,35.66,25.2,48.2,0,0,0,0,0,0,0.281,0,0.068,0.32,0.68,0.32,40.3
-666151200000,1948,11,1948,2,8,7,0.218,0.0641,0.154,9274.54,55.21,55.21,55.21,2,2,2,360.3,360.3,360.3,254.3,254.3,106,106,106,-0.0002182,-0.0002182,-0.0002182,0.294,0.294,0.294,254.3,254.3,254.3,990,990,990,965.2,965.2,965.2,24.8,24.8,24.8,0.143,0.143,0.143,0.0191,0.0191,0.0191,0.00077,0.00077,0.00077,0.276,0.276,0.276,0.011,0.011,0.011,24.52,24.52,24.52,0.93,0.93,0.93,0.97,0.97,0.97,0.903,0.903,0.903,28.46,28.46,28.46,27.6,27.6,27.6,0,0,0,0,0,0,0.307,0,0.064,0.29,0.71,0.29,42.5
-665546400000,1948,11,1948,2,9,7,0.231,0.0693,0.161,9701.75,61.63,61.63,57.75,2,2,2,381.2,360.3,402.9,266.6,254.3,114.6,106,118,-0.00002804,-0.0002322,0.0004218,0.3,0.286,0.316,266.6,254.3,284.9,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.148,0.143,0.155,0.0249,0.0191,0.0335,0.001,0.00077,0.0014,0.296,0.276,0.323,0.012,0.011,0.013,24.4,24.26,24.52,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.903,0.909,29.77,28.46,31.77,28.87,27.6,30.82,0,0,0,0,0,0,0.321,0,0.07,0.3,0.7,0.3,42
-664941600000,1948,12,1948,3,10,7,0.244,0.0714,0.172,10354.4,61.63,61.63,61.63,2,2,2,402.9,402.9,402.9,284.9,284.9,118,118,118,0.0004218,0.0004218,0.0004218,0.293,0.293,0.293,284.9,284.9,284.9,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.155,0.155,0.155,0.0335,0.0335,0.0335,0.0014,0.0014,0.0014,0.323,0.323,0.323,0.013,0.013,0.013,24.26,24.26,24.26,0.937,0.937,0.937,0.97,0.97,0.97,0.909,0.909,0.909,31.77,31.77,31.77,30.82,30.82,30.82,0,0,0,0,0,0,0.342,0,0.072,0.29,0.7,0.3,42.4
-664336800000,1948,12,1948,3,11,7,0.244,0.0714,0.172,10354.4,61.63,61.63,61.63,2,2,2,402.9,402.9,402.9,284.9,284.9,118,118,118,0.0004218,0.0004218,0.0004218,0.293,0.293,0.293,284.9,284.9,284.9,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.155,0.155,0.155,0.0335,0.0335,0.0335,0.0014,0.0014,0.0014,0.323,0.323,0.323,0.013,0.013,0.013,24.26,24.26,24.26,0.937,0.937,0.937,0.97,0.97,0.97,0.909,0.909,0.909,31.77,31.77,31.77,30.82,30.82,30.82,0,0,0,0,0,0,0.342,0,0.072,0.29,0.7,0.3,42.4
-663732000000,1948,12,1948,3,12,7,0.244,0.0641,0.18,10813.2,64.82,64.82,64.36,2,2,2,402.9,402.9,402.9,296.9,284.9,106,104,118,0.0004218,0.0004218,0.0004218,0.263,0.258,0.293,296.9,284.9,298.9,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.157,0.155,0.158,0.0391,0.0335,0.0401,0.0016,0.0014,0.0016,0.339,0.323,0.342,0.014,0.013,0.014,24.25,24.24,24.26,0.94,0.937,0.94,0.97,0.97,0.97,0.912,0.909,0.912,33.18,31.77,33.41,32.18,30.82,32.41,0,0,0,0,0,0,0.358,0,0.064,0.26,0.74,0.26,44.3
-663127200000,1948,12,1948,3,13,7,0.244,0.0607,0.183,11029.6,67.74,67.74,65.65,2,2,2,402.9,402.9,402.9,302.6,298.9,100.3,91,104,0.0004218,0.0004218,0.0004218,0.249,0.226,0.258,302.6,298.9,311.9,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.159,0.158,0.161,0.0418,0.0401,0.0462,0.0017,0.0016,0.0019,0.347,0.342,0.36,0.014,0.014,0.015,24.24,24.23,24.24,0.941,0.94,0.942,0.97,0.97,0.97,0.913,0.912,0.914,33.84,33.41,34.92,32.83,32.41,33.87,0,0,0,0,0,0,0.365,0,0.061,0.25,0.75,0.25,45.2
-662522400000,1949,1,1948,4,14,7,0.257,0.055,0.202,12205.3,75.87,75.87,72.65,2,2,2,425.6,402.9,440,334.6,311.9,91,91,91,0.00008827,-0.0001512,0.0004218,0.214,0.207,0.226,334.6,311.9,349,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.169,0.161,0.174,0.0569,0.0462,0.0637,0.0023,0.0019,0.0026,0.394,0.36,0.416,0.016,0.015,0.017,24.09,24,24.23,0.946,0.942,0.948,0.972,0.97,0.974,0.919,0.914,0.923,37.39,34.92,38.96,36.33,33.87,37.94,0,0,0,0,0,0,0.404,0,0.055,0.21,0.79,0.21,47.5
-661917600000,1949,1,1948,4,15,7,0.266,0.055,0.211,12746.2,75.87,75.87,75.87,2,2,2,440,440,440,349,349,91,91,91,0.00008533,0.00008533,0.00008533,0.207,0.207,0.207,349,349,349,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.174,0.174,0.174,0.0637,0.0637,0.0637,0.0026,0.0026,0.0026,0.416,0.416,0.416,0.017,0.017,0.017,24,24,24,0.948,0.948,0.948,0.974,0.974,0.974,0.923,0.923,0.923,38.96,38.96,38.96,37.94,37.94,37.94,0,0,0,0,0,0,0.422,0,0.055,0.21,0.79,0.21,47.9
-661312800000,1949,1,1948,4,16,7,0.274,0.0504,0.224,13535.7,87.2,87.2,80.57,2,2,2,453.2,440,472.5,369.9,349,83.29,73,91,-0.000007368,-0.0002799,0.0001669,0.185,0.154,0.207,369.9,349,399.5,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.18,0.174,0.19,0.0736,0.0637,0.0876,0.003,0.0026,0.0036,0.446,0.416,0.49,0.018,0.017,0.02,23.91,23.78,24,0.951,0.948,0.955,0.976,0.974,0.98,0.929,0.923,0.936,41.25,38.96,44.49,40.28,37.94,43.6,0,0,0,0,0,0,0.448,0,0.05,0.18,0.82,0.18,49.4
-660708000000,1949,1,1948,4,17,7,0.286,0.0442,0.242,14650.4,87.2,87.2,87.2,2,2,2,472.5,472.5,472.5,399.5,399.5,73,73,73,-0.0002799,-0.0002799,-0.0002799,0.154,0.154,0.154,399.5,399.5,399.5,990,990,990,965.7,965.7,965.7,24.3,24.3,24.3,0.19,0.19,0.19,0.0876,0.0876,0.0876,0.0036,0.0036,0.0036,0.49,0.49,0.49,0.02,0.02,0.02,23.78,23.78,23.78,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.49,44.49,44.49,43.6,43.6,43.6,0,0,0,0,0,0,0.484,0,0.044,0.15,0.85,0.15,51.2
-660103200000,1949,1,1948,4,18,7,0.286,0.0504,0.235,14261.9,87.2,87.2,84.89,2,2,2,472.5,472.5,472.5,389.2,387.5,83.29,73,85,-0.0002799,-0.0002799,-0.0002799,0.176,0.154,0.18,389.2,387.5,399.5,990,990,990,965.7,965.7,965.7,24.3,24.3,24.3,0.187,0.187,0.19,0.0827,0.0819,0.0876,0.0034,0.0034,0.0036,0.475,0.473,0.49,0.02,0.019,0.02,23.8,23.78,23.8,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,43.31,43.12,44.49,42.45,42.25,43.6,0,0,0,0,0,0,0.472,0,0.051,0.18,0.82,0.18,49.9
-659498400000,1949,2,1948,5,19,7,0.294,0.0514,0.243,14682.5,92.55,92.55,87.4,2,2,2,486.7,472.5,512.1,401.7,387.5,85,85,85,-0.000219,-0.0004048,0.00005763,0.175,0.166,0.18,401.7,387.5,427.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.192,0.187,0.201,0.0886,0.0819,0.101,0.0037,0.0034,0.0042,0.494,0.473,0.532,0.02,0.019,0.022,23.72,23.56,23.8,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.59,43.12,47.22,43.7,42.25,46.27,0,0,0,0,0,0,0.486,0,0.051,0.17,0.83,0.17,49.9
-658893600000,1949,2,1948,5,20,7,0.323,0.0514,0.272,16024.2,96.4,96.4,95.38,2,2,2,534.5,516.8,562.8,449.5,431.8,85,85,85,0.00003259,-0.0004311,0.0003105,0.159,0.151,0.164,449.5,431.8,477.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.209,0.202,0.221,0.111,0.103,0.125,0.0046,0.0043,0.0052,0.566,0.539,0.611,0.024,0.022,0.026,23.43,23.26,23.54,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.43,47.69,52.09,47.69,46.74,48.2,0,0,0,0,0,0,0.53,0,0.051,0.16,0.84,0.16,49.6
-658288800000,1949,2,1948,5,21,7,0.345,0.0514,0.294,16626.5,106.6,106.6,98.97,3,2,2.2857142857142856,570.6,562.8,595.7,485.6,477.8,85,85,85,0.00004264,-0.0004598,0.0004706,0.149,0.143,0.151,485.6,477.8,510.7,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.226,0.221,0.24,0.128,0.125,0.142,0.0054,0.0052,0.006,0.592,0.533,0.613,0.025,0.022,0.026,23.24,23.16,23.26,0.953,0.946,0.956,0.977,0.97,0.98,0.932,0.918,0.937,47.57,35.79,52.2,44.47,34.72,48.2,0,0,0,0,0,0,0.55,0,0.051,0.15,0.85,0.15,48.2
-657684000000,1949,2,1948,5,22,7,0.369,0.0628,0.306,17693.5,109.2,109.2,105.3,3,3,3,609.8,608.8,615.6,505.9,501.8,103.9,85,107,2.157e-8,-0.0002499,0.00004167,0.171,0.14,0.176,505.9,501.8,523.8,990,990,990,966.3,966.3,966.4,23.7,23.6,23.7,0.242,0.24,0.247,0.139,0.136,0.151,0.0059,0.0058,0.0064,0.551,0.545,0.577,0.023,0.023,0.024,23.11,23.08,23.12,0.947,0.946,0.949,0.97,0.97,0.971,0.919,0.918,0.921,36.19,35.89,37.5,35.11,34.82,36.4,0,0,0,0,0,0,0.585,0,0.063,0.17,0.83,0.17,47.9
-657079200000,1949,3,1948,6,23,7,0.417,0.0647,0.353,20270.6,126.6,126.6,120.7,3,3,3,690.2,636.9,720.3,583.2,529.9,107,107,107,-0.00009714,-0.0003201,0.0004728,0.156,0.149,0.168,583.2,529.9,613.3,990,990,990,966.7,966.4,966.8,23.3,23.2,23.6,0.286,0.256,0.303,0.191,0.155,0.211,0.0082,0.0066,0.0091,0.682,0.592,0.733,0.029,0.025,0.032,22.66,22.49,22.96,0.953,0.949,0.955,0.977,0.971,0.98,0.931,0.922,0.936,41.15,37.75,43.05,40.22,36.67,42.19,0,0,0,0,0,0,0.67,0,0.064,0.16,0.85,0.15,48.6
-656474400000,1949,3,1948,6,24,7,0.436,0.0647,0.371,21264,126.6,126.6,126.6,3,3,3,720.3,720.3,720.3,613.3,613.3,107,107,107,-0.0003201,-0.0003201,-0.0003201,0.149,0.149,0.149,613.3,613.3,613.3,990,990,990,966.8,966.8,966.8,23.2,23.2,23.2,0.303,0.303,0.303,0.211,0.211,0.211,0.0091,0.0091,0.0091,0.733,0.733,0.733,0.032,0.032,0.032,22.49,22.49,22.49,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.05,43.05,43.05,42.19,42.19,42.19,0,0,0,0,0,0,0.703,0,0.065,0.15,0.85,0.15,48.8
-655869600000,1949,3,1948,6,25,7,0.447,0.0647,0.382,21812.5,133.7,133.7,129.8,3,3,3,738.7,720.3,760.5,631.7,613.3,107,107,107,-0.00002584,-0.0003201,0.0002369,0.145,0.141,0.149,631.7,613.3,653.5,990,990,990,966.9,966.8,966.9,23.1,23.1,23.2,0.314,0.303,0.326,0.223,0.211,0.238,0.0096,0.0091,0.01,0.764,0.733,0.8,0.033,0.032,0.035,22.38,22.26,22.49,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.16,43.05,45.48,43.28,42.19,44.57,0,0,0,0,0,0,0.721,0,0.065,0.14,0.85,0.15,48.8
-655264800000,1949,3,1948,6,26,7,0.47,0.0694,0.401,22708.7,137,137,135.2,3,3,3,777.8,768.4,779.4,663.1,654.4,114.7,107,125,0.0003668,0.00007966,0.0004146,0.147,0.137,0.16,663.1,654.4,672.4,990,990,990,967,967,967,23,23,23,0.334,0.331,0.337,0.244,0.238,0.25,0.011,0.01,0.011,0.819,0.806,0.832,0.036,0.035,0.036,22.17,22.15,22.21,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,45.98,45.37,46.6,45.06,44.46,45.66,0,0,0,0,0,0,0.751,0,0.069,0.15,0.85,0.15,48.3
-654660000000,1949,4,1948,7,27,7,0.496,0.0756,0.421,23443.6,144.6,144.6,139.5,3,3,3,820.4,779.4,876.9,695.4,654.4,125,125,125,-0.000001485,-0.0004756,0.0004146,0.153,0.143,0.16,695.4,654.4,751.9,990,990,990,967.2,967,967.4,22.8,22.6,23,0.356,0.331,0.396,0.265,0.238,0.303,0.012,0.01,0.013,0.877,0.806,0.98,0.038,0.035,0.043,21.94,21.61,22.18,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.7,45.37,50.83,46.52,44.46,48.2,0,0,0,0,0,0,0.775,0,0.075,0.15,0.85,0.15,47.3
-654055200000,1949,4,1948,7,28,7,0.535,0.0756,0.46,24292.8,144.6,144.6,144.6,3,3,3,885.1,885.1,885.1,760.1,760.1,125,125,125,0.0004143,0.0004143,0.0004143,0.141,0.141,0.141,760.1,760.1,760.1,990,990,990,967.4,967.4,967.4,22.6,22.6,22.6,0.404,0.404,0.404,0.307,0.307,0.307,0.014,0.014,0.014,0.993,0.993,0.993,0.044,0.044,0.044,21.57,21.57,21.57,0.957,0.957,0.957,0.98,0.98,0.98,0.937,0.937,0.937,51.26,51.26,51.26,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.075,0.14,0.86,0.14,45.4
-653450400000,1949,4,1948,7,29,7,0.535,0.0756,0.46,24292.8,144.6,144.6,144.6,3,3,3,885.1,885.1,885.1,760.1,760.1,125,125,125,0.0004143,0.0004143,0.0004143,0.141,0.141,0.141,760.1,760.1,760.1,990,990,990,967.4,967.4,967.4,22.6,22.6,22.6,0.404,0.404,0.404,0.307,0.307,0.307,0.014,0.014,0.014,0.993,0.993,0.993,0.044,0.044,0.044,21.57,21.57,21.57,0.957,0.957,0.957,0.98,0.98,0.98,0.937,0.937,0.937,51.26,51.26,51.26,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.075,0.14,0.86,0.14,45.4
-652845600000,1949,4,1948,7,30,7,0.543,0.0775,0.465,24292.8,144.6,144.6,144.6,3,3,3,897.7,885.1,905.4,769.5,738.1,128.1,125,147,0.0001915,9.306e-7,0.0004143,0.143,0.138,0.166,769.5,738.1,780.4,990,990,990,967.5,967.4,967.5,22.5,22.5,22.6,0.413,0.385,0.422,0.311,0.294,0.317,0.014,0.013,0.014,1.01,0.953,1.03,0.045,0.042,0.046,21.5,21.45,21.61,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,51.72,49.88,52.32,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.078,0.14,0.86,0.14,44.7
-652240800000,1949,5,1948,8,31,7,0.531,0.0889,0.442,24181.1,144.6,144.6,143.9,3,3,3,878,843.5,885.1,731,696.5,147,147,147,0.0003405,-0.00005199,0.0004143,0.167,0.166,0.174,731,696.5,738.1,990,990,990,967.4,967.3,967.4,22.6,22.6,22.7,0.379,0.356,0.385,0.289,0.266,0.294,0.013,0.012,0.013,0.94,0.878,0.953,0.042,0.039,0.042,21.65,21.61,21.85,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.49,47.6,49.88,47.98,46.65,48.2,0,0,0,0,0,0,0.8,0,0.089,0.17,0.83,0.17,45.5
-651636000000,1949,5,1948,8,32,7,0.469,0.0889,0.38,21510.4,138.5,138.5,128,3,3,3,775.2,720.3,834.7,628.2,573.3,147,147,147,-0.0001269,-0.0004759,0.0003034,0.19,0.176,0.204,628.2,573.3,687.7,990,990,990,967,966.8,967.2,23,22.8,23.2,0.317,0.286,0.351,0.221,0.184,0.26,0.0096,0.0079,0.011,0.763,0.67,0.863,0.033,0.029,0.038,22.24,21.9,22.55,0.955,0.952,0.957,0.979,0.977,0.98,0.935,0.93,0.938,43.58,40.25,47.11,42.68,39.3,46.16,0,0,0,0,0,0,0.711,0,0.089,0.19,0.81,0.19,45.9
-651031200000,1949,5,1948,8,33,7,0.4,0.0889,0.311,17858.8,117.9,117.9,106.3,3,2,2.7142857142857144,661.2,608.8,720.3,514.2,461.8,147,147,147,0.00006051,-0.0003201,0.0002916,0.223,0.204,0.241,514.2,461.8,573.3,990,990,990,966.5,966.3,966.8,23.5,23.2,23.7,0.252,0.222,0.286,0.147,0.117,0.184,0.0063,0.0049,0.0079,0.602,0.559,0.67,0.026,0.024,0.029,22.85,22.55,23.07,0.952,0.947,0.957,0.974,0.97,0.98,0.927,0.919,0.938,41.29,36,50.02,40.02,34.92,48.2,0,0,0,0,0,0,0.591,0,0.089,0.22,0.78,0.22,44.6
-650426400000,1949,5,1948,8,34,7,0.337,0.0889,0.248,14795.7,96.4,96.4,88.07,2,2,2,557.8,527.3,601.8,410.8,380.3,147,147,147,-0.0001758,-0.0004778,0.0004706,0.264,0.244,0.279,410.8,380.3,454.8,990,990,990,966.1,966,966.3,23.9,23.7,24,0.202,0.191,0.218,0.0929,0.0785,0.114,0.0039,0.0033,0.0048,0.514,0.468,0.582,0.022,0.019,0.025,23.38,23.11,23.56,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,44.96,41.85,49.36,44.03,41.01,48.2,0,0,0,0,0,0,0.489,0,0.089,0.26,0.74,0.26,43.9
-649821600000,1949,5,1948,8,35,7,0.289,0.0768,0.212,12692.7,81.05,81.05,75.55,2,2,2,477.2,453.1,523,350.2,334.1,127,119,147,0.00001194,-0.0004048,0.0004728,0.266,0.249,0.297,350.2,334.1,376,990,990,990,965.7,965.6,966,24.3,24,24.4,0.179,0.173,0.189,0.0643,0.0567,0.0765,0.0027,0.0023,0.0032,0.422,0.398,0.462,0.017,0.016,0.019,23.83,23.58,23.96,0.948,0.946,0.952,0.973,0.97,0.979,0.923,0.918,0.932,38.8,37.14,41.39,37.78,36.02,40.52,0,0,0,0,0,0,0.42,0,0.077,0.27,0.73,0.27,43.9
-649216800000,1949,6,1948,9,36,7,0.265,0.072,0.193,11558.3,70.47,70.47,68.8,2,2,2,437.6,426.6,445.5,318.6,307.6,119,119,119,0.00002115,-0.0001512,0.0003205,0.272,0.267,0.279,318.6,307.6,326.5,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.167,0.164,0.17,0.0494,0.0442,0.0531,0.002,0.0018,0.0022,0.374,0.358,0.386,0.015,0.015,0.016,24.06,24.01,24.12,0.944,0.942,0.945,0.97,0.97,0.97,0.915,0.914,0.917,35.46,34.27,36.32,34.4,33.24,35.23,0,0,0,0,0,0,0.382,0,0.072,0.27,0.73,0.27,43.6
-648612000000,1949,6,1948,9,37,7,0.249,0.072,0.177,10631.8,66.49,66.49,63.28,2,2,2,411.6,402.9,426.6,292.6,283.9,119,119,119,0.0001932,-0.0002243,0.0004998,0.289,0.279,0.295,292.6,283.9,307.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.158,0.155,0.164,0.0371,0.033,0.0442,0.0015,0.0013,0.0018,0.335,0.322,0.358,0.014,0.013,0.015,24.21,24.12,24.26,0.939,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.914,32.62,31.65,34.27,31.64,30.7,33.24,0,0,0,0,0,0,0.352,0,0.072,0.29,0.71,0.29,42.7
-648007200000,1949,6,1948,9,38,7,0.225,0.072,0.153,9182.38,59.03,59.03,54.66,2,2,2,371.6,360.3,391.8,252.6,241.3,119,119,119,-0.0001745,-0.0002322,-0.000007216,0.32,0.304,0.33,252.6,241.3,272.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.144,0.14,0.151,0.0197,0.0163,0.0278,0.0008,0.00066,0.0011,0.277,0.262,0.306,0.011,0.011,0.012,24.47,24.34,24.54,0.93,0.927,0.935,0.97,0.97,0.97,0.902,0.899,0.907,28.17,26.91,30.43,27.33,26.1,29.51,0,0,0,0,0,0,0.304,0,0.072,0.32,0.68,0.32,40.8
-647402400000,1949,6,1948,9,39,7,0.218,0.0691,0.149,8953.89,54.75,54.75,53.3,2,2,2,360.3,360.3,360.3,246.1,241.3,114.3,108,119,-0.0002182,-0.0002182,-0.0002182,0.317,0.3,0.33,246.1,241.3,252.3,990,990,990,965.2,965.2,965.2,24.8,24.8,24.8,0.141,0.14,0.143,0.0171,0.0163,0.0181,0.00069,0.00066,0.00073,0.267,0.262,0.274,0.011,0.011,0.011,24.53,24.52,24.54,0.928,0.927,0.93,0.97,0.97,0.97,0.9,0.899,0.902,27.47,26.91,28.22,26.65,26.1,27.38,0,0,0,0,0,0,0.296,0,0.069,0.32,0.68,0.32,41.1
-646797600000,1949,7,1948,10,40,7,0.209,0.0653,0.144,8695.74,54.75,54.75,51.76,2,1,1.7142857142857142,346.2,325.7,360.3,238.2,217.7,108,108,108,-0.0001038,-0.0004585,0.0004734,0.313,0.3,0.332,238.2,217.7,252.3,990,990,990,965.1,965,965.2,24.9,24.8,25,0.138,0.13,0.143,0.0164,0.0143,0.0181,0.00066,0.00057,0.00073,0.3,0.248,0.392,0.012,0.01,0.016,24.57,24.52,24.66,0.937,0.923,0.959,0.973,0.97,0.98,0.911,0.895,0.94,34.14,25.71,51.62,32.77,24.94,48.2,0,0,0,0,0,0,0.288,0,0.065,0.31,0.69,0.31,41.6
-646192800000,1949,7,1948,10,41,7,0.196,0.0653,0.13,8097.6,48.2,48.2,48.2,1,1,1,323.6,323.6,323.6,215.6,215.6,108,108,108,-0.0004305,-0.0004305,-0.0004305,0.334,0.334,0.334,215.6,215.6,215.6,990,990,990,965,965,965,25,25,25,0.13,0.13,0.13,0.0141,0.0141,0.0141,0.00056,0.00056,0.00056,0.377,0.377,0.377,0.015,0.015,0.015,24.6,24.6,24.6,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.82,49.82,49.82,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.066,0.33,0.66,0.34,41.3
-645588000000,1949,7,1948,10,42,7,0.192,0.0653,0.127,7912.33,48.2,48.2,47.1,1,1,1,317.5,302.3,323.6,209.5,194.3,108,108,108,-0.0002316,-0.0004305,0.0004195,0.34,0.334,0.357,209.5,194.3,215.6,990,990,990,965,964.9,965,25,25,25.1,0.127,0.122,0.13,0.0136,0.0123,0.0141,0.00054,0.00049,0.00056,0.366,0.339,0.377,0.015,0.014,0.015,24.65,24.6,24.75,0.956,0.953,0.957,0.98,0.98,0.98,0.937,0.934,0.938,48.42,44.95,49.82,47.1,44.05,48.2,0,0,0,0,0,0,0.262,0,0.065,0.34,0.66,0.34,41.2
-644983200000,1949,7,1948,10,43,7,0.176,0.0653,0.111,6979.12,44.05,44.05,41.54,1,1,1,291.6,283.6,302.3,183.6,175.6,108,108,108,-0.000009913,-0.0002246,0.0002767,0.371,0.357,0.381,183.6,175.6,194.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.116,0.122,0.0114,0.0107,0.0123,0.00045,0.00042,0.00049,0.32,0.306,0.339,0.013,0.012,0.014,24.81,24.75,24.86,0.95,0.947,0.953,0.979,0.977,0.98,0.93,0.926,0.934,42.43,40.55,44.95,41.54,39.63,44.05,0,0,0,0,0,0,0.231,0,0.065,0.37,0.63,0.37,39.7
-644378400000,1949,8,1948,11,44,7,0.172,0.0562,0.115,7274.95,43.3,43.3,43.3,1,1,1,283.6,283.6,283.6,190.6,190.6,93,93,93,-0.00005545,-0.00005545,-0.00005545,0.328,0.328,0.328,190.6,190.6,190.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.119,0.119,0.119,0.012,0.012,0.012,0.00047,0.00047,0.00047,0.331,0.331,0.331,0.013,0.013,0.013,24.83,24.83,24.83,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,44.19,44.19,44.19,43.3,43.3,43.3,0,0,0,0,0,0,0.241,0,0.057,0.33,0.67,0.33,42.3
-643773600000,1949,8,1948,11,45,7,0.168,0.0562,0.112,7035.24,43.3,43.3,41.88,1,1,1,277.6,266.8,283.6,184.6,173.8,93,93,93,0.00008243,-0.00005545,0.0004394,0.335,0.328,0.349,184.6,173.8,190.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.117,0.113,0.119,0.0114,0.0105,0.012,0.00045,0.00042,0.00047,0.32,0.301,0.331,0.013,0.012,0.013,24.87,24.83,24.93,0.95,0.947,0.952,0.979,0.976,0.98,0.93,0.924,0.933,42.76,40.22,44.19,41.88,39.28,43.3,0,0,0,0,0,0,0.233,0,0.056,0.33,0.67,0.33,41.9
-643168800000,1949,8,1948,11,46,7,0.155,0.0562,0.0992,6195.55,38.61,38.61,36.88,1,1,1,257.1,249.8,264.1,164.1,156.8,93,93,93,-0.00006541,-0.0003641,0.000225,0.362,0.352,0.372,164.1,156.8,171.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.107,0.112,0.00969,0.00908,0.0103,0.00038,0.00036,0.00041,0.283,0.27,0.296,0.011,0.011,0.012,24.99,24.95,25.03,0.943,0.941,0.946,0.972,0.97,0.975,0.917,0.913,0.922,37.93,36.23,39.59,36.88,35.14,38.61,0,0,0,0,0,0,0.205,0,0.0558,0.36,0.64,0.36,40
-642564000000,1949,8,1948,11,47,7,0.147,0.0562,0.091,5664.39,34.33,34.33,33.72,1,1,1,243.5,239.6,246.2,150.5,146.6,93,93,93,0.0001746,-0.0003494,0.0004369,0.382,0.378,0.388,150.5,146.6,153.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.104,0.106,0.00854,0.00821,0.00877,0.00034,0.00032,0.00035,0.259,0.252,0.264,0.01,0.0099,0.01,25.08,25.06,25.11,0.939,0.938,0.94,0.97,0.97,0.97,0.911,0.909,0.912,34.76,33.86,35.39,33.72,32.84,34.33,0,0,0,0,0,0,0.187,0,0.056,0.38,0.62,0.38,38.5
-641959200000,1949,8,1948,11,48,7,0.141,0.049,0.0921,5747.28,36.71,36.71,34.21,1,1,1,233.2,228.5,236.2,152.2,143.2,81,72,93,0.0001066,-0.0004666,0.000362,0.347,0.307,0.394,152.2,143.2,162.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.104,0.102,0.107,0.00869,0.00792,0.00959,0.00034,0.00031,0.00038,0.261,0.246,0.279,0.01,0.0097,0.011,25.14,25.11,25.16,0.939,0.936,0.943,0.97,0.97,0.971,0.911,0.908,0.916,35.26,33.05,37.8,34.21,32.05,36.71,0,0,0,0,0,0,0.19,0,0.0489,0.35,0.65,0.35,40.8
-641354400000,1949,9,1948,12,49,7,0.134,0.0435,0.0905,5658.3,34.76,34.76,33.68,1,1,1,221.6,220.5,226.4,149.6,148.5,72,72,72,0.0003011,-0.0001545,0.0004565,0.325,0.318,0.326,149.6,148.5,154.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.102,0.104,0.00847,0.00838,0.00887,0.00033,0.00033,0.00035,0.255,0.253,0.264,0.01,0.0099,0.01,25.21,25.18,25.22,0.938,0.938,0.94,0.97,0.97,0.97,0.91,0.91,0.912,34.72,34.47,35.84,33.68,33.43,34.76,0,0,0,0,0,0,0.187,0,0.0435,0.32,0.68,0.32,42.2
-640749600000,1949,9,1948,12,50,7,0.133,0.0435,0.0898,5616.79,33.43,33.43,33.43,1,1,1,220.5,220.5,220.5,148.5,148.5,72,72,72,0.0004565,0.0004565,0.0004565,0.326,0.326,0.326,148.5,148.5,148.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.102,0.102,0.00838,0.00838,0.00838,0.00033,0.00033,0.00033,0.253,0.253,0.253,0.0099,0.0099,0.0099,25.22,25.22,25.22,0.938,0.938,0.938,0.97,0.97,0.97,0.91,0.91,0.91,34.47,34.47,34.47,33.43,33.43,33.43,0,0,0,0,0,0,0.186,0,0.0432,0.33,0.68,0.32,42.2
-640144800000,1949,9,1948,12,51,7,0.122,0.0518,0.0701,1421.73,30.24,30.24,8.463,1,1,1,201.4,200.2,206.6,115.8,109.2,85.57,72,91,-0.00005125,-0.0003532,0.0001115,0.425,0.349,0.454,115.8,109.2,134.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0896,0.0972,0.0056,0.00504,0.00719,0.00022,0.0002,0.00028,0.196,0.185,0.229,0.0077,0.0072,0.0089,25.4,25.33,25.41,0.266,0,0.932,0.277,0,0.97,0.258,0,0.904,8.724,0,31.17,8.463,0,30.24,0,5,0,0,0.714,0,0.047,0.714,0.0519,0.42,0.57,0.43,11.7
-639540000000,1949,9,1948,12,52,7,0.117,0.0519,0.0655,1277.56,26.87,26.87,7.604,1,1,1,194.2,191.2,199.1,108.3,101.9,85.86,73,91,-0.00007454,-0.0004494,0.0003972,0.442,0.378,0.472,108.3,101.9,120.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.087,0.0914,0.00496,0.00441,0.00597,0.00019,0.00017,0.00023,0.182,0.171,0.202,0.0071,0.0067,0.0079,25.41,25.38,25.42,0.264,0,0.925,0.277,0,0.97,0.256,0,0.897,7.84,0,27.7,7.604,0,26.87,0,5,0,0,0.714,0,0.0422,0.714,0.0515,0.44,0.56,0.44,10.9
-638935200000,1949,10,1949,1,1,7,0.11,0.0442,0.0661,4063.86,25.88,25.88,24.19,1,1,1,182.2,175,189.2,109.2,102,73,73,73,-0.0003683,-0.0004962,-0.0001733,0.401,0.386,0.417,109.2,102,116.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0875,0.085,0.09,0.00503,0.00442,0.00563,0.0002,0.00017,0.00022,0.182,0.17,0.195,0.0071,0.0066,0.0076,25.38,25.38,25.38,0.917,0.912,0.922,0.97,0.97,0.97,0.89,0.885,0.894,24.94,23.17,26.68,24.19,22.47,25.88,0,0,0,0,0,0,0.134,0,0.0439,0.4,0.6,0.4,36.9
-638330400000,1949,10,1949,1,2,7,0.104,0.0333,0.0702,4341.36,26.55,26.55,25.84,1,1,1,171.1,171.1,171.1,116.1,98.14,55,52,73,-0.00004406,-0.00004406,-0.00004406,0.322,0.304,0.427,116.1,98.14,119.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0875,0.0836,0.0882,0.00562,0.00409,0.00588,0.00022,0.00016,0.00023,0.192,0.163,0.197,0.0075,0.0064,0.0077,25.35,25.34,25.38,0.923,0.913,0.924,0.97,0.968,0.97,0.895,0.884,0.897,26.65,22.3,27.37,25.84,21.58,26.55,0,0,0,0,0,0,0.144,0,0.0338,0.32,0.68,0.32,41.7
-637725600000,1949,10,1949,1,3,7,0.104,0.0369,0.0666,4102.81,26.55,26.55,24.42,1,1,1,171.1,171.1,171.1,110.1,98.14,61,52,73,-0.00004406,-0.00004406,-0.00004406,0.357,0.304,0.427,110.1,98.14,119.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0862,0.0836,0.0882,0.00511,0.00409,0.00588,0.0002,0.00016,0.00023,0.182,0.163,0.197,0.0071,0.0064,0.0077,25.36,25.34,25.38,0.919,0.913,0.924,0.969,0.968,0.97,0.891,0.884,0.897,25.2,22.3,27.37,24.42,21.58,26.55,0,0,0,0,0,0,0.136,0,0.0374,0.35,0.64,0.36,39.5
