datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-637120800000,1949,10,1949,1,4,7,0.104,0.0442,0.0594,3625.73,21.58,21.58,21.58,1,1,1,171.1,171.1,171.1,98.14,98.14,73,73,73,-0.00004406,-0.00004406,-0.00004406,0.427,0.427,0.427,98.14,98.14,98.14,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0836,0.0836,0.0836,0.00409,0.00409,0.00409,0.00016,0.00016,0.00016,0.163,0.163,0.163,0.0064,0.0064,0.0064,25.38,25.38,25.38,0.913,0.913,0.913,0.968,0.968,0.968,0.884,0.884,0.884,22.3,22.3,22.3,21.58,21.58,21.58,0,0,0,0,0,0,0.12,0,0.0446,0.43,0.57,0.43,34.9
-636516000000,1949,10,1949,1,5,7,0.104,0.0322,0.0713,4410.99,27.03,27.03,26.26,1,1,1,171.1,171.1,171.1,117.9,98.14,53.29,50,73,-0.00004406,-0.00004406,-0.00004406,0.311,0.292,0.427,117.9,98.14,121.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0878,0.0836,0.0885,0.00577,0.00409,0.00605,0.00023,0.00016,0.00024,0.195,0.163,0.201,0.0076,0.0064,0.0079,25.35,25.34,25.38,0.924,0.913,0.926,0.97,0.968,0.97,0.896,0.884,0.898,27.07,22.3,27.87,26.26,21.58,27.03,0,0,0,0,0,0,0.146,0,0.0327,0.31,0.69,0.31,42.4
-635911200000,1949,11,1949,2,6,7,0.11,0.0302,0.0802,5001.66,31.24,31.24,29.77,1,1,1,182.6,171.1,188.7,132.6,121.1,50,50,50,-0.0002357,-0.0003216,-0.00004406,0.274,0.265,0.292,132.6,121.1,138.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0926,0.0885,0.0947,0.00702,0.00605,0.00754,0.00027,0.00024,0.00029,0.221,0.201,0.232,0.0086,0.0079,0.0091,25.34,25.34,25.35,0.931,0.926,0.934,0.97,0.97,0.97,0.903,0.898,0.906,30.69,27.87,32.2,29.77,27.03,31.24,0,0,0,0,0,0,0.165,0,0.0298,0.27,0.73,0.27,45.5
-635306400000,1949,11,1949,2,7,7,0.117,0.0302,0.0866,5426.43,32.69,32.69,32.3,1,1,1,193.2,192.9,194.8,143.2,142.9,50,50,50,0.0001579,-0.000398,0.0002505,0.259,0.257,0.259,143.2,142.9,144.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0963,0.0962,0.0969,0.00792,0.0079,0.00806,0.00031,0.00031,0.00031,0.24,0.24,0.243,0.0094,0.0094,0.0095,25.35,25.35,25.35,0.936,0.936,0.936,0.97,0.97,0.97,0.908,0.908,0.908,33.3,33.23,33.7,32.3,32.24,32.69,0,0,0,0,0,0,0.179,0,0.0304,0.26,0.74,0.26,46.4
-634701600000,1949,11,1949,2,8,7,0.128,0.0302,0.0975,6149.6,39.87,39.87,36.6,1,1,1,211.3,199.1,224.7,161.3,149.1,50,50,50,0.0000593,-0.0004494,0.0004565,0.237,0.223,0.251,161.3,149.1,174.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.103,0.0984,0.107,0.00946,0.00842,0.0106,0.00037,0.00033,0.00042,0.272,0.251,0.296,0.011,0.0098,0.012,25.26,25.16,25.35,0.942,0.938,0.946,0.972,0.97,0.978,0.916,0.91,0.925,37.63,34.77,40.78,36.6,33.72,39.87,0,0,0,0,0,0,0.203,0,0.0305,0.24,0.76,0.24,48
-634096800000,1949,11,1949,2,9,7,0.149,0.0334,0.115,7329.98,47.5,47.5,43.63,1,1,1,245.9,229.4,266.8,190.8,179.4,55.14,50,59,0.00001775,-0.0003494,0.000285,0.224,0.212,0.243,190.8,179.4,207.8,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.114,0.109,0.121,0.012,0.011,0.0134,0.00047,0.00043,0.00053,0.326,0.305,0.357,0.013,0.012,0.014,25.01,24.88,25.12,0.952,0.948,0.956,0.98,0.98,0.98,0.932,0.929,0.937,44.52,41.89,48.47,43.63,41.05,47.5,0,0,0,0,0,0,0.242,0,0.034,0.22,0.77,0.23,49.2
-633492000000,1949,12,1949,3,10,7,0.169,0.0372,0.131,8070.97,48.2,48.2,48.04,1,1,1,278.7,271.3,283.6,217.1,206.6,61.57,59,77,-0.0002372,-0.0004966,-0.00001164,0.221,0.208,0.272,217.1,206.6,224.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.124,0.122,0.126,0.0142,0.0133,0.0148,0.00056,0.00053,0.00059,0.374,0.357,0.387,0.015,0.014,0.015,24.81,24.78,24.85,0.958,0.956,0.959,0.98,0.98,0.98,0.939,0.937,0.94,50.6,48.05,52.35,48.04,47.09,48.2,0,0,0,0,0,0,0.267,0,0.038,0.22,0.78,0.22,47.8
-632887200000,1949,12,1949,3,11,7,0.179,0.0466,0.132,8146.82,51.19,51.19,48.49,2,1,1.2857142857142858,295.5,283.6,311.8,218.5,206.6,77,77,77,-0.00003616,-0.0001877,0.0002767,0.261,0.247,0.272,218.5,206.6,234.8,990,990,990,964.9,964.8,965,25.1,25,25.2,0.126,0.122,0.132,0.0143,0.0133,0.0157,0.00057,0.00053,0.00063,0.333,0.246,0.39,0.013,0.0098,0.016,24.78,24.7,24.81,0.948,0.924,0.959,0.977,0.97,0.98,0.926,0.896,0.94,42.8,26.08,52.34,41.22,25.29,48.2,0,0,0,0,0,0,0.269,0,0.047,0.26,0.74,0.26,45.5
-632282400000,1949,12,1949,3,12,7,0.208,0.0388,0.169,10271.3,68.06,68.06,61.14,2,2,2,343.8,316.5,370.4,279.6,239.5,64.14,59,77,0.00007259,-0.0004305,0.0004247,0.188,0.159,0.243,279.6,239.5,311.4,990,990,990,965.1,965,965.3,24.9,24.7,25,0.146,0.134,0.157,0.0317,0.0161,0.046,0.0013,0.00064,0.0019,0.309,0.254,0.356,0.012,0.01,0.014,24.57,24.39,24.76,0.935,0.926,0.942,0.97,0.97,0.97,0.907,0.898,0.914,31.51,26.93,35.08,30.57,26.12,34.03,0,0,0,0,0,0,0.34,0,0.039,0.19,0.81,0.19,49.4
-631677600000,1949,12,1949,3,13,7,0.244,0.0384,0.205,12441.9,79.18,79.18,74.06,2,2,2,402.7,377.1,426.6,339.1,318.1,63.57,59,91,0.00004973,-0.0002322,0.0004218,0.157,0.14,0.213,339.1,318.1,361.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.167,0.159,0.175,0.0591,0.0492,0.0695,0.0024,0.002,0.0028,0.398,0.366,0.431,0.016,0.015,0.018,24.19,24.08,24.35,0.946,0.943,0.95,0.972,0.97,0.977,0.92,0.915,0.928,38.08,35.82,40.52,37.03,34.74,39.59,0,0,0,0,0,0,0.411,0,0.039,0.16,0.84,0.16,51
-631072800000,1950,1,1949,4,14,7,0.281,0.055,0.226,13667.8,89.82,89.82,81.36,2,2,2,465,435.5,505,374,344.5,91,91,91,-0.0001037,-0.000385,0.000108,0.196,0.18,0.209,374,344.5,414,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.183,0.172,0.197,0.0755,0.0616,0.0944,0.0031,0.0025,0.0039,0.453,0.409,0.513,0.019,0.017,0.021,23.85,23.61,24.03,0.951,0.948,0.956,0.977,0.973,0.98,0.93,0.922,0.937,41.61,38.46,45.83,40.68,37.42,44.91,0,0,0,0,0,0,0.452,0,0.055,0.2,0.8,0.2,48.6
-630468000000,1950,1,1949,4,15,7,0.335,0.0676,0.268,15901.2,96.4,96.4,94.65,2,2,2,554.1,523,583,442.4,428.2,111.7,91,120,0.00003604,-0.0004778,0.0004706,0.201,0.171,0.219,442.4,428.2,463,990,990,990,966.1,966,966.2,23.9,23.8,24,0.209,0.203,0.219,0.108,0.101,0.118,0.0045,0.0042,0.0049,0.558,0.537,0.591,0.023,0.022,0.025,23.35,23.19,23.51,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.49,47,50.39,47.33,46.06,48.2,0,0,0,0,0,0,0.526,0,0.067,0.2,0.8,0.2,47.5
-629863200000,1950,1,1949,4,16,7,0.368,0.0726,0.295,16931.4,104.6,104.6,100.8,3,2,2.7142857142857144,608.1,589.2,623.8,488.1,469.2,120,120,120,-0.00005972,-0.0002499,0.00004167,0.197,0.192,0.204,488.1,469.2,503.8,990,990,990,966.3,966.3,966.4,23.7,23.6,23.7,0.233,0.222,0.242,0.129,0.12,0.138,0.0055,0.0051,0.0058,0.555,0.525,0.623,0.023,0.022,0.026,23.11,23.06,23.15,0.949,0.945,0.957,0.973,0.97,0.98,0.923,0.917,0.938,39.89,34.94,52.11,38.18,33.9,48.2,0,0,0,0,0,0,0.56,0,0.073,0.2,0.8,0.2,46
-629258400000,1950,1,1949,4,17,7,0.398,0.0726,0.325,18693.4,116.3,116.3,111.3,3,3,3,657.4,630.1,682.3,537.4,510.1,120,120,120,0.0000199,-0.0001074,0.0002916,0.182,0.176,0.19,537.4,510.1,562.3,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.261,0.245,0.275,0.16,0.142,0.177,0.0068,0.006,0.0076,0.605,0.559,0.647,0.026,0.024,0.028,22.87,22.72,23.02,0.95,0.947,0.952,0.972,0.97,0.975,0.923,0.919,0.928,38.15,36.37,39.75,37.09,35.28,38.77,0,0,0,0,0,0,0.618,0,0.073,0.18,0.82,0.18,47
-628653600000,1950,1,1949,4,18,7,0.446,0.0799,0.366,20898.8,133.6,133.6,124.4,3,3,3,737.7,691.9,794.3,605.5,571.9,132.1,120,137,-0.0001592,-0.0004011,0.00007966,0.179,0.169,0.19,605.5,571.9,657.3,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.301,0.281,0.331,0.205,0.183,0.24,0.0089,0.0078,0.01,0.722,0.663,0.81,0.031,0.028,0.035,22.43,22.11,22.67,0.954,0.952,0.956,0.979,0.977,0.98,0.934,0.93,0.937,42.35,40.36,45.44,41.47,39.42,44.53,0,0,0,0,0,0,0.691,0,0.08,0.18,0.82,0.18,46.9
-628048800000,1950,2,1949,5,19,7,0.688,0.0829,0.546,28019.2,188.3,188.3,166.8,4,3,3.7142857142857144,1137,834.7,1660,1000,697.7,137,137,137,96.95,-0.0004756,422.7,0.128,0.0825,0.164,903.1,697.7,1100,990,990,990,968.3,967.2,970,21.7,20,22.8,0.586,0.354,0.908,0.425,0.267,0.648,0.02,0.012,0.032,1.28,0.878,1.86,0.06,0.039,0.093,20.43,18.14,21.88,0.954,0.951,0.957,0.98,0.977,0.98,0.935,0.931,0.938,46.22,40.37,50.52,45.09,39.43,48.2,0,0,0,0,0,0,0.927,0,0.142,0.12,0.79,0.21,40.7
-627444000000,1950,2,1949,5,20,7,1.27,0.0829,0.665,28328.7,181.9,181.9,168.6,4,4,4,2107,1678,2749,1970,1541,137,137,137,869.8,440.7,1512,0.0669,0.0498,0.0817,1100,1100,1100,990,990,990,971.3,970.1,972.9,18.7,17.1,19.9,0.922,0.909,0.926,0.648,0.648,0.648,0.035,0.032,0.038,1.87,1.86,1.87,0.1,0.093,0.11,16.85,15.22,18.08,0.947,0.942,0.951,0.979,0.973,0.98,0.927,0.917,0.932,43.07,38.65,46.4,42.16,37.62,45.47,0,0,0,0,0,0,0.937,0,0.605,0.065,0.52,0.48,22.3
-626839200000,1950,2,1949,5,21,7,2.41,0.0958,0.665,20351.2,143,143,121.1,4,4,4,3980,3021,4874,3822,2884,158.4,137,162,2722,1784,3612,0.0406,0.0332,0.0483,1100,1100,1100,990,990,990,975.6,973.6,977.3,14.4,12.7,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.039,0.051,1.87,1.87,1.87,0.13,0.11,0.15,12.57,10.85,14.56,0.923,0.904,0.938,0.97,0.97,0.97,0.895,0.877,0.91,31.33,26.46,36.85,30.28,24.89,35.75,0,0,0,0,0,0,0.673,0,1.745,0.04,0.28,0.72,8.44
-626234400000,1950,2,1949,5,22,7,3.1,0.164,0.665,15423,96.15,96.15,91.8,4,4,4,5122,4967,5187,4851,4652,271.3,162,315,3751,3552,3925,0.053,0.0312,0.0634,1100,1100,1100,990.02,990,990.02,977.7,977.5,977.8,12.3,12.2,12.5,0.92,0.918,0.926,0.648,0.648,0.648,0.053,0.052,0.053,1.87,1.87,1.87,0.15,0.15,0.15,10.45,10.36,10.68,0.89,0.886,0.898,0.97,0.97,0.97,0.863,0.86,0.871,25.08,24.76,25.86,22.95,22.51,24.04,0,0,0,0,0,0,0.51,0,2.435,0.053,0.21,0.79,4.98
-625629600000,1950,3,1949,6,23,7,2.83,0.191,0.665,17807.1,109.9,109.9,106,4,4,4,4679,4525,4838,4364,4210,315,315,315,3264,3110,3423,0.0673,0.0651,0.0696,1100,1100,1100,990,990,990,976.9,976.6,977.2,13.1,12.8,13.4,0.926,0.926,0.926,0.648,0.648,0.648,0.05,0.049,0.051,1.87,1.87,1.87,0.14,0.14,0.15,11.2,10.91,11.48,0.912,0.907,0.915,0.97,0.97,0.97,0.884,0.88,0.887,27.55,26.68,28.34,26.5,25.22,27.49,0,0,0,0,0,0,0.589,0,2.165,0.067,0.23,0.77,6.29
-625024800000,1950,3,1949,6,24,7,2.57,0.191,0.665,19394.7,119.8,119.8,115.4,4,4,4,4247,4027,4501,3932,3712,315,315,315,2832,2612,3086,0.0743,0.07,0.0782,1100,1100,1100,990,990,990,976.1,975.7,976.6,13.9,13.4,14.3,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.045,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.99,11.53,12.4,0.92,0.915,0.924,0.97,0.97,0.97,0.892,0.888,0.896,29.75,28.46,30.88,28.86,27.6,29.95,0,0,0,0,0,0,0.641,0,1.905,0.074,0.26,0.74,7.55
-624420000000,1950,3,1949,6,25,7,2.37,0.151,0.665,20545.8,123,123,122.3,4,4,4,3915,3886,3988,3665,3647,249.9,239,315,2565,2547,2612,0.0638,0.0605,0.079,1100,1100,1100,990,990,990,975.5,975.4,975.7,14.5,14.3,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.045,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.63,12.47,12.69,0.926,0.924,0.926,0.97,0.97,0.97,0.898,0.897,0.898,31.52,31.09,31.69,30.57,30.15,30.74,0,0,0,0,0,0,0.679,0,1.705,0.064,0.28,0.72,8.67
-623815200000,1950,3,1949,6,26,7,2.35,0.154,0.665,20679.7,123.9,123.9,123.1,4,4,4,3880,3846,3886,3625,3551,255,239,295,2525,2451,2547,0.0657,0.0615,0.0767,1100,1100,1100,990,990,990,975.4,975.4,975.4,14.6,14.6,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.7,12.69,12.77,0.926,0.926,0.927,0.97,0.97,0.97,0.899,0.898,0.899,31.73,31.69,31.93,30.77,30.74,30.97,0,0,0,0,0,0,0.684,0,1.685,0.066,0.28,0.72,8.8
-623210400000,1950,4,1949,7,27,7,2.27,0.178,0.665,21140.1,127,127,125.8,4,4,4,3761,3710,3827,3466,3415,295,295,295,2366,2315,2432,0.0784,0.0771,0.0795,1100,1100,1100,990,990,990,975.2,975.1,975.3,14.8,14.7,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.044,1.87,1.87,1.87,0.13,0.13,0.13,12.95,12.81,13.06,0.929,0.927,0.929,0.97,0.97,0.97,0.901,0.899,0.901,32.43,32.04,32.73,31.46,31.08,31.75,0,0,0,0,0,0,0.699,0,1.605,0.078,0.29,0.71,9.31
-622605600000,1950,4,1949,7,28,7,2.23,0.178,0.665,21436.1,128.6,128.6,127.6,4,4,4,3684,3639,3710,3389,3344,295,295,295,2289,2244,2315,0.0801,0.0795,0.0811,1100,1100,1100,990,990,990,975,974.9,975.1,15,14.9,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.043,1.87,1.87,1.87,0.13,0.12,0.13,13.12,13.06,13.21,0.93,0.929,0.93,0.97,0.97,0.97,0.902,0.901,0.902,32.89,32.73,33.14,31.9,31.75,32.15,0,0,0,0,0,0,0.709,0,1.565,0.08,0.3,0.7,9.61
-622000800000,1950,4,1949,7,29,7,2.25,0.178,0.665,21277.2,127,127,126.7,4,4,4,3726,3710,3773,3431,3415,295,295,295,2331,2315,2378,0.0792,0.0782,0.0795,1100,1100,1100,990,990,990,975.1,975.1,975.2,14.9,14.8,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.044,1.87,1.87,1.87,0.13,0.13,0.13,13.03,12.93,13.06,0.929,0.928,0.929,0.97,0.97,0.97,0.901,0.9,0.901,32.64,32.36,32.73,31.66,31.39,31.75,0,0,0,0,0,0,0.704,0,1.585,0.079,0.3,0.7,9.46
-621396000000,1950,4,1949,7,30,7,2.16,0.178,0.665,21851.7,132.5,132.5,130.1,4,4,4,3573,3467,3689,3278,3172,295,295,295,2178,2072,2294,0.0826,0.08,0.0851,1100,1100,1100,990,990,990,974.8,974.6,975,15.2,15,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.35,13.1,13.58,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,33.52,32.86,34.14,32.52,31.87,33.11,0,0,0,0,0,0,0.723,0,1.495,0.082,0.31,0.69,10.1
-620791200000,1950,5,1949,8,31,7,1.98,0.194,0.665,22998.9,141.8,141.8,136.9,4,4,4,3272,3068,3441,2951,2747,321,321,321,1851,1647,2020,0.0983,0.0933,0.105,1100,1100,1100,990,990,990,974.1,973.7,974.5,15.9,15.5,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.11,0.12,13.99,13.63,14.45,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,35.28,34.29,36.54,34.22,33.26,35.44,0,0,0,0,0,0,0.761,0,1.315,0.098,0.34,0.66,11.6
-620186400000,1950,5,1949,8,32,7,1.7,0.194,0.665,25006.4,154.1,154.1,148.8,4,4,4,2807,2617,3004,2486,2296,321,321,321,1386,1196,1583,0.115,0.107,0.123,1100,1100,1100,990,990,990,973,972.6,973.5,17,16.5,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.08,14.6,15.54,0.941,0.939,0.943,0.972,0.97,0.975,0.915,0.91,0.92,38.27,36.96,39.52,37.21,35.85,38.53,0,0,0,0,0,0,0.827,0,1.035,0.11,0.39,0.61,14.7
-619581600000,1950,5,1949,8,33,7,1.46,0.194,0.665,26831.3,164.8,164.8,159.7,4,4,4,2416,2232,2543,2095,1911,321,321,321,994.6,810.7,1122,0.133,0.126,0.144,1100,1100,1100,990,990,990,972.1,971.7,972.4,17.9,17.6,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.02,15.72,16.47,0.945,0.944,0.946,0.978,0.976,0.98,0.924,0.921,0.927,40.83,40,42.03,39.93,39.04,41.19,0,0,0,0,0,0,0.887,0,0.795,0.13,0.46,0.54,18.4
-618976800000,1950,5,1949,8,34,7,1.25,0.194,0.665,28371.1,172.3,172.3,168.9,4,4,4,2072,1953,2188,1751,1632,321,321,321,651,531.5,766.8,0.155,0.147,0.164,1100,1100,1100,990,990,990,971.3,970.9,971.6,18.7,18.4,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.86,16.57,17.18,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.08,42.31,43.95,42.22,41.47,43.07,0,0,0,0,0,0,0.938,0,0.585,0.16,0.53,0.47,22.7
-618372000000,1950,5,1949,8,35,7,1.06,0.156,0.665,30134.3,184.1,184.1,179.4,4,4,4,1747,1610,1872,1489,1400,257.6,210,321,389.1,299.5,450.7,0.147,0.12,0.178,1100,1100,1100,990,990,990,970.3,969.8,970.7,19.7,19.3,20.2,0.924,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.092,0.097,17.85,17.44,18.3,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.76,44.66,46.96,44.84,43.76,46.02,0,0,0,0,0,0,0.997,0,0.395,0.15,0.63,0.37,28.4
-617767200000,1950,6,1949,9,36,7,0.877,0.127,0.665,31888.2,192.8,192.8,189.8,4,4,4,1451,1366,1551,1241,1156,210,210,210,140.7,55.95,241.2,0.145,0.135,0.154,1100,1100,1100,990,990,990,969.3,969.1,969.7,20.7,20.3,20.9,0.871,0.835,0.912,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.78,1.86,0.088,0.085,0.091,18.86,18.49,19.17,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.43,47.47,49.25,47.45,46.52,48.2,0,0,0,0,0,0,1.05,0,0.212,0.14,0.76,0.24,36.4
-617162400000,1950,6,1949,9,37,7,0.723,0.127,0.595,30365.9,192.8,192.8,180.7,4,4,4,1196,1096,1328,986.3,886.5,210,210,210,2.53,-0.0004268,17.71,0.177,0.158,0.192,983.7,886.5,1100,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.653,0.537,0.819,0.461,0.368,0.648,0.022,0.017,0.031,1.38,1.15,1.77,0.065,0.053,0.084,20.1,19.3,20.65,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,46.19,42.85,49.63,45.19,41.99,48.2,0,0,0,0,0,0,1,0,0.128,0.18,0.82,0.18,42
-616557600000,1950,6,1949,9,38,7,0.601,0.127,0.474,25335.3,165.9,165.9,150.8,4,3,3.4285714285714284,994.2,905.4,1083,784.2,695.4,210,210,210,0.000005787,-0.0004787,0.0004175,0.212,0.194,0.232,784.2,695.4,872.9,990,990,990,967.9,967.5,968.2,22.1,21.8,22.5,0.444,0.365,0.524,0.316,0.266,0.361,0.014,0.012,0.017,1.01,0.886,1.12,0.046,0.039,0.051,21.13,20.72,21.59,0.955,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,45.8,40.11,51.42,44.5,39.16,48.2,0,0,0,0,0,0,0.838,0,0.127,0.21,0.79,0.21,42.2
-615952800000,1950,6,1949,9,39,7,0.479,0.123,0.356,20041.7,133.4,133.4,119.3,3,3,3,792,733.8,876.9,588.9,541.7,203.1,186,210,-0.00008559,-0.0004823,0.0004146,0.257,0.239,0.279,588.9,541.7,666.9,990,990,990,967.1,966.8,967.4,22.9,22.6,23.2,0.304,0.277,0.349,0.194,0.163,0.247,0.0085,0.0071,0.011,0.706,0.627,0.838,0.031,0.027,0.037,22.23,21.75,22.53,0.953,0.95,0.956,0.976,0.971,0.98,0.93,0.923,0.937,40.73,37.79,45.36,39.77,36.7,44.45,0,0,0,0,0,0,0.663,0,0.123,0.26,0.74,0.26,41.8
-615348000000,1950,7,1949,10,40,7,0.395,0.112,0.283,16270,107.6,107.6,96.85,3,2,2.2857142857142856,653.2,601.8,712.1,467.2,415.8,186,186,186,-0.0001229,-0.0004011,0.0002916,0.286,0.261,0.309,467.2,415.8,526.1,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.232,0.207,0.265,0.12,0.0952,0.152,0.0051,0.004,0.0066,0.577,0.525,0.632,0.025,0.022,0.027,22.91,22.66,23.17,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.918,0.939,44.85,35.65,51.41,43.39,34.59,48.2,0,0,0,0,0,0,0.538,0,0.112,0.28,0.72,0.28,41.2
-614743200000,1950,7,1949,10,41,7,0.337,0.112,0.224,13290.2,84.78,84.78,79.11,2,2,2,556.5,527.3,583,370.5,341.3,186,186,186,-0.00005227,-0.0004778,0.0004706,0.334,0.319,0.353,370.5,341.3,397,990,990,990,966.1,966,966.2,23.9,23.8,24,0.191,0.18,0.2,0.0739,0.0601,0.0864,0.0031,0.0025,0.0036,0.457,0.413,0.497,0.019,0.017,0.021,23.44,23.28,23.61,0.951,0.947,0.954,0.977,0.971,0.98,0.929,0.919,0.935,40.5,37.44,43.25,39.55,36.33,42.39,0,0,0,0,0,0,0.439,0,0.113,0.33,0.66,0.34,39.4
-614138400000,1950,7,1949,10,42,7,0.303,0.112,0.191,11310.3,71.74,71.74,67.32,2,2,2,501.7,479.6,523,315.7,293.6,186,186,186,-0.0000522,-0.000324,0.0002534,0.371,0.356,0.388,315.7,293.6,337,990,990,990,965.9,965.8,966,24.1,24,24.2,0.171,0.163,0.179,0.048,0.0376,0.0581,0.002,0.0015,0.0024,0.375,0.342,0.407,0.016,0.014,0.017,23.77,23.64,23.9,0.943,0.94,0.947,0.97,0.97,0.97,0.915,0.911,0.918,34.7,32.32,36.98,33.66,31.35,35.87,0,0,0,0,0,0,0.374,0,0.112,0.37,0.63,0.37,37.3
-613533600000,1950,7,1949,10,43,7,0.277,0.112,0.164,9750.41,61.21,61.21,58.04,2,2,2,457.6,440,472.5,271.6,254,186,186,186,0.00004333,-0.000385,0.0004728,0.407,0.394,0.423,271.6,254,286.5,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.156,0.15,0.161,0.0272,0.0189,0.0342,0.0011,0.00077,0.0014,0.309,0.282,0.331,0.013,0.012,0.014,24.03,23.94,24.14,0.935,0.931,0.938,0.97,0.97,0.97,0.907,0.903,0.91,29.92,27.99,31.55,29.02,27.15,30.6,0,0,0,0,0,0,0.322,0,0.113,0.4,0.59,0.41,35.2
-612928800000,1950,7,1949,10,44,7,0.257,0.0964,0.16,9564.58,59.31,59.31,56.93,2,2,2,424.5,413.7,435.5,265.1,249.5,159.4,155,186,-0.00007773,-0.0002243,0.0003522,0.375,0.36,0.427,265.1,249.5,276,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.151,0.148,0.154,0.0241,0.017,0.0293,0.00099,0.00069,0.0012,0.297,0.276,0.312,0.012,0.011,0.013,24.19,24.15,24.25,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.907,29.35,27.49,30.57,28.47,26.66,29.65,0,0,0,0,0,0,0.316,0,0.097,0.38,0.62,0.38,37.2
-612324000000,1950,8,1949,11,45,7,0.239,0.0937,0.145,8657.81,55.61,55.61,51.53,2,1,1.7142857142857142,394.8,377.1,413.7,239.8,222.1,155,155,155,0.00018,-0.0002322,0.0004998,0.393,0.375,0.411,239.8,222.1,258.7,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.142,0.135,0.148,0.0168,0.0146,0.0211,0.00068,0.00059,0.00086,0.306,0.256,0.399,0.012,0.01,0.016,24.32,24.25,24.4,0.937,0.924,0.959,0.973,0.97,0.98,0.912,0.897,0.939,34.09,25.9,51.59,32.65,25.12,48.2,0,0,0,0,0,0,0.286,0,0.094,0.39,0.61,0.39,36.2
-611719200000,1950,8,1949,11,46,7,0.219,0.0937,0.125,7794.08,48.2,48.2,46.39,1,1,1,361.8,360.3,370.4,206.8,205.3,155,155,155,-0.0002185,-0.0002204,-0.0002182,0.428,0.419,0.43,206.8,205.3,215.4,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.13,0.13,0.133,0.0133,0.0132,0.0141,0.00054,0.00053,0.00057,0.365,0.362,0.38,0.015,0.015,0.015,24.43,24.37,24.44,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.35,47.03,49.27,46.39,46.09,48.2,0,0,0,0,0,0,0.258,0,0.094,0.43,0.57,0.43,35.6
-611114400000,1950,8,1949,11,47,7,0.203,0.0937,0.109,6781.43,44.69,44.69,40.37,1,1,1,335.4,320.2,354,180.4,165.2,155,155,155,0.00004427,-0.0004305,0.0004247,0.463,0.438,0.484,180.4,165.2,199,990,990,990,965.1,965,965.2,24.9,24.8,25,0.121,0.115,0.127,0.0111,0.00979,0.0127,0.00044,0.00039,0.00051,0.318,0.291,0.351,0.013,0.012,0.014,24.61,24.48,24.71,0.949,0.944,0.955,0.977,0.971,0.98,0.927,0.917,0.935,41.31,37.8,45.6,40.37,36.72,44.69,0,0,0,0,0,0,0.224,0,0.094,0.46,0.54,0.46,33.4
-610509600000,1950,8,1949,11,48,7,0.184,0.0842,0.0997,6191.94,41.68,41.68,36.86,1,1,1,304,290.5,316.5,164.9,151,139.1,118,155,0.0000431,-0.0001877,0.0004195,0.456,0.39,0.507,164.9,151,184.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.114,0.11,0.118,0.00977,0.00859,0.0114,0.00039,0.00034,0.00046,0.288,0.265,0.321,0.012,0.011,0.013,24.79,24.73,24.84,0.944,0.94,0.95,0.973,0.97,0.98,0.919,0.912,0.931,37.86,34.53,42.53,36.86,33.49,41.68,0,0,0,0,0,0,0.205,0,0.0843,0.46,0.54,0.46,33.7
-609904800000,1950,9,1949,12,49,7,0.172,0.0714,0.1,6250.91,37.96,37.96,37.21,1,1,1,284.1,283.6,287.2,166.1,165.6,118,118,118,-0.00007961,-0.0002246,-0.00005545,0.415,0.411,0.416,166.1,165.6,169.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.112,0.113,0.00987,0.00983,0.0101,0.00039,0.00039,0.0004,0.288,0.288,0.294,0.011,0.011,0.012,24.88,24.86,24.88,0.944,0.944,0.945,0.972,0.972,0.974,0.918,0.918,0.921,38.27,38.15,38.98,37.21,37.08,37.96,0,0,0,0,0,0,0.207,0,0.072,0.42,0.58,0.42,36.3
-609300000000,1950,9,1949,12,50,7,0.163,0.0714,0.0919,5697.38,36.52,36.52,33.91,1,1,1,270,261.4,281.3,152,143.4,118,118,118,-0.00006573,-0.0004966,0.0004394,0.437,0.419,0.451,152,143.4,163.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.104,0.111,0.00867,0.00794,0.00963,0.00034,0.00031,0.00038,0.263,0.248,0.283,0.01,0.0098,0.011,24.96,24.89,25.01,0.94,0.936,0.943,0.97,0.97,0.971,0.912,0.908,0.916,34.96,32.93,37.61,33.91,31.94,36.52,0,0,0,0,0,0,0.188,0,0.0711,0.44,0.56,0.44,35
-608695200000,1950,9,1949,12,51,7,0.147,0.0714,0.0758,4671.44,31.35,31.35,27.81,1,1,1,243.4,229.4,258.8,125.4,111.4,118,118,118,0.00005707,-0.0003641,0.0004369,0.486,0.456,0.514,125.4,111.4,140.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0974,0.0925,0.103,0.00641,0.00522,0.00772,0.00025,0.00021,0.00031,0.216,0.191,0.243,0.0085,0.0075,0.0096,25.13,25.02,25.23,0.928,0.919,0.935,0.97,0.97,0.97,0.9,0.892,0.907,28.67,25.34,32.32,27.81,24.58,31.35,0,0,0,0,0,0,0.154,0,0.0712,0.49,0.52,0.48,31.8
-608090400000,1950,9,1949,12,52,7,0.134,0.0696,0.064,3915.2,27.54,27.54,23.3,1,1,1,220.8,220.5,222.3,105.8,102.5,115,97,118,0.0003692,-0.0001545,0.0004565,0.521,0.44,0.535,105.8,102.5,123.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0903,0.0894,0.095,0.00474,0.00447,0.00625,0.00019,0.00018,0.00025,0.18,0.175,0.211,0.0071,0.0069,0.0083,25.3,25.27,25.3,0.915,0.913,0.928,0.97,0.97,0.97,0.888,0.886,0.9,24.03,23.23,28.39,23.3,22.53,27.54,0,0,0,0,0,0,0.129,0,0.07,0.52,0.48,0.52,29.2
-607485600000,1950,10,1950,1,1,7,0.13,0.0587,0.0714,3854.81,27.54,27.54,22.95,1,1,1,215.1,202.2,220.5,118.1,105.2,97,97,97,0.0002096,-0.0003532,0.0004565,0.452,0.44,0.48,118.1,105.2,123.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0931,0.0885,0.095,0.00579,0.00469,0.00625,0.00023,0.00018,0.00025,0.201,0.178,0.211,0.0079,0.0069,0.0083,25.31,25.27,25.41,0.793,0,0.928,0.831,0,0.97,0.769,0,0.9,23.65,0,28.39,22.95,0,27.54,0,1,0,0,0.143,0,0.127,0.143,0.0586,0.45,0.55,0.45,29.7
-606880800000,1950,10,1950,1,2,7,0.129,0.0587,0.0703,4339.32,27.54,27.54,25.83,1,1,1,213.2,209.3,220.5,116.2,112.3,97,97,97,0.00008873,-0.0004812,0.0004565,0.455,0.44,0.464,116.2,112.3,123.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0924,0.091,0.095,0.00563,0.00529,0.00625,0.00022,0.00021,0.00025,0.197,0.19,0.211,0.0077,0.0075,0.0083,25.32,25.27,25.35,0.922,0.919,0.928,0.97,0.97,0.97,0.895,0.892,0.9,26.63,25.67,28.39,25.83,24.9,27.54,0,0,0,0,0,0,0.143,0,0.0587,0.46,0.54,0.46,33.6
-606276000000,1950,10,1950,1,3,7,0.119,0.0545,0.0644,1285.14,26.77,26.77,7.65,1,1,1,196.6,192.9,202.2,106.5,95.9,90.14,73,97,-0.000003063,-0.0004494,0.0002505,0.458,0.378,0.503,106.5,95.9,119.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0883,0.0853,0.0913,0.0048,0.0039,0.00594,0.00019,0.00015,0.00023,0.179,0.161,0.202,0.007,0.0063,0.0079,25.41,25.38,25.43,0.264,0,0.925,0.277,0,0.97,0.256,0,0.897,7.886,0,27.6,7.65,0,26.77,0,5,0,0,0.714,0,0.0425,0.714,0.0546,0.46,0.54,0.46,10.8
-605671200000,1950,10,1950,1,4,7,0.117,0.0442,0.0727,4509.14,27.24,27.24,26.84,1,1,1,193.2,192.9,194.8,120.2,119.9,73,73,73,0.0001579,-0.000398,0.0002505,0.378,0.375,0.378,120.2,119.9,121.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0914,0.0913,0.0919,0.00596,0.00594,0.0061,0.00023,0.00023,0.00024,0.202,0.202,0.205,0.0079,0.0079,0.008,25.38,25.38,25.38,0.925,0.925,0.926,0.97,0.97,0.97,0.897,0.897,0.898,27.67,27.6,28.08,26.84,26.77,27.24,0,0,0,0,0,0,0.149,0,0.0443,0.38,0.62,0.38,38.5
-605066400000,1950,10,1950,1,5,7,0.122,0.0416,0.0801,5002.08,30.18,30.18,29.77,1,1,1,201.2,201.2,201.2,132.5,128.2,68.71,67,73,0.0001115,0.0001115,0.0001115,0.342,0.333,0.363,132.5,128.2,134.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0949,0.0942,0.0952,0.00701,0.00664,0.00715,0.00027,0.00026,0.00028,0.223,0.216,0.226,0.0087,0.0085,0.0088,25.37,25.37,25.38,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,30.7,29.65,31.11,29.77,28.77,30.18,0,0,0,0,0,0,0.165,0,0.0419,0.34,0.66,0.34,41
-604461600000,1950,11,1950,2,6,7,0.129,0.045,0.0843,5265.1,34.61,34.61,31.34,1,1,1,213.9,202.2,220.5,139.5,127.5,74.43,67,93,0.0002035,-0.0003532,0.0004565,0.347,0.304,0.422,139.5,127.5,153.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.098,0.0956,0.102,0.0076,0.00659,0.0088,0.0003,0.00026,0.00035,0.236,0.217,0.261,0.0093,0.0085,0.01,25.28,25.22,25.36,0.934,0.93,0.94,0.97,0.97,0.97,0.906,0.902,0.912,32.31,29.37,35.68,31.34,28.49,34.61,0,0,0,0,0,0,0.174,0,0.0447,0.35,0.65,0.35,40.8
-603856800000,1950,11,1950,2,7,7,0.133,0.0562,0.0771,4785.74,28.49,28.49,28.49,1,1,1,220.5,220.5,220.5,127.5,127.5,93,93,93,0.0004565,0.0004565,0.0004565,0.422,0.422,0.422,127.5,127.5,127.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0961,0.0961,0.0961,0.00659,0.00659,0.00659,0.00026,0.00026,0.00026,0.217,0.217,0.217,0.0085,0.0085,0.0085,25.26,25.26,25.26,0.93,0.93,0.93,0.97,0.97,0.97,0.902,0.902,0.902,29.37,29.37,29.37,28.49,28.49,28.49,0,0,0,0,0,0,0.158,0,0.0559,0.42,0.58,0.42,36
-603252000000,1950,11,1950,2,8,7,0.143,0.0428,0.101,6338.05,44.36,44.36,37.73,1,1,1,237.2,220.5,261.4,166.5,127.5,70.71,67,93,0.00004958,-0.0003494,0.0004565,0.3,0.256,0.422,166.5,127.5,194.4,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.107,0.0961,0.116,0.0099,0.00659,0.0123,0.00039,0.00026,0.00049,0.284,0.217,0.334,0.011,0.0085,0.013,25.1,24.92,25.26,0.944,0.93,0.953,0.975,0.97,0.98,0.92,0.902,0.934,38.69,29.37,45.27,37.73,28.49,44.36,0,0,0,0,0,0,0.21,0,0.042,0.3,0.71,0.29,44.3
-602647200000,1950,11,1950,2,9,7,0.172,0.0501,0.122,7676.09,48.2,48.2,45.69,1,1,1,284.8,270.3,299.2,201.9,186.5,82.86,67,104,0.0001572,-0.00006622,0.0004394,0.289,0.236,0.358,201.9,186.5,216.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.121,0.118,0.124,0.0129,0.0116,0.0142,0.00051,0.00046,0.00056,0.349,0.324,0.373,0.014,0.013,0.015,24.81,24.76,24.87,0.955,0.951,0.958,0.98,0.98,0.98,0.935,0.932,0.939,46.91,43.15,50.44,45.69,42.29,48.2,0,0,0,0,0,0,0.254,0,0.05,0.29,0.71,0.29,44.6
-602042400000,1950,12,1950,3,10,7,0.192,0.0629,0.129,7954.05,48.2,48.2,47.35,1,1,1,316.7,302.3,331.6,212.7,198.3,104,104,104,-0.00006921,-0.0004585,0.0004195,0.329,0.314,0.344,212.7,198.3,227.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.127,0.122,0.132,0.0138,0.0126,0.0151,0.00055,0.0005,0.00061,0.371,0.345,0.397,0.015,0.014,0.016,24.65,24.54,24.74,0.957,0.954,0.959,0.98,0.98,0.98,0.938,0.935,0.94,49.2,45.92,52.53,47.35,45,48.2,0,0,0,0,0,0,0.263,0,0.063,0.33,0.67,0.33,41.4
-601437600000,1950,12,1950,3,11,7,0.221,0.0629,0.158,9533.32,61.3,61.3,56.75,2,2,2,365.5,338.3,386.5,261.5,234.3,104,104,104,-0.00001002,-0.0004907,0.0004734,0.285,0.269,0.307,261.5,234.3,282.5,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.144,0.135,0.152,0.0237,0.0157,0.0324,0.00096,0.00063,0.0013,0.287,0.251,0.317,0.012,0.01,0.013,24.49,24.35,24.66,0.932,0.924,0.937,0.97,0.97,0.97,0.904,0.897,0.909,29.25,26.19,31.6,28.37,25.4,30.65,0,0,0,0,0,0,0.315,0,0.063,0.28,0.71,0.29,43.1
-600832800000,1950,12,1950,3,12,7,0.244,0.0629,0.181,10906.2,68.5,68.5,64.92,2,2,2,403.4,389.1,420.3,299.4,285.1,104,104,104,0.0001782,-0.0002152,0.0004998,0.258,0.247,0.267,299.4,285.1,316.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.158,0.153,0.164,0.0403,0.0336,0.0483,0.0016,0.0014,0.002,0.343,0.321,0.368,0.014,0.013,0.015,24.24,24.14,24.33,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,33.46,31.88,35.31,32.46,30.93,34.25,0,0,0,0,0,0,0.361,0,0.063,0.26,0.74,0.26,44.7
-600228000000,1950,12,1950,3,13,7,0.267,0.0629,0.204,12282.4,80.08,80.08,73.11,2,2,2,441.4,422.5,472.5,337.4,318.5,104,104,104,-0.00004281,-0.0002799,0.0004728,0.236,0.22,0.246,337.4,318.5,368.5,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.171,0.165,0.182,0.0583,0.0493,0.0729,0.0024,0.002,0.003,0.4,0.371,0.446,0.016,0.015,0.018,24.01,23.83,24.13,0.946,0.943,0.951,0.972,0.97,0.978,0.92,0.915,0.93,37.6,35.55,40.94,36.55,34.48,40.04,0,0,0,0,0,0,0.406,0,0.063,0.24,0.76,0.24,46
-599623200000,1951,1,1950,4,14,7,0.299,0.0726,0.226,13601.4,87.11,87.11,80.96,2,2,2,494.1,472.5,523,374.1,352.5,120,120,120,-0.0001494,-0.0004048,0.0002534,0.243,0.229,0.254,374.1,352.5,403,990,990,990,965.8,965.7,966,24.2,24,24.3,0.186,0.178,0.196,0.0756,0.0654,0.0892,0.0031,0.0027,0.0037,0.456,0.424,0.5,0.019,0.017,0.021,23.72,23.55,23.85,0.952,0.949,0.955,0.978,0.974,0.98,0.93,0.924,0.936,41.4,39.11,44.45,40.48,38.1,43.56,0,0,0,0,0,0,0.45,0,0.073,0.24,0.76,0.24,45.5
-599018400000,1951,1,1950,4,15,7,0.362,0.0726,0.289,16837.5,109.3,109.3,100.2,3,2,2.7142857142857144,598,532.5,647.6,478,412.5,120,120,120,-0.00005609,-0.0004598,0.0001729,0.201,0.185,0.225,478,412.5,527.6,990,990,990,966.3,966,966.5,23.7,23.5,24,0.229,0.199,0.255,0.125,0.0937,0.153,0.0053,0.0039,0.0065,0.539,0.514,0.589,0.023,0.021,0.025,23.18,22.92,23.49,0.949,0.945,0.958,0.973,0.97,0.98,0.923,0.917,0.939,38.82,34.94,48.58,37.79,33.9,47.61,0,0,0,0,0,0,0.557,0,0.073,0.2,0.8,0.2,46.5
-598413600000,1951,1,1950,4,16,7,0.359,0.0726,0.287,16322,101.7,101.7,97.16,3,2,2.142857142857143,593.8,589.2,608.8,473.8,469.2,120,120,120,-0.0001108,-0.0001402,0.00004167,0.202,0.197,0.204,473.8,469.2,488.8,990,990,990,966.3,966.3,966.3,23.7,23.7,23.7,0.225,0.222,0.233,0.123,0.12,0.13,0.0052,0.0051,0.0055,0.594,0.525,0.623,0.025,0.022,0.026,23.13,23.07,23.15,0.955,0.945,0.957,0.979,0.97,0.98,0.935,0.917,0.938,48.83,34.94,52.11,46.16,33.9,48.2,0,0,0,0,0,0,0.54,0,0.072,0.2,0.8,0.2,45.5
-597808800000,1951,1,1950,4,17,7,0.382,0.0726,0.309,17820.2,110.6,110.6,106.1,3,3,3,631.3,615.6,654.2,511.3,495.6,120,120,120,-0.00004507,-0.0002499,0.00007513,0.19,0.183,0.195,511.3,495.6,534.2,990,990,990,966.4,966.4,966.5,23.6,23.5,23.6,0.246,0.237,0.259,0.143,0.133,0.158,0.0061,0.0056,0.0067,0.561,0.536,0.6,0.024,0.023,0.026,23.01,22.88,23.1,0.947,0.946,0.949,0.97,0.97,0.972,0.919,0.917,0.923,36.44,35.4,37.94,35.36,34.34,36.87,0,0,0,0,0,0,0.589,0,0.073,0.19,0.81,0.19,46.6
-597204000000,1951,1,1950,4,18,7,0.417,0.0674,0.35,20102.2,124.4,124.4,119.7,3,3,3,689.3,666.8,705.9,577.9,546.8,111.4,105,120,0.00002987,-0.0004011,0.0004728,0.162,0.149,0.18,577.9,546.8,600.9,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.283,0.266,0.295,0.187,0.166,0.202,0.008,0.0071,0.0087,0.672,0.621,0.71,0.029,0.027,0.031,22.67,22.57,22.81,0.953,0.95,0.954,0.977,0.973,0.98,0.931,0.925,0.935,40.8,38.76,42.31,39.89,37.72,41.46,0,0,0,0,0,0,0.665,0,0.067,0.16,0.84,0.16,48.2
-596599200000,1951,2,1950,5,19,7,0.453,0.0663,0.387,22042.2,135.5,135.5,131.2,3,3,3,749.3,720.3,779.4,639.7,615.3,109.6,105,137,-0.000002289,-0.0004823,0.0004146,0.146,0.137,0.176,639.7,615.3,663.4,990,990,990,966.9,966.8,967,23.1,23,23.2,0.317,0.303,0.33,0.228,0.212,0.244,0.0099,0.0091,0.011,0.776,0.734,0.815,0.034,0.032,0.035,22.33,22.2,22.48,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.63,43.19,46.09,43.73,42.33,45.17,0,0,0,0,0,0,0.729,0,0.066,0.15,0.85,0.15,48.7
-595994400000,1951,2,1950,5,20,7,0.517,0.0829,0.434,23824.1,153.9,153.9,141.8,4,3,3.142857142857143,855.3,779.4,924.7,718.3,642.4,137,137,137,0.000009749,-0.0004756,0.0004146,0.161,0.148,0.176,718.3,642.4,787.7,990,990,990,967.3,967,967.6,22.7,22.4,23,0.372,0.323,0.426,0.28,0.23,0.32,0.012,0.01,0.014,0.905,0.784,0.982,0.04,0.034,0.044,21.77,21.45,22.2,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,46.96,39.46,50.88,45.44,38.47,48.2,0,0,0,0,0,0,0.788,0,0.083,0.16,0.84,0.16,46.1
-595389600000,1951,2,1950,5,21,7,0.653,0.0829,0.571,29939.8,192.5,192.5,178.2,4,4,4,1080,971.4,1187,943.5,834.4,137,137,137,-0.0001574,-0.002999,0.00211,0.127,0.115,0.141,943.5,834.4,1050,990,990,990,968.1,967.8,968.5,21.9,21.5,22.2,0.577,0.469,0.705,0.409,0.343,0.535,0.019,0.015,0.025,1.25,1.04,1.53,0.057,0.047,0.071,20.6,19.98,21.18,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.936,45.47,41.33,49.11,44.55,40.46,48.13,0,0,0,0,0,0,0.99,0,0.082,0.13,0.87,0.13,45.8
-594784800000,1951,2,1950,5,22,7,1.01,0.0988,0.665,30530.2,192.8,192.8,181.7,4,4,4,1673,1246,2217,1510,1109,163.3,137,183,410.2,9.063,934.4,0.099,0.0825,0.112,1100,1100,1100,990,990,990,970,968.7,971.6,20,18.4,21.3,0.881,0.783,0.926,0.648,0.648,0.648,0.033,0.03,0.035,1.83,1.73,1.87,0.092,0.081,0.1,18.15,16.5,19.6,0.951,0.947,0.954,0.98,0.98,0.98,0.932,0.928,0.935,46.56,42.12,50.42,45.43,41.28,48.2,0,0,0,0,0,0,1.01,0,0.345,0.098,0.66,0.34,30.2
-594180000000,1951,3,1950,6,23,7,1.82,0.116,0.665,24212.1,161.2,161.2,144.1,4,4,4,3008,2364,3803,2817,2181,191,183,239,1717,1081,2464,0.0644,0.053,0.0774,1100,1100,1100,990,990,990,973.5,972,975.3,16.5,14.7,18,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.036,0.044,1.87,1.87,1.87,0.11,0.1,0.13,14.63,12.86,16.15,0.938,0.928,0.945,0.973,0.97,0.979,0.912,0.9,0.925,37.04,32.18,41.17,36.03,31.22,40.29,0,0,0,0,0,0,0.801,0,1.155,0.064,0.37,0.63,13.3
-593575200000,1951,3,1950,6,24,7,2.55,0.145,0.665,19510.9,119.8,119.8,116.1,4,4,4,4212,4027,4353,3973,3788,239,239,239,2873,2688,3014,0.0568,0.0549,0.0593,1100,1100,1100,990,990,990,976.1,975.7,976.3,13.9,13.7,14.3,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.045,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.06,11.8,12.4,0.92,0.918,0.924,0.97,0.97,0.97,0.893,0.89,0.896,29.93,29.21,30.88,29.03,28.34,29.95,0,0,0,0,0,0,0.645,0,1.885,0.057,0.26,0.74,7.65
-592970400000,1951,3,1950,6,25,7,2.58,0.145,0.665,19352,119.6,119.6,115.2,4,4,4,4260,4037,4402,4021,3798,239,239,239,2921,2698,3063,0.0561,0.0543,0.0592,1100,1100,1100,990,990,990,976.2,975.7,976.4,13.8,13.6,14.3,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.045,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.97,11.71,12.38,0.92,0.917,0.923,0.97,0.97,0.97,0.892,0.89,0.896,29.69,28.96,30.83,28.8,28.09,29.9,0,0,0,0,0,0,0.64,0,1.915,0.056,0.26,0.74,7.5
-592365600000,1951,3,1950,6,26,7,2.25,0.149,0.665,21303.3,132,132,126.8,4,4,4,3717,3488,3971,3470,3193,247,239,295,2370,2093,2632,0.0667,0.0602,0.0846,1100,1100,1100,990,990,990,975.1,974.6,975.6,14.9,14.4,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.045,1.87,1.87,1.87,0.13,0.12,0.13,13.05,12.51,13.53,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,32.68,31.19,34.02,31.7,30.25,33,0,0,0,0,0,0,0.704,0,1.585,0.066,0.3,0.7,9.47
-591760800000,1951,4,1950,7,27,7,1.97,0.178,0.665,23047.4,141.4,141.4,137.2,4,4,4,3260,3080,3441,2965,2785,295,295,295,1865,1685,2046,0.0906,0.0857,0.0958,1100,1100,1100,990,990,990,974.1,973.7,974.5,15.9,15.5,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,14.02,13.63,14.42,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.909,35.36,34.29,36.46,34.3,33.26,35.36,0,0,0,0,0,0,0.762,0,1.305,0.09,0.34,0.66,11.7
-591156000000,1951,4,1950,7,28,7,1.81,0.145,0.665,24141.1,145.1,145.1,143.7,4,4,4,2994,2943,3032,2754,2709,239.3,217,295,1654,1609,1687,0.0799,0.0722,0.0982,1100,1100,1100,990,990,990,973.5,973.4,973.6,16.5,16.4,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.63,14.53,14.75,0.939,0.938,0.939,0.97,0.97,0.97,0.911,0.91,0.912,37.03,36.77,37.37,35.92,35.67,36.27,0,0,0,0,0,0,0.798,0,1.145,0.08,0.37,0.63,13.3
-590551200000,1951,4,1950,7,29,7,1.77,0.131,0.665,24484.5,145.9,145.9,145.7,4,4,4,2919,2915,2943,2702,2698,217,217,217,1602,1598,1626,0.0744,0.0737,0.0745,1100,1100,1100,990,990,990,973.3,973.3,973.4,16.7,16.6,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.81,14.75,14.82,0.94,0.939,0.94,0.971,0.97,0.971,0.912,0.912,0.912,37.53,37.37,37.56,36.44,36.27,36.46,0,0,0,0,0,0,0.81,0,1.105,0.074,0.38,0.62,13.8
-589946400000,1951,4,1950,7,30,7,1.75,0.131,0.665,24629.3,147,147,146.6,4,4,4,2888,2873,2915,2671,2656,217,217,217,1571,1556,1598,0.0751,0.0745,0.0755,1100,1100,1100,990,990,990,973.2,973.2,973.3,16.8,16.7,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.88,14.82,14.92,0.94,0.94,0.941,0.971,0.971,0.971,0.913,0.912,0.914,37.74,37.56,37.84,36.65,36.46,36.76,0,0,0,0,0,0,0.814,0,1.085,0.075,0.38,0.62,14.1
-589341600000,1951,4,1950,7,31,7,1.7,0.162,0.665,25007.9,149.6,149.6,148.9,4,4,4,2808,2782,2840,2540,2506,267.6,217,276,1440,1406,1523,0.0954,0.0764,0.0992,1100,1100,1100,990,990,990,973,973,973.1,17,16.9,17,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.08,15,15.14,0.941,0.941,0.942,0.972,0.972,0.973,0.915,0.914,0.916,38.27,38.06,38.44,37.21,36.99,37.39,0,0,0,0,0,0,0.827,0,1.035,0.095,0.39,0.61,14.7
-588736800000,1951,5,1950,8,32,7,1.65,0.179,0.665,25359.8,152.6,152.6,151,4,4,4,2732,2671,2782,2436,2350,295.3,276,321,1336,1250,1406,0.108,0.0992,0.12,1100,1100,1100,990,990,990,972.9,972.7,973,17.1,17,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.26,15.14,15.41,0.942,0.942,0.943,0.973,0.973,0.974,0.917,0.916,0.918,38.77,38.44,39.16,37.74,37.39,38.15,0,0,0,0,0,0,0.839,0,0.985,0.11,0.4,0.6,15.4
-588132000000,1951,5,1950,8,33,7,1.57,0.194,0.665,25972.4,156.2,156.2,154.6,4,4,4,2600,2543,2671,2279,2222,321,321,321,1179,1122,1250,0.124,0.12,0.126,1100,1100,1100,990,990,990,972.5,972.4,972.7,17.5,17.3,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.58,15.41,15.72,0.943,0.943,0.944,0.975,0.974,0.976,0.92,0.918,0.921,39.63,39.16,40,38.65,38.15,39.04,0,0,0,0,0,0,0.859,0,0.905,0.12,0.42,0.58,16.5
-587527200000,1951,5,1950,8,34,7,1.43,0.194,0.665,27064.8,163.6,163.6,161.1,4,4,4,2366,2276,2467,2045,1955,321,321,321,944.9,855.1,1046,0.136,0.13,0.141,1100,1100,1100,990,990,990,972,971.8,972.2,18,17.8,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.14,15.9,16.36,0.945,0.945,0.946,0.979,0.977,0.98,0.925,0.923,0.927,41.16,40.5,41.74,40.28,39.57,40.9,0,0,0,0,0,0,0.895,0,0.765,0.14,0.47,0.53,18.9
-586922400000,1951,5,1950,8,35,7,1.31,0.178,0.665,27944.4,168.2,168.2,166.3,4,4,4,2169,2095,2261,1876,1838,293.6,257,321,775.8,737.7,840.1,0.135,0.12,0.148,1100,1100,1100,990,990,990,971.5,971.3,971.7,18.5,18.3,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.62,16.4,16.8,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.43,41.84,42.92,41.58,41,42.06,0,0,0,0,0,0,0.924,0,0.645,0.14,0.51,0.49,21.3
-586317600000,1951,6,1950,9,36,7,1.18,0.155,0.665,28952.4,176.4,176.4,172.3,4,4,4,1955,1832,2067,1698,1575,257,257,257,597.6,475.3,710.5,0.132,0.124,0.14,1100,1100,1100,990,990,990,970.9,970.6,971.3,19.1,18.7,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.18,16.86,17.57,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,43.96,43.09,45,43.08,42.23,44.1,0,0,0,0,0,0,0.957,0,0.515,0.13,0.56,0.44,24.5
-585712800000,1951,6,1950,9,37,7,1.02,0.155,0.665,30492,184.8,184.8,181.5,4,4,4,1685,1589,1802,1428,1332,257,257,257,327.5,232.2,444.7,0.153,0.143,0.162,1100,1100,1100,990,990,990,970.1,969.8,970.5,19.9,19.5,20.2,0.922,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.05,17.67,18.36,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.3,45.27,47.13,45.38,44.37,46.19,0,0,0,0,0,0,1.01,0,0.355,0.15,0.65,0.35,29.9
-585108000000,1951,6,1950,9,38,7,0.875,0.155,0.663,31818.1,192.8,192.8,189.4,4,4,4,1447,1328,1560,1190,1071,257,257,257,94.12,-0.001672,202.6,0.178,0.165,0.194,1096,1071,1100,990,990,990,969.3,968.9,969.7,20.7,20.3,21.1,0.862,0.785,0.914,0.639,0.582,0.648,0.031,0.028,0.032,1.8,1.66,1.86,0.087,0.079,0.092,18.89,18.46,19.41,0.952,0.952,0.954,0.98,0.98,0.98,0.933,0.933,0.935,48.33,47.39,49.26,47.35,46.44,48.2,0,0,0,0,0,0,1.05,0,0.212,0.18,0.76,0.24,36.4
-584503200000,1951,6,1950,9,39,7,0.715,0.153,0.563,29045.3,186.6,186.6,172.9,4,4,4,1183,1096,1291,930.3,869.5,252.7,227,257,0.0004274,-0.0003437,0.003059,0.214,0.199,0.228,930.3,869.5,1034,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.595,0.524,0.731,0.398,0.36,0.5,0.019,0.017,0.024,1.25,1.12,1.52,0.058,0.051,0.072,20.28,19.67,20.68,0.955,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,44.1,41.9,47.59,43.22,41.06,46.64,0,0,0,0,0,0,0.96,0,0.152,0.21,0.79,0.21,40.6
-583898400000,1951,7,1950,10,40,7,0.613,0.137,0.475,25239.5,162.7,162.7,150.2,4,3,3.4285714285714284,1013,941.1,1083,786.2,714.1,227,227,227,0.0000324,-0.0004109,0.0004175,0.225,0.21,0.241,786.2,714.1,855.9,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.448,0.382,0.512,0.318,0.278,0.353,0.014,0.012,0.016,1.02,0.924,1.1,0.046,0.041,0.05,21.05,20.74,21.41,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.81,39.92,52.13,44.37,38.96,48.2,0,0,0,0,0,0,0.835,0,0.138,0.22,0.77,0.23,41.2
-583293600000,1951,7,1950,10,41,7,0.51,0.137,0.373,20816,136.2,136.2,123.9,3,3,3,844.1,768.4,914.1,617.1,541.4,227,227,227,-0.0000298,-0.0003321,0.0003638,0.27,0.248,0.295,617.1,541.4,687.1,990,990,990,967.3,967,967.6,22.7,22.4,23,0.323,0.28,0.362,0.213,0.163,0.26,0.0094,0.0071,0.012,0.756,0.629,0.874,0.033,0.027,0.039,21.97,21.57,22.4,0.954,0.95,0.957,0.978,0.971,0.98,0.933,0.922,0.937,42.24,37.66,46.34,41.3,36.57,45.41,0,0,0,0,0,0,0.688,0,0.137,0.27,0.73,0.27,40.8
-582688800000,1951,7,1950,10,42,7,0.421,0.137,0.284,16186.2,105.9,105.9,96.35,3,2,2.2857142857142856,696,647.6,748.2,469,420.6,227,227,227,-0.0000863,-0.000328,0.00007513,0.327,0.303,0.35,469,420.6,521.2,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.239,0.212,0.268,0.121,0.0975,0.149,0.0052,0.0041,0.0065,0.586,0.536,0.646,0.025,0.023,0.028,22.73,22.51,22.97,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.918,0.939,44.7,35.45,51.43,43.2,34.38,48.2,0,0,0,0,0,0,0.535,0,0.137,0.33,0.67,0.33,38.4
-582084000000,1951,7,1950,10,43,7,0.359,0.137,0.222,13034.7,85.36,85.36,77.59,2,2,2,593.7,563.9,630.1,366.7,336.9,227,227,227,-0.00007722,-0.0004598,0.0004706,0.383,0.36,0.403,366.7,336.9,403.1,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.193,0.183,0.206,0.0721,0.058,0.0893,0.003,0.0024,0.0038,0.455,0.411,0.51,0.019,0.017,0.022,23.28,23.07,23.45,0.951,0.947,0.955,0.975,0.97,0.98,0.927,0.918,0.936,39.78,36.68,43.55,38.79,35.58,42.68,0,0,0,0,0,0,0.431,0,0.137,0.38,0.62,0.38,36.3
-581479200000,1951,7,1950,10,44,7,0.33,0.119,0.211,12493.2,78.41,78.41,74.36,2,2,2,545.7,527.3,562.8,349.4,329.2,196.3,184,227,-0.00005195,-0.0004778,0.0003105,0.359,0.334,0.408,349.4,329.2,367,990,990,990,966.1,966,966.1,23.9,23.9,24,0.185,0.18,0.19,0.0639,0.0544,0.0722,0.0027,0.0023,0.003,0.427,0.399,0.453,0.018,0.017,0.019,23.52,23.46,23.61,0.948,0.945,0.951,0.973,0.97,0.976,0.923,0.917,0.928,38.22,35.86,40.15,37.18,34.79,39.2,0,0,0,0,0,0,0.413,0,0.119,0.36,0.64,0.36,37.9
-580874400000,1951,8,1950,11,45,7,0.296,0.111,0.185,10967.6,70.89,70.89,65.28,2,2,2,489.8,467.2,516.8,305.8,283.2,184,184,184,-0.00002494,-0.0002799,0.0001669,0.376,0.356,0.394,305.8,283.2,332.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.169,0.161,0.178,0.0434,0.0327,0.0561,0.0018,0.0013,0.0023,0.361,0.327,0.401,0.015,0.013,0.017,23.83,23.67,23.97,0.942,0.937,0.946,0.97,0.97,0.97,0.913,0.909,0.918,33.65,31.2,36.54,32.64,30.26,35.44,0,0,0,0,0,0,0.363,0,0.111,0.38,0.63,0.37,37.1
-580269600000,1951,8,1950,11,46,7,0.272,0.111,0.161,9563.98,58.84,58.84,56.93,2,2,2,450.3,440,459.3,266.3,256,184,184,184,0.0001338,-0.000385,0.0004728,0.409,0.401,0.418,266.3,256,275.3,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.155,0.151,0.158,0.0247,0.0198,0.0289,0.001,0.00081,0.0012,0.302,0.286,0.315,0.012,0.012,0.013,24.07,24.02,24.13,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,29.34,28.22,30.33,28.46,27.37,29.42,0,0,0,0,0,0,0.316,0,0.111,0.41,0.59,0.41,35.2
-579664800000,1951,8,1950,11,47,7,0.255,0.111,0.144,8499.62,53.78,53.78,50.59,2,1,1.7142857142857142,422.1,413.7,435.5,238.1,229.7,184,184,184,3.037e-7,-0.0002243,0.0003522,0.436,0.423,0.445,238.1,229.7,251.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.145,0.142,0.149,0.0161,0.0153,0.0177,0.00066,0.00062,0.00072,0.308,0.259,0.41,0.013,0.011,0.017,24.19,24.13,24.26,0.936,0.924,0.958,0.973,0.97,0.98,0.91,0.897,0.938,33.85,25.72,52.05,32.18,24.95,48.2,0,0,0,0,0,0,0.281,0,0.111,0.44,0.56,0.44,33.3
-579060000000,1951,8,1950,11,48,7,0.238,0.103,0.135,8212.09,53.59,53.59,48.88,2,1,1.2857142857142858,393.9,380.8,408,223.1,205.1,170.9,138,184,0.0001467,-0.0002152,0.0004998,0.433,0.357,0.473,223.1,205.1,248.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.138,0.133,0.144,0.0147,0.0132,0.0169,0.0006,0.00053,0.00068,0.349,0.265,0.399,0.014,0.011,0.016,24.28,24.16,24.43,0.949,0.927,0.959,0.977,0.97,0.98,0.927,0.899,0.939,42.56,26.98,50.88,41.32,26.17,48.2,0,0,0,0,0,0,0.272,0,0.103,0.43,0.57,0.43,34.5
-578455200000,1951,9,1950,12,49,7,0.22,0.0835,0.137,8268.09,51.51,51.51,49.21,2,1,1.4285714285714286,364.2,350.2,377.1,226.2,212.2,138,138,138,-0.00006402,-0.0004907,0.0003503,0.379,0.366,0.394,226.2,212.2,239.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.136,0.131,0.141,0.015,0.0138,0.0161,0.0006,0.00055,0.00065,0.331,0.253,0.4,0.013,0.01,0.016,24.45,24.38,24.49,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.939,39.96,25.78,51.95,38.35,25.01,48.2,0,0,0,0,0,0,0.273,0,0.083,0.38,0.62,0.38,37.6
-577850400000,1951,9,1950,12,50,7,0.203,0.0835,0.119,7458.95,46.53,46.53,44.4,1,1,1,335.1,325.7,344.6,197.1,187.7,138,138,138,-0.00003406,-0.0004585,0.0004247,0.412,0.4,0.424,197.1,187.7,206.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.126,0.123,0.129,0.0125,0.0117,0.0133,0.0005,0.00047,0.00054,0.347,0.33,0.364,0.014,0.013,0.015,24.58,24.51,24.64,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.3,43.13,47.48,44.4,42.27,46.53,0,0,0,0,0,0,0.247,0,0.084,0.41,0.59,0.41,36.7
-577245600000,1951,9,1950,12,51,7,0.186,0.0835,0.102,6342.74,41.81,41.81,37.75,1,1,1,306.7,290.5,323.6,168.7,152.5,138,138,138,0.00004833,-0.0004305,0.0004195,0.45,0.426,0.475,168.7,152.5,185.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.11,0.122,0.0101,0.00871,0.0115,0.0004,0.00035,0.00046,0.296,0.267,0.326,0.012,0.011,0.013,24.77,24.66,24.87,0.945,0.94,0.951,0.974,0.97,0.98,0.921,0.912,0.931,38.74,34.98,42.66,37.75,33.93,41.81,0,0,0,0,0,0,0.21,0,0.084,0.45,0.55,0.45,34.1
-576640800000,1951,9,1950,12,52,7,0.169,0.0835,0.0858,5290.73,33.17,33.17,31.49,1,1,1,279.9,273.8,287.2,141.9,135.8,138,138,138,-0.0001203,-0.0004892,0.0004394,0.493,0.481,0.504,141.9,135.8,149.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.106,0.104,0.109,0.00781,0.00729,0.00843,0.00031,0.00029,0.00034,0.248,0.237,0.261,0.0099,0.0094,0.01,24.93,24.89,24.97,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,32.47,31.03,34.19,31.49,30.1,33.17,0,0,0,0,0,0,0.175,0,0.0832,0.49,0.51,0.49,31.3
