datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-576036000000,1951,10,1951,1,1,7,0.162,0.0665,0.0956,5935.73,36.06,36.06,35.33,1,1,1,268.1,261.4,271.3,158.1,151.4,110,110,110,-0.0001586,-0.0004966,0.0002742,0.41,0.405,0.421,158.1,151.4,161.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.107,0.11,0.00918,0.00862,0.00946,0.00036,0.00034,0.00038,0.274,0.262,0.28,0.011,0.01,0.011,24.95,24.93,24.99,0.942,0.94,0.943,0.97,0.97,0.97,0.913,0.911,0.914,36.42,34.86,37.18,35.33,33.82,36.06,0,0,0,0,0,0,0.196,0,0.0664,0.41,0.59,0.41,36.6
-575431200000,1951,10,1951,1,2,7,0.158,0.0665,0.0919,5703.97,35.04,35.04,33.95,1,1,1,262,256.7,266.8,152,146.7,110,110,110,-0.0000705,-0.0003641,0.0001374,0.42,0.412,0.429,152,146.7,156.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.105,0.109,0.00867,0.00822,0.00908,0.00034,0.00033,0.00036,0.264,0.254,0.272,0.01,0.01,0.011,24.99,24.96,25.02,0.94,0.938,0.941,0.97,0.97,0.97,0.912,0.91,0.913,35,33.75,36.13,33.95,32.74,35.04,0,0,0,0,0,0,0.189,0,0.0661,0.42,0.58,0.42,36.1
-574826400000,1951,10,1951,1,3,7,0.161,0.0665,0.094,5838.5,36.68,36.68,34.75,1,1,1,265.5,261.4,273.8,155.5,151.4,110,110,110,0.00009287,-0.00007346,0.0004394,0.415,0.402,0.421,155.5,151.4,163.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.107,0.111,0.00897,0.00862,0.00967,0.00036,0.00034,0.00038,0.27,0.262,0.285,0.011,0.01,0.011,24.97,24.92,24.99,0.941,0.94,0.944,0.97,0.97,0.971,0.913,0.911,0.916,35.82,34.86,37.76,34.75,33.82,36.68,0,0,0,0,0,0,0.193,0,0.067,0.41,0.58,0.42,36.3
-574221600000,1951,10,1951,1,4,7,0.193,0.0665,0.126,7851.42,57.02,57.02,46.73,2,1,1.1428571428571428,319.2,302.3,373,209.2,192.3,110,110,110,-0.00004484,-0.0004585,0.0004195,0.347,0.295,0.364,209.2,192.3,263,990,990,990,965,964.9,965.3,25,24.7,25.1,0.127,0.121,0.146,0.0142,0.0121,0.0231,0.00057,0.00048,0.00094,0.341,0.29,0.388,0.014,0.012,0.016,24.66,24.45,24.75,0.951,0.932,0.958,0.979,0.97,0.98,0.931,0.904,0.939,43.86,29.39,51.15,42.66,28.51,48.2,0,0,0,0,0,0,0.26,0,0.067,0.34,0.65,0.35,40.7
-573616800000,1951,10,1951,1,5,7,0.192,0.0651,0.127,7894.73,49.71,49.71,46.99,2,1,1.1428571428571428,317.4,306,335.5,209.7,199.1,107.7,106,110,0.00003493,-0.000252,0.0004195,0.34,0.316,0.356,209.7,199.1,229.5,990,990,990,965,964.9,965.1,25,24.9,25.1,0.127,0.124,0.134,0.0136,0.0127,0.0153,0.00054,0.00051,0.00061,0.344,0.247,0.384,0.014,0.0099,0.015,24.67,24.57,24.72,0.951,0.923,0.958,0.979,0.97,0.98,0.931,0.895,0.939,44.57,25.62,50.61,43.44,24.86,48.2,0,0,0,0,0,0,0.261,0,0.065,0.34,0.66,0.34,41.1
-573012000000,1951,11,1951,2,6,7,0.188,0.0641,0.124,7789.37,47.71,47.71,46.37,1,1,1,310.5,306,316.5,204.5,200,106,106,106,0.000008366,-0.0001313,0.0004195,0.341,0.335,0.346,204.5,200,210.5,990,990,990,965,964.9,965,25,25,25.1,0.125,0.124,0.127,0.0131,0.0128,0.0136,0.00052,0.00051,0.00055,0.357,0.349,0.368,0.014,0.014,0.015,24.69,24.65,24.72,0.956,0.955,0.957,0.98,0.98,0.98,0.936,0.936,0.937,47.31,46.3,48.68,46.37,45.37,47.71,0,0,0,0,0,0,0.258,0,0.064,0.34,0.66,0.34,41.4
-572407200000,1951,11,1951,2,7,7,0.196,0.0641,0.132,8085.84,48.2,48.2,48.13,1,1,1,323.6,316.5,331.6,217.6,210.5,106,106,106,-0.0002018,-0.0004585,0.0004195,0.328,0.32,0.335,217.6,210.5,225.6,990,990,990,965,965,965.1,25,24.9,25,0.13,0.127,0.133,0.0142,0.0136,0.0149,0.00057,0.00055,0.0006,0.38,0.368,0.395,0.015,0.015,0.016,24.6,24.55,24.65,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.937,0.94,50.27,48.68,52.08,48.13,47.71,48.2,0,0,0,0,0,0,0.267,0,0.064,0.33,0.67,0.33,41.3
-571802400000,1951,11,1951,2,8,7,0.21,0.0641,0.146,8783.43,56.14,56.14,52.28,2,1,1.8571428571428572,347.5,331.6,364.7,241.5,225.6,106,106,106,0.0001189,-0.0004907,0.0004734,0.305,0.291,0.32,241.5,225.6,258.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.138,0.133,0.144,0.0168,0.0149,0.0211,0.00067,0.0006,0.00085,0.282,0.253,0.395,0.011,0.01,0.016,24.58,24.49,24.64,0.932,0.924,0.959,0.971,0.97,0.98,0.905,0.897,0.94,30.84,26.21,52.08,29.58,25.42,48.2,0,0,0,0,0,0,0.29,0,0.064,0.31,0.7,0.3,41.8
-571197600000,1951,11,1951,2,9,7,0.265,0.0676,0.198,11895,79.07,79.07,70.8,2,2,2,438.8,380.8,470.2,327.1,274.8,111.7,106,126,-0.00002741,-0.0002152,0.0001669,0.255,0.225,0.278,327.1,274.8,364.2,990,990,990,965.6,965.3,965.7,24.4,24.3,24.7,0.169,0.15,0.182,0.0534,0.0287,0.0709,0.0022,0.0012,0.0029,0.386,0.307,0.441,0.016,0.012,0.018,24.04,23.84,24.39,0.944,0.935,0.95,0.972,0.97,0.977,0.918,0.907,0.928,36.4,30.73,40.46,35.4,29.81,39.53,0,0,0,0,0,0,0.393,0,0.067,0.26,0.75,0.25,44.9
-570592800000,1951,12,1951,3,10,7,0.276,0.0762,0.2,11947.6,71.78,71.78,71.12,2,2,2,456.1,453.1,459.3,330.1,327.1,126,126,126,0.00005511,-0.000385,0.0004728,0.276,0.274,0.278,330.1,327.1,333.3,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.173,0.171,0.174,0.0548,0.0534,0.0563,0.0023,0.0022,0.0023,0.393,0.388,0.397,0.016,0.016,0.016,23.95,23.94,23.97,0.945,0.945,0.946,0.97,0.97,0.97,0.917,0.917,0.918,36.66,36.33,37,35.56,35.24,35.89,0,0,0,0,0,0,0.395,0,0.076,0.28,0.72,0.28,43.3
-569988000000,1951,12,1951,3,11,7,0.294,0.0721,0.222,13320.5,86.29,86.29,79.29,2,2,2,485.7,459.3,516.8,366.5,333.3,119.1,118,126,-0.0000317,-0.0004048,0.0004728,0.246,0.228,0.274,366.5,333.3,398.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.184,0.174,0.195,0.072,0.0563,0.0872,0.003,0.0023,0.0036,0.446,0.397,0.494,0.018,0.016,0.021,23.77,23.58,23.94,0.951,0.946,0.955,0.976,0.97,0.98,0.928,0.918,0.936,40.6,37,44.02,39.64,35.89,43.14,0,0,0,0,0,0,0.44,0,0.072,0.25,0.76,0.24,45.3
-569383200000,1951,12,1951,3,12,7,0.327,0.0714,0.256,15316.8,93.1,93.1,91.17,2,2,2,541.3,527.3,551,423.3,409.3,118,118,118,-0.0000627,-0.0004311,0.0003105,0.218,0.214,0.224,423.3,409.3,433,990,990,990,966,966,966.1,24,23.9,24,0.204,0.199,0.207,0.0988,0.0922,0.103,0.0041,0.0038,0.0043,0.531,0.51,0.546,0.022,0.021,0.023,23.43,23.37,23.52,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.52,45.1,47.5,45.59,44.2,46.55,0,0,0,0,0,0,0.507,0,0.071,0.22,0.78,0.22,46.8
-568778400000,1951,12,1951,3,13,7,0.544,0.0714,0.473,25522.6,188.5,188.5,151.9,4,2,3.5714285714285716,899.7,556.2,1128,781.7,438.2,118,118,118,-0.001124,-0.0033,-0.00002148,0.14,0.105,0.212,781.7,438.2,1010,990,990,990,967.5,966.1,968.3,22.5,21.7,23.9,0.45,0.209,0.645,0.31,0.106,0.445,0.014,0.0044,0.021,0.995,0.553,1.37,0.045,0.023,0.063,21.54,20.33,23.34,0.954,0.947,0.957,0.977,0.97,0.98,0.932,0.919,0.938,43.58,36.51,48.08,42.61,35.41,47.12,0,0,0,0,0,0,0.844,0,0.071,0.13,0.87,0.13,46.9
-568173600000,1951,12,1951,3,14,7,0.655,0.088,0.567,29828.9,185.1,185.1,177.6,4,4,4,1084,1023,1142,938.3,904.7,145.4,118,150,0.00001564,-0.0004874,0.0004175,0.134,0.115,0.141,938.3,904.7,991.7,990,990,990,968.2,968,968.3,21.8,21.7,22,0.573,0.533,0.634,0.393,0.377,0.419,0.018,0.017,0.019,1.23,1.16,1.33,0.056,0.053,0.061,20.61,20.32,20.87,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.29,44.24,47.22,44.39,43.35,46.28,0,0,0,0,0,0,0.986,0,0.088,0.13,0.87,0.13,45.5
-567568800000,1952,1,1951,4,15,7,0.837,0.0907,0.654,31846.5,192.8,192.8,189.6,4,4,4,1384,1172,1529,1234,1022,150,150,150,152.4,0.00005837,278.8,0.109,0.0981,0.128,1082,1022,1100,990,990,990,969.1,968.4,969.6,20.9,20.4,21.6,0.827,0.678,0.897,0.607,0.473,0.648,0.029,0.022,0.032,1.73,1.44,1.85,0.083,0.067,0.09,19.16,18.58,20.12,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.38,47.7,49.34,47.39,46.74,48.2,0,0,0,0,0,0,1.05,0,0.183,0.11,0.78,0.22,38
-566964000000,1952,1,1951,4,16,7,0.952,0.0907,0.665,31143.4,187.6,187.6,185.4,4,4,4,1575,1511,1646,1425,1361,150,150,150,324.8,261.1,395.7,0.0953,0.0911,0.0993,1100,1100,1100,990,990,990,969.7,969.5,970,20.3,20,20.5,0.903,0.895,0.911,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.84,1.86,0.091,0.09,0.093,18.42,18.19,18.64,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.29,46.67,47.85,46.34,45.73,46.9,0,0,0,0,0,0,1.03,0,0.287,0.095,0.7,0.3,32.7
-566359200000,1952,1,1951,4,17,7,1.2,0.0907,0.665,28867.4,181.8,181.8,171.8,4,4,4,1990,1678,2222,1840,1528,150,150,150,739.6,427.7,971.9,0.0763,0.0675,0.0894,1100,1100,1100,990,990,990,971,970.1,971.6,19,18.4,19.9,0.923,0.913,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.87,1.86,1.87,0.099,0.093,0.1,17.13,16.49,18.08,0.948,0.946,0.951,0.98,0.98,0.98,0.93,0.928,0.932,43.83,42.09,46.39,42.96,41.25,45.46,0,0,0,0,0,0,0.955,0,0.535,0.076,0.55,0.45,24.1
-565754400000,1952,1,1951,4,18,7,1.6,0.103,0.665,25758.1,161.7,161.7,153.3,4,4,4,2646,2346,2895,2476,2196,170.1,150,197,1376,1096,1598,0.0641,0.0562,0.073,1100,1100,1100,990,990,990,972.7,971.9,973.3,17.3,16.7,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.47,14.86,16.19,0.943,0.94,0.946,0.975,0.971,0.979,0.919,0.913,0.926,39.33,37.69,41.29,38.33,36.6,40.42,0,0,0,0,0,0,0.852,0,0.935,0.064,0.42,0.58,16.1
-565149600000,1952,2,1951,5,19,7,1.92,0.119,0.665,23377.2,144.5,144.5,139.1,4,4,4,3177,2964,3313,2980,2767,197,197,197,1880,1667,2016,0.0621,0.0595,0.0665,1100,1100,1100,990,990,990,973.9,973.4,974.2,16.1,15.8,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.2,13.9,14.7,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,35.86,35.03,37.23,34.79,33.98,36.12,0,0,0,0,0,0,0.773,0,1.255,0.062,0.35,0.65,12.2
-564544800000,1952,2,1951,5,20,7,2.06,0.119,0.665,22461.2,135.9,135.9,133.7,4,4,4,3412,3313,3512,3215,3116,197,197,197,2115,2016,2215,0.0578,0.0561,0.0595,1100,1100,1100,990,990,990,974.4,974.2,974.6,15.6,15.4,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.69,13.48,13.9,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,34.46,33.88,35.03,33.42,32.86,33.98,0,0,0,0,0,0,0.743,0,1.395,0.058,0.32,0.68,10.9
-563940000000,1952,2,1951,5,21,7,2.4,0.119,0.665,20327.1,124.1,124.1,121,4,4,4,3973,3838,4027,3776,3641,197,197,197,2676,2541,2730,0.0496,0.0489,0.0513,1100,1100,1100,990,990,990,975.6,975.3,975.7,14.4,14.3,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.51,12.4,12.79,0.925,0.924,0.927,0.97,0.97,0.97,0.897,0.896,0.899,31.18,30.88,31.97,30.25,29.95,31.01,0,0,0,0,0,0,0.672,0,1.735,0.05,0.28,0.72,8.47
-563335200000,1952,2,1951,5,22,7,2.85,0.14,0.665,17274.2,118.8,118.8,102.8,4,4,4,4715,4076,5589,4484,3879,230.7,197,315,3384,2779,4174,0.0485,0.0397,0.0589,1100,1100,1100,990.01,990,990.05,977,975.8,978.4,13.1,11.6,14.2,0.922,0.906,0.926,0.648,0.648,0.648,0.05,0.046,0.056,1.87,1.85,1.87,0.14,0.13,0.16,11.19,9.784,12.31,0.901,0.853,0.923,0.97,0.968,0.97,0.874,0.826,0.895,27.26,22.51,30.63,25.71,19.58,29.71,0,0,0,0,0,0,0.571,0,2.185,0.049,0.23,0.77,6.06
-562730400000,1952,3,1951,6,23,7,3.65,0.191,0.665,10961.6,73.13,73.13,65.25,4,4,4,6027,5749,6170,5712,5434,315,315,315,4612,4334,4755,0.0523,0.0511,0.0548,1100,1100,1100,990.09,990.07,990.1,979.1,978.7,979.3,11,10.8,11.4,0.893,0.888,0.901,0.648,0.648,0.648,0.059,0.057,0.06,1.84,1.84,1.85,0.17,0.16,0.17,9.182,9.004,9.555,0.797,0.781,0.832,0.962,0.961,0.966,0.767,0.75,0.804,19.75,18.96,21.44,16.31,15.4,18.28,0,0,0,0,0,0,0.362,0,2.985,0.052,0.18,0.82,3
-562125600000,1952,3,1951,6,24,7,3.64,0.191,0.665,10990.1,69.45,69.45,65.42,4,4,4,6013,5867,6170,5698,5552,315,315,315,4598,4452,4755,0.0524,0.0511,0.0537,1100,1100,1100,990.09,990.08,990.1,979.1,978.8,979.3,11,10.8,11.2,0.893,0.888,0.898,0.648,0.648,0.648,0.059,0.058,0.06,1.84,1.84,1.85,0.17,0.16,0.17,9.193,9.004,9.386,0.798,0.781,0.816,0.963,0.961,0.964,0.768,0.75,0.787,19.79,18.96,20.66,16.35,15.4,17.36,0,0,0,0,0,0,0.363,0,2.975,0.052,0.18,0.82,3.02
-561520800000,1952,3,1951,6,25,7,3.34,0.191,0.665,13455.8,86.79,86.79,80.09,4,4,4,5530,5308,5730,5215,4993,315,315,315,4115,3893,4315,0.057,0.055,0.0593,1100,1100,1100,990.05,990.03,990.07,978.3,978,978.6,11.7,11.4,12,0.908,0.902,0.915,0.648,0.648,0.648,0.055,0.054,0.057,1.86,1.85,1.86,0.16,0.15,0.16,9.868,9.582,10.19,0.858,0.834,0.88,0.969,0.966,0.97,0.832,0.806,0.854,22.86,21.57,24.17,20.02,18.43,21.7,0,0,0,0,0,0,0.445,0,2.675,0.057,0.2,0.8,4.03
-560916000000,1952,3,1951,6,26,7,2.96,0.191,0.665,16629.1,109.9,109.9,98.98,4,4,4,4897,4525,5223,4582,4210,315,315,315,3482,3110,3808,0.0645,0.0603,0.0696,1100,1100,1100,990.01,990,990.02,977.3,976.6,977.9,12.7,12.2,13.4,0.923,0.917,0.926,0.648,0.648,0.648,0.051,0.049,0.053,1.87,1.87,1.87,0.15,0.14,0.15,10.83,10.31,11.48,0.901,0.885,0.915,0.97,0.97,0.97,0.874,0.858,0.887,26.34,24.58,28.34,24.75,22.26,27.49,0,0,0,0,0,0,0.55,0,2.295,0.065,0.22,0.78,5.62
-560311200000,1952,3,1951,6,27,7,2.53,0.18,0.665,19626.7,121,121,116.8,4,4,4,4178,3971,4462,3880,3676,297.9,295,315,2780,2576,3047,0.0714,0.068,0.0743,1100,1100,1100,990,990,990,976,975.6,976.5,14,13.5,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.048,1.87,1.87,1.87,0.13,0.13,0.14,12.12,11.6,12.51,0.921,0.916,0.925,0.97,0.97,0.97,0.893,0.889,0.897,30.11,28.66,31.19,29.21,27.8,30.25,0,0,0,0,0,0,0.649,0,1.865,0.071,0.26,0.74,7.76
-559706400000,1952,4,1951,7,28,7,2.26,0.178,0.665,21241.8,131,131,126.4,4,4,4,3733,3530,3920,3438,3235,295,295,295,2338,2135,2525,0.0791,0.0752,0.0836,1100,1100,1100,990,990,990,975.1,974.7,975.5,14.9,14.5,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.042,0.045,1.87,1.87,1.87,0.13,0.12,0.13,13.01,12.61,13.44,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,32.59,31.49,33.77,31.61,30.54,32.76,0,0,0,0,0,0,0.702,0,1.595,0.079,0.29,0.71,9.4
-559101600000,1952,4,1951,7,29,7,2.07,0.178,0.665,22429.4,138.8,138.8,133.5,4,4,4,3420,3186,3537,3125,2891,295,295,295,2025,1791,2142,0.0864,0.0834,0.0926,1100,1100,1100,990,990,990,974.5,974,974.7,15.5,15.3,16,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.67,13.43,14.17,0.933,0.932,0.936,0.97,0.97,0.97,0.905,0.904,0.908,34.41,33.73,35.77,33.38,32.72,34.7,0,0,0,0,0,0,0.742,0,1.405,0.086,0.32,0.68,10.8
-558496800000,1952,4,1951,7,30,7,1.75,0.178,0.665,24635.2,152.6,152.6,146.6,4,4,4,2888,2671,3080,2593,2376,295,295,295,1493,1276,1685,0.102,0.0958,0.11,1100,1100,1100,990,990,990,973.2,972.7,973.7,16.8,16.3,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.88,14.42,15.41,0.94,0.938,0.943,0.972,0.97,0.974,0.913,0.909,0.918,37.73,36.46,39.16,36.66,35.36,38.15,0,0,0,0,0,0,0.815,0,1.085,0.1,0.38,0.62,14.1
-557892000000,1952,4,1951,7,31,7,1.48,0.172,0.665,26668.2,163.6,163.6,158.7,4,4,4,2451,2276,2646,2167,2000,284.1,276,295,1067,900.1,1251,0.116,0.112,0.121,1100,1100,1100,990,990,990,972.2,971.8,972.7,17.8,17.3,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.94,15.47,16.36,0.945,0.943,0.946,0.977,0.975,0.98,0.923,0.919,0.927,40.6,39.33,41.74,39.68,38.33,40.9,0,0,0,0,0,0,0.882,0,0.815,0.12,0.45,0.55,18
-557287200000,1952,5,1951,8,32,7,1.26,0.167,0.665,28312.8,173.3,173.3,168.5,4,4,4,2088,1922,2232,1812,1646,276,276,276,712,545.7,855.7,0.133,0.124,0.144,1100,1100,1100,990,990,990,971.3,970.8,971.7,18.7,18.3,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.82,16.47,17.28,0.947,0.946,0.949,0.98,0.98,0.98,0.929,0.927,0.93,42.99,42.03,44.22,42.13,41.19,43.34,0,0,0,0,0,0,0.936,0,0.595,0.13,0.53,0.47,22.5
-556682400000,1952,5,1951,8,33,7,1.05,0.167,0.665,30177.9,184.1,184.1,179.6,4,4,4,1739,1610,1872,1463,1334,276,276,276,363.5,233.5,495.7,0.159,0.147,0.171,1100,1100,1100,990,990,990,970.3,969.8,970.7,19.7,19.3,20.2,0.922,0.914,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.092,0.097,17.87,17.44,18.3,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.82,44.66,46.97,44.91,43.76,46.03,0,0,0,0,0,0,0.998,0,0.385,0.16,0.63,0.37,28.7
-556077600000,1952,5,1951,8,34,7,0.883,0.131,0.665,31849.8,192.8,192.8,189.6,4,4,4,1460,1366,1551,1244,1174,216,192,276,143.5,73.95,200.9,0.148,0.129,0.181,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.863,0.828,0.895,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.78,1.84,0.088,0.085,0.091,18.83,18.51,19.17,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.38,47.51,49.27,47.4,46.56,48.2,0,0,0,0,0,0,1.05,0,0.218,0.15,0.75,0.25,36.1
-555472800000,1952,5,1951,8,35,7,0.737,0.113,0.62,31396.8,192.8,192.8,186.9,4,4,4,1219,1142,1328,1031,974.7,187.6,161,192,5.102,-0.000441,35.71,0.154,0.141,0.165,1026,974.7,1100,990,990,990,968.6,968.3,968.9,21.4,21.1,21.7,0.69,0.613,0.812,0.494,0.411,0.648,0.023,0.019,0.031,1.47,1.3,1.76,0.069,0.06,0.084,19.95,19.31,20.35,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,47.85,46.3,49.97,46.72,45.37,48.2,0,0,0,0,0,0,1.04,0,0.117,0.15,0.84,0.16,42.6
-554868000000,1952,6,1951,9,36,7,0.651,0.0974,0.554,29186.8,181.3,181.3,173.7,4,4,4,1077,1023,1128,915.7,861.7,161,161,161,-0.0001218,-0.0004109,0.0001772,0.15,0.143,0.157,915.7,861.7,966.7,990,990,990,968.1,968,968.3,21.9,21.7,22,0.552,0.502,0.598,0.382,0.356,0.407,0.017,0.016,0.019,1.19,1.09,1.27,0.054,0.05,0.059,20.67,20.42,20.94,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.32,42.22,46.25,43.43,41.38,45.33,0,0,0,0,0,0,0.965,0,0.097,0.15,0.85,0.15,44.8
-554263200000,1952,6,1951,9,37,7,0.545,0.0974,0.448,24310.6,156.9,156.9,144.7,4,3,3.2857142857142856,901.5,819.3,971.4,740.5,658.3,161,161,161,0.0000917,-0.00006869,0.0003638,0.179,0.166,0.197,740.5,658.3,810.4,990,990,990,967.5,967.2,967.8,22.5,22.2,22.8,0.396,0.337,0.455,0.292,0.241,0.331,0.013,0.011,0.015,0.938,0.816,1.03,0.042,0.036,0.046,21.56,21.21,22.01,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.02,39.42,51.95,44.54,38.42,48.2,0,0,0,0,0,0,0.804,0,0.097,0.18,0.82,0.18,44.6
-553658400000,1952,6,1951,9,38,7,0.445,0.0974,0.348,19767.5,128.8,128.8,117.7,3,3,3,735.7,684.7,794.3,574.7,523.7,161,161,161,-0.00003712,-0.000328,0.0004146,0.219,0.203,0.235,574.7,523.7,633.3,990,990,990,966.8,966.6,967.1,23.2,22.9,23.4,0.289,0.26,0.323,0.185,0.151,0.224,0.008,0.0065,0.0098,0.675,0.589,0.774,0.029,0.025,0.034,22.48,22.15,22.77,0.952,0.949,0.955,0.976,0.97,0.98,0.929,0.92,0.936,40.19,36.98,43.81,39.22,35.87,42.93,0,0,0,0,0,0,0.654,0,0.097,0.22,0.78,0.22,44.4
-553053600000,1952,6,1951,9,39,7,0.381,0.0974,0.284,16448.1,104.2,104.2,97.91,3,2,2.2857142857142856,630.5,601.8,666.8,469.5,440.8,161,161,161,-0.00003602,-0.0002499,0.0002916,0.256,0.241,0.268,469.5,440.8,505.8,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.23,0.214,0.25,0.121,0.107,0.139,0.0051,0.0045,0.0059,0.578,0.548,0.621,0.025,0.023,0.026,23,22.87,23.13,0.954,0.946,0.958,0.977,0.97,0.98,0.933,0.918,0.939,45.43,35.36,51.19,44.02,34.3,48.2,0,0,0,0,0,0,0.544,0,0.097,0.26,0.75,0.25,43.2
-552448800000,1952,6,1951,9,40,7,0.339,0.0839,0.255,15201.7,93.55,93.55,90.49,2,2,2,560.4,542,583,421.7,407,138.7,135,161,0.00006641,-0.0004598,0.0004706,0.247,0.236,0.276,421.7,407,436.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.205,0.2,0.211,0.098,0.0911,0.105,0.0041,0.0038,0.0044,0.531,0.508,0.553,0.022,0.021,0.023,23.35,23.24,23.45,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.17,44.72,47.73,45.24,43.82,46.78,0,0,0,0,0,0,0.503,0,0.084,0.25,0.75,0.25,44.8
-551844000000,1952,7,1951,10,41,7,0.308,0.0949,0.213,12726.2,85.74,85.74,75.75,2,2,2,509.2,486,532.5,352.3,300,156.9,135,186,-0.00004539,-0.0004311,0.0001729,0.31,0.254,0.383,352.3,300,397.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.182,0.166,0.197,0.0653,0.0406,0.0866,0.0027,0.0017,0.0036,0.428,0.351,0.494,0.018,0.015,0.021,23.68,23.51,23.86,0.948,0.941,0.955,0.976,0.97,0.98,0.925,0.913,0.935,38.8,33.03,43.74,37.88,32.04,42.87,0,0,0,0,0,0,0.421,0,0.095,0.31,0.69,0.31,41.3
-551239200000,1952,7,1951,10,42,7,0.286,0.112,0.173,10271.8,64.08,64.08,61.14,2,2,2,472.2,462.6,486,286.2,276.6,186,186,186,-0.00006616,-0.0004048,0.0001669,0.394,0.383,0.402,286.2,276.6,300,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.161,0.157,0.166,0.0341,0.0295,0.0406,0.0014,0.0012,0.0017,0.331,0.316,0.351,0.014,0.013,0.015,23.94,23.86,24,0.938,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.913,31.52,30.46,33.03,30.57,29.55,32.04,0,0,0,0,0,0,0.34,0,0.113,0.39,0.6,0.4,35.9
-550634400000,1952,7,1951,10,43,7,0.27,0.112,0.157,9324.48,58.4,58.4,55.5,2,2,2,445.7,431,459.3,259.7,245,186,186,186,0.00004046,-0.000385,0.0004728,0.418,0.405,0.432,259.7,245,273.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.152,0.146,0.156,0.0219,0.0166,0.028,0.0009,0.00068,0.0011,0.291,0.271,0.311,0.012,0.011,0.013,24.1,24.02,24.19,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,28.61,26.97,30.1,27.75,26.16,29.2,0,0,0,0,0,0,0.308,0,0.113,0.41,0.58,0.42,34.5
-550029600000,1952,7,1951,10,44,7,0.253,0.104,0.148,8823.94,55.61,55.61,52.52,2,2,2,418.1,402.9,426.6,245.3,234.3,172.7,155,186,0.00008278,-0.0002073,0.0004218,0.413,0.375,0.443,245.3,234.3,258.7,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.145,0.143,0.148,0.0176,0.0157,0.0211,0.00072,0.00064,0.00086,0.271,0.259,0.287,0.011,0.011,0.012,24.25,24.21,24.32,0.928,0.925,0.932,0.97,0.97,0.97,0.9,0.897,0.904,27.07,25.76,28.67,26.26,24.99,27.81,0,0,0,0,0,0,0.292,0,0.105,0.41,0.58,0.42,34.9
-549424800000,1952,8,1951,11,45,7,0.236,0.0937,0.143,8427.94,53.28,53.28,50.17,2,1,1.5714285714285714,390.8,380.8,402.9,235.8,225.8,155,155,155,0.00008977,-0.0002152,0.0004218,0.397,0.385,0.407,235.8,225.8,247.9,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.14,0.137,0.145,0.0158,0.0149,0.0168,0.00064,0.00061,0.00068,0.324,0.256,0.409,0.013,0.01,0.017,24.32,24.26,24.4,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.897,0.939,37.65,25.9,52.74,35.41,25.12,48.2,0,0,0,0,0,0,0.279,0,0.093,0.4,0.61,0.39,35.7
-548820000000,1952,8,1951,11,46,7,0.226,0.0937,0.132,8019.24,48.2,48.2,47.73,1,1,1,373,360.3,380.8,218,205.3,155,155,155,-0.0001121,-0.0004907,0.0001664,0.416,0.407,0.43,218,205.3,225.8,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.134,0.13,0.137,0.0143,0.0132,0.0149,0.00058,0.00053,0.00061,0.385,0.362,0.399,0.016,0.015,0.016,24.35,24.3,24.44,0.958,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.939,49.85,47.03,51.59,47.73,46.09,48.2,0,0,0,0,0,0,0.265,0,0.094,0.41,0.58,0.42,35.5
-548215200000,1952,8,1951,11,47,7,0.209,0.0937,0.116,7205.98,44.69,44.69,42.89,1,1,1,346,338.3,354,191,183.3,155,155,155,0.0002961,0.00007823,0.0004247,0.448,0.438,0.458,191,183.3,199,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.124,0.122,0.127,0.012,0.0113,0.0127,0.00048,0.00045,0.00051,0.337,0.323,0.351,0.014,0.013,0.014,24.53,24.48,24.59,0.952,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.935,43.77,41.99,45.6,42.89,41.15,44.69,0,0,0,0,0,0,0.238,0,0.093,0.45,0.56,0.44,34.5
-547610400000,1952,8,1951,11,48,7,0.199,0.0937,0.105,6516.76,40.46,40.46,38.79,1,1,1,328.7,323.6,335.5,173.7,168.6,155,155,155,-0.0003424,-0.0004585,-0.0001651,0.472,0.462,0.479,173.7,168.6,180.5,990,990,990,965,965,965.1,25,24.9,25,0.118,0.117,0.121,0.0105,0.0101,0.0111,0.00042,0.0004,0.00044,0.306,0.297,0.318,0.012,0.012,0.013,24.65,24.6,24.69,0.947,0.945,0.949,0.976,0.973,0.979,0.924,0.92,0.929,39.76,38.59,41.33,38.79,37.55,40.46,0,0,0,0,0,0,0.216,0,0.094,0.47,0.53,0.47,32.7
-547005600000,1952,9,1951,12,49,7,0.192,0.0714,0.12,7556.81,46.51,46.51,44.98,1,1,1,316.9,306,323.6,198.9,188,118,118,118,-0.0001803,-0.0004305,0.0001219,0.373,0.365,0.386,198.9,188,205.6,990,990,990,965,964.9,965,25,25,25.1,0.123,0.12,0.126,0.0127,0.0117,0.0132,0.00051,0.00047,0.00053,0.347,0.328,0.359,0.014,0.013,0.014,24.67,24.62,24.74,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.9,43.39,47.46,44.98,42.53,46.51,0,0,0,0,0,0,0.25,0,0.072,0.37,0.63,0.37,39.4
-546400800000,1952,9,1951,12,50,7,0.176,0.0714,0.104,6513.59,40.96,40.96,38.77,1,1,1,290.4,283.6,299.2,172.4,165.6,118,118,118,-0.00001672,-0.0002246,0.0002767,0.406,0.394,0.416,172.4,165.6,181.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.112,0.117,0.0104,0.00983,0.0112,0.00041,0.00039,0.00044,0.3,0.288,0.315,0.012,0.011,0.013,24.84,24.79,24.88,0.946,0.944,0.949,0.975,0.972,0.98,0.923,0.918,0.93,39.74,38.15,41.8,38.77,37.08,40.96,0,0,0,0,0,0,0.215,0,0.072,0.41,0.59,0.41,37
-545796000000,1952,9,1951,12,51,7,0.169,0.0714,0.0974,6047.93,37.08,37.08,36,1,1,1,279,271.3,283.6,161,153.3,118,118,118,-0.0001035,-0.0004966,0.0004394,0.423,0.416,0.435,161,153.3,165.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.107,0.112,0.00944,0.00878,0.00983,0.00037,0.00035,0.00039,0.279,0.265,0.288,0.011,0.011,0.011,24.9,24.88,24.95,0.943,0.94,0.944,0.971,0.97,0.972,0.915,0.912,0.918,37.07,35.26,38.15,36,34.21,37.08,0,0,0,0,0,0,0.2,0,0.0716,0.42,0.58,0.42,35.8
-545191200000,1952,9,1951,12,52,7,0.158,0.0714,0.0868,5368.81,33.18,33.18,31.96,1,1,1,261.4,258.8,266.8,143.4,140.8,118,118,118,-0.0002067,-0.0003641,0.00004143,0.451,0.442,0.456,143.4,140.8,148.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.103,0.106,0.00794,0.00772,0.0084,0.00031,0.00031,0.00033,0.248,0.243,0.257,0.0098,0.0096,0.01,25.01,24.98,25.02,0.936,0.935,0.939,0.97,0.97,0.97,0.908,0.907,0.911,32.95,32.32,34.21,31.96,31.35,33.18,0,0,0,0,0,0,0.178,0,0.0712,0.45,0.55,0.45,34
-544586400000,1952,9,1951,12,53,7,0.151,0.0623,0.0883,5479.41,34.21,34.21,32.62,1,1,1,249,239.6,258.8,146,140.8,103,97,118,0.0001099,-0.0003641,0.0004369,0.413,0.388,0.456,146,140.8,152.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.102,0.105,0.00816,0.00772,0.00874,0.00032,0.00031,0.00035,0.251,0.243,0.263,0.0099,0.0096,0.01,25.06,25.02,25.12,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.912,33.62,32.32,35.27,32.62,31.35,34.21,0,0,0,0,0,0,0.181,0,0.0627,0.41,0.58,0.42,36.3
-543981600000,1952,10,1952,1,1,7,0.143,0.0587,0.0846,5252.4,31.9,31.9,31.26,1,1,1,236.9,234.8,239.6,139.9,137.8,97,97,97,0.0000628,-0.000119,0.0003053,0.41,0.405,0.413,139.9,137.8,142.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.1,0.102,0.00764,0.00746,0.00787,0.0003,0.00029,0.00031,0.24,0.236,0.245,0.0094,0.0093,0.0096,25.14,25.12,25.16,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,32.23,31.74,32.89,31.26,30.79,31.9,0,0,0,0,0,0,0.174,0,0.0584,0.41,0.59,0.41,36.7
-543376800000,1952,10,1952,1,2,7,0.136,0.0587,0.0778,4824.78,30.03,30.03,28.72,1,1,1,225.7,220.5,231.4,128.7,123.5,97,97,97,-0.00003518,-0.0004666,0.0004565,0.43,0.419,0.44,128.7,123.5,134.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0968,0.095,0.0989,0.00669,0.00625,0.00718,0.00026,0.00025,0.00028,0.22,0.211,0.23,0.0086,0.0083,0.0091,25.23,25.18,25.27,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.905,29.61,28.39,30.96,28.72,27.54,30.03,0,0,0,0,0,0,0.16,0,0.0582,0.43,0.57,0.43,35.5
-542772000000,1952,10,1952,1,3,7,0.141,0.0587,0.0822,5102.27,31.11,31.11,30.37,1,1,1,232.9,220.5,236.2,135.9,123.5,97,97,97,0.00002091,-0.000119,0.0004565,0.417,0.411,0.44,135.9,123.5,139.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0994,0.095,0.101,0.0073,0.00625,0.00758,0.00029,0.00025,0.0003,0.233,0.211,0.239,0.0092,0.0083,0.0094,25.17,25.14,25.27,0.933,0.928,0.934,0.97,0.97,0.97,0.905,0.9,0.906,31.31,28.39,32.08,30.37,27.54,31.11,0,0,0,0,0,0,0.169,0,0.0588,0.42,0.58,0.42,36.2
-542167200000,1952,10,1952,1,4,7,0.153,0.0602,0.0928,5770.88,36.27,36.27,34.35,1,1,1,253.1,249.8,258.8,153.5,143.8,99.57,97,106,0.000006975,-0.0003641,0.000225,0.393,0.375,0.424,153.5,143.8,161.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.104,0.109,0.0088,0.00797,0.0095,0.00035,0.00032,0.00038,0.265,0.249,0.279,0.01,0.0098,0.011,25.02,24.99,25.05,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.908,0.915,35.41,33.09,37.38,34.35,32.1,36.27,0,0,0,0,0,0,0.191,0,0.0602,0.39,0.61,0.39,37.7
-541562400000,1952,11,1952,2,5,7,0.169,0.0641,0.105,6550.39,41.81,41.81,38.99,1,1,1,278.9,261.4,290.5,172.9,155.4,106,106,106,-0.00009859,-0.0004892,0.0002742,0.381,0.365,0.406,172.9,155.4,184.5,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.114,0.108,0.118,0.0104,0.00896,0.0114,0.00041,0.00035,0.00045,0.301,0.269,0.321,0.012,0.011,0.013,24.88,24.82,24.99,0.946,0.941,0.95,0.976,0.97,0.98,0.924,0.913,0.931,39.94,35.82,42.66,38.99,34.75,41.81,0,0,0,0,0,0,0.217,0,0.064,0.38,0.62,0.38,38.8
-540957600000,1952,11,1952,2,6,7,0.187,0.0641,0.123,7672.33,50.34,50.34,45.67,2,1,1.1428571428571428,309.1,290.5,338.3,203.1,184.5,106,106,106,0.00003735,-0.0001877,0.0002767,0.344,0.313,0.365,203.1,184.5,232.3,990,990,990,964.9,964.9,965.1,25.1,24.9,25.1,0.125,0.118,0.135,0.013,0.0114,0.0155,0.00052,0.00045,0.00062,0.332,0.25,0.374,0.013,0.01,0.015,24.72,24.62,24.82,0.949,0.924,0.957,0.979,0.97,0.98,0.929,0.896,0.938,43.02,25.95,49.52,42.07,25.17,48.2,0,0,0,0,0,0,0.254,0,0.064,0.34,0.66,0.34,41
-540352800000,1952,11,1952,2,7,7,0.211,0.0641,0.146,8824,55.21,55.21,52.52,2,2,2,348.2,340.6,360.3,242.2,234.6,106,106,106,0.0001705,-0.0002182,0.0004247,0.305,0.294,0.311,242.2,234.6,254.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.139,0.136,0.143,0.0168,0.0157,0.0191,0.00068,0.00063,0.00077,0.261,0.253,0.276,0.011,0.01,0.011,24.6,24.52,24.64,0.927,0.924,0.93,0.97,0.97,0.97,0.899,0.897,0.903,27.07,26.21,28.46,26.26,25.42,27.6,0,0,0,0,0,0,0.292,0,0.065,0.3,0.69,0.31,41.8
-539748000000,1952,11,1952,2,8,7,0.228,0.0641,0.163,9851.11,59.62,59.62,58.64,2,2,2,376.3,364.7,380.8,270.3,258.7,106,106,106,-0.00002669,-0.0004907,0.0001664,0.282,0.278,0.291,270.3,258.7,274.8,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.149,0.144,0.15,0.0266,0.0211,0.0287,0.0011,0.00085,0.0012,0.3,0.283,0.307,0.012,0.011,0.012,24.42,24.39,24.49,0.934,0.931,0.935,0.97,0.97,0.97,0.906,0.903,0.907,30.23,28.94,30.73,29.32,28.07,29.81,0,0,0,0,0,0,0.326,0,0.065,0.28,0.71,0.29,43.2
-539143200000,1952,12,1952,3,9,7,0.25,0.0714,0.179,10745.1,65.37,65.37,63.96,2,2,2,413.7,386.5,420.3,295.7,268.5,118,118,118,0.00005955,-0.00003692,0.0004998,0.286,0.281,0.305,295.7,268.5,302.3,990,990,990,965.5,965.3,965.5,24.5,24.5,24.7,0.159,0.149,0.161,0.0386,0.0257,0.0417,0.0016,0.001,0.0017,0.34,0.299,0.35,0.014,0.012,0.014,24.2,24.16,24.37,0.94,0.934,0.941,0.97,0.97,0.97,0.911,0.906,0.913,32.97,29.96,33.7,31.98,29.06,32.69,0,0,0,0,0,0,0.355,0,0.071,0.29,0.72,0.28,43
-538538400000,1952,12,1952,3,10,7,0.25,0.0714,0.179,10728.4,65.37,65.37,63.86,2,2,2,413.2,402.9,420.3,295.2,284.9,118,118,118,0.000272,-0.00003692,0.0004998,0.286,0.281,0.293,295.2,284.9,302.3,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.159,0.155,0.161,0.0384,0.0335,0.0417,0.0016,0.0014,0.0017,0.339,0.323,0.35,0.014,0.013,0.014,24.2,24.16,24.26,0.94,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,32.92,31.77,33.7,31.93,30.82,32.69,0,0,0,0,0,0,0.355,0,0.071,0.29,0.72,0.28,42.9
-537933600000,1952,12,1952,3,11,7,0.253,0.0702,0.182,10963.5,69.84,69.84,65.26,2,2,2,417.7,402.9,426.6,301.7,284.9,116,104,118,0.00005601,-0.0002243,0.0004218,0.278,0.244,0.293,301.7,284.9,322.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.161,0.155,0.166,0.0414,0.0335,0.0513,0.0017,0.0014,0.0021,0.348,0.323,0.378,0.014,0.013,0.015,24.17,24.1,24.26,0.941,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.916,33.64,31.77,36,32.63,30.82,34.92,0,0,0,0,0,0,0.363,0,0.071,0.28,0.72,0.28,43.3
-537328800000,1952,12,1952,3,12,7,0.273,0.0629,0.21,12658.3,79.56,79.56,75.35,2,2,2,451.5,431,470.2,347.5,327,104,104,104,0.0001292,-0.0001941,0.0004728,0.23,0.221,0.241,347.5,327,366.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.175,0.168,0.181,0.063,0.0533,0.0718,0.0026,0.0022,0.003,0.415,0.384,0.443,0.017,0.016,0.018,23.95,23.84,24.08,0.948,0.945,0.951,0.974,0.97,0.978,0.923,0.916,0.929,38.69,36.47,40.69,37.67,35.38,39.78,0,0,0,0,0,0,0.419,0,0.063,0.23,0.77,0.23,46.4
-536724000000,1952,12,1952,3,13,7,0.3,0.0684,0.232,13955.1,87.11,87.11,83.07,2,2,2,496.1,472.5,523,383,368.5,113.1,104,120,-0.00002853,-0.0002799,0.0002534,0.228,0.214,0.243,383,368.5,403,990,990,990,965.8,965.7,966,24.2,24,24.3,0.188,0.182,0.196,0.0798,0.0729,0.0892,0.0033,0.003,0.0037,0.469,0.446,0.5,0.019,0.018,0.021,23.7,23.55,23.83,0.953,0.951,0.955,0.98,0.978,0.98,0.933,0.93,0.936,42.4,40.94,44.45,41.53,40.04,43.56,0,0,0,0,0,0,0.461,0,0.068,0.23,0.77,0.23,46.5
-536119200000,1953,1,1952,4,14,7,0.332,0.0726,0.26,15516.9,95.01,95.01,92.36,2,2,2,549.4,532.5,562.8,429.4,412.5,120,120,120,0.000138,-0.0001492,0.0003105,0.218,0.213,0.225,429.4,412.5,442.8,990,990,990,966.1,966,966.1,23.9,23.9,24,0.205,0.199,0.21,0.102,0.0937,0.108,0.0043,0.0039,0.0045,0.539,0.514,0.559,0.023,0.021,0.023,23.39,23.31,23.49,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.12,45.41,48.47,46.18,44.5,47.5,0,0,0,0,0,0,0.513,0,0.072,0.22,0.78,0.22,46.7
-535514400000,1953,1,1952,4,15,7,0.351,0.0726,0.279,16226.9,101.7,101.7,96.59,3,2,2.142857142857143,580.9,562.8,608.8,460.9,442.8,120,120,120,-0.0001021,-0.0004598,0.00005506,0.207,0.197,0.213,460.9,442.8,488.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.219,0.21,0.233,0.117,0.108,0.13,0.0049,0.0045,0.0055,0.573,0.525,0.602,0.024,0.022,0.025,23.21,23.14,23.31,0.956,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.62,34.94,50.96,45.87,33.9,48.2,0,0,0,0,0,0,0.537,0,0.072,0.21,0.79,0.21,46.2
-534909600000,1953,1,1952,4,16,7,0.394,0.0726,0.321,18481.9,120.5,120.5,110,3,3,3,650.9,615.6,702.7,530.9,495.6,120,120,120,-0.00005377,-0.0002499,0.00007513,0.185,0.171,0.195,530.9,495.6,582.7,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.257,0.237,0.287,0.156,0.133,0.19,0.0066,0.0056,0.0082,0.594,0.536,0.682,0.025,0.023,0.029,22.9,22.61,23.1,0.949,0.946,0.953,0.972,0.97,0.978,0.923,0.917,0.932,37.71,35.4,41.04,36.67,34.34,40.15,0,0,0,0,0,0,0.611,0,0.073,0.18,0.81,0.19,46.9
-534304800000,1953,1,1952,4,17,7,0.445,0.074,0.371,21182.7,129.1,129.1,126.1,3,3,3,735.1,720.3,768.4,612.7,600.3,122.4,120,137,-0.0001868,-0.0004823,0.00007966,0.167,0.16,0.178,612.7,600.3,631.4,990,990,990,966.8,966.8,967,23.2,23,23.2,0.304,0.297,0.317,0.21,0.202,0.223,0.0091,0.0087,0.0097,0.733,0.711,0.766,0.032,0.031,0.033,22.43,22.26,22.51,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.89,42.16,43.9,42.03,41.31,43.03,0,0,0,0,0,0,0.7,0,0.074,0.17,0.83,0.17,47.6
-533700000000,1953,2,1952,5,18,7,0.49,0.0829,0.407,22874.9,141.9,141.9,136.2,3,3,3,809.5,768.4,843.5,672.5,631.4,137,137,137,0.00003987,-0.0002002,0.0003638,0.169,0.162,0.178,672.5,631.4,706.5,990,990,990,967.1,967,967.3,22.9,22.7,23,0.34,0.317,0.359,0.25,0.223,0.273,0.011,0.0097,0.012,0.835,0.766,0.893,0.037,0.033,0.039,22.03,21.83,22.26,0.957,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.31,43.9,48.25,45.39,43.03,47.29,0,0,0,0,0,0,0.756,0,0.083,0.17,0.83,0.17,46.7
-533095200000,1953,2,1952,5,19,7,0.544,0.0829,0.461,24685.6,153.9,153.9,146.9,4,3,3.2857142857142856,899.8,847.1,924.7,762.8,710.1,137,137,137,0.00003778,-0.0004875,0.0004143,0.152,0.148,0.162,762.8,710.1,787.7,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.404,0.361,0.426,0.307,0.275,0.32,0.014,0.012,0.014,0.971,0.899,1.01,0.043,0.04,0.045,21.53,21.45,21.81,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.53,39.46,51.64,45.32,38.47,48.2,0,0,0,0,0,0,0.816,0,0.083,0.15,0.85,0.15,45.4
-532490400000,1953,2,1952,5,20,7,0.631,0.0829,0.548,29002.3,185.2,185.2,172.6,4,4,4,1043,947,1126,905.6,810,137,137,137,-0.00001042,-0.0003468,0.0001341,0.132,0.122,0.145,905.6,810,988.8,990,990,990,968,967.7,968.3,22,21.7,22.3,0.536,0.447,0.616,0.377,0.331,0.418,0.017,0.015,0.019,1.16,0.994,1.31,0.053,0.045,0.06,20.82,20.39,21.32,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.931,0.936,44.07,40.37,47.25,43.16,39.43,46.3,0,0,0,0,0,0,0.959,0,0.083,0.13,0.87,0.13,46
-531885600000,1953,2,1952,5,21,7,0.719,0.0868,0.62,31495.3,192.8,192.8,187.5,4,4,4,1189,1089,1356,1046,952.5,143.6,137,183,20.95,-0.0002998,74.08,0.121,0.104,0.135,1025,952.5,1100,990,990,990,968.5,968.2,969,21.5,21,21.8,0.684,0.577,0.827,0.505,0.4,0.648,0.024,0.018,0.031,1.47,1.24,1.78,0.069,0.057,0.085,20.03,19.21,20.58,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.936,47.98,45.91,49.79,46.87,45,48.2,0,0,0,0,0,0,1.04,0,0.099,0.12,0.86,0.14,43.8
-531280800000,1953,3,1952,6,22,7,1.31,0.111,0.665,28208.6,192.4,192.4,167.9,4,4,4,2165,1384,2943,1982,1201,183,183,183,882.3,100.6,1660,0.0918,0.0622,0.132,1100,1100,1100,990,990,990,971.3,969.1,973.4,18.7,16.6,20.9,0.904,0.839,0.926,0.648,0.648,0.648,0.035,0.031,0.039,1.85,1.79,1.87,0.1,0.086,0.11,16.82,14.75,19.1,0.947,0.939,0.953,0.977,0.97,0.98,0.925,0.912,0.934,42.96,37.37,49.09,41.98,36.27,48.11,0,0,0,0,0,0,0.933,0,0.645,0.085,0.51,0.49,21.5
-530676000000,1953,3,1952,6,23,7,2.13,0.135,0.665,22022.8,140.4,140.4,131.1,4,4,4,3528,3123,4037,3305,2940,223,183,239,2205,1840,2698,0.0632,0.057,0.0695,1100,1100,1100,990,990,990,974.7,973.8,975.7,15.3,14.3,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.04,0.045,1.87,1.87,1.87,0.12,0.12,0.13,13.45,12.38,14.32,0.931,0.923,0.937,0.97,0.97,0.97,0.903,0.896,0.909,33.79,30.83,36.17,32.77,29.9,35.09,0,0,0,0,0,0,0.728,0,1.465,0.063,0.31,0.69,10.3
-530071200000,1953,3,1952,6,24,7,3,0.158,0.665,16164.9,116.8,116.8,96.22,4,4,4,4956,4181,5768,4695,3942,260.7,239,315,3595,2842,4353,0.0527,0.045,0.0572,1100,1100,1100,990.02,990,990.07,977.4,976,978.7,12.7,11.4,14,0.918,0.901,0.926,0.648,0.648,0.648,0.051,0.046,0.057,1.87,1.85,1.87,0.15,0.13,0.16,10.8,9.528,12.12,0.888,0.829,0.921,0.969,0.966,0.97,0.861,0.801,0.893,25.93,21.31,30.09,24.05,18.13,29.19,0,0,0,0,0,0,0.535,0,2.335,0.053,0.22,0.78,5.39
-529466400000,1953,3,1952,6,25,7,3.49,0.191,0.665,12218.3,78.8,78.8,72.73,4,4,4,5763,5574,5886,5448,5259,315,315,315,4348,4159,4471,0.0547,0.0535,0.0565,1100,1100,1100,990.07,990.05,990.08,978.7,978.4,978.9,11.4,11.2,11.7,0.901,0.897,0.906,0.648,0.648,0.648,0.057,0.056,0.058,1.85,1.84,1.85,0.16,0.16,0.16,9.535,9.359,9.804,0.83,0.814,0.855,0.966,0.964,0.969,0.802,0.785,0.828,21.35,20.54,22.61,18.18,17.22,19.7,0,0,0,0,0,0,0.404,0,2.825,0.055,0.19,0.81,3.5
-528861600000,1953,3,1952,6,26,7,3.23,0.212,0.665,14455,90.02,90.02,86.04,4,4,4,5334,5187,5513,4984,4823,350,315,364,3884,3723,4098,0.0657,0.0571,0.0702,1100,1100,1100,990.03,990.02,990.05,978,977.8,978.3,12,11.7,12.2,0.914,0.908,0.918,0.648,0.648,0.648,0.054,0.053,0.055,1.86,1.86,1.87,0.16,0.15,0.16,10.15,9.891,10.36,0.878,0.863,0.886,0.97,0.97,0.97,0.851,0.837,0.86,24.03,23.03,24.76,21.51,20.21,22.51,0,0,0,0,0,0,0.478,0,2.565,0.066,0.21,0.79,4.48
-528256800000,1953,4,1952,7,27,7,2.97,0.208,0.665,16543.3,104.9,104.9,98.47,4,4,4,4908,4720,5115,4564,4425,344.3,295,364,3464,3325,3651,0.0701,0.062,0.0752,1100,1100,1100,990,990,990.02,977.3,977,977.7,12.7,12.3,13,0.925,0.92,0.926,0.648,0.648,0.648,0.051,0.05,0.053,1.87,1.87,1.87,0.15,0.14,0.15,10.79,10.46,11.13,0.902,0.89,0.911,0.97,0.97,0.97,0.875,0.863,0.884,26.25,25.11,27.35,24.62,22.99,26.24,0,0,0,0,0,0,0.547,0,2.305,0.07,0.22,0.78,5.57
-527652000000,1953,4,1952,7,28,7,2.77,0.178,0.665,18201.8,111.2,111.2,108.3,4,4,4,4588,4462,4760,4293,4167,295,295,295,3193,3067,3365,0.0643,0.062,0.0661,1100,1100,1100,990,990,990,976.8,976.5,977.1,13.2,12.9,13.5,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.048,0.05,1.87,1.87,1.87,0.14,0.14,0.14,11.37,11.05,11.6,0.914,0.911,0.916,0.97,0.97,0.97,0.886,0.883,0.889,28.02,27.15,28.66,27.09,25.91,27.8,0,0,0,0,0,0,0.602,0,2.105,0.064,0.24,0.76,6.57
-527047200000,1953,4,1952,7,29,7,2.5,0.178,0.665,19749.4,121.5,121.5,117.6,4,4,4,4142,3951,4385,3847,3656,295,295,295,2747,2556,2990,0.0713,0.0673,0.0747,1100,1100,1100,990,990,990,975.9,975.6,976.4,14.1,13.6,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.048,1.87,1.87,1.87,0.13,0.13,0.14,12.19,11.74,12.55,0.922,0.917,0.925,0.97,0.97,0.97,0.894,0.89,0.897,30.3,29.05,31.3,29.39,28.18,30.36,0,0,0,0,0,0,0.653,0,1.835,0.071,0.27,0.73,7.9
-526442400000,1953,4,1952,7,30,7,2.32,0.185,0.665,20825.1,128.6,128.6,124,4,4,4,3842,3639,3931,3536,3318,306.1,295,321,2436,2218,2536,0.0798,0.075,0.0882,1100,1100,1100,990,990,990,975.3,974.9,975.5,14.7,14.5,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.78,12.59,13.21,0.927,0.925,0.93,0.97,0.97,0.97,0.899,0.898,0.902,31.95,31.42,33.14,30.99,30.48,32.15,0,0,0,0,0,0,0.689,0,1.655,0.08,0.29,0.71,8.98
-525837600000,1953,5,1952,8,31,7,2.17,0.194,0.665,21795.2,131.8,131.8,129.7,4,4,4,3588,3496,3639,3267,3175,321,321,321,2167,2075,2218,0.0895,0.0882,0.0918,1100,1100,1100,990,990,990,974.8,974.6,974.9,15.2,15.1,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.32,13.21,13.51,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,33.44,33.14,33.97,32.43,32.15,32.95,0,0,0,0,0,0,0.721,0,1.505,0.089,0.31,0.69,10
-525232800000,1953,5,1952,8,32,7,2.03,0.194,0.665,22655.4,138.2,138.2,134.9,4,4,4,3361,3211,3467,3040,2890,321,321,321,1940,1790,2046,0.0956,0.0926,0.1,1100,1100,1100,990,990,990,974.3,974,974.6,15.7,15.4,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.8,13.58,14.12,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,34.76,34.14,35.63,33.71,33.11,34.56,0,0,0,0,0,0,0.749,0,1.365,0.096,0.33,0.67,11.2
-524628000000,1953,5,1952,8,33,7,1.81,0.194,0.665,24152.6,148,148,143.8,4,4,4,2994,2840,3148,2673,2519,321,321,321,1573,1419,1727,0.107,0.102,0.113,1100,1100,1100,990,990,990,973.5,973.1,973.9,16.5,16.1,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.63,14.25,15,0.939,0.937,0.941,0.971,0.97,0.972,0.911,0.908,0.914,37.03,36,38.06,35.94,34.92,36.99,0,0,0,0,0,0,0.799,0,1.145,0.11,0.37,0.63,13.3
-524023200000,1953,5,1952,8,34,7,1.56,0.194,0.665,26044.7,160.6,160.6,155,4,4,4,2585,2385,2769,2264,2064,321,321,321,1164,963.8,1348,0.125,0.116,0.135,1100,1100,1100,990,990,990,972.5,972,973,17.5,17,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.61,15.17,16.1,0.943,0.942,0.945,0.975,0.973,0.978,0.92,0.916,0.925,39.73,38.52,41.04,38.76,37.48,40.14,0,0,0,0,0,0,0.861,0,0.895,0.12,0.43,0.57,16.7
-523418400000,1953,6,1952,9,35,7,1.35,0.155,0.665,27685.4,166.7,166.7,164.8,4,4,4,2229,2155,2335,1972,1898,257,257,257,871.9,798.2,978.2,0.115,0.11,0.119,1100,1100,1100,990,990,990,971.7,971.5,971.9,18.3,18.1,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.47,16.22,16.65,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,42.05,41.36,42.52,41.2,40.49,41.67,0,0,0,0,0,0,0.916,0,0.685,0.11,0.49,0.51,20.5
-522813600000,1953,6,1952,9,36,7,1.18,0.155,0.665,29004.5,177.3,177.3,172.6,4,4,4,1946,1808,2077,1689,1551,257,257,257,589,450.8,719.8,0.132,0.124,0.142,1100,1100,1100,990,990,990,970.9,970.5,971.3,19.1,18.7,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.21,16.84,17.65,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.04,43.03,45.22,43.16,42.17,44.31,0,0,0,0,0,0,0.959,0,0.515,0.13,0.56,0.44,24.6
-522208800000,1953,6,1952,9,37,7,1,0.155,0.665,30643.8,187.5,187.5,182.4,4,4,4,1659,1511,1802,1402,1254,257,257,257,301.6,154.1,444.7,0.156,0.143,0.17,1100,1100,1100,990,990,990,970,969.5,970.5,20,19.5,20.5,0.919,0.898,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.85,1.87,0.093,0.09,0.096,18.14,17.67,18.63,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.53,45.27,47.84,45.6,44.37,46.89,0,0,0,0,0,0,1.01,0,0.335,0.15,0.67,0.33,30.6
-521604000000,1953,6,1952,9,38,7,0.826,0.155,0.646,31670.6,192.4,192.4,188.5,4,4,4,1365,1232,1493,1108,975,257,257,257,39.66,-0.001672,135.9,0.189,0.172,0.209,1069,975,1100,990,990,990,969.1,968.6,969.5,20.9,20.5,21.4,0.798,0.644,0.885,0.584,0.411,0.648,0.028,0.019,0.032,1.67,1.33,1.83,0.08,0.062,0.089,19.27,18.71,20.04,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.09,45.75,49.09,47.13,44.84,48.11,0,0,0,0,0,0,1.05,0,0.18,0.19,0.78,0.22,38.3
-520999200000,1953,6,1952,9,39,7,0.683,0.142,0.54,28237.4,174.9,174.9,168.1,4,4,4,1129,1073,1200,892.9,846.3,235.6,227,257,-0.00004105,-0.0003437,0.0004612,0.209,0.199,0.217,892.9,846.3,942.6,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.548,0.503,0.598,0.371,0.349,0.395,0.017,0.016,0.018,1.16,1.08,1.25,0.054,0.049,0.058,20.53,20.22,20.79,0.954,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,42.89,41.15,44.61,42.02,40.26,43.72,0,0,0,0,0,0,0.934,0,0.143,0.21,0.79,0.21,41.3
-520394400000,1953,7,1952,10,40,7,0.58,0.137,0.443,23926.6,155.8,155.8,142.4,4,3,3.2857142857142856,959.6,876.9,1043,732.6,649.9,227,227,227,-0.00005086,-0.0004109,0.0003652,0.238,0.218,0.259,732.6,649.9,815.8,990,990,990,967.7,967.4,968,22.3,22,22.6,0.403,0.341,0.475,0.287,0.235,0.334,0.013,0.01,0.015,0.936,0.811,1.03,0.042,0.036,0.047,21.33,20.94,21.78,0.955,0.953,0.957,0.979,0.974,0.98,0.935,0.928,0.937,44.98,39.2,50.79,43.8,38.19,48.2,0,0,0,0,0,0,0.791,0,0.137,0.24,0.76,0.24,41.3
-519789600000,1953,7,1952,10,41,7,0.468,0.137,0.331,18580,124.9,124.9,110.6,3,2,2.857142857142857,774.5,712.1,847.1,547.5,485.1,227,227,227,-0.0002017,-0.0004875,0.00007966,0.294,0.268,0.319,547.5,485.1,620.1,990,990,990,967,966.7,967.3,23,22.7,23.3,0.283,0.248,0.324,0.167,0.128,0.215,0.0073,0.0055,0.0095,0.655,0.561,0.761,0.028,0.024,0.034,22.35,21.95,22.62,0.952,0.946,0.956,0.975,0.97,0.98,0.928,0.918,0.937,40.48,35.1,51.43,39.16,34.05,48.2,0,0,0,0,0,0,0.614,0,0.137,0.29,0.71,0.29,39.7
-519184800000,1953,7,1952,10,42,7,0.397,0.137,0.259,15078,96.4,96.4,89.75,2,2,2,655.8,608.8,702.7,428.8,381.8,227,227,227,-0.00003729,-0.0004011,0.0002916,0.347,0.323,0.373,428.8,381.8,475.7,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.218,0.199,0.242,0.101,0.0792,0.124,0.0043,0.0033,0.0053,0.552,0.478,0.629,0.024,0.02,0.027,22.92,22.66,23.19,0.956,0.953,0.957,0.98,0.979,0.98,0.936,0.932,0.938,46.05,41.35,50.56,44.88,40.48,48.2,0,0,0,0,0,0,0.499,0,0.138,0.35,0.65,0.35,38
-518580000000,1953,7,1952,10,43,7,0.352,0.13,0.222,13106.7,81.03,81.03,78.02,2,2,2,582.2,562.8,608.8,367.5,339.9,214.7,184,227,0.00004724,-0.0001402,0.0004706,0.368,0.327,0.4,367.5,339.9,381.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.193,0.184,0.199,0.0724,0.0594,0.0792,0.003,0.0025,0.0033,0.456,0.415,0.478,0.019,0.017,0.02,23.33,23.19,23.43,0.951,0.947,0.953,0.976,0.97,0.979,0.928,0.919,0.932,39.96,36.99,41.39,39.01,35.88,40.52,0,0,0,0,0,0,0.433,0,0.13,0.37,0.63,0.37,37.2
-517975200000,1953,8,1952,11,44,7,0.32,0.111,0.209,12362.8,78.41,78.41,73.59,2,2,2,528.9,494.7,551,344.9,310.7,184,184,184,-0.00001533,-0.0002045,0.0003105,0.348,0.334,0.372,344.9,310.7,367,990,990,990,966,965.8,966.1,24,23.9,24.2,0.182,0.17,0.19,0.0618,0.0456,0.0722,0.0026,0.0019,0.003,0.419,0.368,0.453,0.017,0.015,0.019,23.6,23.47,23.81,0.948,0.943,0.951,0.973,0.97,0.976,0.922,0.914,0.928,37.83,34.18,40.15,36.79,33.16,39.2,0,0,0,0,0,0,0.409,0,0.111,0.35,0.65,0.35,38.6
-517370400000,1953,8,1952,11,45,7,0.289,0.111,0.178,10545.1,66.32,66.32,62.77,2,2,2,477.8,467.2,494.7,293.8,283.2,184,184,184,-0.00002543,-0.0004048,0.0001669,0.385,0.372,0.394,293.8,283.2,310.7,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.164,0.161,0.17,0.0377,0.0327,0.0456,0.0016,0.0013,0.0019,0.343,0.327,0.368,0.014,0.013,0.015,23.91,23.81,23.97,0.939,0.937,0.943,0.97,0.97,0.97,0.911,0.909,0.914,32.35,31.2,34.18,31.38,30.26,33.16,0,0,0,0,0,0,0.349,0,0.111,0.38,0.62,0.38,36.5
-516765600000,1953,8,1952,11,46,7,0.272,0.111,0.161,9536.62,58.84,58.84,56.77,2,2,2,449.5,440,459.3,265.5,256,184,184,184,0.00004518,-0.000385,0.0004728,0.409,0.401,0.418,265.5,256,275.3,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.154,0.151,0.158,0.0243,0.0198,0.0289,0.001,0.00081,0.0012,0.3,0.286,0.315,0.012,0.012,0.013,24.08,24.02,24.13,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,29.26,28.22,30.33,28.38,27.37,29.42,0,0,0,0,0,0,0.315,0,0.111,0.41,0.59,0.41,35.1
-516160800000,1953,8,1952,11,47,7,0.247,0.111,0.136,8182.33,51.83,51.83,48.7,2,1,1.2857142857142858,408.8,391.8,426.6,224.8,207.8,184,184,184,0.0001091,-0.0002152,0.0004998,0.451,0.431,0.47,224.8,207.8,242.6,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.14,0.134,0.146,0.0149,0.0134,0.0164,0.0006,0.00054,0.00067,0.355,0.262,0.41,0.014,0.011,0.017,24.21,24.13,24.27,0.949,0.925,0.959,0.977,0.97,0.98,0.927,0.897,0.939,43.06,25.99,52.05,41.4,25.21,48.2,0,0,0,0,0,0,0.271,0,0.111,0.45,0.55,0.45,33.1
-515556000000,1953,8,1952,11,48,7,0.228,0.0874,0.14,8482.15,54.16,54.16,50.49,2,1,1.7142857142857142,376.8,354,389.1,232.2,205.1,144.6,138,184,0.0001354,-0.0002204,0.0003503,0.384,0.355,0.473,232.2,205.1,251.1,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.139,0.133,0.145,0.0155,0.0132,0.0175,0.00063,0.00053,0.00071,0.294,0.253,0.381,0.012,0.01,0.015,24.42,24.29,24.49,0.935,0.924,0.957,0.973,0.97,0.98,0.91,0.896,0.938,32.86,25.78,49.59,31.96,25.01,48.2,0,0,0,0,0,0,0.28,0,0.088,0.38,0.61,0.39,37.2
-514951200000,1953,9,1952,12,49,7,0.206,0.0835,0.122,7647.71,47.04,47.04,45.52,1,1,1,340.1,331.6,346.9,202.1,193.6,138,138,138,0.0001241,-0.0004585,0.0004734,0.406,0.398,0.416,202.1,193.6,208.9,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.128,0.125,0.13,0.0129,0.0122,0.0135,0.00052,0.00049,0.00054,0.356,0.341,0.368,0.014,0.014,0.015,24.54,24.5,24.6,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,46.45,44.51,48,45.52,43.62,47.04,0,0,0,0,0,0,0.253,0,0.084,0.41,0.59,0.41,37.1
