datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-514346400000,1953,9,1952,12,50,7,0.196,0.0835,0.113,7057.37,43.62,43.62,42.01,1,1,1,324.5,316.5,331.6,186.5,178.5,138,138,138,-0.0002875,-0.0004585,0.0004195,0.425,0.416,0.436,186.5,178.5,193.6,990,990,990,965,965,965.1,25,24.9,25,0.122,0.119,0.125,0.0116,0.0109,0.0122,0.00046,0.00044,0.00049,0.328,0.314,0.341,0.013,0.013,0.014,24.65,24.6,24.7,0.951,0.948,0.953,0.98,0.978,0.98,0.932,0.928,0.934,42.88,41.02,44.51,42.01,40.12,43.62,0,0,0,0,0,0,0.233,0,0.083,0.43,0.58,0.42,36
-513741600000,1953,9,1952,12,51,7,0.188,0.0835,0.105,6510.32,38.95,38.95,38.75,1,1,1,311,306,311.8,173,168,138,138,138,-0.00002077,-0.00004454,0.0001219,0.444,0.443,0.451,173,168,173.8,990,990,990,965,964.9,965,25,25,25.1,0.117,0.116,0.118,0.0105,0.01,0.0105,0.00042,0.0004,0.00042,0.304,0.295,0.305,0.012,0.012,0.012,24.74,24.74,24.77,0.947,0.945,0.947,0.975,0.973,0.976,0.923,0.919,0.924,39.73,38.58,39.92,38.75,37.54,38.95,0,0,0,0,0,0,0.215,0,0.083,0.44,0.56,0.44,34.6
-513136800000,1953,9,1952,12,52,7,0.173,0.0738,0.0991,6164.46,40.01,40.01,36.69,1,1,1,285.8,275.9,294.7,163.8,149.2,122,110,138,-0.0001136,-0.0004892,0.0002767,0.426,0.383,0.481,163.8,149.2,177.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.109,0.116,0.00967,0.00843,0.0108,0.00038,0.00034,0.00043,0.286,0.261,0.309,0.011,0.01,0.012,24.87,24.84,24.91,0.944,0.939,0.948,0.973,0.97,0.978,0.918,0.911,0.927,37.7,34.19,40.91,36.69,33.17,40.01,0,0,0,0,0,0,0.204,0,0.0739,0.43,0.57,0.43,35.6
-512532000000,1953,10,1953,1,1,7,0.166,0.0665,0.099,6161.45,36.68,36.68,36.68,1,1,1,273.8,273.8,273.8,163.8,163.8,110,110,110,0.0004394,0.0004394,0.0004394,0.402,0.402,0.402,163.8,163.8,163.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.111,0.111,0.00967,0.00967,0.00967,0.00038,0.00038,0.00038,0.285,0.285,0.285,0.011,0.011,0.011,24.92,24.92,24.92,0.944,0.944,0.944,0.971,0.971,0.971,0.916,0.916,0.916,37.76,37.76,37.76,36.68,36.68,36.68,0,0,0,0,0,0,0.204,0,0.067,0.4,0.6,0.4,37.1
-511927200000,1953,10,1953,1,2,7,0.162,0.0665,0.0951,5907.14,36.06,36.06,35.16,1,1,1,267.3,264.1,271.3,157.3,154.1,110,110,110,-0.00008487,-0.0004966,0.0001374,0.411,0.405,0.417,157.3,154.1,161.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.108,0.11,0.00912,0.00885,0.00946,0.00036,0.00035,0.00038,0.273,0.267,0.28,0.011,0.011,0.011,24.96,24.93,24.98,0.941,0.94,0.943,0.97,0.97,0.97,0.913,0.912,0.914,36.25,35.5,37.18,35.16,34.44,36.06,0,0,0,0,0,0,0.195,0,0.0669,0.41,0.59,0.41,36.5
-511322400000,1953,10,1953,1,3,7,0.16,0.0665,0.0932,5784.75,35.04,35.04,34.43,1,1,1,264.1,261.4,266.8,154.1,151.4,110,110,110,0.00004973,-0.00007346,0.0001374,0.417,0.412,0.421,154.1,151.4,156.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.107,0.109,0.00885,0.00862,0.00908,0.00035,0.00034,0.00036,0.267,0.262,0.272,0.011,0.01,0.011,24.98,24.96,24.99,0.94,0.94,0.941,0.97,0.97,0.97,0.912,0.911,0.913,35.5,34.86,36.13,34.43,33.82,35.04,0,0,0,0,0,0,0.191,0,0.0668,0.42,0.58,0.42,36.2
-510717600000,1953,10,1953,1,4,7,0.164,0.0662,0.0979,6086.66,37.69,37.69,36.23,1,1,1,271.3,270.3,273.8,161.9,160.3,109.4,106,110,-0.0001426,-0.0004966,0.0004394,0.403,0.387,0.407,161.9,160.3,167.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.11,0.112,0.00951,0.00937,0.01,0.00038,0.00037,0.0004,0.281,0.278,0.291,0.011,0.011,0.012,24.93,24.91,24.94,0.943,0.942,0.945,0.97,0.97,0.973,0.915,0.914,0.919,37.33,36.94,38.72,36.23,35.83,37.69,0,0,0,0,0,0,0.201,0,0.0661,0.4,0.6,0.4,37.1
-510112800000,1953,11,1953,2,5,7,0.166,0.0641,0.102,6379.07,39.57,39.57,37.97,1,1,1,274.9,266.8,281.3,168.9,160.8,106,106,106,-0.0000127,-0.0004966,0.0004394,0.386,0.377,0.397,168.9,160.8,175.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.11,0.115,0.0101,0.00942,0.0107,0.0004,0.00037,0.00042,0.293,0.279,0.305,0.012,0.011,0.012,24.91,24.87,24.95,0.945,0.943,0.947,0.974,0.97,0.977,0.92,0.914,0.925,38.99,37.09,40.5,37.97,35.98,39.57,0,0,0,0,0,0,0.211,0,0.064,0.39,0.61,0.39,38.4
-509508000000,1953,11,1953,2,6,7,0.165,0.0641,0.1,6258.74,38.23,38.23,37.25,1,1,1,272,270.3,275.9,166,164.3,106,106,106,-0.0001416,-0.0004966,0.0004394,0.39,0.384,0.392,166,164.3,169.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.111,0.113,0.00986,0.00971,0.0102,0.00039,0.00039,0.0004,0.288,0.285,0.295,0.011,0.011,0.012,24.92,24.9,24.93,0.944,0.944,0.945,0.972,0.972,0.974,0.918,0.917,0.921,38.31,37.9,39.23,37.25,36.82,38.23,0,0,0,0,0,0,0.207,0,0.065,0.39,0.61,0.39,37.9
-508903200000,1953,11,1953,2,7,7,0.18,0.0641,0.115,7271.81,44.52,44.52,43.28,1,1,1,296.9,290.5,302.3,190.9,184.5,106,106,106,0.00009026,-0.0001877,0.0002767,0.357,0.351,0.365,190.9,184.5,196.3,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.121,0.118,0.122,0.012,0.0114,0.0124,0.00048,0.00045,0.0005,0.333,0.321,0.342,0.013,0.013,0.014,24.78,24.75,24.82,0.952,0.95,0.954,0.98,0.98,0.98,0.933,0.931,0.935,44.17,42.66,45.43,43.28,41.81,44.52,0,0,0,0,0,0,0.24,0,0.065,0.36,0.64,0.36,40.4
-508298400000,1953,11,1953,2,8,7,0.191,0.0641,0.127,7879.34,57.36,57.36,46.9,2,1,1.1428571428571428,316,299.2,370.4,210,193.2,106,106,106,-0.00009576,-0.000252,0.0002433,0.337,0.286,0.354,210,193.2,264.4,990,990,990,965,964.9,965.3,25,24.7,25.1,0.127,0.121,0.146,0.0144,0.0122,0.0238,0.00058,0.00048,0.00096,0.342,0.291,0.391,0.014,0.012,0.016,24.68,24.46,24.77,0.951,0.933,0.959,0.979,0.97,0.98,0.931,0.905,0.94,44.06,29.57,51.55,42.8,28.68,48.2,0,0,0,0,0,0,0.261,0,0.064,0.34,0.66,0.34,41.3
-507693600000,1953,11,1953,2,9,7,0.235,0.0703,0.165,9927.12,72.86,72.86,59.09,2,2,2,389.4,360.3,455.7,273.1,242.3,116.3,106,118,-0.0000733,-0.0004907,0.0003328,0.3,0.259,0.327,273.1,242.3,337.7,990,990,990,965.3,965.2,965.7,24.7,24.3,24.8,0.151,0.14,0.174,0.0285,0.0163,0.0584,0.0012,0.00066,0.0024,0.306,0.263,0.403,0.012,0.011,0.017,24.35,23.95,24.54,0.934,0.927,0.947,0.97,0.97,0.971,0.906,0.899,0.919,30.45,27.03,37.53,29.55,26.22,36.43,0,0,0,0,0,0,0.328,0,0.07,0.3,0.7,0.3,42.2
-507088800000,1953,12,1953,3,10,7,0.311,0.0734,0.238,14237.9,94.13,94.13,84.75,2,2,2,514.5,472.5,556.2,393.1,351.4,121.4,118,126,-0.0001967,-0.0004778,0.0003105,0.237,0.212,0.264,393.1,351.4,438.2,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.194,0.18,0.209,0.0845,0.0648,0.106,0.0035,0.0027,0.0044,0.486,0.425,0.553,0.02,0.018,0.023,23.6,23.34,23.85,0.953,0.949,0.957,0.978,0.974,0.98,0.932,0.924,0.938,43.34,38.94,48.03,42.37,37.92,47.07,0,0,0,0,0,0,0.471,0,0.073,0.24,0.77,0.23,45.8
-506484000000,1953,12,1953,3,11,7,0.312,0.0762,0.235,14124.4,89.59,89.59,84.07,2,2,2,515.2,486,542,389.2,360,126,126,126,-0.0001691,-0.0004311,0.00005976,0.245,0.232,0.259,389.2,360,416,990,990,990,965.9,965.8,966,24.1,24,24.2,0.193,0.183,0.203,0.0827,0.0689,0.0954,0.0034,0.0028,0.004,0.481,0.438,0.521,0.02,0.018,0.022,23.6,23.44,23.78,0.953,0.95,0.956,0.979,0.976,0.98,0.933,0.927,0.937,42.93,39.87,45.71,42.04,38.9,44.79,0,0,0,0,0,0,0.467,0,0.077,0.24,0.75,0.25,45.3
-505879200000,1953,12,1953,3,12,7,0.335,0.0714,0.263,15710.1,95.43,95.43,93.51,2,2,2,553.1,542,562.8,435.1,424,118,118,118,0.00003971,-0.0002045,0.0003105,0.214,0.21,0.218,435.1,424,444.8,990,990,990,966.1,966,966.1,23.9,23.9,24,0.208,0.204,0.212,0.104,0.0991,0.109,0.0044,0.0041,0.0046,0.549,0.532,0.563,0.023,0.022,0.024,23.36,23.3,23.43,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.71,46.59,48.69,46.76,45.66,47.72,0,0,0,0,0,0,0.52,0,0.072,0.21,0.79,0.21,46.9
-505274400000,1953,12,1953,3,13,7,0.355,0.0768,0.278,16153.9,96.4,96.4,96.15,2,2,2,587.3,562.8,623.8,460.3,444.8,127,118,139,-0.0001113,-0.0004598,0.00008168,0.216,0.204,0.231,460.3,444.8,484.8,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.22,0.212,0.236,0.116,0.109,0.128,0.0049,0.0046,0.0054,0.59,0.563,0.633,0.025,0.024,0.027,23.17,22.97,23.3,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.06,48.69,52.21,48.08,47.72,48.2,0,0,0,0,0,0,0.534,0,0.077,0.22,0.78,0.22,45.5
-504669600000,1954,1,1953,4,14,7,0.421,0.0841,0.337,19294.6,119.7,119.7,114.8,3,3,3,696.3,673.1,720.3,557.3,534.1,139,139,139,-0.00004436,-0.0003201,0.0004728,0.2,0.193,0.206,557.3,534.1,581.3,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.277,0.264,0.29,0.173,0.158,0.189,0.0074,0.0067,0.0082,0.643,0.604,0.684,0.028,0.026,0.029,22.67,22.53,22.8,0.951,0.949,0.953,0.974,0.971,0.978,0.927,0.922,0.932,39.28,37.8,40.81,38.28,36.72,39.9,0,0,0,0,0,0,0.638,0,0.084,0.2,0.8,0.2,45.8
-504064800000,1954,1,1953,4,15,7,0.473,0.0841,0.389,21997.8,140,140,130.9,3,3,3,782.6,720.3,834.7,643.6,581.3,139,139,139,-0.0002209,-0.0004756,0.00006857,0.178,0.167,0.193,643.6,581.3,695.7,990,990,990,967,966.8,967.2,23,22.8,23.2,0.326,0.29,0.355,0.231,0.189,0.266,0.01,0.0082,0.012,0.789,0.684,0.877,0.034,0.029,0.039,22.18,21.88,22.53,0.955,0.953,0.957,0.98,0.978,0.98,0.936,0.932,0.938,44.56,40.81,47.62,43.65,39.9,46.67,0,0,0,0,0,0,0.727,0,0.084,0.18,0.82,0.18,46.5
-503460000000,1954,1,1953,4,16,7,0.512,0.0841,0.428,23863.5,142,142,142,3,3,3,847.1,847.1,847.1,708.1,708.1,139,139,139,-0.0004875,-0.0004875,-0.0004875,0.164,0.164,0.164,708.1,708.1,708.1,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.362,0.362,0.362,0.274,0.274,0.274,0.012,0.012,0.012,0.898,0.898,0.898,0.04,0.04,0.04,21.81,21.81,21.81,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.31,48.31,48.31,47.35,47.35,47.35,0,0,0,0,0,0,0.789,0,0.084,0.16,0.84,0.16,46.6
-502855200000,1954,1,1953,4,17,7,0.521,0.0841,0.437,24047.5,144.6,144.6,143.1,3,3,3,862.2,847.1,885.1,723.2,708.1,139,139,139,-0.0001676,-0.0004875,0.0004143,0.161,0.157,0.164,723.2,708.1,746.1,990,990,990,967.3,967.3,967.4,22.7,22.6,22.7,0.374,0.362,0.392,0.284,0.274,0.299,0.013,0.012,0.013,0.926,0.898,0.97,0.041,0.04,0.043,21.73,21.59,21.81,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.14,48.31,50.38,47.71,47.35,48.2,0,0,0,0,0,0,0.795,0,0.084,0.16,0.84,0.16,46.2
-502250400000,1954,2,1953,5,18,7,0.577,0.098,0.479,25624.5,159.8,159.8,152.5,4,3,3.5714285714285716,954.3,891.9,989.5,792.3,729.9,162,162,162,-0.0001793,-0.0004787,0.0001378,0.17,0.164,0.182,792.3,729.9,827.5,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.439,0.382,0.471,0.322,0.289,0.339,0.014,0.013,0.015,1.01,0.941,1.04,0.045,0.042,0.047,21.28,21.11,21.59,0.955,0.953,0.957,0.978,0.976,0.98,0.934,0.931,0.938,44.87,40.13,52.19,43.3,39.18,48.2,0,0,0,0,0,0,0.847,0,0.098,0.17,0.83,0.17,44.4
-501645600000,1954,2,1953,5,19,7,0.613,0.098,0.515,27491.4,168.5,168.5,163.6,4,4,4,1013,989.5,1043,850.9,827.5,162,162,162,-0.000177,-0.0004787,0.0001772,0.16,0.155,0.164,850.9,827.5,880.8,990,990,990,967.9,967.9,968,22.1,22,22.1,0.492,0.471,0.52,0.351,0.339,0.365,0.016,0.015,0.017,1.07,1.03,1.12,0.049,0.047,0.051,20.99,20.84,21.11,0.954,0.954,0.955,0.979,0.978,0.98,0.934,0.933,0.936,41.78,40.85,42.98,40.91,39.94,42.12,0,0,0,0,0,0,0.909,0,0.098,0.16,0.84,0.16,44.8
-501040800000,1954,2,1953,5,20,7,0.64,0.0958,0.544,28805.4,177.6,177.6,171.5,4,4,4,1058,1043,1073,899.7,880.8,158.4,137,162,-0.0001394,-0.0004109,0.00002522,0.15,0.128,0.155,899.7,880.8,936.3,990,990,990,968.1,968,968.1,21.9,21.9,22,0.536,0.52,0.562,0.374,0.365,0.392,0.017,0.017,0.018,1.16,1.12,1.21,0.053,0.051,0.055,20.76,20.66,20.84,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.74,42.98,45.31,42.87,42.12,44.4,0,0,0,0,0,0,0.953,0,0.096,0.15,0.85,0.15,45
-500436000000,1954,2,1953,5,21,7,0.708,0.0829,0.62,31539.6,192.8,192.8,187.7,4,4,4,1170,1083,1291,1033,945.9,137,137,137,7.745,-0.002427,54.21,0.117,0.106,0.127,1025,945.9,1100,990,990,990,968.4,968.2,968.8,21.6,21.2,21.8,0.677,0.571,0.802,0.506,0.397,0.648,0.024,0.018,0.031,1.47,1.23,1.75,0.068,0.056,0.083,20.1,19.43,20.61,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,48.19,45.67,49.98,46.93,44.75,48.2,0,0,0,0,0,0,1.04,0,0.088,0.12,0.88,0.12,44.5
-499831200000,1954,3,1953,6,22,7,0.862,0.111,0.665,31986.8,192.8,192.8,190.4,4,4,4,1426,1311,1551,1243,1128,183,183,183,142.8,28.08,268.2,0.129,0.118,0.14,1100,1100,1100,990,990,990,969.2,968.9,969.7,20.8,20.3,21.1,0.856,0.808,0.904,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.76,1.85,0.087,0.083,0.091,18.95,18.5,19.37,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.68,47.49,49.8,47.6,46.54,48.2,0,0,0,0,0,0,1.06,0,0.197,0.13,0.77,0.23,37.1
-499226400000,1954,3,1953,6,23,7,1.08,0.111,0.665,29930.7,184.1,184.1,178.2,4,4,4,1783,1610,1972,1600,1427,183,183,183,499.7,326.5,688.8,0.103,0.0928,0.114,1100,1100,1100,990,990,990,970.4,969.8,971,19.6,19,20.2,0.921,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.092,0.099,17.73,17.12,18.3,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,45.45,43.78,46.98,44.54,42.9,46.04,0,0,0,0,0,0,0.99,0,0.415,0.1,0.62,0.38,27.7
-498621600000,1954,3,1953,6,24,7,1.31,0.111,0.665,27954.6,169.6,169.6,166.4,4,4,4,2167,2042,2302,1984,1859,183,183,183,883.5,758.7,1019,0.0846,0.0795,0.0896,1100,1100,1100,990,990,990,971.5,971.2,971.8,18.5,18.2,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.62,16.3,16.93,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.45,41.58,43.26,41.6,40.72,42.4,0,0,0,0,0,0,0.924,0,0.645,0.085,0.51,0.49,21.3
-498016800000,1954,3,1953,6,25,7,1.56,0.111,0.665,26103,161.2,161.2,155.4,4,4,4,2572,2364,2803,2389,2181,183,183,183,1289,1081,1520,0.0714,0.0653,0.0774,1100,1100,1100,990,990,990,972.5,972,973,17.5,17,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.64,15.09,16.15,0.944,0.941,0.945,0.976,0.972,0.979,0.921,0.915,0.925,39.81,38.3,41.17,38.84,37.25,40.29,0,0,0,0,0,0,0.863,0,0.895,0.071,0.43,0.57,16.7
-497412000000,1954,3,1953,6,26,7,1.96,0.122,0.665,23160.4,144.5,144.5,137.9,4,4,4,3234,2964,3452,3031,2781,202.4,183,217,1931,1681,2135,0.0625,0.0583,0.0672,1100,1100,1100,990,990,990,974,973.4,974.5,16,15.5,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.08,13.61,14.7,0.935,0.933,0.939,0.97,0.97,0.97,0.907,0.905,0.911,35.53,34.22,37.23,34.46,33.2,36.12,0,0,0,0,0,0,0.766,0,1.295,0.062,0.34,0.66,11.8
-496807200000,1954,4,1953,7,27,7,2.19,0.138,0.665,21652.5,132.4,132.4,128.9,4,4,4,3626,3470,3812,3398,3253,228.1,217,295,2298,2153,2456,0.0628,0.0575,0.0774,1100,1100,1100,990,990,990,974.9,974.6,975.3,15.1,14.7,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.24,12.84,13.57,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,33.22,32.13,34.12,32.22,31.17,33.1,0,0,0,0,0,0,0.716,0,1.525,0.063,0.3,0.7,9.89
-496202400000,1954,4,1953,7,28,7,2.25,0.178,0.665,21303.2,130.9,130.9,126.8,4,4,4,3718,3537,3812,3423,3242,295,295,295,2323,2142,2417,0.0794,0.0774,0.0834,1100,1100,1100,990,990,990,975.1,974.7,975.3,14.9,14.7,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13.04,12.84,13.43,0.929,0.928,0.932,0.97,0.97,0.97,0.901,0.9,0.904,32.68,32.13,33.73,31.7,31.17,32.72,0,0,0,0,0,0,0.704,0,1.585,0.079,0.3,0.7,9.47
-495597600000,1954,4,1953,7,29,7,2.05,0.178,0.665,22554,138.2,138.2,134.3,4,4,4,3387,3211,3530,3092,2916,295,295,295,1992,1816,2135,0.0872,0.0836,0.0919,1100,1100,1100,990,990,990,974.4,974,974.7,15.6,15.3,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.74,13.44,14.12,0.933,0.932,0.936,0.97,0.97,0.97,0.905,0.904,0.908,34.6,33.77,35.63,33.56,32.76,34.56,0,0,0,0,0,0,0.746,0,1.385,0.087,0.32,0.68,11
-494992800000,1954,4,1953,7,30,7,1.83,0.183,0.665,24034.6,147,147,143.1,4,4,4,3020,2873,3169,2718,2552,302.4,295,321,1618,1452,1774,0.1,0.0931,0.112,1100,1100,1100,990,990,990,973.6,973.2,973.9,16.4,16.1,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.56,14.21,14.92,0.938,0.936,0.941,0.97,0.97,0.971,0.911,0.908,0.914,36.86,35.87,37.84,35.77,34.8,36.76,0,0,0,0,0,0,0.795,0,1.165,0.1,0.36,0.64,13.1
-494388000000,1954,5,1953,8,31,7,1.64,0.194,0.665,25437.4,154.1,154.1,151.4,4,4,4,2715,2617,2803,2394,2296,321,321,321,1294,1196,1382,0.118,0.115,0.123,1100,1100,1100,990,990,990,972.8,972.6,973,17.2,17,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.3,15.09,15.54,0.942,0.941,0.943,0.974,0.972,0.975,0.917,0.915,0.92,38.88,38.3,39.52,37.85,37.25,38.53,0,0,0,0,0,0,0.841,0,0.975,0.12,0.41,0.59,15.5
-493783200000,1954,5,1953,8,32,7,1.45,0.194,0.665,26890.1,163.1,163.1,160.1,4,4,4,2403,2294,2543,2082,1973,321,321,321,982.3,873,1122,0.134,0.126,0.14,1100,1100,1100,990,990,990,972.1,971.8,972.4,17.9,17.6,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.05,15.72,16.32,0.945,0.944,0.946,0.978,0.976,0.98,0.924,0.921,0.927,40.92,40,41.63,40.02,39.04,40.77,0,0,0,0,0,0,0.889,0,0.785,0.13,0.46,0.54,18.5
-493178400000,1954,5,1953,8,33,7,1.3,0.182,0.665,28047.8,169.6,169.6,167,4,4,4,2145,2042,2261,1844,1766,301.7,276,321,743.5,665.7,840.1,0.14,0.131,0.15,1100,1100,1100,990,990,990,971.5,971.2,971.7,18.5,18.3,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.68,16.4,16.93,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.59,41.84,43.26,41.74,41,42.4,0,0,0,0,0,0,0.928,0,0.635,0.14,0.51,0.49,21.6
-492573600000,1954,5,1953,8,34,7,1.14,0.167,0.665,29362.7,179.2,179.2,174.8,4,4,4,1880,1752,2004,1604,1476,276,276,276,504.1,375.5,628.2,0.147,0.138,0.158,1100,1100,1100,990,990,990,970.7,970.3,971.1,19.3,18.9,19.7,0.926,0.925,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.41,17.02,17.83,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.59,43.51,45.72,43.69,42.64,44.8,0,0,0,0,0,0,0.971,0,0.475,0.15,0.58,0.42,25.8
-491968800000,1954,5,1953,8,35,7,0.97,0.133,0.665,30968.2,188.2,188.2,184.3,4,4,4,1603,1493,1708,1384,1283,219.4,210,276,283.6,182.9,367.7,0.137,0.125,0.162,1100,1100,1100,990,990,990,969.8,969.5,970.2,20.2,19.8,20.5,0.913,0.891,0.922,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.092,0.09,0.094,18.32,17.97,18.7,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.02,46.11,48.02,46.08,45.19,47.06,0,0,0,0,0,0,1.02,0,0.305,0.14,0.69,0.31,31.9
-491364000000,1954,6,1953,9,36,7,0.81,0.127,0.65,31952.3,192.8,192.8,190.2,4,4,4,1339,1217,1455,1129,1007,210,210,210,54.28,0.002722,144.7,0.158,0.144,0.173,1075,1007,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.797,0.674,0.872,0.591,0.438,0.648,0.028,0.02,0.031,1.68,1.39,1.82,0.08,0.065,0.088,19.35,18.84,20.03,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.58,47.2,49.5,47.55,46.26,48.2,0,0,0,0,0,0,1.06,0,0.16,0.16,0.8,0.2,39.4
-490759200000,1954,6,1953,9,37,7,0.679,0.127,0.552,28850.3,181.1,181.1,171.7,4,4,4,1122,1073,1187,912.2,863.3,210,210,210,-0.00004686,-0.0004956,0.0004175,0.187,0.177,0.196,912.2,863.3,976.7,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.562,0.516,0.631,0.381,0.357,0.412,0.018,0.016,0.019,1.19,1.11,1.31,0.055,0.051,0.061,20.52,20.2,20.76,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.81,41.94,46.2,42.93,41.1,45.27,0,0,0,0,0,0,0.954,0,0.127,0.19,0.81,0.19,42.5
-490154400000,1954,6,1953,9,38,7,0.59,0.127,0.463,24907.4,162.2,162.2,148.3,4,3,3.4285714285714284,976.1,891.9,1060,766.1,681.9,210,210,210,0.000009181,-0.0001378,0.0001772,0.216,0.198,0.235,766.1,681.9,850,990,990,990,967.8,967.5,968.1,22.2,21.9,22.5,0.428,0.358,0.504,0.306,0.256,0.35,0.014,0.011,0.016,0.982,0.864,1.08,0.044,0.038,0.049,21.23,20.83,21.67,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,44.94,39.9,50.76,43.77,38.94,48.2,0,0,0,0,0,0,0.824,0,0.127,0.22,0.78,0.22,42.2
-489549600000,1954,6,1953,9,39,7,0.478,0.119,0.359,20245.2,133.4,133.4,120.5,3,3,3,790.5,712.1,876.9,594.2,526.1,196.3,186,210,-0.000005878,-0.000328,0.0003638,0.249,0.234,0.261,594.2,526.1,666.9,990,990,990,967.1,966.7,967.4,22.9,22.6,23.3,0.305,0.265,0.349,0.198,0.152,0.247,0.0086,0.0066,0.011,0.713,0.596,0.838,0.031,0.026,0.037,22.22,21.75,22.66,0.953,0.949,0.956,0.977,0.97,0.98,0.931,0.92,0.937,41.11,36.97,45.36,40.17,35.86,44.45,0,0,0,0,0,0,0.669,0,0.119,0.25,0.75,0.25,42.4
-488944800000,1954,7,1953,10,40,7,0.396,0.112,0.283,16269.8,103.8,103.8,96.84,3,2,2.2857142857142856,654,615.6,691.9,468,429.6,186,186,186,-0.000137,-0.0004011,0.00007513,0.285,0.269,0.302,468,429.6,505.9,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.232,0.212,0.253,0.12,0.102,0.139,0.0051,0.0043,0.006,0.578,0.546,0.643,0.025,0.023,0.027,22.91,22.76,23.09,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,45.07,35.03,51.99,43.53,33.97,48.2,0,0,0,0,0,0,0.538,0,0.113,0.28,0.71,0.29,41.1
-488340000000,1954,7,1953,10,41,7,0.347,0.112,0.235,13927,88.49,88.49,82.9,2,2,2,574.3,551,601.8,388.3,365,186,186,186,0.00001332,-0.0004778,0.0004706,0.324,0.309,0.338,388.3,365,415.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.197,0.189,0.207,0.0823,0.0713,0.0952,0.0035,0.003,0.004,0.484,0.449,0.525,0.02,0.019,0.022,23.33,23.17,23.47,0.953,0.95,0.956,0.979,0.976,0.98,0.933,0.928,0.937,42.34,39.93,45.15,41.45,38.97,44.25,0,0,0,0,0,0,0.461,0,0.112,0.32,0.68,0.32,40.1
-487735200000,1954,7,1953,10,42,7,0.321,0.112,0.208,12324.4,77.31,77.31,73.36,2,2,2,530.2,512.1,548.2,344.2,326.1,186,186,186,-0.000177,-0.0004311,0.0002114,0.351,0.339,0.363,344.2,326.1,362.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.181,0.175,0.188,0.0615,0.0529,0.0699,0.0026,0.0022,0.0029,0.418,0.391,0.445,0.017,0.016,0.019,23.6,23.49,23.7,0.948,0.945,0.95,0.972,0.97,0.975,0.921,0.917,0.927,37.74,35.82,39.63,36.68,34.74,38.65,0,0,0,0,0,0,0.408,0,0.113,0.35,0.65,0.35,38.4
-487130400000,1954,7,1953,10,43,7,0.287,0.11,0.178,10545,65.88,65.88,62.77,2,2,2,475.2,459.3,494.7,293.6,281.2,181.6,155,186,0.00009995,-0.0002799,0.0004728,0.382,0.337,0.398,293.6,281.2,308.7,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.163,0.159,0.169,0.0376,0.0317,0.0447,0.0015,0.0013,0.0018,0.341,0.323,0.364,0.014,0.013,0.015,23.92,23.81,23.98,0.939,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.914,32.35,30.97,33.96,31.38,30.04,32.94,0,0,0,0,0,0,0.349,0,0.109,0.38,0.62,0.38,36.7
-486525600000,1954,8,1953,11,44,7,0.272,0.0937,0.179,10658.2,65.35,65.35,63.44,2,2,2,450.3,440,459.3,295.3,285,155,155,155,0.0001338,-0.000385,0.0004728,0.344,0.337,0.352,295.3,285,304.3,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.161,0.158,0.164,0.0384,0.0335,0.0426,0.0016,0.0014,0.0018,0.341,0.326,0.355,0.014,0.013,0.015,24.03,23.98,24.09,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.909,0.913,32.7,31.57,33.68,31.72,30.62,32.67,0,0,0,0,0,0,0.352,0,0.093,0.34,0.66,0.34,39.2
-485920800000,1954,8,1953,11,45,7,0.255,0.106,0.148,8767.54,59.31,59.31,52.19,2,1,1.7142857142857142,420.8,413.7,431,245.1,229.7,175.7,155,184,-0.00001563,-0.0002243,0.0003522,0.418,0.36,0.445,245.1,229.7,276,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.146,0.142,0.154,0.0192,0.0153,0.0293,0.00078,0.00062,0.0012,0.318,0.259,0.41,0.013,0.011,0.017,24.19,24.13,24.26,0.937,0.924,0.958,0.973,0.97,0.98,0.912,0.897,0.938,34.67,25.72,52.05,32.98,24.95,48.2,0,0,0,0,0,0,0.29,0,0.107,0.42,0.58,0.42,34.4
-485316000000,1954,8,1953,11,46,7,0.238,0.111,0.127,7822.72,48.2,48.2,46.56,1,1,1,394.3,380.8,408,210.3,196.8,184,184,184,0.0001797,-0.0002152,0.0004998,0.467,0.451,0.483,210.3,196.8,224,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.135,0.13,0.14,0.0136,0.0125,0.0148,0.00055,0.00051,0.0006,0.375,0.351,0.399,0.015,0.014,0.016,24.25,24.16,24.35,0.956,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.939,47.84,44.84,50.88,46.56,43.94,48.2,0,0,0,0,0,0,0.259,0,0.111,0.47,0.53,0.47,32.9
-484711200000,1954,8,1953,11,47,7,0.223,0.111,0.111,6890.45,43.1,43.1,41.01,1,1,1,368,360.3,377.1,184,176.3,184,184,184,-0.0002048,-0.0004907,0.0001664,0.5,0.488,0.511,184,176.3,193.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.126,0.123,0.129,0.0114,0.0107,0.0122,0.00046,0.00043,0.00049,0.328,0.314,0.344,0.013,0.013,0.014,24.43,24.37,24.48,0.95,0.948,0.953,0.979,0.976,0.98,0.93,0.926,0.934,41.9,40.14,43.98,41.01,39.19,43.1,0,0,0,0,0,0,0.228,0,0.112,0.5,0.5,0.5,30.9
-484106400000,1954,8,1953,11,48,7,0.204,0.0914,0.113,7035.59,45.65,45.65,41.88,1,1,1,338,329.2,350.2,186.8,162.9,151.1,138,184,-0.00005209,-0.0004585,0.0004734,0.446,0.405,0.53,186.8,162.9,202.6,990,990,990,965.1,965,965.2,24.9,24.8,25,0.123,0.118,0.128,0.0116,0.0096,0.013,0.00047,0.00039,0.00052,0.33,0.29,0.357,0.013,0.012,0.014,24.58,24.54,24.62,0.951,0.944,0.955,0.977,0.97,0.98,0.929,0.916,0.936,42.84,37.06,46.58,41.88,35.95,45.65,0,0,0,0,0,0,0.233,0,0.091,0.45,0.55,0.45,34.5
-483501600000,1954,9,1953,12,49,7,0.194,0.0835,0.11,6898,42.27,42.27,41.06,1,1,1,320.5,311.8,325.7,182.5,173.8,138,138,138,-0.0002823,-0.0004305,-0.00004454,0.431,0.424,0.443,182.5,173.8,187.7,990,990,990,965,965,965,25,25,25,0.121,0.118,0.123,0.0113,0.0105,0.0117,0.00045,0.00042,0.00047,0.321,0.305,0.33,0.013,0.012,0.013,24.68,24.64,24.74,0.95,0.947,0.951,0.979,0.976,0.98,0.929,0.924,0.932,41.95,39.92,43.13,41.06,38.95,42.27,0,0,0,0,0,0,0.228,0,0.084,0.43,0.57,0.43,35.6
-482896800000,1954,9,1953,12,50,7,0.184,0.0835,0.101,6252.74,38.29,38.29,37.22,1,1,1,304.7,294.7,309.1,166.7,156.7,138,138,138,-0.00005294,-0.0001877,0.0002767,0.453,0.446,0.468,166.7,156.7,171.1,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.115,0.112,0.117,0.00992,0.00907,0.0103,0.0004,0.00036,0.00041,0.293,0.275,0.3,0.012,0.011,0.012,24.78,24.75,24.85,0.945,0.942,0.946,0.973,0.97,0.974,0.919,0.913,0.922,38.26,35.95,39.29,37.22,34.88,38.29,0,0,0,0,0,0,0.207,0,0.083,0.45,0.55,0.45,34
-482292000000,1954,9,1953,12,51,7,0.167,0.0835,0.0839,5173.13,32.35,32.35,30.79,1,1,1,276.8,270.3,283.6,138.8,132.3,138,138,138,0.00007626,-0.0004966,0.0004394,0.499,0.487,0.511,138.8,132.3,145.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.105,0.103,0.108,0.00755,0.00699,0.00813,0.0003,0.00028,0.00032,0.243,0.231,0.255,0.0096,0.0092,0.01,24.95,24.91,24.99,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.909,31.74,30.2,33.35,30.79,29.3,32.35,0,0,0,0,0,0,0.171,0,0.0831,0.5,0.5,0.5,31
-481687200000,1954,9,1953,12,52,7,0.156,0.0728,0.083,5129.34,35.78,35.78,30.53,1,1,1,257.7,246.2,266.8,137.2,120.8,120.4,97,138,0.00002281,-0.0003641,0.0004369,0.466,0.378,0.533,137.2,120.8,159.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.099,0.108,0.00742,0.00602,0.00932,0.00029,0.00024,0.00037,0.238,0.211,0.275,0.0094,0.0083,0.011,25.03,25,25.07,0.934,0.926,0.942,0.97,0.97,0.97,0.906,0.898,0.914,31.48,27.49,36.88,30.53,26.67,35.78,0,0,0,0,0,0,0.17,0,0.073,0.47,0.53,0.47,32.9
-481082400000,1954,10,1954,1,1,7,0.145,0.0587,0.086,5343.34,33.4,33.4,31.81,1,1,1,239.2,231.4,246.2,142.2,134.4,97,97,97,0.00005966,-0.0004666,0.0004369,0.406,0.394,0.419,142.2,134.4,149.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0989,0.104,0.00784,0.00718,0.00843,0.00031,0.00028,0.00033,0.244,0.23,0.256,0.0096,0.0091,0.01,25.12,25.07,25.18,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.905,0.911,32.79,30.96,34.43,31.81,30.03,33.4,0,0,0,0,0,0,0.177,0,0.059,0.4,0.59,0.41,36.9
-480477600000,1954,10,1954,1,2,7,0.136,0.0587,0.0775,4806.83,29.56,29.56,28.61,1,1,1,225.2,220.5,229.4,128.2,123.5,97,97,97,0.000133,-0.0001545,0.0004565,0.431,0.423,0.44,128.2,123.5,132.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0967,0.095,0.0981,0.00665,0.00625,0.007,0.00026,0.00025,0.00028,0.219,0.211,0.226,0.0086,0.0083,0.0089,25.23,25.2,25.27,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,29.5,28.39,30.47,28.61,27.54,29.56,0,0,0,0,0,0,0.159,0,0.0585,0.43,0.57,0.43,35.3
-479872800000,1954,10,1954,1,3,7,0.131,0.0587,0.072,4450.9,27.54,27.54,26.49,1,1,1,216.1,212.1,220.5,119.1,115.1,97,97,97,0.0003944,0.0001496,0.0004565,0.449,0.44,0.457,119.1,115.1,123.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0934,0.092,0.095,0.00587,0.00553,0.00625,0.00023,0.00022,0.00025,0.203,0.195,0.211,0.0079,0.0077,0.0083,25.3,25.27,25.33,0.924,0.922,0.928,0.97,0.97,0.97,0.897,0.894,0.9,27.31,26.34,28.39,26.49,25.55,27.54,0,0,0,0,0,0,0.147,0,0.059,0.45,0.55,0.45,34
-479268000000,1954,10,1954,1,4,7,0.136,0.0587,0.0769,4766.19,28.88,28.88,28.37,1,1,1,224.1,222.3,226.4,127.1,125.3,97,97,97,-0.00004743,-0.0001545,0.00008614,0.433,0.428,0.436,127.1,125.3,129.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0963,0.0956,0.0971,0.00656,0.0064,0.00675,0.00026,0.00025,0.00027,0.217,0.214,0.221,0.0085,0.0084,0.0087,25.24,25.22,25.25,0.929,0.929,0.93,0.97,0.97,0.97,0.902,0.901,0.902,29.25,28.81,29.77,28.37,27.95,28.88,0,0,0,0,0,0,0.158,0,0.0591,0.43,0.57,0.43,35
-478663200000,1954,11,1954,2,5,7,0.133,0.0562,0.0765,4744.28,30.31,30.31,28.24,1,1,1,219.5,212.1,228.5,126.5,119.1,93,93,93,0.0003435,-0.0001545,0.0004565,0.424,0.407,0.439,126.5,119.1,135.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0957,0.0931,0.0989,0.0065,0.00587,0.00727,0.00026,0.00023,0.00029,0.215,0.202,0.232,0.0085,0.0079,0.0091,25.27,25.2,25.33,0.929,0.924,0.933,0.97,0.97,0.97,0.901,0.897,0.905,29.11,27.33,31.25,28.24,26.51,30.31,0,0,0,0,0,0,0.157,0,0.0565,0.42,0.58,0.42,35.7
-478058400000,1954,11,1954,2,6,7,0.149,0.0562,0.0927,5776.11,37.29,37.29,34.38,1,1,1,246.3,234.8,258.8,153.3,141.8,93,93,93,0.00005784,-0.0003641,0.0004369,0.378,0.359,0.396,153.3,141.8,165.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.101,0.11,0.00878,0.0078,0.00984,0.00035,0.00031,0.00039,0.263,0.243,0.286,0.01,0.0096,0.011,25.06,24.98,25.15,0.94,0.936,0.944,0.971,0.97,0.972,0.912,0.907,0.918,35.42,32.71,38.34,34.38,31.73,37.29,0,0,0,0,0,0,0.191,0,0.0563,0.38,0.62,0.38,38.8
-477453600000,1954,11,1954,2,7,7,0.157,0.0562,0.1,6279.57,37.93,37.93,37.38,1,1,1,259.2,258.8,261.4,166.2,165.8,93,93,93,-0.0003226,-0.0003641,-0.00007346,0.359,0.356,0.359,166.2,165.8,168.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.11,0.11,0.11,0.00987,0.00984,0.0101,0.00039,0.00039,0.0004,0.286,0.286,0.29,0.011,0.011,0.011,24.98,24.96,24.98,0.944,0.944,0.945,0.973,0.972,0.974,0.918,0.918,0.92,38.43,38.34,38.95,37.38,37.29,37.93,0,0,0,0,0,0,0.208,0,0.057,0.36,0.64,0.36,40
-476848800000,1954,11,1954,2,8,7,0.17,0.0562,0.113,7130.42,48.2,48.2,42.44,1,1,1,280.3,266.8,306,187.3,173.8,93,93,93,0.0001628,-0.00005545,0.0004394,0.333,0.304,0.349,187.3,173.8,213,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.112,0.126,0.0117,0.0105,0.0139,0.00046,0.00042,0.00055,0.324,0.3,0.37,0.013,0.012,0.015,24.85,24.7,24.93,0.95,0.947,0.957,0.979,0.976,0.98,0.93,0.924,0.938,43.39,40.22,49.38,42.44,39.28,48.2,0,0,0,0,0,0,0.236,0,0.057,0.33,0.66,0.34,41.9
-476244000000,1954,11,1954,2,9,7,0.196,0.061,0.135,8160.17,50.81,50.81,48.57,2,1,1.1428571428571428,323.8,311.8,338.3,222.9,218.8,100.9,93,104,-0.0002136,-0.0004585,0.00007823,0.311,0.298,0.321,222.9,218.8,234.3,990,990,990,965,965,965.1,25,24.9,25,0.13,0.128,0.135,0.0147,0.0143,0.0157,0.00059,0.00057,0.00063,0.366,0.251,0.397,0.015,0.01,0.016,24.62,24.54,24.66,0.953,0.924,0.959,0.979,0.97,0.98,0.933,0.897,0.94,47.55,26.19,52.53,44.94,25.4,48.2,0,0,0,0,0,0,0.27,0,0.061,0.31,0.69,0.31,41.6
-475639200000,1954,12,1954,3,10,7,0.236,0.0629,0.173,10398.5,70.75,70.75,61.9,2,2,2,389.5,346.9,431,285.5,242.9,104,104,104,0.0001194,-0.0002243,0.0004998,0.269,0.241,0.3,285.5,242.9,327,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.153,0.138,0.168,0.0341,0.0164,0.0533,0.0014,0.00066,0.0022,0.322,0.261,0.384,0.013,0.01,0.016,24.33,24.08,24.6,0.937,0.927,0.945,0.97,0.97,0.97,0.909,0.899,0.916,31.91,27.18,36.47,30.95,26.36,35.38,0,0,0,0,0,0,0.344,0,0.063,0.27,0.73,0.27,44.1
-475034400000,1954,12,1954,3,11,7,0.275,0.0629,0.212,12791.4,78.87,78.87,76.14,2,2,2,455.1,445.5,467.2,351.1,341.5,104,104,104,0.000012,-0.000385,0.0003205,0.229,0.223,0.233,351.1,341.5,363.2,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.176,0.173,0.18,0.0647,0.0602,0.0704,0.0027,0.0025,0.0029,0.42,0.406,0.438,0.017,0.017,0.018,23.93,23.86,23.99,0.949,0.947,0.95,0.974,0.972,0.977,0.924,0.92,0.928,39.08,38.05,40.37,38.07,36.98,39.44,0,0,0,0,0,0,0.423,0,0.063,0.23,0.77,0.23,46.5
-474429600000,1954,12,1954,3,12,7,0.338,0.0702,0.268,15857.6,96.4,96.4,94.39,2,2,2,559.4,523,595.7,443.4,419,116,104,118,-0.00002803,-0.0004778,0.0003105,0.207,0.198,0.214,443.4,419,477.7,990,990,990,966.1,966,966.3,23.9,23.7,24,0.211,0.2,0.229,0.108,0.0968,0.124,0.0045,0.004,0.0052,0.562,0.522,0.618,0.024,0.022,0.026,23.32,23.1,23.52,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.52,46.22,51.75,47.2,45.29,48.2,0,0,0,0,0,0,0.524,0,0.07,0.21,0.79,0.21,46.9
-473824800000,1954,12,1954,3,13,7,0.398,0.075,0.323,18567.5,114,114,110.5,3,3,3,658.1,623.8,691.9,534.1,505.8,124,118,139,0.00001027,-0.0004011,0.0002916,0.188,0.177,0.206,534.1,505.8,552.9,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.262,0.245,0.274,0.158,0.139,0.17,0.0067,0.0059,0.0073,0.602,0.554,0.636,0.026,0.023,0.027,22.87,22.7,23.05,0.949,0.947,0.951,0.972,0.97,0.974,0.923,0.918,0.926,37.9,36.09,39.01,36.84,35.01,37.99,0,0,0,0,0,0,0.614,0,0.075,0.19,0.81,0.19,46.7
-473220000000,1955,1,1954,4,14,7,0.444,0.0841,0.36,20523.4,134.8,134.8,122.2,3,3,3,734.1,702.7,803.7,595.1,563.7,139,139,139,-0.000003876,-0.0003201,0.0003034,0.19,0.173,0.198,595.1,563.7,664.7,990,990,990,966.8,966.7,967.1,23.2,22.9,23.3,0.298,0.28,0.338,0.199,0.178,0.245,0.0086,0.0076,0.011,0.707,0.654,0.824,0.031,0.028,0.036,22.46,22.06,22.64,0.954,0.952,0.957,0.978,0.975,0.98,0.932,0.928,0.938,41.64,39.69,45.86,40.72,38.71,44.94,0,0,0,0,0,0,0.679,0,0.084,0.19,0.81,0.19,46.2
-472615200000,1955,1,1954,4,15,7,0.547,0.0841,0.462,24767.8,157.3,157.3,147.4,4,3,3.2857142857142856,903.7,834.7,947,764.7,695.7,139,139,139,-0.00008793,-0.0004756,0.0001499,0.154,0.147,0.167,764.7,695.7,808,990,990,990,967.5,967.2,967.7,22.5,22.3,22.8,0.41,0.355,0.449,0.307,0.266,0.33,0.014,0.012,0.015,0.977,0.877,1.02,0.043,0.039,0.045,21.51,21.32,21.88,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.53,40.03,51.91,45.41,39.07,48.2,0,0,0,0,0,0,0.819,0,0.085,0.15,0.84,0.16,45.3
-472010400000,1955,1,1954,4,16,7,0.597,0.0841,0.513,27509.4,172.7,172.7,163.7,4,4,4,986.4,947,1043,847.4,808,139,139,139,-0.00008874,-0.0004787,0.0001378,0.141,0.133,0.147,847.4,808,903.8,990,990,990,967.8,967.7,968,22.2,22,22.3,0.485,0.449,0.536,0.349,0.33,0.376,0.016,0.015,0.017,1.06,0.994,1.16,0.048,0.045,0.053,21.1,20.81,21.32,0.954,0.953,0.955,0.979,0.977,0.98,0.934,0.931,0.936,41.82,40.26,44.05,40.94,39.32,43.17,0,0,0,0,0,0,0.91,0,0.084,0.14,0.86,0.14,46.1
-471405600000,1955,1,1954,4,17,7,0.653,0.0841,0.569,29934.9,185.1,185.1,178.2,4,4,4,1080,1028,1128,941.3,888.8,139,139,139,0.0000851,-0.0002998,0.0004175,0.129,0.123,0.135,941.3,888.8,988.7,990,990,990,968.2,968,968.3,21.8,21.7,22,0.572,0.523,0.622,0.395,0.369,0.418,0.018,0.017,0.019,1.23,1.13,1.32,0.056,0.052,0.061,20.62,20.38,20.88,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.46,43.46,47.21,44.55,42.59,46.27,0,0,0,0,0,0,0.99,0,0.084,0.13,0.87,0.13,45.8
-470800800000,1955,1,1954,4,18,7,0.79,0.096,0.655,32230.2,192.8,192.8,191.8,4,4,4,1306,1172,1447,1147,1033,158.7,139,162,64.64,-0.002427,184.7,0.122,0.112,0.134,1083,1033,1100,990,990,990,968.9,968.4,969.3,21.1,20.7,21.6,0.793,0.687,0.87,0.609,0.498,0.648,0.029,0.023,0.031,1.7,1.47,1.82,0.08,0.068,0.088,19.44,18.87,20.09,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,49.18,48.47,49.78,47.96,47.5,48.2,0,0,0,0,0,0,1.07,0,0.135,0.12,0.83,0.17,40.8
-470196000000,1955,2,1954,5,19,7,1.04,0.098,0.665,30289.8,188.5,188.5,180.3,4,4,4,1722,1485,1953,1560,1323,162,162,162,460,222.9,690.5,0.0947,0.083,0.109,1100,1100,1100,990,990,990,970.2,969.4,970.9,19.8,19.1,20.6,0.913,0.887,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.86,1.84,1.87,0.094,0.089,0.098,17.94,17.18,18.73,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.99,43.95,48.1,45.07,43.07,47.13,0,0,0,0,0,0,1,0,0.375,0.094,0.64,0.36,29.1
-469591200000,1955,2,1954,5,20,7,1.34,0.098,0.665,27698.7,170.1,170.1,164.9,4,4,4,2223,2020,2411,2061,1858,162,162,162,961.3,757.8,1149,0.0731,0.0672,0.0802,1100,1100,1100,990,990,990,971.6,971.1,972.1,18.4,17.9,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.49,16.03,16.98,0.946,0.945,0.948,0.979,0.978,0.98,0.927,0.924,0.929,42.08,40.87,43.4,41.22,39.96,42.54,0,0,0,0,0,0,0.916,0,0.675,0.073,0.5,0.5,20.7
-468986400000,1955,2,1954,5,21,7,1.53,0.098,0.665,26317.2,158.8,158.8,156.6,4,4,4,2526,2450,2671,2364,2288,162,162,162,1264,1188,1409,0.0642,0.0606,0.0661,1100,1100,1100,990,990,990,972.4,972.2,972.7,17.6,17.3,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.76,15.41,15.94,0.944,0.943,0.945,0.976,0.974,0.977,0.922,0.918,0.923,40.11,39.16,40.61,39.16,38.15,39.69,0,0,0,0,0,0,0.87,0,0.865,0.064,0.43,0.57,17.2
-468381600000,1955,2,1954,5,22,7,1.65,0.138,0.665,25351.8,152.6,152.6,150.9,4,4,4,2733,2671,2782,2505,2442,228,162,239,1405,1342,1443,0.0833,0.0606,0.0892,1100,1100,1100,990,990,990,972.9,972.7,973,17.1,17,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.26,15.14,15.41,0.942,0.942,0.943,0.973,0.973,0.974,0.917,0.916,0.918,38.76,38.44,39.16,37.73,37.39,38.15,0,0,0,0,0,0,0.838,0,0.985,0.084,0.4,0.6,15.4
-467776800000,1955,3,1954,6,23,7,1.66,0.145,0.665,25291.2,150.6,150.6,150.5,4,4,4,2746,2743,2769,2507,2504,239,239,239,1407,1404,1430,0.087,0.0863,0.0871,1100,1100,1100,990,990,990,972.9,972.9,973,17.1,17,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.22,15.17,15.23,0.942,0.942,0.942,0.973,0.973,0.973,0.917,0.916,0.917,38.67,38.52,38.7,37.64,37.48,37.66,0,0,0,0,0,0,0.836,0,0.995,0.087,0.4,0.6,15.2
-467172000000,1955,3,1954,6,24,7,1.69,0.145,0.665,25100.3,150.6,150.6,149.4,4,4,4,2788,2743,2840,2549,2504,239,239,239,1449,1404,1501,0.0857,0.0841,0.0871,1100,1100,1100,990,990,990,973,972.9,973.1,17,16.9,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.12,15,15.23,0.941,0.941,0.942,0.973,0.972,0.973,0.916,0.914,0.917,38.4,38.06,38.7,37.35,36.99,37.66,0,0,0,0,0,0,0.83,0,1.025,0.086,0.39,0.61,14.9
-466567200000,1955,3,1954,6,25,7,1.94,0.145,0.665,23304,145.9,145.9,138.7,4,4,4,3200,2915,3488,2961,2676,239,239,239,1861,1576,2149,0.075,0.0685,0.082,1100,1100,1100,990,990,990,974,973.3,974.6,16,15.4,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.16,13.53,14.82,0.936,0.932,0.94,0.97,0.97,0.971,0.908,0.904,0.912,35.75,34.02,37.56,34.68,33,36.46,0,0,0,0,0,0,0.771,0,1.275,0.075,0.34,0.66,12
-465962400000,1955,3,1954,6,26,7,2.23,0.159,0.665,21433.7,130.9,130.9,127.6,4,4,4,3684,3537,3803,3421,3298,263,239,295,2321,2198,2408,0.0713,0.0644,0.079,1100,1100,1100,990,990,990,975,974.7,975.3,15,14.7,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13.11,12.86,13.43,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,32.88,32.18,33.73,31.9,31.22,32.72,0,0,0,0,0,0,0.709,0,1.565,0.071,0.3,0.7,9.61
-465357600000,1955,4,1954,7,27,7,2.17,0.178,0.665,21776.1,131.8,131.8,129.6,4,4,4,3593,3496,3710,3298,3201,295,295,295,2198,2101,2315,0.0821,0.0795,0.0844,1100,1100,1100,990,990,990,974.8,974.6,975.1,15.2,14.9,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.31,13.06,13.51,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,33.41,32.73,33.97,32.4,31.75,32.95,0,0,0,0,0,0,0.72,0,1.505,0.082,0.31,0.69,10
-464752800000,1955,4,1954,7,28,7,2.05,0.178,0.665,22567.7,137.3,137.3,134.3,4,4,4,3384,3251,3467,3089,2956,295,295,295,1989,1856,2072,0.0872,0.0851,0.0907,1100,1100,1100,990,990,990,974.4,974.1,974.6,15.6,15.4,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.75,13.58,14.03,0.934,0.932,0.935,0.97,0.97,0.97,0.906,0.904,0.907,34.62,34.14,35.39,33.58,33.11,34.33,0,0,0,0,0,0,0.746,0,1.385,0.087,0.32,0.68,11
-464148000000,1955,4,1954,7,29,7,1.9,0.178,0.665,23495.5,143,143,139.9,4,4,4,3145,3021,3228,2850,2726,295,295,295,1750,1626,1833,0.0939,0.0914,0.0977,1100,1100,1100,990,990,990,973.9,973.6,974,16.1,16,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.27,14.08,14.56,0.937,0.935,0.938,0.97,0.97,0.97,0.909,0.907,0.91,36.04,35.53,36.85,34.96,34.46,35.75,0,0,0,0,0,0,0.777,0,1.235,0.094,0.35,0.65,12.4
-463543200000,1955,4,1954,7,30,7,1.73,0.177,0.665,24725.2,149.9,149.9,147.2,4,4,4,2868,2769,2964,2575,2493,292.3,276,295,1475,1393,1569,0.102,0.0995,0.105,1100,1100,1100,990,990,990,973.2,973,973.4,16.8,16.6,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.93,14.7,15.17,0.941,0.939,0.942,0.971,0.97,0.973,0.914,0.911,0.916,37.87,37.23,38.52,36.79,36.12,37.48,0,0,0,0,0,0,0.818,0,1.065,0.1,0.38,0.62,14.3
-462938400000,1955,5,1954,8,31,7,1.59,0.167,0.665,25805.5,156.2,156.2,153.6,4,4,4,2636,2543,2716,2360,2267,276,276,276,1260,1167,1340,0.105,0.102,0.109,1100,1100,1100,990,990,990,972.6,972.4,972.8,17.4,17.2,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.49,15.3,15.72,0.943,0.942,0.944,0.975,0.974,0.976,0.919,0.917,0.921,39.4,38.87,40,38.4,37.85,39.04,0,0,0,0,0,0,0.853,0,0.925,0.11,0.42,0.58,16.2
-462333600000,1955,5,1954,8,32,7,1.46,0.167,0.665,26833.7,162,162,159.7,4,4,4,2416,2335,2517,2140,2059,276,276,276,1040,959.2,1141,0.114,0.11,0.118,1100,1100,1100,990,990,990,972.1,971.9,972.3,17.9,17.7,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.02,15.78,16.22,0.945,0.944,0.946,0.978,0.976,0.979,0.924,0.922,0.926,40.84,40.17,41.36,39.93,39.22,40.49,0,0,0,0,0,0,0.887,0,0.795,0.11,0.46,0.54,18.4
-461728800000,1955,5,1954,8,33,7,1.37,0.167,0.665,27541.3,165.7,165.7,163.9,4,4,4,2262,2195,2327,1986,1919,276,276,276,886.4,819.2,951.4,0.122,0.119,0.126,1100,1100,1100,990,990,990,971.7,971.6,971.9,18.3,18.1,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.39,16.24,16.55,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.83,41.41,42.27,40.98,40.54,41.42,0,0,0,0,0,0,0.911,0,0.705,0.12,0.49,0.51,20.1
-461124000000,1955,5,1954,8,34,7,1.29,0.167,0.665,28129.1,168.7,168.7,167.4,4,4,4,2126,2077,2188,1850,1801,276,276,276,750.2,700.8,811.8,0.13,0.126,0.133,1100,1100,1100,990,990,990,971.4,971.3,971.6,18.6,18.4,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.72,16.57,16.84,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.71,42.31,43.03,41.86,41.47,42.17,0,0,0,0,0,0,0.93,0,0.625,0.13,0.52,0.48,21.8
-460519200000,1955,5,1954,8,35,7,1.16,0.159,0.665,29108.9,176.4,176.4,173.3,4,4,4,1925,1832,2028,1663,1575,262.4,257,276,562.6,475.3,652.4,0.136,0.132,0.14,1100,1100,1100,990,990,990,970.9,970.6,971.2,19.1,18.8,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.1,17.27,16.96,17.57,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.2,43.35,45,43.32,42.48,44.1,0,0,0,0,0,0,0.963,0,0.495,0.14,0.57,0.43,25.1
-459914400000,1955,6,1954,9,36,7,1.03,0.155,0.665,30429.3,184.1,184.1,181.1,4,4,4,1695,1610,1808,1438,1353,257,257,257,338.5,252.5,450.8,0.152,0.142,0.16,1100,1100,1100,990,990,990,970.1,969.8,970.5,19.9,19.5,20.2,0.923,0.918,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.093,0.096,18.01,17.65,18.3,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.21,45.22,46.96,45.28,44.31,46.02,0,0,0,0,0,0,1.01,0,0.365,0.15,0.65,0.35,29.5
-459309600000,1955,6,1954,9,37,7,0.886,0.155,0.665,31804.5,192.1,192.1,189.3,4,4,4,1466,1392,1560,1209,1135,257,257,257,108.5,35.12,202.6,0.176,0.165,0.185,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.875,0.842,0.914,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.79,1.86,0.088,0.086,0.092,18.8,18.46,19.07,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.29,47.39,49.01,47.33,46.44,48.03,0,0,0,0,0,0,1.05,0,0.221,0.17,0.75,0.25,35.9
-458704800000,1955,6,1954,9,38,7,0.757,0.155,0.601,30398.9,192.8,192.8,180.9,4,4,4,1252,1167,1366,995.3,909.7,257,257,257,1.278,-0.001672,8.946,0.206,0.188,0.22,994,909.7,1100,990,990,990,968.7,968.4,969.1,21.3,20.9,21.6,0.677,0.568,0.831,0.472,0.379,0.648,0.022,0.018,0.031,1.42,1.2,1.78,0.067,0.055,0.085,19.88,19.17,20.38,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,46.17,43.4,49.26,45.24,42.53,48.2,0,0,0,0,0,0,1.01,0,0.156,0.2,0.79,0.21,40.2
-458100000000,1955,6,1954,9,39,7,0.646,0.148,0.498,26247.2,164.2,164.2,156.2,4,3,3.857142857142857,1068,997.7,1128,824.1,770.7,244.1,227,257,-0.0001945,-0.0004874,0.0001213,0.228,0.214,0.239,824.1,770.7,870.7,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.487,0.434,0.533,0.338,0.312,0.36,0.015,0.014,0.017,1.06,0.996,1.13,0.048,0.045,0.052,20.83,20.57,21.08,0.954,0.953,0.956,0.977,0.974,0.98,0.932,0.928,0.937,41.95,39.2,50.79,40.78,38.19,48.2,0,0,0,0,0,0,0.868,0,0.148,0.23,0.77,0.23,40.6
-457495200000,1955,7,1954,10,40,7,0.54,0.137,0.403,22235,144.6,144.6,132.4,3,3,3,892.7,817.7,971.4,665.7,590.7,227,227,227,0.00006997,-0.0001302,0.0003638,0.255,0.234,0.278,665.7,590.7,744.4,990,990,990,967.5,967.2,967.8,22.5,22.2,22.8,0.353,0.308,0.41,0.246,0.196,0.298,0.011,0.0086,0.013,0.841,0.712,0.985,0.037,0.031,0.044,21.69,21.23,22.12,0.956,0.953,0.957,0.98,0.978,0.98,0.936,0.932,0.938,45.07,40.72,49.42,44.12,39.81,48.2,0,0,0,0,0,0,0.735,0,0.137,0.25,0.75,0.25,41.2
-456890400000,1955,7,1954,10,41,7,0.439,0.137,0.302,17167.2,114.8,114.8,102.2,3,2,2.5714285714285716,726.2,666.8,794.3,499.2,439.8,227,227,227,0.0000411,-0.0002002,0.0002916,0.314,0.286,0.34,499.2,439.8,567.3,990,990,990,966.8,966.6,967.1,23.2,22.9,23.4,0.256,0.222,0.294,0.138,0.107,0.18,0.006,0.0045,0.0078,0.605,0.561,0.672,0.026,0.024,0.029,22.59,22.25,22.86,0.952,0.946,0.958,0.975,0.97,0.98,0.929,0.918,0.938,42.05,35.1,50.56,40.83,34.05,48.2,0,0,0,0,0,0,0.568,0,0.137,0.31,0.69,0.31,39.1
-456285600000,1955,7,1954,10,42,7,0.374,0.137,0.237,13898.7,91.19,91.19,82.73,2,2,2,618.2,583,659.9,391.2,356,227,227,227,-0.00001625,-0.0002499,0.0004706,0.368,0.344,0.389,391.2,356,432.9,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.202,0.189,0.218,0.0836,0.067,0.103,0.0035,0.0028,0.0044,0.492,0.439,0.556,0.021,0.018,0.024,23.14,22.9,23.34,0.953,0.949,0.957,0.978,0.973,0.98,0.932,0.924,0.938,42.29,38.68,46.53,41.37,37.64,45.6,0,0,0,0,0,0,0.46,0,0.137,0.37,0.63,0.37,37.2
-455680800000,1955,7,1954,10,43,7,0.334,0.137,0.196,11528.6,71.75,71.75,68.62,2,2,2,551.6,527.3,566.9,324.6,300.3,227,227,227,-0.000002819,-0.0004311,0.0003105,0.412,0.4,0.43,324.6,300.3,339.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.178,0.17,0.184,0.0522,0.0408,0.0594,0.0022,0.0017,0.0025,0.392,0.356,0.415,0.016,0.015,0.017,23.53,23.43,23.67,0.945,0.941,0.947,0.97,0.97,0.97,0.916,0.913,0.919,35.37,32.81,36.99,34.31,31.82,35.88,0,0,0,0,0,0,0.381,0,0.138,0.41,0.59,0.41,34.5
-455076000000,1955,8,1954,11,44,7,0.304,0.111,0.193,11410.7,72.18,72.18,67.92,2,2,2,502.5,479.6,523,318.5,295.6,184,184,184,0.00000232,-0.0001756,0.0002534,0.367,0.352,0.384,318.5,295.6,339,990,990,990,965.9,965.8,966,24.1,24,24.2,0.173,0.165,0.18,0.0493,0.0385,0.059,0.002,0.0016,0.0025,0.38,0.345,0.411,0.016,0.014,0.017,23.76,23.64,23.9,0.944,0.94,0.947,0.97,0.97,0.97,0.915,0.912,0.918,35.01,32.55,37.21,33.96,31.58,36.09,0,0,0,0,0,0,0.377,0,0.111,0.37,0.63,0.37,37.5
-454471200000,1955,8,1954,11,45,7,0.283,0.111,0.172,10192.7,63.16,63.16,60.67,2,2,2,467.9,459.3,479.6,283.9,275.3,184,184,184,0.0001481,-0.0002799,0.0004728,0.393,0.384,0.401,283.9,275.3,295.6,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.161,0.158,0.165,0.033,0.0289,0.0385,0.0014,0.0012,0.0016,0.328,0.315,0.345,0.013,0.013,0.014,23.97,23.9,24.02,0.937,0.936,0.94,0.97,0.97,0.97,0.909,0.908,0.912,31.27,30.33,32.55,30.34,29.42,31.58,0,0,0,0,0,0,0.337,0,0.111,0.39,0.61,0.39,36
-453866400000,1955,8,1954,11,46,7,0.269,0.111,0.158,9362.71,58.84,58.84,55.73,2,2,2,444.7,426.6,459.3,260.7,242.6,184,184,184,0.00002916,-0.000385,0.0004728,0.414,0.401,0.431,260.7,242.6,275.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.153,0.146,0.158,0.0225,0.0164,0.0289,0.00092,0.00067,0.0012,0.294,0.269,0.315,0.012,0.011,0.013,24.11,24.02,24.21,0.932,0.927,0.936,0.97,0.97,0.97,0.904,0.9,0.908,28.73,26.72,30.33,27.87,25.91,29.42,0,0,0,0,0,0,0.31,0,0.111,0.41,0.59,0.41,34.8
-453261600000,1955,8,1954,11,47,7,0.247,0.111,0.136,8193.28,50.91,50.91,48.77,2,1,1.2857142857142858,409.1,398.1,422.5,225.1,214.1,184,184,184,0.0000856,-0.0002152,0.0004998,0.45,0.436,0.462,225.1,214.1,238.5,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.14,0.136,0.145,0.0149,0.014,0.016,0.00061,0.00057,0.00065,0.356,0.262,0.41,0.014,0.011,0.017,24.2,24.13,24.25,0.948,0.925,0.959,0.977,0.97,0.98,0.927,0.897,0.939,43.19,25.99,52.05,41.53,25.21,48.2,0,0,0,0,0,0,0.271,0,0.111,0.45,0.55,0.45,33.2
