datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
409788000000,1982,12,1982,3,13,7,0.359,0.075,0.284,16195.2,96.4,96.4,96.4,2,2,2,593.4,571.9,608.8,469.4,453.9,124,118,139,-0.00005475,-0.00034,0.00008168,0.209,0.196,0.228,469.4,453.9,483.8,990,990,990,966.3,966.2,966.3,23.7,23.7,23.8,0.225,0.215,0.232,0.121,0.113,0.127,0.0051,0.0048,0.0054,0.605,0.577,0.629,0.025,0.024,0.027,23.13,23.06,23.25,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.93,49.57,52.3,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.075,0.21,0.79,0.21,45.1
410392800000,1983,1,1982,4,14,7,0.387,0.0841,0.302,17228.1,106.4,106.4,102.5,3,2,2.7142857142857144,639.1,615.6,654.2,500.1,476.6,139,139,139,-0.00004887,-0.0002499,0.00007513,0.218,0.212,0.226,500.1,476.6,515.2,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.244,0.231,0.253,0.136,0.124,0.145,0.0058,0.0052,0.0062,0.579,0.544,0.633,0.025,0.023,0.027,22.96,22.91,23.02,0.95,0.946,0.956,0.973,0.97,0.98,0.924,0.918,0.937,40.58,35.43,52.21,38.77,34.37,48.2,0,0,0,0,0,0,0.57,0,0.085,0.22,0.78,0.22,44.5
410997600000,1983,1,1982,4,15,7,0.422,0.0841,0.338,19370.3,122.4,122.4,115.3,3,3,3,698.5,682.3,733.8,559.5,543.3,139,139,139,-0.0002751,-0.0004011,-0.00009786,0.199,0.189,0.204,559.5,543.3,594.8,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.278,0.269,0.298,0.175,0.164,0.198,0.0075,0.007,0.0086,0.647,0.62,0.707,0.028,0.027,0.031,22.66,22.46,22.75,0.951,0.95,0.954,0.975,0.973,0.98,0.927,0.924,0.934,39.42,38.39,41.66,38.43,37.34,40.81,0,0,0,0,0,0,0.641,0,0.084,0.2,0.8,0.2,45.9
411602400000,1983,1,1982,4,16,7,0.442,0.0841,0.358,20490.3,122.4,122.4,122,3,3,3,731.6,728.5,733.8,592.6,589.5,139,139,139,-0.0001413,-0.0002986,0.00006857,0.19,0.189,0.191,592.6,589.5,594.8,990,990,990,966.8,966.8,966.8,23.2,23.2,23.2,0.297,0.295,0.298,0.197,0.195,0.198,0.0085,0.0084,0.0086,0.703,0.698,0.707,0.03,0.03,0.031,22.47,22.46,22.49,0.954,0.954,0.954,0.979,0.979,0.98,0.934,0.933,0.934,41.52,41.32,41.66,40.66,40.45,40.81,0,0,0,0,0,0,0.678,0,0.084,0.19,0.81,0.19,46.4
412207200000,1983,1,1982,4,17,7,0.456,0.0841,0.372,21181.9,128.7,128.7,126.1,3,3,3,753.9,739.6,768.4,614.9,600.6,139,139,139,-0.00006163,-0.0004823,0.0002369,0.185,0.181,0.188,614.9,600.6,629.4,990,990,990,966.9,966.9,967,23.1,23,23.1,0.309,0.301,0.318,0.212,0.202,0.221,0.0092,0.0087,0.0096,0.74,0.716,0.765,0.032,0.031,0.033,22.34,22.26,22.42,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.89,42.02,43.76,42.03,41.18,42.89,0,0,0,0,0,0,0.7,0,0.084,0.18,0.82,0.18,46.5
412812000000,1983,1,1982,4,18,7,0.484,0.083,0.401,22588.4,137.6,137.6,134.5,3,3,3,799.7,779.4,817.7,662.4,640.4,137.3,137,139,8.776e-7,-0.0003586,0.0004146,0.172,0.168,0.178,662.4,640.4,680.7,990,990,990,967.1,967,967.2,22.9,22.8,23,0.335,0.324,0.345,0.243,0.229,0.256,0.011,0.01,0.011,0.819,0.783,0.849,0.036,0.034,0.037,22.08,21.98,22.2,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.73,44.42,46.81,44.82,43.53,45.87,0,0,0,0,0,0,0.747,0,0.083,0.17,0.83,0.17,46.7
413416800000,1983,2,1982,5,19,7,0.502,0.0829,0.419,23463.4,142.4,142.4,139.7,3,3,3,830.2,819.3,847.1,693.2,682.3,137,137,137,-0.000004968,-0.0004875,0.0003638,0.165,0.162,0.167,693.2,682.3,710.1,990,990,990,967.2,967.2,967.3,22.8,22.7,22.8,0.352,0.346,0.361,0.264,0.257,0.275,0.012,0.011,0.012,0.87,0.852,0.899,0.038,0.037,0.04,21.91,21.81,21.97,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.5,46.89,48.45,46.55,45.96,47.48,0,0,0,0,0,0,0.776,0,0.083,0.17,0.83,0.17,46.7
414021600000,1983,2,1982,5,20,7,0.512,0.0829,0.429,23901.9,142.4,142.4,142.3,3,3,3,846.1,843.5,847.1,709.1,706.5,137,137,137,-0.0002443,-0.0004875,0.0003638,0.162,0.162,0.162,709.1,706.5,710.1,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.361,0.359,0.361,0.275,0.273,0.275,0.012,0.012,0.012,0.897,0.893,0.899,0.039,0.039,0.04,21.82,21.81,21.83,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.39,48.25,48.45,47.42,47.29,47.48,0,0,0,0,0,0,0.79,0,0.083,0.16,0.84,0.16,46.7
414626400000,1983,2,1982,5,21,7,0.528,0.0829,0.445,24175.2,144.6,144.6,143.9,3,3,3,873.3,843.5,905.4,736.3,706.5,137,137,137,0.00005703,-0.0004875,0.0004143,0.157,0.151,0.162,736.3,706.5,768.4,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.381,0.359,0.409,0.292,0.273,0.311,0.013,0.012,0.014,0.947,0.893,1,0.042,0.039,0.045,21.66,21.47,21.83,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.87,48.25,51.59,47.97,47.29,48.2,0,0,0,0,0,0,0.799,0,0.083,0.16,0.84,0.16,45.8
415231200000,1983,2,1982,5,22,7,0.568,0.0787,0.489,26494.2,160.3,160.3,157.7,4,4,4,938.8,924.7,952.4,808.7,787.7,130.1,129,137,-0.00009153,-0.0004368,0.0001138,0.139,0.135,0.148,808.7,787.7,823.4,990,990,990,967.7,967.6,967.7,22.3,22.3,22.4,0.446,0.426,0.46,0.33,0.32,0.338,0.015,0.014,0.015,0.992,0.955,1.02,0.044,0.043,0.046,21.35,21.27,21.45,0.953,0.953,0.954,0.977,0.975,0.978,0.931,0.929,0.933,40.36,39.46,40.96,39.43,38.47,40.07,0,0,0,0,0,0,0.876,0,0.079,0.14,0.86,0.14,46.6
415836000000,1983,3,1982,6,23,7,0.611,0.078,0.533,28462.5,174.5,174.5,169.4,4,4,4,1010,957.9,1043,881.1,828.9,129,129,129,-0.0001079,-0.0004109,0.0003652,0.128,0.124,0.135,881.1,828.9,913.8,990,990,990,967.9,967.7,968,22.1,22,22.3,0.513,0.465,0.543,0.365,0.34,0.381,0.017,0.015,0.017,1.12,1.03,1.17,0.051,0.046,0.053,20.96,20.79,21.24,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.933,0.936,43.23,41.18,44.51,42.35,40.3,43.62,0,0,0,0,0,0,0.941,0,0.078,0.13,0.87,0.13,46.6
416440800000,1983,3,1982,6,24,7,0.65,0.078,0.572,30102.2,180.4,180.4,179.2,4,4,4,1075,1051,1083,945.5,921.5,129,129,129,0.0002502,-0.00003874,0.0004175,0.12,0.119,0.123,945.5,921.5,953.9,990,990,990,968.1,968.1,968.2,21.9,21.8,21.9,0.572,0.55,0.579,0.397,0.385,0.401,0.018,0.018,0.018,1.23,1.19,1.24,0.056,0.054,0.057,20.64,20.6,20.75,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.71,44.8,46.02,44.79,43.91,45.1,0,0,0,0,0,0,0.995,0,0.078,0.12,0.88,0.12,46.3
417045600000,1983,3,1982,6,25,7,0.659,0.078,0.581,30489.8,185.3,185.3,181.5,4,4,4,1090,1083,1117,961.3,953.9,129,129,129,-0.0002462,-0.0004874,0.0004175,0.118,0.115,0.119,961.3,953.9,988,990,990,990,968.2,968.2,968.3,21.8,21.7,21.8,0.587,0.579,0.616,0.404,0.401,0.417,0.019,0.018,0.019,1.26,1.24,1.31,0.058,0.057,0.06,20.56,20.42,20.6,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.3,46.02,47.28,45.37,45.1,46.33,0,0,0,0,0,0,1.01,0,0.078,0.12,0.88,0.12,46.3
417650400000,1983,3,1982,6,26,7,0.664,0.0829,0.581,30438.4,182.4,182.4,181.2,4,4,4,1098,1096,1108,961,948.5,137.1,129,148,-0.0001756,-0.0001762,-0.0001721,0.125,0.118,0.135,961,948.5,967.5,990,990,990,968.2,968.2,968.2,21.8,21.8,21.8,0.59,0.584,0.594,0.404,0.398,0.407,0.019,0.018,0.019,1.26,1.24,1.27,0.058,0.057,0.058,20.53,20.5,20.55,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.22,45.66,46.53,45.3,44.75,45.6,0,0,0,0,0,0,1.01,0,0.083,0.12,0.87,0.13,45.8
418255200000,1983,4,1982,7,27,7,0.656,0.0895,0.566,29776.4,178,178,177.2,4,4,4,1085,1080,1089,936.5,932,148,148,148,-0.0002302,-0.0004874,0.0004175,0.136,0.136,0.137,936.5,932,941.5,990,990,990,968.2,968.2,968.2,21.8,21.8,21.8,0.573,0.569,0.577,0.392,0.39,0.395,0.018,0.018,0.018,1.22,1.22,1.23,0.056,0.056,0.056,20.61,20.59,20.63,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.21,45.05,45.4,44.31,44.14,44.49,0,0,0,0,0,0,0.985,0,0.09,0.14,0.86,0.14,45.4
418860000000,1983,4,1982,7,28,7,0.651,0.0756,0.575,30259.3,180.7,180.7,180.1,4,4,4,1076,1073,1080,951.2,948.3,125,125,125,-0.0001613,-0.0003248,-0.00003874,0.116,0.116,0.116,951.2,948.3,955,990,990,990,968.1,968.1,968.2,21.9,21.8,21.9,0.579,0.576,0.582,0.399,0.398,0.401,0.018,0.018,0.018,1.24,1.24,1.25,0.057,0.057,0.057,20.62,20.6,20.63,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.95,45.84,46.09,45.03,44.92,45.17,0,0,0,0,0,0,1,0,0.076,0.12,0.88,0.12,46.5
419464800000,1983,4,1982,7,29,7,0.656,0.0756,0.581,30487.1,183.1,183.1,181.5,4,4,4,1085,1080,1096,960.4,955,125,125,125,-0.00003192,-0.0004874,0.0004175,0.115,0.114,0.116,960.4,955,971.5,990,990,990,968.2,968.2,968.2,21.8,21.8,21.8,0.587,0.582,0.597,0.404,0.401,0.409,0.018,0.018,0.019,1.26,1.25,1.28,0.058,0.057,0.059,20.57,20.52,20.6,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.29,46.09,46.71,45.37,45.17,45.77,0,0,0,0,0,0,1.01,0,0.075,0.12,0.89,0.11,46.5
420069600000,1983,4,1982,7,30,7,0.655,0.0775,0.578,30346.5,181.6,181.6,180.6,4,4,4,1083,1080,1086,955.3,933,128.1,125,147,0.00005289,-0.0004874,0.0004175,0.118,0.115,0.136,955.3,933,961.4,990,990,990,968.2,968.2,968.2,21.8,21.8,21.8,0.583,0.563,0.588,0.401,0.391,0.404,0.018,0.018,0.019,1.25,1.21,1.26,0.057,0.055,0.058,20.59,20.57,20.64,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.08,45.1,46.33,45.16,44.2,45.4,0,0,0,0,0,0,1,0,0.077,0.12,0.88,0.12,46.3
420674400000,1983,5,1982,8,31,7,0.649,0.0889,0.56,29511.7,176.8,176.8,175.7,4,4,4,1072,1060,1080,925.3,913,147,147,147,-0.0001155,-0.0003248,0.00009517,0.137,0.136,0.139,925.3,913,933,990,990,990,968.1,968.1,968.2,21.9,21.8,21.9,0.556,0.545,0.563,0.387,0.381,0.391,0.018,0.017,0.018,1.2,1.18,1.21,0.055,0.054,0.055,20.68,20.64,20.74,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.81,44.34,45.1,43.92,43.46,44.2,0,0,0,0,0,0,0.976,0,0.089,0.14,0.86,0.14,45.5
421279200000,1983,5,1982,8,32,7,0.624,0.0889,0.535,28490.8,173.8,173.8,169.6,4,4,4,1032,997.7,1060,885.4,850.7,147,147,147,-0.00008473,-0.0004109,0.0001772,0.142,0.139,0.147,885.4,850.7,913,990,990,990,968,967.9,968.1,22,21.9,22.1,0.519,0.488,0.545,0.368,0.351,0.381,0.017,0.016,0.017,1.13,1.07,1.18,0.051,0.048,0.054,20.87,20.74,21.04,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.26,41.88,44.34,42.4,41.04,43.46,0,0,0,0,0,0,0.942,0,0.089,0.14,0.86,0.14,45.7
421884000000,1983,5,1982,8,33,7,0.575,0.0889,0.486,25882.6,160.7,160.7,154.1,4,3,3.7142857142857144,950.6,924.7,976.8,803.6,777.7,147,147,147,0.0000163,-0.0004368,0.0003652,0.154,0.15,0.159,803.6,777.7,829.8,990,990,990,967.7,967.6,967.8,22.3,22.2,22.4,0.445,0.421,0.469,0.328,0.315,0.341,0.015,0.014,0.015,1.01,0.97,1.03,0.045,0.043,0.046,21.29,21.16,21.38,0.954,0.953,0.956,0.978,0.975,0.98,0.933,0.929,0.937,43.74,39.64,52.24,41.96,38.66,48.2,0,0,0,0,0,0,0.856,0,0.089,0.15,0.85,0.15,45
422488800000,1983,5,1982,8,34,7,0.519,0.0889,0.43,23594.9,144.6,144.6,140.4,3,3,3,858.3,801,914.1,711.3,654,147,147,147,-0.0001537,-0.0004756,0.0001277,0.172,0.161,0.184,711.3,654,767.1,990,990,990,967.3,967.1,967.6,22.7,22.4,22.9,0.369,0.332,0.411,0.276,0.238,0.31,0.012,0.01,0.014,0.906,0.806,1.01,0.04,0.035,0.045,21.76,21.44,22.09,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.38,45.16,51.41,46.82,44.26,48.2,0,0,0,0,0,0,0.78,0,0.089,0.17,0.83,0.17,45.5
423093600000,1983,5,1982,8,35,7,0.441,0.0768,0.364,20806.7,129.1,129.1,123.8,3,3,3,729,682.3,779.4,602,563.3,127,119,147,-0.00001718,-0.0004011,0.0004146,0.174,0.159,0.193,602,563.3,632.4,990,990,990,966.8,966.6,967,23.2,23,23.4,0.301,0.278,0.319,0.203,0.177,0.223,0.0088,0.0076,0.0097,0.717,0.651,0.77,0.031,0.028,0.033,22.47,22.21,22.72,0.954,0.952,0.955,0.979,0.976,0.98,0.934,0.928,0.936,42.17,39.82,43.92,41.28,38.85,43.04,0,0,0,0,0,0,0.688,0,0.077,0.17,0.83,0.17,47.2
423698400000,1983,6,1982,9,36,7,0.369,0.072,0.297,17084.8,113.4,113.4,101.7,3,2,2.4285714285714284,609.8,566.9,666.8,490.8,447.9,119,119,119,-0.00009999,-0.0003788,0.0002916,0.196,0.178,0.21,490.8,447.9,547.8,990,990,990,966.3,966.2,966.6,23.7,23.4,23.8,0.237,0.213,0.269,0.133,0.11,0.167,0.0056,0.0046,0.0071,0.593,0.544,0.627,0.025,0.023,0.027,23.07,22.81,23.28,0.953,0.946,0.958,0.976,0.97,0.98,0.931,0.918,0.939,44.91,35.67,52.2,43.07,34.6,48.2,0,0,0,0,0,0,0.565,0,0.072,0.2,0.8,0.2,46.3
424303200000,1983,6,1982,9,37,7,0.321,0.072,0.249,14899.1,95.22,95.22,88.69,2,2,2,530,505,562.8,411,386,119,119,119,-0.0001034,-0.0004311,0.0002114,0.225,0.211,0.236,411,386,443.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.2,0.191,0.212,0.093,0.0812,0.108,0.0039,0.0034,0.0045,0.513,0.475,0.562,0.021,0.02,0.024,23.5,23.31,23.65,0.955,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.939,45.25,42.67,48.58,44.34,41.82,47.61,0,0,0,0,0,0,0.493,0,0.072,0.22,0.78,0.22,46.4
424908000000,1983,6,1982,9,38,7,0.286,0.072,0.214,12877.6,80.24,80.24,76.65,2,2,2,473.5,459.3,489.3,354.5,340.3,119,119,119,-0.00002876,-0.0004048,0.0004728,0.251,0.243,0.259,354.5,340.3,370.3,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.18,0.175,0.186,0.0663,0.0596,0.0738,0.0027,0.0024,0.003,0.428,0.407,0.452,0.018,0.017,0.019,23.84,23.75,23.93,0.949,0.947,0.951,0.975,0.971,0.978,0.925,0.92,0.93,39.32,37.8,41.02,38.33,36.72,40.12,0,0,0,0,0,0,0.426,0,0.072,0.25,0.75,0.25,45
425512800000,1983,6,1982,9,39,7,0.27,0.0691,0.201,12050.9,72.62,72.62,71.73,2,2,2,446.5,435.5,455.7,332.2,326.5,114.3,108,119,-0.00002599,-0.000385,0.0003205,0.256,0.244,0.267,332.2,326.5,336.7,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.172,0.169,0.174,0.0558,0.0531,0.0579,0.0023,0.0022,0.0024,0.394,0.386,0.401,0.016,0.016,0.016,24,23.95,24.05,0.946,0.945,0.946,0.97,0.97,0.97,0.917,0.917,0.918,36.97,36.32,37.42,35.87,35.23,36.31,0,0,0,0,0,0,0.399,0,0.069,0.26,0.74,0.26,44.6
426117600000,1983,7,1982,10,40,7,0.255,0.0653,0.189,11376,69.86,69.86,67.71,2,2,2,420.8,413.7,431,312.8,305.7,108,108,108,-0.00001563,-0.0002243,0.0003522,0.257,0.251,0.261,312.8,305.7,323,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.164,0.161,0.168,0.0466,0.0433,0.0514,0.0019,0.0018,0.0021,0.364,0.354,0.379,0.015,0.014,0.016,24.14,24.08,24.18,0.943,0.941,0.944,0.97,0.97,0.97,0.914,0.913,0.916,34.9,34.13,36.01,33.86,33.11,34.93,0,0,0,0,0,0,0.376,0,0.066,0.26,0.74,0.26,44.6
426722400000,1983,7,1982,10,41,7,0.241,0.0816,0.16,9567.42,60.12,60.12,56.95,2,2,2,399,389.1,413.7,264,254.1,135,135,135,0.000231,-0.0002152,0.0004998,0.339,0.326,0.347,264,254.1,278.7,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.15,0.146,0.155,0.0236,0.019,0.0306,0.00096,0.00077,0.0012,0.294,0.279,0.316,0.012,0.011,0.013,24.31,24.22,24.38,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,29.36,28.27,30.99,28.47,27.42,30.06,0,0,0,0,0,0,0.316,0,0.081,0.34,0.66,0.34,39.7
427327200000,1983,7,1982,10,42,7,0.227,0.0816,0.145,8675.13,53.03,53.03,51.64,2,2,2,374.5,370.4,380.8,239.5,235.4,135,135,135,-0.00008283,-0.0002322,0.0001664,0.361,0.354,0.365,239.5,235.4,245.8,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.141,0.139,0.143,0.0161,0.0158,0.0166,0.00065,0.00064,0.00067,0.261,0.257,0.268,0.011,0.01,0.011,24.47,24.43,24.49,0.926,0.925,0.928,0.97,0.97,0.97,0.898,0.897,0.9,26.62,26.14,27.33,25.82,25.36,26.51,0,0,0,0,0,0,0.287,0,0.082,0.36,0.64,0.36,38.2
427932000000,1983,7,1982,10,43,7,0.213,0.0816,0.132,7996.93,48.2,48.2,47.6,1,1,1,352.5,340.6,364.7,217.5,205.6,135,135,135,0.00008128,-0.0004907,0.0004734,0.383,0.37,0.396,217.5,205.6,229.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.133,0.129,0.137,0.0142,0.0132,0.0153,0.00057,0.00053,0.00062,0.383,0.362,0.405,0.015,0.015,0.016,24.45,24.37,24.53,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.94,47.28,52.6,47.6,46.34,48.2,0,0,0,0,0,0,0.264,0,0.081,0.38,0.62,0.38,37.5
428536800000,1983,8,1982,11,44,7,0.203,0.0696,0.134,8097.6,48.2,48.2,48.2,1,1,1,336.3,335.5,338.3,221.3,220.5,115,115,115,-0.0001219,-0.000202,0.00007823,0.342,0.34,0.343,221.3,220.5,223.3,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.132,0.131,0.132,0.0146,0.0145,0.0147,0.00058,0.00058,0.00059,0.387,0.386,0.391,0.016,0.015,0.016,24.53,24.52,24.54,0.958,0.958,0.959,0.98,0.98,0.98,0.939,0.939,0.94,51.02,50.84,51.48,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.069,0.34,0.66,0.34,39.9
429141600000,1983,8,1982,11,45,7,0.198,0.0696,0.128,8023.42,48.2,48.2,47.76,1,1,1,327.3,323.6,331.6,212.3,208.6,115,115,115,-0.0003372,-0.0004585,-0.0001651,0.351,0.347,0.355,212.3,208.6,216.6,990,990,990,965,965,965.1,25,24.9,25,0.128,0.127,0.13,0.0138,0.0135,0.0142,0.00055,0.00054,0.00057,0.371,0.365,0.379,0.015,0.015,0.015,24.59,24.56,24.62,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.938,48.99,48.17,49.97,47.76,47.2,48.2,0,0,0,0,0,0,0.265,0,0.07,0.35,0.65,0.35,40.5
429746400000,1983,8,1982,11,46,7,0.19,0.0696,0.12,7556.08,45.62,45.62,44.98,1,1,1,313.7,306,316.5,198.7,191,115,115,115,0.0002444,-0.00004454,0.0004195,0.367,0.363,0.376,198.7,191,201.5,990,990,990,965,964.9,965,25,25,25.1,0.124,0.121,0.125,0.0126,0.012,0.0129,0.0005,0.00048,0.00051,0.347,0.333,0.352,0.014,0.013,0.014,24.68,24.67,24.74,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,45.89,44.12,46.56,44.98,43.24,45.62,0,0,0,0,0,0,0.25,0,0.07,0.37,0.63,0.37,39.8
430351200000,1983,8,1982,11,47,7,0.179,0.0696,0.109,6846.02,42.39,42.39,40.75,1,1,1,295.4,287.2,302.3,180.4,172.2,115,115,115,0.00002645,-0.0002246,0.0002433,0.389,0.38,0.4,180.4,172.2,187.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.114,0.12,0.0111,0.0104,0.0117,0.00044,0.00041,0.00047,0.314,0.3,0.327,0.013,0.012,0.013,24.8,24.76,24.85,0.949,0.946,0.951,0.979,0.975,0.98,0.928,0.923,0.932,41.64,39.71,43.25,40.75,38.73,42.39,0,0,0,0,0,0,0.226,0,0.07,0.39,0.61,0.39,38.2
430956000000,1983,8,1982,11,48,7,0.169,0.0613,0.108,6796.17,43.25,43.25,40.45,1,1,1,280.2,273.8,287.2,178.9,168.6,101.3,91,115,-0.0001266,-0.0004892,0.0004394,0.361,0.323,0.405,178.9,168.6,190.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.113,0.118,0.011,0.0101,0.0119,0.00044,0.0004,0.00047,0.31,0.293,0.33,0.012,0.012,0.013,24.87,24.85,24.89,0.948,0.945,0.952,0.978,0.974,0.98,0.927,0.92,0.933,41.38,38.87,44.13,40.45,37.84,43.25,0,0,0,0,0,0,0.225,0,0.061,0.36,0.64,0.36,40.2
431560800000,1983,9,1982,12,49,7,0.163,0.0574,0.105,6632.73,41.5,41.5,39.48,1,1,1,269.3,264.1,273.8,174.4,146.1,94.86,91,118,0.00003849,-0.0004966,0.0004394,0.353,0.332,0.447,174.4,146.1,182.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.105,0.116,0.0106,0.00817,0.0113,0.00042,0.00032,0.00045,0.301,0.253,0.316,0.012,0.01,0.013,24.92,24.89,24.99,0.947,0.938,0.949,0.978,0.97,0.98,0.926,0.909,0.93,40.37,33.57,42.35,39.48,32.57,41.5,0,0,0,0,0,0,0.219,0,0.058,0.35,0.64,0.36,40.7
432165600000,1983,9,1982,12,50,7,0.151,0.0714,0.08,4940.23,32.57,32.57,29.41,1,1,1,250.3,239.6,264.1,132.3,121.6,118,118,118,-0.00006099,-0.0003641,0.0004369,0.472,0.447,0.492,132.3,121.6,146.1,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.0999,0.0961,0.105,0.00699,0.00609,0.00817,0.00028,0.00024,0.00032,0.228,0.209,0.253,0.009,0.0082,0.01,25.08,24.99,25.15,0.932,0.927,0.938,0.97,0.97,0.97,0.904,0.899,0.909,30.32,27.8,33.57,29.41,26.97,32.57,0,0,0,0,0,0,0.163,0,0.071,0.47,0.53,0.47,32.7
432770400000,1983,9,1982,12,51,7,0.142,0.0714,0.0705,4330.11,26.97,26.97,25.77,1,1,1,234.5,228.5,239.6,116.5,110.5,118,118,118,0.00007609,-0.0004666,0.000362,0.503,0.492,0.516,116.5,110.5,121.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0943,0.0922,0.0961,0.00565,0.00515,0.00609,0.00022,0.0002,0.00024,0.2,0.189,0.209,0.0079,0.0074,0.0082,25.19,25.15,25.24,0.923,0.919,0.927,0.97,0.97,0.97,0.895,0.891,0.899,26.57,25.14,27.8,25.77,24.39,26.97,0,0,0,0,0,0,0.143,0,0.0715,0.5,0.5,0.5,30.5
433375200000,1983,9,1982,12,52,7,0.136,0.0677,0.0678,4165.46,27.54,27.54,24.79,1,1,1,224.1,220.5,226.4,112.1,104.3,112,97,118,0.0000967,-0.0001545,0.0004565,0.499,0.44,0.531,112.1,104.3,123.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0922,0.09,0.095,0.00528,0.00461,0.00625,0.00021,0.00018,0.00025,0.191,0.178,0.211,0.0075,0.007,0.0083,25.26,25.26,25.29,0.92,0.914,0.928,0.97,0.97,0.97,0.892,0.887,0.9,25.56,23.65,28.39,24.79,22.94,27.54,0,0,0,0,0,0,0.138,0,0.0682,0.5,0.5,0.5,30.6
433980000000,1983,10,1983,1,1,7,0.13,0.0587,0.0717,4433.55,27.54,27.54,26.39,1,1,1,215.6,212.1,220.5,118.6,115.1,97,97,97,0.0003128,0.0001496,0.0004565,0.45,0.44,0.457,118.6,115.1,123.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0933,0.092,0.095,0.00583,0.00553,0.00625,0.00023,0.00022,0.00025,0.202,0.195,0.211,0.0079,0.0077,0.0083,25.3,25.27,25.33,0.924,0.922,0.928,0.97,0.97,0.97,0.896,0.894,0.9,27.21,26.34,28.39,26.39,25.55,27.54,0,0,0,0,0,0,0.147,0,0.0583,0.45,0.55,0.45,34.1
434584800000,1983,10,1983,1,2,7,0.134,0.0587,0.0752,4656.29,27.95,27.95,27.72,1,1,1,221.3,220.5,222.3,124.3,123.5,97,97,97,0.0001947,-0.0001545,0.0004565,0.438,0.436,0.44,124.3,123.5,125.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0953,0.095,0.0956,0.00631,0.00625,0.0064,0.00025,0.00025,0.00025,0.212,0.211,0.214,0.0083,0.0083,0.0084,25.26,25.25,25.27,0.928,0.928,0.929,0.97,0.97,0.97,0.9,0.9,0.901,28.57,28.39,28.81,27.72,27.54,27.95,0,0,0,0,0,0,0.154,0,0.0588,0.44,0.56,0.44,34.7
435189600000,1983,10,1983,1,3,7,0.136,0.0587,0.0778,4822.61,29.37,29.37,28.71,1,1,1,225.6,222.3,228.5,128.6,125.3,97,97,97,0.00004551,-0.0001545,0.000362,0.43,0.424,0.436,128.6,125.3,131.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0968,0.0956,0.0978,0.00668,0.0064,0.00693,0.00026,0.00025,0.00027,0.22,0.214,0.225,0.0086,0.0084,0.0088,25.23,25.2,25.25,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.59,28.81,30.28,28.71,27.95,29.37,0,0,0,0,0,0,0.159,0,0.0582,0.43,0.57,0.43,35.5
435794400000,1983,10,1983,1,4,7,0.142,0.0587,0.0832,5163.95,32.73,32.73,30.74,1,1,1,234.5,228.5,243.3,137.5,131.5,97,97,97,-0.00003888,-0.0004666,0.000362,0.414,0.399,0.424,137.5,131.5,146.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.1,0.0978,0.103,0.00744,0.00693,0.00818,0.00029,0.00027,0.00032,0.236,0.225,0.251,0.0093,0.0088,0.0099,25.16,25.09,25.2,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.69,30.28,33.74,30.74,29.37,32.73,0,0,0,0,0,0,0.171,0,0.0588,0.41,0.59,0.41,36.4
436399200000,1983,10,1983,1,5,7,0.153,0.0566,0.096,5982.06,36.76,36.76,35.61,1,1,1,252.3,243.3,256.7,158.7,146.3,93.57,93,97,-0.0000945,-0.0003494,0.0004369,0.371,0.362,0.399,158.7,146.3,163.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.103,0.109,0.00924,0.00818,0.00966,0.00037,0.00032,0.00038,0.273,0.251,0.282,0.011,0.0099,0.011,25.02,24.99,25.09,0.942,0.937,0.943,0.971,0.97,0.971,0.914,0.909,0.916,36.68,33.74,37.85,35.61,32.73,36.76,0,0,0,0,0,0,0.198,0,0.057,0.37,0.63,0.37,39.1
437004000000,1983,11,1983,2,6,7,0.155,0.0596,0.0952,5927.69,36.76,36.76,35.28,1,1,1,256,249.8,258.8,157.4,143.8,98.57,93,106,-0.0001938,-0.0003641,0.000225,0.385,0.362,0.424,157.4,143.8,163.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.104,0.109,0.00913,0.00797,0.00966,0.00036,0.00032,0.00038,0.272,0.249,0.282,0.011,0.0098,0.011,25,24.99,25.05,0.941,0.937,0.943,0.971,0.97,0.971,0.914,0.908,0.916,36.34,33.09,37.85,35.28,32.1,36.76,0,0,0,0,0,0,0.196,0,0.0598,0.38,0.61,0.39,38.2
437608800000,1983,11,1983,2,7,7,0.16,0.0641,0.096,5966.67,36.82,36.82,35.52,1,1,1,264.7,261.4,270.3,158.7,155.4,106,106,106,0.00004229,-0.00007346,0.0002742,0.401,0.392,0.406,158.7,155.4,164.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.108,0.111,0.00924,0.00896,0.00971,0.00037,0.00035,0.00039,0.275,0.269,0.285,0.011,0.011,0.011,24.97,24.93,24.99,0.942,0.941,0.944,0.97,0.97,0.972,0.914,0.913,0.917,36.6,35.82,37.9,35.52,34.75,36.82,0,0,0,0,0,0,0.197,0,0.064,0.4,0.6,0.4,37.3
438213600000,1983,11,1983,2,8,7,0.175,0.0562,0.118,7471.47,47.57,47.57,44.47,1,1,1,288.7,273.8,302.3,195.7,180.8,93,93,93,0.00009597,-0.0001877,0.0004394,0.323,0.308,0.34,195.7,180.8,209.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.115,0.125,0.0124,0.0111,0.0135,0.00049,0.00044,0.00054,0.339,0.313,0.364,0.013,0.012,0.014,24.81,24.72,24.89,0.953,0.949,0.956,0.98,0.98,0.98,0.934,0.93,0.937,45.38,41.87,48.54,44.47,41.03,47.57,0,0,0,0,0,0,0.247,0,0.057,0.32,0.67,0.33,42.7
438818400000,1983,11,1983,2,9,7,0.187,0.06,0.127,7988.69,48.2,48.2,47.55,1,1,1,309.2,306,316.5,209.9,202,99.29,93,104,0.0001169,-0.00004454,0.0004195,0.321,0.304,0.34,209.9,202,213,990,990,990,964.9,964.9,965,25.1,25,25.1,0.126,0.123,0.127,0.0136,0.0129,0.0139,0.00054,0.00052,0.00055,0.365,0.352,0.37,0.015,0.014,0.015,24.69,24.65,24.72,0.957,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,48.61,46.77,49.38,47.55,45.84,48.2,0,0,0,0,0,0,0.264,0,0.06,0.32,0.68,0.32,42.7
439423200000,1983,12,1983,3,10,7,0.197,0.0629,0.134,8239.98,52.2,52.2,49.05,2,1,1.2857142857142858,326.1,316.5,344.6,222.1,212.5,104,104,104,0.0001394,-0.000252,0.0004247,0.319,0.302,0.329,222.1,212.5,240.6,990,990,990,965,965,965.1,25,24.9,25,0.131,0.127,0.137,0.0146,0.0138,0.0162,0.00059,0.00055,0.00065,0.342,0.248,0.393,0.014,0.01,0.016,24.63,24.56,24.67,0.948,0.923,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.3,25.86,52.02,41.73,25.09,48.2,0,0,0,0,0,0,0.272,0,0.063,0.32,0.68,0.32,41.8
440028000000,1983,12,1983,3,11,7,0.249,0.0629,0.186,11233.8,79.56,79.56,66.87,2,2,2,412.3,338.3,470.2,308.3,234.3,104,104,104,0.00004508,-0.0002243,0.0003328,0.256,0.221,0.307,308.3,234.3,366.2,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.161,0.135,0.181,0.0454,0.0157,0.0718,0.0019,0.00063,0.003,0.357,0.251,0.443,0.015,0.01,0.018,24.2,23.84,24.66,0.94,0.924,0.951,0.972,0.97,0.978,0.914,0.897,0.929,34.38,26.19,40.69,33.43,25.4,39.78,0,0,0,0,0,0,0.371,0,0.063,0.25,0.75,0.25,45.1
440632800000,1983,12,1983,3,12,7,0.26,0.0689,0.191,11491.1,69.84,69.84,68.4,2,2,2,430.4,426.6,440,316.4,308.6,114,104,118,-0.0001358,-0.0001941,0.00008533,0.265,0.244,0.277,316.4,308.6,322.6,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.166,0.164,0.168,0.0483,0.0447,0.0513,0.002,0.0018,0.0021,0.37,0.359,0.379,0.015,0.015,0.016,24.09,24.04,24.12,0.943,0.942,0.944,0.97,0.97,0.97,0.915,0.914,0.916,35.26,34.39,36,34.2,33.36,34.92,0,0,0,0,0,0,0.38,0,0.069,0.27,0.73,0.27,44.2
441237600000,1983,12,1983,3,13,7,0.276,0.0715,0.204,12247.3,76.16,76.16,72.9,2,2,2,455.9,440,470.2,337.6,322,118.3,118,120,0.00006528,-0.000385,0.0004728,0.259,0.251,0.268,337.6,322,352.2,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.174,0.168,0.179,0.0583,0.051,0.0652,0.0024,0.0021,0.0027,0.402,0.379,0.424,0.017,0.016,0.017,23.95,23.86,24.04,0.947,0.944,0.949,0.971,0.97,0.974,0.92,0.916,0.924,37.52,35.84,39.09,36.45,34.77,38.08,0,0,0,0,0,0,0.405,0,0.072,0.26,0.74,0.26,44.4
441842400000,1984,1,1983,4,14,7,0.295,0.0726,0.223,13392,81.21,81.21,79.71,2,2,2,488,477.4,494.7,368,357.4,120,120,120,-0.00006295,-0.0004048,0.00005976,0.246,0.243,0.251,368,357.4,374.7,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.183,0.18,0.186,0.0727,0.0677,0.0758,0.003,0.0028,0.0031,0.447,0.431,0.457,0.018,0.018,0.019,23.76,23.72,23.82,0.951,0.949,0.952,0.978,0.975,0.979,0.93,0.926,0.932,40.77,39.63,41.47,39.86,38.65,40.61,0,0,0,0,0,0,0.443,0,0.072,0.25,0.76,0.24,45.4
442447200000,1984,1,1983,4,15,7,0.311,0.0726,0.238,14320.5,87.11,87.11,85.24,2,2,2,513.9,505,523,393.9,385,120,120,120,-0.00003564,-0.0001756,0.0002534,0.233,0.229,0.238,393.9,385,403,990,990,990,965.9,965.9,966,24.1,24,24.1,0.193,0.189,0.196,0.0849,0.0807,0.0892,0.0035,0.0033,0.0037,0.486,0.473,0.5,0.02,0.02,0.021,23.6,23.55,23.65,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,43.49,42.56,44.45,42.62,41.71,43.56,0,0,0,0,0,0,0.474,0,0.073,0.23,0.77,0.23,46
443052000000,1984,1,1983,4,16,7,0.33,0.0676,0.263,15463.7,96.4,96.4,92.05,2,2,2,545.9,523,562.8,434.1,403,111.7,91,120,-0.00005488,-0.0004778,0.0003105,0.205,0.162,0.229,434.1,403,471.8,990,990,990,966.1,966,966.1,23.9,23.9,24,0.206,0.196,0.219,0.104,0.0892,0.122,0.0043,0.0037,0.0051,0.546,0.5,0.602,0.023,0.021,0.025,23.4,23.27,23.55,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.62,44.45,51.49,46.02,43.56,48.2,0,0,0,0,0,0,0.511,0,0.067,0.2,0.8,0.2,46.9
443656800000,1984,1,1983,4,17,7,0.361,0.055,0.306,17686.4,110.9,110.9,105.3,3,2,2.857142857142857,597.7,566.9,623.8,506.7,475.9,91,91,91,-0.0001225,-0.00034,0.00004167,0.152,0.146,0.161,506.7,475.9,532.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.239,0.221,0.254,0.141,0.124,0.157,0.0059,0.0052,0.0066,0.565,0.518,0.609,0.024,0.022,0.026,23.15,23.01,23.28,0.949,0.945,0.956,0.972,0.97,0.98,0.922,0.916,0.937,38.84,35.01,51.85,37.39,33.96,48.2,0,0,0,0,0,0,0.585,0,0.055,0.15,0.85,0.15,49
444261600000,1984,1,1983,4,18,7,0.392,0.0611,0.33,19071,116.6,116.6,113.5,3,3,3,647.4,623.8,666.8,546.4,531.9,101,91,105,0.0000428,-0.0002073,0.0002916,0.156,0.144,0.165,546.4,531.9,561.8,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.263,0.254,0.272,0.166,0.156,0.176,0.0071,0.0066,0.0075,0.618,0.593,0.644,0.026,0.025,0.027,22.89,22.79,23.01,0.95,0.949,0.952,0.974,0.972,0.976,0.925,0.922,0.928,38.86,37.9,39.83,37.84,36.82,38.86,0,0,0,0,0,0,0.631,0,0.062,0.16,0.84,0.16,48.7
444866400000,1984,2,1983,5,19,7,0.42,0.0635,0.356,20511.3,127,127,122.1,3,3,3,694.4,673.1,720.3,589.4,568.1,105,105,105,-0.00008686,-0.0004011,0.0004728,0.151,0.146,0.156,589.4,568.1,615.3,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.288,0.276,0.303,0.195,0.181,0.212,0.0084,0.0077,0.0091,0.691,0.655,0.734,0.03,0.028,0.032,22.63,22.48,22.75,0.954,0.952,0.955,0.979,0.977,0.98,0.933,0.93,0.936,41.58,40.23,43.19,40.7,39.29,42.33,0,0,0,0,0,0,0.678,0,0.064,0.15,0.85,0.15,48.8
445471200000,1984,2,1983,5,20,7,0.447,0.0635,0.384,21895,132.6,132.6,130.3,3,3,3,739.1,720.3,751.7,634.1,615.3,105,105,105,-0.0001536,-0.0004823,0.0004467,0.142,0.14,0.146,634.1,615.3,646.7,990,990,990,966.9,966.8,966.9,23.1,23.1,23.2,0.314,0.303,0.321,0.225,0.212,0.233,0.0097,0.0091,0.01,0.766,0.734,0.787,0.033,0.032,0.034,22.38,22.31,22.48,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.33,43.19,45.09,43.44,42.33,44.19,0,0,0,0,0,0,0.724,0,0.063,0.14,0.86,0.14,49
446076000000,1984,2,1983,5,21,7,0.481,0.0635,0.417,23516.7,144,144,140,3,3,3,795.1,760.5,819.3,690.1,655.5,105,105,105,0.00007211,-0.0003586,0.0004146,0.132,0.128,0.138,690.1,655.5,714.3,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.345,0.326,0.359,0.262,0.239,0.278,0.011,0.01,0.012,0.86,0.802,0.901,0.038,0.035,0.039,22.06,21.92,22.26,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.61,45.62,48.98,46.66,44.7,48,0,0,0,0,0,0,0.778,0,0.064,0.13,0.87,0.13,48.9
446680800000,1984,2,1983,5,22,7,0.527,0.0718,0.455,24278.6,144.6,144.6,144.5,3,3,3,870.7,819.3,906.4,752,714.3,118.7,105,129,0.00008769,-0.0003212,0.0004143,0.136,0.122,0.147,752,714.3,777.4,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.392,0.359,0.418,0.302,0.278,0.315,0.013,0.012,0.014,0.973,0.901,1.02,0.043,0.039,0.045,21.64,21.45,21.92,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,50.89,48.98,52.13,48.17,48,48.2,0,0,0,0,0,0,0.803,0,0.072,0.14,0.86,0.14,46.1
447285600000,1984,3,1983,6,23,7,0.608,0.078,0.53,28108.5,180.9,180.9,167.3,4,3,3.857142857142857,1005,906.4,1086,876.3,777.4,129,129,129,-0.00004552,-0.0004874,0.0001772,0.129,0.119,0.142,876.3,777.4,957.4,990,990,990,967.9,967.5,968.2,22.1,21.8,22.5,0.508,0.418,0.583,0.363,0.315,0.402,0.016,0.014,0.018,1.12,0.998,1.25,0.051,0.045,0.057,20.98,20.58,21.45,0.955,0.954,0.956,0.98,0.977,0.98,0.936,0.932,0.937,44.88,40.51,52.13,43.55,39.59,48.2,0,0,0,0,0,0,0.93,0,0.078,0.13,0.87,0.13,46.2
447890400000,1984,3,1983,6,24,7,0.731,0.078,0.639,32030.9,192.8,192.8,190.7,4,4,4,1209,1108,1311,1080,978.7,129,129,129,23.95,-0.0001721,82.08,0.107,0.0984,0.116,1057,978.7,1100,990,990,990,968.6,968.2,968.9,21.4,21.1,21.8,0.727,0.603,0.815,0.556,0.413,0.648,0.026,0.019,0.031,1.57,1.29,1.76,0.073,0.059,0.083,19.87,19.36,20.47,0.955,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,49.08,46.95,50.4,47.67,46.01,48.2,0,0,0,0,0,0,1.06,0,0.092,0.11,0.87,0.13,43.8
448495200000,1984,3,1983,6,25,7,0.941,0.078,0.665,31233,192.8,192.8,185.9,4,4,4,1556,1328,1726,1427,1199,129,129,129,326.7,98.71,497.2,0.0836,0.0747,0.0972,1100,1100,1100,990,990,990,969.7,968.9,970.2,20.3,19.8,21.1,0.89,0.822,0.919,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.77,1.87,0.09,0.084,0.094,18.5,17.92,19.3,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.49,45.96,49.62,46.48,45.04,48.2,0,0,0,0,0,0,1.03,0,0.276,0.083,0.71,0.29,33.2
449100000000,1984,3,1983,6,26,7,1.08,0.0797,0.665,29871.6,178.7,178.7,177.8,4,4,4,1792,1768,1808,1661,1639,131.7,129,148,560.7,538.6,572.7,0.0735,0.0716,0.0819,1100,1100,1100,990,990,990,970.4,970.3,970.5,19.6,19.5,19.7,0.924,0.922,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.096,17.7,17.65,17.78,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.36,45.22,45.58,44.45,44.31,44.67,0,0,0,0,0,0,0.988,0,0.415,0.074,0.62,0.38,27.7
449704800000,1984,4,1983,7,27,7,1.07,0.0895,0.665,29964.1,179.2,179.2,178.4,4,4,4,1776,1752,1808,1628,1604,148,148,148,527.9,503.5,559.8,0.0833,0.0819,0.0845,1100,1100,1100,990,990,990,970.4,970.3,970.5,19.6,19.5,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.096,17.75,17.65,17.83,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.5,45.22,45.71,44.59,44.31,44.8,0,0,0,0,0,0,0.991,0,0.405,0.084,0.62,0.38,28
450309600000,1984,4,1983,7,28,7,1.04,0.0895,0.665,30293,180.7,180.7,180.3,4,4,4,1720,1708,1746,1572,1560,148,148,148,471.6,459.8,498,0.0861,0.0848,0.0867,1100,1100,1100,990,990,990,970.2,970.2,970.3,19.8,19.7,19.8,0.925,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.095,17.93,17.85,17.97,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46,45.76,46.1,45.08,44.85,45.18,0,0,0,0,0,0,1,0,0.375,0.086,0.64,0.36,29.1
450914400000,1984,4,1983,7,29,7,1.01,0.0895,0.665,30594.7,183.8,183.8,182.1,4,4,4,1667,1617,1716,1519,1469,148,148,148,419.5,369.4,468.5,0.0888,0.0862,0.0915,1100,1100,1100,990,990,990,970,969.9,970.2,20,19.8,20.1,0.921,0.917,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.094,18.11,17.94,18.27,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.46,46.03,46.89,45.53,45.11,45.96,0,0,0,0,0,0,1.01,0,0.345,0.089,0.66,0.34,30.3
451519200000,1984,4,1983,7,30,7,0.94,0.0895,0.665,31244.2,187.4,187.4,186,4,4,4,1554,1511,1617,1406,1363,148,148,148,306.2,263.1,369.4,0.0953,0.0915,0.0979,1100,1100,1100,990,990,990,969.7,969.5,969.9,20.3,20.1,20.5,0.912,0.908,0.917,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.091,0.091,0.093,18.48,18.27,18.62,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.44,46.89,47.82,46.49,45.96,46.86,0,0,0,0,0,0,1.03,0,0.275,0.095,0.71,0.29,33.2
452124000000,1984,4,1983,7,31,7,0.879,0.112,0.665,31881.4,191.9,191.9,189.8,4,4,4,1454,1400,1511,1268,1208,185.7,148,192,168.2,107.6,263.1,0.128,0.0979,0.137,1100,1100,1100,990,990,990,969.3,969.2,969.5,20.7,20.5,20.8,0.867,0.842,0.908,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.79,1.86,0.088,0.086,0.091,18.85,18.62,19.05,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.41,47.82,48.94,47.44,46.86,47.96,0,0,0,0,0,0,1.05,0,0.214,0.13,0.76,0.24,36.3
452728800000,1984,5,1983,8,32,7,0.805,0.116,0.665,32374.6,192.8,192.8,192.7,4,4,4,1332,1291,1392,1140,1099,192,192,192,39.84,0.003059,100.1,0.145,0.138,0.149,1100,1099,1100,990,990,990,968.9,968.8,969.1,21.1,20.9,21.2,0.813,0.796,0.839,0.647,0.646,0.648,0.031,0.031,0.031,1.76,1.74,1.79,0.084,0.082,0.086,19.3,19.08,19.44,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.6,49.02,49.97,48.18,48.04,48.2,0,0,0,0,0,0,1.07,0,0.14,0.14,0.83,0.17,40.2
453333600000,1984,5,1983,8,33,7,0.723,0.116,0.607,31090.2,192.1,192.1,185.1,4,4,4,1196,1142,1255,1004,949.7,192,192,192,-0.0007564,-0.002427,0.0002234,0.161,0.153,0.168,1004,949.7,1063,990,990,990,968.5,968.3,968.7,21.5,21.3,21.7,0.657,0.586,0.743,0.456,0.399,0.565,0.021,0.018,0.027,1.39,1.25,1.6,0.065,0.058,0.075,20.09,19.7,20.41,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.21,45.39,49,46.27,44.48,48.02,0,0,0,0,0,0,1.03,0,0.116,0.16,0.84,0.16,43
453938400000,1984,5,1983,8,34,7,0.663,0.116,0.547,28773,176.6,176.6,171.3,4,4,4,1097,1066,1132,904.8,874.3,192,192,192,0.00000326,-0.0004956,0.0004175,0.175,0.17,0.18,904.8,874.3,940.3,990,990,990,968.2,968.1,968.3,21.8,21.7,21.9,0.545,0.517,0.577,0.377,0.362,0.394,0.017,0.017,0.018,1.17,1.12,1.23,0.054,0.051,0.057,20.63,20.45,20.78,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.69,42.51,45.04,42.82,41.66,44.14,0,0,0,0,0,0,0.951,0,0.116,0.17,0.83,0.17,43.4
454543200000,1984,5,1983,8,35,7,0.566,0.108,0.458,24700,160.3,160.3,147,4,3,3.2857142857142856,935.9,843.5,1028,757.2,682.5,178.7,161,192,0.00006831,-0.0003468,0.0003652,0.191,0.178,0.204,757.2,682.5,835.8,990,990,990,967.6,967.3,968,22.4,22,22.7,0.41,0.351,0.481,0.303,0.257,0.344,0.014,0.011,0.016,0.969,0.857,1.05,0.043,0.038,0.048,21.39,20.96,21.87,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.93,0.938,46.72,39.75,50.91,45.25,38.77,48.2,0,0,0,0,0,0,0.817,0,0.108,0.19,0.81,0.19,43.6
455148000000,1984,6,1983,9,36,7,0.435,0.0974,0.338,19201.5,130.4,130.4,114.3,3,2,2.857142857142857,719.1,630.1,803.7,558.1,469.1,161,161,161,-0.00001349,-0.0004011,0.0004146,0.225,0.2,0.255,558.1,469.1,642.7,990,990,990,966.8,966.4,967.1,23.2,22.9,23.6,0.28,0.23,0.328,0.175,0.12,0.23,0.0075,0.0051,0.01,0.663,0.548,0.79,0.029,0.023,0.035,22.56,22.1,22.97,0.953,0.946,0.957,0.976,0.97,0.98,0.93,0.918,0.938,41.56,35.36,50.57,40.39,34.3,48.2,0,0,0,0,0,0,0.635,0,0.097,0.22,0.78,0.22,44.1
455752800000,1984,6,1983,9,37,7,0.341,0.072,0.27,15796.2,104.8,104.8,94.02,3,2,2.142857142857143,564.6,516.8,623.8,445.6,397.8,119,119,119,-0.0001632,-0.0004311,0.00005506,0.212,0.191,0.23,445.6,397.8,504.8,990,990,990,966.1,965.9,966.4,23.9,23.6,24.1,0.215,0.195,0.245,0.109,0.0867,0.138,0.0046,0.0036,0.0059,0.552,0.493,0.627,0.023,0.02,0.026,23.31,23.05,23.58,0.955,0.947,0.958,0.979,0.97,0.98,0.934,0.918,0.939,46.03,36.02,52.2,44.52,34.93,48.2,0,0,0,0,0,0,0.522,0,0.071,0.21,0.79,0.21,46.3
456357600000,1984,6,1983,9,38,7,0.29,0.072,0.218,13111.4,85.1,85.1,78.04,2,2,2,479.8,455.7,512.1,360.8,336.7,119,119,119,-0.00003519,-0.0004048,0.0001222,0.248,0.232,0.261,360.8,336.7,393.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.182,0.174,0.194,0.0693,0.0579,0.0846,0.0029,0.0024,0.0035,0.438,0.401,0.486,0.018,0.016,0.02,23.8,23.61,23.95,0.95,0.946,0.954,0.976,0.97,0.98,0.927,0.918,0.935,39.99,37.42,43.42,39.02,36.31,42.55,0,0,0,0,0,0,0.434,0,0.072,0.25,0.75,0.25,45.2
456962400000,1984,6,1983,9,39,7,0.264,0.071,0.193,11550.9,72.62,72.62,68.76,2,2,2,435.7,420.3,455.7,318.3,307.6,117.4,108,119,-0.000006891,-0.0001941,0.0003205,0.269,0.257,0.279,318.3,307.6,336.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.167,0.164,0.174,0.0492,0.0442,0.0579,0.002,0.0018,0.0024,0.374,0.358,0.401,0.015,0.015,0.016,24.07,23.95,24.15,0.944,0.942,0.946,0.97,0.97,0.97,0.915,0.914,0.918,35.44,34.27,37.42,34.38,33.24,36.31,0,0,0,0,0,0,0.382,0,0.071,0.27,0.73,0.27,43.8
457567200000,1984,7,1983,10,40,7,0.244,0.0653,0.178,10727.9,67.09,67.09,63.86,2,2,2,402.7,389.1,417.9,294.7,281.1,108,108,108,0.0002143,-0.0002243,0.0004998,0.268,0.258,0.278,294.7,281.1,309.9,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.158,0.153,0.163,0.0381,0.0317,0.0453,0.0015,0.0013,0.0018,0.337,0.317,0.36,0.014,0.013,0.015,24.25,24.16,24.34,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,32.92,31.41,34.58,31.93,30.47,33.55,0,0,0,0,0,0,0.355,0,0.066,0.27,0.73,0.27,44
458172000000,1984,7,1983,10,41,7,0.226,0.0653,0.16,9656.61,60.94,60.94,57.48,2,2,2,373,360.3,389.1,265,252.3,108,108,108,-0.0000798,-0.0004907,0.0003328,0.29,0.278,0.3,265,252.3,281.1,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.147,0.143,0.153,0.0241,0.0181,0.0317,0.00097,0.00073,0.0013,0.293,0.274,0.317,0.012,0.011,0.013,24.44,24.34,24.52,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,29.63,28.22,31.41,28.74,27.38,30.47,0,0,0,0,0,0,0.319,0,0.066,0.29,0.71,0.29,42.7
458776800000,1984,7,1983,10,42,7,0.21,0.0653,0.145,8735.76,53.35,53.35,52,2,2,2,347.9,344.6,354,239.9,236.6,108,108,108,0.0003559,0.0001968,0.0004734,0.31,0.305,0.313,239.9,236.6,246,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.138,0.137,0.14,0.0161,0.0159,0.0167,0.00065,0.00064,0.00067,0.259,0.255,0.266,0.01,0.01,0.011,24.6,24.56,24.62,0.926,0.925,0.928,0.97,0.97,0.97,0.898,0.897,0.9,26.8,26.43,27.5,26,25.64,26.68,0,0,0,0,0,0,0.289,0,0.065,0.31,0.69,0.31,41.6
459381600000,1984,7,1983,10,43,7,0.201,0.0653,0.135,8190.2,50.38,50.38,48.75,2,1,1.2857142857142858,331.8,323.6,340.6,223.8,215.6,108,108,108,-0.0001941,-0.0004585,0.0003362,0.326,0.317,0.334,223.8,215.6,232.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.133,0.13,0.136,0.0148,0.0141,0.0155,0.00059,0.00056,0.00062,0.347,0.248,0.398,0.014,0.01,0.016,24.59,24.52,24.66,0.948,0.923,0.959,0.977,0.97,0.98,0.927,0.895,0.94,43.78,25.71,52.45,41.59,24.94,48.2,0,0,0,0,0,0,0.271,0,0.066,0.32,0.67,0.33,40.7
459986400000,1984,7,1983,10,44,7,0.191,0.0588,0.132,8094.38,48.2,48.2,48.18,1,1,1,316,306,323.6,218.7,212.2,97.29,93,108,0.00008078,-0.0004305,0.0004195,0.308,0.29,0.337,218.7,212.2,227.2,990,990,990,965,964.9,965,25,25,25.1,0.129,0.127,0.132,0.0143,0.0138,0.0151,0.00057,0.00055,0.0006,0.382,0.371,0.396,0.015,0.015,0.016,24.64,24.6,24.7,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,50.63,49.05,52.57,48.18,48.07,48.2,0,0,0,0,0,0,0.268,0,0.059,0.31,0.69,0.31,42.4
460591200000,1984,8,1983,11,45,7,0.18,0.06,0.12,7553.44,48.2,48.2,44.96,1,1,1,297.8,287.2,306,198.6,172.2,99.29,93,115,-0.00006981,-0.0002246,0.0001219,0.334,0.304,0.4,198.6,172.2,213,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.122,0.114,0.127,0.0126,0.0104,0.0139,0.0005,0.00041,0.00055,0.346,0.3,0.371,0.014,0.012,0.015,24.76,24.7,24.85,0.953,0.946,0.957,0.979,0.975,0.98,0.933,0.923,0.938,45.98,39.71,49.38,44.96,38.73,48.2,0,0,0,0,0,0,0.25,0,0.06,0.33,0.67,0.33,42
461196000000,1984,8,1983,11,46,7,0.169,0.0696,0.0997,6205.81,38.73,38.73,36.94,1,1,1,279.9,273.8,287.2,164.9,158.8,115,115,115,0.000006064,-0.0004892,0.0004394,0.411,0.4,0.42,164.9,158.8,172.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.11,0.114,0.00976,0.00924,0.0104,0.00039,0.00037,0.00041,0.287,0.276,0.3,0.011,0.011,0.012,24.89,24.85,24.93,0.944,0.942,0.946,0.972,0.97,0.975,0.918,0.914,0.923,38,36.56,39.71,36.94,35.47,38.73,0,0,0,0,0,0,0.205,0,0.0693,0.41,0.59,0.41,36.7
461800800000,1984,8,1983,11,47,7,0.163,0.0581,0.105,6567.04,40.4,40.4,39.09,1,1,1,269.2,264.1,271.3,173,156.3,96.14,93,115,0.000001188,-0.0004966,0.0002742,0.357,0.343,0.424,173,156.3,178.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.109,0.115,0.0105,0.00903,0.0109,0.00041,0.00036,0.00043,0.3,0.271,0.309,0.012,0.011,0.012,24.92,24.91,24.95,0.946,0.941,0.948,0.976,0.97,0.979,0.924,0.913,0.928,40.03,35.98,41.28,39.09,34.9,40.4,0,0,0,0,0,0,0.217,0,0.058,0.36,0.64,0.36,40.3
462405600000,1984,8,1983,11,48,7,0.155,0.0559,0.0994,6205.41,38.61,38.61,36.94,1,1,1,256.7,249.8,264.1,164.3,158.8,92.43,91,93,-0.00004818,-0.0003641,0.000225,0.36,0.352,0.364,164.3,158.8,171.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.107,0.112,0.00972,0.00925,0.0103,0.00038,0.00037,0.00041,0.284,0.273,0.296,0.011,0.011,0.012,24.99,24.95,25.03,0.944,0.942,0.946,0.972,0.97,0.975,0.917,0.914,0.922,38,36.71,39.59,36.94,35.61,38.61,0,0,0,0,0,0,0.205,0,0.0556,0.36,0.64,0.36,40
463010400000,1984,9,1983,12,49,7,0.147,0.055,0.0917,5707.57,34.8,34.8,33.97,1,1,1,242.6,239.6,246.2,151.6,148.6,91,91,91,0.0001558,-0.0003494,0.0004369,0.375,0.37,0.38,151.6,148.6,155.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.104,0.106,0.00863,0.00838,0.00894,0.00034,0.00033,0.00035,0.26,0.255,0.267,0.01,0.01,0.011,25.08,25.06,25.11,0.939,0.938,0.941,0.97,0.97,0.97,0.911,0.91,0.912,35.02,34.35,35.87,33.97,33.31,34.8,0,0,0,0,0,0,0.189,0,0.0553,0.37,0.62,0.38,38.8
463615200000,1984,9,1983,12,50,7,0.139,0.055,0.0843,5239.64,32.53,32.53,31.19,1,1,1,230.3,226.4,236.2,139.3,135.4,91,91,91,0.0001923,-0.000119,0.000362,0.395,0.385,0.402,139.3,135.4,145.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0988,0.102,0.00759,0.00726,0.00809,0.0003,0.00029,0.00032,0.238,0.231,0.249,0.0094,0.0091,0.0098,25.18,25.13,25.21,0.934,0.933,0.937,0.97,0.97,0.97,0.906,0.905,0.909,32.15,31.22,33.53,31.19,30.28,32.53,0,0,0,0,0,0,0.173,0,0.0547,0.4,0.61,0.39,37.7
464220000000,1984,9,1983,12,51,7,0.136,0.055,0.0807,5015.18,30.28,30.28,29.85,1,1,1,224.5,222.3,226.4,133.5,131.3,91,91,91,-0.00001305,-0.0001545,0.00008614,0.405,0.402,0.409,133.5,131.3,135.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0982,0.0974,0.0988,0.0071,0.00691,0.00726,0.00028,0.00027,0.00029,0.228,0.224,0.231,0.009,0.0088,0.0091,25.23,25.21,25.24,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,30.78,30.26,31.22,29.85,29.35,30.28,0,0,0,0,0,0,0.166,0,0.0553,0.4,0.59,0.41,36.9
464824800000,1984,9,1983,12,52,7,0.132,0.055,0.0767,4757.62,29.35,29.35,28.32,1,1,1,217.8,212.1,222.3,126.8,121.1,91,91,91,0.0002259,-0.0001545,0.0004565,0.418,0.409,0.429,126.8,121.1,131.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0958,0.0938,0.0974,0.00653,0.00604,0.00691,0.00026,0.00024,0.00027,0.216,0.206,0.224,0.0085,0.0081,0.0088,25.28,25.24,25.32,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.898,0.903,29.2,27.83,30.26,28.32,26.99,29.35,0,0,0,0,0,0,0.157,0,0.0553,0.42,0.58,0.42,36
465429600000,1984,10,1984,1,1,7,0.126,0.0442,0.0821,5120.5,31.25,31.25,30.48,1,1,1,208.7,202.2,212.1,135.7,129.2,73,73,73,-0.0001606,-0.0004812,0.0004138,0.35,0.344,0.361,135.7,129.2,139.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0968,0.0945,0.098,0.00728,0.00673,0.00757,0.00029,0.00026,0.0003,0.23,0.218,0.236,0.009,0.0085,0.0092,25.32,25.29,25.37,0.933,0.93,0.934,0.97,0.97,0.97,0.905,0.902,0.906,31.42,29.89,32.22,30.48,28.99,31.25,0,0,0,0,0,0,0.169,0,0.0439,0.35,0.65,0.35,40.6
466034400000,1984,10,1984,1,2,7,0.121,0.0442,0.0771,4804.79,28.99,28.99,28.6,1,1,1,200.5,199.1,202.2,127.5,126.1,73,73,73,-0.000135,-0.0004494,0.0001115,0.364,0.361,0.367,127.5,126.1,129.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0939,0.0934,0.0945,0.00658,0.00647,0.00673,0.00026,0.00025,0.00026,0.215,0.213,0.218,0.0084,0.0083,0.0085,25.38,25.37,25.39,0.929,0.929,0.93,0.97,0.97,0.97,0.902,0.901,0.902,29.48,29.16,29.89,28.6,28.28,28.99,0,0,0,0,0,0,0.159,0,0.0439,0.37,0.64,0.36,39.7
466639200000,1984,10,1984,1,3,7,0.123,0.0462,0.0771,4802.4,30,30,28.59,1,1,1,204,199.1,206.6,127.5,109.6,76.43,73,97,-0.0002342,-0.0004494,0.0001115,0.375,0.353,0.47,127.5,109.6,133.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0943,0.0901,0.0961,0.00659,0.00507,0.00711,0.00026,0.0002,0.00028,0.216,0.186,0.226,0.0084,0.0073,0.0088,25.36,25.33,25.39,0.929,0.917,0.932,0.97,0.97,0.97,0.901,0.89,0.904,29.47,25.02,30.93,28.59,24.27,30,0,0,0,0,0,0,0.159,0,0.0459,0.38,0.63,0.37,39
467244000000,1984,10,1984,1,4,7,0.135,0.0587,0.076,4703.76,29.56,29.56,28,1,1,1,222.6,206.6,229.4,125.6,109.6,97,97,97,0.0001925,-0.0003532,0.0004138,0.436,0.423,0.47,125.6,109.6,132.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0957,0.0901,0.0981,0.00643,0.00507,0.007,0.00025,0.0002,0.00028,0.214,0.186,0.226,0.0084,0.0073,0.0089,25.25,25.2,25.37,0.928,0.917,0.932,0.97,0.97,0.97,0.9,0.89,0.904,28.86,25.02,30.47,28,24.27,29.56,0,0,0,0,0,0,0.156,0,0.059,0.43,0.56,0.44,34.8
467848800000,1984,10,1984,1,5,7,0.137,0.0573,0.08,4965.23,29.82,29.82,29.55,1,1,1,227,226.4,228.5,132.3,129.4,94.71,93,97,0.00008884,-0.00002042,0.000362,0.417,0.411,0.428,132.3,129.4,133.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0979,0.0971,0.0981,0.00699,0.00675,0.00709,0.00027,0.00027,0.00028,0.226,0.221,0.228,0.0089,0.0087,0.009,25.21,25.2,25.22,0.932,0.93,0.932,0.97,0.97,0.97,0.904,0.902,0.904,30.47,29.77,30.74,29.55,28.88,29.82,0,0,0,0,0,0,0.164,0,0.057,0.42,0.58,0.42,36.2
468453600000,1984,11,1984,2,6,7,0.139,0.0562,0.0827,5136.53,30.97,30.97,30.57,1,1,1,229.7,226.4,231.4,136.7,133.4,93,93,93,-0.0001184,-0.0004666,0.000362,0.405,0.402,0.411,136.7,133.4,138.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0993,0.0981,0.0999,0.00737,0.00709,0.00752,0.00029,0.00028,0.0003,0.234,0.228,0.237,0.0092,0.009,0.0093,25.19,25.17,25.21,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.52,30.74,31.93,30.57,29.82,30.97,0,0,0,0,0,0,0.17,0,0.0563,0.4,0.59,0.41,37
469058400000,1984,11,1984,2,7,7,0.155,0.0562,0.0992,6207.67,43.3,43.3,36.95,1,1,1,257,231.4,283.6,164,138.4,93,93,93,-0.00002464,-0.0004666,0.0004369,0.364,0.328,0.402,164,138.4,190.6,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.109,0.0999,0.118,0.00969,0.00752,0.012,0.00038,0.0003,0.00047,0.283,0.237,0.33,0.011,0.0093,0.013,25,24.84,25.17,0.943,0.934,0.952,0.974,0.97,0.98,0.918,0.906,0.933,37.93,31.93,44.19,36.95,30.97,43.3,0,0,0,0,0,0,0.205,0,0.0558,0.36,0.64,0.36,40
469663200000,1984,11,1984,2,8,7,0.174,0.0562,0.118,7457.53,45.87,45.87,44.39,1,1,1,288.3,283.6,294.7,195.3,190.6,93,93,93,-0.00003303,-0.0002246,0.0002767,0.323,0.316,0.328,195.3,190.6,201.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.118,0.122,0.0124,0.012,0.0129,0.00049,0.00047,0.00051,0.339,0.33,0.35,0.013,0.013,0.014,24.81,24.77,24.84,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,45.3,44.19,46.8,44.39,43.3,45.87,0,0,0,0,0,0,0.247,0,0.056,0.32,0.68,0.32,42.9
