datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
531352800000,1986,11,1986,2,5,7,0.212,0.0689,0.143,8607.24,54.33,54.33,51.23,2,2,2,350.7,344.6,364.7,236.7,230.6,114,114,114,0.0002229,-0.0004907,0.0004734,0.325,0.313,0.331,236.7,230.6,250.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.138,0.136,0.143,0.0159,0.0154,0.0173,0.00064,0.00062,0.0007,0.257,0.25,0.272,0.01,0.01,0.011,24.59,24.5,24.63,0.925,0.923,0.93,0.97,0.97,0.97,0.897,0.896,0.902,26.41,25.71,28,25.62,24.94,27.16,0,0,0,0,0,0,0.285,0,0.069,0.33,0.67,0.33,40.6
531957600000,1986,11,1986,2,6,7,0.235,0.0689,0.166,9990.36,63.64,63.64,59.47,2,2,2,388.6,370.4,408,274.6,256.4,114,114,114,0.00009822,-0.0002322,0.0004998,0.294,0.279,0.308,274.6,256.4,294,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.152,0.145,0.159,0.0286,0.02,0.0378,0.0012,0.00081,0.0015,0.308,0.281,0.337,0.013,0.011,0.014,24.35,24.23,24.47,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,30.65,28.63,32.8,29.73,27.77,31.82,0,0,0,0,0,0,0.33,0,0.069,0.29,0.71,0.29,42.5
532562400000,1986,11,1986,2,7,7,0.268,0.0689,0.199,11962.6,74.65,74.65,71.21,2,2,2,443.5,413.7,459.3,329.5,299.7,114,114,114,0.00003209,-0.000385,0.0004728,0.257,0.248,0.276,329.5,299.7,345.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.171,0.161,0.177,0.0545,0.0405,0.062,0.0022,0.0016,0.0025,0.391,0.346,0.414,0.016,0.014,0.017,24.01,23.92,24.19,0.945,0.941,0.948,0.971,0.97,0.973,0.918,0.912,0.922,36.67,33.44,38.38,35.6,32.44,37.32,0,0,0,0,0,0,0.396,0,0.069,0.26,0.74,0.26,44.6
533167200000,1986,11,1986,2,8,7,0.293,0.0689,0.224,13514.4,86.22,86.22,80.44,2,2,2,485.1,470.2,512.1,371.1,356.2,114,114,114,-0.00008827,-0.000324,0.00005976,0.235,0.223,0.242,371.1,356.2,398.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.186,0.181,0.195,0.0742,0.0671,0.0869,0.0031,0.0028,0.0036,0.453,0.431,0.494,0.019,0.018,0.02,23.76,23.6,23.85,0.951,0.949,0.955,0.978,0.975,0.98,0.93,0.926,0.936,41.13,39.55,43.99,40.22,38.56,43.11,0,0,0,0,0,0,0.447,0,0.069,0.24,0.76,0.24,46.1
533772000000,1986,12,1986,3,9,7,0.317,0.0762,0.241,14463.6,87.7,87.7,86.09,2,2,2,524.6,516.8,532.5,398.6,390.8,126,126,126,0.00004194,-0.0004311,0.0002534,0.24,0.237,0.244,398.6,390.8,406.5,990,990,990,966,965.9,966,24,24,24.1,0.197,0.194,0.199,0.0871,0.0834,0.0909,0.0036,0.0035,0.0038,0.495,0.484,0.507,0.021,0.02,0.021,23.54,23.5,23.59,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.93,43.11,44.75,43.05,42.25,43.85,0,0,0,0,0,0,0.478,0,0.076,0.24,0.76,0.24,45.6
534376800000,1986,12,1986,3,10,7,0.332,0.0762,0.256,15269.2,93.71,93.71,90.89,2,2,2,548.6,537.8,562.8,422.6,411.8,126,126,126,-0.0000656,-0.0004778,0.0003105,0.23,0.224,0.234,422.6,411.8,436.8,990,990,990,966.1,966,966.1,23.9,23.9,24,0.205,0.201,0.21,0.0985,0.0933,0.105,0.0041,0.0039,0.0044,0.531,0.515,0.553,0.022,0.021,0.023,23.4,23.31,23.46,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.37,45.28,47.81,45.44,44.37,46.85,0,0,0,0,0,0,0.505,0,0.076,0.23,0.77,0.23,46
534981600000,1986,12,1986,3,11,7,0.349,0.0762,0.272,16008.6,96.4,96.4,95.29,2,2,2,576.4,563.9,595.7,450.4,437.9,126,126,126,-0.00006449,-0.0004598,0.0004706,0.219,0.212,0.223,450.4,437.9,469.7,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.216,0.211,0.226,0.112,0.106,0.121,0.0047,0.0044,0.0051,0.574,0.554,0.607,0.024,0.023,0.026,23.23,23.11,23.31,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,49.12,47.92,50.93,47.64,46.96,48.2,0,0,0,0,0,0,0.529,0,0.077,0.22,0.78,0.22,45.9
535586400000,1986,12,1986,3,12,7,0.371,0.0762,0.295,16773,103.3,103.3,99.84,3,2,2.5714285714285716,613.7,601.8,623.8,487.7,475.8,126,126,126,-0.0001545,-0.0003788,0.00004167,0.205,0.202,0.209,487.7,475.8,497.8,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.237,0.23,0.242,0.129,0.124,0.134,0.0055,0.0052,0.0057,0.574,0.531,0.629,0.024,0.022,0.027,23.07,23.04,23.11,0.95,0.945,0.956,0.974,0.97,0.98,0.926,0.917,0.937,42.36,34.96,52.14,40.17,33.91,48.2,0,0,0,0,0,0,0.555,0,0.076,0.21,0.8,0.2,45.2
536191200000,1986,12,1986,3,13,7,0.384,0.0807,0.303,17432.5,106.4,106.4,103.8,3,3,3,634.3,623.8,654.2,500.8,491.1,133.4,126,139,-0.00003757,-0.0001074,0.00007513,0.21,0.2,0.221,500.8,491.1,515.2,990,990,990,966.4,966.4,966.5,23.6,23.5,23.6,0.244,0.239,0.253,0.136,0.131,0.145,0.0058,0.0055,0.0062,0.548,0.534,0.572,0.023,0.023,0.024,23.01,22.91,23.06,0.946,0.945,0.948,0.97,0.97,0.97,0.918,0.917,0.919,35.66,34.98,36.57,34.59,33.93,35.48,0,0,0,0,0,0,0.576,0,0.081,0.21,0.79,0.21,45.4
536796000000,1987,1,1986,4,14,7,0.416,0.0841,0.332,18986.4,116.8,116.8,113,3,3,3,687.2,666.8,705.9,548.2,527.8,139,139,139,0.00006776,-0.0004011,0.0004728,0.202,0.197,0.208,548.2,527.8,566.9,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.272,0.26,0.282,0.167,0.154,0.18,0.0072,0.0066,0.0077,0.628,0.594,0.659,0.027,0.025,0.028,22.72,22.62,22.84,0.951,0.949,0.952,0.973,0.97,0.976,0.925,0.921,0.929,38.71,37.4,39.9,37.67,36.29,38.93,0,0,0,0,0,0,0.628,0,0.084,0.2,0.8,0.2,45.6
537400800000,1987,1,1986,4,15,7,0.437,0.0841,0.353,20190.1,121.4,121.4,120.2,3,3,3,722.7,720.3,728.5,583.7,581.3,139,139,139,-0.000209,-0.0003201,0.00006857,0.192,0.191,0.193,583.7,581.3,589.5,990,990,990,966.8,966.8,966.8,23.2,23.2,23.2,0.292,0.29,0.295,0.191,0.189,0.195,0.0082,0.0082,0.0084,0.688,0.684,0.698,0.03,0.029,0.03,22.52,22.49,22.53,0.953,0.953,0.954,0.978,0.978,0.979,0.932,0.932,0.933,40.96,40.81,41.32,40.06,39.9,40.45,0,0,0,0,0,0,0.668,0,0.084,0.19,0.81,0.19,46.2
538005600000,1987,1,1986,4,16,7,0.446,0.0841,0.362,20672.1,125.7,125.7,123,3,3,3,737.4,720.3,751.7,598.4,581.3,139,139,139,-0.0002863,-0.0004823,0.00006857,0.189,0.185,0.193,598.4,581.3,612.7,990,990,990,966.8,966.8,966.9,23.2,23.1,23.2,0.3,0.29,0.308,0.201,0.189,0.21,0.0087,0.0082,0.0091,0.713,0.684,0.737,0.031,0.029,0.032,22.44,22.36,22.53,0.954,0.953,0.955,0.979,0.978,0.98,0.934,0.932,0.936,41.88,40.81,42.75,41.02,39.9,41.9,0,0,0,0,0,0,0.684,0,0.084,0.19,0.81,0.19,46.3
538610400000,1987,1,1986,4,17,7,0.475,0.0839,0.391,22112.7,135.2,135.2,131.6,3,3,3,785.1,751.7,803.7,646.3,612.7,138.7,137,139,0.00003214,-0.0004759,0.0004146,0.177,0.17,0.185,646.3,612.7,666.7,990,990,990,967,966.9,967.1,23,22.9,23.1,0.327,0.308,0.338,0.233,0.21,0.246,0.01,0.0091,0.011,0.793,0.737,0.826,0.035,0.032,0.036,22.17,22.06,22.36,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.77,42.75,46,43.87,41.9,45.08,0,0,0,0,0,0,0.731,0,0.084,0.18,0.82,0.18,46.6
539215200000,1987,2,1986,5,18,7,0.499,0.0829,0.417,23339.2,141.9,141.9,138.9,3,3,3,825.7,803.7,843.5,688.7,666.7,137,137,137,0.00003232,-0.0004756,0.0003638,0.166,0.162,0.17,688.7,666.7,706.5,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.349,0.337,0.359,0.261,0.246,0.273,0.011,0.011,0.012,0.863,0.826,0.893,0.038,0.036,0.039,21.93,21.83,22.06,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.25,46,48.25,46.31,45.08,47.29,0,0,0,0,0,0,0.772,0,0.082,0.17,0.84,0.16,46.8
539820000000,1987,2,1986,5,19,7,0.524,0.0829,0.441,24160.7,144.6,144.6,143.8,3,3,3,865.9,843.5,891.9,728.9,706.5,137,137,137,-0.00005756,-0.0004875,0.0004143,0.158,0.154,0.162,728.9,706.5,754.9,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.375,0.359,0.396,0.288,0.273,0.304,0.013,0.012,0.014,0.933,0.893,0.982,0.041,0.039,0.044,21.7,21.55,21.83,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.48,48.25,50.88,47.94,47.29,48.2,0,0,0,0,0,0,0.799,0,0.083,0.16,0.84,0.16,46.1
540424800000,1987,2,1986,5,20,7,0.55,0.0829,0.467,24515.2,153.9,153.9,145.9,4,3,3.142857142857143,909,891.9,924.7,772,754.9,137,137,137,-0.0000385,-0.0003321,0.0001499,0.151,0.148,0.154,772,754.9,787.7,990,990,990,967.5,967.5,967.6,22.5,22.4,22.5,0.412,0.396,0.426,0.313,0.304,0.32,0.014,0.014,0.014,0.999,0.955,1.02,0.044,0.043,0.045,21.47,21.42,21.55,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,49.9,39.46,52.04,46.81,38.47,48.2,0,0,0,0,0,0,0.811,0,0.083,0.15,0.85,0.15,44.6
541029600000,1987,2,1986,5,21,7,0.596,0.0868,0.509,27338.6,170.3,170.3,162.7,4,4,4,985.3,941.1,1025,841.7,804.1,143.6,137,183,-0.00006834,-0.0004787,0.0001378,0.146,0.134,0.179,841.7,804.1,888.2,990,990,990,967.8,967.7,968,22.2,22,22.3,0.477,0.441,0.518,0.346,0.328,0.369,0.016,0.015,0.017,1.05,0.983,1.13,0.047,0.044,0.051,21.11,20.89,21.35,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.931,0.936,41.57,40.13,43.45,40.68,39.18,42.58,0,0,0,0,0,0,0.904,0,0.087,0.15,0.85,0.15,45.9
541634400000,1987,3,1986,6,22,7,0.66,0.111,0.549,28883,179.5,179.5,171.9,4,4,4,1091,1043,1142,907.8,859.8,183,183,183,-0.0002623,-0.0004874,6.961e-7,0.168,0.16,0.175,907.8,859.8,958.7,990,990,990,968.2,968,968.3,21.8,21.7,22,0.547,0.503,0.594,0.378,0.355,0.403,0.017,0.016,0.019,1.17,1.09,1.26,0.054,0.05,0.058,20.64,20.39,20.87,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.86,42,45.79,42.98,41.16,44.87,0,0,0,0,0,0,0.955,0,0.111,0.17,0.83,0.17,43.8
542239200000,1987,3,1986,6,23,7,0.771,0.111,0.636,31763.9,192.8,192.8,189.1,4,4,4,1275,1167,1432,1092,983.7,183,183,183,39.64,-0.000441,148.9,0.145,0.128,0.157,1052,983.7,1100,990,990,990,968.8,968.4,969.3,21.2,20.7,21.6,0.743,0.626,0.859,0.544,0.415,0.648,0.026,0.019,0.031,1.58,1.32,1.81,0.074,0.061,0.087,19.66,18.93,20.26,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.32,46.68,49.8,47.27,45.75,48.2,0,0,0,0,0,0,1.05,0,0.135,0.14,0.82,0.18,41.2
542844000000,1987,3,1986,6,24,7,0.988,0.111,0.665,30803.9,189.3,189.3,183.4,4,4,4,1633,1466,1783,1450,1283,183,183,183,350.4,183.4,500.4,0.113,0.103,0.125,1100,1100,1100,990,990,990,969.9,969.4,970.4,20.1,19.6,20.6,0.908,0.874,0.924,0.648,0.648,0.648,0.032,0.031,0.033,1.86,1.82,1.87,0.092,0.088,0.096,18.23,17.73,18.8,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.77,45.44,48.29,45.84,44.53,47.32,0,0,0,0,0,0,1.02,0,0.323,0.11,0.67,0.33,31.2
543448800000,1987,3,1986,6,25,7,1.16,0.111,0.665,29144.5,176.4,176.4,173.5,4,4,4,1918,1832,1983,1735,1649,183,183,183,634.7,549.3,700.4,0.0955,0.0923,0.0999,1100,1100,1100,990,990,990,970.8,970.6,971,19.2,19,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.099,17.29,17.08,17.57,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.25,43.68,45,43.37,42.8,44.1,0,0,0,0,0,0,0.964,0,0.495,0.096,0.57,0.43,25.1
544053600000,1987,3,1986,6,26,7,1.25,0.125,0.665,28408.6,169.9,169.9,169.1,4,4,4,2061,2028,2077,1854,1845,207.3,183,217,753.6,745.4,759.8,0.1,0.0896,0.105,1100,1100,1100,990,990,990,971.2,971.2,971.3,18.8,18.7,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.88,16.84,16.96,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.14,43.03,43.35,42.27,42.17,42.48,0,0,0,0,0,0,0.939,0,0.585,0.1,0.53,0.47,22.7
544658400000,1987,4,1986,7,27,7,1.23,0.119,0.665,28547,170.1,170.1,169.9,4,4,4,2029,2020,2042,1831,1803,197.3,148,217,731.2,702.8,771.8,0.0971,0.0733,0.107,1100,1100,1100,990,990,990,971.2,971.1,971.2,18.8,18.8,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.1,0.099,0.1,16.96,16.93,16.98,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.35,43.26,43.4,42.48,42.4,42.54,0,0,0,0,0,0,0.944,0,0.565,0.097,0.54,0.46,23.2
545263200000,1987,4,1986,7,28,7,1.16,0.0895,0.665,29102.9,175.1,175.1,173.2,4,4,4,1925,1872,1983,1777,1724,148,148,148,676.9,623.7,735.4,0.0769,0.0746,0.0791,1100,1100,1100,990,990,990,970.9,970.7,971,19.1,19,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.099,17.27,17.08,17.44,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,44.19,43.68,44.66,43.31,42.8,43.76,0,0,0,0,0,0,0.962,0,0.495,0.077,0.57,0.43,25.1
545868000000,1987,4,1986,7,29,7,1.1,0.0895,0.665,29722.9,178.1,178.1,176.9,4,4,4,1818,1783,1860,1670,1635,148,148,148,569.6,535.4,612.3,0.0814,0.0796,0.083,1100,1100,1100,990,990,990,970.5,970.4,970.6,19.5,19.4,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.096,0.097,17.62,17.48,17.73,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,45.13,44.76,45.43,44.23,43.86,44.52,0,0,0,0,0,0,0.983,0,0.435,0.081,0.6,0.4,27
546472800000,1987,4,1986,7,30,7,1.04,0.101,0.665,30255.2,181.8,181.8,180.1,4,4,4,1726,1678,1768,1560,1486,166.9,148,192,459.6,385.7,519.6,0.0967,0.0837,0.114,1100,1100,1100,990,990,990,970.2,970.1,970.3,19.8,19.7,19.9,0.923,0.918,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.094,0.095,17.91,17.78,18.08,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.94,45.57,46.38,45.02,44.66,45.45,0,0,0,0,0,0,1,0,0.375,0.097,0.64,0.36,29.1
547077600000,1987,5,1986,8,31,7,0.975,0.116,0.665,30919,185.5,185.5,184,4,4,4,1612,1570,1660,1420,1378,192,192,192,320,278.3,367.7,0.119,0.116,0.122,1100,1100,1100,990,990,990,969.8,969.7,970,20.2,20,20.3,0.913,0.909,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.092,0.093,18.29,18.13,18.43,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.95,46.53,47.31,46.01,45.6,46.37,0,0,0,0,0,0,1.02,0,0.31,0.12,0.68,0.32,31.7
547682400000,1987,5,1986,8,32,7,0.903,0.116,0.665,31640.1,191.3,191.3,188.3,4,4,4,1493,1414,1570,1301,1222,192,192,192,200.6,122.1,278.3,0.129,0.122,0.136,1100,1100,1100,990,990,990,969.5,969.2,969.7,20.5,20.3,20.8,0.882,0.848,0.909,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.8,1.86,0.089,0.086,0.092,18.71,18.43,19,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.04,47.31,48.8,47.08,46.37,47.82,0,0,0,0,0,0,1.05,0,0.238,0.13,0.74,0.26,35
548287200000,1987,5,1986,8,33,7,0.801,0.116,0.658,32288.4,192.8,192.8,192.2,4,4,4,1325,1232,1392,1133,1040,192,192,192,44.3,-0.002771,100.1,0.145,0.138,0.156,1088,1040,1100,990,990,990,968.9,968.6,969.1,21.1,20.9,21.4,0.798,0.709,0.839,0.622,0.513,0.648,0.03,0.024,0.031,1.72,1.51,1.79,0.082,0.071,0.086,19.36,19.08,19.86,0.953,0.953,0.955,0.98,0.98,0.98,0.934,0.934,0.936,49.24,48.35,49.81,48.05,47.38,48.2,0,0,0,0,0,0,1.07,0,0.143,0.14,0.82,0.18,40.3
548892000000,1987,5,1986,8,34,7,0.704,0.116,0.588,30417.9,186.8,186.8,181.1,4,4,4,1165,1126,1208,972.7,933.8,192,192,192,-0.0007419,-0.002427,0.0001341,0.165,0.159,0.171,972.7,933.8,1016,990,990,990,968.4,968.3,968.6,21.6,21.4,21.7,0.616,0.571,0.674,0.415,0.391,0.459,0.019,0.018,0.021,1.3,1.22,1.42,0.06,0.056,0.066,20.28,20.03,20.49,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.19,44.8,47.66,45.26,43.9,46.71,0,0,0,0,0,0,1.01,0,0.116,0.16,0.84,0.16,43.2
549496800000,1987,6,1986,9,35,7,0.626,0.0974,0.528,28065.7,176.7,176.7,167.1,4,4,4,1034,952.4,1096,873.4,791.4,161,161,161,0.00002357,-0.0004109,0.0004175,0.156,0.147,0.169,873.4,791.4,935.5,990,990,990,968,967.7,968.2,22,21.8,22.3,0.513,0.438,0.57,0.362,0.322,0.392,0.016,0.014,0.018,1.11,0.97,1.22,0.051,0.044,0.056,20.89,20.58,21.32,0.955,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,42.67,39.42,45.09,41.76,38.42,44.19,0,0,0,0,0,0,0.928,0,0.098,0.16,0.84,0.16,44.8
550101600000,1987,6,1986,9,36,7,0.517,0.0974,0.42,23054.9,144.6,144.6,137.2,3,3,3,855.3,751.7,941.1,694.3,590.7,161,161,161,-0.00006615,-0.0004759,0.0003638,0.189,0.171,0.214,694.3,590.7,780.1,990,990,990,967.3,966.9,967.7,22.7,22.3,23.1,0.363,0.299,0.428,0.264,0.196,0.317,0.012,0.0085,0.014,0.881,0.702,1.03,0.039,0.03,0.046,21.8,21.3,22.39,0.956,0.954,0.957,0.98,0.979,0.98,0.937,0.933,0.938,47.24,41.23,51.95,45.74,40.35,48.2,0,0,0,0,0,0,0.762,0,0.097,0.19,0.81,0.19,44.6
550706400000,1987,6,1986,9,37,7,0.403,0.0974,0.306,17460.1,116.4,116.4,103.9,3,2,2.5714285714285716,666.7,618.7,728.5,505.7,457.7,161,161,161,0.0000137,-0.0003788,0.0004728,0.242,0.221,0.26,505.7,457.7,567.5,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.25,0.223,0.285,0.141,0.115,0.18,0.006,0.0049,0.0078,0.607,0.548,0.663,0.026,0.023,0.029,22.83,22.52,23.04,0.953,0.946,0.958,0.975,0.97,0.98,0.929,0.918,0.938,43.14,35.36,52.18,41.53,34.3,48.2,0,0,0,0,0,0,0.577,0,0.097,0.24,0.76,0.24,43.3
551311200000,1987,6,1986,9,38,7,0.342,0.0974,0.244,14540.4,93.83,93.83,86.55,2,2,2,565.1,537.8,601.8,404.1,376.8,161,161,161,-0.00005206,-0.0004778,0.0004706,0.285,0.268,0.299,404.1,376.8,440.8,990,990,990,966.1,966,966.3,23.9,23.7,24,0.201,0.191,0.214,0.0897,0.0768,0.107,0.0038,0.0032,0.0045,0.506,0.465,0.561,0.021,0.019,0.024,23.35,23.13,23.52,0.955,0.952,0.958,0.98,0.979,0.98,0.935,0.932,0.938,44.17,41.36,47.87,43.27,40.49,46.92,0,0,0,0,0,0,0.481,0,0.098,0.28,0.71,0.29,42.5
551916000000,1987,6,1986,9,39,7,0.304,0.0861,0.218,13053.4,81.5,81.5,77.7,2,2,2,503.2,479.6,527.3,360.8,344.6,142.4,135,161,-0.0001047,-0.0004311,0.0002534,0.283,0.264,0.308,360.8,344.6,377.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.184,0.178,0.189,0.0693,0.0616,0.077,0.0029,0.0025,0.0032,0.439,0.415,0.464,0.018,0.017,0.019,23.7,23.58,23.83,0.95,0.948,0.952,0.976,0.972,0.979,0.927,0.921,0.932,39.82,38.15,41.6,38.85,37.08,40.75,0,0,0,0,0,0,0.432,0,0.086,0.28,0.72,0.28,42.9
552520800000,1987,7,1986,10,40,7,0.279,0.0816,0.197,11771,73.67,73.67,70.07,2,2,2,460.6,445.5,477.4,325.6,310.5,135,135,135,0.00008782,-0.0004048,0.0003205,0.293,0.283,0.303,325.6,310.5,342.4,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.171,0.166,0.177,0.0527,0.0456,0.0606,0.0022,0.0019,0.0025,0.386,0.364,0.411,0.016,0.015,0.017,23.94,23.84,24.03,0.945,0.942,0.947,0.97,0.97,0.972,0.917,0.914,0.92,36.11,34.49,37.91,35.03,33.45,36.84,0,0,0,0,0,0,0.389,0,0.082,0.29,0.71,0.29,42.2
553125600000,1987,7,1986,10,41,7,0.26,0.0816,0.179,10695.9,66.33,66.33,63.67,2,2,2,430.3,422.5,442.8,295.3,287.5,135,135,135,-0.0000896,-0.0002073,0.0001986,0.314,0.305,0.32,295.3,287.5,307.8,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.161,0.158,0.165,0.0384,0.0347,0.0443,0.0016,0.0014,0.0018,0.341,0.329,0.36,0.014,0.013,0.015,24.12,24.05,24.17,0.94,0.938,0.942,0.97,0.97,0.97,0.911,0.91,0.914,32.82,31.96,34.19,31.83,31,33.16,0,0,0,0,0,0,0.354,0,0.081,0.31,0.69,0.31,41.1
553730400000,1987,7,1986,10,42,7,0.252,0.0816,0.17,10180.2,61.53,61.53,60.6,2,2,2,416,408,420.3,281,273,135,135,135,0.00009741,-0.0002243,0.0004998,0.324,0.321,0.331,281,273,285.3,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.156,0.153,0.157,0.0316,0.0279,0.0337,0.0013,0.0011,0.0014,0.319,0.307,0.326,0.013,0.013,0.013,24.21,24.18,24.26,0.937,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,31.24,30.35,31.71,30.3,29.44,30.76,0,0,0,0,0,0,0.337,0,0.082,0.32,0.67,0.33,40.4
554335200000,1987,7,1986,10,43,7,0.237,0.0782,0.159,9533.74,58.8,58.8,56.75,2,2,2,392,386.5,402.9,262.7,254.1,129.3,115,135,0.0001383,-0.0002152,0.0004218,0.33,0.298,0.347,262.7,254.1,271.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.148,0.146,0.151,0.023,0.019,0.0272,0.00093,0.00077,0.0011,0.291,0.279,0.302,0.012,0.011,0.012,24.35,24.29,24.38,0.932,0.931,0.934,0.97,0.97,0.97,0.904,0.903,0.906,29.25,28.27,30.31,28.37,27.42,29.4,0,0,0,0,0,0,0.315,0,0.078,0.33,0.67,0.33,40.2
554940000000,1987,8,1986,11,44,7,0.223,0.0696,0.153,9208.86,57.58,57.58,54.81,2,2,2,368.1,350.2,380.8,253.1,235.2,115,115,115,-0.0001151,-0.0004907,0.0001968,0.313,0.302,0.328,253.1,235.2,265.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.143,0.137,0.147,0.0195,0.0157,0.0245,0.00079,0.00063,0.00099,0.276,0.254,0.294,0.011,0.01,0.012,24.48,24.4,24.6,0.93,0.925,0.933,0.97,0.97,0.97,0.902,0.897,0.905,28.25,26.23,29.68,27.41,25.45,28.79,0,0,0,0,0,0,0.305,0,0.07,0.31,0.69,0.31,41.3
555544800000,1987,8,1986,11,45,7,0.206,0.0903,0.116,7175.59,50.16,50.16,42.71,2,1,1.1428571428571428,340.8,338.3,346.9,191.5,183.3,149.3,115,155,0.000221,0.00007823,0.0004734,0.438,0.331,0.458,191.5,183.3,231.9,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.124,0.122,0.135,0.012,0.0113,0.0155,0.00048,0.00045,0.00062,0.315,0.25,0.334,0.013,0.01,0.013,24.58,24.54,24.62,0.947,0.924,0.952,0.979,0.97,0.98,0.926,0.896,0.933,39.96,25.86,43.44,39.13,25.08,42.57,0,0,0,0,0,0,0.237,0,0.09,0.44,0.56,0.44,34.8
556149600000,1987,8,1986,11,46,7,0.198,0.0937,0.105,6493.67,40.46,40.46,38.65,1,1,1,328.1,323.6,335.5,173.1,168.6,155,155,155,-0.0002626,-0.0004585,-0.0001651,0.472,0.462,0.479,173.1,168.6,180.5,990,990,990,965,965,965.1,25,24.9,25,0.118,0.117,0.121,0.0105,0.0101,0.0111,0.00042,0.0004,0.00044,0.305,0.297,0.318,0.012,0.012,0.013,24.65,24.6,24.69,0.947,0.945,0.949,0.975,0.973,0.979,0.923,0.92,0.929,39.63,38.59,41.33,38.65,37.55,40.46,0,0,0,0,0,0,0.215,0,0.093,0.47,0.53,0.47,32.8
556754400000,1987,8,1986,11,47,7,0.189,0.0937,0.0958,5905.28,37.55,37.55,35.15,1,1,1,313.3,306,323.6,158.3,151,155,155,155,0.00002002,-0.0004305,0.0004195,0.495,0.479,0.507,158.3,151,168.6,990,990,990,965,964.9,965,25,25,25.1,0.113,0.11,0.117,0.00921,0.00859,0.0101,0.00037,0.00034,0.0004,0.278,0.265,0.297,0.011,0.011,0.012,24.75,24.69,24.8,0.942,0.94,0.945,0.971,0.97,0.973,0.914,0.912,0.92,36.21,34.53,38.59,35.15,33.49,37.55,0,0,0,0,0,0,0.195,0,0.0932,0.5,0.51,0.49,31.2
557359200000,1987,8,1986,11,48,7,0.178,0.0746,0.103,6427.13,40.96,40.96,38.26,1,1,1,293.6,287.2,302.3,170.3,147.3,123.3,118,155,-0.00001299,-0.0002246,0.0002767,0.419,0.394,0.513,170.3,147.3,181.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.109,0.117,0.0102,0.00827,0.0112,0.00041,0.00033,0.00044,0.296,0.259,0.315,0.012,0.01,0.013,24.83,24.79,24.86,0.946,0.938,0.949,0.975,0.97,0.98,0.922,0.91,0.93,39.21,33.66,41.8,38.26,32.65,40.96,0,0,0,0,0,0,0.213,0,0.075,0.42,0.58,0.42,36.1
557964000000,1987,9,1986,12,49,7,0.167,0.0714,0.0954,5917.92,37.08,37.08,35.23,1,1,1,275.7,270.3,283.6,157.7,152.3,118,118,118,0.0000143,-0.0004966,0.0004394,0.428,0.416,0.437,157.7,152.3,165.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.107,0.112,0.00915,0.00869,0.00983,0.00036,0.00034,0.00039,0.273,0.264,0.288,0.011,0.01,0.011,24.92,24.88,24.96,0.942,0.94,0.944,0.97,0.97,0.972,0.914,0.912,0.918,36.3,35.03,38.15,35.23,33.98,37.08,0,0,0,0,0,0,0.196,0,0.0716,0.43,0.57,0.43,35.4
558568800000,1987,9,1986,12,50,7,0.159,0.0714,0.0876,5419.69,33.98,33.98,32.26,1,1,1,262.8,256.7,270.3,144.8,138.7,118,118,118,-0.00004307,-0.0003641,0.0002742,0.449,0.437,0.46,144.8,138.7,152.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.104,0.102,0.107,0.00806,0.00754,0.00869,0.00032,0.0003,0.00034,0.25,0.239,0.264,0.0099,0.0095,0.01,25,24.96,25.03,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.26,31.82,35.03,32.26,30.86,33.98,0,0,0,0,0,0,0.179,0,0.0714,0.45,0.55,0.45,34.1
559173600000,1987,9,1986,12,51,7,0.147,0.0714,0.0753,4642.66,29.29,29.29,27.63,1,1,1,242.5,239.6,249.8,124.5,121.6,118,118,118,0.0002191,-0.0003494,0.0004369,0.486,0.472,0.492,124.5,121.6,131.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0971,0.0961,0.0997,0.00634,0.00609,0.00695,0.00025,0.00024,0.00027,0.214,0.209,0.227,0.0084,0.0082,0.009,25.13,25.07,25.15,0.928,0.927,0.932,0.97,0.97,0.97,0.9,0.899,0.904,28.49,27.8,30.19,27.63,26.97,29.29,0,0,0,0,0,0,0.154,0,0.0717,0.49,0.51,0.49,31.6
559778400000,1987,9,1986,12,52,7,0.145,0.0641,0.0808,5004.02,31.9,31.9,29.79,1,1,1,239.6,239.6,239.6,133.6,121.6,106,97,118,0.0003053,0.0003053,0.0003053,0.442,0.405,0.492,133.6,121.6,142.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0993,0.0961,0.102,0.00711,0.00609,0.00787,0.00028,0.00024,0.00031,0.229,0.209,0.245,0.009,0.0082,0.0096,25.13,25.12,25.15,0.932,0.927,0.936,0.97,0.97,0.97,0.904,0.899,0.908,30.71,27.8,32.89,29.79,26.97,31.9,0,0,0,0,0,0,0.165,0,0.0642,0.44,0.56,0.44,34.5
560383200000,1987,10,1987,1,1,7,0.145,0.0587,0.0863,5359.04,31.9,31.9,31.9,1,1,1,239.6,239.6,239.6,142.6,142.6,97,97,97,0.0003053,0.0003053,0.0003053,0.405,0.405,0.405,142.6,142.6,142.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.102,0.102,0.00787,0.00787,0.00787,0.00031,0.00031,0.00031,0.245,0.245,0.245,0.0096,0.0096,0.0096,25.12,25.12,25.12,0.936,0.936,0.936,0.97,0.97,0.97,0.908,0.908,0.908,32.89,32.89,32.89,31.9,31.9,31.9,0,0,0,0,0,0,0.177,0,0.0587,0.4,0.6,0.4,37
560988000000,1987,10,1987,1,2,7,0.145,0.0587,0.0863,5359.04,31.9,31.9,31.9,1,1,1,239.6,239.6,239.6,142.6,142.6,97,97,97,0.0003053,0.0003053,0.0003053,0.405,0.405,0.405,142.6,142.6,142.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.102,0.102,0.00787,0.00787,0.00787,0.00031,0.00031,0.00031,0.245,0.245,0.245,0.0096,0.0096,0.0096,25.12,25.12,25.12,0.936,0.936,0.936,0.97,0.97,0.97,0.908,0.908,0.908,32.89,32.89,32.89,31.9,31.9,31.9,0,0,0,0,0,0,0.177,0,0.0587,0.4,0.6,0.4,37
561592800000,1987,10,1987,1,3,7,0.14,0.0643,0.0762,4709.42,30.79,30.79,28.03,1,1,1,232.3,229.4,234.8,126,119.4,106.3,97,110,-0.0001516,-0.0004666,0.0001148,0.458,0.413,0.48,126,119.4,137.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0974,0.0957,0.1,0.00646,0.0059,0.00746,0.00025,0.00023,0.00029,0.216,0.205,0.236,0.0085,0.0081,0.0093,25.19,25.16,25.22,0.928,0.925,0.934,0.97,0.97,0.97,0.901,0.897,0.906,28.9,27.3,31.74,28.03,26.48,30.79,0,0,0,0,0,0,0.156,0,0.0638,0.46,0.54,0.46,33.6
562197600000,1987,10,1987,1,4,7,0.139,0.0651,0.0741,4577.6,29.82,29.82,27.25,1,1,1,230.2,226.4,234.8,122.6,116.4,107.6,93,110,-0.0002064,-0.0004666,0.0001148,0.467,0.411,0.486,122.6,116.4,133.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0964,0.0946,0.0981,0.00617,0.00564,0.00709,0.00024,0.00022,0.00028,0.211,0.2,0.228,0.0083,0.0079,0.009,25.21,25.18,25.24,0.927,0.923,0.932,0.97,0.97,0.97,0.899,0.895,0.904,28.09,26.58,30.74,27.25,25.79,29.82,0,0,0,0,0,0,0.151,0,0.0649,0.47,0.53,0.47,32.9
562802400000,1987,11,1987,2,5,7,0.138,0.0562,0.0817,5074.39,30.5,30.5,30.2,1,1,1,228.1,226.4,229.4,135.1,133.4,93,93,93,0.00005683,-0.00002042,0.0001148,0.408,0.405,0.411,135.1,133.4,136.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0987,0.0981,0.0992,0.00723,0.00709,0.00734,0.00028,0.00028,0.00029,0.231,0.228,0.233,0.0091,0.009,0.0092,25.2,25.19,25.21,0.933,0.932,0.933,0.97,0.97,0.97,0.905,0.904,0.905,31.14,30.74,31.44,30.2,29.82,30.5,0,0,0,0,0,0,0.168,0,0.0563,0.41,0.59,0.41,36.8
563407200000,1987,11,1987,2,6,7,0.136,0.0562,0.0801,4971.79,29.82,29.82,29.59,1,1,1,225.4,224.7,226.4,132.4,131.7,93,93,93,0.00004047,-0.00002042,0.00008614,0.413,0.411,0.414,132.4,131.7,133.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0978,0.0975,0.0981,0.007,0.00694,0.00709,0.00028,0.00027,0.00028,0.226,0.225,0.228,0.0089,0.0088,0.009,25.22,25.21,25.23,0.932,0.931,0.932,0.97,0.97,0.97,0.904,0.903,0.904,30.51,30.34,30.74,29.59,29.43,29.82,0,0,0,0,0,0,0.164,0,0.0559,0.41,0.59,0.41,36.6
564012000000,1987,11,1987,2,7,7,0.142,0.0518,0.0902,5635.49,40.83,40.83,33.54,1,1,1,234.7,224.7,246.2,149.1,131.7,85.57,67,93,0.00007536,-0.0004666,0.0004369,0.366,0.272,0.414,149.1,131.7,179.2,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.103,0.0975,0.111,0.00842,0.00694,0.011,0.00033,0.00027,0.00043,0.255,0.225,0.307,0.01,0.0088,0.012,25.14,25.02,25.23,0.938,0.931,0.948,0.972,0.97,0.98,0.912,0.903,0.929,34.49,30.34,41.68,33.54,29.43,40.83,0,0,0,0,0,0,0.186,0,0.0518,0.36,0.64,0.36,39.7
564616800000,1987,11,1987,2,8,7,0.173,0.0405,0.132,8202.89,59.32,59.32,48.83,2,1,1.2857142857142858,286,246.2,338.3,219,179.2,67,67,67,0.00003519,-0.0001877,0.0004369,0.236,0.198,0.272,219,179.2,271.3,990,990,990,964.8,964.7,965.1,25.2,24.9,25.3,0.125,0.111,0.144,0.0155,0.011,0.0271,0.00062,0.00043,0.0011,0.33,0.248,0.373,0.013,0.0099,0.015,24.82,24.61,25.02,0.948,0.925,0.958,0.977,0.97,0.98,0.926,0.897,0.939,42.3,26.5,50.44,40.92,25.71,48.2,0,0,0,0,0,0,0.271,0,0.041,0.23,0.76,0.24,47.4
565221600000,1987,11,1987,2,9,7,0.182,0.0597,0.123,7599.69,48.2,48.2,45.24,1,1,1,301.4,283.6,325.7,202.7,183.2,98.71,67,104,-0.00008391,-0.0002246,0.0002767,0.327,0.236,0.362,202.7,183.2,221.7,990,990,990,964.9,964.8,965,25.1,25,25.2,0.123,0.117,0.13,0.013,0.0113,0.0146,0.00052,0.00045,0.00058,0.352,0.318,0.387,0.014,0.013,0.015,24.73,24.59,24.83,0.954,0.95,0.959,0.98,0.98,0.98,0.935,0.931,0.939,46.92,42.36,51.23,45.24,41.51,48.2,0,0,0,0,0,0,0.251,0,0.059,0.33,0.68,0.32,41.8
565826400000,1987,12,1987,3,10,7,0.211,0.0629,0.148,8945.71,57.82,57.82,53.25,2,2,2,349.4,338.3,370.4,245.4,234.3,104,104,104,0.0001556,-0.0002204,0.0004734,0.298,0.281,0.307,245.4,234.3,266.4,990,990,990,965.1,965.1,965.3,24.9,24.7,24.9,0.139,0.135,0.146,0.0179,0.0157,0.0247,0.00072,0.00063,0.001,0.265,0.251,0.293,0.011,0.01,0.012,24.59,24.46,24.66,0.928,0.924,0.933,0.97,0.97,0.97,0.9,0.897,0.905,27.45,26.19,29.8,26.62,25.4,28.91,0,0,0,0,0,0,0.296,0,0.063,0.3,0.7,0.3,42.4
566431200000,1987,12,1987,3,11,7,0.237,0.0629,0.174,10498.5,65.9,65.9,62.49,2,2,2,392.1,377.1,408,288.1,273.1,104,104,104,0.0001928,-0.0002322,0.0004998,0.265,0.255,0.276,288.1,273.1,304,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.154,0.149,0.159,0.035,0.0279,0.0425,0.0014,0.0011,0.0017,0.326,0.303,0.35,0.013,0.012,0.014,24.31,24.21,24.41,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,32.21,30.55,33.97,31.25,29.64,32.95,0,0,0,0,0,0,0.347,0,0.063,0.27,0.73,0.27,44.3
567036000000,1987,12,1987,3,12,7,0.235,0.0629,0.172,10351.6,61.86,61.86,61.62,2,2,2,388,386.5,389.1,284,282.5,104,104,104,0.0002337,0.0001016,0.0003328,0.268,0.267,0.269,284,282.5,285.1,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.152,0.152,0.153,0.0331,0.0324,0.0336,0.0013,0.0013,0.0014,0.32,0.317,0.321,0.013,0.013,0.013,24.34,24.33,24.35,0.937,0.937,0.937,0.97,0.97,0.97,0.909,0.909,0.909,31.76,31.6,31.88,30.81,30.65,30.93,0,0,0,0,0,0,0.342,0,0.063,0.27,0.73,0.27,44
567640800000,1987,12,1987,3,13,7,0.24,0.0595,0.18,10853.6,68.82,68.82,64.6,2,2,2,396.1,386.5,408,297.7,282.5,98.43,91,104,0.0003602,0.0001016,0.0004998,0.249,0.223,0.269,297.7,282.5,317,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.157,0.152,0.163,0.0395,0.0324,0.0486,0.0016,0.0013,0.002,0.34,0.317,0.368,0.014,0.013,0.015,24.28,24.2,24.35,0.94,0.937,0.943,0.97,0.97,0.97,0.911,0.909,0.915,33.3,31.6,35.47,32.3,30.65,34.41,0,0,0,0,0,0,0.359,0,0.06,0.25,0.75,0.25,45.2
568245600000,1988,1,1987,4,14,7,0.254,0.055,0.199,11982.1,73.79,73.79,71.32,2,2,2,419.7,402.9,431,328.7,311.9,91,91,91,0.0000173,-0.0002243,0.0004998,0.217,0.211,0.226,328.7,311.9,340,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.167,0.161,0.171,0.0541,0.0462,0.0595,0.0022,0.0019,0.0024,0.385,0.36,0.402,0.016,0.015,0.016,24.13,24.06,24.23,0.945,0.942,0.947,0.971,0.97,0.972,0.917,0.914,0.92,36.74,34.92,37.97,35.66,33.87,36.9,0,0,0,0,0,0,0.396,0,0.055,0.22,0.78,0.22,47.2
568850400000,1988,1,1987,4,15,7,0.269,0.0442,0.225,13664.2,84.45,84.45,81.33,2,2,2,445,431,459.3,372,358,73,73,73,-0.0000494,-0.000385,0.0004728,0.164,0.159,0.169,372,358,386.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.18,0.175,0.185,0.0746,0.068,0.0813,0.0031,0.0028,0.0033,0.448,0.427,0.47,0.018,0.017,0.019,23.95,23.86,24.03,0.951,0.949,0.953,0.979,0.976,0.98,0.931,0.927,0.934,41.55,40.05,43.08,40.67,39.09,42.22,0,0,0,0,0,0,0.452,0,0.044,0.16,0.84,0.16,50.8
569455200000,1988,1,1987,4,16,7,0.284,0.0442,0.24,14549.4,89.94,89.94,86.6,2,2,2,469.7,453.1,486,396.7,380.1,73,73,73,-0.00001602,-0.0004048,0.0004728,0.155,0.15,0.161,396.7,380.1,413,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.189,0.183,0.195,0.0863,0.0784,0.0939,0.0036,0.0032,0.0039,0.485,0.461,0.51,0.02,0.019,0.021,23.8,23.7,23.9,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,44.19,42.42,45.89,43.3,41.58,44.97,0,0,0,0,0,0,0.481,0,0.044,0.16,0.85,0.15,51.2
570060000000,1988,1,1987,4,17,7,0.308,0.0442,0.264,15758,96.4,96.4,93.8,2,2,2,510,489.3,542,437,416.3,73,73,73,-0.0001549,-0.0004311,0.00005763,0.143,0.135,0.149,437,416.3,469,990,990,990,965.9,965.8,966,24.1,24,24.2,0.203,0.196,0.215,0.105,0.0955,0.12,0.0044,0.0039,0.005,0.546,0.515,0.594,0.023,0.021,0.025,23.56,23.37,23.68,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.3,46.23,51.41,46.9,45.3,48.2,0,0,0,0,0,0,0.521,0,0.044,0.14,0.86,0.14,51.2
570664800000,1988,2,1987,5,18,7,0.343,0.0514,0.291,16837,104.2,104.2,100.2,3,2,2.5714285714285716,566.7,542,583,481.7,457,85,85,85,0.0001073,-0.0004598,0.0004706,0.15,0.146,0.157,481.7,457,498,990,990,990,966.2,966,966.2,23.8,23.8,24,0.224,0.211,0.233,0.126,0.115,0.134,0.0053,0.0048,0.0056,0.554,0.517,0.613,0.023,0.022,0.026,23.3,23.24,23.38,0.95,0.945,0.958,0.974,0.97,0.98,0.926,0.916,0.938,42.16,35.05,52.2,40.29,34,48.2,0,0,0,0,0,0,0.557,0,0.052,0.15,0.85,0.15,49.1
571269600000,1988,2,1987,5,19,7,0.475,0.0514,0.423,23475.6,156.4,156.4,139.7,4,3,3.4285714285714284,784.6,589.2,876.9,699.6,504.2,85,85,85,-0.0001879,-0.0004875,-0.00005199,0.111,0.0969,0.144,699.6,504.2,791.9,990,990,990,967,966.3,967.4,23,22.6,23.7,0.356,0.236,0.417,0.265,0.138,0.322,0.012,0.0058,0.014,0.839,0.544,0.981,0.037,0.023,0.043,22.12,21.64,23.2,0.953,0.947,0.957,0.977,0.97,0.98,0.931,0.918,0.938,42.32,36.21,51.78,40.99,35.12,48.2,0,0,0,0,0,0,0.776,0,0.052,0.11,0.89,0.11,49.4
571874400000,1988,2,1987,5,20,7,0.538,0.0559,0.482,26340,161.3,161.3,156.8,4,3,3.857142857142857,889.9,885.1,905.4,797.5,748.1,92.43,85,137,0.0002297,-0.0001781,0.0004143,0.104,0.0939,0.155,797.5,748.1,820.4,990,990,990,967.5,967.4,967.5,22.5,22.5,22.6,0.424,0.39,0.444,0.325,0.301,0.336,0.014,0.013,0.015,0.973,0.964,0.999,0.043,0.043,0.044,21.57,21.48,21.6,0.954,0.954,0.957,0.978,0.977,0.98,0.933,0.931,0.938,42.04,40.39,50.52,40.92,39.46,48.2,0,0,0,0,0,0,0.871,0,0.056,0.1,0.9,0.1,49
572479200000,1988,2,1987,5,21,7,0.595,0.0829,0.512,27206.9,184,184,161.9,4,3,3.7142857142857144,983.4,885.1,1117,846.4,748.1,137,137,137,0.0001017,-0.0001378,0.0004143,0.14,0.123,0.155,846.4,748.1,980,990,990,990,967.8,967.4,968.3,22.2,21.7,22.6,0.48,0.39,0.603,0.349,0.301,0.413,0.016,0.013,0.019,1.08,0.955,1.29,0.049,0.043,0.059,21.11,20.44,21.59,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.41,39.46,51.59,43.93,38.47,48.2,0,0,0,0,0,0,0.9,0,0.083,0.14,0.86,0.14,45.7
573084000000,1988,2,1987,5,22,7,0.656,0.107,0.55,28928.9,187.3,187.3,172.2,4,4,4,1085,1051,1142,908.7,867.5,176.4,137,183,-0.0003782,-0.002999,0.0002965,0.163,0.12,0.174,908.7,867.5,1005,990,990,990,968.2,968.1,968.3,21.8,21.7,21.9,0.549,0.51,0.639,0.38,0.359,0.434,0.017,0.016,0.02,1.18,1.1,1.35,0.054,0.05,0.063,20.65,20.3,20.84,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,43.93,42.3,47.78,43.05,41.46,46.83,0,0,0,0,0,0,0.957,0,0.106,0.16,0.84,0.16,44.1
573688800000,1988,3,1987,6,23,7,0.634,0.0967,0.537,28484.7,177,177,169.6,4,4,4,1048,1028,1060,887.9,844.8,159.9,129,183,-0.0001526,-0.0004109,0.00002522,0.153,0.122,0.178,887.9,844.8,931,990,990,990,968.1,968,968.1,21.9,21.9,22,0.525,0.49,0.558,0.369,0.348,0.39,0.017,0.016,0.018,1.14,1.07,1.2,0.052,0.048,0.055,20.81,20.71,20.95,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,43.26,41.39,45.16,42.39,40.52,44.26,0,0,0,0,0,0,0.942,0,0.097,0.15,0.85,0.15,44.9
574293600000,1988,3,1987,6,24,7,0.657,0.078,0.579,30375.1,185.3,185.3,180.8,4,4,4,1086,1060,1117,956.7,931,129,129,129,-0.0001937,-0.0004874,0.0002965,0.119,0.115,0.122,956.7,931,988,990,990,990,968.2,968.1,968.3,21.8,21.7,21.9,0.583,0.558,0.616,0.402,0.39,0.417,0.018,0.018,0.019,1.25,1.2,1.31,0.057,0.055,0.06,20.58,20.42,20.71,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.12,45.16,47.28,45.2,44.26,46.33,0,0,0,0,0,0,1,0,0.078,0.12,0.88,0.12,46.2
574898400000,1988,3,1987,6,25,7,0.699,0.078,0.621,31902.6,192.8,192.8,189.9,4,4,4,1155,1128,1183,1026,998.7,129,129,129,0.0006368,-0.002999,0.004504,0.112,0.109,0.114,1026,998.7,1054,990,990,990,968.4,968.3,968.5,21.6,21.5,21.7,0.672,0.632,0.713,0.482,0.422,0.544,0.022,0.019,0.025,1.44,1.33,1.55,0.067,0.061,0.072,20.17,19.98,20.36,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,48.47,47.65,49.29,47.47,46.7,48.2,0,0,0,0,0,0,1.05,0,0.078,0.11,0.89,0.11,45.6
575503200000,1988,3,1987,6,26,7,0.772,0.0829,0.659,32390.4,192.8,192.8,192.8,4,4,4,1276,1183,1356,1139,1054,137.1,129,148,50.03,-0.001344,107.6,0.107,0.0994,0.114,1089,1054,1100,990,990,990,968.8,968.5,969,21.2,21,21.5,0.792,0.713,0.84,0.624,0.544,0.648,0.029,0.025,0.031,1.71,1.55,1.79,0.081,0.072,0.085,19.52,19.19,19.98,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.7,49.29,50.4,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.113,0.11,0.85,0.15,42
576108000000,1988,4,1987,7,27,7,0.98,0.0895,0.665,30869.5,192.8,192.8,183.7,4,4,4,1620,1356,1902,1472,1208,148,148,148,372.2,107.6,654.1,0.0925,0.0778,0.109,1100,1100,1100,990,990,990,969.9,969,970.8,20.1,19.2,21,0.902,0.84,0.926,0.648,0.648,0.648,0.032,0.031,0.034,1.85,1.79,1.87,0.092,0.085,0.098,18.28,17.34,19.19,0.951,0.949,0.953,0.98,0.98,0.98,0.932,0.93,0.934,46.9,44.39,49.33,45.94,43.5,48.2,0,0,0,0,0,0,1.02,0,0.315,0.091,0.68,0.32,31.5
576712800000,1988,4,1987,7,28,7,1.33,0.0895,0.665,27807.3,170.5,170.5,165.5,4,4,4,2200,2004,2346,2052,1856,148,148,148,951.7,756.2,1098,0.0675,0.0631,0.0738,1100,1100,1100,990,990,990,971.6,971.1,971.9,18.4,18.1,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.54,16.19,17.02,0.947,0.946,0.948,0.98,0.979,0.98,0.927,0.926,0.929,42.24,41.29,43.51,41.38,40.42,42.64,0,0,0,0,0,0,0.92,0,0.665,0.067,0.5,0.5,20.9
577317600000,1988,4,1987,7,29,7,1.46,0.113,0.665,26833.6,160.3,160.3,159.7,4,4,4,2416,2396,2450,2228,2194,187.4,148,217,1128,1094,1163,0.0775,0.0614,0.09,1100,1100,1100,990,990,990,972.1,972.1,972.2,17.9,17.8,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.02,15.94,16.07,0.945,0.945,0.945,0.978,0.977,0.978,0.924,0.923,0.925,40.84,40.61,40.97,39.93,39.69,40.07,0,0,0,0,0,0,0.887,0,0.795,0.077,0.46,0.54,18.4
577922400000,1988,4,1987,7,30,7,1.41,0.136,0.665,27243.9,165,165,162.2,4,4,4,2327,2222,2467,2102,1946,225.4,217,276,1002,845.9,1150,0.0971,0.0879,0.124,1100,1100,1100,990,990,990,971.9,971.6,972.2,18.1,17.8,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.24,15.9,16.49,0.946,0.945,0.946,0.979,0.977,0.98,0.926,0.923,0.928,41.41,40.5,42.09,40.54,39.57,41.25,0,0,0,0,0,0,0.901,0,0.745,0.096,0.47,0.53,19.3
578527200000,1988,5,1987,8,31,7,1.3,0.167,0.665,28027.6,168.2,168.2,166.8,4,4,4,2150,2095,2217,1874,1819,276,276,276,774,718.7,841.4,0.128,0.124,0.132,1100,1100,1100,990,990,990,971.5,971.3,971.6,18.5,18.4,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.66,16.5,16.8,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.56,42.12,42.92,41.71,41.28,42.06,0,0,0,0,0,0,0.927,0,0.635,0.13,0.51,0.49,21.6
579132000000,1988,5,1987,8,32,7,1.2,0.167,0.665,28785.5,174,174,171.3,4,4,4,1986,1902,2095,1710,1626,276,276,276,609.6,526.1,718.7,0.139,0.132,0.145,1100,1100,1100,990,990,990,971,970.8,971.3,19,18.7,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,17.09,16.8,17.34,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.71,42.92,44.39,42.84,42.06,43.5,0,0,0,0,0,0,0.952,0,0.535,0.14,0.55,0.45,24
579736800000,1988,5,1987,8,33,7,1.08,0.167,0.665,29879.4,180.5,180.5,177.9,4,4,4,1791,1716,1860,1515,1440,276,276,276,414.8,340.5,484.3,0.154,0.148,0.161,1100,1100,1100,990,990,990,970.4,970.2,970.6,19.6,19.4,19.8,0.925,0.922,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.094,0.097,17.7,17.48,17.95,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.37,44.76,46.03,44.46,43.86,45.11,0,0,0,0,0,0,0.988,0,0.415,0.15,0.62,0.38,27.7
580341600000,1988,5,1987,8,34,7,0.984,0.167,0.665,30839.7,187.2,187.2,183.6,4,4,4,1627,1528,1716,1351,1252,276,276,276,251.2,152,340.5,0.17,0.161,0.181,1100,1100,1100,990,990,990,969.9,969.6,970.2,20.1,19.8,20.4,0.909,0.881,0.922,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.83,1.87,0.092,0.09,0.094,18.25,17.95,18.6,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.83,46.03,47.75,45.89,45.11,46.79,0,0,0,0,0,0,1.02,0,0.319,0.17,0.68,0.32,31.3
580946400000,1988,5,1987,8,35,7,0.851,0.138,0.665,32125,192.8,192.8,191.2,4,4,4,1407,1328,1493,1178,1118,228.9,210,276,78.44,17.71,127,0.162,0.146,0.19,1100,1100,1100,990,990,990,969.2,968.9,969.5,20.8,20.5,21.1,0.846,0.819,0.866,0.648,0.648,0.648,0.031,0.031,0.032,1.79,1.77,1.81,0.086,0.084,0.088,19.02,18.72,19.3,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.87,48.08,49.63,47.81,47.12,48.2,0,0,0,0,0,0,1.06,0,0.186,0.16,0.78,0.22,37.7
581551200000,1988,6,1987,9,36,7,0.734,0.127,0.606,30792.6,192.8,192.8,183.3,4,4,4,1214,1128,1328,1004,917.7,210,210,210,2.531,-0.000441,17.71,0.174,0.158,0.186,1001,917.7,1100,990,990,990,968.6,968.3,968.9,21.4,21.1,21.7,0.671,0.565,0.819,0.471,0.383,0.648,0.022,0.018,0.031,1.42,1.2,1.77,0.066,0.055,0.084,20.01,19.3,20.5,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,46.84,44.05,49.63,45.82,43.17,48.2,0,0,0,0,0,0,1.02,0,0.128,0.17,0.83,0.17,42
582156000000,1988,6,1987,9,37,7,0.633,0.127,0.506,26710.4,171.1,171.1,159,4,3,3.7142857142857144,1046,952.4,1117,836.5,742.4,210,210,210,0.00007219,-0.0004787,0.0004175,0.201,0.188,0.22,836.5,742.4,907,990,990,990,968,967.7,968.3,22,21.7,22.3,0.491,0.405,0.556,0.344,0.297,0.378,0.016,0.013,0.017,1.08,0.979,1.18,0.049,0.044,0.054,20.88,20.55,21.31,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.931,0.938,44.46,40.11,51.42,43.19,39.16,48.2,0,0,0,0,0,0,0.883,0,0.127,0.2,0.8,0.2,42.2
582760800000,1988,6,1987,9,38,7,0.501,0.127,0.374,20879.7,141.1,141.1,124.3,3,3,3,827.6,739.6,924.7,617.6,529.6,210,210,210,-0.0001071,-0.0004875,0.0003034,0.255,0.227,0.284,617.6,529.6,714.7,990,990,990,967.2,966.9,967.6,22.8,22.4,23.1,0.322,0.271,0.38,0.214,0.155,0.278,0.0094,0.0067,0.012,0.756,0.607,0.922,0.033,0.026,0.041,22.03,21.48,22.53,0.954,0.949,0.957,0.977,0.97,0.98,0.932,0.921,0.937,42.37,37.03,48,41.43,35.92,47.04,0,0,0,0,0,0,0.69,0,0.127,0.25,0.75,0.25,41.7
583365600000,1988,6,1987,9,39,7,0.393,0.121,0.272,15777,102.6,102.6,93.91,3,2,2.142857142857143,649.5,595.7,712.1,449.8,409.7,199.7,186,210,-0.00004669,-0.0004011,0.0002916,0.308,0.295,0.324,449.8,409.7,502.1,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.225,0.204,0.256,0.111,0.0924,0.136,0.0047,0.0039,0.0059,0.567,0.516,0.638,0.024,0.022,0.027,22.94,22.69,23.2,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.938,45.77,35.25,51.29,44.51,34.19,48.2,0,0,0,0,0,0,0.522,0,0.121,0.31,0.69,0.31,40.1
583970400000,1988,7,1987,10,40,7,0.334,0.112,0.221,13117.3,86.02,86.02,78.08,2,2,2,551.9,516.8,589.2,365.9,330.8,186,186,186,-0.00003476,-0.0004598,0.0003105,0.338,0.316,0.36,365.9,330.8,403.2,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.189,0.177,0.202,0.0717,0.0551,0.0893,0.003,0.0023,0.0038,0.45,0.398,0.506,0.019,0.017,0.021,23.47,23.24,23.68,0.95,0.946,0.955,0.976,0.97,0.98,0.927,0.917,0.936,40.01,36.32,43.89,39.04,35.23,43.01,0,0,0,0,0,0,0.434,0,0.113,0.34,0.66,0.34,39.3
584575200000,1988,7,1987,10,41,7,0.296,0.112,0.183,10858.2,70.45,70.45,64.63,2,2,2,488.8,467.2,516.8,302.8,281.2,186,186,186,-0.00002566,-0.0002799,0.0001669,0.381,0.36,0.398,302.8,281.2,330.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.159,0.177,0.0419,0.0317,0.0551,0.0017,0.0013,0.0023,0.356,0.323,0.398,0.015,0.013,0.017,23.84,23.68,23.97,0.941,0.937,0.946,0.97,0.97,0.97,0.913,0.909,0.917,33.32,30.97,36.32,32.32,30.04,35.23,0,0,0,0,0,0,0.359,0,0.113,0.38,0.62,0.38,36.7
585180000000,1988,7,1987,10,42,7,0.269,0.112,0.156,9271.94,58.4,58.4,55.19,2,2,2,444.2,431,459.3,258.2,245,186,186,186,0.0001238,-0.0001941,0.0004728,0.419,0.405,0.432,258.2,245,273.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.151,0.146,0.156,0.0212,0.0166,0.028,0.00087,0.00068,0.0011,0.289,0.271,0.311,0.012,0.011,0.013,24.11,24.02,24.19,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,28.45,26.97,30.1,27.6,26.16,29.2,0,0,0,0,0,0,0.307,0,0.113,0.42,0.58,0.42,34.5
585784800000,1988,7,1987,10,43,7,0.25,0.112,0.137,8205.41,51.37,51.37,48.84,2,1,1.2857142857142858,412.8,398.1,426.6,226.8,212.1,186,186,186,0.00006797,-0.0002243,0.0004998,0.451,0.436,0.467,226.8,212.1,240.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.14,0.135,0.145,0.015,0.0138,0.0162,0.00061,0.00056,0.00066,0.358,0.261,0.413,0.015,0.011,0.017,24.18,24.11,24.24,0.949,0.925,0.958,0.977,0.97,0.98,0.927,0.898,0.939,43.5,26.01,52.46,41.57,25.23,48.2,0,0,0,0,0,0,0.271,0,0.113,0.45,0.55,0.45,32.8
586389600000,1988,8,1987,11,44,7,0.231,0.0937,0.137,8209.55,50.83,50.83,48.87,2,1,1.2857142857142858,381.3,370.4,391.8,226.3,215.4,155,155,155,0.000004845,-0.0002322,0.0003328,0.407,0.396,0.419,226.3,215.4,236.8,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.137,0.133,0.141,0.015,0.0141,0.0159,0.00061,0.00057,0.00064,0.354,0.256,0.409,0.014,0.01,0.017,24.34,24.26,24.4,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.897,0.939,43.76,25.9,52.74,41.65,25.12,48.2,0,0,0,0,0,0,0.271,0,0.094,0.41,0.59,0.41,35.5
586994400000,1988,8,1987,11,45,7,0.213,0.0937,0.119,7414.96,47.04,47.04,44.14,1,1,1,351.6,340.6,364.7,196.6,185.6,155,155,155,0.00005238,-0.0004907,0.0004247,0.441,0.425,0.455,196.6,185.6,209.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.126,0.123,0.131,0.0125,0.0115,0.0136,0.0005,0.00046,0.00055,0.347,0.327,0.37,0.014,0.013,0.015,24.49,24.41,24.57,0.953,0.951,0.956,0.98,0.98,0.98,0.934,0.932,0.937,45.04,42.51,48,44.14,41.66,47.04,0,0,0,0,0,0,0.245,0,0.094,0.44,0.56,0.44,34.8
587599200000,1988,8,1987,11,46,7,0.204,0.0937,0.11,6869.03,41.66,41.66,40.89,1,1,1,337.3,331.6,340.6,182.3,176.6,155,155,155,-0.000001628,-0.0004585,0.0003362,0.459,0.455,0.467,182.3,176.6,185.6,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.121,0.119,0.123,0.0112,0.0108,0.0115,0.00045,0.00043,0.00046,0.321,0.311,0.327,0.013,0.012,0.013,24.59,24.57,24.63,0.95,0.948,0.951,0.979,0.977,0.98,0.93,0.926,0.932,41.75,40.44,42.51,40.89,39.51,41.66,0,0,0,0,0,0,0.227,0,0.094,0.46,0.54,0.46,33.7
588204000000,1988,8,1987,11,47,7,0.194,0.0937,0.1,6191.27,38.92,38.92,36.85,1,1,1,320.6,309.1,329.2,165.6,154.1,155,155,155,-0.00005614,-0.0004305,0.0004195,0.484,0.471,0.501,165.6,154.1,174.2,990,990,990,965,964.9,965,25,25,25.1,0.116,0.111,0.119,0.00983,0.00885,0.0106,0.00039,0.00035,0.00042,0.291,0.271,0.307,0.012,0.011,0.012,24.71,24.65,24.78,0.944,0.941,0.947,0.972,0.97,0.976,0.918,0.913,0.924,37.9,35.23,39.88,36.85,34.18,38.92,0,0,0,0,0,0,0.205,0,0.094,0.48,0.52,0.48,31.9
588808800000,1988,8,1987,11,48,7,0.181,0.081,0.0996,6199.07,40.96,40.96,36.9,1,1,1,298.6,290.5,306,164.7,147.3,133.9,118,155,0.00001437,-0.0001877,0.0002433,0.448,0.394,0.513,164.7,147.3,181.2,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.113,0.109,0.117,0.00975,0.00827,0.0112,0.00039,0.00033,0.00044,0.288,0.259,0.315,0.011,0.01,0.013,24.82,24.79,24.84,0.944,0.938,0.949,0.974,0.97,0.98,0.92,0.91,0.93,37.85,33.66,41.8,36.9,32.65,40.96,0,0,0,0,0,0,0.205,0,0.0814,0.45,0.55,0.45,34.2
589413600000,1988,9,1987,12,49,7,0.173,0.0714,0.101,6307.32,38.79,38.79,37.54,1,1,1,285.5,281.3,290.5,167.5,163.3,118,118,118,-0.000117,-0.0002246,-0.00001164,0.413,0.406,0.419,167.5,163.3,172.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.111,0.114,0.00999,0.00963,0.0104,0.0004,0.00038,0.00041,0.291,0.283,0.3,0.012,0.011,0.012,24.87,24.84,24.89,0.945,0.943,0.946,0.973,0.971,0.976,0.919,0.916,0.923,38.58,37.61,39.77,37.54,36.52,38.79,0,0,0,0,0,0,0.209,0,0.072,0.41,0.58,0.42,36.5
590018400000,1988,9,1987,12,50,7,0.166,0.0714,0.0951,5897.7,36.52,36.52,35.11,1,1,1,275.2,270.3,281.3,157.2,152.3,118,118,118,-0.000313,-0.0004966,0.0002742,0.429,0.419,0.437,157.2,152.3,163.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.107,0.111,0.00911,0.00869,0.00963,0.00036,0.00034,0.00038,0.273,0.264,0.283,0.011,0.01,0.011,24.93,24.89,24.96,0.942,0.94,0.943,0.97,0.97,0.971,0.913,0.912,0.916,36.19,35.03,37.61,35.11,33.98,36.52,0,0,0,0,0,0,0.195,0,0.0709,0.43,0.57,0.43,35.5
590623200000,1988,9,1987,12,51,7,0.158,0.0714,0.0866,5359.98,33.18,33.18,31.9,1,1,1,261.2,256.7,266.8,143.2,138.7,118,118,118,-0.00008691,-0.0003641,0.0001374,0.452,0.442,0.46,143.2,138.7,148.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.102,0.106,0.00792,0.00754,0.0084,0.00031,0.0003,0.00033,0.247,0.239,0.257,0.0098,0.0095,0.01,25.01,24.98,25.03,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,32.89,31.82,34.21,31.9,30.86,33.18,0,0,0,0,0,0,0.177,0,0.0714,0.45,0.55,0.45,33.9
591228000000,1988,9,1987,12,52,7,0.15,0.0677,0.0827,5117.42,33.4,33.4,30.46,1,1,1,248.8,246.2,249.8,136.8,131.8,112,97,118,0.0002856,0.000225,0.0004369,0.45,0.394,0.472,136.8,131.8,149.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0997,0.104,0.00738,0.00695,0.00843,0.00029,0.00027,0.00033,0.235,0.227,0.256,0.0093,0.009,0.01,25.07,25.07,25.07,0.934,0.932,0.939,0.97,0.97,0.97,0.906,0.904,0.911,31.4,30.19,34.43,30.46,29.29,33.4,0,0,0,0,0,0,0.169,0,0.0673,0.45,0.55,0.45,34.1
591832800000,1988,10,1988,1,1,7,0.146,0.0587,0.0878,5455.85,33.4,33.4,32.48,1,1,1,242.2,236.2,246.2,145.2,139.2,97,97,97,-0.00005293,-0.0003494,0.0004369,0.401,0.394,0.411,145.2,139.2,149.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.101,0.104,0.00809,0.00758,0.00843,0.00032,0.0003,0.00033,0.249,0.239,0.256,0.0098,0.0094,0.01,25.1,25.07,25.14,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.911,33.48,32.08,34.43,32.48,31.11,33.4,0,0,0,0,0,0,0.18,0,0.0582,0.4,0.6,0.4,37.4
