datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
592437600000,1988,10,1988,1,2,7,0.136,0.0587,0.0778,4822.27,30.79,30.79,28.7,1,1,1,225.6,214.8,234.8,128.6,117.8,97,97,97,-0.000005663,-0.0004666,0.0004565,0.43,0.413,0.452,128.6,117.8,137.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0968,0.093,0.1,0.00668,0.00576,0.00746,0.00026,0.00023,0.00029,0.22,0.2,0.236,0.0086,0.0078,0.0093,25.23,25.16,25.31,0.93,0.923,0.934,0.97,0.97,0.97,0.902,0.896,0.906,29.59,26.99,31.74,28.7,26.18,30.79,0,0,0,0,0,0,0.159,0,0.0582,0.43,0.57,0.43,35.5
593042400000,1988,10,1988,1,3,7,0.13,0.0587,0.0713,4402.7,27.95,27.95,26.21,1,1,1,214.8,209.3,222.3,117.8,112.3,97,97,97,-0.0003412,-0.0004812,-0.0001545,0.452,0.436,0.464,117.8,112.3,125.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.093,0.091,0.0956,0.00577,0.00529,0.0064,0.00023,0.00021,0.00025,0.2,0.19,0.214,0.0079,0.0075,0.0084,25.31,25.25,25.35,0.923,0.919,0.929,0.97,0.97,0.97,0.896,0.892,0.901,27.02,25.67,28.81,26.21,24.9,27.95,0,0,0,0,0,0,0.146,0,0.0587,0.45,0.55,0.45,33.9
593647200000,1988,10,1988,1,4,7,0.138,0.0587,0.0795,4928.54,31.11,31.11,29.34,1,1,1,228.4,222.3,236.2,131.4,125.3,97,97,97,-0.0000281,-0.0004666,0.000285,0.425,0.411,0.436,131.4,125.3,139.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0978,0.0956,0.101,0.00692,0.0064,0.00758,0.00027,0.00025,0.0003,0.225,0.214,0.239,0.0088,0.0084,0.0094,25.21,25.14,25.25,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.24,28.81,32.08,29.34,27.95,31.11,0,0,0,0,0,0,0.163,0,0.0585,0.43,0.58,0.42,35.7
594252000000,1988,10,1988,1,5,7,0.149,0.0566,0.0928,5774.95,36.76,36.76,34.37,1,1,1,247,239.6,256.7,153.4,142.6,93.57,93,97,0.00003569,-0.0003494,0.0004369,0.379,0.362,0.405,153.4,142.6,163.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.102,0.109,0.00879,0.00787,0.00966,0.00035,0.00031,0.00038,0.264,0.245,0.282,0.01,0.0096,0.011,25.06,24.99,25.12,0.94,0.936,0.943,0.97,0.97,0.971,0.912,0.908,0.916,35.43,32.89,37.85,34.37,31.9,36.76,0,0,0,0,0,0,0.191,0,0.0562,0.38,0.62,0.38,38.8
594856800000,1988,11,1988,2,6,7,0.157,0.0596,0.0972,6055.28,37.29,37.29,36.04,1,1,1,259.3,249.8,270.3,160.7,152.8,98.57,93,106,-0.00008267,-0.0003641,0.0002742,0.38,0.359,0.41,160.7,152.8,165.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.106,0.111,0.00941,0.00874,0.00984,0.00037,0.00035,0.00039,0.278,0.265,0.286,0.011,0.01,0.011,24.99,24.93,25.03,0.942,0.94,0.944,0.971,0.97,0.972,0.915,0.912,0.918,37.12,35.22,38.34,36.04,34.16,37.29,0,0,0,0,0,0,0.2,0,0.0598,0.38,0.62,0.38,38.6
595461600000,1988,11,1988,2,7,7,0.175,0.0641,0.111,6944.41,44.52,44.52,41.34,1,1,1,288.7,273.8,302.3,182.7,167.8,106,106,106,0.0000422,-0.0001877,0.0004394,0.368,0.351,0.387,182.7,167.8,196.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.112,0.122,0.0113,0.01,0.0124,0.00045,0.0004,0.0005,0.318,0.291,0.342,0.013,0.012,0.014,24.83,24.75,24.91,0.949,0.945,0.954,0.978,0.973,0.98,0.929,0.919,0.935,42.24,38.72,45.43,41.34,37.69,44.52,0,0,0,0,0,0,0.23,0,0.064,0.37,0.63,0.37,39.7
596066400000,1988,11,1988,2,8,7,0.195,0.0641,0.131,8044.11,50.34,50.34,47.88,2,1,1.1428571428571428,322.8,306,338.3,216.8,200,106,106,106,-0.00007857,-0.0004585,0.0001219,0.329,0.313,0.346,216.8,200,232.3,990,990,990,965,964.9,965.1,25,24.9,25.1,0.13,0.124,0.135,0.0142,0.0128,0.0155,0.00057,0.00051,0.00062,0.357,0.25,0.395,0.014,0.01,0.016,24.63,24.55,24.72,0.952,0.924,0.959,0.979,0.97,0.98,0.932,0.896,0.94,46.14,25.95,52.08,44.29,25.17,48.2,0,0,0,0,0,0,0.266,0,0.064,0.33,0.67,0.33,41.3
596671200000,1988,11,1988,2,9,7,0.208,0.0683,0.14,8378.77,51.74,51.74,49.87,2,1,1.5714285714285714,343.7,340.6,350.2,230.8,222.6,112.9,106,118,0.0003542,0.0001968,0.0004247,0.328,0.308,0.346,230.8,222.6,238.6,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.135,0.133,0.137,0.0154,0.0147,0.016,0.00062,0.00059,0.00064,0.314,0.251,0.398,0.013,0.01,0.016,24.57,24.48,24.64,0.939,0.924,0.959,0.974,0.97,0.98,0.915,0.896,0.94,37.16,25.87,52.16,35.27,25.1,48.2,0,0,0,0,0,0,0.277,0,0.068,0.33,0.67,0.33,40.3
597276000000,1988,12,1988,3,10,7,0.228,0.0702,0.158,9496.42,59.27,59.27,56.53,2,2,2,377,364.7,391.8,261,246.7,116,104,118,-0.00003276,-0.0004907,0.0001664,0.308,0.276,0.324,261,246.7,273.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.146,0.142,0.151,0.0224,0.0167,0.0282,0.00091,0.00067,0.0011,0.287,0.267,0.307,0.012,0.011,0.012,24.43,24.33,24.51,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.901,0.907,29.14,27.53,30.55,28.26,26.7,29.64,0,0,0,0,0,0,0.314,0,0.07,0.31,0.69,0.31,41.7
597880800000,1988,12,1988,3,11,7,0.237,0.0629,0.174,10467.1,64.82,64.82,62.3,2,2,2,391.2,380.8,402.9,287.2,276.8,104,104,104,0.0001228,-0.0002152,0.0004218,0.266,0.258,0.273,287.2,276.8,298.9,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.153,0.15,0.158,0.0346,0.0297,0.0401,0.0014,0.0012,0.0016,0.324,0.309,0.342,0.013,0.013,0.014,24.32,24.24,24.39,0.938,0.935,0.94,0.97,0.97,0.97,0.91,0.907,0.912,32.12,30.96,33.41,31.15,30.04,32.41,0,0,0,0,0,0,0.346,0,0.063,0.27,0.73,0.27,44.2
598485600000,1988,12,1988,3,12,7,0.261,0.0629,0.198,11940.3,76.26,76.26,71.07,2,2,2,432,402.9,455.7,328,298.9,104,104,104,0.0001165,-0.0002073,0.0004218,0.241,0.228,0.258,328,298.9,351.7,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.168,0.158,0.176,0.0538,0.0401,0.065,0.0022,0.0016,0.0027,0.386,0.342,0.421,0.016,0.014,0.017,24.07,23.93,24.24,0.945,0.94,0.949,0.971,0.97,0.974,0.918,0.912,0.924,36.58,33.41,39.14,35.54,32.41,38.13,0,0,0,0,0,0,0.395,0,0.063,0.24,0.76,0.24,45.7
599090400000,1988,12,1988,3,13,7,0.287,0.0643,0.223,13454.3,83.06,83.06,80.09,2,2,2,475,462.6,489.3,368.7,358.6,106.3,104,120,-0.00009895,-0.0004048,0.0001669,0.224,0.214,0.245,368.7,358.6,382,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.182,0.179,0.187,0.073,0.0682,0.0793,0.003,0.0028,0.0033,0.447,0.431,0.467,0.018,0.018,0.019,23.82,23.75,23.89,0.951,0.95,0.953,0.978,0.976,0.98,0.93,0.927,0.934,40.95,39.88,42.38,40.04,38.91,41.53,0,0,0,0,0,0,0.445,0,0.064,0.22,0.78,0.22,46.9
599695200000,1989,1,1988,4,14,7,0.306,0.0726,0.233,14037.3,85.85,85.85,83.56,2,2,2,505.8,494.7,516.8,385.8,374.7,120,120,120,-0.00009157,-0.0001756,0.00005763,0.237,0.232,0.243,385.8,374.7,396.8,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.19,0.186,0.194,0.0811,0.0758,0.0863,0.0034,0.0031,0.0036,0.474,0.457,0.49,0.02,0.019,0.02,23.65,23.58,23.72,0.953,0.952,0.955,0.98,0.979,0.98,0.934,0.932,0.935,42.64,41.47,43.8,41.78,40.61,42.92,0,0,0,0,0,0,0.464,0,0.073,0.24,0.76,0.24,45.9
600300000000,1989,1,1988,4,15,7,0.325,0.0726,0.253,15123.5,96.4,96.4,90.02,2,2,2,537.9,523,571.9,417.9,403,120,120,120,-0.00002397,-0.0004311,0.0003105,0.223,0.21,0.229,417.9,403,451.9,990,990,990,966,966,966.2,24,23.8,24,0.201,0.196,0.213,0.0963,0.0892,0.112,0.004,0.0037,0.0047,0.522,0.5,0.573,0.022,0.021,0.024,23.46,23.25,23.55,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,45.96,44.45,49.37,45.01,43.56,48.2,0,0,0,0,0,0,0.5,0,0.072,0.22,0.78,0.22,46.5
600904800000,1989,1,1988,4,16,7,0.375,0.0726,0.302,17374.6,109.3,109.3,103.4,3,2,2.7142857142857144,619.9,583,647.6,499.9,463,120,120,120,-0.00001781,-0.0002499,0.0004706,0.194,0.185,0.206,499.9,463,527.6,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.24,0.219,0.255,0.137,0.118,0.153,0.0058,0.0049,0.0065,0.574,0.536,0.613,0.024,0.023,0.026,23.05,22.92,23.19,0.95,0.946,0.957,0.973,0.97,0.98,0.924,0.917,0.938,40.63,35.4,51.55,39.06,34.34,48.2,0,0,0,0,0,0,0.575,0,0.073,0.19,0.81,0.19,46.3
601509600000,1989,1,1988,4,17,7,0.406,0.0726,0.334,19176.5,121.1,121.1,114.1,3,3,3,671.6,647.6,705.9,551.6,527.6,120,120,120,0.00008383,-0.0002035,0.0004728,0.179,0.17,0.185,551.6,527.6,585.9,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.269,0.255,0.288,0.169,0.153,0.192,0.0072,0.0065,0.0083,0.629,0.589,0.687,0.027,0.025,0.03,22.78,22.59,22.92,0.951,0.949,0.953,0.974,0.971,0.979,0.926,0.921,0.933,39.06,37.52,41.24,38.05,36.42,40.37,0,0,0,0,0,0,0.634,0,0.072,0.18,0.82,0.18,47.2
602114400000,1989,1,1988,4,18,7,0.478,0.0799,0.398,22479.7,137.9,137.9,133.8,3,3,3,790.3,728.5,819.3,658.1,608.5,132.1,120,137,-0.00006457,-0.0004759,0.0004146,0.167,0.16,0.176,658.1,608.5,682.3,990,990,990,967.1,966.8,967.2,22.9,22.8,23.2,0.331,0.301,0.346,0.241,0.207,0.257,0.01,0.0089,0.011,0.81,0.725,0.852,0.035,0.031,0.037,22.13,21.97,22.46,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.51,42.65,46.89,44.6,41.8,45.96,0,0,0,0,0,0,0.743,0,0.08,0.17,0.83,0.17,47
602719200000,1989,2,1988,5,19,7,0.545,0.0829,0.462,24894,158.6,158.6,148.2,4,3,3.2857142857142856,900.7,843.5,952.4,763.7,706.5,137,137,137,0.0001406,-0.0003212,0.0004143,0.152,0.144,0.162,763.7,706.5,815.4,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.406,0.359,0.452,0.307,0.273,0.334,0.014,0.012,0.015,0.971,0.893,1.01,0.043,0.039,0.045,21.53,21.29,21.83,0.956,0.954,0.957,0.979,0.977,0.98,0.936,0.932,0.938,47.47,40.58,51.64,45.62,39.66,48.2,0,0,0,0,0,0,0.823,0,0.083,0.15,0.85,0.15,45.7
603324000000,1989,2,1988,5,20,7,0.743,0.0829,0.637,31615.5,192.8,192.8,188.2,4,4,4,1229,1025,1432,1092,888.2,137,137,137,39.71,-0.001089,194.9,0.113,0.0957,0.134,1052,888.2,1100,990,990,990,968.6,968,969.3,21.4,20.7,22,0.733,0.518,0.861,0.572,0.369,0.648,0.027,0.017,0.031,1.59,1.13,1.81,0.075,0.051,0.087,19.79,18.93,20.89,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.936,48.61,43.45,50.42,47.05,42.58,48.2,0,0,0,0,0,0,1.05,0,0.106,0.11,0.86,0.14,42.6
603928800000,1989,2,1988,5,21,7,1.11,0.0958,0.665,29734.1,192.8,192.8,177,4,4,4,1831,1356,2217,1673,1219,158.4,137,162,572.6,118.6,955.4,0.0884,0.0731,0.107,1100,1100,1100,990,990,990,970.5,969,971.6,19.5,18.4,21,0.906,0.829,0.926,0.648,0.648,0.648,0.033,0.031,0.035,1.85,1.78,1.87,0.095,0.085,0.1,17.64,16.5,19.21,0.95,0.947,0.953,0.98,0.98,0.98,0.931,0.928,0.934,45.18,42.12,49.36,44.25,41.28,48.2,0,0,0,0,0,0,0.983,0,0.445,0.086,0.6,0.4,26.8
604533600000,1989,2,1988,5,22,7,1.49,0.131,0.665,26609.8,163.9,163.9,158.4,4,4,4,2463,2266,2697,2246,2104,217,162,239,1146,1004,1358,0.0877,0.0701,0.1,1100,1100,1100,990,990,990,972.2,971.7,972.8,17.8,17.2,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.91,15.34,16.38,0.945,0.942,0.946,0.977,0.974,0.98,0.923,0.918,0.927,40.52,38.99,41.81,39.6,37.98,40.97,0,0,0,0,0,0,0.88,0,0.825,0.088,0.45,0.55,17.9
605138400000,1989,3,1988,6,23,7,1.83,0.145,0.665,24045.9,150.5,150.5,143.1,4,4,4,3023,2749,3332,2784,2510,239,239,239,1684,1410,1993,0.0793,0.0717,0.0869,1100,1100,1100,990,990,990,973.6,972.9,974.3,16.4,15.7,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.56,13.86,15.22,0.938,0.934,0.942,0.971,0.97,0.973,0.911,0.906,0.917,36.86,34.92,38.65,35.78,33.87,37.62,0,0,0,0,0,0,0.795,0,1.165,0.079,0.36,0.64,13.1
605743200000,1989,3,1988,6,24,7,2.05,0.145,0.665,22535.8,135.5,135.5,134.1,4,4,4,3392,3332,3470,3153,3093,239,239,239,2053,1993,2131,0.0705,0.0689,0.0717,1100,1100,1100,990,990,990,974.4,974.3,974.6,15.6,15.4,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.73,13.57,13.86,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,34.57,34.12,34.92,33.54,33.1,33.87,0,0,0,0,0,0,0.745,0,1.385,0.071,0.32,0.68,11
606348000000,1989,3,1988,6,25,7,2.03,0.145,0.665,22660.9,138.8,138.8,134.9,4,4,4,3359,3186,3488,3120,2947,239,239,239,2020,1847,2149,0.0712,0.0685,0.075,1100,1100,1100,990,990,990,974.3,974,974.6,15.7,15.4,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.8,13.53,14.17,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,34.76,34.02,35.77,33.72,33,34.7,0,0,0,0,0,0,0.749,0,1.365,0.071,0.33,0.67,11.2
606952800000,1989,3,1988,6,26,7,1.88,0.141,0.665,23605.5,142.2,142.2,140.5,4,4,4,3117,3050,3169,2884,2833,232.7,217,239,1784,1733,1830,0.0746,0.0712,0.0768,1100,1100,1100,990,990,990,973.8,973.6,973.9,16.2,16.1,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.33,14.21,14.49,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,36.21,35.87,36.66,35.13,34.8,35.56,0,0,0,0,0,0,0.781,0,1.215,0.075,0.35,0.65,12.6
607557600000,1989,4,1988,7,27,7,1.83,0.131,0.665,23974.5,143,143,142.7,4,4,4,3032,3021,3050,2815,2804,217,217,217,1715,1704,1733,0.0716,0.0712,0.0718,1100,1100,1100,990,990,990,973.6,973.6,973.6,16.4,16.4,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.54,14.49,14.56,0.938,0.938,0.938,0.97,0.97,0.97,0.91,0.91,0.91,36.78,36.66,36.85,35.68,35.56,35.75,0,0,0,0,0,0,0.793,0,1.165,0.072,0.36,0.64,13.1
608162400000,1989,4,1988,7,28,7,1.94,0.131,0.665,23280.9,143,143,138.6,4,4,4,3201,3021,3382,2984,2804,217,217,217,1884,1704,2065,0.0679,0.0642,0.0718,1100,1100,1100,990,990,990,974,973.6,974.4,16,15.6,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.15,13.76,14.56,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,35.72,34.63,36.85,34.64,33.59,35.75,0,0,0,0,0,0,0.77,0,1.275,0.068,0.34,0.66,12
608767200000,1989,4,1988,7,29,7,2.09,0.151,0.665,22289.6,133,133,132.7,4,4,4,3457,3441,3488,3207,3172,250.4,217,295,2107,2072,2135,0.0724,0.0629,0.0851,1100,1100,1100,990,990,990,974.5,974.5,974.6,15.5,15.4,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.6,13.53,13.63,0.933,0.932,0.933,0.97,0.97,0.97,0.905,0.904,0.905,34.19,34.02,34.29,33.17,33,33.26,0,0,0,0,0,0,0.737,0,1.425,0.072,0.32,0.68,10.7
609372000000,1989,4,1988,7,30,7,2.22,0.178,0.665,21474.6,131,131,127.8,4,4,4,3673,3530,3812,3378,3235,295,295,295,2278,2135,2417,0.0804,0.0774,0.0836,1100,1100,1100,990,990,990,975,974.7,975.3,15,14.7,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.14,12.84,13.44,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,32.94,32.13,33.77,31.96,31.17,32.76,0,0,0,0,0,0,0.71,0,1.555,0.08,0.3,0.7,9.67
609976800000,1989,5,1988,8,31,7,2.29,0.194,0.665,21068.9,126.5,126.5,125.4,4,4,4,3780,3734,3812,3459,3413,321,321,321,2359,2313,2391,0.0849,0.0842,0.086,1100,1100,1100,990,990,990,975.2,975.1,975.3,14.8,14.7,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.044,1.87,1.87,1.87,0.13,0.13,0.13,12.91,12.84,13.01,0.928,0.928,0.929,0.97,0.97,0.97,0.9,0.9,0.901,32.32,32.13,32.59,31.35,31.17,31.62,0,0,0,0,0,0,0.697,0,1.625,0.085,0.29,0.71,9.2
610581600000,1989,5,1988,8,32,7,2.17,0.201,0.665,21803.4,132.4,132.4,129.8,4,4,4,3586,3470,3734,3254,3130,331.9,321,340,2154,2030,2313,0.0927,0.086,0.098,1100,1100,1100,990,990,990,974.8,974.6,975.1,15.2,14.9,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.32,13.01,13.57,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,33.45,32.59,34.12,32.45,31.62,33.1,0,0,0,0,0,0,0.721,0,1.505,0.093,0.31,0.69,10
611186400000,1989,5,1988,8,33,7,1.98,0.206,0.665,23002.7,141.4,141.4,136.9,4,4,4,3271,3080,3441,2931,2740,340,340,340,1831,1640,2001,0.104,0.0988,0.11,1100,1100,1100,990,990,990,974.1,973.7,974.5,15.9,15.5,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.99,13.63,14.42,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.909,35.29,34.29,36.46,34.23,33.26,35.36,0,0,0,0,0,0,0.761,0,1.315,0.1,0.34,0.66,11.6
611791200000,1989,5,1988,8,34,7,1.75,0.206,0.665,24576.3,150.5,150.5,146.3,4,4,4,2901,2749,3068,2561,2409,340,340,340,1461,1309,1628,0.118,0.111,0.124,1100,1100,1100,990,990,990,973.3,972.9,973.7,16.7,16.3,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.85,14.45,15.22,0.94,0.938,0.942,0.971,0.97,0.973,0.913,0.91,0.917,37.65,36.54,38.65,36.57,35.44,37.62,0,0,0,0,0,0,0.813,0,1.085,0.12,0.38,0.62,14
612396000000,1989,5,1988,8,35,7,1.53,0.189,0.665,26325.6,161.7,161.7,156.7,4,4,4,2524,2346,2697,2211,2053,313.1,293,340,1111,952.7,1257,0.124,0.115,0.132,1100,1100,1100,990,990,990,972.4,971.9,972.8,17.6,17.2,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.76,15.34,16.19,0.944,0.942,0.946,0.976,0.974,0.979,0.922,0.918,0.926,40.12,38.99,41.29,39.17,37.98,40.42,0,0,0,0,0,0,0.871,0,0.865,0.12,0.43,0.57,17.2
613000800000,1989,6,1988,9,36,7,1.32,0.177,0.665,27910.7,169.6,169.6,166.1,4,4,4,2177,2042,2302,1884,1749,293,293,293,783.7,648.7,908.5,0.135,0.127,0.144,1100,1100,1100,990,990,990,971.5,971.2,971.8,18.5,18.2,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.6,16.3,16.93,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.39,41.58,43.26,41.53,40.72,42.4,0,0,0,0,0,0,0.923,0,0.655,0.13,0.5,0.5,21.1
613605600000,1989,6,1988,9,37,7,1.12,0.177,0.665,29497.7,180.4,180.4,175.6,4,4,4,1857,1716,2004,1564,1423,293,293,293,463.8,323.5,611.2,0.158,0.146,0.171,1100,1100,1100,990,990,990,970.6,970.2,971.1,19.4,18.9,19.8,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.49,17.02,17.94,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.79,43.51,46.02,43.9,42.64,45.1,0,0,0,0,0,0,0.975,0,0.455,0.16,0.59,0.41,26.3
614210400000,1989,6,1988,9,38,7,0.925,0.177,0.665,31420.5,191.9,191.9,187,4,4,4,1529,1400,1660,1236,1107,293,293,293,136.1,6.623,266.7,0.192,0.177,0.209,1100,1100,1100,990,990,990,969.6,969.2,970,20.4,20,20.8,0.891,0.84,0.921,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.79,1.87,0.09,0.086,0.093,18.58,18.13,19.05,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.71,46.52,48.95,46.76,45.59,47.97,0,0,0,0,0,0,1.04,0,0.26,0.19,0.72,0.28,34
614815200000,1989,6,1988,9,39,7,0.746,0.166,0.58,29605,188.3,188.3,176.2,4,4,4,1233,1151,1356,959.3,902.3,274.1,227,293,-0.000399,-0.0016,0.0003804,0.222,0.195,0.245,959.3,902.3,1063,990,990,990,968.6,968.4,969,21.4,21,21.6,0.633,0.568,0.783,0.424,0.376,0.564,0.02,0.017,0.027,1.32,1.19,1.64,0.062,0.055,0.078,20.04,19.34,20.41,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,44.95,42.86,48.05,44.05,42,47.09,0,0,0,0,0,0,0.979,0,0.166,0.22,0.78,0.22,39.7
615420000000,1989,7,1988,10,40,7,0.638,0.137,0.501,26490.2,169.7,169.7,157.7,4,3,3.7142857142857144,1055,957.9,1128,827.7,730.9,227,227,227,-0.000006789,-0.0004787,0.0004175,0.216,0.201,0.237,827.7,730.9,900.7,990,990,990,968.1,967.7,968.3,21.9,21.7,22.3,0.486,0.397,0.553,0.339,0.289,0.375,0.015,0.013,0.017,1.07,0.958,1.17,0.049,0.043,0.054,20.86,20.52,21.31,0.955,0.953,0.957,0.979,0.977,0.98,0.935,0.931,0.937,43.93,40.23,50.36,42.85,39.29,48.2,0,0,0,0,0,0,0.876,0,0.137,0.21,0.79,0.21,41.5
616024800000,1989,7,1988,10,41,7,0.509,0.137,0.371,20706.4,140.6,140.6,123.3,3,3,3,841.2,751.7,941.1,614.2,524.7,227,227,227,-0.0001202,-0.0004759,0.0004146,0.271,0.241,0.302,614.2,524.7,714.1,990,990,990,967.3,966.9,967.7,22.7,22.3,23.1,0.322,0.27,0.382,0.211,0.151,0.278,0.0093,0.0066,0.012,0.752,0.6,0.924,0.033,0.026,0.041,21.98,21.41,22.49,0.954,0.949,0.957,0.977,0.97,0.98,0.932,0.92,0.937,42.03,36.6,47.81,41.08,35.5,46.86,0,0,0,0,0,0,0.685,0,0.138,0.27,0.73,0.27,40.7
616629600000,1989,7,1988,10,42,7,0.406,0.137,0.269,15508.4,103.2,103.2,92.31,3,2,2.142857142857143,671.3,623.8,733.8,444.3,396.8,227,227,227,-0.00009205,-0.000328,0.0002916,0.339,0.309,0.364,444.3,396.8,506.8,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.226,0.204,0.26,0.109,0.0863,0.14,0.0047,0.0037,0.006,0.561,0.5,0.646,0.024,0.021,0.028,22.85,22.59,23.1,0.955,0.947,0.957,0.979,0.97,0.98,0.934,0.918,0.938,44.96,35.45,51.43,43.7,34.38,48.2,0,0,0,0,0,0,0.513,0,0.137,0.34,0.66,0.34,38.2
617234400000,1989,7,1988,10,43,7,0.344,0.137,0.206,12117.4,80.96,80.96,72.13,2,2,2,568,537.8,608.8,341,310.8,227,227,227,-0.0001268,-0.0004778,0.0002114,0.4,0.373,0.422,341,310.8,381.8,990,990,990,966.2,966,966.3,23.8,23.7,24,0.184,0.173,0.199,0.06,0.0457,0.0792,0.0025,0.0019,0.0033,0.417,0.371,0.478,0.017,0.015,0.02,23.43,23.19,23.61,0.947,0.943,0.953,0.972,0.97,0.979,0.921,0.914,0.932,37.09,33.91,41.35,36.06,32.89,40.48,0,0,0,0,0,0,0.401,0,0.138,0.4,0.6,0.4,35.2
617839200000,1989,7,1988,10,44,7,0.304,0.115,0.189,11190.1,72.18,72.18,66.61,2,2,2,502.7,472.5,532.5,312.5,288.5,190.1,184,227,-0.00005166,-0.000324,0.0002534,0.378,0.352,0.426,312.5,288.5,339,990,990,990,965.9,965.7,966,24.1,24,24.3,0.171,0.162,0.18,0.0465,0.0352,0.059,0.0019,0.0014,0.0025,0.371,0.335,0.411,0.015,0.014,0.017,23.77,23.64,23.94,0.943,0.938,0.947,0.97,0.97,0.97,0.914,0.91,0.918,34.33,31.78,37.21,33.3,30.83,36.09,0,0,0,0,0,0,0.37,0,0.115,0.38,0.62,0.38,36.8
618444000000,1989,8,1988,11,45,7,0.276,0.111,0.164,9762.68,61.16,61.16,58.11,2,2,2,455.8,440,470.2,271.8,256,184,184,184,0.0001092,-0.000385,0.0004728,0.404,0.391,0.418,271.8,256,286.2,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.157,0.151,0.162,0.0273,0.0198,0.0341,0.0011,0.00081,0.0014,0.31,0.286,0.331,0.013,0.012,0.014,24.04,23.95,24.13,0.935,0.931,0.938,0.97,0.97,0.97,0.907,0.903,0.91,29.95,28.22,31.53,29.06,27.37,30.58,0,0,0,0,0,0,0.323,0,0.112,0.4,0.59,0.41,35.4
619048800000,1989,8,1988,11,46,7,0.254,0.111,0.143,8478.14,52.78,52.78,50.47,2,1,1.7142857142857142,419.9,402.9,431,235.9,218.9,184,184,184,-0.000003272,-0.0002073,0.0004218,0.439,0.427,0.457,235.9,218.9,247,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.144,0.138,0.148,0.0158,0.0144,0.0167,0.00064,0.00058,0.00068,0.305,0.262,0.41,0.012,0.011,0.017,24.21,24.13,24.25,0.936,0.925,0.958,0.973,0.97,0.98,0.91,0.897,0.939,33.46,25.99,52.05,32.12,25.21,48.2,0,0,0,0,0,0,0.28,0,0.111,0.44,0.56,0.44,33.4
619653600000,1989,8,1988,11,47,7,0.233,0.111,0.122,7548.66,47.72,47.72,44.93,1,1,1,385.4,374.2,398.1,201.4,190.2,184,184,184,-0.0000437,-0.0002322,0.0003328,0.478,0.462,0.492,201.4,190.2,214.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.132,0.128,0.136,0.0129,0.0119,0.014,0.00052,0.00048,0.00057,0.359,0.339,0.382,0.015,0.014,0.016,24.31,24.23,24.39,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,45.85,43.31,48.7,44.93,42.44,47.72,0,0,0,0,0,0,0.25,0,0.111,0.48,0.52,0.48,32.4
620258400000,1989,8,1988,11,48,7,0.218,0.0994,0.118,7341.9,48.2,48.2,43.7,1,1,1,359.9,349.3,372,195.6,176.3,164.3,138,184,-0.0001153,-0.0004276,0.0002756,0.456,0.389,0.511,195.6,176.3,216.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.128,0.123,0.133,0.0124,0.0107,0.0142,0.0005,0.00043,0.00057,0.347,0.314,0.382,0.014,0.013,0.015,24.45,24.4,24.48,0.953,0.948,0.958,0.979,0.976,0.98,0.933,0.926,0.938,44.71,40.14,49.77,43.7,39.19,48.2,0,0,0,0,0,0,0.243,0,0.1,0.46,0.54,0.46,33.7
620863200000,1989,9,1988,12,49,7,0.205,0.0835,0.122,7605.78,46.83,46.83,45.27,1,1,1,339,331.4,346,201,193.4,138,138,138,0.00007959,-0.0003696,0.0004831,0.407,0.399,0.416,201,193.4,208,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.127,0.125,0.13,0.0128,0.0122,0.0134,0.00052,0.00049,0.00054,0.354,0.34,0.366,0.014,0.014,0.015,24.55,24.5,24.6,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,46.2,44.47,47.79,45.27,43.58,46.83,0,0,0,0,0,0,0.252,0,0.083,0.41,0.6,0.4,37.1
621468000000,1989,9,1988,12,50,7,0.193,0.0835,0.109,6810.79,42.87,42.87,40.54,1,1,1,318.4,305.6,328.3,180.4,167.6,138,138,138,0.0001698,-0.0002707,0.0004582,0.434,0.42,0.452,180.4,167.6,190.3,990,990,990,965,964.9,965,25,25,25.1,0.12,0.116,0.124,0.0111,0.01,0.0119,0.00044,0.0004,0.00048,0.317,0.294,0.335,0.013,0.012,0.013,24.69,24.62,24.78,0.949,0.945,0.952,0.978,0.973,0.98,0.928,0.919,0.933,41.45,38.48,43.74,40.54,37.44,42.87,0,0,0,0,0,0,0.225,0,0.084,0.43,0.56,0.44,35.3
622072800000,1989,9,1988,12,51,7,0.177,0.0835,0.0936,5788.39,36.64,36.64,34.45,1,1,1,292.8,283.6,302.4,154.8,145.6,138,138,138,0.00002871,-0.0002246,0.0002849,0.472,0.456,0.487,154.8,145.6,164.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.111,0.108,0.114,0.00891,0.00813,0.00972,0.00035,0.00032,0.00039,0.271,0.255,0.288,0.011,0.01,0.011,24.86,24.8,24.91,0.941,0.938,0.944,0.97,0.97,0.971,0.913,0.909,0.917,35.51,33.35,37.73,34.45,32.35,36.64,0,0,0,0,0,0,0.191,0,0.0834,0.47,0.53,0.47,32.7
622677600000,1989,9,1988,12,52,7,0.167,0.081,0.0862,5320.84,36.68,36.68,31.67,1,1,1,276.5,273.8,281.3,142.5,135.8,134,110,138,0.00004521,-0.0004892,0.0004394,0.485,0.402,0.504,142.5,135.8,163.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.106,0.104,0.111,0.00787,0.00729,0.00967,0.00031,0.00029,0.00038,0.249,0.237,0.285,0.0099,0.0094,0.011,24.94,24.92,24.97,0.936,0.933,0.944,0.97,0.97,0.971,0.908,0.905,0.916,32.64,31.03,37.76,31.67,30.1,36.68,0,0,0,0,0,0,0.176,0,0.0808,0.49,0.52,0.48,31.9
623282400000,1989,10,1989,1,1,7,0.164,0.0665,0.0976,6062.32,36.68,36.68,36.09,1,1,1,271.3,270.3,273.8,161.3,160.3,110,110,110,-0.0001426,-0.0004966,0.0004394,0.405,0.402,0.407,161.3,160.3,163.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.11,0.111,0.00946,0.00937,0.00967,0.00038,0.00037,0.00038,0.28,0.278,0.285,0.011,0.011,0.011,24.93,24.92,24.94,0.943,0.942,0.944,0.97,0.97,0.971,0.915,0.914,0.916,37.19,36.94,37.76,36.09,35.83,36.68,0,0,0,0,0,0,0.2,0,0.0664,0.41,0.6,0.4,37
623887200000,1989,10,1989,1,2,7,0.161,0.0665,0.0948,5887.02,36.06,36.06,35.04,1,1,1,266.8,264.1,271.3,156.8,154.1,110,110,110,0.00003895,-0.0004966,0.0002742,0.412,0.405,0.417,156.8,154.1,161.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.108,0.11,0.00908,0.00885,0.00946,0.00036,0.00035,0.00038,0.272,0.267,0.28,0.011,0.011,0.011,24.96,24.93,24.98,0.941,0.94,0.943,0.97,0.97,0.97,0.913,0.912,0.914,36.13,35.5,37.18,35.04,34.44,36.06,0,0,0,0,0,0,0.195,0,0.0662,0.41,0.59,0.41,36.6
624492000000,1989,10,1989,1,3,7,0.162,0.0665,0.0954,5926.35,36.68,36.68,35.28,1,1,1,267.7,261.4,273.8,157.7,151.4,110,110,110,-0.00004783,-0.0004966,0.0004394,0.411,0.402,0.421,157.7,151.4,163.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.107,0.111,0.00916,0.00862,0.00967,0.00036,0.00034,0.00038,0.274,0.262,0.285,0.011,0.01,0.011,24.96,24.92,24.99,0.942,0.94,0.944,0.97,0.97,0.971,0.914,0.911,0.916,36.35,34.86,37.76,35.28,33.82,36.68,0,0,0,0,0,0,0.196,0,0.0666,0.41,0.59,0.41,36.6
625096800000,1989,10,1989,1,4,7,0.157,0.0665,0.0902,5596.32,33.82,33.82,33.31,1,1,1,259.2,258.8,261.4,149.2,148.8,110,110,110,-0.0003226,-0.0003641,-0.00007346,0.424,0.421,0.425,149.2,148.8,151.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.106,0.107,0.00843,0.0084,0.00862,0.00033,0.00033,0.00034,0.258,0.258,0.262,0.01,0.01,0.01,25,24.99,25.01,0.939,0.939,0.94,0.97,0.97,0.97,0.911,0.911,0.911,34.34,34.25,34.86,33.31,33.23,33.82,0,0,0,0,0,0,0.185,0,0.0668,0.42,0.57,0.43,35.6
625701600000,1989,10,1989,1,5,7,0.157,0.0648,0.0917,5694.14,34.16,34.16,33.89,1,1,1,258.8,258.8,258.8,151.7,148.8,107.1,106,110,-0.0003641,-0.0003641,-0.0003641,0.414,0.41,0.425,151.7,148.8,152.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.106,0.107,0.00864,0.0084,0.00874,0.00034,0.00033,0.00035,0.263,0.258,0.265,0.01,0.01,0.01,25,25,25.01,0.94,0.939,0.94,0.97,0.97,0.97,0.911,0.911,0.912,34.94,34.25,35.22,33.89,33.23,34.16,0,0,0,0,0,0,0.188,0,0.0653,0.41,0.58,0.42,36.3
626306400000,1989,11,1989,2,6,7,0.147,0.0619,0.0847,5255.62,34.16,34.16,31.28,1,1,1,242.4,236.2,258.8,140.1,130.2,102.3,93,106,0.00009308,-0.0003641,0.000285,0.422,0.394,0.449,140.1,130.2,152.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0991,0.107,0.00766,0.00682,0.00874,0.0003,0.00027,0.00035,0.241,0.224,0.265,0.0095,0.0088,0.01,25.11,25,25.16,0.935,0.931,0.94,0.97,0.97,0.97,0.907,0.903,0.912,32.25,29.9,35.22,31.28,29,34.16,0,0,0,0,0,0,0.174,0,0.0623,0.42,0.58,0.42,35.8
626911200000,1989,11,1989,2,7,7,0.145,0.0562,0.089,5538.51,33.67,33.67,32.97,1,1,1,240.2,236.2,243.3,147.2,143.2,93,93,93,0.0001153,-0.0003494,0.0003053,0.387,0.382,0.394,147.2,143.2,150.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.102,0.104,0.00826,0.00792,0.00852,0.00033,0.00031,0.00034,0.252,0.245,0.258,0.01,0.0097,0.01,25.11,25.08,25.14,0.938,0.936,0.939,0.97,0.97,0.97,0.91,0.908,0.911,33.99,33.05,34.72,32.97,32.05,33.67,0,0,0,0,0,0,0.183,0,0.056,0.39,0.61,0.39,38.2
627516000000,1989,11,1989,2,8,7,0.142,0.0562,0.0855,5312.2,31.73,31.73,31.62,1,1,1,234.3,231.4,234.8,141.3,138.4,93,93,93,-0.0001687,-0.0004666,-0.000119,0.397,0.396,0.402,141.3,138.4,141.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0999,0.101,0.00776,0.00752,0.0078,0.00031,0.0003,0.00031,0.242,0.237,0.243,0.0095,0.0093,0.0096,25.15,25.15,25.17,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.907,32.6,31.93,32.71,31.62,30.97,31.73,0,0,0,0,0,0,0.176,0,0.0565,0.4,0.6,0.4,37.4
628120800000,1989,11,1989,2,9,7,0.146,0.0521,0.0935,5841.79,39.14,39.14,34.77,1,1,1,240.8,231.4,249.8,154.6,138.4,86.14,77,93,-0.0001577,-0.0004666,0.0003053,0.359,0.308,0.402,154.6,138.4,172.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.105,0.0999,0.11,0.00889,0.00752,0.0104,0.00035,0.0003,0.00041,0.265,0.237,0.296,0.01,0.0093,0.012,25.09,25,25.17,0.94,0.934,0.946,0.972,0.97,0.976,0.914,0.906,0.924,35.78,31.93,40.09,34.77,30.97,39.14,0,0,0,0,0,0,0.193,0,0.0525,0.36,0.64,0.36,40
628725600000,1989,12,1989,3,10,7,0.157,0.0466,0.11,6947.63,47.9,47.9,41.35,1,1,1,259.2,246.2,287.2,182.2,169.2,77,77,77,0.0002093,-0.0002246,0.0004394,0.298,0.268,0.313,182.2,169.2,210.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.109,0.123,0.0112,0.0101,0.0136,0.00044,0.0004,0.00054,0.313,0.29,0.363,0.012,0.011,0.014,24.95,24.79,25.03,0.949,0.945,0.957,0.977,0.974,0.98,0.927,0.921,0.937,42.31,39.25,48.88,41.35,38.25,47.9,0,0,0,0,0,0,0.23,0,0.047,0.3,0.7,0.3,44.3
629330400000,1989,12,1989,3,11,7,0.156,0.0357,0.121,7653.36,46.27,46.27,45.56,1,1,1,258.3,256.7,261.4,199.3,197.7,59,59,59,-0.0002709,-0.0003641,-0.00007346,0.229,0.226,0.23,199.3,197.7,202.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.118,0.117,0.119,0.0127,0.0126,0.013,0.0005,0.0005,0.00051,0.342,0.339,0.347,0.014,0.013,0.014,24.93,24.91,24.93,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,46.49,46.11,47.22,45.56,45.19,46.27,0,0,0,0,0,0,0.253,0,0.035,0.23,0.78,0.22,49.1
629935200000,1989,12,1989,3,12,7,0.182,0.0357,0.146,8956.06,59.18,59.18,53.31,2,1,1.7142857142857142,300.7,266.8,329.2,241.7,207.8,59,59,59,-0.0001378,-0.0004892,0.0004195,0.197,0.179,0.221,241.7,207.8,270.2,990,990,990,964.9,964.8,965,25.1,25,25.2,0.132,0.121,0.143,0.0186,0.0134,0.0265,0.00074,0.00053,0.0011,0.298,0.243,0.373,0.012,0.0097,0.015,24.79,24.66,24.89,0.937,0.923,0.958,0.973,0.97,0.98,0.912,0.896,0.939,34.58,26.1,50.58,33.49,25.32,48.2,0,0,0,0,0,0,0.296,0,0.036,0.2,0.8,0.2,49.2
630540000000,1989,12,1989,3,13,7,0.22,0.0357,0.184,11179.8,79.68,79.68,66.55,2,2,2,363,335.5,422.5,304,276.5,59,59,59,0.0001694,-0.0002073,0.0004734,0.164,0.14,0.176,304,276.5,363.5,990,990,990,965.2,965.1,965.5,24.8,24.5,24.9,0.154,0.145,0.175,0.0425,0.0295,0.0706,0.0017,0.0012,0.0029,0.345,0.303,0.434,0.014,0.012,0.018,24.44,24.07,24.62,0.94,0.935,0.95,0.972,0.97,0.978,0.913,0.907,0.929,34.24,31.2,40.75,33.27,30.27,39.84,0,0,0,0,0,0,0.37,0,0.036,0.16,0.84,0.16,50.8
631144800000,1990,1,1989,4,14,7,0.265,0.0442,0.22,13385.5,80.27,80.27,79.68,2,2,2,437.4,431,440,364.4,358,73,73,73,-0.00001856,-0.0001941,0.00008533,0.167,0.166,0.169,364.4,358,367,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.178,0.175,0.178,0.071,0.068,0.0722,0.0029,0.0028,0.003,0.437,0.427,0.441,0.018,0.017,0.018,23.99,23.98,24.03,0.95,0.949,0.951,0.978,0.976,0.978,0.929,0.927,0.93,40.75,40.05,41.03,39.84,39.09,40.13,0,0,0,0,0,0,0.443,0,0.045,0.17,0.83,0.17,50.5
631749600000,1990,1,1989,4,15,7,0.269,0.0442,0.225,13668.6,84.45,84.45,81.36,2,2,2,445,431,459.3,372,358,73,73,73,0.0001574,-0.0001941,0.0004728,0.164,0.159,0.169,372,358,386.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.18,0.175,0.185,0.0746,0.068,0.0813,0.0031,0.0028,0.0033,0.448,0.427,0.47,0.018,0.017,0.019,23.95,23.86,24.03,0.951,0.949,0.953,0.979,0.976,0.98,0.931,0.927,0.934,41.56,40.05,43.08,40.68,39.09,42.22,0,0,0,0,0,0,0.452,0,0.044,0.16,0.84,0.16,50.8
632354400000,1990,1,1989,4,16,7,0.307,0.0457,0.261,15620.2,96.4,96.4,92.98,2,2,2,507.5,462.6,542,431.9,389.6,75.57,73,91,-0.0001253,-0.0004311,0.000108,0.149,0.135,0.173,431.9,389.6,469,990,990,990,965.9,965.7,966,24.1,24,24.3,0.202,0.186,0.215,0.103,0.0829,0.12,0.0043,0.0034,0.005,0.539,0.475,0.594,0.022,0.02,0.025,23.58,23.37,23.84,0.957,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.76,43.44,51.41,46.49,42.57,48.2,0,0,0,0,0,0,0.517,0,0.046,0.15,0.85,0.15,50.9
632959200000,1990,1,1989,4,17,7,0.334,0.055,0.279,16337.7,106.5,106.5,97.25,3,2,2.142857142857143,551.9,523,601.8,460.9,432,91,91,91,-0.0000842,-0.0004778,0.0002534,0.165,0.151,0.174,460.9,432,510.8,990,990,990,966.1,966,966.3,23.9,23.7,24,0.215,0.203,0.241,0.117,0.103,0.142,0.0049,0.0043,0.006,0.569,0.54,0.604,0.024,0.022,0.025,23.35,23.14,23.51,0.956,0.947,0.958,0.979,0.97,0.98,0.935,0.919,0.939,47.8,36.6,51.59,46.09,35.5,48.2,0,0,0,0,0,0,0.54,0,0.055,0.16,0.84,0.16,48.9
633564000000,1990,1,1989,4,18,7,0.409,0.0599,0.349,20107.6,129.4,129.4,119.7,3,3,3,676.1,636.9,733.8,577.1,545.9,99,91,105,-0.00005245,-0.0002986,0.0002916,0.146,0.138,0.157,577.1,545.9,628.8,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.28,0.261,0.311,0.186,0.166,0.221,0.008,0.007,0.0095,0.669,0.615,0.757,0.029,0.026,0.033,22.73,22.41,22.94,0.953,0.95,0.956,0.977,0.974,0.98,0.931,0.925,0.936,40.83,38.91,44.01,39.9,37.88,43.13,0,0,0,0,0,0,0.665,0,0.06,0.15,0.85,0.15,49.2
634168800000,1990,2,1989,5,19,7,0.432,0.0635,0.369,21164.2,129.4,129.4,126,3,3,3,714.9,691.9,733.8,609.9,586.9,105,105,105,-0.0001172,-0.0004011,0.0004728,0.147,0.143,0.152,609.9,586.9,628.8,990,990,990,966.8,966.7,966.8,23.2,23.2,23.3,0.3,0.287,0.311,0.208,0.193,0.221,0.009,0.0083,0.0095,0.725,0.686,0.757,0.031,0.029,0.033,22.51,22.41,22.65,0.955,0.953,0.956,0.98,0.979,0.98,0.935,0.934,0.936,42.85,41.43,44.01,41.99,40.56,43.13,0,0,0,0,0,0,0.7,0,0.063,0.15,0.85,0.15,49
634773600000,1990,2,1989,5,20,7,0.434,0.0635,0.371,21257.3,129.4,129.4,126.5,3,3,3,717.8,705.9,733.8,612.8,600.9,105,105,105,-0.0001516,-0.000328,0.0004728,0.146,0.143,0.149,612.8,600.9,628.8,990,990,990,966.8,966.7,966.8,23.2,23.2,23.3,0.301,0.295,0.311,0.21,0.202,0.221,0.0091,0.0087,0.0095,0.73,0.71,0.757,0.031,0.031,0.033,22.5,22.41,22.57,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,43.04,42.31,44.01,42.18,41.46,43.13,0,0,0,0,0,0,0.703,0,0.063,0.15,0.85,0.15,49
635378400000,1990,2,1989,5,21,7,0.414,0.0635,0.35,20170,125.5,125.5,120.1,3,3,3,684.2,666.8,712.1,579.2,561.8,105,105,105,0.000007103,-0.0004011,0.0002916,0.153,0.147,0.157,579.2,561.8,607.1,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.282,0.272,0.298,0.188,0.176,0.207,0.008,0.0075,0.0089,0.673,0.644,0.72,0.029,0.027,0.031,22.69,22.53,22.79,0.953,0.952,0.955,0.978,0.976,0.98,0.932,0.928,0.936,40.93,39.83,42.69,40.02,38.86,41.83,0,0,0,0,0,0,0.667,0,0.064,0.15,0.85,0.15,48.7
635983200000,1990,2,1989,5,22,7,0.44,0.0642,0.376,21478.6,135.1,135.1,127.8,3,3,3,727.5,666.8,768.4,621.3,561.8,106.1,105,107,-0.00005573,-0.0004011,0.0002916,0.146,0.139,0.157,621.3,561.8,661.4,990,990,990,966.8,966.6,967,23.2,23,23.4,0.307,0.272,0.331,0.216,0.176,0.243,0.0093,0.0075,0.011,0.745,0.644,0.814,0.032,0.027,0.035,22.44,22.21,22.79,0.955,0.952,0.957,0.979,0.976,0.98,0.935,0.928,0.938,43.52,39.83,45.95,42.62,38.86,45.03,0,0,0,0,0,0,0.71,0,0.064,0.15,0.85,0.15,48.8
636588000000,1990,3,1989,6,23,7,0.481,0.0647,0.416,23451.7,143.6,143.6,139.6,3,3,3,795.1,768.4,819.3,688.1,661.4,107,107,107,0.0000316,-0.0003586,0.0004146,0.135,0.131,0.139,688.1,661.4,712.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.346,0.331,0.36,0.261,0.243,0.277,0.011,0.011,0.012,0.859,0.814,0.9,0.037,0.035,0.039,22.06,21.92,22.21,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.48,45.95,48.85,46.53,45.03,47.87,0,0,0,0,0,0,0.776,0,0.065,0.13,0.86,0.14,48.8
637192800000,1990,3,1989,6,24,7,0.521,0.0647,0.456,24292.8,144.6,144.6,144.6,3,3,3,861,843.5,876.9,754,736.5,107,107,107,-0.0001555,-0.0004875,0.0003638,0.124,0.122,0.127,754,736.5,769.9,990,990,990,967.3,967.3,967.4,22.7,22.6,22.7,0.391,0.375,0.406,0.303,0.293,0.312,0.013,0.013,0.014,0.974,0.942,1,0.043,0.041,0.044,21.68,21.59,21.78,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,51.12,50.19,51.96,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.065,0.12,0.88,0.12,46.6
637797600000,1990,3,1989,6,25,7,0.539,0.0647,0.475,25937,156.9,156.9,154.4,4,4,4,892,885.1,906.4,785,778.1,107,107,107,0.0002766,9.306e-7,0.0004143,0.12,0.118,0.121,785,778.1,799.4,990,990,990,967.5,967.4,967.5,22.5,22.5,22.6,0.419,0.413,0.433,0.319,0.316,0.326,0.014,0.014,0.015,0.946,0.934,0.971,0.042,0.041,0.043,21.59,21.5,21.63,0.953,0.952,0.953,0.975,0.975,0.976,0.929,0.928,0.931,39.58,39.29,40.18,38.6,38.29,39.23,0,0,0,0,0,0,0.858,0,0.064,0.12,0.88,0.12,48.1
638402400000,1990,3,1989,6,26,7,0.567,0.0663,0.501,27180.3,162.9,162.9,161.8,4,4,4,937.9,929.9,941.1,828.3,816.1,109.6,107,125,-0.0001108,-0.0004368,0.00001954,0.117,0.114,0.133,828.3,816.1,834.1,990,990,990,967.7,967.6,967.7,22.3,22.3,22.4,0.46,0.454,0.464,0.34,0.334,0.343,0.015,0.015,0.015,1.02,1.01,1.03,0.046,0.045,0.046,21.33,21.3,21.37,0.954,0.954,0.954,0.979,0.978,0.979,0.934,0.932,0.935,41.32,40.7,41.57,40.45,39.78,40.72,0,0,0,0,0,0,0.899,0,0.066,0.12,0.88,0.12,47.9
639007200000,1990,4,1989,7,27,7,0.561,0.0756,0.485,26328.6,157.2,157.2,156.7,4,4,4,926.9,924.7,929.9,801.9,799.7,125,125,125,-0.0002065,-0.0004368,-0.00003385,0.135,0.134,0.135,801.9,799.7,804.9,990,990,990,967.6,967.6,967.6,22.4,22.4,22.4,0.442,0.44,0.445,0.327,0.326,0.329,0.015,0.015,0.015,0.982,0.979,0.988,0.044,0.044,0.044,21.41,21.39,21.42,0.953,0.953,0.953,0.976,0.976,0.977,0.931,0.931,0.931,40.13,40.04,40.25,39.18,39.08,39.31,0,0,0,0,0,0,0.871,0,0.076,0.13,0.86,0.14,46.9
639612000000,1990,4,1989,7,28,7,0.544,0.0756,0.469,24811.3,156.3,156.3,147.7,4,3,3.2857142857142856,899.7,885.1,924.7,774.7,760.1,125,125,125,0.00008461,-0.0003321,0.0004143,0.139,0.135,0.141,774.7,760.1,799.7,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.417,0.404,0.44,0.314,0.307,0.326,0.014,0.014,0.015,0.995,0.96,1.03,0.044,0.043,0.046,21.51,21.42,21.57,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.937,48.24,39.6,52.32,45.53,38.62,48.2,0,0,0,0,0,0,0.82,0,0.075,0.14,0.86,0.14,45.6
640216800000,1990,4,1989,7,29,7,0.534,0.0756,0.458,24292.8,144.6,144.6,144.6,3,3,3,882.8,876.9,885.1,757.8,751.9,125,125,125,0.0002811,-0.00005199,0.0004143,0.142,0.141,0.143,757.8,751.9,760.1,990,990,990,967.4,967.4,967.4,22.6,22.6,22.6,0.402,0.396,0.404,0.306,0.303,0.307,0.014,0.013,0.014,0.99,0.98,0.993,0.044,0.043,0.044,21.58,21.57,21.61,0.957,0.957,0.957,0.98,0.98,0.98,0.937,0.937,0.938,51.14,50.83,51.26,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.076,0.14,0.86,0.14,45.5
640821600000,1990,4,1989,7,30,7,0.536,0.0756,0.461,24292.8,144.6,144.6,144.6,3,3,3,887,885.1,891.9,762,760.1,125,125,125,0.0002962,9.306e-7,0.0004143,0.141,0.14,0.141,762,760.1,766.9,990,990,990,967.4,967.4,967.5,22.6,22.5,22.6,0.406,0.404,0.41,0.308,0.307,0.31,0.014,0.014,0.014,0.997,0.993,1,0.044,0.044,0.045,21.56,21.53,21.57,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,51.36,51.26,51.61,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.075,0.14,0.86,0.14,45.3
641426400000,1990,4,1989,7,31,7,0.555,0.087,0.468,24558.4,155.7,155.7,146.2,4,3,3.142857142857143,917,891.9,947,773.2,758.4,143.9,125,147,-0.00008244,-0.0004368,0.0001499,0.157,0.14,0.162,773.2,758.4,800,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.417,0.403,0.441,0.313,0.306,0.326,0.014,0.014,0.015,1,0.98,1.03,0.045,0.044,0.046,21.43,21.33,21.53,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.937,49.87,39.88,52.24,46.87,38.92,48.2,0,0,0,0,0,0,0.812,0,0.087,0.16,0.84,0.16,44.2
642031200000,1990,5,1989,8,32,7,0.579,0.0889,0.49,26446.9,159.8,159.8,157.4,4,4,4,957.4,941.1,971.4,810.4,794.1,147,147,147,0.00006297,-0.00005297,0.0001378,0.153,0.151,0.156,810.4,794.1,824.4,990,990,990,967.7,967.7,967.8,22.3,22.2,22.3,0.451,0.436,0.464,0.331,0.323,0.338,0.015,0.014,0.015,0.998,0.97,1.02,0.045,0.043,0.046,21.27,21.19,21.37,0.953,0.953,0.954,0.977,0.975,0.978,0.931,0.929,0.933,40.3,39.64,40.85,39.36,38.66,39.95,0,0,0,0,0,0,0.875,0,0.089,0.15,0.85,0.15,45.7
642636000000,1990,5,1989,8,33,7,0.607,0.0889,0.518,27715.5,168.1,168.1,165,4,4,4,1003,976.8,1023,856.1,829.8,147,147,147,-0.0001177,-0.0004787,0.0001772,0.147,0.144,0.15,856.1,829.8,875.7,990,990,990,967.9,967.8,968,22.1,22,22.2,0.493,0.469,0.511,0.353,0.341,0.363,0.016,0.015,0.016,1.08,1.03,1.11,0.049,0.046,0.05,21.02,20.92,21.16,0.954,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,42.1,41.06,42.88,41.24,40.17,42.03,0,0,0,0,0,0,0.917,0,0.089,0.15,0.85,0.15,45.7
643240800000,1990,5,1989,8,34,7,0.62,0.0889,0.532,28325.7,168.9,168.9,168.6,4,4,4,1026,1023,1028,878.9,875.7,147,147,147,0.00006811,-0.00002148,0.0001772,0.143,0.143,0.144,878.9,875.7,880.8,990,990,990,968,968,968,22,22,22,0.514,0.511,0.515,0.364,0.363,0.365,0.017,0.016,0.017,1.12,1.11,1.12,0.051,0.05,0.051,20.9,20.89,20.92,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.01,42.88,43.09,42.15,42.03,42.22,0,0,0,0,0,0,0.937,0,0.088,0.14,0.86,0.14,45.7
643845600000,1990,5,1989,8,35,7,0.604,0.0925,0.512,27388.5,168.9,168.9,163,4,4,4,998.9,957.9,1028,845.9,796.9,153,147,161,-0.000006486,-0.0004787,0.0003652,0.153,0.143,0.168,845.9,796.9,880.8,990,990,990,967.9,967.7,968,22.1,22,22.3,0.485,0.443,0.515,0.348,0.325,0.365,0.016,0.015,0.017,1.06,0.979,1.12,0.048,0.044,0.051,21.05,20.89,21.29,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,41.65,39.64,43.09,40.76,38.66,42.22,0,0,0,0,0,0,0.906,0,0.092,0.15,0.85,0.15,45.3
644450400000,1990,6,1989,9,36,7,0.561,0.0974,0.464,24510.8,153.7,153.7,145.9,4,3,3.142857142857143,927.6,891.9,952.4,766.6,730.9,161,161,161,-0.0000342,-0.0004368,0.0001499,0.174,0.169,0.181,766.6,730.9,791.4,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.415,0.383,0.438,0.309,0.289,0.322,0.014,0.013,0.014,0.997,0.943,1.04,0.045,0.042,0.047,21.39,21.27,21.59,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,49.36,39.42,52.26,46.8,38.42,48.2,0,0,0,0,0,0,0.811,0,0.097,0.17,0.83,0.17,43.7
645055200000,1990,6,1989,9,37,7,0.477,0.0974,0.38,21406.7,140.5,140.5,127.4,3,3,3,788.5,712.1,863.5,627.5,551.1,161,161,161,0.00001837,-0.0003586,0.0004146,0.205,0.186,0.226,627.5,551.1,702.5,990,990,990,967.1,966.7,967.4,22.9,22.6,23.3,0.32,0.276,0.362,0.22,0.169,0.27,0.0096,0.0073,0.012,0.765,0.636,0.891,0.033,0.027,0.039,22.18,21.76,22.62,0.955,0.951,0.957,0.979,0.973,0.98,0.934,0.925,0.938,43.4,38.73,47.8,42.47,37.7,46.84,0,0,0,0,0,0,0.708,0,0.097,0.2,0.8,0.2,44.9
645660000000,1990,6,1989,9,38,7,0.375,0.0974,0.277,16147.4,107.2,107.2,96.12,3,2,2.2857142857142856,619.2,566.9,682.3,458.2,405.9,161,161,161,-0.0001317,-0.00034,0.00002952,0.261,0.236,0.284,458.2,405.9,521.3,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.225,0.201,0.259,0.116,0.0906,0.149,0.0049,0.0038,0.0064,0.56,0.508,0.609,0.024,0.021,0.026,23.07,22.79,23.34,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,44.24,35.36,50.57,43.06,34.3,48.2,0,0,0,0,0,0,0.534,0,0.098,0.26,0.74,0.26,43.1
646264800000,1990,6,1989,9,39,7,0.315,0.0951,0.22,13108.2,84.83,84.83,78.03,2,2,2,520.8,486,556.2,363.5,333.7,157.3,135,161,0.00001451,-0.0004778,0.0002534,0.302,0.278,0.325,363.5,333.7,395.2,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.186,0.176,0.198,0.0706,0.0565,0.0855,0.0029,0.0023,0.0036,0.445,0.4,0.492,0.018,0.017,0.021,23.61,23.4,23.79,0.95,0.946,0.954,0.975,0.97,0.98,0.927,0.918,0.935,39.98,36.8,43.28,39.01,35.7,42.42,0,0,0,0,0,0,0.433,0,0.095,0.3,0.7,0.3,41.6
646869600000,1990,7,1989,10,40,7,0.28,0.0816,0.198,11861.3,74.17,74.17,70.6,2,2,2,463.1,445.5,479.6,328.1,310.5,135,135,135,0.00006143,-0.0002799,0.0003205,0.292,0.282,0.303,328.1,310.5,344.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.172,0.166,0.178,0.0539,0.0456,0.0616,0.0022,0.0019,0.0025,0.39,0.364,0.415,0.016,0.015,0.017,23.93,23.83,24.03,0.945,0.942,0.948,0.97,0.97,0.972,0.917,0.914,0.921,36.38,34.49,38.15,35.3,33.45,37.08,0,0,0,0,0,0,0.392,0,0.082,0.29,0.71,0.29,42.4
647474400000,1990,7,1989,10,41,7,0.256,0.0816,0.174,10450.3,65.75,65.75,62.2,2,2,2,423.5,408,440,288.5,273,135,135,135,0.00003085,-0.0002243,0.0004998,0.319,0.307,0.331,288.5,273,305,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.158,0.153,0.164,0.0352,0.0279,0.043,0.0014,0.0011,0.0018,0.331,0.307,0.355,0.013,0.013,0.015,24.16,24.06,24.26,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.913,32.06,30.35,33.89,31.1,29.44,32.87,0,0,0,0,0,0,0.346,0,0.082,0.32,0.68,0.32,40.8
648079200000,1990,7,1989,10,42,7,0.234,0.0816,0.152,9114.85,56.77,56.77,54.26,2,2,2,386.5,373,398.1,251.5,238,135,135,135,0.000007934,-0.0002152,0.0003328,0.349,0.339,0.362,251.5,238,263.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.145,0.14,0.149,0.0188,0.016,0.0232,0.00076,0.00065,0.00094,0.276,0.259,0.293,0.011,0.01,0.012,24.39,24.32,24.48,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,27.97,26.44,29.26,27.13,25.65,28.38,0,0,0,0,0,0,0.301,0,0.082,0.35,0.65,0.35,39
648684000000,1990,7,1989,10,43,7,0.215,0.0816,0.134,8086.42,48.2,48.2,48.13,1,1,1,355.8,346.9,364.7,220.8,211.9,135,135,135,0.00006338,-0.0004907,0.0004734,0.379,0.37,0.389,220.8,211.9,229.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.134,0.131,0.137,0.0145,0.0138,0.0153,0.00058,0.00055,0.00062,0.389,0.374,0.405,0.016,0.015,0.016,24.43,24.37,24.49,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,50.68,48.71,52.6,48.13,47.73,48.2,0,0,0,0,0,0,0.267,0,0.081,0.38,0.62,0.38,37.6
649288800000,1990,7,1989,10,44,7,0.206,0.073,0.133,8062.98,48.2,48.2,47.99,1,1,1,340.3,335.5,346.9,219.6,209.6,120.7,115,135,0.0001778,-0.000202,0.0004734,0.355,0.338,0.392,219.6,209.6,225.6,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.132,0.13,0.133,0.0144,0.0136,0.0149,0.00058,0.00055,0.0006,0.385,0.369,0.395,0.015,0.015,0.016,24.51,24.49,24.54,0.958,0.956,0.959,0.98,0.98,0.98,0.939,0.937,0.94,50.57,48.19,51.98,47.99,47.22,48.2,0,0,0,0,0,0,0.267,0,0.073,0.35,0.65,0.35,39.1
649893600000,1990,8,1989,11,45,7,0.197,0.0696,0.127,7976.25,48.2,48.2,47.48,1,1,1,325.7,320.2,331.6,210.7,205.2,115,115,115,-0.0001988,-0.0004585,0.00008311,0.353,0.347,0.359,210.7,205.2,216.6,990,990,990,965,965,965.1,25,24.9,25,0.128,0.126,0.13,0.0137,0.0132,0.0142,0.00055,0.00053,0.00057,0.368,0.359,0.379,0.015,0.014,0.015,24.6,24.56,24.64,0.957,0.956,0.958,0.98,0.98,0.98,0.937,0.937,0.938,48.63,47.39,49.97,47.48,46.44,48.2,0,0,0,0,0,0,0.264,0,0.07,0.35,0.64,0.36,40.5
650498400000,1990,8,1989,11,46,7,0.187,0.0696,0.118,7397.2,45.62,45.62,44.03,1,1,1,309.5,302.3,316.5,194.5,187.3,115,115,115,3.026e-7,-0.0001877,0.0004195,0.372,0.363,0.38,194.5,187.3,201.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.12,0.125,0.0123,0.0117,0.0129,0.00049,0.00047,0.00051,0.34,0.327,0.352,0.014,0.013,0.014,24.71,24.67,24.76,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,44.93,43.25,46.56,44.03,42.39,45.62,0,0,0,0,0,0,0.245,0,0.069,0.37,0.63,0.37,39.6
651103200000,1990,8,1989,11,47,7,0.174,0.0696,0.105,6556.67,40.61,40.61,39.03,1,1,1,288.4,281.3,294.7,173.4,166.3,115,115,115,-0.0000773,-0.0002246,0.0002767,0.399,0.39,0.409,173.4,166.3,179.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.112,0.117,0.0105,0.00989,0.011,0.00042,0.00039,0.00044,0.302,0.289,0.313,0.012,0.011,0.012,24.84,24.81,24.89,0.947,0.944,0.949,0.976,0.972,0.979,0.924,0.918,0.929,39.99,38.33,41.48,39.03,37.28,40.61,0,0,0,0,0,0,0.217,0,0.069,0.4,0.6,0.4,37.7
651708000000,1990,8,1989,11,48,7,0.163,0.0654,0.0978,6090.95,39.79,39.79,36.26,1,1,1,269.8,264.1,275.9,161.7,151.8,108.1,91,115,-0.000007418,-0.0004966,0.0004394,0.401,0.341,0.431,161.7,151.8,175.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.107,0.113,0.00949,0.00865,0.0107,0.00038,0.00034,0.00042,0.28,0.263,0.304,0.011,0.01,0.012,24.94,24.92,24.97,0.943,0.94,0.947,0.972,0.97,0.978,0.916,0.912,0.926,37.3,34.93,40.71,36.26,33.88,39.79,0,0,0,0,0,0,0.201,0,0.0652,0.4,0.6,0.4,37.4
652312800000,1990,9,1989,12,49,7,0.15,0.055,0.0948,5924.1,39.12,39.12,35.26,1,1,1,247.8,231.4,264.1,156.8,140.4,91,91,91,0.00005954,-0.0004666,0.0003053,0.369,0.345,0.393,156.8,140.4,173.1,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.106,0.101,0.112,0.00907,0.00769,0.0105,0.00036,0.0003,0.00041,0.27,0.24,0.299,0.011,0.0095,0.012,25.06,24.94,25.17,0.941,0.935,0.946,0.973,0.97,0.976,0.915,0.907,0.924,36.24,32.41,40.07,35.26,31.44,39.12,0,0,0,0,0,0,0.196,0,0.0552,0.37,0.63,0.37,39.5
652917600000,1990,9,1989,12,50,7,0.136,0.055,0.0811,5039.43,30.97,30.97,30,1,1,1,225.1,220.5,229.4,134.1,129.5,91,91,91,0.00008335,-0.0001545,0.0004565,0.404,0.397,0.413,134.1,129.5,138.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0984,0.0968,0.0999,0.00715,0.00676,0.00751,0.00028,0.00027,0.0003,0.229,0.221,0.237,0.009,0.0087,0.0093,25.22,25.19,25.26,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,30.92,29.85,31.92,30,28.95,30.97,0,0,0,0,0,0,0.167,0,0.0549,0.4,0.6,0.4,37.1
