datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
653522400000,1990,9,1989,12,51,7,0.133,0.055,0.0783,4862.95,29.9,29.9,28.95,1,1,1,220.5,212.1,224.7,129.5,121.1,91,91,91,0.0001606,-0.0001545,0.0004565,0.413,0.405,0.429,129.5,121.1,133.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0968,0.0938,0.0982,0.00676,0.00604,0.00711,0.00027,0.00024,0.00028,0.221,0.206,0.228,0.0087,0.0081,0.009,25.26,25.22,25.32,0.93,0.926,0.932,0.97,0.97,0.97,0.902,0.898,0.904,29.84,27.83,30.82,28.95,26.99,29.9,0,0,0,0,0,0,0.161,0,0.0547,0.41,0.59,0.41,36.6
654127200000,1990,9,1989,12,52,7,0.137,0.055,0.0817,5078.62,30.78,30.78,30.23,1,1,1,226.1,220.5,228.5,135.1,129.5,91,91,91,0.0002186,-0.0004602,0.0004565,0.402,0.398,0.413,135.1,129.5,137.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0988,0.0968,0.0996,0.00724,0.00676,0.00744,0.00028,0.00027,0.00029,0.231,0.221,0.235,0.0091,0.0087,0.0093,25.21,25.19,25.26,0.933,0.93,0.934,0.97,0.97,0.97,0.905,0.902,0.906,31.16,29.85,31.73,30.23,28.95,30.78,0,0,0,0,0,0,0.168,0,0.0553,0.4,0.6,0.4,37.1
654732000000,1990,10,1990,1,1,7,0.132,0.0587,0.0738,4568.25,28.49,28.49,27.19,1,1,1,219.1,212.1,224.7,122.1,115.1,97,97,97,0.000209,-0.0004602,0.0004565,0.443,0.432,0.457,122.1,115.1,127.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0945,0.092,0.0965,0.00613,0.00553,0.0066,0.00024,0.00022,0.00026,0.208,0.195,0.218,0.0082,0.0077,0.0086,25.28,25.23,25.33,0.926,0.922,0.93,0.97,0.97,0.97,0.899,0.894,0.902,28.03,26.34,29.37,27.19,25.55,28.49,0,0,0,0,0,0,0.151,0,0.0582,0.44,0.56,0.44,34.6
655336800000,1990,10,1990,1,2,7,0.132,0.0587,0.073,4512.33,27.54,27.54,26.86,1,1,1,217.6,212.1,220.5,120.6,115.1,97,97,97,0.0002068,-0.0004797,0.0004565,0.446,0.44,0.457,120.6,115.1,123.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.094,0.092,0.095,0.006,0.00553,0.00625,0.00024,0.00022,0.00025,0.205,0.195,0.211,0.0081,0.0077,0.0083,25.29,25.27,25.33,0.926,0.922,0.928,0.97,0.97,0.97,0.898,0.894,0.9,27.69,26.34,28.39,26.86,25.55,27.54,0,0,0,0,0,0,0.149,0,0.059,0.44,0.55,0.45,34.2
655941600000,1990,10,1990,1,3,7,0.129,0.0587,0.0699,4311.23,27.54,27.54,25.66,1,1,1,212.5,206.6,220.5,115.5,109.6,97,97,97,0.0001025,-0.0003532,0.0004565,0.457,0.44,0.47,115.5,109.6,123.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0922,0.0901,0.095,0.00557,0.00507,0.00625,0.00022,0.0002,0.00025,0.196,0.186,0.211,0.0077,0.0073,0.0083,25.33,25.27,25.37,0.922,0.917,0.928,0.97,0.97,0.97,0.894,0.89,0.9,26.46,25.02,28.39,25.66,24.27,27.54,0,0,0,0,0,0,0.143,0,0.0591,0.46,0.54,0.46,33.4
656546400000,1990,10,1990,1,4,7,0.124,0.0587,0.0658,3495.12,24.27,24.27,20.8,1,1,1,205.8,201.2,206.6,108.8,104.2,97,97,97,-0.0002868,-0.0003532,0.0001115,0.472,0.47,0.482,108.8,104.2,109.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0898,0.0882,0.0901,0.005,0.0046,0.00507,0.0002,0.00018,0.0002,0.184,0.176,0.186,0.0072,0.0069,0.0073,25.38,25.37,25.42,0.786,0,0.917,0.831,0,0.97,0.763,0,0.89,21.45,0,25.02,20.8,0,24.27,0,1,0,0,0.143,0,0.116,0.143,0.0582,0.47,0.53,0.47,28.2
657151200000,1990,10,1990,1,5,7,0.121,0.0573,0.0637,0,0,0,0,1,1,1,200,199.1,201.2,105.3,102.1,94.71,93,97,-0.000209,-0.0004494,0.0001115,0.473,0.462,0.487,105.3,102.1,108.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0884,0.0874,0.0892,0.0047,0.00443,0.00494,0.00018,0.00017,0.00019,0.178,0.172,0.183,0.0069,0.0067,0.0071,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0573,0.47,0.53,0.47,0
657756000000,1990,11,1990,2,6,7,0.124,0.054,0.0702,2616.52,31.42,31.42,15.57,1,1,1,205.4,201.2,212.1,116.1,108.2,89.29,67,93,-0.00006273,-0.0004812,0.0004138,0.435,0.324,0.462,116.1,108.2,139.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0916,0.0892,0.0972,0.00562,0.00494,0.00762,0.00022,0.00019,0.0003,0.197,0.183,0.236,0.0077,0.0071,0.0092,25.37,25.32,25.41,0.529,0,0.934,0.554,0,0.97,0.513,0,0.906,16.06,0,32.39,15.57,0,31.42,0,3,0,0,0.429,0,0.0865,0.429,0.0538,0.44,0.57,0.43,21.1
658360800000,1990,11,1990,2,7,7,0.128,0.0405,0.087,5445.29,34.61,34.61,32.41,1,1,1,210.9,201.2,220.5,143.9,134.2,67,67,67,0.0001016,-0.0004812,0.0004565,0.318,0.304,0.333,143.9,134.2,153.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0987,0.0952,0.102,0.00798,0.00715,0.0088,0.00031,0.00028,0.00035,0.243,0.226,0.261,0.0095,0.0088,0.01,25.29,25.22,25.37,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,33.41,31.11,35.68,32.41,30.18,34.61,0,0,0,0,0,0,0.18,0,0.041,0.32,0.68,0.32,42.5
658965600000,1990,11,1990,2,8,7,0.132,0.0405,0.091,5700.57,36.46,36.46,33.93,1,1,1,217.5,212.1,228.5,150.5,145.1,67,67,67,0.0003235,0.0001496,0.0004138,0.308,0.293,0.316,150.5,145.1,161.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.0991,0.105,0.00855,0.00808,0.00948,0.00034,0.00032,0.00037,0.255,0.245,0.275,0.01,0.0096,0.011,25.24,25.15,25.28,0.939,0.937,0.942,0.97,0.97,0.971,0.911,0.908,0.915,34.97,33.68,37.56,33.93,32.67,36.46,0,0,0,0,0,0,0.189,0,0.041,0.31,0.69,0.31,43.2
659570400000,1990,11,1990,2,9,7,0.144,0.0422,0.102,6413.6,40.1,40.1,38.18,1,1,1,238.5,228.5,243.3,168.6,161.5,69.86,67,77,-0.0001739,-0.0004666,0.000362,0.293,0.275,0.317,168.6,161.5,176.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.108,0.105,0.11,0.0101,0.00948,0.0107,0.0004,0.00037,0.00042,0.288,0.275,0.301,0.011,0.011,0.012,25.08,25.04,25.15,0.945,0.942,0.947,0.974,0.971,0.978,0.92,0.915,0.926,39.18,37.56,41,38.18,36.46,40.1,0,0,0,0,0,0,0.212,0,0.042,0.29,0.71,0.29,44.5
660175200000,1990,12,1990,3,10,7,0.163,0.0466,0.116,7341.22,48.2,48.2,43.7,1,1,1,269.3,246.2,290.5,192.3,169.2,77,77,77,0.00008407,-0.0002435,0.0004369,0.287,0.265,0.313,192.3,169.2,213.5,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.117,0.109,0.125,0.0121,0.0101,0.0139,0.00048,0.0004,0.00055,0.331,0.29,0.369,0.013,0.011,0.015,24.89,24.77,25.03,0.952,0.945,0.957,0.979,0.974,0.98,0.932,0.921,0.938,44.69,39.25,49.65,43.7,38.25,48.2,0,0,0,0,0,0,0.243,0,0.047,0.29,0.71,0.29,45
660780000000,1990,12,1990,3,11,7,0.183,0.0466,0.136,8307.5,52.25,52.25,49.45,2,1,1.4285714285714286,301.9,290.5,316.5,224.9,213.5,77,77,77,0.0001753,-0.00006622,0.0004195,0.255,0.243,0.265,224.9,213.5,239.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.129,0.125,0.134,0.0149,0.0139,0.0161,0.00059,0.00055,0.00064,0.322,0.242,0.385,0.013,0.0097,0.015,24.77,24.72,24.83,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.22,25.73,51.64,38.5,24.95,48.2,0,0,0,0,0,0,0.275,0,0.047,0.25,0.74,0.26,45.4
661384800000,1990,12,1990,3,12,7,0.203,0.0466,0.156,9467.75,58.9,58.9,56.36,2,2,2,335.2,316.5,346.9,258.2,239.5,77,77,77,0.0001952,-0.0004585,0.0004734,0.23,0.222,0.243,258.2,239.5,269.9,990,990,990,965.1,965,965.1,24.9,24.9,25,0.14,0.134,0.145,0.0215,0.0161,0.0264,0.00086,0.00064,0.0011,0.279,0.254,0.296,0.011,0.01,0.012,24.65,24.57,24.76,0.931,0.926,0.934,0.97,0.97,0.97,0.903,0.898,0.906,29.05,26.93,30.36,28.18,26.12,29.45,0,0,0,0,0,0,0.313,0,0.047,0.23,0.77,0.23,46.6
661989600000,1990,12,1990,3,13,7,0.227,0.0466,0.181,10943.9,77.21,77.21,65.14,2,2,2,375.7,344.6,431,298.7,267.6,77,77,77,0.0001008,-0.0004907,0.0004734,0.206,0.179,0.223,298.7,267.6,354,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.155,0.144,0.174,0.04,0.0253,0.0661,0.0016,0.001,0.0027,0.339,0.292,0.422,0.014,0.012,0.017,24.38,24.04,24.58,0.939,0.933,0.949,0.971,0.97,0.975,0.912,0.905,0.925,33.55,30.1,39.59,32.57,29.2,38.61,0,0,0,0,0,0,0.362,0,0.046,0.21,0.8,0.2,48.2
662594400000,1990,12,1990,3,14,7,0.257,0.0538,0.203,12224.2,77.21,77.21,72.76,2,2,2,424.2,417.9,431,335.2,326.9,89,77,91,-0.0001918,-0.0002243,-0.0001512,0.21,0.179,0.218,335.2,326.9,354,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.169,0.166,0.174,0.0572,0.0533,0.0661,0.0023,0.0022,0.0027,0.395,0.382,0.422,0.016,0.016,0.017,24.1,24.04,24.14,0.946,0.945,0.949,0.971,0.97,0.975,0.919,0.916,0.925,37.47,36.55,39.59,36.38,35.45,38.61,0,0,0,0,0,0,0.404,0,0.054,0.21,0.79,0.21,47.6
663199200000,1991,1,1990,4,15,7,0.272,0.0504,0.222,13433.7,86.72,86.72,79.96,2,2,2,450.2,426.6,470.2,367,335.6,83.29,73,91,0.00005207,-0.0001512,0.0003205,0.186,0.155,0.213,367,335.6,397.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.179,0.169,0.189,0.0722,0.0574,0.0865,0.003,0.0023,0.0036,0.442,0.396,0.486,0.018,0.016,0.02,23.93,23.8,24.08,0.951,0.946,0.955,0.977,0.971,0.98,0.928,0.918,0.936,40.93,37.5,44.25,39.98,36.4,43.36,0,0,0,0,0,0,0.444,0,0.05,0.19,0.82,0.18,49.4
663804000000,1991,1,1990,4,16,7,0.306,0.0442,0.262,15519.7,96.4,96.4,92.38,2,2,2,505.7,472.5,542,432.7,399.5,73,73,73,-0.00003752,-0.0002799,0.0002534,0.145,0.135,0.154,432.7,399.5,469,990,990,990,965.9,965.7,966,24.1,24,24.3,0.202,0.19,0.215,0.103,0.0876,0.12,0.0043,0.0036,0.005,0.539,0.49,0.594,0.022,0.02,0.025,23.58,23.37,23.78,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,47.83,44.49,51.41,46.19,43.6,48.2,0,0,0,0,0,0,0.513,0,0.044,0.14,0.86,0.14,50.7
664408800000,1991,1,1990,4,17,7,0.352,0.055,0.297,17053.7,109.3,109.3,101.5,3,2,2.4285714285714284,581.6,551,615.6,490.6,460,91,91,91,-0.0001157,-0.0004778,0.0003105,0.157,0.148,0.165,490.6,460,524.6,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.23,0.213,0.249,0.132,0.116,0.151,0.0056,0.0049,0.0064,0.586,0.568,0.609,0.025,0.024,0.026,23.2,23.06,23.34,0.953,0.948,0.957,0.976,0.97,0.98,0.93,0.92,0.938,45.2,37.06,51.85,43.02,35.95,48.2,0,0,0,0,0,0,0.564,0,0.055,0.16,0.84,0.16,48.4
665013600000,1991,1,1990,4,18,7,0.399,0.0587,0.34,19638,121.7,121.7,116.9,3,3,3,659.5,615.6,691.9,562.5,524.6,97,91,105,-0.00009192,-0.0004011,0.0002916,0.147,0.136,0.154,562.5,524.6,586.9,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.272,0.249,0.287,0.177,0.151,0.193,0.0075,0.0064,0.0083,0.644,0.579,0.686,0.027,0.025,0.029,22.82,22.65,23.06,0.952,0.949,0.953,0.976,0.971,0.979,0.929,0.921,0.934,39.92,37.52,41.43,38.96,36.42,40.56,0,0,0,0,0,0,0.649,0,0.059,0.15,0.85,0.15,49.2
665618400000,1991,2,1990,5,19,7,0.446,0.0635,0.382,21834.7,132.6,132.6,130,3,3,3,737.1,705.9,751.7,632.1,600.9,105,105,105,-0.0001606,-0.0004759,0.0004728,0.143,0.14,0.149,632.1,600.9,646.7,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.312,0.295,0.321,0.223,0.202,0.233,0.0096,0.0087,0.01,0.763,0.71,0.787,0.033,0.031,0.034,22.39,22.31,22.57,0.956,0.954,0.956,0.98,0.98,0.98,0.937,0.935,0.937,44.21,42.31,45.09,43.32,41.46,44.19,0,0,0,0,0,0,0.722,0,0.064,0.14,0.86,0.14,49
666223200000,1991,2,1990,5,20,7,0.522,0.0829,0.439,24043.7,158.6,158.6,143.1,4,3,3.2857142857142856,862.9,751.7,952.4,725.9,614.7,137,137,137,-0.0001423,-0.0004759,0.0001277,0.16,0.144,0.182,725.9,614.7,815.4,990,990,990,967.4,966.9,967.7,22.6,22.3,23.1,0.38,0.307,0.452,0.283,0.212,0.334,0.013,0.0092,0.015,0.906,0.738,1,0.04,0.032,0.045,21.74,21.29,22.36,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.4,39.46,51.59,43.99,38.47,48.2,0,0,0,0,0,0,0.795,0,0.083,0.16,0.84,0.16,46.1
666828000000,1991,2,1990,5,21,7,0.655,0.0829,0.573,30053.2,187.3,187.3,178.9,4,4,4,1084,976.8,1142,946.7,839.8,137,137,137,-0.0009409,-0.002999,-0.00002148,0.127,0.12,0.14,946.7,839.8,1005,990,990,990,968.2,967.8,968.3,21.8,21.7,22.2,0.577,0.474,0.639,0.4,0.345,0.434,0.018,0.016,0.02,1.24,1.05,1.35,0.057,0.047,0.063,20.6,20.3,21.15,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.936,45.64,41.54,47.78,44.72,40.69,46.83,0,0,0,0,0,0,0.994,0,0.082,0.13,0.87,0.13,45.9
667432800000,1991,2,1990,5,22,7,0.918,0.109,0.665,31293.5,192.8,192.8,186.3,4,4,4,1517,1246,1881,1337,1109,180.7,137,239,236.6,9.063,542,0.118,0.0883,0.154,1100,1100,1100,990,990,990,969.5,968.7,970.7,20.5,19.3,21.3,0.867,0.783,0.926,0.648,0.648,0.648,0.032,0.03,0.034,1.81,1.73,1.87,0.089,0.081,0.097,18.64,17.41,19.6,0.952,0.949,0.954,0.98,0.98,0.98,0.933,0.93,0.935,47.87,44.58,50.42,46.57,43.68,48.2,0,0,0,0,0,0,1.03,0,0.253,0.12,0.72,0.28,34.1
668037600000,1991,3,1990,6,23,7,1.24,0.145,0.665,28434.1,172.3,172.3,169.3,4,4,4,2057,1953,2113,1818,1714,239,239,239,718.3,613.5,773.7,0.116,0.113,0.122,1100,1100,1100,990,990,990,971.2,970.9,971.4,18.8,18.6,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.89,16.75,17.18,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.18,42.8,43.95,42.31,41.95,43.07,0,0,0,0,0,0,0.94,0,0.575,0.12,0.54,0.46,22.9
668642400000,1991,3,1990,6,24,7,1.35,0.111,0.665,27637.9,167.1,167.1,164.5,4,4,4,2240,2139,2294,2057,1956,183,183,183,956.8,856.2,1011,0.0818,0.0798,0.0855,1100,1100,1100,990,990,990,971.7,971.4,971.8,18.3,18.2,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.45,16.32,16.69,0.946,0.946,0.947,0.98,0.98,0.98,0.927,0.927,0.928,41.98,41.63,42.63,41.13,40.77,41.78,0,0,0,0,0,0,0.914,0,0.685,0.082,0.49,0.51,20.5
669247200000,1991,3,1990,6,25,7,1.37,0.111,0.665,27512.4,164,164,163.8,4,4,4,2270,2261,2276,2087,2078,183,183,183,986.6,978.1,993.1,0.0806,0.0804,0.0809,1100,1100,1100,990,990,990,971.8,971.7,971.8,18.2,18.2,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.37,16.36,16.4,0.946,0.946,0.946,0.98,0.98,0.98,0.927,0.927,0.927,41.78,41.74,41.84,40.94,40.9,41,0,0,0,0,0,0,0.91,0,0.705,0.081,0.49,0.51,20.1
669852000000,1991,3,1990,6,26,7,1.31,0.111,0.665,27949.2,167.8,167.8,166.4,4,4,4,2168,2113,2261,1985,1930,183,183,183,885.3,829.7,978.1,0.0844,0.0809,0.0866,1100,1100,1100,990,990,990,971.5,971.4,971.7,18.5,18.3,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.62,16.4,16.75,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.44,41.84,42.8,41.59,41,41.95,0,0,0,0,0,0,0.924,0,0.645,0.085,0.51,0.49,21.3
670456800000,1991,4,1990,7,27,7,1.22,0.131,0.665,28573.5,171.8,171.8,170.1,4,4,4,2025,1967,2113,1808,1750,217,217,217,708.4,649.7,795.7,0.107,0.103,0.11,1100,1100,1100,990,990,990,971.2,971,971.4,18.8,18.6,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.099,0.1,16.97,16.75,17.13,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.39,42.8,43.83,42.52,41.95,42.95,0,0,0,0,0,0,0.945,0,0.555,0.11,0.55,0.45,23.4
671061600000,1991,4,1990,7,28,7,1.16,0.107,0.665,29171.3,174.7,174.7,173.6,4,4,4,1913,1881,1953,1735,1705,177.6,148,217,635.4,604.7,668.5,0.0927,0.0772,0.113,1100,1100,1100,990,990,990,970.8,970.7,970.9,19.2,19.1,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.098,17.31,17.18,17.41,0.949,0.949,0.949,0.98,0.98,0.98,0.93,0.93,0.93,44.3,43.95,44.58,43.41,43.07,43.68,0,0,0,0,0,0,0.965,0,0.495,0.092,0.57,0.43,25.1
671666400000,1991,4,1990,7,29,7,1.13,0.0895,0.665,29383.5,176.3,176.3,174.9,4,4,4,1876,1836,1902,1728,1688,148,148,148,628.3,587.8,654.1,0.0789,0.0778,0.0806,1100,1100,1100,990,990,990,970.7,970.6,970.8,19.3,19.2,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.098,17.43,17.34,17.56,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.62,44.39,44.97,43.73,43.5,44.07,0,0,0,0,0,0,0.972,0,0.465,0.079,0.59,0.41,26
672271200000,1991,4,1990,7,30,7,1.08,0.0895,0.665,29912.1,178.6,178.6,178,4,4,4,1785,1768,1832,1637,1620,148,148,148,536.9,519.6,584.3,0.0829,0.0808,0.0837,1100,1100,1100,990,990,990,970.4,970.3,970.6,19.6,19.4,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.096,17.72,17.57,17.78,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.42,45,45.57,44.51,44.1,44.66,0,0,0,0,0,0,0.989,0,0.415,0.083,0.62,0.38,27.7
672876000000,1991,4,1990,7,31,7,1.03,0.109,0.665,30394.9,182.4,182.4,180.9,4,4,4,1703,1660,1752,1523,1468,179.4,148,192,423.3,367.7,503.5,0.106,0.0845,0.116,1100,1100,1100,990,990,990,970.1,970,970.3,19.9,19.7,20,0.921,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.095,17.99,17.83,18.13,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.15,45.71,46.53,45.23,44.8,45.6,0,0,0,0,0,0,1.01,0,0.365,0.11,0.65,0.35,29.5
673480800000,1991,5,1990,8,32,7,0.987,0.116,0.665,30807.4,184.8,184.8,183.4,4,4,4,1632,1589,1660,1440,1397,192,192,192,339.5,297.2,367.7,0.118,0.116,0.121,1100,1100,1100,990,990,990,969.9,969.8,970,20.1,20,20.2,0.914,0.911,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.093,0.092,0.093,18.23,18.13,18.37,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.78,46.53,47.15,45.84,45.6,46.21,0,0,0,0,0,0,1.02,0,0.322,0.12,0.67,0.33,31.2
674085600000,1991,5,1990,8,33,7,0.936,0.116,0.665,31288,187.6,187.6,186.2,4,4,4,1548,1511,1589,1356,1319,192,192,192,256.3,219.1,297.2,0.124,0.121,0.127,1100,1100,1100,990,990,990,969.6,969.5,969.8,20.4,20.2,20.5,0.905,0.892,0.911,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.84,1.86,0.091,0.09,0.092,18.51,18.37,18.64,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.51,47.15,47.86,46.56,46.21,46.9,0,0,0,0,0,0,1.03,0,0.271,0.12,0.71,0.29,33.4
674690400000,1991,5,1990,8,34,7,0.815,0.116,0.653,31986.6,192.8,192.8,190.4,4,4,4,1348,1200,1493,1156,1008,192,192,192,76.05,0.001461,200.9,0.143,0.129,0.16,1080,1008,1100,990,990,990,969,968.5,969.5,21,20.5,21.5,0.8,0.661,0.881,0.604,0.44,0.648,0.029,0.02,0.032,1.7,1.38,1.83,0.081,0.064,0.089,19.3,18.71,20.09,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.71,47.41,49.94,47.6,46.46,48.2,0,0,0,0,0,0,1.06,0,0.162,0.14,0.8,0.2,39.2
675295200000,1991,5,1990,8,35,7,0.68,0.111,0.569,29724.5,183.7,183.7,176.9,4,4,4,1125,1073,1183,941.6,904.5,183.1,161,192,-0.0001932,-0.0004874,0.0001341,0.163,0.148,0.175,941.6,904.5,990.7,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.58,0.544,0.637,0.395,0.377,0.419,0.018,0.017,0.019,1.23,1.17,1.33,0.057,0.054,0.062,20.47,20.19,20.69,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.14,43.69,46.86,44.23,42.82,45.92,0,0,0,0,0,0,0.983,0,0.111,0.16,0.84,0.16,43.7
675900000000,1991,6,1990,9,36,7,0.567,0.0974,0.47,25275.8,168.6,168.6,150.5,4,3,3.4285714285714284,937.3,819.3,1043,776.3,658.3,161,161,161,-0.00004836,-0.0004109,0.0001772,0.173,0.154,0.197,776.3,658.3,881.8,990,990,990,967.6,967.2,968,22.4,22,22.8,0.428,0.337,0.521,0.311,0.241,0.366,0.014,0.011,0.017,0.989,0.816,1.13,0.044,0.036,0.051,21.37,20.84,22.01,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,45.75,40.18,51.95,44.3,39.23,48.2,0,0,0,0,0,0,0.836,0,0.097,0.17,0.83,0.17,44.6
676504800000,1991,6,1990,9,37,7,0.422,0.0974,0.325,18542.6,127,127,110.4,3,2,2.7142857142857144,698,615.6,783.8,537,454.6,161,161,161,-0.0001328,-0.0004759,0.0002916,0.232,0.205,0.262,537,454.6,622.8,990,990,990,966.7,966.4,967,23.3,23,23.6,0.268,0.221,0.317,0.162,0.114,0.217,0.007,0.0048,0.0094,0.644,0.559,0.757,0.028,0.024,0.033,22.66,22.21,23.05,0.953,0.947,0.958,0.977,0.97,0.98,0.931,0.918,0.939,42.65,35.81,51.19,41.38,34.74,48.2,0,0,0,0,0,0,0.613,0,0.097,0.23,0.77,0.23,43.9
677109600000,1991,6,1990,9,38,7,0.327,0.0974,0.23,13692.1,91.38,91.38,81.5,2,2,2,541.2,505,589.2,380.2,344,161,161,161,-0.000172,-0.0004598,0.0002114,0.298,0.273,0.319,380.2,344,428.2,990,990,990,966,965.9,966.3,24,23.7,24.1,0.192,0.18,0.209,0.0784,0.0614,0.101,0.0033,0.0025,0.0043,0.47,0.416,0.542,0.02,0.017,0.023,23.49,23.21,23.71,0.952,0.948,0.957,0.977,0.972,0.98,0.93,0.921,0.938,41.69,37.9,46.62,40.75,36.82,45.69,0,0,0,0,0,0,0.453,0,0.097,0.3,0.7,0.3,41.9
677714400000,1991,6,1990,9,39,7,0.28,0.0974,0.183,10879,70.28,70.28,64.76,2,2,2,463,440,489.3,302,279,161,161,161,-0.00001591,-0.0004048,0.0003205,0.348,0.329,0.366,302,279,328.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.165,0.157,0.174,0.0415,0.0307,0.054,0.0017,0.0013,0.0022,0.353,0.318,0.392,0.015,0.013,0.016,23.96,23.81,24.1,0.941,0.936,0.945,0.97,0.97,0.97,0.913,0.908,0.917,33.38,30.88,36.23,32.38,29.95,35.14,0,0,0,0,0,0,0.36,0,0.097,0.35,0.65,0.35,38.9
678319200000,1991,7,1990,10,40,7,0.253,0.0816,0.171,10259.2,64.79,64.79,61.07,2,2,2,418.2,402.9,435.5,283.2,267.9,135,135,135,0.00007891,-0.0002243,0.0004998,0.323,0.31,0.335,283.2,267.9,300.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.156,0.151,0.162,0.0326,0.0254,0.0408,0.0013,0.001,0.0017,0.323,0.3,0.349,0.013,0.012,0.014,24.2,24.09,24.29,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,31.48,29.79,33.4,30.53,28.89,32.4,0,0,0,0,0,0,0.339,0,0.082,0.32,0.68,0.32,40.6
678924000000,1991,7,1990,10,41,7,0.233,0.0723,0.161,9657.63,60.39,60.39,57.49,2,2,2,385.2,373,398.1,265.7,254.1,119.6,108,135,0.000005592,-0.0002322,0.0003328,0.31,0.279,0.347,265.7,254.1,278.5,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.148,0.146,0.152,0.0244,0.019,0.0305,0.00099,0.00077,0.0012,0.295,0.279,0.313,0.012,0.011,0.013,24.38,24.32,24.44,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,29.63,28.27,31.13,28.74,27.42,30.19,0,0,0,0,0,0,0.319,0,0.072,0.31,0.69,0.31,41.4
679528800000,1991,7,1990,10,42,7,0.216,0.0653,0.15,9060.43,56.91,56.91,53.93,2,2,2,356.7,346.9,370.4,248.7,238.9,108,108,108,0.00004113,-0.0004907,0.0004734,0.303,0.292,0.311,248.7,238.9,262.4,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.141,0.138,0.146,0.0181,0.0161,0.0228,0.00073,0.00065,0.00092,0.27,0.258,0.289,0.011,0.01,0.012,24.55,24.46,24.61,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,27.8,26.69,29.33,26.97,25.89,28.45,0,0,0,0,0,0,0.3,0,0.066,0.3,0.69,0.31,41.9
680133600000,1991,7,1990,10,43,7,0.203,0.0653,0.138,8263.95,51.27,51.27,49.19,2,1,1.4285714285714286,336.5,329.2,344.6,228.5,221.2,108,108,108,-0.00003933,-0.0004585,0.0004247,0.321,0.313,0.328,228.5,221.2,236.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.134,0.132,0.137,0.0152,0.0146,0.0159,0.00061,0.00058,0.00064,0.333,0.248,0.398,0.013,0.01,0.016,24.58,24.52,24.66,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.82,25.71,52.45,38.37,24.94,48.2,0,0,0,0,0,0,0.273,0,0.065,0.32,0.68,0.32,40.7
680738400000,1991,7,1990,10,44,7,0.192,0.0601,0.132,8094.38,48.2,48.2,48.18,1,1,1,317.4,309.1,329.2,217.9,212.2,99.43,93,108,-0.00003164,-0.000252,0.0004195,0.313,0.294,0.337,217.9,212.2,223.5,990,990,990,965,964.9,965,25,25,25.1,0.129,0.128,0.132,0.0143,0.0138,0.0147,0.00057,0.00055,0.00059,0.38,0.371,0.39,0.015,0.015,0.016,24.63,24.57,24.68,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,50.43,49.05,51.77,48.18,48.07,48.2,0,0,0,0,0,0,0.268,0,0.06,0.31,0.69,0.31,42.2
681343200000,1991,8,1990,11,45,7,0.182,0.0581,0.124,7831.45,48.2,48.2,46.62,1,1,1,301.5,299.2,306,205.4,184.2,96.14,93,115,0.00004123,-0.0001877,0.0002433,0.319,0.304,0.384,205.4,184.2,213,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.124,0.119,0.127,0.0132,0.0114,0.0139,0.00053,0.00045,0.00055,0.357,0.321,0.371,0.014,0.013,0.015,24.73,24.7,24.78,0.955,0.95,0.957,0.98,0.98,0.98,0.936,0.931,0.938,47.6,42.52,49.38,46.62,41.67,48.2,0,0,0,0,0,0,0.259,0,0.058,0.32,0.68,0.32,43
681948000000,1991,8,1990,11,46,7,0.171,0.0696,0.101,6325.37,39.56,39.56,37.65,1,1,1,282.8,273.8,290.5,167.8,158.8,115,115,115,-0.00009033,-0.0004892,0.0004394,0.407,0.396,0.42,167.8,158.8,175.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.115,0.01,0.00924,0.0107,0.0004,0.00037,0.00042,0.292,0.276,0.306,0.012,0.011,0.012,24.88,24.83,24.93,0.945,0.942,0.947,0.973,0.97,0.977,0.92,0.914,0.926,38.68,36.56,40.49,37.65,35.47,39.56,0,0,0,0,0,0,0.209,0,0.07,0.41,0.59,0.41,37
682552800000,1991,8,1990,11,47,7,0.163,0.06,0.103,6433.76,40.4,40.4,38.3,1,1,1,269.2,264.1,273.8,169.9,156.3,99.29,93,115,-0.000008475,-0.0004966,0.0004394,0.369,0.343,0.424,169.9,156.3,178.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.109,0.115,0.0102,0.00903,0.0109,0.0004,0.00036,0.00043,0.294,0.271,0.309,0.012,0.011,0.012,24.93,24.91,24.95,0.945,0.941,0.948,0.975,0.97,0.979,0.922,0.913,0.928,39.27,35.98,41.28,38.3,34.9,40.4,0,0,0,0,0,0,0.213,0,0.06,0.37,0.63,0.37,39.5
683157600000,1991,8,1990,11,48,7,0.156,0.0561,0.1,6273.65,38.61,38.61,37.34,1,1,1,258.7,249.8,264.1,166,158.8,92.71,91,93,-0.000108,-0.0003641,0.000225,0.358,0.352,0.364,166,158.8,171.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.107,0.112,0.00986,0.00925,0.0103,0.00039,0.00037,0.00041,0.287,0.273,0.296,0.011,0.011,0.012,24.98,24.95,25.03,0.944,0.942,0.946,0.973,0.97,0.975,0.918,0.914,0.922,38.39,36.71,39.59,37.34,35.61,38.61,0,0,0,0,0,0,0.207,0,0.056,0.36,0.64,0.36,40.2
683762400000,1991,9,1990,12,49,7,0.146,0.055,0.0913,5681.39,35.61,35.61,33.82,1,1,1,241.9,234.8,249.8,150.9,143.8,91,91,91,0.00006204,-0.0003494,0.0004369,0.376,0.364,0.388,150.9,143.8,158.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.102,0.107,0.00857,0.00797,0.00925,0.00034,0.00031,0.00037,0.259,0.246,0.273,0.01,0.0097,0.011,25.09,25.03,25.15,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.86,33.2,36.71,33.82,32.2,35.61,0,0,0,0,0,0,0.188,0,0.0547,0.38,0.63,0.37,38.9
684367200000,1991,9,1990,12,50,7,0.137,0.055,0.082,5099.04,31.44,31.44,30.35,1,1,1,226.7,222.3,231.4,135.7,131.3,91,91,91,-0.00004852,-0.0004666,0.000362,0.401,0.393,0.409,135.7,131.3,140.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0989,0.0974,0.101,0.00728,0.00691,0.00769,0.00029,0.00027,0.0003,0.232,0.224,0.24,0.0091,0.0088,0.0095,25.21,25.17,25.24,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.29,30.26,32.41,30.35,29.35,31.44,0,0,0,0,0,0,0.169,0,0.055,0.4,0.6,0.4,37.2
684972000000,1991,9,1990,12,51,7,0.129,0.055,0.0742,4597.32,28.95,28.95,27.37,1,1,1,213.7,209.3,220.5,122.7,118.3,91,91,91,0.000004719,-0.0004812,0.0004565,0.426,0.413,0.435,122.7,118.3,129.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0944,0.0928,0.0968,0.00618,0.0058,0.00676,0.00024,0.00023,0.00027,0.209,0.201,0.221,0.0082,0.0079,0.0087,25.31,25.26,25.34,0.926,0.924,0.93,0.97,0.97,0.97,0.899,0.896,0.902,28.21,27.16,29.85,27.37,26.34,28.95,0,0,0,0,0,0,0.152,0,0.0548,0.43,0.58,0.42,35.6
685576800000,1991,9,1990,12,52,7,0.123,0.055,0.0676,1841.27,26.34,26.34,10.96,1,1,1,202.8,200.2,209.3,111.9,109.2,91,91,91,-0.0001499,-0.0004812,0.0001115,0.448,0.435,0.454,111.9,109.2,118.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0905,0.0896,0.0928,0.00526,0.00504,0.0058,0.00021,0.0002,0.00023,0.189,0.185,0.201,0.0074,0.0072,0.0079,25.39,25.34,25.41,0.395,0,0.924,0.416,0,0.97,0.383,0,0.896,11.3,0,27.16,10.96,0,26.34,0,4,0,0,0.571,0,0.0609,0.571,0.0554,0.45,0.55,0.45,15
686181600000,1991,9,1990,12,53,7,0.12,0.0457,0.0745,4050.18,28.28,28.28,24.11,1,1,1,198.7,195.2,200.2,123.1,109.2,75.57,73,91,-0.0003691,-0.0004494,-0.00005715,0.38,0.367,0.454,123.1,109.2,126.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0927,0.0896,0.0934,0.00622,0.00504,0.00647,0.00024,0.0002,0.00025,0.208,0.185,0.213,0.0081,0.0072,0.0083,25.39,25.38,25.41,0.796,0,0.929,0.831,0,0.97,0.772,0,0.901,24.85,0,29.16,24.11,0,28.28,0,1,0,0,0.143,0,0.134,0.143,0.0455,0.38,0.62,0.38,33.8
686786400000,1991,10,1991,1,1,7,0.118,0.0442,0.0734,4558.62,27.34,27.34,27.13,1,1,1,194.4,192.9,195.2,121.4,119.9,73,73,73,-0.0001789,-0.000398,0.0002505,0.376,0.374,0.378,121.4,119.9,122.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0918,0.0913,0.0921,0.00607,0.00594,0.00614,0.00024,0.00023,0.00024,0.204,0.202,0.206,0.008,0.0079,0.008,25.38,25.38,25.38,0.926,0.925,0.926,0.97,0.97,0.97,0.898,0.897,0.899,27.97,27.6,28.19,27.13,26.77,27.34,0,0,0,0,0,0,0.151,0,0.0446,0.37,0.62,0.38,38.6
687391200000,1991,10,1991,1,2,7,0.117,0.0442,0.0727,4509.13,26.87,26.87,26.84,1,1,1,193.2,192.9,193.3,120.2,119.9,73,73,73,-0.0001376,-0.0002929,0.0002505,0.378,0.378,0.378,120.2,119.9,120.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0914,0.0913,0.0914,0.00596,0.00594,0.00597,0.00023,0.00023,0.00023,0.202,0.202,0.202,0.0079,0.0079,0.0079,25.38,25.38,25.38,0.925,0.925,0.925,0.97,0.97,0.97,0.897,0.897,0.897,27.67,27.6,27.7,26.84,26.77,26.87,0,0,0,0,0,0,0.149,0,0.0443,0.38,0.62,0.38,38.5
687996000000,1991,10,1991,1,3,7,0.125,0.0442,0.0804,5011.6,31.87,31.87,29.83,1,1,1,205.9,192.9,214.8,132.9,119.9,73,73,73,0.0000584,-0.0004812,0.0004138,0.355,0.34,0.378,132.9,119.9,141.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0958,0.0913,0.099,0.00705,0.00594,0.0078,0.00028,0.00023,0.00031,0.225,0.202,0.241,0.0088,0.0079,0.0094,25.33,25.27,25.39,0.931,0.925,0.935,0.97,0.97,0.97,0.903,0.897,0.907,30.75,27.6,32.86,29.83,26.77,31.87,0,0,0,0,0,0,0.166,0,0.0446,0.35,0.64,0.36,40.1
688600800000,1991,10,1991,1,4,7,0.136,0.0493,0.0865,5392.09,34.53,34.53,32.1,1,1,1,224.6,214.8,228.5,143,135.5,81.57,73,93,0.0002511,-0.00002042,0.0004565,0.363,0.322,0.407,143,135.5,153.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.1,0.0989,0.103,0.0079,0.00727,0.00879,0.00031,0.00029,0.00035,0.244,0.232,0.261,0.0096,0.0091,0.01,25.21,25.18,25.27,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,33.09,31.25,35.6,32.1,30.31,34.53,0,0,0,0,0,0,0.178,0,0.0495,0.36,0.64,0.36,39.6
689205600000,1991,11,1991,2,5,7,0.141,0.0562,0.0847,5264.15,34.33,34.33,31.33,1,1,1,233,229.4,246.2,140,136.4,93,93,93,0.0001021,-0.0004666,0.0004369,0.399,0.378,0.405,140,136.4,153.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.1,0.0992,0.105,0.00765,0.00734,0.00877,0.0003,0.00029,0.00035,0.24,0.233,0.263,0.0094,0.0092,0.01,25.16,25.06,25.19,0.935,0.933,0.94,0.97,0.97,0.97,0.907,0.905,0.912,32.3,31.44,35.39,31.33,30.5,34.33,0,0,0,0,0,0,0.174,0,0.0563,0.4,0.6,0.4,37.3
689810400000,1991,11,1991,2,6,7,0.158,0.0562,0.101,6344.37,40.15,40.15,37.76,1,1,1,260.6,246.2,270.3,167.6,153.2,93,93,93,0.00007367,-0.0003641,0.0004369,0.357,0.344,0.378,167.6,153.2,177.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.105,0.114,0.01,0.00877,0.0108,0.0004,0.00035,0.00043,0.289,0.263,0.306,0.011,0.01,0.012,24.97,24.91,25.06,0.945,0.94,0.948,0.974,0.97,0.978,0.92,0.912,0.927,38.77,35.39,41.04,37.76,34.33,40.15,0,0,0,0,0,0,0.21,0,0.057,0.36,0.64,0.36,40.2
690415200000,1991,11,1991,2,7,7,0.165,0.0562,0.108,6826.32,42.78,42.78,40.63,1,1,1,272.3,270.3,281.3,179.3,177.3,93,93,93,-0.00009696,-0.0004966,0.0002742,0.342,0.331,0.344,179.3,177.3,188.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.114,0.118,0.011,0.0108,0.0118,0.00044,0.00043,0.00047,0.31,0.306,0.326,0.012,0.012,0.013,24.9,24.85,24.91,0.948,0.948,0.951,0.979,0.978,0.98,0.928,0.927,0.932,41.52,41.04,43.65,40.63,40.15,42.78,0,0,0,0,0,0,0.226,0,0.057,0.34,0.65,0.35,41.4
691020000000,1991,11,1991,2,8,7,0.182,0.0572,0.125,7856.48,48.2,48.2,46.76,1,1,1,300.6,287.2,309.1,206.1,194.2,94.57,93,104,0.00003146,-0.0002246,0.0002767,0.315,0.304,0.336,206.1,194.2,213,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.124,0.12,0.126,0.0133,0.0123,0.0139,0.00053,0.00049,0.00055,0.358,0.336,0.37,0.014,0.013,0.015,24.74,24.7,24.81,0.956,0.953,0.957,0.98,0.98,0.98,0.937,0.934,0.938,47.78,45.03,49.38,46.76,44.13,48.2,0,0,0,0,0,0,0.26,0,0.057,0.31,0.69,0.31,43.2
691624800000,1991,12,1991,3,9,7,0.192,0.0629,0.129,7974.18,48.2,48.2,47.47,1,1,1,317.9,306,329.2,213.9,202,104,104,104,-0.00008125,-0.0004305,0.0004195,0.327,0.316,0.34,213.9,202,225.2,990,990,990,965,964.9,965,25,25,25.1,0.128,0.123,0.132,0.0139,0.0129,0.0149,0.00056,0.00052,0.0006,0.373,0.352,0.393,0.015,0.014,0.016,24.64,24.56,24.72,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.47,46.77,52.02,47.47,45.84,48.2,0,0,0,0,0,0,0.264,0,0.063,0.33,0.67,0.33,41.5
692229600000,1991,12,1991,3,10,7,0.268,0.0629,0.205,12311.6,96.13,96.13,73.28,2,1,1.8571428571428572,443.7,329.2,551,339.7,225.2,104,104,104,-0.000007604,-0.000252,0.0004734,0.245,0.189,0.316,339.7,225.2,447,990,990,990,965.6,965,966.1,24.4,23.9,25,0.172,0.132,0.21,0.0611,0.0149,0.11,0.0025,0.0006,0.0046,0.427,0.261,0.564,0.018,0.01,0.024,23.99,23.36,24.6,0.948,0.927,0.959,0.976,0.97,0.98,0.925,0.899,0.94,41.44,27.18,52.02,40.08,26.36,48.2,0,0,0,0,0,0,0.407,0,0.063,0.23,0.76,0.24,45.9
692834400000,1991,12,1991,3,11,7,0.314,0.0653,0.249,14945.9,92.48,92.48,88.96,2,2,2,519.5,494.7,532.5,411.5,376.7,108,104,118,-0.00009977,-0.0004311,0.0001729,0.208,0.195,0.239,411.5,376.7,428.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.198,0.188,0.203,0.0932,0.0768,0.101,0.0039,0.0032,0.0042,0.511,0.461,0.536,0.021,0.019,0.022,23.55,23.47,23.71,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,45.39,41.7,47.18,44.48,40.85,46.24,0,0,0,0,0,0,0.494,0,0.065,0.21,0.79,0.21,47.6
693439200000,1991,12,1991,3,12,7,0.283,0.0714,0.212,12735.5,79.74,79.74,75.81,2,2,2,468.6,459.3,486,350.6,341.3,118,118,118,0.00006189,-0.0004048,0.0004728,0.252,0.243,0.257,350.6,341.3,368,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.178,0.175,0.184,0.0645,0.0601,0.0727,0.0027,0.0025,0.003,0.422,0.408,0.448,0.017,0.017,0.019,23.87,23.76,23.93,0.948,0.947,0.951,0.974,0.972,0.978,0.924,0.92,0.93,38.92,37.92,40.78,37.9,36.84,39.87,0,0,0,0,0,0,0.421,0,0.071,0.25,0.75,0.25,45
694044000000,1991,12,1991,3,13,7,0.285,0.0722,0.212,12748.3,77.8,77.8,75.88,2,2,2,470.5,459.3,479.6,351.1,341.3,119.4,118,120,-0.000003555,-0.0004048,0.0004728,0.254,0.25,0.257,351.1,341.3,359.6,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.178,0.175,0.18,0.0647,0.0601,0.0687,0.0027,0.0025,0.0028,0.422,0.408,0.434,0.017,0.017,0.018,23.86,23.81,23.93,0.949,0.947,0.95,0.974,0.972,0.976,0.924,0.92,0.927,38.96,37.92,39.87,37.94,36.84,38.9,0,0,0,0,0,0,0.422,0,0.073,0.25,0.74,0.26,44.7
694648800000,1992,1,1991,4,14,7,0.302,0.0676,0.235,14125.3,93.41,93.41,84.08,2,2,2,499.9,486,523,388.2,366,111.7,91,120,-0.00008906,-0.000324,0.0002534,0.224,0.174,0.247,388.2,366,432,990,990,990,965.8,965.8,966,24.2,24,24.2,0.19,0.183,0.203,0.0822,0.0718,0.103,0.0034,0.003,0.0043,0.477,0.444,0.54,0.02,0.018,0.022,23.67,23.51,23.77,0.953,0.951,0.957,0.979,0.977,0.98,0.933,0.929,0.938,42.94,40.55,47.66,42.04,39.63,46.71,0,0,0,0,0,0,0.467,0,0.067,0.22,0.78,0.22,46.8
695253600000,1992,1,1991,4,15,7,0.331,0.055,0.276,16193.6,96.4,96.4,96.39,2,2,2,547.4,537.8,562.8,456.4,446.8,91,91,91,0.00003286,-0.0002045,0.0003105,0.166,0.162,0.169,456.4,446.8,471.8,990,990,990,966.1,966,966.1,23.9,23.9,24,0.212,0.208,0.219,0.114,0.11,0.122,0.0048,0.0046,0.0051,0.577,0.562,0.602,0.024,0.023,0.025,23.36,23.27,23.42,0.958,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.06,49.15,51.49,48.2,48.17,48.2,0,0,0,0,0,0,0.536,0,0.055,0.17,0.83,0.17,48.9
695858400000,1992,1,1991,4,16,7,0.346,0.055,0.291,16614.3,102.9,102.9,98.89,3,2,2.4285714285714284,571.5,563.9,583,480.5,472.9,91,91,91,-0.0001659,-0.0004598,0.0004706,0.159,0.156,0.161,480.5,472.9,492,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.224,0.22,0.231,0.126,0.122,0.131,0.0053,0.0051,0.0055,0.57,0.518,0.609,0.024,0.022,0.026,23.26,23.24,23.28,0.951,0.945,0.956,0.976,0.97,0.98,0.928,0.916,0.937,44.61,35.01,51.85,42.15,33.96,48.2,0,0,0,0,0,0,0.549,0,0.055,0.16,0.84,0.16,48
696463200000,1992,1,1991,4,17,7,0.362,0.0575,0.305,17667.2,106.5,106.5,105.2,3,3,3,599.3,589.2,608.8,504.3,496.8,95,91,105,-0.00005422,-0.0001402,0.00006745,0.158,0.151,0.174,504.3,496.8,510.8,990,990,990,966.3,966.3,966.3,23.7,23.7,23.7,0.238,0.234,0.241,0.138,0.133,0.142,0.0058,0.0056,0.006,0.546,0.535,0.556,0.023,0.023,0.023,23.16,23.12,23.21,0.947,0.946,0.947,0.97,0.97,0.97,0.918,0.918,0.919,36.14,35.57,36.6,35.05,34.51,35.5,0,0,0,0,0,0,0.584,0,0.057,0.16,0.84,0.16,48.8
697068000000,1992,2,1991,5,18,7,0.376,0.0635,0.313,18045.7,109.1,109.1,107.4,3,3,3,621.8,615.6,630.1,516.8,510.6,105,105,105,-0.0002128,-0.0003788,-0.00001748,0.169,0.167,0.171,516.8,510.6,525.1,990,990,990,966.4,966.4,966.4,23.6,23.6,23.6,0.247,0.243,0.252,0.146,0.142,0.152,0.0062,0.006,0.0064,0.568,0.558,0.582,0.024,0.024,0.025,23.04,23,23.08,0.948,0.947,0.949,0.97,0.97,0.971,0.92,0.919,0.921,36.91,36.5,37.46,35.81,35.4,36.36,0,0,0,0,0,0,0.597,0,0.063,0.17,0.83,0.17,48
697672800000,1992,2,1991,5,19,7,0.393,0.0635,0.33,19002.5,114,114,113.1,3,3,3,649.9,636.9,654.2,544.9,531.9,105,105,105,0.00001879,-0.0002073,0.00007513,0.161,0.16,0.165,544.9,531.9,549.2,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.263,0.256,0.265,0.165,0.156,0.168,0.007,0.0066,0.0071,0.616,0.594,0.623,0.026,0.025,0.027,22.88,22.86,22.96,0.95,0.949,0.951,0.973,0.972,0.974,0.925,0.922,0.926,38.74,37.9,39.02,37.7,36.82,38,0,0,0,0,0,0,0.628,0,0.063,0.16,0.84,0.16,48.4
698277600000,1992,2,1991,5,20,7,0.411,0.0583,0.352,20322.8,125.9,125.9,121,3,3,3,679.2,666.8,691.9,582.8,561.8,96.43,85,105,-0.00008992,-0.0004011,0.0002916,0.142,0.123,0.157,582.8,561.8,606.9,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.283,0.272,0.295,0.19,0.176,0.206,0.0081,0.0075,0.0088,0.678,0.644,0.717,0.029,0.027,0.031,22.71,22.62,22.79,0.953,0.952,0.955,0.978,0.976,0.98,0.932,0.928,0.936,41.23,39.83,42.84,40.32,38.86,41.98,0,0,0,0,0,0,0.672,0,0.059,0.14,0.86,0.14,49.4
698882400000,1992,2,1991,5,21,7,0.431,0.0533,0.378,21672.9,131,131,129,3,3,3,712.5,702.7,728.5,624.3,617.7,88.14,85,107,0.00000572,-0.000328,0.0004728,0.123,0.118,0.147,624.3,617.7,635.3,990,990,990,966.7,966.7,966.8,23.3,23.2,23.3,0.305,0.301,0.311,0.218,0.214,0.225,0.0094,0.0092,0.0097,0.747,0.735,0.765,0.032,0.032,0.033,22.5,22.44,22.55,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.88,43.5,44.57,43,42.63,43.68,0,0,0,0,0,0,0.717,0,0.053,0.12,0.88,0.12,50.3
699487200000,1992,3,1991,6,22,7,0.458,0.0647,0.394,22375.3,141.1,141.1,133.2,3,3,3,757.9,733.8,803.7,650.9,626.8,107,107,107,-0.00004595,-0.0004823,0.0004146,0.141,0.133,0.146,650.9,626.8,696.7,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.325,0.311,0.351,0.236,0.22,0.266,0.01,0.0095,0.012,0.796,0.755,0.873,0.035,0.033,0.038,22.27,22.01,22.41,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.3,43.87,47.98,44.4,43,47.02,0,0,0,0,0,0,0.74,0,0.064,0.14,0.86,0.14,48.9
700092000000,1992,3,1991,6,23,7,0.522,0.0647,0.458,24527.1,154.4,154.4,146,4,3,3.142857142857143,863.8,843.5,891.9,756.8,736.5,107,107,107,-0.00009747,-0.0004875,0.0003638,0.124,0.12,0.127,756.8,736.5,784.9,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.394,0.375,0.419,0.304,0.293,0.319,0.013,0.013,0.014,0.967,0.942,1,0.043,0.041,0.044,21.68,21.59,21.78,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,49.39,39.58,51.96,46.83,38.59,48.2,0,0,0,0,0,0,0.811,0,0.064,0.12,0.88,0.12,47
700696800000,1992,3,1991,6,24,7,0.539,0.0647,0.474,25550.5,156.8,156.8,152.1,4,3,3.7142857142857144,890.5,876.9,905.4,783.5,769.9,107,107,107,0.00008109,-0.00005199,0.0004143,0.12,0.118,0.122,783.5,769.9,798.4,990,990,990,967.5,967.4,967.5,22.5,22.5,22.6,0.418,0.406,0.432,0.318,0.312,0.325,0.014,0.014,0.014,0.967,0.934,1,0.043,0.041,0.044,21.57,21.51,21.63,0.954,0.952,0.956,0.977,0.975,0.98,0.932,0.928,0.937,43.24,39.29,51.96,41.46,38.29,48.2,0,0,0,0,0,0,0.845,0,0.065,0.12,0.88,0.12,47.4
701301600000,1992,3,1991,6,25,7,0.53,0.0647,0.466,24292.8,144.6,144.6,144.6,3,3,3,876.9,876.9,876.9,769.9,769.9,107,107,107,-0.00005199,-0.00005199,-0.00005199,0.122,0.122,0.122,769.9,769.9,769.9,990,990,990,967.4,967.4,967.4,22.6,22.6,22.6,0.406,0.406,0.406,0.312,0.312,0.312,0.014,0.014,0.014,1,1,1,0.044,0.044,0.044,21.59,21.59,21.59,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,51.96,51.96,51.96,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.064,0.12,0.88,0.12,45.8
701906400000,1992,3,1991,6,26,7,0.527,0.0725,0.454,24292.8,144.6,144.6,144.6,3,3,3,871.2,863.5,876.9,751.3,738.5,119.9,107,125,-0.00001599,-0.00005199,0.00003202,0.138,0.122,0.145,751.3,738.5,769.9,990,990,990,967.4,967.4,967.4,22.6,22.6,22.6,0.394,0.384,0.406,0.302,0.294,0.312,0.013,0.013,0.014,0.975,0.953,1,0.043,0.042,0.044,21.64,21.59,21.69,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.84,50.11,51.96,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.073,0.14,0.86,0.14,46.1
702511200000,1992,4,1991,7,27,7,0.514,0.0756,0.438,24235.4,144.6,144.6,144.3,3,3,3,849.7,834.7,858.5,724.7,709.7,125,125,125,-0.0002929,-0.0004875,0.0003638,0.147,0.146,0.15,724.7,709.7,733.5,990,990,990,967.3,967.2,967.3,22.7,22.7,22.8,0.373,0.363,0.38,0.285,0.275,0.291,0.013,0.012,0.013,0.926,0.9,0.943,0.041,0.04,0.042,21.77,21.72,21.86,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.36,48.53,49.84,48.09,47.56,48.2,0,0,0,0,0,0,0.801,0,0.076,0.15,0.85,0.15,47.2
703116000000,1992,4,1991,7,28,7,0.504,0.0756,0.429,23944.6,144.1,144.1,142.5,3,3,3,833.8,819.3,843.5,708.8,694.3,125,125,125,-0.0002976,-0.0004756,0.0003638,0.15,0.148,0.153,708.8,694.3,718.5,990,990,990,967.2,967.2,967.3,22.8,22.7,22.8,0.362,0.354,0.368,0.274,0.265,0.281,0.012,0.012,0.012,0.898,0.874,0.915,0.039,0.038,0.04,21.87,21.81,21.95,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.48,47.67,49.02,47.51,46.72,48.04,0,0,0,0,0,0,0.792,0,0.075,0.15,0.85,0.15,47.5
703720800000,1992,4,1991,7,29,7,0.495,0.0756,0.42,23545.6,140.2,140.2,140.2,3,3,3,819.3,819.3,819.3,694.3,694.3,125,125,125,-0.00006869,-0.00006869,-0.00006869,0.153,0.153,0.153,694.3,694.3,694.3,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.354,0.354,0.354,0.265,0.265,0.265,0.012,0.012,0.012,0.874,0.874,0.874,0.038,0.038,0.038,21.95,21.95,21.95,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.67,47.67,47.67,46.72,46.72,46.72,0,0,0,0,0,0,0.779,0,0.075,0.15,0.85,0.15,47.6
704325600000,1992,4,1991,7,30,7,0.495,0.0813,0.414,23222.4,140.2,140.2,138.2,3,3,3,818.6,817.7,819.3,684.2,670.7,134.4,125,147,-0.00009506,-0.0001302,-0.00006869,0.165,0.153,0.18,684.2,670.7,694.3,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.349,0.341,0.354,0.258,0.249,0.265,0.011,0.011,0.012,0.857,0.835,0.874,0.038,0.037,0.038,21.97,21.95,21.99,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.02,46.14,47.67,46.08,45.22,46.72,0,0,0,0,0,0,0.768,0,0.081,0.16,0.84,0.16,46.9
704930400000,1992,5,1991,8,31,7,0.495,0.0889,0.406,22804,135.9,135.9,135.7,3,3,3,818.2,817.7,819.3,671.2,670.7,147,147,147,-0.0001126,-0.0001302,-0.00006869,0.18,0.179,0.18,671.2,670.7,672.3,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.341,0.341,0.342,0.249,0.249,0.25,0.011,0.011,0.011,0.835,0.835,0.837,0.037,0.037,0.037,21.99,21.99,21.99,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.17,46.14,46.23,45.25,45.22,45.31,0,0,0,0,0,0,0.754,0,0.089,0.18,0.82,0.18,46.1
705535200000,1992,5,1991,8,32,7,0.483,0.0889,0.394,22250.3,135.7,135.7,132.4,3,3,3,799.1,779.4,817.7,652.1,632.4,147,147,147,0.00008546,-0.0002002,0.0004146,0.184,0.18,0.189,652.1,632.4,670.7,990,990,990,967.1,967,967.2,22.9,22.8,23,0.331,0.319,0.341,0.237,0.223,0.249,0.01,0.0097,0.011,0.803,0.77,0.835,0.035,0.033,0.037,22.1,21.99,22.21,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.05,43.87,46.14,44.15,43,45.22,0,0,0,0,0,0,0.736,0,0.089,0.18,0.82,0.18,46.1
706140000000,1992,5,1991,8,33,7,0.45,0.0889,0.361,20575.5,129,129,122.5,3,3,3,744.1,705.9,779.4,597.1,558.9,147,147,147,0.0001042,-0.0003201,0.0004728,0.198,0.189,0.208,597.1,558.9,632.4,990,990,990,966.9,966.7,967,23.1,23,23.3,0.299,0.278,0.319,0.2,0.174,0.223,0.0086,0.0075,0.0097,0.71,0.646,0.77,0.031,0.028,0.033,22.41,22.21,22.63,0.954,0.951,0.955,0.979,0.975,0.98,0.933,0.927,0.936,41.72,39.33,43.87,40.82,38.33,43,0,0,0,0,0,0,0.68,0,0.089,0.2,0.8,0.2,45.7
706744800000,1992,5,1991,8,34,7,0.387,0.0889,0.298,17061.2,112.2,112.2,101.6,3,2,2.4285714285714284,639.4,601.8,691.9,492.4,454.8,147,147,147,-0.0001203,-0.0004011,0.00007513,0.23,0.212,0.244,492.4,454.8,544.9,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.24,0.218,0.27,0.134,0.114,0.165,0.0057,0.0048,0.0071,0.598,0.559,0.63,0.025,0.024,0.027,22.94,22.71,23.11,0.953,0.947,0.958,0.976,0.97,0.98,0.931,0.919,0.939,44.81,36,51.99,43.03,34.92,48.2,0,0,0,0,0,0,0.564,0,0.089,0.23,0.77,0.23,44.1
707349600000,1992,6,1991,9,35,7,0.322,0.072,0.25,14979.4,96.01,96.01,89.16,2,2,2,532.6,489.3,566.9,413.6,370.3,119,119,119,-0.00005012,-0.0004778,0.0002534,0.224,0.21,0.243,413.6,370.3,447.9,990,990,990,966,965.8,966.2,24,23.8,24.2,0.201,0.186,0.213,0.0942,0.0738,0.11,0.0039,0.003,0.0046,0.517,0.452,0.568,0.022,0.019,0.024,23.49,23.28,23.75,0.955,0.951,0.958,0.98,0.978,0.98,0.936,0.93,0.939,45.5,41.02,48.98,44.58,40.12,48,0,0,0,0,0,0,0.495,0,0.072,0.22,0.78,0.22,46.5
707954400000,1992,6,1991,9,36,7,0.279,0.072,0.207,12421.2,78.03,78.03,73.94,2,2,2,461.3,442.8,479.6,342.3,323.8,119,119,119,0.00007235,-0.0002799,0.0003205,0.258,0.248,0.269,342.3,323.8,360.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.176,0.169,0.182,0.0605,0.0518,0.0692,0.0025,0.0021,0.0029,0.41,0.382,0.437,0.017,0.016,0.018,23.91,23.8,24.03,0.947,0.944,0.95,0.972,0.97,0.976,0.921,0.916,0.927,38.01,36.03,39.98,36.97,34.95,39.02,0,0,0,0,0,0,0.411,0,0.072,0.26,0.74,0.26,44.5
708559200000,1992,6,1991,9,37,7,0.257,0.072,0.185,11111,69.31,69.31,66.14,2,2,2,425,408,440,306,289,119,119,119,-0.00003086,-0.0002243,0.0004998,0.28,0.27,0.292,306,289,321,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.163,0.157,0.168,0.0434,0.0354,0.0505,0.0018,0.0014,0.0021,0.355,0.33,0.378,0.015,0.013,0.015,24.13,24.04,24.23,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.916,34.09,32.22,35.73,33.07,31.25,34.65,0,0,0,0,0,0,0.367,0,0.072,0.28,0.72,0.28,43.2
709164000000,1992,6,1991,9,38,7,0.236,0.072,0.164,9841.11,62.51,62.51,58.58,2,2,2,389.7,373,408,270.7,254,119,119,119,0.00007918,-0.0002152,0.0004998,0.306,0.292,0.319,270.7,254,289,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.15,0.145,0.157,0.0268,0.0189,0.0354,0.0011,0.00076,0.0014,0.303,0.277,0.33,0.012,0.011,0.013,24.35,24.23,24.46,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.903,0.91,30.19,28.34,32.22,29.29,27.49,31.25,0,0,0,0,0,0,0.325,0,0.072,0.31,0.69,0.31,41.7
709768800000,1992,6,1991,9,39,7,0.218,0.0672,0.15,9049.93,55.69,55.69,53.87,2,2,2,359.7,346.9,370.4,248.5,238.9,111.1,108,119,-0.0001383,-0.0004907,0.0004734,0.309,0.296,0.326,248.5,238.9,256.7,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.142,0.138,0.144,0.0176,0.0161,0.0202,0.00071,0.00065,0.00081,0.269,0.258,0.28,0.011,0.01,0.011,24.53,24.47,24.61,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.898,0.903,27.77,26.69,28.7,26.93,25.89,27.84,0,0,0,0,0,0,0.299,0,0.068,0.31,0.69,0.31,41.5
710373600000,1992,7,1991,10,40,7,0.205,0.0653,0.14,8350.05,51.79,51.79,49.7,2,1,1.5714285714285714,339,331.6,346.9,231,223.6,108,108,108,0.00006429,-0.0004585,0.0004734,0.319,0.311,0.326,231,223.6,238.9,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.135,0.132,0.138,0.0154,0.0148,0.0161,0.00062,0.00059,0.00065,0.314,0.248,0.398,0.013,0.01,0.016,24.59,24.52,24.66,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,37.33,25.71,52.45,35.18,24.94,48.2,0,0,0,0,0,0,0.276,0,0.065,0.32,0.68,0.32,40.7
710978400000,1992,7,1991,10,41,7,0.196,0.0653,0.13,8068.25,48.2,48.2,48.03,1,1,1,323.4,316.5,331.6,215.4,208.5,108,108,108,-0.00009048,-0.0004585,0.0004195,0.334,0.326,0.341,215.4,208.5,223.6,990,990,990,965,965,965.1,25,24.9,25,0.13,0.127,0.132,0.0141,0.0135,0.0148,0.00056,0.00054,0.00059,0.377,0.365,0.392,0.015,0.015,0.016,24.61,24.55,24.65,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.76,48.21,51.62,48.03,47.25,48.2,0,0,0,0,0,0,0.267,0,0.066,0.33,0.66,0.34,41.2
711583200000,1992,7,1991,10,42,7,0.186,0.0653,0.121,7588.7,47.25,47.25,45.17,1,1,1,307.3,299.2,316.5,199.3,191.2,108,108,108,0.00007758,-0.0001877,0.0004195,0.351,0.341,0.361,199.3,191.2,208.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.124,0.121,0.127,0.0127,0.012,0.0135,0.00051,0.00048,0.00054,0.348,0.334,0.365,0.014,0.013,0.015,24.72,24.65,24.77,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,46.09,44.21,48.21,45.17,43.33,47.25,0,0,0,0,0,0,0.251,0,0.065,0.35,0.65,0.35,40.8
712188000000,1992,7,1991,10,43,7,0.171,0.0627,0.108,6769.46,42.3,42.3,40.29,1,1,1,281.9,273.8,294.7,178.2,165.8,103.7,93,108,0.00007614,-0.0004892,0.0004394,0.368,0.337,0.394,178.2,165.8,186.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.112,0.119,0.0109,0.00984,0.0116,0.00043,0.00039,0.00046,0.31,0.288,0.326,0.012,0.011,0.013,24.86,24.8,24.92,0.948,0.944,0.951,0.978,0.972,0.98,0.927,0.918,0.932,41.2,38.24,43.17,40.29,37.18,42.3,0,0,0,0,0,0,0.224,0,0.063,0.37,0.63,0.37,39.6
712792800000,1992,8,1991,11,44,7,0.164,0.0562,0.108,6798.41,41.03,41.03,40.47,1,1,1,271.5,264.1,273.8,178.5,171.1,93,93,93,0.0002389,-0.0004966,0.0004394,0.343,0.34,0.352,178.5,171.1,180.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.112,0.116,0.0109,0.0103,0.0111,0.00043,0.00041,0.00044,0.309,0.296,0.313,0.012,0.012,0.012,24.9,24.89,24.95,0.948,0.946,0.949,0.979,0.975,0.98,0.928,0.922,0.93,41.34,39.59,41.87,40.47,38.61,41.03,0,0,0,0,0,0,0.225,0,0.056,0.34,0.66,0.34,41.5
713397600000,1992,8,1991,11,45,7,0.158,0.0562,0.101,6345.59,38.61,38.61,37.77,1,1,1,260.8,256.7,264.1,167.8,163.7,93,93,93,-0.0001206,-0.0003641,0.0001374,0.357,0.352,0.362,167.8,163.7,171.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.111,0.11,0.112,0.01,0.00966,0.0103,0.0004,0.00038,0.00041,0.29,0.283,0.296,0.011,0.011,0.012,24.97,24.95,24.99,0.945,0.943,0.946,0.973,0.971,0.975,0.92,0.916,0.922,38.8,37.84,39.59,37.77,36.76,38.61,0,0,0,0,0,0,0.21,0,0.057,0.36,0.64,0.36,40.2
