datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
714002400000,1992,8,1991,11,46,7,0.15,0.0562,0.0934,5813.19,36.76,36.76,34.6,1,1,1,247.4,239.6,256.7,154.4,146.6,93,93,93,0.000148,-0.0003494,0.0004369,0.376,0.362,0.388,154.4,146.6,163.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.104,0.11,0.00887,0.00821,0.00966,0.00035,0.00032,0.00038,0.266,0.252,0.283,0.011,0.0099,0.011,25.05,24.99,25.11,0.94,0.938,0.943,0.97,0.97,0.971,0.912,0.909,0.916,35.66,33.86,37.84,34.6,32.84,36.76,0,0,0,0,0,0,0.192,0,0.0566,0.37,0.62,0.38,38.8
714607200000,1992,8,1991,11,47,7,0.14,0.0562,0.084,5222.21,32.05,32.05,31.08,1,1,1,231.9,228.5,236.2,138.9,135.5,93,93,93,0.00005987,-0.0004666,0.000362,0.401,0.394,0.407,138.9,135.5,143.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0996,0.102,0.00756,0.00727,0.00792,0.0003,0.00029,0.00031,0.238,0.232,0.246,0.0094,0.0091,0.0097,25.17,25.14,25.2,0.934,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.908,32.05,31.25,33.05,31.08,30.31,32.05,0,0,0,0,0,0,0.173,0,0.056,0.4,0.6,0.4,37.3
715212000000,1992,8,1991,11,48,7,0.132,0.0454,0.0868,5421.75,34.38,34.38,32.27,1,1,1,218.6,209.3,226.4,143.6,133.4,75,72,93,0.00006429,-0.0004812,0.0004565,0.343,0.32,0.411,143.6,133.4,152.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.0981,0.104,0.00795,0.00709,0.00873,0.00031,0.00028,0.00034,0.245,0.228,0.261,0.0096,0.009,0.01,25.24,25.19,25.31,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.911,33.27,30.74,35.44,32.27,29.81,34.38,0,0,0,0,0,0,0.179,0,0.0452,0.34,0.66,0.34,41.1
715816800000,1992,9,1991,12,49,7,0.123,0.0435,0.0799,4986.79,30.85,30.85,29.68,1,1,1,204.2,201.2,209.3,132.2,129.2,72,72,72,-0.0001822,-0.0004812,0.0001115,0.353,0.344,0.358,132.2,129.2,137.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0963,0.0952,0.0981,0.00698,0.00673,0.00742,0.00027,0.00026,0.00029,0.224,0.219,0.233,0.0088,0.0086,0.0091,25.35,25.31,25.37,0.931,0.93,0.933,0.97,0.97,0.97,0.903,0.902,0.905,30.6,29.9,31.81,29.68,29,30.85,0,0,0,0,0,0,0.165,0,0.0431,0.35,0.65,0.35,40.5
716421600000,1992,9,1991,12,50,7,0.119,0.0435,0.0752,4678.01,28.79,28.79,27.85,1,1,1,196.3,192.9,200.2,124.3,120.9,72,72,72,-0.0001618,-0.0004494,0.0002505,0.367,0.36,0.373,124.3,120.9,128.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0935,0.0923,0.0949,0.00632,0.00603,0.00665,0.00025,0.00024,0.00026,0.21,0.204,0.217,0.0082,0.008,0.0085,25.38,25.38,25.38,0.928,0.925,0.93,0.97,0.97,0.97,0.9,0.898,0.902,28.71,27.85,29.68,27.85,27.02,28.79,0,0,0,0,0,0,0.155,0,0.0438,0.37,0.63,0.37,39.3
717026400000,1992,9,1991,12,51,7,0.113,0.0435,0.0691,4267.99,27.11,27.11,25.4,1,1,1,186.3,178.3,193.3,114.3,106.3,72,72,72,-0.0001891,-0.0004962,0.0003972,0.387,0.373,0.404,114.3,106.3,121.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.09,0.0872,0.0925,0.00546,0.00478,0.00606,0.00021,0.00019,0.00024,0.192,0.178,0.205,0.0075,0.007,0.008,25.38,25.38,25.38,0.921,0.915,0.926,0.97,0.97,0.97,0.893,0.888,0.898,26.19,24.21,27.95,25.4,23.48,27.11,0,0,0,0,0,0,0.141,0,0.0439,0.38,0.61,0.39,37.8
717631200000,1992,9,1991,12,52,7,0.105,0.0366,0.0686,4230.85,27.5,27.5,25.18,1,1,1,174,171.1,177.2,113.4,103,60.57,52,72,-0.0001815,-0.0003959,-0.00004406,0.347,0.297,0.411,113.4,103,123,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0877,0.086,0.0895,0.00539,0.00451,0.00621,0.00021,0.00018,0.00024,0.189,0.172,0.204,0.0074,0.0067,0.008,25.36,25.34,25.38,0.92,0.913,0.927,0.97,0.97,0.97,0.893,0.885,0.899,25.96,23.41,28.35,25.18,22.71,27.5,0,0,0,0,0,0,0.14,0,0.0364,0.35,0.65,0.35,40.3
718236000000,1992,10,1992,1,1,7,0.103,0.0314,0.0719,4449.29,26.55,26.55,26.48,1,1,1,170.9,169.2,171.1,118.9,117.2,52,52,52,0.000006623,-0.00004406,0.0003107,0.304,0.304,0.307,118.9,117.2,119.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0881,0.0875,0.0882,0.00585,0.00571,0.00588,0.00023,0.00022,0.00023,0.197,0.194,0.197,0.0077,0.0076,0.0077,25.34,25.34,25.34,0.924,0.923,0.924,0.97,0.97,0.97,0.896,0.895,0.897,27.3,26.89,27.37,26.48,26.08,26.55,0,0,0,0,0,0,0.147,0,0.0311,0.3,0.7,0.3,43.2
718840800000,1992,10,1992,1,2,7,0.1,0.0314,0.0687,4234.51,25.37,25.37,25.21,1,1,1,165.6,163.9,166.3,113.6,111.9,52,52,52,-0.0001951,-0.0004445,0.0004284,0.314,0.313,0.317,113.6,111.9,114.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0862,0.0856,0.0864,0.0054,0.00526,0.00546,0.00021,0.00021,0.00021,0.187,0.184,0.189,0.0073,0.0072,0.0074,25.34,25.34,25.34,0.92,0.919,0.921,0.97,0.97,0.97,0.893,0.892,0.893,25.98,25.56,26.15,25.21,24.79,25.37,0,0,0,0,0,0,0.14,0,0.0313,0.31,0.69,0.31,42.3
719445600000,1992,10,1992,1,3,7,0.105,0.0314,0.0732,4537.68,28.29,28.29,27.01,1,1,1,173,169.2,178.3,121,117.2,52,52,52,0.00004342,-0.0003959,0.0003399,0.301,0.292,0.307,121,117.2,126.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0888,0.0875,0.0907,0.00604,0.00571,0.00648,0.00024,0.00022,0.00025,0.201,0.194,0.21,0.0079,0.0076,0.0082,25.35,25.34,25.35,0.926,0.923,0.929,0.97,0.97,0.97,0.898,0.895,0.901,27.85,26.89,29.16,27.01,26.08,28.29,0,0,0,0,0,0,0.15,0,0.0318,0.3,0.7,0.3,43.2
720050400000,1992,10,1992,1,4,7,0.111,0.0327,0.0784,4882.35,30.06,30.06,29.06,1,1,1,183.7,179.8,189.2,129.6,122.2,54.14,52,67,-0.0004245,-0.0004962,-0.0003216,0.295,0.28,0.354,129.6,122.2,133.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0921,0.091,0.0933,0.00676,0.00614,0.00712,0.00026,0.00024,0.00028,0.216,0.205,0.224,0.0085,0.008,0.0087,25.35,25.35,25.37,0.93,0.926,0.932,0.97,0.97,0.97,0.902,0.899,0.904,29.96,28.18,30.99,29.06,27.34,30.06,0,0,0,0,0,0,0.161,0,0.0326,0.29,0.71,0.29,44
720655200000,1992,11,1992,2,5,7,0.119,0.0405,0.0787,4907.2,30.18,30.18,29.21,1,1,1,197.1,189.2,201.2,130.1,122.2,67,67,67,-0.0001016,-0.0004026,0.0001115,0.34,0.333,0.354,130.1,122.2,134.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0938,0.091,0.0952,0.00681,0.00614,0.00715,0.00027,0.00024,0.00028,0.219,0.205,0.226,0.0085,0.008,0.0088,25.37,25.37,25.37,0.93,0.926,0.932,0.97,0.97,0.97,0.902,0.899,0.904,30.11,28.18,31.11,29.21,27.34,30.18,0,0,0,0,0,0,0.162,0,0.0403,0.34,0.66,0.34,41.2
721260000000,1992,11,1992,2,6,7,0.122,0.0405,0.081,5060.17,30.41,30.41,30.12,1,1,1,200.9,200.2,202.2,133.9,133.2,67,67,67,0.000001114,-0.0001554,0.0001115,0.334,0.331,0.335,133.9,133.2,135.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0951,0.0949,0.0956,0.00713,0.00708,0.00724,0.00028,0.00028,0.00028,0.226,0.224,0.228,0.0088,0.0088,0.0089,25.37,25.36,25.37,0.932,0.932,0.932,0.97,0.97,0.97,0.904,0.904,0.905,31.05,30.89,31.35,30.12,29.97,30.41,0,0,0,0,0,0,0.167,0,0.041,0.33,0.66,0.34,41.5
721864800000,1992,11,1992,2,7,7,0.121,0.0405,0.0802,5008.29,29.97,29.97,29.81,1,1,1,199.6,199.1,200.2,132.6,132.1,67,67,67,-0.0002813,-0.0004494,-0.00005715,0.336,0.335,0.337,132.6,132.1,133.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0947,0.0945,0.0949,0.00702,0.00698,0.00708,0.00027,0.00027,0.00028,0.223,0.222,0.224,0.0087,0.0087,0.0088,25.38,25.37,25.38,0.931,0.931,0.932,0.97,0.97,0.97,0.904,0.903,0.904,30.73,30.61,30.89,29.81,29.69,29.97,0,0,0,0,0,0,0.166,0,0.0408,0.33,0.66,0.34,41.4
722469600000,1992,11,1992,2,8,7,0.128,0.0405,0.0871,5458.99,40.1,40.1,32.49,1,1,1,211.1,200.2,243.3,144.1,133.2,67,67,67,-0.00004018,-0.0003494,0.0001148,0.319,0.275,0.335,144.1,133.2,176.3,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0987,0.0949,0.11,0.008,0.00708,0.0107,0.00031,0.00028,0.00042,0.244,0.224,0.301,0.0096,0.0088,0.012,25.29,25.04,25.37,0.936,0.932,0.947,0.971,0.97,0.978,0.909,0.904,0.926,33.44,30.89,41,32.49,29.97,40.1,0,0,0,0,0,0,0.181,0,0.0409,0.32,0.68,0.32,42.6
723074400000,1992,11,1992,2,9,7,0.145,0.0457,0.0988,6192.43,40.1,40.1,36.86,1,1,1,239,234.8,243.3,163.4,157.8,75.57,67,77,0.00005181,-0.0003494,0.0003053,0.316,0.275,0.328,163.4,157.8,176.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.107,0.105,0.11,0.00964,0.00916,0.0107,0.00038,0.00036,0.00042,0.28,0.27,0.301,0.011,0.011,0.012,25.09,25.04,25.12,0.943,0.941,0.947,0.972,0.97,0.978,0.917,0.913,0.926,37.92,36.59,41,36.86,35.49,40.1,0,0,0,0,0,0,0.205,0,0.0462,0.32,0.68,0.32,42.7
723679200000,1992,12,1992,3,10,7,0.156,0.0419,0.114,7141.84,48.2,48.2,42.51,1,1,1,257.8,243.3,275.9,188.5,166.3,69.29,59,77,0.00005075,-0.0004892,0.0004394,0.271,0.214,0.317,188.5,166.3,216.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.108,0.124,0.0118,0.00988,0.0142,0.00047,0.00039,0.00056,0.324,0.285,0.373,0.013,0.011,0.015,24.95,24.82,25.06,0.95,0.944,0.958,0.977,0.973,0.98,0.928,0.919,0.939,43.85,38.57,50.58,42.51,37.53,48.2,0,0,0,0,0,0,0.236,0,0.042,0.27,0.73,0.27,45.8
724284000000,1992,12,1992,3,11,7,0.175,0.0357,0.139,8438.94,51.58,51.58,50.23,2,1,1.8571428571428572,289.3,283.6,294.7,230.3,224.6,59,59,59,-0.00003456,-0.0002246,0.0002767,0.204,0.2,0.208,230.3,224.6,235.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.128,0.126,0.13,0.0153,0.0148,0.0158,0.00061,0.00059,0.00063,0.263,0.239,0.387,0.01,0.0095,0.015,24.88,24.78,24.91,0.928,0.922,0.959,0.971,0.97,0.98,0.902,0.895,0.94,29.82,25.71,52.35,28.56,24.94,48.2,0,0,0,0,0,0,0.279,0,0.036,0.2,0.79,0.21,48.2
724888800000,1992,12,1992,3,12,7,0.191,0.0357,0.155,9429.56,63.03,63.03,56.13,2,2,2,315.3,294.7,346.9,256.3,235.7,59,59,59,0.00009159,-0.0001877,0.0004734,0.187,0.17,0.2,256.3,235.7,287.9,990,990,990,965,964.9,965.1,25,24.9,25.1,0.138,0.13,0.149,0.0211,0.0158,0.0349,0.00085,0.00063,0.0014,0.274,0.248,0.321,0.011,0.0099,0.013,24.75,24.54,24.87,0.93,0.925,0.937,0.97,0.97,0.97,0.902,0.897,0.909,28.93,26.59,32.49,28.06,25.79,31.51,0,0,0,0,0,0,0.312,0,0.036,0.19,0.81,0.19,49.4
725493600000,1992,12,1992,3,13,7,0.23,0.0393,0.191,11558,76.35,76.35,68.8,2,2,2,380.2,335.5,408,315.2,276.5,65,59,73,0.0000446,-0.0002152,0.0004998,0.171,0.145,0.189,315.2,276.5,349,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.159,0.145,0.17,0.0478,0.0295,0.0637,0.0019,0.0012,0.0026,0.362,0.303,0.412,0.015,0.012,0.017,24.34,24.15,24.62,0.942,0.935,0.948,0.971,0.97,0.974,0.915,0.907,0.924,35.44,31.2,39.18,34.4,30.27,38.17,0,0,0,0,0,0,0.382,0,0.039,0.17,0.83,0.17,50.3
726098400000,1993,1,1992,4,14,7,0.226,0.0442,0.182,11016.7,67.12,67.12,65.58,2,2,2,373.6,370.4,380.8,300.6,297.4,73,73,73,-0.00008113,-0.0002322,0.0001664,0.196,0.192,0.197,300.6,297.4,307.8,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.155,0.154,0.158,0.0409,0.0394,0.0443,0.0017,0.0016,0.0018,0.341,0.336,0.352,0.014,0.014,0.014,24.39,24.34,24.41,0.94,0.94,0.941,0.97,0.97,0.97,0.912,0.911,0.913,33.8,33.45,34.6,32.79,32.44,33.56,0,0,0,0,0,0,0.364,0,0.044,0.2,0.81,0.19,48.7
726703200000,1993,1,1992,4,15,7,0.231,0.0442,0.187,11298.2,69.44,69.44,67.25,2,2,2,381.5,373,391.8,308.5,300,73,73,73,0.00006099,-0.0002322,0.0003328,0.192,0.186,0.196,308.5,300,318.8,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.158,0.155,0.161,0.0446,0.0406,0.0495,0.0018,0.0016,0.002,0.353,0.34,0.369,0.014,0.014,0.015,24.34,24.27,24.39,0.942,0.94,0.943,0.97,0.97,0.97,0.913,0.912,0.915,34.67,33.74,35.79,33.63,32.73,34.72,0,0,0,0,0,0,0.374,0,0.044,0.19,0.81,0.19,48.9
727308000000,1993,1,1992,4,16,7,0.252,0.0442,0.208,12605.5,78.19,78.19,75.03,2,2,2,417.1,398.1,431,344.1,325.1,73,73,73,-0.000001779,-0.0002243,0.0004998,0.175,0.169,0.183,344.1,325.1,358,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.17,0.164,0.175,0.0614,0.0525,0.068,0.0025,0.0021,0.0028,0.407,0.378,0.427,0.017,0.015,0.017,24.12,24.03,24.23,0.947,0.944,0.949,0.973,0.97,0.976,0.922,0.916,0.927,38.55,36.48,40.05,37.52,35.39,39.09,0,0,0,0,0,0,0.417,0,0.044,0.18,0.83,0.17,50
727912800000,1993,1,1992,4,17,7,0.286,0.0442,0.242,14674.3,91.68,91.68,87.35,2,2,2,473.4,455.7,494.7,400.4,382.7,73,73,73,0.00001031,-0.0004048,0.0004728,0.154,0.148,0.16,400.4,382.7,421.7,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.19,0.184,0.198,0.088,0.0796,0.098,0.0036,0.0033,0.0041,0.491,0.464,0.523,0.02,0.019,0.022,23.78,23.65,23.89,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,44.56,42.7,46.77,43.67,41.85,45.84,0,0,0,0,0,0,0.485,0,0.044,0.15,0.85,0.15,51.3
728517600000,1993,2,1992,5,18,7,0.318,0.0514,0.267,15776.5,96.4,96.4,93.91,2,2,2,525.9,489.3,562.8,440.9,404.3,85,85,85,-0.0001848,-0.0004311,0.00005506,0.162,0.151,0.174,440.9,404.3,477.8,990,990,990,966,965.8,966.1,24,23.9,24.2,0.206,0.193,0.221,0.107,0.0899,0.125,0.0045,0.0037,0.0052,0.553,0.498,0.611,0.023,0.021,0.026,23.48,23.26,23.7,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.56,44.89,52.09,46.95,43.99,48.2,0,0,0,0,0,0,0.522,0,0.051,0.16,0.84,0.16,49.6
729122400000,1993,2,1992,5,19,7,0.4,0.0514,0.348,19968.9,136.6,136.6,118.9,3,2,2.857142857142857,660.6,566.9,751.7,575.6,481.9,85,85,85,-0.0001476,-0.0004759,0.000002045,0.13,0.113,0.15,575.6,481.9,666.7,990,990,990,966.5,966.2,966.9,23.5,23.1,23.8,0.277,0.224,0.329,0.186,0.126,0.246,0.0079,0.0053,0.011,0.68,0.565,0.818,0.029,0.024,0.035,22.78,22.28,23.23,0.954,0.948,0.957,0.978,0.97,0.98,0.932,0.919,0.938,43.32,37.04,52.46,41.92,35.93,48.2,0,0,0,0,0,0,0.66,0,0.052,0.13,0.87,0.13,49.9
729727200000,1993,2,1992,5,20,7,0.517,0.0559,0.461,24518.2,154,154,145.9,4,3,3.142857142857143,854.3,843.5,876.9,761.9,739.9,92.43,85,137,-0.0000841,-0.0004875,0.0003638,0.108,0.0984,0.156,761.9,739.9,778.5,990,990,990,967.3,967.3,967.4,22.7,22.6,22.7,0.392,0.383,0.405,0.307,0.295,0.316,0.014,0.013,0.014,0.97,0.926,1,0.043,0.041,0.044,21.71,21.64,21.75,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,49.81,39.49,52.38,46.81,38.5,48.2,0,0,0,0,0,0,0.811,0,0.056,0.11,0.89,0.11,47.4
730332000000,1993,2,1992,5,21,7,0.543,0.0829,0.46,24292.8,144.6,144.6,144.6,3,3,3,897.8,891.9,906.4,760.8,754.9,137,137,137,0.00005844,9.306e-7,0.0001499,0.153,0.151,0.154,760.8,754.9,769.4,990,990,990,967.5,967.5,967.5,22.5,22.5,22.5,0.402,0.396,0.41,0.307,0.304,0.311,0.014,0.014,0.014,0.992,0.982,1.01,0.044,0.044,0.045,21.52,21.47,21.55,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,51.19,50.88,51.64,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.083,0.15,0.85,0.15,44.7
730936800000,1993,3,1992,6,22,7,0.56,0.078,0.482,25767.8,158.3,158.3,153.4,4,3,3.7142857142857144,925.7,906.4,941.1,796.7,777.4,129,129,129,-0.00004038,-0.0004194,0.0001499,0.139,0.137,0.142,796.7,777.4,812.1,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.435,0.418,0.45,0.325,0.315,0.332,0.014,0.014,0.015,0.995,0.954,1.03,0.044,0.043,0.046,21.4,21.34,21.48,0.954,0.953,0.956,0.977,0.975,0.98,0.933,0.929,0.937,43.61,39.47,52.3,41.79,38.48,48.2,0,0,0,0,0,0,0.852,0,0.078,0.14,0.86,0.14,46
731541600000,1993,3,1992,6,23,7,0.608,0.078,0.53,28321.1,178,178,168.6,4,4,4,1005,952.4,1066,876.1,823.4,129,129,129,-0.00002466,-0.0004787,0.0001772,0.128,0.121,0.135,876.1,823.4,937.3,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.508,0.46,0.564,0.363,0.338,0.393,0.016,0.015,0.018,1.11,1.02,1.22,0.05,0.046,0.056,20.99,20.68,21.27,0.955,0.954,0.956,0.98,0.978,0.98,0.935,0.933,0.936,43.02,40.96,45.4,42.14,40.07,44.49,0,0,0,0,0,0,0.937,0,0.078,0.13,0.87,0.13,46.6
732146400000,1993,3,1992,6,24,7,0.686,0.078,0.608,31390.7,192.8,192.8,186.8,4,4,4,1135,1080,1200,1006,951,129,129,129,0.0002728,-0.001344,0.00238,0.114,0.108,0.119,1006,951,1071,990,990,990,968.3,968.2,968.5,21.7,21.5,21.8,0.645,0.577,0.737,0.463,0.399,0.582,0.021,0.018,0.027,1.39,1.24,1.61,0.064,0.057,0.075,20.29,19.86,20.61,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.76,45.92,49.76,46.71,45,48.2,0,0,0,0,0,0,1.04,0,0.078,0.11,0.89,0.11,45.8
732751200000,1993,3,1992,6,25,7,0.863,0.078,0.665,31880.9,192.8,192.8,189.8,4,4,4,1426,1246,1631,1297,1117,129,129,129,197.2,17.06,402.4,0.0912,0.0791,0.104,1100,1100,1100,990,990,990,969.2,968.7,969.9,20.8,20.1,21.3,0.856,0.788,0.911,0.648,0.648,0.648,0.031,0.03,0.032,1.8,1.74,1.86,0.087,0.081,0.093,18.95,18.23,19.59,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.68,46.79,50.4,47.44,45.85,48.2,0,0,0,0,0,0,1.05,0,0.198,0.09,0.77,0.23,36.9
733356000000,1993,3,1992,6,26,7,1.16,0.0846,0.665,29202.8,180.8,180.8,173.8,4,4,4,1916,1708,2130,1776,1579,139.9,129,148,675.7,478.8,882.1,0.0731,0.0695,0.0772,1100,1100,1100,990,990,990,970.8,970.2,971.4,19.2,18.6,19.8,0.924,0.917,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.094,0.1,17.32,16.71,17.98,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.34,42.69,46.12,43.46,41.83,45.2,0,0,0,0,0,0,0.966,0,0.495,0.073,0.57,0.43,25.2
733960800000,1993,4,1992,7,27,7,1.43,0.0955,0.665,27092.8,165.9,165.9,161.3,4,4,4,2359,2188,2554,2201,2040,157.9,148,217,1101,939.8,1240,0.0668,0.0595,0.085,1100,1100,1100,990,990,990,972,971.6,972.4,18,17.6,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.16,15.69,16.57,0.945,0.944,0.947,0.978,0.976,0.98,0.925,0.921,0.928,41.2,39.93,42.31,40.32,38.96,41.47,0,0,0,0,0,0,0.896,0,0.765,0.067,0.47,0.53,18.9
734565600000,1993,4,1992,7,28,7,1.74,0.131,0.665,24712,152.6,152.6,147.1,4,4,4,2872,2671,3139,2655,2454,217,217,217,1555,1354,1822,0.0758,0.0691,0.0812,1100,1100,1100,990,990,990,973.2,972.7,973.9,16.8,16.1,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.92,14.28,15.41,0.94,0.937,0.943,0.972,0.97,0.974,0.914,0.909,0.918,37.84,36.06,39.16,36.77,34.98,38.15,0,0,0,0,0,0,0.817,0,1.075,0.075,0.38,0.62,14.2
735170400000,1993,4,1992,7,29,7,2.1,0.131,0.665,22251,136.7,136.7,132.4,4,4,4,3468,3279,3573,3251,3062,217,217,217,2151,1962,2256,0.0627,0.0607,0.0662,1100,1100,1100,990,990,990,974.6,974.2,974.8,15.4,15.2,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.57,13.35,13.97,0.932,0.931,0.935,0.97,0.97,0.97,0.904,0.903,0.907,34.14,33.52,35.23,33.11,32.52,34.18,0,0,0,0,0,0,0.736,0,1.435,0.062,0.32,0.68,10.6
735775200000,1993,4,1992,7,30,7,2.1,0.149,0.665,22215.7,135.5,135.5,132.2,4,4,4,3477,3332,3573,3230,3011,246.7,217,321,2130,1911,2256,0.0712,0.0607,0.0963,1100,1100,1100,990,990,990,974.6,974.3,974.8,15.4,15.2,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.55,13.35,13.86,0.932,0.931,0.934,0.97,0.97,0.97,0.904,0.903,0.906,34.08,33.52,34.92,33.06,32.52,33.87,0,0,0,0,0,0,0.735,0,1.435,0.071,0.32,0.68,10.6
736380000000,1993,5,1992,8,31,7,1.82,0.194,0.665,24122.4,149,149,143.6,4,4,4,3003,2803,3228,2682,2482,321,321,321,1582,1382,1807,0.107,0.0994,0.115,1100,1100,1100,990,990,990,973.5,973,974,16.5,16,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.61,14.08,15.09,0.939,0.935,0.941,0.971,0.97,0.972,0.911,0.907,0.915,36.98,35.53,38.3,35.9,34.46,37.25,0,0,0,0,0,0,0.798,0,1.155,0.11,0.37,0.63,13.3
736984800000,1993,5,1992,8,32,7,1.56,0.194,0.665,26032,159.9,159.9,155,4,4,4,2587,2411,2749,2266,2090,321,321,321,1166,990,1328,0.124,0.117,0.133,1100,1100,1100,990,990,990,972.5,972.1,972.9,17.5,17.1,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.61,15.22,16.03,0.943,0.942,0.945,0.975,0.973,0.978,0.92,0.917,0.924,39.71,38.65,40.87,38.74,37.62,39.96,0,0,0,0,0,0,0.861,0,0.895,0.12,0.43,0.57,16.7
737589600000,1993,5,1992,8,33,7,1.35,0.194,0.665,27696,167.8,167.8,164.9,4,4,4,2226,2113,2364,1905,1792,321,321,321,804.5,691.7,942.8,0.145,0.136,0.152,1100,1100,1100,990,990,990,971.6,971.4,972,18.4,18,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.48,16.15,16.75,0.946,0.945,0.947,0.98,0.979,0.98,0.927,0.925,0.928,42.07,41.17,42.8,41.21,40.29,41.95,0,0,0,0,0,0,0.916,0,0.685,0.14,0.49,0.51,20.5
738194400000,1993,5,1992,8,34,7,1.16,0.194,0.665,29135,178.1,178.1,173.4,4,4,4,1923,1783,2067,1602,1462,321,321,321,501.6,362.4,646.5,0.167,0.155,0.18,1100,1100,1100,990,990,990,970.8,970.4,971.3,19.2,18.7,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.29,16.86,17.73,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.24,43.09,45.43,43.36,42.23,44.52,0,0,0,0,0,0,0.963,0,0.495,0.17,0.57,0.43,25.1
738799200000,1993,5,1992,8,35,7,0.978,0.137,0.665,30883.2,188.2,188.2,183.8,4,4,4,1618,1493,1746,1392,1283,225.9,210,321,291.7,182.9,397.8,0.139,0.123,0.184,1100,1100,1100,990,990,990,969.9,969.5,970.3,20.1,19.7,20.5,0.915,0.891,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.093,0.09,0.095,18.27,17.85,18.7,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.9,45.76,48.02,45.96,44.85,47.06,0,0,0,0,0,0,1.02,0,0.313,0.14,0.68,0.32,31.6
739404000000,1993,6,1992,9,36,7,0.809,0.127,0.648,31894.3,192.8,192.8,189.8,4,4,4,1337,1217,1455,1127,1007,210,210,210,56.32,0.0002234,144.7,0.158,0.144,0.173,1071,1007,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.792,0.674,0.872,0.583,0.438,0.648,0.028,0.02,0.031,1.67,1.39,1.82,0.079,0.065,0.088,19.37,18.84,20.03,0.954,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.46,47.2,49.36,47.46,46.26,48.2,0,0,0,0,0,0,1.05,0,0.161,0.16,0.8,0.2,39.4
740008800000,1993,6,1992,9,37,7,0.671,0.127,0.544,28509,180.6,180.6,169.7,4,4,4,1110,1028,1183,899.6,817.8,210,210,210,-8.806e-7,-0.0004956,0.0003804,0.19,0.178,0.204,899.6,817.8,972.7,990,990,990,968.2,968,968.5,21.8,21.5,22,0.55,0.474,0.625,0.374,0.335,0.41,0.017,0.015,0.019,1.17,1.03,1.31,0.054,0.047,0.061,20.58,20.22,20.99,0.955,0.953,0.955,0.979,0.976,0.98,0.935,0.931,0.936,43.31,40.11,46.06,42.42,39.16,45.14,0,0,0,0,0,0,0.943,0,0.127,0.19,0.81,0.19,42.5
740613600000,1993,6,1992,9,38,7,0.532,0.127,0.405,22279,144.6,144.6,132.6,3,3,3,879.9,768.4,971.4,669.9,558.4,210,210,210,0.00001632,-0.0004875,0.0003034,0.24,0.216,0.273,669.9,558.4,761.4,990,990,990,967.4,967,967.8,22.6,22.2,23,0.356,0.288,0.422,0.248,0.174,0.308,0.011,0.0076,0.014,0.848,0.655,1.01,0.038,0.028,0.046,21.73,21.2,22.37,0.955,0.951,0.957,0.979,0.974,0.98,0.935,0.926,0.938,45.38,38.84,50.48,44.2,37.82,48.2,0,0,0,0,0,0,0.737,0,0.127,0.24,0.76,0.24,41.9
741218400000,1993,6,1992,9,39,7,0.394,0.119,0.276,15960.5,107.8,107.8,95,3,2,2.2857142857142856,651.9,577.9,739.6,455.6,391.9,196.3,186,210,-0.0001002,-0.0004823,0.0004898,0.302,0.284,0.322,455.6,391.9,529.6,990,990,990,966.5,966.2,966.9,23.5,23.1,23.8,0.229,0.198,0.271,0.115,0.084,0.155,0.0049,0.0035,0.0067,0.561,0.489,0.612,0.024,0.021,0.026,22.93,22.53,23.31,0.954,0.946,0.957,0.977,0.97,0.98,0.932,0.918,0.938,43.64,35.12,49.9,42.5,34.06,48.2,0,0,0,0,0,0,0.528,0,0.118,0.3,0.7,0.3,40.5
741823200000,1993,7,1992,10,40,7,0.313,0.112,0.201,11890.9,80.56,80.56,70.78,2,2,2,517.7,472.5,562.8,331.7,286.5,186,186,186,-0.00000291,-0.0002799,0.0002114,0.36,0.33,0.394,331.7,286.5,376.8,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.177,0.161,0.193,0.0556,0.0342,0.0769,0.0023,0.0014,0.0032,0.399,0.331,0.467,0.017,0.014,0.02,23.67,23.4,23.94,0.946,0.938,0.952,0.972,0.97,0.979,0.919,0.91,0.932,36.39,31.55,41.16,35.39,30.6,40.28,0,0,0,0,0,0,0.393,0,0.112,0.36,0.64,0.36,38
742428000000,1993,7,1992,10,41,7,0.271,0.112,0.158,9387.88,60.72,60.72,55.88,2,2,2,447.6,422.5,470.2,261.6,236.5,186,186,186,0.00006447,-0.0002073,0.0003205,0.416,0.396,0.44,261.6,236.5,284.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.152,0.143,0.16,0.0235,0.0158,0.0331,0.00096,0.00065,0.0014,0.295,0.261,0.328,0.012,0.011,0.013,24.09,23.96,24.24,0.932,0.925,0.938,0.97,0.97,0.97,0.904,0.898,0.909,28.8,26.01,31.3,27.94,25.23,30.36,0,0,0,0,0,0,0.31,0,0.113,0.41,0.58,0.42,34.6
743032800000,1993,7,1992,10,42,7,0.244,0.0905,0.153,9137.46,58.88,58.88,54.39,2,1,1.8571428571428572,403.3,386.5,420.3,253.7,231.9,149.6,135,186,0.0001257,-0.0002243,0.0004998,0.37,0.331,0.445,253.7,231.9,273,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.147,0.142,0.153,0.0206,0.0155,0.0279,0.00084,0.00063,0.0011,0.304,0.259,0.413,0.012,0.011,0.017,24.28,24.11,24.39,0.935,0.925,0.957,0.971,0.97,0.98,0.908,0.897,0.938,31.98,25.76,52.46,30.64,24.99,48.2,0,0,0,0,0,0,0.302,0,0.091,0.37,0.63,0.37,37.4
743637600000,1993,7,1992,10,43,7,0.22,0.0799,0.14,8327.34,51.3,51.3,49.57,2,1,1.5714285714285714,363.1,346.9,373,231,219,132.1,115,135,-0.00003336,-0.0004907,0.0004734,0.364,0.331,0.381,231,219,238,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.137,0.134,0.14,0.0154,0.0144,0.016,0.00062,0.00058,0.00065,0.317,0.25,0.405,0.013,0.01,0.016,24.47,24.37,24.62,0.939,0.923,0.958,0.974,0.97,0.98,0.915,0.896,0.939,37.11,25.68,52.6,35.11,24.91,48.2,0,0,0,0,0,0,0.275,0,0.08,0.36,0.64,0.36,37.9
744242400000,1993,8,1992,11,44,7,0.201,0.0696,0.132,8084.46,48.2,48.2,48.12,1,1,1,332.9,325.7,340.6,217.9,210.7,115,115,115,-0.0001307,-0.0004585,0.0003362,0.346,0.338,0.353,217.9,210.7,225.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.13,0.128,0.133,0.0143,0.0137,0.0149,0.00057,0.00055,0.0006,0.381,0.368,0.395,0.015,0.015,0.016,24.55,24.5,24.6,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,50.25,48.63,51.98,48.12,47.65,48.2,0,0,0,0,0,0,0.267,0,0.069,0.35,0.66,0.34,40.2
744847200000,1993,8,1992,11,45,7,0.189,0.0696,0.12,7529.13,47.2,47.2,44.82,1,1,1,313,302.3,323.6,198,187.3,115,115,115,0.0000616,-0.0004305,0.0004483,0.367,0.355,0.38,198,187.3,208.6,990,990,990,965,964.9,965,25,25,25.1,0.123,0.12,0.127,0.0126,0.0117,0.0135,0.0005,0.00047,0.00054,0.346,0.327,0.365,0.014,0.013,0.015,24.69,24.62,24.76,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.73,43.25,48.17,44.82,42.39,47.2,0,0,0,0,0,0,0.249,0,0.069,0.37,0.63,0.37,39.8
745452000000,1993,8,1992,11,46,7,0.176,0.0696,0.106,6645.55,40.61,40.61,39.56,1,1,1,290.5,283.6,294.7,175.5,168.6,115,115,115,0.00004125,-0.0002831,0.0004642,0.396,0.39,0.405,175.5,168.6,179.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.113,0.117,0.0107,0.0101,0.011,0.00042,0.0004,0.00044,0.306,0.293,0.313,0.012,0.012,0.012,24.83,24.81,24.87,0.947,0.945,0.949,0.977,0.974,0.979,0.925,0.92,0.929,40.48,38.87,41.48,39.56,37.84,40.61,0,0,0,0,0,0,0.22,0,0.07,0.4,0.6,0.4,37.8
746056800000,1993,8,1992,11,47,7,0.162,0.0696,0.0925,5735.14,35.96,35.96,34.14,1,1,1,267.9,258.8,275.9,152.9,143.8,115,115,115,-0.00008177,-0.0004966,0.0004394,0.429,0.417,0.444,152.9,143.8,160.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.104,0.11,0.00875,0.00797,0.00943,0.00035,0.00032,0.00037,0.265,0.249,0.28,0.011,0.0099,0.011,24.96,24.92,25.02,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.914,35.19,33.04,37.07,34.14,32.05,35.96,0,0,0,0,0,0,0.19,0,0.0695,0.43,0.57,0.43,35.4
746661600000,1993,8,1992,11,48,7,0.148,0.0592,0.0888,5516.33,35.09,35.09,32.84,1,1,1,244.6,231.4,258.8,146.8,136.9,97.86,91,115,-0.0002155,-0.0004666,0.000285,0.399,0.368,0.457,146.8,136.9,156.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.101,0.106,0.00823,0.00738,0.00905,0.00032,0.00029,0.00036,0.252,0.236,0.269,0.01,0.0094,0.011,25.08,25.02,25.17,0.938,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,33.85,31.4,36.18,32.84,30.46,35.09,0,0,0,0,0,0,0.182,0,0.0592,0.4,0.6,0.4,37.3
747266400000,1993,9,1992,12,49,7,0.138,0.055,0.0832,5172.01,31.44,31.44,30.79,1,1,1,228.6,226.4,231.4,137.6,135.4,91,91,91,0.00006372,-0.0004666,0.000362,0.398,0.393,0.402,137.6,135.4,140.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0996,0.0988,0.101,0.00744,0.00726,0.00769,0.00029,0.00029,0.0003,0.235,0.231,0.24,0.0093,0.0091,0.0095,25.19,25.17,25.21,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,31.74,31.22,32.41,30.79,30.28,31.44,0,0,0,0,0,0,0.171,0,0.0548,0.4,0.6,0.4,37.5
747871200000,1993,9,1992,12,50,7,0.132,0.055,0.077,4776.93,29.38,29.38,28.43,1,1,1,218.3,212.1,222.4,127.3,121.1,91,91,91,0.00009308,-0.0004657,0.0004565,0.417,0.409,0.429,127.3,121.1,131.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.096,0.0938,0.0974,0.00657,0.00604,0.00692,0.00026,0.00024,0.00027,0.217,0.206,0.224,0.0085,0.0081,0.0088,25.27,25.24,25.32,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.898,0.903,29.31,27.83,30.29,28.43,26.99,29.38,0,0,0,0,0,0,0.158,0,0.055,0.42,0.58,0.42,36.2
748476000000,1993,9,1992,12,51,7,0.127,0.055,0.0716,4432.11,27.63,27.63,26.38,1,1,1,209.4,206.6,214.8,118.4,115.6,91,91,91,-0.00003669,-0.0003532,0.0004138,0.434,0.424,0.44,118.4,115.6,123.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0929,0.0919,0.0947,0.00582,0.00558,0.00627,0.00023,0.00022,0.00025,0.201,0.196,0.211,0.0079,0.0077,0.0083,25.34,25.3,25.36,0.924,0.922,0.928,0.97,0.97,0.97,0.896,0.894,0.9,27.2,26.51,28.49,26.38,25.71,27.63,0,0,0,0,0,0,0.147,0,0.0554,0.43,0.56,0.44,34.9
749080800000,1993,9,1992,12,52,7,0.12,0.0504,0.0701,2580.73,28.28,28.28,15.36,1,1,1,199.2,194.8,202.2,115.9,109.2,83.29,73,91,-0.00009733,-0.0004494,0.0003339,0.418,0.367,0.454,115.9,109.2,126.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0911,0.0896,0.0934,0.0056,0.00504,0.00647,0.00022,0.0002,0.00025,0.196,0.185,0.213,0.0076,0.0072,0.0083,25.4,25.38,25.41,0.529,0,0.929,0.554,0,0.97,0.513,0,0.901,15.84,0,29.16,15.36,0,28.28,0,3,0,0,0.429,0,0.0853,0.429,0.0499,0.42,0.58,0.42,21.5
749685600000,1993,10,1993,1,1,7,0.116,0.0442,0.0723,4480.76,27.29,27.29,26.67,1,1,1,192.5,189.2,195,119.5,116.2,73,73,73,0.0001003,-0.0004026,0.0003972,0.379,0.374,0.386,119.5,116.2,122,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0911,0.09,0.092,0.00591,0.00563,0.00612,0.00023,0.00022,0.00024,0.201,0.195,0.205,0.0078,0.0076,0.008,25.38,25.38,25.38,0.924,0.922,0.926,0.97,0.97,0.97,0.897,0.894,0.898,27.5,26.68,28.14,26.67,25.88,27.29,0,0,0,0,0,0,0.148,0,0.0437,0.38,0.62,0.38,38.6
750290400000,1993,10,1993,1,2,7,0.115,0.0442,0.0712,4411.45,26.36,26.36,26.26,1,1,1,190.8,189.2,191.2,117.8,116.2,73,73,73,0.0002347,-0.0004026,0.0004818,0.383,0.382,0.386,117.8,116.2,118.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0905,0.09,0.0907,0.00576,0.00563,0.0058,0.00023,0.00022,0.00023,0.198,0.195,0.199,0.0077,0.0076,0.0078,25.38,25.38,25.38,0.923,0.922,0.924,0.97,0.97,0.97,0.896,0.894,0.896,27.07,26.68,27.18,26.26,25.88,26.36,0,0,0,0,0,0,0.146,0,0.0438,0.38,0.62,0.38,38.4
750895200000,1993,10,1993,1,3,7,0.112,0.0442,0.0674,4155.51,26.36,26.36,24.74,1,1,1,184.5,178.3,191.2,111.5,105.3,73,73,73,-0.00004136,-0.0004962,0.0003972,0.396,0.382,0.409,111.5,105.3,118.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0883,0.0861,0.0907,0.00523,0.0047,0.0058,0.0002,0.00018,0.00023,0.187,0.175,0.199,0.0073,0.0069,0.0078,25.38,25.38,25.38,0.919,0.914,0.924,0.97,0.97,0.97,0.891,0.887,0.896,25.5,23.96,27.18,24.74,23.24,26.36,0,0,0,0,0,0,0.137,0,0.0446,0.39,0.6,0.4,37.1
751500000000,1993,10,1993,1,4,7,0.11,0.0442,0.0657,4038.14,26.87,26.87,24.04,1,1,1,181.6,177.2,193.3,108.6,104.2,73,73,73,-0.0003965,-0.0004962,-0.0002929,0.403,0.378,0.412,108.6,104.2,120.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0873,0.0857,0.0914,0.00498,0.0046,0.00597,0.00019,0.00018,0.00023,0.181,0.173,0.202,0.0071,0.0068,0.0079,25.38,25.38,25.38,0.917,0.914,0.925,0.97,0.97,0.97,0.889,0.886,0.897,24.78,23.68,27.7,24.04,22.97,26.87,0,0,0,0,0,0,0.134,0,0.0443,0.4,0.6,0.4,36.7
752104800000,1993,11,1993,2,5,7,0.117,0.0405,0.0763,4748.67,32.67,32.67,28.27,1,1,1,193.2,182.7,212.1,126.2,115.7,67,67,67,-0.0002185,-0.0004668,0.0004138,0.348,0.316,0.367,126.2,115.7,145.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0924,0.0887,0.0991,0.00648,0.00558,0.00808,0.00025,0.00022,0.00032,0.212,0.193,0.245,0.0083,0.0075,0.0096,25.36,25.28,25.37,0.928,0.922,0.937,0.97,0.97,0.97,0.9,0.894,0.908,29.14,26.54,33.68,28.27,25.74,32.67,0,0,0,0,0,0,0.157,0,0.0407,0.35,0.65,0.35,40.6
752709600000,1993,11,1993,2,6,7,0.114,0.0405,0.0737,4578.62,28.24,28.24,27.25,1,1,1,188.9,185.8,193,121.9,118.8,67,67,67,-0.0001417,-0.0003216,0.00006051,0.355,0.347,0.361,121.9,118.8,126,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.0898,0.0923,0.00611,0.00585,0.00646,0.00024,0.00023,0.00025,0.204,0.199,0.211,0.008,0.0078,0.0083,25.37,25.37,25.37,0.926,0.924,0.929,0.97,0.97,0.97,0.898,0.896,0.901,28.1,27.31,29.11,27.25,26.49,28.24,0,0,0,0,0,0,0.151,0,0.0403,0.36,0.65,0.35,40.2
753314400000,1993,11,1993,2,7,7,0.137,0.0428,0.094,5895.74,39.2,39.2,35.09,1,1,1,226.2,199.1,239.6,155.5,132.1,70.71,67,93,-0.000009694,-0.0004812,0.0003053,0.313,0.28,0.388,155.5,132.1,172.6,990,990,990,964.6,964.4,964.6,25.4,25.4,25.6,0.103,0.0945,0.109,0.00896,0.00698,0.0104,0.00035,0.00027,0.00041,0.265,0.222,0.295,0.01,0.0087,0.012,25.18,25.07,25.38,0.94,0.931,0.946,0.972,0.97,0.976,0.914,0.903,0.924,36.09,30.61,40.15,35.09,29.69,39.2,0,0,0,0,0,0,0.195,0,0.043,0.31,0.69,0.31,43
753919200000,1993,11,1993,2,8,7,0.162,0.0562,0.106,6671.57,42.78,42.78,39.71,1,1,1,268.7,258.6,281.3,175.7,165.6,93,93,93,-0.00008589,-0.0004468,0.0004394,0.347,0.331,0.36,175.7,165.6,188.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.11,0.118,0.0107,0.00983,0.0118,0.00042,0.00039,0.00047,0.303,0.285,0.326,0.012,0.011,0.013,24.92,24.85,24.98,0.947,0.944,0.951,0.976,0.972,0.98,0.925,0.918,0.932,40.67,38.3,43.65,39.71,37.24,42.78,0,0,0,0,0,0,0.221,0,0.056,0.35,0.65,0.35,41.2
754524000000,1993,11,1993,2,9,7,0.175,0.061,0.114,7208.2,44.28,44.28,42.91,1,1,1,290,287.2,299.2,189.1,183.2,100.9,93,104,-0.00008612,-0.0002246,0.0002767,0.348,0.324,0.362,189.1,183.2,195.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.119,0.117,0.121,0.0118,0.0113,0.0123,0.00047,0.00045,0.00049,0.328,0.318,0.339,0.013,0.013,0.014,24.81,24.76,24.83,0.951,0.95,0.953,0.98,0.98,0.98,0.932,0.931,0.934,43.78,42.36,45.19,42.91,41.51,44.28,0,0,0,0,0,0,0.238,0,0.061,0.35,0.65,0.35,41.2
755128800000,1993,12,1993,3,10,7,0.18,0.0582,0.122,7602.83,48.2,48.2,45.25,1,1,1,297.9,294.7,299.2,201.6,190.7,96.29,77,104,0.0002528,0.0002433,0.0002767,0.323,0.257,0.353,201.6,190.7,222.2,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.122,0.119,0.128,0.0129,0.012,0.0146,0.00051,0.00048,0.00058,0.35,0.331,0.385,0.014,0.013,0.015,24.76,24.72,24.79,0.955,0.952,0.959,0.98,0.98,0.98,0.935,0.933,0.94,46.73,44.14,51.64,45.25,43.25,48.2,0,0,0,0,0,0,0.251,0,0.058,0.32,0.68,0.32,42.2
755733600000,1993,12,1993,3,11,7,0.183,0.0466,0.136,8292.99,52.25,52.25,49.36,2,1,1.4285714285714286,302.6,290.5,316.5,225.6,213.5,77,77,77,0.00009661,-0.0001877,0.0004195,0.255,0.243,0.265,225.6,213.5,239.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.129,0.125,0.134,0.0149,0.0139,0.0161,0.0006,0.00055,0.00064,0.323,0.242,0.39,0.013,0.0097,0.016,24.76,24.7,24.83,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.42,25.73,52.34,38.45,24.95,48.2,0,0,0,0,0,0,0.274,0,0.047,0.25,0.74,0.26,45.3
756338400000,1993,12,1993,3,12,7,0.197,0.0372,0.159,9696.83,59.7,59.7,57.72,2,2,2,325.2,320.2,331.6,263.7,243.2,61.57,59,77,-0.0001673,-0.0004585,0.00008311,0.189,0.178,0.24,263.7,243.2,272.6,990,990,990,965,965,965.1,25,24.9,25,0.141,0.135,0.143,0.0238,0.0164,0.0277,0.00095,0.00066,0.0011,0.285,0.258,0.298,0.011,0.01,0.012,24.69,24.64,24.74,0.932,0.927,0.934,0.97,0.97,0.97,0.904,0.899,0.906,29.75,27.36,30.77,28.86,26.54,29.85,0,0,0,0,0,0,0.321,0,0.038,0.19,0.81,0.19,49.2
756943200000,1993,12,1993,3,13,7,0.218,0.0381,0.18,10937.5,68.87,68.87,65.1,2,2,2,360.9,338.3,389.1,297.9,279.3,63,59,73,0.0001086,-0.0002204,0.0004247,0.174,0.159,0.196,297.9,279.3,316.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.153,0.146,0.161,0.0396,0.0308,0.0482,0.0016,0.0012,0.002,0.336,0.308,0.365,0.014,0.012,0.015,24.46,24.29,24.6,0.939,0.936,0.943,0.97,0.97,0.97,0.911,0.907,0.915,33.56,31.52,35.5,32.55,30.58,34.44,0,0,0,0,0,0,0.362,0,0.038,0.17,0.83,0.17,50.2
757548000000,1994,1,1993,4,14,7,0.254,0.0442,0.209,12692.9,81.53,81.53,75.55,2,2,2,419.3,389.1,445.5,346.3,316.1,73,73,73,0.00009839,-0.0001941,0.0003428,0.175,0.164,0.188,346.3,316.1,372.5,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.171,0.161,0.18,0.0624,0.0482,0.0748,0.0025,0.002,0.0031,0.41,0.365,0.449,0.017,0.015,0.018,24.1,23.95,24.29,0.948,0.943,0.951,0.974,0.97,0.98,0.923,0.915,0.932,38.77,35.5,41.62,37.78,34.44,40.77,0,0,0,0,0,0,0.42,0,0.045,0.17,0.82,0.18,50
758152800000,1994,1,1993,4,15,7,0.293,0.0535,0.24,14391.8,101.9,101.9,85.67,3,2,2.142857142857143,484.6,445.5,577.9,396.1,364,88.43,73,91,-0.00007338,-0.0003442,0.0003205,0.184,0.157,0.2,396.1,364,486.9,990,990,990,965.8,965.6,966.2,24.2,23.8,24.4,0.191,0.179,0.228,0.086,0.0708,0.129,0.0036,0.0029,0.0054,0.471,0.438,0.54,0.019,0.018,0.022,23.75,23.28,23.95,0.951,0.945,0.957,0.978,0.97,0.98,0.93,0.916,0.938,41.32,35.01,47.66,40.41,33.96,46.71,0,0,0,0,0,0,0.476,0,0.053,0.18,0.82,0.18,49.1
758757600000,1994,1,1993,4,16,7,0.337,0.055,0.282,16195.2,96.4,96.4,96.4,2,2,2,557.2,551,566.9,466.2,460,91,91,91,0.0001807,-0.00001607,0.0003105,0.163,0.161,0.165,466.2,460,475.9,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.216,0.213,0.221,0.119,0.116,0.124,0.005,0.0049,0.0052,0.593,0.582,0.609,0.025,0.024,0.026,23.3,23.24,23.34,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.97,50.4,51.85,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.055,0.16,0.84,0.16,48.1
759362400000,1994,1,1993,4,17,7,0.385,0.055,0.33,19056.4,128.4,128.4,113.4,3,3,3,636.3,595.7,712.1,545.3,504.7,91,91,91,-0.0001853,-0.0003788,0.00006745,0.144,0.128,0.153,545.3,504.7,621.1,990,990,990,966.4,966.3,966.7,23.6,23.3,23.7,0.261,0.238,0.304,0.165,0.138,0.216,0.007,0.0058,0.0093,0.614,0.546,0.742,0.026,0.023,0.032,22.94,22.51,23.17,0.95,0.947,0.955,0.973,0.97,0.98,0.925,0.918,0.936,38.83,36.2,43.66,37.81,35.11,42.78,0,0,0,0,0,0,0.63,0,0.055,0.14,0.86,0.14,49.5
759967200000,1994,1,1993,4,18,7,0.424,0.0623,0.362,20807,128.4,128.4,123.9,3,3,3,701.4,673.1,728.5,598.4,579.8,103,91,105,-0.0001007,-0.000328,0.0001354,0.147,0.135,0.153,598.4,579.8,623.5,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.293,0.282,0.308,0.201,0.188,0.217,0.0086,0.0081,0.0094,0.705,0.674,0.748,0.03,0.029,0.032,22.59,22.44,22.73,0.954,0.953,0.955,0.979,0.978,0.98,0.934,0.932,0.936,42.15,40.97,43.69,41.28,40.08,42.82,0,0,0,0,0,0,0.688,0,0.062,0.15,0.85,0.15,49.1
760572000000,1994,2,1993,5,19,7,0.465,0.0718,0.393,22292.5,135.5,135.5,132.7,3,3,3,768.2,733.8,803.7,649.5,628.8,118.7,105,137,0.00002112,-0.0004307,0.0004146,0.154,0.137,0.176,649.5,628.8,666.7,990,990,990,967,966.8,967.1,23,22.9,23.2,0.324,0.311,0.337,0.235,0.221,0.246,0.01,0.0095,0.011,0.794,0.757,0.826,0.034,0.033,0.036,22.23,22.06,22.41,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.13,44.01,46.09,44.23,43.13,45.17,0,0,0,0,0,0,0.737,0,0.072,0.15,0.85,0.15,47.9
761176800000,1994,2,1993,5,20,7,0.52,0.0829,0.437,23933.4,144.6,144.6,142.5,3,3,3,859.6,817.7,905.4,722.6,680.7,137,137,137,0.00000434,-0.0003212,0.0004143,0.16,0.151,0.168,722.6,680.7,768.4,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.372,0.345,0.409,0.283,0.256,0.311,0.013,0.011,0.014,0.923,0.849,1,0.041,0.037,0.045,21.74,21.47,21.98,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.12,46.81,51.59,47.49,45.87,48.2,0,0,0,0,0,0,0.791,0,0.083,0.16,0.84,0.16,46
761781600000,1994,2,1993,5,21,7,0.591,0.0829,0.508,27110.4,174.2,174.2,161.4,4,3,3.857142857142857,976.4,914.1,1051,839.4,777.1,137,137,137,-0.00003757,-0.0004787,0.000254,0.141,0.13,0.15,839.4,777.1,913.5,990,990,990,967.8,967.6,968.1,22.2,21.9,22.4,0.474,0.417,0.542,0.345,0.315,0.381,0.016,0.014,0.017,1.06,0.969,1.17,0.048,0.043,0.053,21.15,20.77,21.42,0.955,0.953,0.956,0.979,0.976,0.98,0.934,0.93,0.937,43.38,39.8,52.04,42.06,38.83,48.2,0,0,0,0,0,0,0.897,0,0.083,0.14,0.86,0.14,45.9
762386400000,1994,2,1993,5,22,7,0.678,0.107,0.571,29806.9,186.7,186.7,177.4,4,4,4,1120,1066,1195,944,902,176.4,137,183,-0.0001949,-0.001621,0.0003804,0.157,0.128,0.169,944,902,1012,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.583,0.542,0.668,0.399,0.376,0.451,0.018,0.017,0.021,1.24,1.16,1.4,0.057,0.053,0.065,20.48,20.08,20.69,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.26,43.66,47.62,44.36,42.79,46.66,0,0,0,0,0,0,0.986,0,0.107,0.16,0.84,0.16,44
762991200000,1994,3,1993,6,23,7,0.808,0.111,0.657,32166.3,192.8,192.8,191.5,4,4,4,1336,1208,1447,1153,1025,183,183,183,67.31,-0.003577,163.7,0.137,0.126,0.151,1086,1025,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.805,0.687,0.865,0.617,0.48,0.648,0.029,0.022,0.031,1.72,1.45,1.81,0.082,0.068,0.088,19.32,18.87,19.99,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.03,48,49.77,47.87,47.04,48.2,0,0,0,0,0,0,1.06,0,0.151,0.14,0.81,0.19,39.8
763596000000,1994,3,1993,6,24,7,0.952,0.111,0.665,31150.3,188.6,188.6,185.4,4,4,4,1574,1485,1694,1391,1302,183,183,183,290.9,201.9,410.8,0.116,0.108,0.123,1100,1100,1100,990,990,990,969.7,969.4,970.1,20.3,19.9,20.6,0.902,0.881,0.917,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.83,1.87,0.091,0.089,0.094,18.43,18.02,18.73,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.3,46.24,48.11,46.35,45.32,47.15,0,0,0,0,0,0,1.03,0,0.287,0.12,0.7,0.3,32.7
764200800000,1994,3,1993,6,25,7,1.07,0.111,0.665,30020.7,180.6,180.6,178.7,4,4,4,1767,1712,1832,1584,1529,183,183,183,484.2,429.3,549.3,0.104,0.0999,0.107,1100,1100,1100,990,990,990,970.3,970.2,970.6,19.7,19.4,19.8,0.923,0.919,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.096,17.78,17.57,17.96,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.59,45,46.08,44.67,44.1,45.16,0,0,0,0,0,0,0.993,0,0.405,0.1,0.62,0.38,28.1
764805600000,1994,3,1993,6,26,7,1.11,0.119,0.665,29626.9,176.4,176.4,176.4,4,4,4,1834,1832,1839,1637,1615,197.6,183,217,536.6,515.3,556.4,0.108,0.0995,0.118,1100,1100,1100,990,990,990,970.6,970.6,970.6,19.4,19.4,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.096,0.097,17.56,17.54,17.57,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,44.99,44.94,45,44.09,44.04,44.1,0,0,0,0,0,0,0.98,0,0.445,0.11,0.6,0.4,26.7
765410400000,1994,4,1993,7,27,7,1.07,0.131,0.665,30011,180.4,180.4,178.6,4,4,4,1768,1716,1808,1551,1499,217,217,217,450.8,399.5,490.8,0.123,0.12,0.126,1100,1100,1100,990,990,990,970.3,970.2,970.5,19.7,19.5,19.8,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.095,0.096,17.78,17.65,17.94,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.57,45.22,46.02,44.66,44.31,45.1,0,0,0,0,0,0,0.992,0,0.405,0.12,0.62,0.38,28
766015200000,1994,4,1993,7,28,7,0.965,0.0895,0.665,31005.2,186.9,186.9,184.6,4,4,4,1596,1528,1694,1448,1380,148,148,148,347.9,280,445.8,0.0929,0.0874,0.0969,1100,1100,1100,990,990,990,969.8,969.6,970.1,20.2,19.9,20.4,0.915,0.91,0.923,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.092,0.091,0.094,18.34,18.02,18.57,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.08,46.23,47.67,46.14,45.3,46.72,0,0,0,0,0,0,1.03,0,0.3,0.093,0.69,0.31,32.1
766620000000,1994,4,1993,7,29,7,0.857,0.0895,0.665,32042.6,192.8,192.8,190.7,4,4,4,1416,1328,1493,1268,1180,148,148,148,168.2,79.71,244.9,0.104,0.0991,0.111,1100,1100,1100,990,990,990,969.2,968.9,969.5,20.8,20.5,21.1,0.867,0.829,0.907,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.78,1.85,0.087,0.084,0.09,18.97,18.68,19.29,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.74,47.98,49.6,47.68,47.02,48.2,0,0,0,0,0,0,1.06,0,0.192,0.1,0.78,0.22,37.4
767224800000,1994,4,1993,7,30,7,0.727,0.0894,0.633,31912.4,192.8,192.8,190,4,4,4,1202,1128,1297,1054,980.7,147.9,147,148,8.084,-0.001621,49.49,0.123,0.114,0.13,1046,980.7,1100,990,990,990,968.5,968.3,968.8,21.5,21.2,21.7,0.718,0.61,0.816,0.532,0.414,0.648,0.025,0.019,0.031,1.54,1.3,1.76,0.072,0.06,0.083,19.92,19.4,20.4,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.934,0.936,48.77,46.87,50.3,47.49,45.93,48.2,0,0,0,0,0,0,1.06,0,0.094,0.12,0.87,0.13,43.9
767829600000,1994,5,1993,8,31,7,0.631,0.0889,0.542,28740.9,182.2,182.2,171.1,4,4,4,1043,952.4,1117,896.5,805.4,147,147,147,-0.00002343,-0.0004787,0.0002965,0.141,0.132,0.154,896.5,805.4,970,990,990,990,968,967.7,968.3,22,21.7,22.3,0.53,0.446,0.597,0.373,0.329,0.408,0.017,0.015,0.019,1.15,0.989,1.28,0.052,0.044,0.059,20.82,20.46,21.3,0.955,0.953,0.955,0.979,0.976,0.98,0.935,0.931,0.936,43.67,40.1,46.49,42.77,39.15,45.56,0,0,0,0,0,0,0.95,0,0.089,0.14,0.86,0.14,45.5
768434400000,1994,5,1993,8,32,7,0.501,0.0889,0.412,22751.3,144.6,144.6,135.4,3,3,3,828.3,733.8,924.7,681.3,586.8,147,147,147,-0.0001559,-0.0004756,0.0002369,0.178,0.159,0.2,681.3,586.8,777.7,990,990,990,967.2,966.8,967.6,22.8,22.4,23.2,0.351,0.294,0.421,0.255,0.193,0.315,0.011,0.0083,0.014,0.855,0.693,1.02,0.038,0.03,0.046,21.93,21.38,22.47,0.956,0.953,0.957,0.98,0.978,0.98,0.936,0.933,0.938,46.62,41.1,51.97,45.14,40.21,48.2,0,0,0,0,0,0,0.752,0,0.089,0.18,0.82,0.18,45.4
769039200000,1994,5,1993,8,33,7,0.377,0.0889,0.288,16604.3,115,115,98.83,3,2,2.2857142857142856,623.1,556.2,705.9,476.1,409.2,147,147,147,-0.0001136,-0.0004778,0.0004728,0.237,0.208,0.264,476.1,409.2,558.9,990,990,990,966.4,966.1,966.7,23.6,23.3,23.9,0.232,0.201,0.278,0.126,0.0922,0.174,0.0053,0.0039,0.0075,0.587,0.512,0.646,0.025,0.021,0.028,23.03,22.63,23.39,0.955,0.949,0.958,0.978,0.97,0.98,0.934,0.92,0.939,45.78,37.24,52.61,44.1,36.12,48.2,0,0,0,0,0,0,0.549,0,0.089,0.24,0.76,0.24,44
769644000000,1994,5,1993,8,34,7,0.302,0.0889,0.213,12705.1,85.03,85.03,75.63,2,2,2,498.7,462.6,542,351.7,315.6,147,147,147,-0.0001236,-0.0004311,0.000108,0.296,0.271,0.318,351.7,315.6,395,990,990,990,965.8,965.7,966,24.2,24,24.3,0.18,0.168,0.196,0.065,0.0479,0.0854,0.0027,0.002,0.0036,0.425,0.371,0.49,0.018,0.015,0.02,23.73,23.47,23.95,0.948,0.943,0.954,0.974,0.97,0.98,0.924,0.915,0.935,38.8,34.95,43.38,37.81,33.9,42.51,0,0,0,0,0,0,0.42,0,0.089,0.29,0.71,0.29,42.1
770248800000,1994,5,1993,8,35,7,0.261,0.0768,0.184,11058.3,69.31,69.31,65.82,2,2,2,432,413.7,453.1,305,294.7,127,119,147,-0.00001598,-0.000385,0.0004612,0.294,0.27,0.33,305,294.7,321,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.163,0.159,0.168,0.0429,0.0381,0.0505,0.0018,0.0016,0.0021,0.354,0.339,0.378,0.014,0.014,0.015,24.1,24,24.2,0.941,0.939,0.944,0.97,0.97,0.97,0.913,0.911,0.916,33.93,32.86,35.73,32.91,31.87,34.65,0,0,0,0,0,0,0.366,0,0.077,0.29,0.7,0.3,42.4
770853600000,1994,6,1993,9,36,7,0.234,0.072,0.162,9727.32,62.51,62.51,57.9,2,2,2,386.6,370.4,408,267.6,251.4,119,119,119,0.00009398,-0.0002204,0.0004998,0.308,0.292,0.321,267.6,251.4,289,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.149,0.144,0.157,0.0253,0.0176,0.0354,0.001,0.00071,0.0014,0.298,0.273,0.33,0.012,0.011,0.013,24.37,24.23,24.47,0.933,0.93,0.938,0.97,0.97,0.97,0.905,0.902,0.91,29.85,28.05,32.22,28.95,27.21,31.25,0,0,0,0,0,0,0.322,0,0.072,0.31,0.69,0.31,41.6
771458400000,1994,6,1993,9,37,7,0.212,0.072,0.14,8417.52,53.17,53.17,50.1,2,1,1.5714285714285714,350.7,338.3,364.7,231.7,219.3,119,119,119,0.0001037,-0.0004907,0.0004734,0.339,0.326,0.352,231.7,219.3,245.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.137,0.132,0.142,0.0154,0.0144,0.0166,0.00062,0.00058,0.00067,0.316,0.251,0.401,0.013,0.01,0.016,24.53,24.46,24.6,0.94,0.923,0.959,0.974,0.97,0.98,0.916,0.896,0.939,37.18,25.75,52.42,35.38,24.98,48.2,0,0,0,0,0,0,0.278,0,0.072,0.34,0.66,0.34,39.7
772063200000,1994,6,1993,9,38,7,0.196,0.072,0.125,7820.1,47.51,47.51,46.55,1,1,1,324.9,320.2,329.2,205.9,201.2,119,119,119,-0.0001231,-0.0004305,0.0003224,0.366,0.361,0.372,205.9,201.2,210.2,990,990,990,965,965,965,25,25,25,0.128,0.126,0.129,0.0132,0.0129,0.0136,0.00053,0.00051,0.00055,0.361,0.353,0.369,0.014,0.014,0.015,24.61,24.58,24.65,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,47.5,46.45,48.48,46.55,45.52,47.51,0,0,0,0,0,0,0.259,0,0.071,0.37,0.64,0.36,39.9
772668000000,1994,6,1993,9,39,7,0.184,0.0691,0.115,7240.65,44.05,44.05,43.1,1,1,1,304.7,294.7,311.8,190.4,186.7,114.3,108,119,0.0000783,-0.0002536,0.0003921,0.375,0.357,0.389,190.4,186.7,194.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.119,0.123,0.0119,0.0116,0.0123,0.00048,0.00046,0.00049,0.333,0.326,0.339,0.013,0.013,0.014,24.74,24.7,24.8,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,43.98,43.15,44.95,43.1,42.29,44.05,0,0,0,0,0,0,0.239,0,0.069,0.38,0.63,0.37,39.4
773272800000,1994,7,1993,10,40,7,0.176,0.0653,0.11,6945.19,42.3,42.3,41.34,1,1,1,290.6,287.2,294.7,182.6,179.2,108,108,108,0.00002097,-0.0002246,0.0004328,0.372,0.366,0.376,182.6,179.2,186.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.117,0.119,0.0113,0.011,0.0116,0.00045,0.00044,0.00046,0.318,0.312,0.326,0.013,0.012,0.013,24.82,24.8,24.84,0.949,0.948,0.951,0.98,0.979,0.98,0.93,0.928,0.932,42.2,41.39,43.17,41.34,40.52,42.3,0,0,0,0,0,0,0.23,0,0.066,0.37,0.63,0.37,39.5
773877600000,1994,7,1993,10,41,7,0.169,0.0653,0.104,6509.26,40.52,40.52,38.75,1,1,1,280,271.3,287.2,172,163.3,108,108,108,-0.0001151,-0.0004966,0.0004394,0.386,0.376,0.398,172,163.3,179.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.111,0.117,0.0104,0.00963,0.011,0.00041,0.00038,0.00044,0.299,0.284,0.312,0.012,0.011,0.012,24.88,24.84,24.93,0.946,0.943,0.948,0.975,0.971,0.979,0.923,0.916,0.928,39.72,37.66,41.39,38.75,36.57,40.52,0,0,0,0,0,0,0.215,0,0.065,0.39,0.62,0.38,38.5
