datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
774482400000,1994,7,1993,10,42,7,0.163,0.0653,0.0973,6047.9,36.32,36.32,36,1,1,1,268.9,264.1,270.3,160.9,156.1,108,108,108,0.0002214,0.00004143,0.0002742,0.402,0.4,0.409,160.9,156.1,162.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.109,0.111,0.00943,0.00902,0.00954,0.00037,0.00036,0.00038,0.279,0.271,0.282,0.011,0.011,0.011,24.95,24.94,24.97,0.943,0.941,0.943,0.97,0.97,0.97,0.915,0.913,0.915,37.1,35.98,37.42,36,34.9,36.32,0,0,0,0,0,0,0.2,0,0.0657,0.4,0.6,0.4,37.1
775087200000,1994,7,1993,10,43,7,0.159,0.0653,0.0935,5808.37,34.9,34.9,34.57,1,1,1,262.7,259.5,264.1,154.7,151.5,108,108,108,0.0001172,-0.00007346,0.0004174,0.411,0.409,0.416,154.7,151.5,156.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.107,0.109,0.0089,0.00863,0.00902,0.00035,0.00034,0.00036,0.268,0.263,0.271,0.011,0.01,0.011,24.98,24.97,25,0.941,0.94,0.941,0.97,0.97,0.97,0.912,0.911,0.913,35.64,34.9,35.98,34.57,33.85,34.9,0,0,0,0,0,0,0.192,0,0.0655,0.41,0.59,0.41,36.5
775692000000,1994,8,1993,11,44,7,0.15,0.0562,0.0942,5863.81,37.1,37.1,34.9,1,1,1,248.7,243.3,258,155.7,150.3,93,93,93,0.00007855,-0.0003494,0.0004369,0.374,0.36,0.382,155.7,150.3,165,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.11,0.00898,0.00852,0.00978,0.00035,0.00034,0.00039,0.268,0.259,0.285,0.011,0.01,0.011,25.04,24.98,25.08,0.941,0.939,0.944,0.97,0.97,0.972,0.913,0.911,0.917,35.97,34.71,38.16,34.9,33.67,37.1,0,0,0,0,0,0,0.194,0,0.0558,0.37,0.63,0.37,39.1
776296800000,1994,8,1993,11,45,7,0.141,0.0562,0.085,5283.19,32.84,32.84,31.45,1,1,1,233.5,228.5,239.6,140.5,135.5,93,93,93,0.0002119,-0.000119,0.000362,0.398,0.388,0.407,140.5,135.5,146.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0996,0.104,0.0077,0.00727,0.00821,0.0003,0.00029,0.00032,0.241,0.232,0.252,0.0095,0.0091,0.0099,25.16,25.11,25.2,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.909,32.42,31.25,33.86,31.45,30.31,32.84,0,0,0,0,0,0,0.175,0,0.056,0.4,0.6,0.4,37.5
776901600000,1994,8,1993,11,46,7,0.136,0.0562,0.0796,4942.75,30.31,30.31,29.42,1,1,1,224.6,220.5,228.5,131.6,127.5,93,93,93,-0.00004812,-0.0004714,0.0004565,0.414,0.407,0.422,131.6,127.5,135.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0982,0.0968,0.0996,0.00694,0.00659,0.00727,0.00027,0.00026,0.00029,0.225,0.218,0.232,0.0089,0.0086,0.0091,25.23,25.2,25.26,0.931,0.93,0.933,0.97,0.97,0.97,0.903,0.902,0.905,30.33,29.37,31.25,29.42,28.49,30.31,0,0,0,0,0,0,0.163,0,0.0564,0.41,0.59,0.41,36.3
777506400000,1994,8,1993,11,47,7,0.128,0.0562,0.0715,4420.67,27.15,27.15,26.31,1,1,1,211.2,206.6,214.8,118.2,113.6,93,93,93,-0.0001261,-0.0004812,0.0004138,0.44,0.433,0.45,118.2,113.6,121.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0935,0.0919,0.0947,0.0058,0.00541,0.0061,0.00023,0.00021,0.00024,0.201,0.193,0.208,0.0079,0.0076,0.0081,25.33,25.3,25.37,0.924,0.92,0.926,0.97,0.97,0.97,0.896,0.893,0.898,27.13,26.01,27.99,26.31,25.23,27.15,0,0,0,0,0,0,0.146,0,0.0565,0.44,0.56,0.44,34.5
778111200000,1994,8,1993,11,48,7,0.121,0.049,0.0725,2773.83,29,29,16.51,1,1,1,200.9,200.2,201.2,119.9,107.9,81,72,93,0.00005486,-0.00005715,0.0001115,0.403,0.358,0.463,119.9,107.9,129.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0929,0.0898,0.0952,0.00594,0.00492,0.00673,0.00023,0.00019,0.00026,0.203,0.183,0.219,0.0079,0.0071,0.0086,25.39,25.37,25.41,0.531,0,0.93,0.554,0,0.97,0.515,0,0.902,17.02,0,29.9,16.51,0,29,0,3,0,0,0.429,0,0.0917,0.429,0.0485,0.4,0.6,0.4,22.9
778716000000,1994,9,1993,12,49,7,0.118,0.0435,0.074,4600.87,28.52,28.52,27.39,1,1,1,194.4,188.7,199.1,122.4,116.7,72,72,72,-0.00014,-0.0004494,0.0003972,0.371,0.362,0.382,122.4,116.7,127.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0929,0.0908,0.0945,0.00616,0.00567,0.00655,0.00024,0.00022,0.00026,0.207,0.197,0.215,0.0081,0.0077,0.0084,25.38,25.38,25.38,0.926,0.923,0.929,0.97,0.97,0.97,0.899,0.895,0.901,28.23,26.8,29.4,27.39,26,28.52,0,0,0,0,0,0,0.152,0,0.044,0.37,0.63,0.37,39
779320800000,1994,9,1993,12,50,7,0.111,0.0435,0.0672,4137.25,25.28,25.28,24.63,1,1,1,183.1,179.8,185.8,111.1,107.8,72,72,72,-0.0003862,-0.0004962,-0.00007048,0.393,0.388,0.4,111.1,107.8,113.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0888,0.0877,0.0898,0.00519,0.00492,0.00542,0.0002,0.00019,0.00021,0.186,0.181,0.191,0.0073,0.0071,0.0075,25.38,25.38,25.38,0.918,0.916,0.92,0.97,0.97,0.97,0.891,0.889,0.893,25.39,24.59,26.07,24.63,23.85,25.28,0,0,0,0,0,0,0.137,0,0.0438,0.39,0.61,0.39,37.3
779925600000,1994,9,1993,12,51,7,0.104,0.0435,0.0609,3735.48,24.54,24.54,22.24,1,1,1,172.7,162.8,182.7,100.7,90.78,72,72,72,-0.0001999,-0.0004962,0.00003716,0.417,0.394,0.442,100.7,90.78,110.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0852,0.0817,0.0887,0.00431,0.00347,0.00516,0.00017,0.00014,0.0002,0.168,0.15,0.186,0.0066,0.0059,0.0073,25.38,25.38,25.38,0.916,0.912,0.921,0.968,0.965,0.97,0.887,0.883,0.891,22.96,20.81,25.3,22.24,20.08,24.54,0,0,0,0,0,0,0.124,0,0.0431,0.42,0.59,0.41,35.9
780530400000,1994,9,1993,12,52,7,0.0957,0.0401,0.0556,3424.81,23.51,23.51,20.39,1,1,1,158.3,155.9,162.8,92.01,83.87,66.29,52,72,-0.00003251,-0.0001349,0.00004052,0.419,0.328,0.462,92.01,83.87,106.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0811,0.0792,0.0837,0.00357,0.00288,0.00481,0.00014,0.00011,0.00019,0.151,0.138,0.175,0.0059,0.0054,0.0069,25.37,25.34,25.38,0.923,0.916,0.929,0.965,0.962,0.97,0.891,0.888,0.894,21.12,19.39,24.24,20.39,18.65,23.51,0,0,0,0,0,0,0.113,0,0.0401,0.42,0.58,0.42,35.8
781135200000,1994,10,1994,1,1,7,0.0954,0.0314,0.064,3919.58,24.53,24.53,23.33,1,1,1,157.8,155.9,162.8,105.8,103.9,52,52,52,-0.0001244,-0.0003057,0.0003372,0.33,0.319,0.334,105.8,103.9,110.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0834,0.0828,0.0852,0.00474,0.00458,0.00517,0.00019,0.00018,0.0002,0.173,0.17,0.182,0.0068,0.0067,0.0071,25.34,25.34,25.34,0.915,0.914,0.918,0.97,0.97,0.97,0.888,0.886,0.891,24.05,23.59,25.29,23.33,22.88,24.53,0,0,0,0,0,0,0.13,0,0.0314,0.33,0.67,0.33,41.1
781740000000,1994,10,1994,1,2,7,0.0943,0.0314,0.0628,3843.23,23.1,23.1,22.88,1,1,1,155.9,154.2,156.8,103.9,102.2,52,52,52,0.00013,-0.0002109,0.0004801,0.334,0.332,0.337,103.9,102.2,104.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0828,0.0822,0.0831,0.00458,0.00444,0.00466,0.00018,0.00017,0.00018,0.17,0.167,0.172,0.0067,0.0066,0.0067,25.34,25.34,25.34,0.914,0.912,0.914,0.97,0.97,0.97,0.886,0.885,0.887,23.58,23.18,23.81,22.88,22.48,23.1,0,0,0,0,0,0,0.127,0,0.0315,0.33,0.67,0.33,40.8
782344800000,1994,10,1994,1,3,7,0.0895,0.0314,0.0581,3552.3,22.88,22.88,21.14,1,1,1,148,138.7,155.9,95.99,86.74,52,52,52,0.00005032,-0.0002109,0.0004801,0.352,0.334,0.375,95.99,86.74,103.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.08,0.0767,0.0828,0.00391,0.00312,0.00458,0.00015,0.00012,0.00018,0.156,0.139,0.17,0.0061,0.0055,0.0067,25.35,25.34,25.36,0.917,0.912,0.925,0.967,0.963,0.97,0.886,0.883,0.891,21.87,19.96,23.59,21.14,19.22,22.88,0,0,0,0,0,0,0.117,0,0.0314,0.35,0.65,0.35,39.7
782949600000,1994,10,1994,1,4,7,0.096,0.0314,0.0646,3959.68,24.79,24.79,23.57,1,1,1,158.8,155.9,163.9,106.8,103.9,52,52,52,-0.00001958,-0.0002109,0.0004284,0.328,0.317,0.334,106.8,103.9,111.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0838,0.0828,0.0856,0.00482,0.00458,0.00526,0.00019,0.00018,0.00021,0.175,0.17,0.184,0.0069,0.0067,0.0072,25.34,25.34,25.34,0.916,0.914,0.919,0.97,0.97,0.97,0.888,0.886,0.892,24.3,23.59,25.56,23.57,22.88,24.79,0,0,0,0,0,0,0.131,0,0.0314,0.33,0.67,0.33,41.2
783554400000,1994,10,1994,1,5,7,0.0948,0.0304,0.0644,3944.73,23.84,23.84,23.48,1,1,1,156.7,155.9,158.5,106.4,105.9,50.29,50,52,-0.000205,-0.0003057,-0.0001349,0.321,0.317,0.328,106.4,105.9,107.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0834,0.0831,0.0839,0.00479,0.00475,0.00492,0.00019,0.00019,0.00019,0.174,0.173,0.177,0.0068,0.0068,0.0069,25.34,25.34,25.34,0.915,0.915,0.917,0.97,0.97,0.97,0.888,0.888,0.889,24.21,24.07,24.58,23.48,23.35,23.84,0,0,0,0,0,0,0.13,0,0.0304,0.32,0.68,0.32,41.6
784159200000,1994,11,1994,2,6,7,0.0957,0.0302,0.0655,4018.43,25.27,25.27,23.92,1,1,1,158.2,155.9,163.9,108.2,105.9,50,50,50,-0.000041,-0.0004162,0.000462,0.316,0.305,0.321,108.2,105.9,113.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.084,0.0831,0.086,0.00495,0.00475,0.00543,0.00019,0.00019,0.00021,0.178,0.173,0.188,0.007,0.0068,0.0073,25.34,25.34,25.34,0.917,0.915,0.921,0.97,0.97,0.97,0.889,0.888,0.893,24.66,24.07,26.05,23.92,23.35,25.27,0,0,0,0,0,0,0.133,0,0.0302,0.32,0.68,0.32,42
784764000000,1994,11,1994,2,7,7,0.101,0.0302,0.0711,4394.01,28.49,28.49,26.15,1,1,1,167.5,163.9,177.2,117.5,113.9,50,50,50,-0.0001472,-0.0004445,0.0004284,0.299,0.282,0.305,117.5,113.9,127.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0872,0.086,0.0906,0.00574,0.00543,0.00656,0.00022,0.00021,0.00026,0.194,0.188,0.211,0.0076,0.0073,0.0083,25.34,25.34,25.34,0.923,0.921,0.929,0.97,0.97,0.97,0.895,0.893,0.901,26.96,26.05,29.37,26.15,25.27,28.49,0,0,0,0,0,0,0.145,0,0.0299,0.3,0.7,0.3,43.5
785368800000,1994,11,1994,2,8,7,0.115,0.0302,0.0844,5282.42,31.83,31.83,31.44,1,1,1,189.6,185.8,191.2,139.6,135.8,50,50,50,0.00006614,-0.0003216,0.0003972,0.264,0.261,0.269,139.6,135.8,141.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.095,0.0937,0.0956,0.00761,0.00729,0.00775,0.0003,0.00029,0.0003,0.234,0.227,0.237,0.0091,0.0089,0.0092,25.35,25.34,25.35,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,32.42,31.48,32.82,31.44,30.54,31.83,0,0,0,0,0,0,0.175,0,0.0306,0.26,0.73,0.27,45.9
785973600000,1994,11,1994,2,9,7,0.116,0.0334,0.0831,5197.85,32.33,32.33,30.94,1,1,1,192.6,189.2,194.8,137.4,133.9,55.14,50,59,-0.0001474,-0.0004026,0.0003972,0.286,0.259,0.306,137.4,133.9,143.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0951,0.0944,0.0963,0.00743,0.00713,0.00793,0.00029,0.00028,0.00031,0.231,0.225,0.24,0.009,0.0088,0.0094,25.35,25.35,25.36,0.933,0.932,0.936,0.97,0.97,0.97,0.905,0.904,0.908,31.9,31.04,33.33,30.94,30.11,32.33,0,0,0,0,0,0,0.172,0,0.0329,0.29,0.72,0.28,44.8
786578400000,1994,12,1994,3,10,7,0.117,0.0357,0.0812,5075.06,31.86,31.86,30.21,1,1,1,193.3,189.2,200.2,134.3,130.2,59,59,59,-0.00009273,-0.0004026,0.0003972,0.305,0.295,0.312,134.3,130.2,141.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0946,0.0931,0.097,0.00717,0.00682,0.00776,0.00028,0.00027,0.0003,0.226,0.218,0.238,0.0088,0.0085,0.0093,25.36,25.36,25.36,0.932,0.931,0.935,0.97,0.97,0.97,0.904,0.903,0.907,31.14,30.14,32.84,30.21,29.24,31.86,0,0,0,0,0,0,0.168,0,0.0358,0.31,0.69,0.31,43.4
787183200000,1994,12,1994,3,11,7,0.143,0.0357,0.107,6757.08,46.89,46.89,40.22,1,1,1,235.7,206.6,264.1,176.7,147.6,59,59,59,-0.00007359,-0.0003641,0.000285,0.252,0.223,0.286,176.7,147.6,205.1,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.11,0.0993,0.12,0.0108,0.0083,0.0132,0.00042,0.00032,0.00052,0.301,0.249,0.352,0.012,0.0098,0.014,25.09,24.89,25.31,0.947,0.938,0.956,0.976,0.97,0.98,0.924,0.909,0.937,41.19,34.35,47.85,40.22,33.32,46.89,0,0,0,0,0,0,0.223,0,0.036,0.25,0.75,0.25,47.3
787788000000,1994,12,1994,3,12,7,0.159,0.0357,0.123,7804.46,47.5,47.5,46.46,1,1,1,262.2,258.8,266.8,203.2,199.8,59,59,59,-0.00007986,-0.0003641,0.0001374,0.225,0.221,0.228,203.2,199.8,207.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.119,0.118,0.121,0.013,0.0127,0.0134,0.00052,0.0005,0.00053,0.349,0.343,0.357,0.014,0.014,0.014,24.9,24.88,24.92,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.937,47.4,46.62,48.47,46.46,45.68,47.5,0,0,0,0,0,0,0.258,0,0.036,0.22,0.77,0.23,49.1
788392800000,1994,12,1994,3,13,7,0.164,0.0369,0.127,7998.85,48.2,48.2,47.61,1,1,1,271.1,261.4,283.6,210.1,202.4,61,59,73,0.00008382,-0.00007346,0.0002742,0.225,0.21,0.257,210.1,202.4,222.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.122,0.119,0.126,0.0136,0.013,0.0146,0.00054,0.00051,0.00058,0.361,0.347,0.383,0.014,0.014,0.015,24.85,24.79,24.91,0.957,0.955,0.959,0.98,0.98,0.98,0.937,0.936,0.94,48.99,47.22,51.83,47.61,46.27,48.2,0,0,0,0,0,0,0.265,0,0.037,0.23,0.77,0.23,48.8
788997600000,1995,1,1994,4,14,7,0.185,0.0442,0.141,8550.24,51.52,51.52,50.89,2,2,2,306.3,302.3,309.1,233.3,229.3,73,73,73,-0.00007506,-0.0001877,0.0001219,0.238,0.236,0.241,233.3,229.3,236.1,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.131,0.13,0.132,0.0156,0.0152,0.0158,0.00062,0.00061,0.00063,0.247,0.242,0.25,0.0098,0.0097,0.01,24.82,24.8,24.85,0.924,0.923,0.925,0.97,0.97,0.97,0.896,0.895,0.897,26.23,25.78,26.56,25.45,25.01,25.76,0,0,0,0,0,0,0.283,0,0.044,0.24,0.76,0.24,46.2
789602400000,1995,1,1994,4,15,7,0.195,0.0442,0.151,9136.79,55.21,55.21,54.39,2,2,2,321.9,316.5,325.7,248.9,243.5,73,73,73,-0.0001244,-0.0004305,0.0004195,0.227,0.224,0.231,248.9,243.5,252.7,990,990,990,965,965,965,25,25,25,0.137,0.135,0.138,0.0172,0.0164,0.0183,0.00069,0.00066,0.00073,0.264,0.258,0.269,0.011,0.01,0.011,24.73,24.7,24.76,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.899,0.902,28.03,27.41,28.46,27.19,26.59,27.6,0,0,0,0,0,0,0.302,0,0.044,0.23,0.77,0.23,46.9
790207200000,1995,1,1994,4,16,7,0.199,0.0442,0.154,9374.16,57.33,57.33,55.8,2,2,2,328.4,323.6,335.5,255.4,250.6,73,73,73,-0.0002639,-0.0004305,-0.0001651,0.223,0.218,0.226,255.4,250.6,262.5,990,990,990,965,965,965.1,25,24.9,25,0.139,0.137,0.142,0.0195,0.0173,0.0229,0.00078,0.00069,0.00092,0.274,0.266,0.284,0.011,0.011,0.011,24.68,24.64,24.72,0.93,0.929,0.932,0.97,0.97,0.97,0.903,0.902,0.904,28.76,28.23,29.55,27.9,27.38,28.67,0,0,0,0,0,0,0.31,0,0.045,0.22,0.77,0.23,47.1
790812000000,1995,1,1994,4,17,7,0.214,0.0442,0.17,10308.9,67.12,67.12,61.36,2,2,2,354.1,344.6,380.8,281.1,271.6,73,73,73,0.0001687,-0.0004907,0.0004754,0.206,0.192,0.212,281.1,271.6,307.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.148,0.145,0.158,0.0317,0.0272,0.0443,0.0013,0.0011,0.0018,0.312,0.298,0.352,0.013,0.012,0.014,24.52,24.34,24.58,0.936,0.934,0.941,0.97,0.97,0.97,0.908,0.906,0.913,31.63,30.58,34.6,30.68,29.66,33.56,0,0,0,0,0,0,0.341,0,0.044,0.21,0.79,0.21,48.2
791416800000,1995,1,1994,4,18,7,0.238,0.0493,0.189,11416.2,70.16,70.16,67.95,2,2,2,393.9,380.8,408,312.3,304.1,81.57,73,85,0.0001467,-0.0002152,0.0004998,0.207,0.189,0.218,312.3,304.1,323,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.16,0.157,0.164,0.0464,0.0426,0.0515,0.0019,0.0017,0.0021,0.36,0.348,0.376,0.015,0.014,0.015,24.27,24.19,24.34,0.942,0.941,0.944,0.97,0.97,0.97,0.914,0.913,0.916,35.03,34.11,36.17,33.98,33.09,35.08,0,0,0,0,0,0,0.378,0,0.049,0.21,0.79,0.21,48
792021600000,1995,2,1994,5,19,7,0.257,0.0514,0.206,12415.6,77.33,77.33,73.9,2,2,2,425.1,417.9,440,340.1,332.9,85,85,85,-0.00003536,-0.0002243,0.0004819,0.2,0.193,0.203,340.1,332.9,355,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.17,0.167,0.175,0.0595,0.0561,0.0666,0.0024,0.0023,0.0027,0.402,0.391,0.424,0.016,0.016,0.017,24.09,24,24.13,0.947,0.946,0.949,0.972,0.97,0.975,0.92,0.917,0.926,38.02,37.24,39.65,36.95,36.13,38.67,0,0,0,0,0,0,0.411,0,0.051,0.2,0.8,0.2,48.3
792626400000,1995,2,1994,5,20,7,0.282,0.0514,0.231,13980,85.52,85.52,83.21,2,2,2,466.4,455.7,477.4,381.4,370.7,85,85,85,0.00002381,-0.0004048,0.0004728,0.182,0.178,0.187,381.4,370.7,392.4,990,990,990,965.7,965.7,965.7,24.3,24.3,24.3,0.185,0.181,0.188,0.079,0.0739,0.0842,0.0033,0.003,0.0035,0.464,0.447,0.48,0.019,0.018,0.02,23.84,23.77,23.9,0.953,0.951,0.954,0.98,0.979,0.98,0.933,0.931,0.935,42.46,41.32,43.63,41.61,40.45,42.76,0,0,0,0,0,0,0.462,0,0.051,0.18,0.82,0.18,49.6
793231200000,1995,2,1994,5,21,7,0.305,0.0514,0.254,15305.3,96.4,96.4,91.1,2,2,2,505.1,486,532.5,420.1,401,85,85,85,-0.0000188,-0.000324,0.0002534,0.169,0.16,0.175,420.1,401,447.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.198,0.192,0.208,0.0973,0.0883,0.11,0.004,0.0036,0.0046,0.522,0.493,0.563,0.022,0.02,0.023,23.61,23.44,23.72,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.5,44.55,49.28,45.55,43.66,48.2,0,0,0,0,0,0,0.506,0,0.051,0.17,0.83,0.17,50.2
793836000000,1995,2,1994,5,22,7,0.334,0.0609,0.273,16164.8,96.4,96.4,96.22,2,2,2,552.1,532.5,566.9,451.4,442.2,100.7,85,107,-0.0001314,-0.0004778,0.0002017,0.182,0.157,0.195,451.4,442.2,459.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.212,0.208,0.216,0.112,0.108,0.116,0.0047,0.0045,0.0049,0.571,0.558,0.585,0.024,0.023,0.025,23.34,23.26,23.44,0.958,0.957,0.958,0.98,0.98,0.98,0.939,0.938,0.939,49.49,48.54,50.23,48.11,47.57,48.2,0,0,0,0,0,0,0.535,0,0.061,0.18,0.82,0.18,48.4
794440800000,1995,3,1994,6,23,7,0.368,0.0647,0.303,17362.9,110,110,103.4,3,2,2.7142857142857144,607.7,577.9,636.9,500.7,470.9,107,107,107,-0.0001498,-0.00034,0.00004167,0.176,0.168,0.185,500.7,470.9,529.9,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.239,0.223,0.256,0.137,0.121,0.155,0.0058,0.0051,0.0066,0.575,0.534,0.624,0.024,0.023,0.026,23.1,22.96,23.2,0.95,0.946,0.957,0.973,0.97,0.98,0.924,0.917,0.938,40.83,35.42,52.27,39.04,34.36,48.2,0,0,0,0,0,0,0.574,0,0.065,0.18,0.82,0.18,47.2
795045600000,1995,3,1994,6,24,7,0.422,0.0647,0.358,20537.8,131.5,131.5,122.2,3,3,3,698.5,654.2,748.2,591.5,547.2,107,107,107,-0.0001103,-0.0004011,0.0002916,0.154,0.143,0.164,591.5,547.2,641.2,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.291,0.266,0.319,0.196,0.167,0.229,0.0084,0.0071,0.0099,0.696,0.621,0.78,0.03,0.026,0.034,22.61,22.33,22.86,0.953,0.95,0.956,0.978,0.974,0.98,0.932,0.925,0.937,41.67,38.87,44.74,40.75,37.85,43.85,0,0,0,0,0,0,0.679,0,0.064,0.15,0.85,0.15,48.7
795650400000,1995,3,1994,6,25,7,0.496,0.0647,0.432,23897.3,153.2,153.2,142.2,4,3,3.142857142857143,820.5,751.7,885.1,713.5,644.7,107,107,107,0.0001125,-0.0004759,0.0004146,0.131,0.121,0.142,713.5,644.7,778.1,990,990,990,967.2,966.9,967.4,22.8,22.6,23.1,0.364,0.321,0.413,0.277,0.232,0.316,0.012,0.01,0.014,0.892,0.786,0.98,0.039,0.034,0.043,21.93,21.63,22.31,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.938,46.99,39.29,51.26,45.59,38.29,48.2,0,0,0,0,0,0,0.79,0,0.064,0.13,0.87,0.13,48.2
796255200000,1995,3,1994,6,26,7,0.621,0.0678,0.553,29388.5,187.2,187.2,174.9,4,4,4,1027,924.7,1126,915,817.7,112.1,107,125,-0.0008813,-0.004866,0.0001138,0.109,0.101,0.116,915,817.7,1001,990,990,990,968,967.6,968.3,22,21.7,22.4,0.542,0.449,0.638,0.382,0.335,0.425,0.017,0.015,0.02,1.18,1,1.34,0.053,0.045,0.062,20.85,20.36,21.4,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.933,0.937,44.64,40.92,47.74,43.73,40.02,46.79,0,0,0,0,0,0,0.972,0,0.068,0.11,0.89,0.11,47.3
796860000000,1995,4,1994,7,27,7,0.723,0.0756,0.648,32327.7,192.8,192.8,192.4,4,4,4,1196,1151,1217,1071,1026,125,125,125,0.0005812,-0.002427,0.002809,0.105,0.103,0.109,1071,1026,1092,990,990,990,968.5,968.4,968.6,21.5,21.4,21.6,0.741,0.676,0.771,0.582,0.482,0.629,0.027,0.022,0.029,1.62,1.44,1.7,0.075,0.067,0.079,19.87,19.72,20.18,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,49.79,48.52,50.37,48.11,47.55,48.2,0,0,0,0,0,0,1.07,0,0.075,0.1,0.9,0.1,44.7
797464800000,1995,4,1994,7,28,7,0.74,0.0756,0.662,32390.4,192.8,192.8,192.8,4,4,4,1224,1208,1232,1099,1083,125,125,125,3.994,-0.002427,6.989,0.102,0.101,0.103,1095,1083,1100,990,990,990,968.6,968.6,968.6,21.4,21.4,21.4,0.778,0.759,0.786,0.637,0.61,0.648,0.03,0.028,0.03,1.71,1.67,1.73,0.08,0.078,0.081,19.68,19.64,19.78,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.935,0.935,50.43,50.14,50.53,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.078,0.1,0.89,0.11,43.8
798069600000,1995,4,1994,7,29,7,0.715,0.0756,0.64,32302,192.8,192.8,192.3,4,4,4,1183,1151,1208,1058,1026,125,125,125,0.0007887,-0.002427,0.003559,0.106,0.103,0.109,1058,1026,1083,990,990,990,968.5,968.4,968.6,21.5,21.4,21.6,0.722,0.676,0.759,0.553,0.482,0.61,0.026,0.022,0.028,1.57,1.44,1.67,0.073,0.067,0.078,19.96,19.78,20.18,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,49.42,48.52,50.14,48.07,47.55,48.2,0,0,0,0,0,0,1.07,0,0.075,0.11,0.9,0.1,45.2
798674400000,1995,4,1994,7,30,7,0.675,0.0756,0.599,31197.3,189.1,189.1,185.7,4,4,4,1116,1086,1142,990.9,961.4,125,125,125,-0.001034,-0.004866,0.004504,0.112,0.109,0.115,990.9,961.4,1017,990,990,990,968.3,968.2,968.3,21.7,21.7,21.8,0.626,0.588,0.661,0.426,0.404,0.461,0.02,0.019,0.021,1.33,1.26,1.41,0.061,0.058,0.065,20.41,20.25,20.57,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.37,46.33,48.23,46.42,45.4,47.26,0,0,0,0,0,0,1.03,0,0.076,0.11,0.89,0.11,46.2
799279200000,1995,5,1994,8,31,7,0.631,0.0889,0.542,28772.8,176.8,176.8,171.3,4,4,4,1044,989.5,1080,896.6,842.5,147,147,147,-0.000003209,-0.0004787,0.0004121,0.141,0.136,0.149,896.6,842.5,933,990,990,990,968,967.9,968.2,22,21.8,22.1,0.53,0.48,0.563,0.373,0.347,0.391,0.017,0.016,0.018,1.15,1.05,1.21,0.052,0.048,0.055,20.82,20.64,21.09,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,43.69,41.56,45.1,42.82,40.7,44.2,0,0,0,0,0,0,0.951,0,0.089,0.14,0.86,0.14,45.6
799884000000,1995,5,1994,8,32,7,0.551,0.0889,0.462,24833.5,159.8,159.8,147.8,4,3,3.2857142857142856,910.4,843.5,971.4,763.4,696.5,147,147,147,0.00003964,-0.0004368,0.0003638,0.162,0.151,0.174,763.4,696.5,824.4,990,990,990,967.5,967.3,967.8,22.5,22.2,22.7,0.409,0.356,0.464,0.306,0.266,0.338,0.014,0.012,0.015,0.974,0.878,1.03,0.043,0.039,0.046,21.48,21.19,21.85,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,47.36,40.1,52.24,45.51,39.15,48.2,0,0,0,0,0,0,0.821,0,0.089,0.16,0.84,0.16,45.1
800488800000,1995,5,1994,8,33,7,0.428,0.0889,0.339,19328.7,135.7,135.7,115.1,3,2,2.7142857142857144,707.9,601.8,817.7,560.9,454.8,147,147,147,3.035e-7,-0.000328,0.0003871,0.21,0.18,0.244,560.9,454.8,670.7,990,990,990,966.7,966.3,967.2,23.3,22.8,23.7,0.279,0.218,0.341,0.178,0.114,0.249,0.0077,0.0048,0.011,0.681,0.582,0.835,0.029,0.025,0.037,22.59,21.99,23.11,0.954,0.949,0.958,0.978,0.97,0.98,0.933,0.92,0.939,44.24,37.24,51.4,42.94,36.12,48.2,0,0,0,0,0,0,0.639,0,0.089,0.21,0.79,0.21,45.2
801093600000,1995,5,1994,8,34,7,0.308,0.0889,0.219,13056.8,89.98,89.98,77.72,2,2,2,508.7,455.7,566.9,361.7,308.7,147,147,147,0.00006443,-0.0001756,0.0003105,0.291,0.259,0.323,361.7,308.7,419.9,990,990,990,965.9,965.7,966.2,24.1,23.8,24.3,0.184,0.165,0.205,0.0697,0.0447,0.0972,0.0029,0.0018,0.0041,0.44,0.361,0.528,0.018,0.015,0.022,23.67,23.32,23.99,0.949,0.942,0.956,0.975,0.97,0.98,0.926,0.914,0.937,39.84,34.21,45.91,38.86,33.18,44.99,0,0,0,0,0,0,0.432,0,0.089,0.29,0.71,0.29,42.4
801698400000,1995,5,1994,8,35,7,0.249,0.0792,0.169,10155.4,63.06,63.06,60.45,2,2,2,411.1,386.5,440,280.1,267.5,131,119,147,0.0002417,-0.000107,0.0004998,0.318,0.292,0.35,280.1,267.5,293,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.154,0.149,0.16,0.0312,0.0253,0.0373,0.0013,0.001,0.0015,0.317,0.298,0.337,0.013,0.012,0.014,24.23,24.08,24.37,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,31.16,29.84,32.5,30.22,28.95,31.53,0,0,0,0,0,0,0.336,0,0.08,0.32,0.68,0.32,40.8
802303200000,1995,6,1994,9,36,7,0.214,0.072,0.142,8489.51,55.87,55.87,50.53,2,1,1.4285714285714286,353,338.3,377.1,234,219.3,119,119,119,0.00008462,-0.0003805,0.0004734,0.338,0.316,0.352,234,219.3,258.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.138,0.132,0.146,0.0161,0.0144,0.0208,0.00065,0.00058,0.00084,0.34,0.257,0.401,0.014,0.01,0.016,24.49,24.43,24.57,0.946,0.925,0.959,0.976,0.97,0.98,0.923,0.897,0.94,41.27,26.37,52.42,39.04,25.58,48.2,0,0,0,0,0,0,0.281,0,0.072,0.34,0.66,0.34,39.7
802908000000,1995,6,1994,9,37,7,0.197,0.072,0.125,7817.55,48.2,48.2,46.53,1,1,1,325.4,316.5,335.5,206.4,197.5,119,119,119,0.00005268,-0.0002771,0.0004195,0.366,0.355,0.376,206.4,197.5,216.5,990,990,990,965,965,965.1,25,24.9,25,0.128,0.125,0.131,0.0133,0.0125,0.0142,0.00053,0.0005,0.00057,0.362,0.346,0.38,0.015,0.014,0.015,24.61,24.54,24.67,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.938,47.62,45.59,49.89,46.53,44.68,48.2,0,0,0,0,0,0,0.259,0,0.072,0.37,0.63,0.37,39.7
803512800000,1995,6,1994,9,38,7,0.18,0.072,0.108,6749.34,42.98,42.98,40.17,1,1,1,297.2,287.2,309.1,178.2,168.2,119,119,119,0.0000601,-0.0002246,0.0004269,0.401,0.385,0.414,178.2,168.2,190.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.114,0.122,0.0109,0.01,0.0119,0.00043,0.0004,0.00048,0.312,0.294,0.333,0.012,0.012,0.013,24.8,24.72,24.86,0.948,0.945,0.952,0.977,0.973,0.98,0.927,0.92,0.933,41.1,38.74,43.86,40.17,37.71,42.98,0,0,0,0,0,0,0.223,0,0.072,0.4,0.6,0.4,37.5
804117600000,1995,6,1994,9,39,7,0.166,0.0701,0.0959,5948.32,36.32,36.32,35.41,1,1,1,274.4,270.3,281.3,158.5,152.3,115.9,108,119,0.00007861,-0.0004966,0.0004394,0.422,0.4,0.439,158.5,152.3,162.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.109,0.112,0.00922,0.00869,0.00955,0.00037,0.00034,0.00038,0.276,0.265,0.283,0.011,0.011,0.011,24.93,24.89,24.95,0.942,0.94,0.943,0.97,0.97,0.97,0.914,0.912,0.915,36.49,35.02,37.42,35.41,33.97,36.32,0,0,0,0,0,0,0.197,0,0.0701,0.42,0.58,0.42,35.8
804722400000,1995,7,1994,10,40,7,0.158,0.0653,0.0931,5778.95,34.9,34.9,34.4,1,1,1,261.9,256.7,264.1,153.9,148.7,108,108,108,-0.00001879,-0.0003641,0.0001374,0.412,0.409,0.421,153.9,148.7,156.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.108,0.106,0.109,0.00883,0.00839,0.00902,0.00035,0.00033,0.00036,0.267,0.258,0.271,0.011,0.01,0.011,24.99,24.97,25.02,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.91,0.913,35.46,34.24,35.98,34.4,33.21,34.9,0,0,0,0,0,0,0.191,0,0.0649,0.41,0.59,0.41,36.6
805327200000,1995,7,1994,10,41,7,0.15,0.0653,0.0846,5239.85,33.21,33.21,31.19,1,1,1,247.9,243.3,256.7,139.9,135.3,108,108,108,-0.00005246,-0.000364,0.0004369,0.436,0.421,0.444,139.9,135.3,148.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.101,0.106,0.00764,0.00725,0.00839,0.0003,0.00029,0.00033,0.242,0.234,0.258,0.0096,0.0092,0.01,25.07,25.02,25.11,0.935,0.933,0.939,0.97,0.97,0.97,0.907,0.905,0.91,32.15,31.08,34.24,31.19,30.14,33.21,0,0,0,0,0,0,0.173,0,0.0654,0.44,0.56,0.44,34.9
805932000000,1995,7,1994,10,42,7,0.142,0.0653,0.0765,4731.26,29.32,29.32,28.16,1,1,1,234.6,231.4,239.6,126.6,123.4,108,108,108,-0.00008273,-0.0004666,0.0004562,0.461,0.451,0.467,126.6,123.4,131.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0982,0.0971,0.1,0.00651,0.00624,0.00694,0.00026,0.00025,0.00027,0.218,0.212,0.227,0.0086,0.0084,0.009,25.17,25.14,25.2,0.929,0.928,0.931,0.97,0.97,0.97,0.901,0.9,0.903,29.03,28.3,30.22,28.16,27.45,29.32,0,0,0,0,0,0,0.156,0,0.0655,0.46,0.54,0.46,33.3
806536800000,1995,7,1994,10,43,7,0.137,0.0653,0.0718,4426.26,27.45,27.45,26.35,1,1,1,226.7,222.3,231.4,118.7,114.3,108,108,108,-0.00007169,-0.0004666,0.00008614,0.477,0.467,0.486,118.7,114.3,123.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0954,0.0939,0.0971,0.00584,0.00546,0.00624,0.00023,0.00021,0.00025,0.204,0.196,0.212,0.008,0.0077,0.0084,25.24,25.2,25.27,0.924,0.921,0.928,0.97,0.97,0.97,0.897,0.894,0.9,27.16,26.09,28.3,26.35,25.31,27.45,0,0,0,0,0,0,0.146,0,0.0652,0.48,0.52,0.48,32.3
807141600000,1995,7,1994,10,44,7,0.131,0.0575,0.0738,4565.13,28.91,28.91,27.17,1,1,1,217.1,209.3,222.4,122,114.3,95.14,93,108,0.0000407,-0.0004812,0.0004565,0.438,0.418,0.486,122,114.3,129.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0951,0.0928,0.0974,0.00612,0.00546,0.00675,0.00024,0.00021,0.00027,0.208,0.196,0.221,0.0082,0.0077,0.0087,25.29,25.24,25.35,0.926,0.921,0.93,0.97,0.97,0.97,0.898,0.894,0.902,28.01,26.09,29.8,27.17,25.31,28.91,0,0,0,0,0,0,0.151,0,0.0572,0.44,0.56,0.44,34.8
807746400000,1995,8,1994,11,45,7,0.126,0.0562,0.0695,3708.5,25.86,25.86,22.07,1,1,1,207.9,202.2,209.3,114.9,109.2,93,93,93,-0.0004163,-0.0004812,-0.0001554,0.447,0.444,0.46,114.9,109.2,116.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0923,0.0903,0.0928,0.00551,0.00503,0.00563,0.00022,0.0002,0.00022,0.195,0.185,0.198,0.0076,0.0072,0.0077,25.36,25.35,25.4,0.79,0,0.922,0.831,0,0.97,0.767,0,0.895,22.76,0,26.66,22.07,0,25.86,0,1,0,0,0.143,0,0.123,0.143,0.0565,0.45,0.55,0.45,29.4
808351200000,1995,8,1994,11,46,7,0.119,0.0562,0.063,0,0,0,0,1,1,1,197.2,194.8,201.2,104.2,101.8,93,93,93,-0.0002501,-0.0004494,0.0001115,0.471,0.462,0.477,104.2,101.8,108.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0885,0.0877,0.0899,0.00461,0.0044,0.00494,0.00018,0.00017,0.00019,0.176,0.172,0.183,0.0069,0.0067,0.0072,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.056,0.47,0.53,0.47,0
808956000000,1995,8,1994,11,47,7,0.114,0.0562,0.0581,0,0,0,0,1,1,1,189.1,179.8,193.3,96.06,86.83,93,93,93,-0.0000526,-0.0002929,0.000003848,0.492,0.481,0.517,96.06,86.83,100.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0857,0.0824,0.0872,0.00392,0.00313,0.00427,0.00015,0.00012,0.00017,0.162,0.145,0.169,0.0063,0.0057,0.0066,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0559,0.49,0.51,0.49,0
809560800000,1995,8,1994,11,48,7,0.107,0.0508,0.0557,1602.53,23.21,23.21,9.539,1,1,1,176.1,171.1,179.8,92.14,84.15,84,72,93,-0.00005662,-0.0003959,0.00003988,0.476,0.406,0.525,92.14,84.15,105.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0834,0.0815,0.0868,0.00358,0.0029,0.00469,0.00014,0.00011,0.00018,0.154,0.14,0.176,0.006,0.0055,0.0069,25.4,25.38,25.41,0.391,0,0.914,0.415,0,0.97,0.379,0,0.887,9.845,0,23.93,9.539,0,23.21,0,4,0,0,0.571,0,0.053,0.571,0.0513,0.47,0.52,0.48,15
810165600000,1995,9,1994,12,49,7,0.1,0.0435,0.0566,3472.01,21.39,21.39,20.67,1,1,1,165.7,162.8,169.2,93.65,90.78,72,72,72,0.000009741,-0.00004454,0.00003716,0.435,0.426,0.442,93.65,90.78,97.19,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0827,0.0817,0.084,0.00371,0.00347,0.00401,0.00015,0.00014,0.00016,0.155,0.15,0.162,0.0061,0.0059,0.0063,25.38,25.38,25.38,0.918,0.914,0.921,0.966,0.965,0.968,0.887,0.884,0.889,21.39,20.81,22.11,20.67,20.08,21.39,0,0,0,0,0,0,0.115,0,0.0434,0.43,0.57,0.43,34.7
810770400000,1995,9,1994,12,50,7,0.0946,0.0435,0.0511,3153.3,20.08,20.08,18.77,1,1,1,156.4,147.8,162.8,84.42,75.84,72,72,72,-0.000008335,-0.00003797,0.00003716,0.461,0.442,0.487,84.42,75.84,90.78,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0794,0.0764,0.0817,0.00293,0.0022,0.00347,0.00011,0.000086,0.00014,0.139,0.123,0.15,0.0054,0.0048,0.0059,25.37,25.37,25.38,0.929,0.921,0.939,0.962,0.96,0.965,0.894,0.889,0.901,19.5,17.72,20.81,18.77,17.01,20.08,0,0,0,0,0,0,0.104,0,0.0435,0.46,0.54,0.46,33.3
811375200000,1995,9,1994,12,51,7,0.0857,0.0435,0.0422,2555.57,16.32,16.32,15.21,1,1,1,141.8,138.7,145.4,69.77,66.74,72,72,72,0.00002883,0.00001652,0.00003911,0.508,0.495,0.519,69.77,66.74,73.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0743,0.0732,0.0755,0.00168,0.00142,0.00198,0.000066,0.000056,0.000078,0.113,0.107,0.119,0.0044,0.0042,0.0047,25.39,25.38,25.39,0.912,0.895,0.931,0.96,0.96,0.96,0.875,0.859,0.894,15.85,14.88,17,15.21,14.28,16.32,0,0,0,0,0,0,0.0845,0,0.0435,0.51,0.49,0.51,29.8
811980000000,1995,9,1994,12,52,7,0.0816,0.0418,0.0398,2044.46,17.56,17.56,12.17,1,1,1,134.9,130.6,137.6,65.78,60.89,69.14,52,72,0.00002091,-0.00001988,0.00004561,0.512,0.398,0.542,65.78,60.89,78.55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0724,0.0711,0.0738,0.00134,0.000926,0.00243,0.000053,0.000036,0.000095,0.105,0.0968,0.125,0.0041,0.0038,0.0049,25.39,25.38,25.4,0.763,0,0.936,0.823,0,0.96,0.732,0,0.898,12.68,0,18.29,12.17,0,17.56,0,1,0,0,0.143,0,0.0676,0.143,0.0418,0.51,0.49,0.51,25.1
812584800000,1995,10,1995,1,1,7,0.0765,0.0314,0.045,2796.91,17.1,17.1,16.65,1,1,1,126.5,124.5,128.2,74.48,72.49,52,52,52,-0.00001865,-0.00004703,0.00001908,0.411,0.405,0.418,74.48,72.49,76.25,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0724,0.0717,0.073,0.00208,0.00191,0.00223,0.000082,0.000075,0.000087,0.118,0.114,0.121,0.0046,0.0045,0.0047,25.38,25.38,25.39,0.935,0.927,0.939,0.96,0.96,0.96,0.898,0.89,0.902,17.34,16.73,17.81,16.65,16.06,17.1,0,0,0,0,0,0,0.0925,0,0.0315,0.41,0.59,0.41,36.6
813189600000,1995,10,1995,1,2,7,0.0722,0.0314,0.0407,2431.98,16.06,16.06,14.48,1,1,1,119.3,117.2,124.5,67.34,65.17,52,52,52,-0.00001085,-0.0000398,0.00002046,0.436,0.418,0.444,67.34,65.17,72.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0717,0.00147,0.00129,0.00191,0.000058,0.000051,0.000075,0.106,0.103,0.114,0.0042,0.004,0.0045,25.39,25.39,25.4,0.899,0.887,0.927,0.96,0.96,0.96,0.863,0.851,0.89,15.08,14.39,16.73,14.48,13.81,16.06,0,0,0,0,0,0,0.0804,0,0.0315,0.43,0.56,0.44,33.7
813794400000,1995,10,1995,1,3,7,0.0708,0.0314,0.0393,1364,14.67,14.67,8.119,1,1,1,117,115,120,64.98,63,52,52,52,-0.000004583,-0.00003754,0.00002638,0.445,0.433,0.452,64.98,63,67.99,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00127,0.0011,0.00153,0.00005,0.000043,0.00006,0.102,0.0995,0.107,0.004,0.0039,0.0042,25.4,25.39,25.4,0.511,0,0.902,0.549,0,0.96,0.49,0,0.866,8.457,0,15.28,8.119,0,14.67,0,3,0,0,0.429,0,0.0451,0.429,0.0315,0.44,0.56,0.44,19.3
814399200000,1995,10,1995,1,4,7,0.0739,0.0314,0.0424,2577.03,16.06,16.06,15.34,1,1,1,122.2,117.2,124.5,70.16,65.17,52,52,52,-0.00003121,-0.0000398,-0.00000771,0.426,0.418,0.444,70.16,65.17,72.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.0717,0.00171,0.00129,0.00191,0.000067,0.000051,0.000075,0.11,0.103,0.114,0.0043,0.004,0.0045,25.39,25.39,25.4,0.914,0.887,0.927,0.96,0.96,0.96,0.878,0.851,0.89,15.98,14.39,16.73,15.34,13.81,16.06,0,0,0,0,0,0,0.0852,0,0.0315,0.42,0.57,0.43,34.9
815004000000,1995,10,1995,1,5,7,0.0769,0.0306,0.0463,2872.87,18.43,18.43,17.1,1,1,1,127.2,124.5,132.9,76.58,72.49,50.57,50,52,-0.000004331,-0.0000398,0.00004023,0.398,0.376,0.418,76.58,72.49,82.89,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0729,0.0717,0.075,0.00226,0.00191,0.0028,0.000089,0.000075,0.00011,0.121,0.114,0.132,0.0047,0.0045,0.0052,25.38,25.37,25.39,0.934,0.927,0.939,0.96,0.96,0.961,0.897,0.89,0.902,17.81,16.73,19.18,17.1,16.06,18.43,0,0,0,0,0,0,0.095,0,0.0306,0.4,0.6,0.4,37.4
815608800000,1995,11,1995,2,6,7,0.083,0.0302,0.0527,3244.29,22.01,22.01,19.31,1,1,1,137.2,130.6,150.3,87.18,80.55,50,50,50,-0.00003632,-0.0003974,0.00004023,0.365,0.333,0.383,87.18,80.55,100.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0765,0.0742,0.0812,0.00316,0.0026,0.00428,0.00012,0.0001,0.00017,0.14,0.128,0.163,0.0055,0.005,0.0064,25.36,25.34,25.37,0.925,0.911,0.933,0.963,0.96,0.969,0.891,0.883,0.896,20.05,18.7,22.72,19.31,17.95,22.01,0,0,0,0,0,0,0.107,0,0.0303,0.36,0.63,0.37,39.1
816213600000,1995,11,1995,2,7,7,0.0881,0.0302,0.0579,3534.96,21.48,21.48,21.04,1,1,1,145.7,141.2,147.8,95.67,91.16,50,50,50,0.00001162,0.000002103,0.00002765,0.343,0.338,0.354,95.67,91.16,97.84,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0795,0.0779,0.0803,0.00388,0.0035,0.00407,0.00015,0.00014,0.00016,0.155,0.147,0.159,0.0061,0.0058,0.0062,25.34,25.34,25.35,0.915,0.913,0.92,0.967,0.965,0.968,0.885,0.884,0.888,21.76,20.85,22.2,21.04,20.12,21.48,0,0,0,0,0,0,0.117,0,0.0302,0.34,0.66,0.34,40.1
816818400000,1995,11,1995,2,8,7,0.105,0.0302,0.0745,4623.89,34.44,34.44,27.52,1,1,1,173.3,150.3,202.2,123.3,100.3,50,50,50,-0.00001228,-0.0003974,0.000462,0.291,0.247,0.333,123.3,100.3,152.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0893,0.0812,0.0995,0.00623,0.00428,0.00868,0.00024,0.00017,0.00034,0.204,0.163,0.256,0.008,0.0064,0.01,25.34,25.33,25.34,0.925,0.911,0.939,0.97,0.969,0.97,0.897,0.883,0.911,28.38,22.72,35.5,27.52,22.01,34.44,0,0,0,0,0,0,0.153,0,0.0305,0.29,0.71,0.29,44
817423200000,1995,11,1995,2,9,7,0.118,0.0326,0.0854,5352.33,32.69,32.69,31.86,1,1,1,195.1,193.3,200.2,141.3,134.3,53.86,50,59,-0.0003193,-0.000398,-0.00005715,0.276,0.257,0.305,141.3,134.3,144.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0962,0.0946,0.097,0.00776,0.00716,0.00806,0.0003,0.00028,0.00031,0.237,0.226,0.243,0.0093,0.0088,0.0095,25.35,25.35,25.36,0.935,0.932,0.936,0.97,0.97,0.97,0.907,0.904,0.908,32.84,31.13,33.7,31.86,30.2,32.69,0,0,0,0,0,0,0.177,0,0.0326,0.28,0.72,0.28,45.4
818028000000,1995,12,1995,3,10,7,0.135,0.0357,0.0992,6241.04,38.51,38.51,37.15,1,1,1,223,212.1,228.5,164,153.1,59,59,59,0.0001604,-0.0001545,0.0004565,0.265,0.258,0.278,164,153.1,169.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.101,0.107,0.00969,0.00876,0.0102,0.00038,0.00034,0.0004,0.279,0.259,0.289,0.011,0.01,0.011,25.18,25.14,25.27,0.943,0.94,0.945,0.973,0.97,0.975,0.917,0.911,0.921,38.19,35.63,39.5,37.15,34.57,38.51,0,0,0,0,0,0,0.206,0,0.0358,0.26,0.73,0.27,46.2
818632800000,1995,12,1995,3,11,7,0.143,0.0357,0.108,6810.16,42.09,42.09,40.54,1,1,1,236.8,231.4,243.3,177.8,172.4,59,59,59,0.00008961,-0.0004666,0.0004832,0.249,0.243,0.255,177.8,172.4,184.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.108,0.112,0.0109,0.0104,0.0114,0.00043,0.00041,0.00045,0.303,0.294,0.315,0.012,0.012,0.012,25.08,25.03,25.12,0.948,0.946,0.95,0.979,0.976,0.98,0.927,0.923,0.931,41.42,40.17,42.95,40.54,39.22,42.09,0,0,0,0,0,0,0.225,0,0.035,0.25,0.76,0.24,47.6
819237600000,1995,12,1995,3,12,7,0.143,0.0357,0.107,6777.4,40.52,40.52,40.34,1,1,1,235.9,234.8,236.6,176.9,175.8,59,59,59,0.0001636,-0.0003273,0.0004562,0.25,0.249,0.251,176.9,175.8,177.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.11,0.109,0.11,0.0108,0.0107,0.0108,0.00042,0.00042,0.00043,0.302,0.3,0.303,0.012,0.012,0.012,25.08,25.08,25.09,0.947,0.947,0.948,0.979,0.978,0.979,0.927,0.926,0.928,41.22,40.95,41.39,40.34,40.06,40.52,0,0,0,0,0,0,0.224,0,0.036,0.25,0.75,0.25,47.4
819842400000,1995,12,1995,3,13,7,0.154,0.0357,0.118,7480.52,47.5,47.5,44.53,1,1,1,253.9,243.3,266.8,194.9,184.3,59,59,59,0.00003374,-0.0003494,0.000225,0.233,0.221,0.243,194.9,184.3,207.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.112,0.121,0.0123,0.0114,0.0134,0.00049,0.00045,0.00053,0.334,0.315,0.357,0.013,0.012,0.014,24.96,24.88,25.03,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.44,42.95,48.47,44.53,42.09,47.5,0,0,0,0,0,0,0.247,0,0.036,0.23,0.77,0.23,48.6
820447200000,1996,1,1995,4,14,7,0.173,0.0442,0.129,8032.7,50.84,50.84,47.81,2,1,1.2857142857142858,286.4,271.3,306,213.4,198.3,73,73,73,-0.00005436,-0.0004966,0.0004394,0.256,0.239,0.269,213.4,198.3,233,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.119,0.131,0.0139,0.0126,0.0156,0.00055,0.0005,0.00062,0.324,0.247,0.376,0.013,0.0098,0.015,24.83,24.76,24.87,0.947,0.924,0.958,0.977,0.97,0.98,0.925,0.896,0.939,41.66,26.21,50.6,40.55,25.42,48.2,0,0,0,0,0,0,0.266,0,0.044,0.26,0.75,0.25,46.4
821052000000,1996,1,1995,4,15,7,0.214,0.0442,0.17,10290,71.78,71.78,61.25,2,2,2,353.8,306,402.9,280.8,233,73,73,73,0.00007652,-0.0002322,0.0004218,0.208,0.181,0.239,280.8,233,329.9,990,990,990,965.2,964.9,965.4,24.8,24.6,25.1,0.148,0.131,0.165,0.0326,0.0156,0.0547,0.0013,0.00062,0.0022,0.313,0.247,0.385,0.013,0.0098,0.016,24.52,24.2,24.82,0.935,0.924,0.945,0.97,0.97,0.97,0.907,0.896,0.917,31.57,26.21,37,30.62,25.42,35.89,0,0,0,0,0,0,0.34,0,0.044,0.21,0.79,0.21,48.1
821656800000,1996,1,1995,4,16,7,0.255,0.0442,0.211,12782.3,77.2,77.2,76.08,2,2,2,421.8,417.9,426.6,348.8,344.9,73,73,73,-0.000153,-0.0002243,-0.00003692,0.173,0.171,0.175,348.8,344.9,353.6,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.172,0.171,0.174,0.0636,0.0618,0.0659,0.0026,0.0025,0.0027,0.414,0.408,0.421,0.017,0.017,0.017,24.09,24.06,24.11,0.948,0.947,0.949,0.974,0.973,0.975,0.923,0.922,0.925,39.06,38.63,39.58,38.04,37.59,38.6,0,0,0,0,0,0,0.423,0,0.044,0.17,0.83,0.17,50.1
822261600000,1996,1,1995,4,17,7,0.243,0.0442,0.198,12003.9,75.74,75.74,71.45,2,2,2,401,386.5,420.3,328,313.5,73,73,73,0.0002123,-0.000107,0.0004218,0.182,0.174,0.189,328,313.5,347.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.165,0.16,0.172,0.0538,0.047,0.0629,0.0022,0.0019,0.0026,0.382,0.361,0.411,0.016,0.015,0.017,24.22,24.1,24.31,0.945,0.942,0.948,0.971,0.97,0.974,0.917,0.914,0.923,36.8,35.22,38.9,35.73,34.16,37.87,0,0,0,0,0,0,0.397,0,0.045,0.18,0.81,0.19,49.4
822866400000,1996,1,1995,4,18,7,0.248,0.0483,0.2,12071.8,73.33,73.33,71.86,2,2,2,410.5,398.1,417.9,330.6,323,79.86,73,85,-0.00007393,-0.0002243,0.0004998,0.194,0.178,0.208,330.6,323,336.8,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.166,0.164,0.168,0.055,0.0515,0.058,0.0022,0.0021,0.0024,0.387,0.376,0.396,0.016,0.015,0.016,24.17,24.13,24.23,0.945,0.944,0.946,0.97,0.97,0.971,0.917,0.916,0.919,37.03,36.17,37.75,35.93,35.08,36.66,0,0,0,0,0,0,0.399,0,0.048,0.19,0.81,0.19,48.7
823471200000,1996,2,1995,5,19,7,0.256,0.0514,0.205,12352.5,76.3,76.3,73.53,2,2,2,423.4,417.9,435.5,338.4,332.9,85,85,85,-0.000217,-0.0004894,-0.00003692,0.201,0.195,0.203,338.4,332.9,350.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.169,0.167,0.174,0.0587,0.0561,0.0644,0.0024,0.0023,0.0026,0.399,0.391,0.417,0.016,0.016,0.017,24.1,24.02,24.13,0.947,0.946,0.948,0.971,0.97,0.974,0.919,0.917,0.924,37.85,37.24,39.16,36.76,36.13,38.15,0,0,0,0,0,0,0.408,0,0.051,0.2,0.8,0.2,48.3
824076000000,1996,2,1995,5,20,7,0.276,0.0514,0.225,13613.3,82.44,82.44,81.03,2,2,2,456.3,453.1,462.6,371.3,368.1,85,85,85,0.0000477,-0.000385,0.0001222,0.187,0.184,0.188,371.3,368.1,377.6,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.181,0.18,0.183,0.0742,0.0727,0.0772,0.003,0.003,0.0032,0.448,0.444,0.458,0.018,0.018,0.019,23.9,23.86,23.92,0.951,0.951,0.952,0.979,0.978,0.98,0.931,0.93,0.933,41.39,41.05,42.06,40.52,40.15,41.22,0,0,0,0,0,0,0.45,0,0.051,0.19,0.82,0.18,49.3
824680800000,1996,2,1995,5,21,7,0.288,0.0514,0.236,14312.7,87.31,87.31,85.19,2,2,2,475.8,470.2,486,390.8,385.2,85,85,85,-0.0001287,-0.0004048,0.0003129,0.179,0.175,0.181,390.8,385.2,401,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.188,0.186,0.192,0.0835,0.0808,0.0883,0.0034,0.0033,0.0036,0.478,0.469,0.493,0.02,0.019,0.02,23.78,23.72,23.81,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,43.47,42.87,44.55,42.6,42.01,43.66,0,0,0,0,0,0,0.473,0,0.052,0.18,0.82,0.18,49.7
825285600000,1996,2,1995,5,22,7,0.304,0.0571,0.246,14858.1,91.13,91.13,88.44,2,2,2,502,477.4,527.3,407.5,392.4,94.43,85,107,-0.000171,-0.0004311,0.0002534,0.188,0.168,0.209,407.5,392.4,420.3,990,990,990,965.9,965.7,966,24.1,24,24.3,0.195,0.188,0.202,0.0914,0.0842,0.0974,0.0038,0.0035,0.0041,0.504,0.48,0.525,0.021,0.02,0.022,23.64,23.5,23.77,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,45.12,43.63,46.49,44.22,42.76,45.56,0,0,0,0,0,0,0.491,0,0.058,0.19,0.81,0.19,48.9
825890400000,1996,3,1995,6,23,7,0.331,0.0647,0.266,15892.7,96.4,96.4,94.6,2,2,2,546.6,537.8,556.2,439.6,430.8,107,107,107,-0.00007675,-0.0004778,0.0003105,0.196,0.192,0.199,439.6,430.8,449.2,990,990,990,966.1,966,966.1,23.9,23.9,24,0.208,0.205,0.212,0.107,0.102,0.111,0.0044,0.0043,0.0046,0.554,0.541,0.568,0.023,0.023,0.024,23.39,23.33,23.44,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.27,47.38,49.24,47.3,46.43,48.2,0,0,0,0,0,0,0.526,0,0.065,0.2,0.8,0.2,48
826495200000,1996,3,1995,6,24,7,0.346,0.0647,0.281,16195.2,96.4,96.4,96.4,2,2,2,571.9,562.8,583,464.9,455.8,107,107,107,0.00009768,-0.0004598,0.0004706,0.187,0.184,0.19,464.9,455.8,476,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.219,0.214,0.225,0.118,0.114,0.124,0.005,0.0048,0.0052,0.594,0.578,0.613,0.025,0.024,0.026,23.23,23.16,23.29,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.69,49.86,51.7,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.065,0.19,0.81,0.19,46.8
827100000000,1996,3,1995,6,25,7,0.369,0.0647,0.304,17490.2,107.4,107.4,104.1,3,2,2.857142857142857,610.2,589.2,623.8,503.2,482.2,107,107,107,-0.00005595,-0.0003788,0.0004889,0.176,0.172,0.182,503.2,482.2,516.8,990,990,990,966.3,966.3,966.4,23.7,23.6,23.7,0.241,0.229,0.249,0.138,0.127,0.146,0.0058,0.0053,0.0062,0.563,0.53,0.624,0.024,0.022,0.026,23.1,23.03,23.17,0.948,0.945,0.956,0.971,0.97,0.98,0.921,0.917,0.937,38.51,35.24,52.27,37,34.18,48.2,0,0,0,0,0,0,0.578,0,0.065,0.18,0.82,0.18,47.4
827704800000,1996,3,1995,6,26,7,0.395,0.0647,0.33,19021.1,117.4,117.4,113.2,3,3,3,652.7,630.1,673.1,545.7,523.1,107,107,107,0.000005755,-0.0002073,0.0002916,0.164,0.159,0.17,545.7,523.1,566.1,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.265,0.252,0.277,0.166,0.15,0.179,0.007,0.0064,0.0077,0.619,0.581,0.653,0.026,0.025,0.028,22.87,22.75,23,0.95,0.949,0.952,0.973,0.97,0.976,0.925,0.92,0.929,38.77,37.31,40.09,37.74,36.2,39.13,0,0,0,0,0,0,0.629,0,0.065,0.16,0.84,0.16,48.2
828309600000,1996,4,1995,7,27,7,0.423,0.0756,0.347,19921.5,121.2,121.2,118.6,3,3,3,699.1,684.7,712.1,574.1,559.7,125,125,125,0.000008556,-0.0004916,0.0004728,0.179,0.176,0.183,574.1,559.7,587.1,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.286,0.278,0.293,0.185,0.175,0.193,0.0079,0.0075,0.0083,0.671,0.647,0.693,0.029,0.028,0.03,22.63,22.56,22.71,0.952,0.951,0.953,0.977,0.975,0.979,0.931,0.928,0.933,40.46,39.54,41.28,39.53,38.55,40.4,0,0,0,0,0,0,0.659,0,0.076,0.18,0.82,0.18,47.1
828914400000,1996,4,1995,7,28,7,0.445,0.0756,0.369,21102,128.5,128.5,125.6,3,3,3,735.5,720.3,751.7,610.5,595.3,125,125,125,-0.0001579,-0.0004823,0.0003171,0.17,0.166,0.174,610.5,595.3,626.7,990,990,990,966.8,966.8,966.9,23.2,23.1,23.2,0.306,0.298,0.316,0.209,0.199,0.22,0.009,0.0086,0.0095,0.732,0.707,0.76,0.032,0.03,0.033,22.43,22.33,22.51,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.72,41.8,43.71,41.87,40.96,42.84,0,0,0,0,0,0,0.698,0,0.076,0.17,0.83,0.17,47.4
829519200000,1996,4,1995,7,29,7,0.468,0.0756,0.393,22254.4,136,136,132.5,3,3,3,774.2,760.5,794.3,649.2,635.5,125,125,125,0.00007232,-0.0003586,0.0004146,0.161,0.157,0.164,649.2,635.5,669.3,990,990,990,967,966.9,967.1,23,22.9,23.1,0.328,0.321,0.34,0.235,0.226,0.248,0.01,0.0098,0.011,0.798,0.775,0.832,0.035,0.034,0.036,22.21,22.09,22.28,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.06,44.24,46.25,44.16,43.36,45.32,0,0,0,0,0,0,0.736,0,0.075,0.16,0.84,0.16,47.6
830124000000,1996,4,1995,7,30,7,0.489,0.0756,0.414,23264.5,140.2,140.2,138.5,3,3,3,809.2,801,819.3,684.2,676,125,125,125,0.00007032,-0.0001302,0.0003034,0.155,0.153,0.156,684.2,676,694.3,990,990,990,967.1,967.1,967.2,22.9,22.8,22.9,0.348,0.344,0.354,0.258,0.253,0.265,0.011,0.011,0.012,0.857,0.843,0.874,0.037,0.037,0.038,22.01,21.95,22.05,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.1,46.64,47.67,46.16,45.71,46.72,0,0,0,0,0,0,0.769,0,0.075,0.15,0.85,0.15,47.6
830728800000,1996,4,1995,7,31,7,0.495,0.0851,0.41,23032.2,140.2,140.2,137.1,3,3,3,819.1,817.7,819.3,678.3,670.7,140.7,125,147,-0.00007748,-0.0001302,-0.00006869,0.172,0.153,0.18,678.3,670.7,694.3,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.345,0.341,0.354,0.254,0.249,0.265,0.011,0.011,0.012,0.847,0.835,0.874,0.037,0.037,0.038,21.98,21.95,21.99,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.63,46.14,47.67,45.7,45.22,46.72,0,0,0,0,0,0,0.762,0,0.085,0.17,0.83,0.17,46.5
831333600000,1996,5,1995,8,32,7,0.484,0.0889,0.395,22271.9,135.7,135.7,132.6,3,3,3,799.9,779.4,817.7,652.9,632.4,147,147,147,-0.00003771,-0.0002404,0.0004146,0.184,0.18,0.189,652.9,632.4,670.7,990,990,990,967.1,967,967.2,22.9,22.8,23,0.331,0.319,0.341,0.237,0.223,0.249,0.01,0.0097,0.011,0.805,0.77,0.835,0.035,0.033,0.037,22.1,21.99,22.21,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.09,43.87,46.14,44.19,43,45.22,0,0,0,0,0,0,0.737,0,0.089,0.18,0.82,0.18,46
831938400000,1996,5,1995,8,33,7,0.439,0.0889,0.35,19971.3,127.1,127.1,118.9,3,3,3,725.6,668,768.4,578.6,521,147,147,147,-0.0001938,-0.0004823,0.00007966,0.203,0.191,0.22,578.6,521,621.4,990,990,990,966.8,966.6,967,23.2,23,23.4,0.289,0.256,0.313,0.188,0.149,0.216,0.0081,0.0064,0.0094,0.679,0.582,0.751,0.029,0.025,0.033,22.52,22.27,22.85,0.953,0.948,0.955,0.977,0.97,0.98,0.93,0.92,0.936,40.56,36.9,43.22,39.63,35.79,42.35,0,0,0,0,0,0,0.66,0,0.089,0.2,0.8,0.2,45.5
832543200000,1996,5,1995,8,34,7,0.357,0.0889,0.268,15605,104.7,104.7,92.89,3,2,2.142857142857143,590.2,527.3,654.2,443.2,380.3,147,147,147,-0.00009335,-0.0004311,0.0002114,0.25,0.225,0.279,443.2,380.3,507.2,990,990,990,966.2,966,966.5,23.8,23.5,24,0.216,0.191,0.248,0.108,0.0785,0.14,0.0046,0.0033,0.006,0.55,0.468,0.63,0.023,0.019,0.027,23.2,22.92,23.56,0.954,0.947,0.958,0.979,0.97,0.98,0.934,0.919,0.938,45.51,36,51.99,43.95,34.92,48.2,0,0,0,0,0,0,0.516,0,0.089,0.25,0.75,0.25,43.7
833148000000,1996,5,1995,8,35,7,0.278,0.0841,0.194,11616.8,77.01,77.01,69.15,2,2,2,460.3,422.5,505,321.3,298.5,139,119,147,0.00007612,-0.0002073,0.0004728,0.302,0.27,0.33,321.3,298.5,358,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.169,0.162,0.183,0.0507,0.0399,0.068,0.0021,0.0016,0.0028,0.379,0.346,0.435,0.016,0.014,0.018,23.95,23.69,24.15,0.944,0.941,0.95,0.971,0.97,0.975,0.916,0.912,0.926,35.61,33.11,39.5,34.57,32.12,38.51,0,0,0,0,0,0,0.384,0,0.084,0.3,0.7,0.3,41.8
833752800000,1996,6,1995,9,36,7,0.238,0.072,0.166,9998.4,65.15,65.15,59.51,2,2,2,394.1,370.4,420.3,275.1,251.4,119,119,119,0.00003513,-0.0002204,0.0004998,0.302,0.283,0.321,275.1,251.4,301.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.152,0.144,0.161,0.0288,0.0176,0.0412,0.0012,0.00071,0.0017,0.309,0.273,0.348,0.013,0.011,0.014,24.32,24.16,24.47,0.935,0.93,0.941,0.97,0.97,0.97,0.907,0.902,0.913,30.68,28.05,33.58,29.76,27.21,32.57,0,0,0,0,0,0,0.331,0,0.072,0.3,0.7,0.3,42
