datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
834357600000,1996,6,1995,9,37,7,0.21,0.072,0.138,8317.62,53.17,53.17,49.51,2,1,1.4285714285714286,347.5,331.6,364.7,228.5,212.6,119,119,119,0.0001189,-0.0004907,0.0004734,0.343,0.326,0.359,228.5,212.6,245.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.13,0.142,0.0152,0.0138,0.0166,0.00061,0.00055,0.00067,0.333,0.251,0.401,0.013,0.01,0.016,24.53,24.46,24.6,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.54,25.75,52.42,38.52,24.98,48.2,0,0,0,0,0,0,0.275,0,0.072,0.34,0.66,0.34,39.6
834962400000,1996,6,1995,9,38,7,0.193,0.072,0.121,7615.03,47.51,47.51,45.33,1,1,1,319.4,309.1,329.2,200.4,190.1,119,119,119,-0.00007438,-0.0004305,0.0004195,0.373,0.361,0.385,200.4,190.1,210.2,990,990,990,965,964.9,965,25,25,25.1,0.126,0.122,0.129,0.0128,0.0119,0.0136,0.00051,0.00048,0.00055,0.352,0.333,0.369,0.014,0.013,0.015,24.65,24.58,24.72,0.954,0.952,0.957,0.98,0.98,0.98,0.935,0.933,0.937,46.25,43.86,48.48,45.33,42.98,47.51,0,0,0,0,0,0,0.252,0,0.072,0.37,0.63,0.37,39.5
835567200000,1996,6,1995,9,39,7,0.178,0.072,0.106,6639.75,42.98,42.98,39.52,1,1,1,294.6,283.6,309.1,175.6,164.6,119,119,119,-0.00001597,-0.0002246,0.0002767,0.404,0.385,0.42,175.6,164.6,190.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.113,0.122,0.0107,0.00974,0.0119,0.00043,0.00039,0.00048,0.307,0.288,0.333,0.012,0.011,0.013,24.81,24.72,24.88,0.947,0.944,0.952,0.976,0.972,0.98,0.925,0.917,0.933,40.48,37.91,43.86,39.52,36.83,42.98,0,0,0,0,0,0,0.22,0,0.072,0.4,0.6,0.4,37.3
836172000000,1996,7,1995,10,40,7,0.166,0.0653,0.101,6291.54,39.06,39.06,37.45,1,1,1,274.8,266.8,281.3,166.8,158.8,108,108,108,0.0002181,-0.0002685,0.0004476,0.393,0.384,0.405,166.8,158.8,173.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.11,0.115,0.00993,0.00925,0.0105,0.00039,0.00037,0.00042,0.29,0.276,0.302,0.012,0.011,0.012,24.91,24.87,24.96,0.944,0.942,0.946,0.973,0.97,0.976,0.919,0.914,0.924,38.49,36.61,40.02,37.45,35.51,39.06,0,0,0,0,0,0,0.208,0,0.065,0.39,0.61,0.39,37.9
836776800000,1996,7,1995,10,41,7,0.159,0.0653,0.0937,5820.65,36.32,36.32,34.65,1,1,1,263,256.7,270.3,155,148.7,108,108,108,-0.0001414,-0.0003641,0.0002742,0.411,0.4,0.421,155,148.7,162.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.106,0.111,0.00892,0.00839,0.00954,0.00035,0.00033,0.00038,0.269,0.258,0.282,0.011,0.01,0.011,24.98,24.94,25.02,0.941,0.939,0.943,0.97,0.97,0.97,0.913,0.91,0.915,35.72,34.24,37.42,34.65,33.21,36.32,0,0,0,0,0,0,0.192,0,0.0653,0.41,0.59,0.41,36.6
837381600000,1996,7,1995,10,42,7,0.153,0.0653,0.0878,5445.56,33.21,33.21,32.41,1,1,1,253.2,246.2,256.7,145.2,138.2,108,108,108,-0.00001244,-0.0002435,0.0004369,0.427,0.421,0.439,145.2,138.2,148.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.102,0.106,0.00809,0.0075,0.00839,0.00032,0.0003,0.00033,0.251,0.239,0.258,0.0099,0.0094,0.01,25.04,25.02,25.08,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.91,33.42,31.76,34.24,32.41,30.81,33.21,0,0,0,0,0,0,0.18,0,0.0652,0.43,0.57,0.43,35.6
837986400000,1996,7,1995,10,43,7,0.144,0.0653,0.0783,4842,30.81,30.81,28.82,1,1,1,237.5,229.4,246.2,129.5,121.4,108,108,108,0.00008728,-0.0004666,0.0004369,0.455,0.439,0.471,129.5,121.4,138.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0992,0.0964,0.102,0.00676,0.00607,0.0075,0.00027,0.00024,0.0003,0.223,0.209,0.239,0.0088,0.0082,0.0094,25.15,25.08,25.22,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,29.71,27.8,31.76,28.82,26.96,30.81,0,0,0,0,0,0,0.16,0,0.0657,0.45,0.54,0.46,33.6
838591200000,1996,7,1995,10,44,7,0.137,0.0601,0.0769,4760.01,29.96,29.96,28.33,1,1,1,226.5,222.3,228.5,127.1,120.3,99.43,93,108,0.0001108,-0.0001545,0.000362,0.439,0.41,0.473,127.1,120.3,134,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0974,0.096,0.0991,0.00655,0.00597,0.00714,0.00026,0.00023,0.00028,0.218,0.207,0.23,0.0086,0.0081,0.009,25.22,25.21,25.25,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.21,27.53,30.88,28.33,26.71,29.96,0,0,0,0,0,0,0.157,0,0.0601,0.44,0.56,0.44,34.7
839196000000,1996,8,1995,11,45,7,0.131,0.0562,0.0752,4658.68,28.49,28.49,27.73,1,1,1,217.3,212.1,220.5,124.3,119.1,93,93,93,0.0004005,0.0001496,0.0004565,0.428,0.422,0.439,124.3,119.1,127.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0956,0.0938,0.0968,0.00631,0.00587,0.00659,0.00025,0.00023,0.00026,0.212,0.203,0.218,0.0083,0.0079,0.0086,25.28,25.26,25.32,0.928,0.924,0.93,0.97,0.97,0.97,0.9,0.897,0.902,28.59,27.33,29.37,27.73,26.51,28.49,0,0,0,0,0,0,0.154,0,0.0558,0.43,0.57,0.43,35.6
839800800000,1996,8,1995,11,46,7,0.122,0.0562,0.0661,1777.44,25.23,25.23,10.58,1,1,1,202.4,199.1,206.6,109.4,106.1,93,93,93,-0.00008355,-0.0004494,0.0002559,0.46,0.45,0.467,109.4,106.1,113.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0904,0.0892,0.0919,0.00504,0.00477,0.00541,0.0002,0.00019,0.00021,0.186,0.18,0.193,0.0073,0.007,0.0076,25.4,25.37,25.42,0.394,0,0.92,0.416,0,0.97,0.382,0,0.893,10.91,0,26.01,10.58,0,25.23,0,4,0,0,0.571,0,0.0588,0.571,0.0559,0.46,0.54,0.46,14.6
840405600000,1996,8,1995,11,47,7,0.117,0.0562,0.0609,0,0,0,0,1,1,1,193.7,191.2,196,100.7,98.22,93,93,93,-0.00005743,-0.0002929,0.0001515,0.48,0.475,0.486,100.7,98.22,103,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0873,0.0864,0.0881,0.00431,0.0041,0.0045,0.00017,0.00016,0.00018,0.17,0.166,0.174,0.0066,0.0065,0.0068,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0561,0.48,0.52,0.48,0
841010400000,1996,8,1995,11,48,7,0.113,0.0544,0.0587,572.402,23.85,23.85,3.407,1,1,1,187,179.8,191.2,97.01,89.7,90,72,93,-0.00007767,-0.0004962,0.00003317,0.481,0.4,0.509,97.01,89.7,107.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0857,0.0834,0.0877,0.004,0.00337,0.00492,0.00016,0.00013,0.00019,0.163,0.15,0.181,0.0064,0.0059,0.0071,25.41,25.38,25.42,0.131,0,0.916,0.139,0,0.97,0.127,0,0.889,3.513,0,24.59,3.407,0,23.85,0,6,0,0,0.857,0,0.0189,0.857,0.0543,0.48,0.52,0.48,5.07
841615200000,1996,9,1995,12,49,7,0.106,0.0435,0.0624,3818.92,23.85,23.85,22.73,1,1,1,175.1,169.2,179.8,103.1,97.19,72,72,72,-0.0001332,-0.0004962,0.0003399,0.411,0.4,0.426,103.1,97.19,107.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.086,0.084,0.0877,0.00451,0.00401,0.00492,0.00018,0.00016,0.00019,0.172,0.162,0.181,0.0067,0.0063,0.0071,25.38,25.38,25.38,0.914,0.912,0.916,0.969,0.968,0.97,0.886,0.883,0.889,23.45,22.11,24.59,22.73,21.39,23.85,0,0,0,0,0,0,0.126,0,0.0436,0.41,0.59,0.41,36
842220000000,1996,9,1995,12,50,7,0.0972,0.0435,0.0537,3303.88,20.79,20.79,19.67,1,1,1,160.8,155.9,166.3,88.78,83.87,72,72,72,-0.000009291,-0.00004454,0.00003716,0.448,0.433,0.462,88.78,83.87,94.26,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.081,0.0792,0.0829,0.0033,0.00288,0.00376,0.00013,0.00011,0.00015,0.147,0.138,0.156,0.0057,0.0054,0.0061,25.37,25.37,25.38,0.924,0.917,0.929,0.964,0.962,0.966,0.89,0.886,0.894,20.4,19.39,21.52,19.67,18.65,20.79,0,0,0,0,0,0,0.109,0,0.0435,0.45,0.55,0.45,34
842824800000,1996,9,1995,12,51,7,0.093,0.0435,0.0494,3059.27,19.06,19.06,18.21,1,1,1,153.7,147.8,157.8,81.72,75.84,72,72,72,-0.00001204,-0.00003385,0.000002584,0.469,0.456,0.487,81.72,75.84,85.84,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0785,0.0764,0.0799,0.0027,0.0022,0.00305,0.00011,0.000086,0.00012,0.134,0.123,0.141,0.0053,0.0048,0.0055,25.37,25.37,25.38,0.932,0.927,0.939,0.961,0.96,0.963,0.896,0.892,0.901,18.95,17.72,19.8,18.21,17.01,19.06,0,0,0,0,0,0,0.101,0,0.0436,0.47,0.53,0.47,32.9
843429600000,1996,9,1995,12,52,7,0.0854,0.0435,0.0419,2529.56,16.32,16.32,15.06,1,1,1,141.3,137.6,145.4,69.26,65.64,72,72,72,0.00001988,-0.0000463,0.0000412,0.51,0.495,0.523,69.26,65.64,73.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0741,0.0728,0.0755,0.00164,0.00133,0.00198,0.000064,0.000052,0.000078,0.112,0.105,0.119,0.0044,0.0041,0.0047,25.39,25.38,25.39,0.909,0.889,0.931,0.96,0.96,0.96,0.873,0.853,0.894,15.68,14.53,17,15.06,13.95,16.32,0,0,0,0,0,0,0.0836,0,0.0435,0.51,0.49,0.51,29.6
844034400000,1996,9,1995,12,53,7,0.0794,0.0332,0.0462,2845.46,18.31,18.31,16.94,1,1,1,131.3,126,135.3,76.44,63.25,54.86,52,72,-0.000008776,-0.00004237,0.00004023,0.417,0.387,0.532,76.44,63.25,82.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0736,0.072,0.0752,0.00225,0.00113,0.00275,0.000088,0.000044,0.00011,0.122,0.101,0.132,0.0048,0.004,0.0052,25.38,25.37,25.4,0.926,0.876,0.939,0.96,0.96,0.961,0.889,0.841,0.902,17.64,13.8,19.05,16.94,13.24,18.31,0,0,0,0,0,0,0.0941,0,0.0332,0.42,0.58,0.42,35.8
844639200000,1996,10,1996,1,1,7,0.0749,0.0314,0.0435,2664.31,16.06,16.06,15.86,1,1,1,123.8,120,124.5,71.84,67.99,52,52,52,-0.0000378,-0.0000398,-0.00002578,0.42,0.418,0.433,71.84,67.99,72.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0708,0.0717,0.00186,0.00153,0.00191,0.000073,0.00006,0.000075,0.113,0.107,0.114,0.0044,0.0042,0.0045,25.39,25.39,25.39,0.923,0.902,0.927,0.96,0.96,0.96,0.886,0.866,0.89,16.52,15.28,16.73,15.86,14.67,16.06,0,0,0,0,0,0,0.0881,0,0.0314,0.42,0.58,0.42,35.6
845244000000,1996,10,1996,1,2,7,0.0691,0.0314,0.0376,683.505,14.67,14.67,4.068,1,1,1,114.2,110.9,120,62.25,58.94,52,52,52,-0.00001712,-0.00003862,0.00002638,0.456,0.433,0.469,62.25,58.94,67.99,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00104,0.00076,0.00153,0.000041,0.00003,0.00006,0.0984,0.0937,0.107,0.0039,0.0037,0.0042,25.4,25.39,25.41,0.256,0,0.902,0.274,0,0.96,0.245,0,0.866,4.238,0,15.28,4.068,0,14.67,0,5,0,0,0.714,0,0.0226,0.714,0.0315,0.45,0.54,0.46,9.89
845848800000,1996,10,1996,1,3,7,0.0651,0.0314,0.0337,0,0,0,0,1,1,1,107.7,104.7,110.9,55.72,52.72,52,52,52,-0.000001145,-0.00004461,0.0000212,0.483,0.469,0.497,55.72,52.72,58.94,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000486,0.000231,0.00076,0.000019,0.0000091,0.00003,0.089,0.0847,0.0937,0.0035,0.0033,0.0037,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.48,0.52,0.48,0
846453600000,1996,10,1996,1,4,7,0.0642,0.0309,0.0333,0,0,0,0,1,1,1,106.2,102.7,110.9,55.05,52.69,51.14,50,52,0.00001052,-0.00001773,0.0000212,0.482,0.451,0.487,55.05,52.69,60.94,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00043,0.000229,0.00093,0.000017,0.000009,0.000036,0.0881,0.0847,0.0965,0.0035,0.0033,0.0038,25.41,25.4,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0309,0.48,0.52,0.48,0
847058400000,1996,11,1996,2,5,7,0.0768,0.0302,0.0465,1645.01,23.57,23.57,9.792,1,1,1,126.9,106.8,156.8,76.92,56.77,50,50,50,0.00008994,-0.0003974,0.0004801,0.407,0.319,0.468,76.92,56.77,106.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0758,0.0708,0.0835,0.00229,0.000575,0.00483,0.00009,0.000023,0.00019,0.124,0.0905,0.175,0.0049,0.0036,0.0069,25.38,25.34,25.41,0.392,0,0.916,0.416,0,0.97,0.38,0,0.888,10.1,0,24.3,9.792,0,23.57,0,4,0,0,0.571,0,0.0544,0.571,0.0303,0.39,0.61,0.39,21.4
847663200000,1996,11,1996,2,6,7,0.0984,0.0302,0.0682,4201.78,30.54,30.54,25.01,1,1,1,162.7,147.8,185.8,112.7,97.84,50,50,50,-0.0002827,-0.0004445,0.000002103,0.309,0.269,0.338,112.7,97.84,135.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0856,0.0803,0.0937,0.00533,0.00407,0.00729,0.00021,0.00016,0.00029,0.186,0.159,0.227,0.0073,0.0062,0.0089,25.34,25.34,25.34,0.92,0.911,0.933,0.97,0.968,0.97,0.892,0.883,0.905,25.8,22.2,31.48,25.01,21.48,30.54,0,0,0,0,0,0,0.139,0,0.0302,0.31,0.69,0.31,42.7
848268000000,1996,11,1996,2,7,7,0.108,0.0302,0.0779,4850.73,29.12,29.12,28.87,1,1,1,178.8,175,179.8,128.8,125,50,50,50,-0.0002235,-0.0004962,0.0003399,0.28,0.278,0.286,128.8,125,129.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0899,0.0916,0.0067,0.00638,0.00679,0.00026,0.00025,0.00027,0.214,0.208,0.216,0.0084,0.0081,0.0085,25.34,25.34,25.34,0.93,0.928,0.93,0.97,0.97,0.97,0.902,0.901,0.902,29.77,28.86,30.02,28.87,27.99,29.12,0,0,0,0,0,0,0.16,0,0.0301,0.28,0.72,0.28,44.9
848872800000,1996,11,1996,2,8,7,0.112,0.031,0.081,5054.73,31.83,31.83,30.09,1,1,1,185.2,177.2,191.2,133.9,127.2,51.29,50,59,-0.0001033,-0.0004026,0.0003972,0.277,0.261,0.309,133.9,127.2,141.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0932,0.0906,0.0956,0.00713,0.00656,0.00775,0.00028,0.00026,0.0003,0.224,0.211,0.237,0.0087,0.0083,0.0092,25.35,25.34,25.36,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,31.02,29.37,32.82,30.09,28.49,31.83,0,0,0,0,0,0,0.167,0,0.031,0.28,0.72,0.28,45.1
849477600000,1996,12,1996,3,9,7,0.117,0.0357,0.0813,5076.44,30.56,30.56,30.22,1,1,1,193.4,191.2,194.8,134.4,132.2,59,59,59,-0.0001467,-0.000398,0.0003972,0.305,0.303,0.309,134.4,132.2,135.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0946,0.0938,0.0951,0.00717,0.00699,0.00729,0.00028,0.00027,0.00028,0.226,0.222,0.228,0.0088,0.0087,0.0089,25.36,25.36,25.36,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,31.15,30.63,31.5,30.22,29.71,30.56,0,0,0,0,0,0,0.168,0,0.0357,0.31,0.69,0.31,43.4
850082400000,1996,12,1996,3,10,7,0.126,0.0357,0.0902,5655.32,37.27,37.27,33.66,1,1,1,208.1,194.8,223.5,149.1,135.8,59,59,59,-0.0001681,-0.0004812,0.0004138,0.284,0.264,0.303,149.1,135.8,164.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0998,0.0951,0.105,0.00842,0.00729,0.00974,0.00033,0.00028,0.00038,0.252,0.228,0.28,0.0099,0.0089,0.011,25.29,25.18,25.36,0.938,0.933,0.943,0.97,0.97,0.972,0.91,0.905,0.917,34.69,31.5,38.32,33.66,30.56,37.27,0,0,0,0,0,0,0.187,0,0.0358,0.28,0.72,0.28,44.9
850687200000,1996,12,1996,3,11,7,0.145,0.0357,0.109,6902.11,43.59,43.59,41.08,1,1,1,239.2,226.4,249.8,180.2,167.4,59,59,59,0.000144,-0.000119,0.0004369,0.247,0.236,0.261,180.2,167.4,190.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.106,0.115,0.0111,0.00998,0.012,0.00044,0.00039,0.00047,0.308,0.285,0.327,0.012,0.011,0.013,25.06,24.97,25.16,0.948,0.944,0.952,0.978,0.974,0.98,0.928,0.919,0.933,42,38.99,44.48,41.08,37.97,43.59,0,0,0,0,0,0,0.228,0,0.036,0.25,0.75,0.25,47.6
851292000000,1996,12,1996,3,12,7,0.161,0.0357,0.125,7794.02,48.2,48.2,46.39,1,1,1,265.4,243.3,283.6,206.4,184.3,59,59,59,-0.000004135,-0.0004892,0.0004394,0.223,0.208,0.243,206.4,184.3,224.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.112,0.126,0.0133,0.0114,0.0148,0.00053,0.00045,0.00059,0.355,0.315,0.387,0.014,0.012,0.015,24.89,24.78,25.03,0.955,0.95,0.959,0.98,0.98,0.98,0.936,0.931,0.94,48.13,42.95,52.35,46.39,42.09,48.2,0,0,0,0,0,0,0.258,0,0.036,0.22,0.78,0.22,48.4
851896800000,1996,12,1996,3,13,7,0.19,0.0417,0.148,8998.38,59.32,59.32,53.56,2,2,2,314.2,287.2,344.6,245.2,228.2,69,59,73,-0.000006135,-0.000252,0.0004247,0.22,0.2,0.241,245.2,228.2,271.6,990,990,990,965,964.8,965.1,25,24.9,25.2,0.135,0.128,0.145,0.0188,0.0151,0.0272,0.00075,0.0006,0.0011,0.262,0.239,0.298,0.01,0.0095,0.012,24.76,24.58,24.91,0.927,0.922,0.934,0.97,0.97,0.97,0.899,0.895,0.906,27.61,25.71,30.58,26.78,24.94,29.66,0,0,0,0,0,0,0.298,0,0.042,0.22,0.78,0.22,47.4
852501600000,1997,1,1996,4,14,7,0.222,0.0442,0.177,10750.5,67.12,67.12,63.99,2,2,2,366.3,350.2,380.8,293.3,277.2,73,73,73,-0.00002028,-0.0004907,0.0003503,0.2,0.192,0.208,293.3,277.2,307.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.152,0.147,0.158,0.0374,0.0298,0.0443,0.0015,0.0012,0.0018,0.33,0.306,0.352,0.013,0.012,0.014,24.44,24.34,24.54,0.939,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,32.98,31.2,34.6,32,30.26,33.56,0,0,0,0,0,0,0.356,0,0.045,0.2,0.8,0.2,48.4
853106400000,1997,1,1996,4,15,7,0.249,0.0442,0.205,12406.4,83.69,83.69,73.85,2,2,2,411.7,380.8,455.7,338.7,307.8,73,73,73,-0.000007335,-0.0004014,0.0003522,0.178,0.16,0.192,338.7,307.8,382.7,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.168,0.158,0.184,0.0589,0.0443,0.0796,0.0024,0.0018,0.0033,0.398,0.352,0.464,0.016,0.014,0.019,24.15,23.89,24.34,0.946,0.941,0.953,0.973,0.97,0.98,0.921,0.913,0.934,37.95,34.6,42.7,36.92,33.56,41.85,0,0,0,0,0,0,0.41,0,0.044,0.18,0.82,0.18,49.8
853711200000,1997,1,1996,4,16,7,0.273,0.0442,0.229,13914.5,86.72,86.72,82.82,2,2,2,451.8,440,470.2,378.8,367,73,73,73,0.0002198,-0.0000185,0.0004728,0.162,0.155,0.166,378.8,367,397.2,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.183,0.178,0.189,0.0778,0.0722,0.0865,0.0032,0.003,0.0036,0.459,0.441,0.486,0.019,0.018,0.02,23.91,23.8,23.98,0.952,0.951,0.955,0.979,0.978,0.98,0.933,0.93,0.936,42.29,41.03,44.25,41.41,40.13,43.36,0,0,0,0,0,0,0.46,0,0.044,0.16,0.84,0.16,51
854316000000,1997,1,1996,4,17,7,0.308,0.0462,0.262,15672.4,96.4,96.4,93.29,2,2,2,510.1,477.4,556.2,433.6,404.4,76.43,73,85,-0.0002044,-0.0004778,0.00005976,0.15,0.141,0.161,433.6,404.4,471.2,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.202,0.192,0.218,0.104,0.0899,0.121,0.0043,0.0037,0.0051,0.541,0.497,0.6,0.022,0.02,0.025,23.56,23.3,23.75,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.93,45,51.49,46.64,44.1,48.2,0,0,0,0,0,0,0.518,0,0.046,0.15,0.85,0.15,50.9
854920800000,1997,2,1996,5,18,7,0.379,0.0514,0.327,18777.1,128.5,128.5,111.8,3,2,2.7142857142857144,626.1,556.2,705.9,541.1,471.2,85,85,85,-0.000123,-0.0004778,0.0004728,0.137,0.12,0.153,541.1,471.2,620.9,990,990,990,966.4,966.1,966.7,23.6,23.3,23.9,0.257,0.218,0.303,0.164,0.121,0.216,0.007,0.0051,0.0093,0.638,0.544,0.74,0.027,0.023,0.032,22.96,22.54,23.3,0.953,0.947,0.957,0.977,0.97,0.98,0.931,0.918,0.937,43.61,36.21,52.46,41.85,35.12,48.2,0,0,0,0,0,0,0.621,0,0.052,0.14,0.86,0.14,49.5
855525600000,1997,2,1996,5,19,7,0.448,0.0618,0.386,22021.6,132,132,131.1,3,3,3,740.1,720.3,748.2,637.9,624.8,102.1,85,105,-0.000009622,-0.0003201,0.0004314,0.138,0.118,0.144,637.9,624.8,643.2,990,990,990,966.9,966.8,966.9,23.1,23.1,23.2,0.315,0.308,0.319,0.227,0.218,0.231,0.0098,0.0094,0.01,0.772,0.75,0.781,0.033,0.032,0.034,22.37,22.33,22.45,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.59,43.77,44.88,43.69,42.89,43.98,0,0,0,0,0,0,0.728,0,0.062,0.14,0.86,0.14,49.2
856130400000,1997,2,1996,5,20,7,0.445,0.0635,0.382,21815.4,132,132,129.9,3,3,3,736.4,720.3,748.2,631.4,615.3,105,105,105,-0.00003766,-0.0004823,0.0003773,0.143,0.14,0.146,631.4,615.3,643.2,990,990,990,966.8,966.8,966.9,23.2,23.1,23.2,0.312,0.303,0.319,0.223,0.212,0.231,0.0096,0.0091,0.01,0.761,0.734,0.781,0.033,0.032,0.034,22.39,22.33,22.48,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.17,43.19,44.88,43.28,42.33,43.98,0,0,0,0,0,0,0.721,0,0.063,0.14,0.86,0.14,49
856735200000,1997,2,1996,5,21,7,0.441,0.0638,0.377,21582,129,129,128.5,3,3,3,729.3,728.5,733.8,623.7,621.5,105.6,105,107,0.00001611,-0.0002986,0.00006857,0.145,0.144,0.147,623.7,621.5,626.8,990,990,990,966.8,966.8,966.8,23.2,23.2,23.2,0.308,0.308,0.311,0.218,0.216,0.22,0.0094,0.0093,0.0095,0.749,0.746,0.755,0.032,0.032,0.033,22.43,22.41,22.44,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.7,43.55,43.87,42.82,42.68,43,0,0,0,0,0,0,0.714,0,0.064,0.14,0.85,0.15,48.9
857340000000,1997,3,1996,6,22,7,0.456,0.0647,0.392,22283.3,137,137,132.6,3,3,3,754.5,733.8,779.4,647.5,626.8,107,107,107,-0.000077,-0.0004823,0.0004146,0.142,0.137,0.146,647.5,626.8,672.4,990,990,990,966.9,966.8,967,23.1,23,23.2,0.323,0.311,0.337,0.234,0.22,0.25,0.01,0.0095,0.011,0.79,0.755,0.832,0.034,0.033,0.036,22.29,22.15,22.41,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.12,43.87,46.6,44.21,43,45.66,0,0,0,0,0,0,0.737,0,0.064,0.14,0.86,0.14,48.9
857944800000,1997,3,1996,6,23,7,0.507,0.0647,0.443,24194.6,153.2,153.2,144,4,3,3.142857142857143,839,794.3,885.1,732,687.3,107,107,107,0.000006464,-0.0004756,0.0004143,0.128,0.121,0.135,732,687.3,778.1,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.377,0.345,0.413,0.288,0.26,0.316,0.013,0.011,0.014,0.923,0.857,1,0.041,0.037,0.044,21.82,21.59,22.07,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.938,48.02,39.29,51.96,46.18,38.29,48.2,0,0,0,0,0,0,0.8,0,0.064,0.13,0.87,0.13,47.7
858549600000,1997,3,1996,6,24,7,0.571,0.0647,0.507,27425.6,171.6,171.6,163.2,4,4,4,944.9,894.9,997.7,837.9,787.9,107,107,107,-0.00007865,-0.0004787,0.0002619,0.113,0.107,0.12,837.9,787.9,890.7,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.468,0.422,0.516,0.345,0.32,0.37,0.015,0.014,0.017,1.04,0.951,1.13,0.047,0.042,0.051,21.28,20.98,21.57,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,41.7,39.7,43.77,40.81,38.73,42.9,0,0,0,0,0,0,0.907,0,0.064,0.11,0.89,0.11,48
859154400000,1997,3,1996,6,25,7,0.631,0.0647,0.566,29980.6,182.9,182.9,178.5,4,4,4,1043,1023,1073,936.2,915.7,107,107,107,-0.00004073,-0.0004109,0.0001772,0.103,0.0997,0.105,936.2,915.7,966.3,990,990,990,968,968,968.1,22,21.9,22,0.558,0.539,0.585,0.392,0.382,0.407,0.018,0.017,0.019,1.21,1.17,1.26,0.055,0.053,0.058,20.76,20.61,20.86,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.936,0.937,45.52,44.75,46.66,44.61,43.85,45.73,0,0,0,0,0,0,0.991,0,0.065,0.1,0.9,0.1,47.5
859759200000,1997,3,1996,6,26,7,0.675,0.074,0.601,31256.2,190.2,190.2,186,4,4,4,1116,1083,1151,993.1,966.4,122.4,107,125,-0.0005257,-0.0033,0.00238,0.11,0.0988,0.115,993.1,966.4,1026,990,990,990,968.3,968.2,968.4,21.7,21.6,21.8,0.627,0.593,0.676,0.431,0.407,0.482,0.02,0.019,0.022,1.33,1.27,1.44,0.061,0.058,0.067,20.4,20.18,20.56,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.46,46.52,48.52,46.51,45.59,47.55,0,0,0,0,0,0,1.03,0,0.074,0.11,0.89,0.11,46.3
860364000000,1997,4,1996,7,27,7,0.726,0.0756,0.648,32384.3,192.8,192.8,192.8,4,4,4,1200,1172,1246,1075,1047,125,125,125,3.009,-0.004545,21.06,0.104,0.1,0.107,1072,1047,1100,990,990,990,968.5,968.4,968.7,21.5,21.3,21.6,0.743,0.706,0.792,0.585,0.528,0.648,0.027,0.025,0.03,1.62,1.52,1.74,0.076,0.071,0.082,19.85,19.59,20.04,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,49.79,49.12,50.39,48.19,48.14,48.2,0,0,0,0,0,0,1.07,0,0.078,0.1,0.89,0.11,44.6
860968800000,1997,4,1996,7,28,7,0.775,0.0756,0.665,32390.4,192.8,192.8,192.8,4,4,4,1281,1246,1311,1156,1121,125,125,125,56.17,21.06,86.08,0.0975,0.0953,0.1,1100,1100,1100,990,990,990,968.8,968.7,968.9,21.2,21.1,21.3,0.807,0.792,0.82,0.648,0.648,0.648,0.031,0.03,0.031,1.76,1.74,1.77,0.083,0.082,0.084,19.46,19.35,19.59,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,50.05,49.77,50.39,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.11,0.098,0.86,0.14,41.8
861573600000,1997,4,1996,7,29,7,0.81,0.0756,0.665,32390.4,192.8,192.8,192.8,4,4,4,1339,1328,1356,1214,1203,125,125,125,114.1,102.7,130.6,0.0933,0.0922,0.0941,1100,1100,1100,990,990,990,969,968.9,969,21,21,21.1,0.831,0.827,0.838,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.77,1.79,0.085,0.084,0.085,19.25,19.2,19.3,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.5,49.34,49.61,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.145,0.093,0.82,0.18,40
862178400000,1997,4,1996,7,30,7,0.838,0.0988,0.665,32305.1,192.8,192.8,192.3,4,4,4,1386,1366,1400,1223,1192,163.3,125,192,122.5,91.58,158.6,0.118,0.0903,0.139,1100,1100,1100,990,990,990,969.1,969.1,969.2,20.9,20.8,20.9,0.842,0.835,0.85,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.78,1.8,0.086,0.085,0.086,19.09,19.05,19.16,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.06,48.94,49.23,48.07,47.96,48.2,0,0,0,0,0,0,1.07,0,0.173,0.12,0.79,0.21,38.6
862783200000,1997,5,1996,8,31,7,0.846,0.116,0.665,32231.4,191.9,191.9,191.9,4,4,4,1400,1400,1400,1208,1208,192,192,192,107.6,107.6,107.6,0.137,0.137,0.137,1100,1100,1100,990,990,990,969.2,969.2,969.2,20.8,20.8,20.8,0.842,0.842,0.842,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.79,1.79,0.086,0.086,0.086,19.05,19.05,19.05,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,48.94,48.94,48.94,47.96,47.96,47.96,0,0,0,0,0,0,1.07,0,0.181,0.14,0.79,0.21,38.1
863388000000,1997,5,1996,8,32,7,0.83,0.116,0.665,32336.3,192.8,192.8,192.5,4,4,4,1373,1328,1400,1181,1136,192,192,192,80.59,35.71,107.6,0.14,0.137,0.145,1100,1100,1100,990,990,990,969.1,968.9,969.2,20.9,20.8,21.1,0.83,0.812,0.842,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.76,1.79,0.085,0.084,0.086,19.15,19.05,19.31,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.21,48.94,49.65,48.12,47.96,48.2,0,0,0,0,0,0,1.07,0,0.165,0.14,0.8,0.2,39
863992800000,1997,5,1996,8,33,7,0.762,0.116,0.646,32127.7,192.8,192.8,191.2,4,4,4,1261,1208,1297,1069,1016,192,192,192,1.202,-0.002771,5.493,0.152,0.148,0.159,1067,1016,1100,990,990,990,968.7,968.6,968.8,21.3,21.2,21.4,0.749,0.674,0.799,0.574,0.459,0.648,0.027,0.021,0.031,1.62,1.42,1.75,0.076,0.066,0.083,19.66,19.42,20.03,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.09,47.66,49.96,47.81,46.71,48.2,0,0,0,0,0,0,1.06,0,0.116,0.15,0.85,0.15,42.2
864597600000,1997,5,1996,8,34,7,0.698,0.113,0.585,30317.1,185.3,185.3,180.5,4,4,4,1155,1117,1195,967,935.7,187.6,161,192,-0.0002092,-0.001621,0.0004546,0.163,0.144,0.17,967,935.7,1003,990,990,990,968.4,968.3,968.5,21.6,21.5,21.7,0.607,0.573,0.655,0.408,0.392,0.43,0.019,0.018,0.02,1.28,1.22,1.37,0.059,0.056,0.064,20.33,20.12,20.48,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.04,44.87,47.28,45.11,43.97,46.33,0,0,0,0,0,0,1,0,0.113,0.16,0.84,0.16,43.4
865202400000,1997,6,1996,9,35,7,0.622,0.0974,0.524,27701,175.3,175.3,164.9,4,3,3.857142857142857,1028,947,1086,866.9,786,161,161,161,-0.0001013,-0.0004874,0.0001772,0.157,0.148,0.17,866.9,786,925.4,990,990,990,968,967.7,968.2,22,21.8,22.3,0.507,0.433,0.561,0.359,0.319,0.387,0.016,0.014,0.018,1.11,1,1.2,0.051,0.045,0.055,20.91,20.63,21.27,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.931,0.937,44.28,40.18,52.26,42.94,39.23,48.2,0,0,0,0,0,0,0.916,0,0.098,0.16,0.84,0.16,44.5
865807200000,1997,6,1996,9,36,7,0.491,0.0974,0.394,21967,144.6,144.6,130.8,3,3,3,811.9,705.9,914.1,650.9,544.9,161,161,161,0.0001103,-0.0004875,0.0004728,0.2,0.176,0.228,650.9,544.9,753.1,990,990,990,967.1,966.7,967.6,22.9,22.4,23.3,0.335,0.273,0.403,0.236,0.165,0.303,0.01,0.0071,0.014,0.806,0.625,0.987,0.035,0.027,0.044,22.05,21.46,22.65,0.955,0.95,0.957,0.979,0.972,0.98,0.935,0.924,0.938,44.72,38.34,50.53,43.59,37.28,48.2,0,0,0,0,0,0,0.726,0,0.097,0.2,0.8,0.2,44.7
866412000000,1997,6,1996,9,37,7,0.365,0.0974,0.267,15557.9,107.2,107.2,92.61,3,2,2.142857142857143,603,551,682.3,442,390,161,161,161,0.00005589,-0.0002241,0.0004991,0.268,0.236,0.292,442,390,521.3,990,990,990,966.3,966.1,966.6,23.7,23.4,23.9,0.218,0.196,0.259,0.108,0.0831,0.149,0.0046,0.0035,0.0064,0.551,0.485,0.643,0.023,0.02,0.027,23.15,22.79,23.44,0.955,0.948,0.958,0.979,0.97,0.98,0.934,0.92,0.938,45.21,36.83,52.39,43.75,35.72,48.2,0,0,0,0,0,0,0.514,0,0.098,0.27,0.73,0.27,42.6
867016800000,1997,6,1996,9,38,7,0.292,0.0974,0.194,11585.1,78.64,78.64,68.96,2,2,2,482.6,445.5,527.3,321.6,284.5,161,161,161,-0.0000529,-0.0004311,0.0004728,0.335,0.305,0.361,321.6,284.5,366.3,990,990,990,965.8,965.6,966,24.2,24,24.4,0.172,0.159,0.187,0.0508,0.0333,0.0719,0.0021,0.0014,0.003,0.382,0.326,0.449,0.016,0.013,0.019,23.85,23.58,24.07,0.944,0.937,0.951,0.971,0.97,0.977,0.917,0.909,0.928,35.49,31.48,40.26,34.48,30.54,39.32,0,0,0,0,0,0,0.383,0,0.098,0.33,0.66,0.34,39.7
867621600000,1997,6,1996,9,39,7,0.251,0.0839,0.167,10026.7,63.82,63.82,59.68,2,2,2,415.6,391.8,440,276.9,256.8,138.7,135,161,-0.00005181,-0.0002243,0.0004998,0.334,0.313,0.366,276.9,256.8,296,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.154,0.147,0.161,0.0297,0.0202,0.0387,0.0012,0.00082,0.0016,0.313,0.283,0.342,0.013,0.011,0.014,24.22,24.1,24.36,0.936,0.931,0.94,0.97,0.97,0.97,0.908,0.903,0.912,30.76,28.56,32.9,29.84,27.71,31.91,0,0,0,0,0,0,0.332,0,0.084,0.33,0.67,0.33,39.9
868226400000,1997,7,1996,10,40,7,0.223,0.0746,0.148,8907.8,55.69,55.69,53.02,2,2,2,368.7,350.2,386.5,245.3,235.4,123.4,108,135,-0.00001667,-0.0004907,0.0003503,0.334,0.296,0.365,245.3,235.4,256.7,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.142,0.139,0.145,0.0171,0.0158,0.0202,0.00069,0.00064,0.00081,0.267,0.257,0.28,0.011,0.01,0.011,24.49,24.39,24.59,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,27.33,26.14,28.7,26.51,25.36,27.84,0,0,0,0,0,0,0.295,0,0.075,0.33,0.66,0.34,39.9
868831200000,1997,7,1996,10,41,7,0.205,0.0653,0.14,8393.49,51.27,51.27,49.96,2,1,1.7142857142857142,338.9,331.6,344.6,230.9,223.6,108,108,108,0.00006246,-0.0004585,0.0004247,0.319,0.313,0.326,230.9,223.6,236.6,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.135,0.132,0.137,0.0154,0.0148,0.0159,0.00062,0.00059,0.00064,0.292,0.251,0.392,0.012,0.01,0.016,24.61,24.55,24.65,0.934,0.924,0.959,0.973,0.97,0.98,0.909,0.896,0.94,33.4,25.97,51.62,31.87,25.19,48.2,0,0,0,0,0,0,0.278,0,0.065,0.32,0.68,0.32,40.9
869436000000,1997,7,1996,10,42,7,0.189,0.0653,0.124,7764.46,48.2,48.2,46.22,1,1,1,312.3,299.2,323.6,204.3,191.2,108,108,108,0.00003736,-0.0004305,0.0004195,0.346,0.334,0.361,204.3,191.2,215.6,990,990,990,965,964.9,965,25,25,25.1,0.126,0.121,0.13,0.0131,0.012,0.0141,0.00052,0.00048,0.00056,0.357,0.334,0.377,0.014,0.013,0.015,24.68,24.6,24.77,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,47.25,44.21,49.82,46.22,43.33,48.2,0,0,0,0,0,0,0.257,0,0.065,0.35,0.66,0.34,41.1
870040800000,1997,7,1996,10,43,7,0.172,0.0614,0.111,6986.92,43.27,43.27,41.59,1,1,1,285.1,273.8,294.7,183.5,176.7,101.6,93,108,0.0001381,-0.0002246,0.0004394,0.356,0.328,0.379,183.5,176.7,190.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.118,0.116,0.119,0.0113,0.0108,0.0119,0.00045,0.00043,0.00047,0.319,0.308,0.331,0.013,0.012,0.013,24.84,24.8,24.89,0.95,0.948,0.952,0.98,0.978,0.98,0.93,0.926,0.933,42.46,40.8,44.15,41.59,39.89,43.27,0,0,0,0,0,0,0.231,0,0.061,0.36,0.65,0.35,40.6
870645600000,1997,8,1996,11,44,7,0.161,0.0562,0.105,6587.24,40.5,40.5,39.21,1,1,1,266.5,258.8,271.7,173.5,165.8,93,93,93,-0.00009634,-0.0004966,0.0002109,0.349,0.342,0.359,173.5,165.8,178.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.11,0.115,0.0105,0.00984,0.0109,0.00042,0.00039,0.00043,0.3,0.286,0.309,0.012,0.011,0.012,24.93,24.9,24.98,0.946,0.944,0.948,0.976,0.972,0.979,0.924,0.918,0.928,40.16,38.34,41.37,39.21,37.29,40.5,0,0,0,0,0,0,0.218,0,0.056,0.35,0.65,0.35,40.9
871250400000,1997,8,1996,11,45,7,0.145,0.0562,0.089,5537.59,35.14,35.14,32.96,1,1,1,240.2,231.4,249.8,147.2,138.4,93,93,93,0.0000453,-0.0004666,0.0004369,0.387,0.372,0.402,147.2,138.4,156.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.101,0.107,0.00826,0.00752,0.00908,0.00033,0.0003,0.00036,0.253,0.238,0.27,0.01,0.0093,0.011,25.11,25.03,25.17,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,33.98,31.92,36.23,32.96,30.97,35.14,0,0,0,0,0,0,0.183,0,0.056,0.39,0.61,0.39,38.2
871855200000,1997,8,1996,11,46,7,0.139,0.0562,0.0825,5123.22,31.02,31.02,30.5,1,1,1,229.4,226.4,231.6,136.4,133.4,93,93,93,0.00008626,-0.0004666,0.000362,0.406,0.401,0.411,136.4,133.4,138.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0999,0.0988,0.101,0.00734,0.00709,0.00753,0.00029,0.00028,0.0003,0.234,0.228,0.238,0.0092,0.009,0.0094,25.19,25.17,25.21,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.44,30.74,31.97,30.5,29.81,31.02,0,0,0,0,0,0,0.169,0,0.0565,0.4,0.59,0.41,36.9
872460000000,1997,8,1996,11,47,7,0.131,0.0562,0.0745,4612.68,29.43,29.43,27.46,1,1,1,216.1,206.6,224.7,123.1,113.6,93,93,93,0.0001446,-0.0003532,0.0004565,0.431,0.414,0.45,123.1,113.6,131.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0952,0.0919,0.0982,0.00622,0.00541,0.00694,0.00024,0.00021,0.00027,0.21,0.193,0.225,0.0082,0.0076,0.0089,25.29,25.23,25.37,0.927,0.92,0.931,0.97,0.97,0.97,0.899,0.893,0.903,28.31,26.01,30.34,27.46,25.23,29.43,0,0,0,0,0,0,0.153,0,0.0565,0.43,0.57,0.43,35.2
873064800000,1997,9,1996,12,48,7,0.124,0.0435,0.0809,5051.15,30.85,30.85,30.07,1,1,1,205.8,201.2,209.3,133.8,129.2,72,72,72,-0.0001852,-0.0004812,0.0002883,0.35,0.344,0.358,133.8,129.2,137.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0969,0.0952,0.0981,0.00713,0.00673,0.00742,0.00028,0.00026,0.00029,0.227,0.219,0.233,0.0089,0.0086,0.0091,25.34,25.31,25.37,0.932,0.93,0.933,0.97,0.97,0.97,0.904,0.902,0.905,31,29.9,31.81,30.07,29,30.85,0,0,0,0,0,0,0.167,0,0.0431,0.35,0.65,0.35,40.7
873669600000,1997,9,1996,12,49,7,0.118,0.0435,0.0748,4655.37,28.79,28.79,27.71,1,1,1,195.8,192.9,200.2,123.8,120.9,72,72,72,-0.0002321,-0.0004494,0.0002505,0.368,0.36,0.373,123.8,120.9,128.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0933,0.0923,0.0949,0.00627,0.00603,0.00665,0.00024,0.00024,0.00026,0.209,0.204,0.217,0.0082,0.008,0.0085,25.38,25.38,25.38,0.927,0.925,0.93,0.97,0.97,0.97,0.899,0.898,0.902,28.57,27.85,29.68,27.71,27.02,28.79,0,0,0,0,0,0,0.154,0,0.0432,0.37,0.63,0.37,39.5
874274400000,1997,9,1996,12,50,7,0.115,0.0435,0.0713,4417.24,27.11,27.11,26.29,1,1,1,189.9,187.9,193.3,117.9,115.9,72,72,72,-0.000123,-0.0004026,0.0003972,0.379,0.373,0.383,117.9,115.9,121.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0913,0.0906,0.0925,0.00577,0.0056,0.00606,0.00023,0.00022,0.00024,0.199,0.195,0.205,0.0078,0.0076,0.008,25.38,25.38,25.38,0.923,0.922,0.926,0.97,0.97,0.97,0.896,0.894,0.898,27.11,26.61,27.95,26.29,25.81,27.11,0,0,0,0,0,0,0.146,0,0.0437,0.38,0.62,0.38,38.4
874879200000,1997,9,1996,12,51,7,0.114,0.0435,0.0709,4390.42,26.58,26.58,26.13,1,1,1,189.3,184.6,191.1,117.3,112.6,72,72,72,0.0000811,-0.0002273,0.0002745,0.381,0.377,0.39,117.3,112.6,119.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.0894,0.0917,0.00572,0.00533,0.00587,0.00022,0.00021,0.00023,0.198,0.189,0.201,0.0077,0.0074,0.0079,25.38,25.38,25.38,0.923,0.92,0.924,0.97,0.97,0.97,0.895,0.892,0.896,26.94,25.78,27.4,26.13,25.01,26.58,0,0,0,0,0,0,0.145,0,0.0431,0.38,0.62,0.38,38.5
875484000000,1997,9,1996,12,52,7,0.11,0.0349,0.0751,4667.37,30.58,30.58,27.78,1,1,1,181.9,176.2,187.9,124.2,107.8,57.71,52,72,-0.0001183,-0.0003273,0.0003688,0.318,0.277,0.4,124.2,107.8,135.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.0877,0.0941,0.00631,0.00492,0.0073,0.00025,0.00019,0.00029,0.207,0.181,0.227,0.0081,0.0071,0.0089,25.36,25.35,25.38,0.927,0.916,0.933,0.97,0.97,0.97,0.899,0.889,0.905,28.64,24.59,31.52,27.78,23.85,30.58,0,0,0,0,0,0,0.154,0,0.0349,0.32,0.68,0.32,42.4
876088800000,1997,10,1997,1,1,7,0.104,0.0314,0.0728,4508.08,27.21,27.21,26.83,1,1,1,172.3,166.9,173.8,120.3,114.9,52,52,52,0.000343,0.0001065,0.0004937,0.302,0.299,0.312,120.3,114.9,121.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0886,0.0867,0.0891,0.00597,0.00551,0.00611,0.00023,0.00022,0.00024,0.199,0.19,0.202,0.0078,0.0074,0.0079,25.35,25.34,25.35,0.925,0.921,0.926,0.97,0.97,0.97,0.897,0.894,0.898,27.66,26.31,28.05,26.83,25.52,27.21,0,0,0,0,0,0,0.149,0,0.0312,0.3,0.7,0.3,43.3
876693600000,1997,10,1997,1,2,7,0.0984,0.0314,0.0669,4114.84,25.52,25.52,24.49,1,1,1,162.6,156.6,166.9,110.6,104.6,52,52,52,0.00005244,-0.0003507,0.0004937,0.32,0.312,0.332,110.6,104.6,114.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0852,0.083,0.0867,0.00515,0.00464,0.00551,0.0002,0.00018,0.00022,0.182,0.171,0.19,0.0071,0.0067,0.0074,25.34,25.34,25.34,0.918,0.914,0.921,0.97,0.97,0.97,0.891,0.887,0.894,25.25,23.75,26.31,24.49,23.04,25.52,0,0,0,0,0,0,0.136,0,0.0315,0.32,0.68,0.32,41.8
877298400000,1997,10,1997,1,3,7,0.0988,0.0314,0.0674,4146.26,24.9,24.9,24.68,1,1,1,163.4,163,164.3,111.4,111,52,52,52,-0.0003353,-0.0003507,-0.0002967,0.318,0.316,0.319,111.4,111,112.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0854,0.0853,0.0858,0.00522,0.00519,0.0053,0.0002,0.0002,0.00021,0.184,0.183,0.185,0.0072,0.0072,0.0073,25.34,25.34,25.34,0.919,0.919,0.92,0.97,0.97,0.97,0.891,0.891,0.892,25.44,25.35,25.67,24.68,24.59,24.9,0,0,0,0,0,0,0.137,0,0.0314,0.32,0.68,0.32,42
877903200000,1997,10,1997,1,4,7,0.0986,0.0311,0.0675,4154.6,25.07,25.07,24.73,1,1,1,163,163,163,111.6,111,51.43,50,52,-0.0003507,-0.0003507,-0.0003507,0.316,0.307,0.319,111.6,111,113,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0854,0.0853,0.0857,0.00524,0.00519,0.00536,0.00021,0.0002,0.00021,0.184,0.183,0.186,0.0072,0.0072,0.0073,25.34,25.34,25.34,0.919,0.919,0.92,0.97,0.97,0.97,0.892,0.891,0.892,25.49,25.35,25.85,24.73,24.59,25.07,0,0,0,0,0,0,0.137,0,0.0311,0.32,0.68,0.32,42.1
878508000000,1997,11,1997,2,5,7,0.105,0.0302,0.0749,4646.9,31.8,31.8,27.66,1,1,1,173.8,163,191.1,123.8,113,50,50,50,0.0001474,-0.0003507,0.0003688,0.289,0.262,0.307,123.8,113,141.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0894,0.0857,0.0956,0.00627,0.00536,0.00774,0.00025,0.00021,0.0003,0.205,0.186,0.236,0.008,0.0073,0.0092,25.34,25.34,25.35,0.927,0.92,0.935,0.97,0.97,0.97,0.899,0.892,0.907,28.52,25.85,32.79,27.66,25.07,31.8,0,0,0,0,0,0,0.154,0,0.0301,0.29,0.71,0.29,44.3
879112800000,1997,11,1997,2,6,7,0.103,0.0302,0.0728,4510.86,28.81,28.81,26.85,1,1,1,170.4,166.9,178.5,120.4,116.9,50,50,50,0.0003096,-0.0002513,0.0004937,0.294,0.28,0.3,120.4,116.9,128.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0883,0.087,0.0911,0.00598,0.00568,0.00667,0.00023,0.00022,0.00026,0.199,0.193,0.214,0.0078,0.0076,0.0084,25.34,25.34,25.34,0.925,0.923,0.93,0.97,0.97,0.97,0.897,0.895,0.902,27.68,26.8,29.7,26.85,26,28.81,0,0,0,0,0,0,0.149,0,0.0302,0.29,0.71,0.29,43.8
879717600000,1997,11,1997,2,7,7,0.114,0.0302,0.0836,5230.68,31.64,31.64,31.14,1,1,1,188.3,187.9,190.4,138.3,137.9,50,50,50,-0.000201,-0.0002273,-0.00004322,0.266,0.263,0.266,138.3,137.9,140.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0946,0.0944,0.0953,0.00751,0.00747,0.00769,0.00029,0.00029,0.0003,0.231,0.231,0.235,0.009,0.009,0.0092,25.35,25.35,25.35,0.934,0.934,0.935,0.97,0.97,0.97,0.906,0.906,0.907,32.1,32.01,32.62,31.14,31.05,31.64,0,0,0,0,0,0,0.173,0,0.0304,0.26,0.73,0.27,45.9
880322400000,1997,11,1997,2,8,7,0.12,0.0302,0.0901,5658.16,35.94,35.94,33.68,1,1,1,199,190.4,208.8,149,140.4,50,50,50,-0.0002886,-0.0004277,-0.00004322,0.251,0.239,0.263,149,140.4,158.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0984,0.0953,0.102,0.00842,0.00769,0.00925,0.00033,0.0003,0.00036,0.25,0.235,0.268,0.0098,0.0092,0.01,25.33,25.28,25.35,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,34.72,32.62,37.05,33.68,31.64,35.94,0,0,0,0,0,0,0.187,0,0.0299,0.25,0.75,0.25,47.2
880927200000,1997,12,1997,3,9,7,0.131,0.0357,0.0955,6002.3,39.01,39.01,35.73,1,1,1,217,208.8,230.6,158,149.8,59,59,59,0.0001467,-0.0003126,0.0004278,0.272,0.256,0.283,158,149.8,171.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.1,0.108,0.00918,0.00848,0.0103,0.00036,0.00033,0.00041,0.268,0.253,0.292,0.011,0.0099,0.011,25.23,25.12,25.29,0.941,0.938,0.946,0.971,0.97,0.976,0.914,0.91,0.923,36.78,34.87,39.97,35.73,33.82,39.01,0,0,0,0,0,0,0.198,0,0.0355,0.27,0.73,0.27,45.8
881532000000,1997,12,1997,3,10,7,0.147,0.0357,0.112,7087.21,45.18,45.18,42.19,1,1,1,243.8,232.2,256.6,184.8,173.2,59,59,59,-0.00003781,-0.0002845,0.0003098,0.242,0.23,0.254,184.8,173.2,197.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.108,0.117,0.0115,0.0105,0.0125,0.00045,0.00041,0.0005,0.316,0.295,0.339,0.012,0.012,0.013,25.02,24.93,25.11,0.95,0.946,0.954,0.979,0.977,0.98,0.93,0.924,0.935,43.07,40.35,46.1,42.19,39.41,45.18,0,0,0,0,0,0,0.234,0,0.035,0.24,0.76,0.24,48.2
882136800000,1997,12,1997,3,11,7,0.186,0.0357,0.15,9191.18,76.84,76.84,54.71,2,1,1.5714285714285714,307.5,264.1,410.1,248.5,205.1,59,59,59,0.0002488,-0.0001393,0.0004828,0.195,0.144,0.223,248.5,205.1,351.1,990,990,990,964.9,964.8,965.4,25.1,24.6,25.2,0.135,0.12,0.171,0.0228,0.0132,0.0647,0.00092,0.00052,0.0026,0.33,0.249,0.415,0.013,0.0099,0.017,24.72,24.14,24.89,0.944,0.925,0.959,0.975,0.97,0.98,0.92,0.897,0.94,39.11,26.71,52.35,37.59,25.91,48.2,0,0,0,0,0,0,0.304,0,0.036,0.19,0.81,0.19,49.4
882741600000,1997,12,1997,3,12,7,0.225,0.0357,0.19,11516.4,76.84,76.84,68.55,2,2,2,372.4,335.9,410.1,313.4,276.9,59,59,59,-0.00005575,-0.0002714,0.0001591,0.159,0.144,0.176,313.4,276.9,351.1,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.158,0.145,0.171,0.0469,0.0297,0.0647,0.0019,0.0012,0.0026,0.359,0.304,0.415,0.015,0.012,0.017,24.38,24.14,24.62,0.942,0.935,0.948,0.971,0.97,0.975,0.915,0.907,0.924,35.28,31.26,39.42,34.27,30.32,38.42,0,0,0,0,0,0,0.381,0,0.035,0.16,0.84,0.16,51.2
883346400000,1997,12,1997,3,13,7,0.253,0.0467,0.206,12481.6,76.84,76.84,74.3,2,2,2,418.3,410.1,440.5,341,319.1,77.29,59,91,0.00006702,-0.0001524,0.0001591,0.184,0.144,0.222,341,319.1,351.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.17,0.163,0.174,0.0599,0.0496,0.0647,0.0024,0.002,0.0026,0.402,0.371,0.416,0.016,0.015,0.017,24.12,24,24.18,0.947,0.943,0.948,0.973,0.97,0.975,0.921,0.915,0.924,38.18,35.71,39.42,37.15,34.63,38.42,0,0,0,0,0,0,0.413,0,0.047,0.18,0.81,0.19,49.3
883951200000,1998,1,1997,4,14,7,0.288,0.055,0.233,14081.9,90.21,90.21,83.82,2,2,2,476,455.4,507,385,364.4,91,91,91,0.00003454,-0.0001988,0.0002834,0.192,0.18,0.2,385,364.4,416,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.187,0.179,0.198,0.0807,0.071,0.0953,0.0033,0.0029,0.004,0.47,0.439,0.516,0.019,0.018,0.021,23.79,23.6,23.91,0.953,0.95,0.956,0.979,0.977,0.98,0.933,0.929,0.937,42.79,40.6,46.02,41.91,39.68,45.1,0,0,0,0,0,0,0.466,0,0.055,0.19,0.81,0.19,48.9
884556000000,1998,1,1997,4,15,7,0.328,0.055,0.273,16153.1,110,110,96.15,3,2,2.142857142857143,543.1,512.9,619.4,452.1,421.9,91,91,91,0.00004513,-0.0004482,0.0003149,0.168,0.147,0.177,452.1,421.9,528.4,990,990,990,966,965.9,966.4,24,23.6,24.1,0.213,0.2,0.251,0.113,0.0981,0.154,0.0047,0.0041,0.0065,0.557,0.525,0.613,0.023,0.022,0.026,23.4,23.04,23.57,0.956,0.949,0.958,0.979,0.971,0.98,0.935,0.922,0.939,46.84,37.76,52.08,45.45,36.68,48.2,0,0,0,0,0,0,0.534,0,0.055,0.17,0.83,0.17,49.2
885160800000,1998,1,1997,4,16,7,0.397,0.0676,0.329,18951.5,116.6,116.6,112.8,3,3,3,655.8,648.9,661.4,544.1,535.9,111.7,91,120,0.00001268,-0.000496,0.0003042,0.17,0.14,0.183,544.1,535.9,560.4,990,990,990,966.5,966.5,966.5,23.5,23.5,23.5,0.263,0.26,0.269,0.164,0.159,0.175,0.007,0.0068,0.0075,0.615,0.603,0.64,0.026,0.026,0.027,22.86,22.84,22.87,0.95,0.95,0.952,0.973,0.972,0.976,0.925,0.923,0.928,38.64,38.05,39.84,37.6,36.98,38.87,0,0,0,0,0,0,0.627,0,0.068,0.17,0.83,0.17,47.7
885765600000,1998,1,1997,4,17,7,0.416,0.074,0.342,19646.9,118.8,118.8,116.9,3,3,3,688.1,669.4,713.3,565.7,549.4,122.4,120,137,0.00009955,-0.0001439,0.0004852,0.178,0.174,0.192,565.7,549.4,576.3,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.277,0.268,0.285,0.179,0.168,0.186,0.0077,0.0072,0.008,0.653,0.625,0.673,0.028,0.027,0.029,22.69,22.57,22.8,0.952,0.951,0.953,0.976,0.974,0.977,0.929,0.926,0.931,39.94,38.92,40.51,38.98,37.9,39.58,0,0,0,0,0,0,0.65,0,0.074,0.18,0.82,0.18,47.2
886370400000,1998,2,1997,5,18,7,0.457,0.0829,0.375,21296.9,138.8,138.8,126.8,3,3,3,756.3,713.3,824.7,619.3,576.3,137,137,137,-0.00001049,-0.000486,0.0004193,0.181,0.166,0.192,619.3,576.3,687.7,990,990,990,966.9,966.8,967.2,23.1,22.8,23.2,0.31,0.285,0.349,0.215,0.186,0.26,0.0093,0.008,0.011,0.746,0.673,0.861,0.032,0.029,0.038,22.33,21.94,22.57,0.955,0.953,0.957,0.979,0.977,0.98,0.935,0.931,0.938,43.14,40.51,47.2,42.26,39.58,46.25,0,0,0,0,0,0,0.704,0,0.082,0.18,0.82,0.18,46.6
886975200000,1998,2,1997,5,19,7,0.533,0.0829,0.451,24181.2,144.6,144.6,143.9,3,3,3,882,838.3,906.5,745,701.3,137,137,137,-0.0002606,-0.0003955,0.00002897,0.155,0.151,0.163,745,701.3,769.5,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.389,0.356,0.41,0.297,0.269,0.311,0.013,0.012,0.014,0.962,0.884,1.01,0.043,0.039,0.045,21.61,21.47,21.86,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,50.33,47.96,51.64,47.98,47,48.2,0,0,0,0,0,0,0.8,0,0.082,0.16,0.85,0.15,45.4
887580000000,1998,2,1997,5,20,7,0.738,0.0829,0.596,30107.6,192.8,192.8,179.2,4,4,4,1220,964.6,1638,1083,827.6,137,137,137,97.45,0.000182,401.4,0.116,0.0836,0.142,985.4,827.6,1100,990,990,990,968.6,967.8,969.9,21.4,20.1,22.2,0.671,0.463,0.906,0.492,0.34,0.648,0.023,0.015,0.032,1.43,1.02,1.85,0.067,0.046,0.092,19.98,18.21,21.22,0.954,0.952,0.956,0.98,0.978,0.98,0.935,0.933,0.936,45.79,41.07,49.6,44.8,40.18,48.2,0,0,0,0,0,0,0.996,0,0.142,0.11,0.81,0.19,40.8
888184800000,1998,2,1997,5,21,7,1.19,0.0917,0.665,28950.1,179.5,179.5,172.3,4,4,4,1972,1748,2233,1820,1611,151.6,137,239,720,510.5,964.9,0.0766,0.0622,0.107,1100,1100,1100,990,990,990,970.9,970.3,971.7,19.1,18.3,19.7,0.923,0.915,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.86,1.87,0.098,0.094,0.1,17.18,16.46,17.85,0.949,0.946,0.951,0.98,0.98,0.98,0.93,0.927,0.932,43.96,42.02,45.78,43.08,41.18,44.86,0,0,0,0,0,0,0.957,0,0.525,0.077,0.56,0.44,24.3
888789600000,1998,3,1997,6,22,7,1.4,0.145,0.665,27285.7,163.6,163.6,162.4,4,4,4,2318,2275,2353,2079,2036,239,239,239,979.4,936,1014,0.103,0.102,0.105,1100,1100,1100,990,990,990,971.9,971.8,972,18.1,18,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.26,16.17,16.36,0.946,0.946,0.946,0.979,0.979,0.98,0.926,0.925,0.927,41.47,41.24,41.75,40.6,40.36,40.9,0,0,0,0,0,0,0.902,0,0.735,0.1,0.48,0.52,19.5
889394400000,1998,3,1997,6,23,7,1.42,0.145,0.665,27123.8,161.5,161.5,161.5,4,4,4,2353,2353,2353,2114,2114,239,239,239,1014,1014,1014,0.102,0.102,0.102,1100,1100,1100,990,990,990,972,972,972,18,18,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.17,16.17,16.17,0.946,0.946,0.946,0.979,0.979,0.979,0.925,0.925,0.925,41.24,41.24,41.24,40.36,40.36,40.36,0,0,0,0,0,0,0.897,0,0.755,0.1,0.47,0.53,19.1
889999200000,1998,3,1997,6,24,7,1.53,0.135,0.665,26300.7,161.5,161.5,156.6,4,4,4,2530,2353,2717,2307,2114,223,183,239,1207,1014,1434,0.0887,0.0673,0.102,1100,1100,1100,990,990,990,972.4,972,972.8,17.6,17.2,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.75,15.29,16.17,0.944,0.942,0.946,0.976,0.974,0.979,0.922,0.917,0.925,40.09,38.86,41.24,39.14,37.84,40.36,0,0,0,0,0,0,0.87,0,0.865,0.088,0.43,0.57,17.2
890604000000,1998,3,1997,6,25,7,1.86,0.111,0.665,23840.4,148.2,148.2,141.9,4,4,4,3070,2830,3346,2887,2647,183,183,183,1787,1547,2063,0.0598,0.0547,0.0647,1100,1100,1100,990,990,990,973.7,973.1,974.3,16.3,15.7,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.45,13.83,15.02,0.938,0.934,0.941,0.97,0.97,0.972,0.91,0.906,0.915,36.56,34.84,38.13,35.48,33.79,37.06,0,0,0,0,0,0,0.788,0,1.195,0.06,0.36,0.64,12.8
891208800000,1998,3,1997,6,26,7,2.1,0.159,0.665,22236.1,134.1,134.1,132.4,4,4,4,3471,3394,3525,3208,3165,263,183,295,2108,2065,2144,0.0756,0.0534,0.0853,1100,1100,1100,990,990,990,974.6,974.4,974.7,15.4,15.3,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.57,13.45,13.73,0.932,0.932,0.933,0.97,0.97,0.97,0.904,0.904,0.905,34.11,33.8,34.56,33.09,32.79,33.53,0,0,0,0,0,0,0.735,0,1.435,0.076,0.32,0.68,10.6
891813600000,1998,4,1997,7,27,7,2.1,0.178,0.665,22255,133.7,133.7,132.5,4,4,4,3466,3411,3525,3171,3116,295,295,295,2071,2016,2130,0.0851,0.0837,0.0865,1100,1100,1100,990,990,990,974.5,974.4,974.7,15.5,15.3,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.58,13.45,13.69,0.932,0.932,0.933,0.97,0.97,0.97,0.904,0.904,0.905,34.14,33.8,34.46,33.12,32.79,33.43,0,0,0,0,0,0,0.736,0,1.435,0.085,0.32,0.68,10.6
892418400000,1998,4,1997,7,28,7,1.98,0.178,0.665,23010.9,138.8,138.8,137,4,4,4,3267,3186,3411,2972,2891,295,295,295,1872,1791,2016,0.0904,0.0865,0.0926,1100,1100,1100,990,990,990,974.1,974,974.4,15.9,15.6,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,14,13.69,14.17,0.935,0.933,0.936,0.97,0.97,0.97,0.907,0.905,0.908,35.3,34.46,35.77,34.24,33.43,34.7,0,0,0,0,0,0,0.761,0,1.315,0.09,0.34,0.66,11.6
893023200000,1998,4,1997,7,29,7,1.92,0.178,0.665,23335.2,139.1,139.1,138.9,4,4,4,3181,3171,3186,2886,2876,295,295,295,1786,1776,1791,0.0927,0.0926,0.093,1100,1100,1100,990,990,990,973.9,973.9,974,16.1,16,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.12,0.12,14.18,14.17,14.2,0.936,0.936,0.936,0.97,0.97,0.97,0.908,0.908,0.908,35.8,35.77,35.86,34.73,34.7,34.78,0,0,0,0,0,0,0.772,0,1.255,0.093,0.35,0.65,12.2
893628000000,1998,4,1997,7,30,7,1.87,0.185,0.665,23703.8,142.7,142.7,141.1,4,4,4,3094,3031,3171,2788,2710,306.1,295,321,1688,1610,1776,0.099,0.093,0.106,1100,1100,1100,990,990,990,973.7,973.6,973.9,16.3,16.1,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.39,14.2,14.54,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,36.36,35.86,36.78,35.27,34.78,35.68,0,0,0,0,0,0,0.784,0,1.205,0.099,0.36,0.64,12.7
894232800000,1998,5,1997,8,31,7,1.74,0.194,0.665,24674.8,150.3,150.3,146.9,4,4,4,2878,2755,2948,2557,2434,321,321,321,1457,1334,1527,0.111,0.109,0.117,1100,1100,1100,990,990,990,973.2,972.9,973.4,16.8,16.6,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.91,14.74,15.2,0.94,0.939,0.942,0.971,0.97,0.973,0.913,0.912,0.916,37.8,37.34,38.62,36.72,36.23,37.57,0,0,0,0,0,0,0.816,0,1.075,0.11,0.38,0.62,14.2
894837600000,1998,5,1997,8,32,7,1.59,0.194,0.665,25842.2,157.1,157.1,153.8,4,4,4,2628,2511,2684,2307,2190,321,321,321,1207,1090,1263,0.122,0.12,0.128,1100,1100,1100,990,990,990,972.6,972.3,972.8,17.4,17.2,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.51,15.37,15.79,0.943,0.942,0.944,0.975,0.974,0.976,0.919,0.918,0.922,39.45,39.08,40.21,38.46,38.06,39.27,0,0,0,0,0,0,0.855,0,0.925,0.12,0.42,0.58,16.3
