datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
895442400000,1998,5,1997,8,33,7,1.39,0.194,0.665,27350.9,166.1,166.1,162.8,4,4,4,2302,2180,2492,1981,1859,321,321,321,881.4,758.6,1071,0.14,0.129,0.147,1100,1100,1100,990,990,990,971.8,971.5,972.3,18.2,17.7,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.3,15.84,16.59,0.946,0.944,0.947,0.979,0.977,0.98,0.926,0.922,0.928,41.57,40.34,42.37,40.7,39.4,41.52,0,0,0,0,0,0,0.904,0,0.725,0.14,0.48,0.52,19.7
896047200000,1998,5,1997,8,34,7,1.23,0.194,0.665,28548.2,174,174,169.9,4,4,4,2036,1902,2162,1715,1581,321,321,321,614.6,480.8,741.4,0.158,0.148,0.169,1100,1100,1100,990,990,990,971.2,970.8,971.5,18.8,18.5,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.96,16.63,17.34,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.35,42.48,44.39,42.48,41.63,43.51,0,0,0,0,0,0,0.944,0,0.565,0.16,0.54,0.46,23.2
896652000000,1998,6,1997,9,35,7,1.01,0.155,0.665,30554.5,188.6,188.6,181.9,4,4,4,1675,1484,1821,1418,1227,257,257,257,317.7,126.9,463.7,0.154,0.141,0.173,1100,1100,1100,990,990,990,970,969.4,970.5,20,19.5,20.6,0.917,0.881,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.83,1.87,0.094,0.089,0.096,18.09,17.6,18.74,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.4,45.11,48.12,45.47,44.2,47.16,0,0,0,0,0,0,1.01,0,0.345,0.15,0.66,0.34,30.3
897256800000,1998,6,1997,9,36,7,0.801,0.139,0.648,31925.3,192.8,192.8,190,4,4,4,1325,1199,1449,1095,988.6,230.1,210,257,23.39,-0.003872,91.58,0.174,0.158,0.189,1071,988.6,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.786,0.648,0.866,0.586,0.417,0.648,0.028,0.019,0.031,1.67,1.34,1.81,0.079,0.062,0.088,19.41,18.87,20.13,0.954,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.58,46.61,49.6,47.51,45.68,48.2,0,0,0,0,0,0,1.06,0,0.153,0.17,0.81,0.19,39.9
897861600000,1998,6,1997,9,37,7,0.658,0.127,0.531,27832.6,179.2,179.2,165.7,4,3,3.857142857142857,1087,972.8,1173,877.3,762.8,210,210,210,0.0001631,-0.000008399,0.0004669,0.194,0.179,0.216,877.3,762.8,963,990,990,990,968.2,967.8,968.4,21.8,21.6,22.2,0.529,0.424,0.611,0.364,0.308,0.405,0.017,0.014,0.019,1.14,1.02,1.28,0.052,0.046,0.06,20.69,20.27,21.19,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.937,44.24,40.01,50.55,43.14,39.05,48.2,0,0,0,0,0,0,0.92,0,0.127,0.19,0.81,0.19,42.3
898466400000,1998,6,1997,9,38,7,0.495,0.127,0.368,20569.5,141.6,141.6,122.4,3,3,3,818.2,749.8,927.8,608.2,539.8,210,210,210,-0.00008609,-0.0004989,0.0001644,0.258,0.226,0.28,608.2,539.8,717.8,990,990,990,967.2,966.9,967.6,22.8,22.4,23.1,0.317,0.277,0.383,0.207,0.162,0.28,0.0091,0.007,0.013,0.74,0.624,0.929,0.032,0.027,0.041,22.09,21.46,22.48,0.953,0.95,0.957,0.976,0.971,0.98,0.931,0.922,0.937,41.79,37.67,48.17,40.81,36.58,47.21,0,0,0,0,0,0,0.68,0,0.127,0.26,0.74,0.26,41.6
899071200000,1998,6,1997,9,39,7,0.4,0.117,0.283,16162.5,106.1,106.1,96.21,3,2,2.2857142857142856,661,595.7,730.8,468.2,409.7,192.9,186,210,0.00006252,-0.0003496,0.0004167,0.292,0.274,0.312,468.2,409.7,520.8,990,990,990,966.5,966.3,966.8,23.5,23.2,23.7,0.235,0.204,0.266,0.121,0.0924,0.149,0.0051,0.0039,0.0064,0.581,0.516,0.651,0.025,0.022,0.028,22.88,22.58,23.2,0.954,0.946,0.957,0.977,0.97,0.98,0.932,0.918,0.938,44.93,35,52.41,43.15,33.95,48.2,0,0,0,0,0,0,0.534,0,0.117,0.29,0.71,0.29,40.4
899676000000,1998,7,1997,10,40,7,0.34,0.112,0.227,13483,87.29,87.29,80.26,2,2,2,562,531.1,595.7,376,345.1,186,186,186,-0.00007513,-0.0004988,0.0003149,0.331,0.312,0.35,376,345.1,409.7,990,990,990,966.1,966,966.3,23.9,23.7,24,0.193,0.182,0.204,0.0765,0.0619,0.0924,0.0032,0.0026,0.0039,0.465,0.419,0.516,0.019,0.017,0.022,23.41,23.2,23.59,0.952,0.948,0.955,0.977,0.971,0.98,0.93,0.921,0.936,41.06,37.83,44.54,40.13,36.75,43.65,0,0,0,0,0,0,0.446,0,0.113,0.33,0.67,0.33,39.7
900280800000,1998,7,1997,10,41,7,0.3,0.112,0.187,11102.3,70.59,70.59,66.09,2,2,2,495.7,481.6,517.5,309.7,295.6,186,186,186,0.00003575,-0.000215,0.0003929,0.375,0.359,0.386,309.7,295.6,331.5,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.169,0.164,0.177,0.0452,0.0385,0.0554,0.0019,0.0016,0.0023,0.366,0.345,0.399,0.015,0.014,0.017,23.8,23.67,23.89,0.942,0.94,0.946,0.97,0.97,0.97,0.914,0.912,0.917,34.06,32.54,36.39,33.04,31.57,35.3,0,0,0,0,0,0,0.367,0,0.113,0.37,0.62,0.38,37
900885600000,1998,7,1997,10,42,7,0.277,0.112,0.164,9736.1,63.14,63.14,57.95,2,2,2,457.2,440.5,481.6,271.2,254.5,186,186,186,0.0001919,-0.000215,0.0004558,0.407,0.386,0.422,271.2,254.5,295.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.156,0.15,0.164,0.027,0.0191,0.0385,0.0011,0.00078,0.0016,0.308,0.283,0.345,0.013,0.012,0.014,24.03,23.89,24.13,0.935,0.931,0.94,0.97,0.97,0.97,0.907,0.903,0.912,29.87,28.04,32.54,28.98,27.2,31.57,0,0,0,0,0,0,0.322,0,0.113,0.4,0.59,0.41,35.1
901490400000,1998,7,1997,10,43,7,0.256,0.107,0.149,8835.29,55.85,55.85,52.59,2,1,1.8571428571428572,423.8,410.1,440.5,246.6,231.7,177.1,155,186,0.00009978,-0.0001524,0.0003478,0.418,0.374,0.445,246.6,231.7,259.8,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.146,0.142,0.15,0.0178,0.0154,0.0216,0.00073,0.00063,0.00088,0.295,0.259,0.412,0.012,0.011,0.017,24.2,24.11,24.27,0.933,0.925,0.957,0.971,0.97,0.98,0.907,0.897,0.938,31.05,25.8,52.44,29.74,25.02,48.2,0,0,0,0,0,0,0.292,0,0.107,0.42,0.58,0.42,34.5
902095200000,1998,8,1997,11,44,7,0.238,0.0937,0.144,8618.2,54.84,54.84,51.3,2,1,1.7142857142857142,393.3,373.5,410.1,238.3,218.5,155,155,155,0.0001327,-0.000293,0.0004207,0.395,0.378,0.415,238.3,218.5,255.1,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.141,0.134,0.147,0.0163,0.0143,0.0194,0.00066,0.00058,0.00079,0.304,0.26,0.401,0.012,0.011,0.016,24.33,24.27,24.38,0.937,0.926,0.958,0.973,0.97,0.98,0.911,0.898,0.939,33.88,26.31,51.77,32.54,25.52,48.2,0,0,0,0,0,0,0.285,0,0.094,0.39,0.61,0.39,36.2
902700000000,1998,8,1997,11,45,7,0.216,0.0937,0.122,7620.12,47.38,47.38,45.36,1,1,1,357.1,348.3,366.2,202.1,193.3,155,155,155,-0.0001947,-0.0004657,0.0001415,0.434,0.423,0.445,202.1,193.3,211.2,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.128,0.125,0.132,0.0129,0.0122,0.0137,0.00052,0.00049,0.00055,0.357,0.341,0.373,0.014,0.014,0.015,24.46,24.4,24.52,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,46.28,44.28,48.35,45.36,43.39,47.38,0,0,0,0,0,0,0.252,0,0.094,0.43,0.56,0.44,35.3
903304800000,1998,8,1997,11,46,7,0.203,0.0937,0.109,6793.57,41.92,41.92,40.44,1,1,1,335.5,326.6,341.7,180.5,171.6,155,155,155,-0.00001941,-0.0003531,0.000209,0.462,0.454,0.475,180.5,171.6,186.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.121,0.118,0.123,0.0111,0.0103,0.0116,0.00045,0.00041,0.00047,0.318,0.302,0.329,0.013,0.012,0.013,24.6,24.56,24.66,0.949,0.946,0.951,0.978,0.974,0.98,0.928,0.922,0.932,41.33,39.28,42.77,40.44,38.28,41.92,0,0,0,0,0,0,0.225,0,0.094,0.46,0.54,0.46,33.5
903909600000,1998,8,1997,11,47,7,0.191,0.0937,0.0974,6014.73,38.28,38.28,35.8,1,1,1,316,299.1,326.6,161,144.1,155,155,155,-0.0001742,-0.0004712,0.0003761,0.491,0.475,0.518,161,144.1,171.6,990,990,990,965,964.9,965,25,25,25.1,0.114,0.108,0.118,0.00944,0.008,0.0103,0.00038,0.00032,0.00041,0.283,0.253,0.302,0.011,0.01,0.012,24.74,24.66,24.85,0.943,0.937,0.946,0.972,0.97,0.974,0.916,0.909,0.922,36.84,32.9,39.28,35.8,31.91,38.28,0,0,0,0,0,0,0.199,0,0.0936,0.49,0.51,0.49,31.5
904514400000,1998,8,1997,11,48,7,0.172,0.0746,0.0976,6060.97,39.04,39.04,36.08,1,1,1,284.7,276.4,299.1,161.4,144.1,123.3,118,155,0.00008013,-0.0004702,0.0002777,0.432,0.405,0.518,161.4,144.1,173.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.108,0.114,0.00947,0.008,0.0105,0.00038,0.00032,0.00042,0.281,0.253,0.302,0.011,0.01,0.012,24.88,24.83,24.92,0.943,0.937,0.947,0.972,0.97,0.976,0.916,0.909,0.924,37.13,32.9,40,36.08,31.91,39.04,0,0,0,0,0,0,0.2,0,0.0744,0.43,0.57,0.43,35.2
905119200000,1998,9,1997,12,49,7,0.16,0.0714,0.0885,5480,34.93,34.93,32.62,1,1,1,264.3,256.6,274.5,146.3,138.6,118,118,118,0.00001459,-0.0004003,0.0004429,0.447,0.43,0.46,146.3,138.6,156.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.102,0.108,0.00819,0.00753,0.00905,0.00032,0.0003,0.00036,0.253,0.239,0.271,0.01,0.0095,0.011,24.99,24.93,25.03,0.938,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,33.63,31.81,36.01,32.62,30.85,34.93,0,0,0,0,0,0,0.181,0,0.0715,0.45,0.55,0.45,34.3
905724000000,1998,9,1997,12,50,7,0.146,0.0714,0.0746,4596.02,28.62,28.62,27.36,1,1,1,241.3,234.7,246.8,123.3,116.7,118,118,118,-0.0001628,-0.0004978,0.0004576,0.489,0.478,0.503,123.3,116.7,128.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0967,0.0944,0.0987,0.00623,0.00567,0.0067,0.00025,0.00022,0.00026,0.212,0.2,0.222,0.0084,0.0079,0.0088,25.14,25.1,25.19,0.927,0.923,0.93,0.97,0.97,0.97,0.9,0.896,0.902,28.2,26.63,29.5,27.36,25.83,28.62,0,0,0,0,0,0,0.152,0,0.0714,0.49,0.51,0.49,31.5
906328800000,1998,9,1997,12,51,7,0.137,0.0714,0.0653,3995.35,25.23,25.23,23.78,1,1,1,225.9,216.5,232.2,107.9,98.51,118,118,118,-0.00004,-0.0004726,0.0004278,0.523,0.508,0.545,107.9,98.51,114.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0913,0.0879,0.0935,0.00492,0.00412,0.00546,0.00019,0.00016,0.00021,0.184,0.168,0.196,0.0072,0.0066,0.0077,25.26,25.21,25.33,0.917,0.912,0.921,0.97,0.968,0.97,0.889,0.883,0.894,24.52,22.33,26.01,23.78,21.62,25.23,0,0,0,0,0,0,0.132,0,0.0717,0.52,0.48,0.52,29.2
906933600000,1998,9,1997,12,52,7,0.127,0.0558,0.0709,4403.65,30.71,30.71,26.21,1,1,1,209.6,208.8,209.7,117.3,91.68,92.29,73,118,-0.00007227,-0.0003126,0.00001779,0.44,0.348,0.563,117.3,91.68,136.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0921,0.0855,0.0972,0.00572,0.00354,0.00737,0.00022,0.00014,0.00029,0.199,0.155,0.232,0.0078,0.0061,0.0091,25.34,25.31,25.39,0.928,0.921,0.933,0.968,0.965,0.97,0.898,0.889,0.905,27.07,21.02,31.66,26.21,20.28,30.71,0,0,0,0,0,0,0.146,0,0.0561,0.44,0.56,0.44,34.7
907538400000,1998,10,1998,1,1,7,0.121,0.0442,0.0773,4819.32,29.19,29.19,28.69,1,1,1,200.8,200,203,127.8,127,73,73,73,0.00006562,-0.0004277,0.0002145,0.364,0.36,0.365,127.8,127,130,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0941,0.0938,0.0948,0.00662,0.00655,0.0068,0.00026,0.00026,0.00027,0.216,0.214,0.22,0.0084,0.0084,0.0086,25.38,25.36,25.39,0.93,0.929,0.93,0.97,0.97,0.97,0.902,0.901,0.903,29.57,29.38,30.09,28.69,28.5,29.19,0,0,0,0,0,0,0.159,0,0.0437,0.37,0.64,0.36,39.8
908143200000,1998,10,1998,1,2,7,0.119,0.0442,0.0746,4637.63,28.5,28.5,27.6,1,1,1,196.3,193.6,200,123.3,120.6,73,73,73,-0.0001751,-0.0004821,0.0001145,0.372,0.365,0.377,123.3,120.6,127,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0925,0.0915,0.0938,0.00623,0.006,0.00655,0.00024,0.00023,0.00026,0.208,0.203,0.214,0.0081,0.0079,0.0084,25.38,25.38,25.39,0.927,0.925,0.929,0.97,0.97,0.97,0.899,0.898,0.901,28.46,27.79,29.38,27.6,26.96,28.5,0,0,0,0,0,0,0.153,0,0.0444,0.37,0.63,0.37,39
908748000000,1998,10,1998,1,3,7,0.117,0.0442,0.0725,4494.7,26.96,26.96,26.75,1,1,1,192.8,190.4,193.6,119.8,117.4,73,73,73,-0.00003381,-0.00007608,0.0001869,0.379,0.377,0.383,119.8,117.4,120.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0904,0.0915,0.00593,0.00573,0.006,0.00023,0.00022,0.00023,0.201,0.197,0.203,0.0079,0.0077,0.0079,25.38,25.38,25.38,0.925,0.923,0.925,0.97,0.97,0.97,0.897,0.895,0.898,27.58,26.98,27.79,26.75,26.17,26.96,0,0,0,0,0,0,0.149,0,0.0445,0.38,0.62,0.38,38.4
909352800000,1998,10,1998,1,4,7,0.11,0.0436,0.0659,4055.84,26.34,26.34,24.14,1,1,1,181.2,173.8,191.1,109,100.8,72.14,67,73,0.000213,-0.000238,0.0003602,0.399,0.382,0.42,109,100.8,118.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0873,0.0845,0.0906,0.00502,0.00432,0.00579,0.0002,0.00017,0.00023,0.182,0.167,0.198,0.0071,0.0066,0.0078,25.38,25.37,25.38,0.917,0.911,0.923,0.97,0.969,0.97,0.889,0.883,0.896,24.89,22.87,27.15,24.14,22.17,26.34,0,0,0,0,0,0,0.134,0,0.0441,0.4,0.6,0.4,36.9
909957600000,1998,11,1998,2,5,7,0.106,0.0405,0.0653,4010.65,25.47,25.47,23.87,1,1,1,174.9,173.8,181.6,107.9,106.8,67,67,67,0.000262,-0.0003273,0.0003602,0.383,0.369,0.385,107.9,106.8,114.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.086,0.0856,0.0883,0.00493,0.00483,0.00549,0.00019,0.00019,0.00021,0.179,0.177,0.191,0.007,0.0069,0.0075,25.37,25.37,25.37,0.916,0.916,0.921,0.97,0.97,0.97,0.889,0.888,0.893,24.61,24.34,26.26,23.87,23.61,25.47,0,0,0,0,0,0,0.133,0,0.0407,0.38,0.62,0.38,37.8
910562400000,1998,11,1998,2,6,7,0.116,0.0405,0.0757,4712.23,28.97,28.97,28.05,1,1,1,192.2,181.6,196.1,125.2,114.6,67,67,67,-0.0003257,-0.0003333,-0.0003215,0.349,0.342,0.369,125.2,114.6,129.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0921,0.0883,0.0934,0.00639,0.00549,0.00672,0.00025,0.00021,0.00026,0.21,0.191,0.217,0.0082,0.0075,0.0085,25.37,25.37,25.38,0.928,0.921,0.93,0.97,0.97,0.97,0.9,0.893,0.902,28.92,26.26,29.87,28.05,25.47,28.97,0,0,0,0,0,0,0.156,0,0.0403,0.35,0.65,0.35,40.6
911167200000,1998,11,1998,2,7,7,0.121,0.0405,0.0808,5046.17,30.04,30.04,30.04,1,1,1,200.6,200.6,200.6,133.6,133.6,67,67,67,-0.0004195,-0.0004195,-0.0004195,0.334,0.334,0.334,133.6,133.6,133.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.095,0.095,0.095,0.0071,0.0071,0.0071,0.00028,0.00028,0.00028,0.225,0.225,0.225,0.0088,0.0088,0.0088,25.37,25.37,25.37,0.932,0.932,0.932,0.97,0.97,0.97,0.904,0.904,0.904,30.97,30.97,30.97,30.04,30.04,30.04,0,0,0,0,0,0,0.167,0,0.0402,0.33,0.67,0.33,41.7
911772000000,1998,11,1998,2,8,7,0.129,0.0405,0.088,5509.46,34.5,34.5,32.79,1,1,1,212.6,201.3,220,145.6,134.3,67,67,67,0.0002066,-0.0003928,0.0003911,0.315,0.304,0.333,145.6,134.3,153,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0993,0.0953,0.102,0.00812,0.00717,0.00876,0.00032,0.00028,0.00034,0.246,0.226,0.26,0.0097,0.0088,0.01,25.28,25.22,25.37,0.937,0.932,0.94,0.97,0.97,0.97,0.909,0.904,0.911,33.81,31.15,35.57,32.79,30.22,34.5,0,0,0,0,0,0,0.182,0,0.041,0.31,0.68,0.32,42.7
912376800000,1998,11,1998,2,9,7,0.162,0.0364,0.126,7802.76,51.81,51.81,46.45,2,1,1.4285714285714286,268.2,224.7,295.8,208.1,157.7,60.14,59,67,0.0002561,-0.00007959,0.0004828,0.227,0.199,0.298,208.1,157.7,236.8,990,990,990,964.8,964.5,964.9,25.2,25.1,25.5,0.121,0.104,0.131,0.0134,0.00916,0.0159,0.00053,0.00036,0.00063,0.289,0.249,0.365,0.011,0.0099,0.014,24.95,24.85,25.18,0.939,0.925,0.957,0.974,0.97,0.98,0.915,0.897,0.938,36.29,26.71,49.52,35.34,25.91,48.2,0,0,0,0,0,0,0.258,0,0.036,0.22,0.78,0.22,48.2
912981600000,1998,12,1998,3,10,7,0.187,0.0403,0.146,8885.28,55.28,55.28,52.89,2,2,2,308.7,295.8,330.2,242,235.4,66.71,59,77,0.0002571,-0.0004702,0.0004828,0.215,0.197,0.247,242,235.4,253.2,990,990,990,964.9,964.9,965.1,25.1,24.9,25.1,0.133,0.131,0.139,0.0167,0.0158,0.0185,0.00067,0.00063,0.00074,0.256,0.249,0.271,0.01,0.0099,0.011,24.8,24.68,24.87,0.927,0.925,0.93,0.97,0.97,0.97,0.899,0.897,0.902,27.26,26.45,28.49,26.44,25.66,27.64,0,0,0,0,0,0,0.294,0,0.041,0.22,0.78,0.22,47.5
913586400000,1998,12,1998,3,11,7,0.206,0.0466,0.16,9686.08,63.08,63.08,57.66,2,2,2,341.2,329.5,366.2,264.2,252.5,77,77,77,0.000003811,-0.0002714,0.0003598,0.226,0.21,0.234,264.2,252.5,289.2,990,990,990,965.1,965,965.2,24.9,24.8,25,0.143,0.138,0.151,0.0237,0.0182,0.0355,0.00095,0.00073,0.0014,0.287,0.27,0.325,0.012,0.011,0.013,24.61,24.44,24.68,0.932,0.93,0.938,0.97,0.97,0.97,0.904,0.902,0.91,29.72,28.42,32.51,28.83,27.57,31.54,0,0,0,0,0,0,0.32,0,0.046,0.23,0.78,0.22,47
914191200000,1998,12,1998,3,12,7,0.235,0.0466,0.188,11399.7,70.04,70.04,67.86,2,2,2,388.6,377.2,398.9,311.6,300.2,77,77,77,-0.0001071,-0.0004955,0.0002262,0.198,0.193,0.204,311.6,300.2,321.9,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.159,0.155,0.163,0.0461,0.0407,0.051,0.0019,0.0016,0.0021,0.358,0.341,0.374,0.015,0.014,0.015,24.3,24.23,24.37,0.942,0.94,0.944,0.97,0.97,0.97,0.914,0.912,0.915,34.98,33.73,36.1,33.93,32.72,35.02,0,0,0,0,0,0,0.377,0,0.047,0.2,0.8,0.2,48.5
914796000000,1998,12,1998,3,13,7,0.264,0.0502,0.214,12939.6,80.95,80.95,77.02,2,2,2,436.6,410.1,462.3,353.6,333.1,83,77,91,0.00004412,-0.000249,0.0004142,0.19,0.177,0.203,353.6,333.1,371.3,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.175,0.167,0.182,0.0659,0.0562,0.0743,0.0027,0.0023,0.0031,0.422,0.39,0.449,0.017,0.016,0.018,24.01,23.87,24.16,0.949,0.946,0.951,0.975,0.97,0.979,0.925,0.917,0.931,39.5,37.33,41.35,38.51,36.22,40.47,0,0,0,0,0,0,0.428,0,0.05,0.19,0.81,0.19,49
915400800000,1999,1,1998,4,14,7,0.29,0.055,0.235,14193.5,88.42,88.42,84.49,2,2,2,479,466,498.1,388,375,91,91,91,-0.00008967,-0.0004205,0.0003106,0.19,0.183,0.195,388,375,407.1,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.188,0.183,0.194,0.0821,0.076,0.0911,0.0034,0.0031,0.0038,0.474,0.455,0.503,0.02,0.019,0.021,23.77,23.66,23.85,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.932,0.936,43.11,41.74,45.11,42.24,40.9,44.21,0,0,0,0,0,0,0.469,0,0.055,0.19,0.81,0.19,48.9
916005600000,1999,1,1998,4,15,7,0.339,0.055,0.284,16497.4,102.4,102.4,98.2,3,2,2.4285714285714284,560.1,512.9,580.3,469.1,421.9,91,91,91,0.00003846,-0.0004482,0.0003295,0.163,0.157,0.177,469.1,421.9,489.3,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.219,0.2,0.229,0.12,0.0981,0.13,0.005,0.0041,0.0055,0.552,0.522,0.619,0.023,0.022,0.026,23.33,23.2,23.57,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,43.51,35.17,52.4,41.79,34.12,48.2,0,0,0,0,0,0,0.546,0,0.055,0.16,0.84,0.16,48.7
916610400000,1999,1,1998,4,16,7,0.366,0.0651,0.301,17395.9,106.5,106.5,103.5,3,3,3,604.7,580.3,614.4,497.1,489.3,107.6,91,120,-0.0002319,-0.0003926,0.0002235,0.177,0.151,0.195,497.1,489.3,510.9,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.236,0.229,0.241,0.134,0.13,0.142,0.0057,0.0055,0.006,0.536,0.522,0.556,0.023,0.022,0.023,23.15,23.11,23.27,0.946,0.945,0.947,0.97,0.97,0.97,0.918,0.917,0.919,35.58,35.17,36.61,34.52,34.12,35.51,0,0,0,0,0,0,0.575,0,0.065,0.18,0.82,0.18,47.5
917215200000,1999,1,1998,4,17,7,0.417,0.0726,0.344,19762.2,125.8,125.8,117.6,3,3,3,689,657.7,730.8,569,537.7,120,120,120,-0.00003605,-0.0003496,0.0003542,0.174,0.164,0.182,569,537.7,610.8,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.279,0.261,0.303,0.181,0.16,0.209,0.0078,0.0068,0.009,0.659,0.606,0.729,0.028,0.026,0.031,22.69,22.45,22.86,0.952,0.95,0.955,0.976,0.972,0.98,0.929,0.923,0.936,40.17,38.17,42.8,39.21,37.1,41.94,0,0,0,0,0,0,0.654,0,0.073,0.17,0.82,0.18,47.4
917820000000,1999,2,1998,5,18,7,0.458,0.0829,0.376,21366.8,134.3,134.3,127.2,3,3,3,757.9,736.5,798.2,620.9,599.5,137,137,137,-0.00009025,-0.000486,0.0001525,0.181,0.172,0.186,620.9,599.5,661.2,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.311,0.298,0.334,0.216,0.201,0.243,0.0094,0.0087,0.011,0.748,0.712,0.816,0.032,0.031,0.036,22.32,22.09,22.44,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.937,43.26,41.97,45.68,42.39,41.13,44.76,0,0,0,0,0,0,0.707,0,0.082,0.18,0.82,0.18,46.7
918424800000,1999,2,1998,5,19,7,0.523,0.0829,0.44,23993.2,144.6,144.6,142.8,3,3,3,864,820.1,906.9,727,683.1,137,137,137,-0.00007094,-0.0003742,0.0004468,0.159,0.151,0.167,727,683.1,769.9,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.375,0.346,0.41,0.286,0.257,0.312,0.013,0.011,0.014,0.93,0.853,1.01,0.041,0.037,0.045,21.71,21.47,21.97,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.36,46.94,51.66,47.61,46,48.2,0,0,0,0,0,0,0.793,0,0.083,0.16,0.84,0.16,45.9
919029600000,1999,2,1998,5,20,7,0.612,0.0829,0.529,28071.8,183.1,183.1,167.1,4,3,3.857142857142857,1012,906.9,1111,875.4,769.9,137,137,137,-0.0001086,-0.0004924,0.0004184,0.136,0.123,0.151,875.4,769.9,973.6,990,990,990,967.9,967.5,968.2,22.1,21.8,22.5,0.507,0.41,0.596,0.363,0.312,0.41,0.016,0.014,0.019,1.12,0.991,1.28,0.051,0.044,0.059,20.96,20.47,21.47,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.931,0.937,44.76,40.31,51.66,43.49,39.37,48.2,0,0,0,0,0,0,0.928,0,0.083,0.14,0.86,0.14,45.9
919634400000,1999,2,1998,5,21,7,0.795,0.0829,0.652,32088,192.8,192.8,191,4,4,4,1315,1149,1536,1178,1012,137,137,137,99.2,-0.004474,299,0.105,0.0892,0.119,1079,1012,1100,990,990,990,968.9,968.4,969.6,21.1,20.4,21.6,0.788,0.65,0.893,0.6,0.449,0.648,0.029,0.021,0.032,1.68,1.38,1.84,0.08,0.064,0.09,19.42,18.56,20.25,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.96,47.65,50.16,47.75,46.69,48.2,0,0,0,0,0,0,1.06,0,0.143,0.1,0.82,0.18,40.4
920239200000,1999,3,1998,6,22,7,1.13,0.111,0.665,29487.7,185.5,185.5,175.5,4,4,4,1862,1571,2095,1679,1388,183,183,183,579.5,288,812.2,0.099,0.0873,0.116,1100,1100,1100,990,990,990,970.6,969.7,971.3,19.4,18.7,20.3,0.922,0.907,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.87,1.85,1.87,0.097,0.091,0.1,17.49,16.8,18.43,0.949,0.947,0.952,0.98,0.98,0.98,0.93,0.928,0.933,44.78,42.91,47.31,43.88,42.06,46.37,0,0,0,0,0,0,0.975,0,0.465,0.098,0.59,0.41,26.1
920844000000,1999,3,1998,6,23,7,1.35,0.111,0.665,27641,167.5,167.5,164.5,4,4,4,2238,2123,2383,2055,1940,183,183,183,954.9,839.7,1100,0.0819,0.0768,0.0862,1100,1100,1100,990,990,990,971.7,971.4,972,18.3,18,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.45,16.1,16.73,0.946,0.945,0.947,0.98,0.978,0.98,0.927,0.925,0.928,41.99,41.05,42.74,41.13,40.16,41.88,0,0,0,0,0,0,0.914,0,0.685,0.082,0.49,0.51,20.5
921448800000,1999,3,1998,6,24,7,1.47,0.111,0.665,26781.4,160.6,160.6,159.4,4,4,4,2427,2383,2463,2244,2200,183,183,183,1144,1100,1180,0.0754,0.0743,0.0768,1100,1100,1100,990,990,990,972.1,972,972.2,17.9,17.8,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16,15.91,16.1,0.945,0.945,0.945,0.978,0.977,0.978,0.924,0.923,0.925,40.76,40.53,41.05,39.85,39.6,40.16,0,0,0,0,0,0,0.886,0,0.805,0.076,0.45,0.55,18.2
922053600000,1999,3,1998,6,25,7,1.52,0.111,0.665,26402.4,157.9,157.9,157.2,4,4,4,2508,2482,2562,2325,2299,183,183,183,1225,1199,1279,0.073,0.0714,0.0737,1100,1100,1100,990,990,990,972.3,972.3,972.5,17.7,17.5,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.8,15.67,15.86,0.944,0.944,0.944,0.977,0.976,0.977,0.922,0.921,0.923,40.23,39.88,40.41,39.29,38.91,39.47,0,0,0,0,0,0,0.873,0,0.855,0.073,0.44,0.56,17.4
922658400000,1999,3,1998,6,26,7,1.59,0.122,0.665,25835.9,154.8,154.8,153.8,4,4,4,2629,2594,2677,2427,2411,202.4,183,217,1327,1311,1360,0.077,0.0699,0.0825,1100,1100,1100,990,990,990,972.6,972.5,972.7,17.4,17.3,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.51,15.39,15.59,0.943,0.943,0.943,0.975,0.974,0.975,0.919,0.918,0.92,39.44,39.12,39.67,38.45,38.11,38.69,0,0,0,0,0,0,0.854,0,0.925,0.077,0.42,0.58,16.2
923263200000,1999,4,1998,7,27,7,1.64,0.131,0.665,25426.7,152.3,152.3,151.3,4,4,4,2717,2684,2755,2500,2467,217,217,217,1400,1367,1438,0.0799,0.0788,0.0808,1100,1100,1100,990,990,990,972.8,972.8,972.9,17.2,17.1,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.29,15.2,15.37,0.942,0.942,0.942,0.974,0.973,0.974,0.917,0.916,0.918,38.86,38.62,39.08,37.84,37.57,38.06,0,0,0,0,0,0,0.841,0,0.975,0.08,0.41,0.59,15.5
923868000000,1999,4,1998,7,28,7,1.74,0.131,0.665,24714.4,149,149,147.1,4,4,4,2870,2802,2963,2653,2585,217,217,217,1553,1485,1646,0.0756,0.0732,0.0774,1100,1100,1100,990,990,990,973.2,973,973.4,16.8,16.6,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.93,14.7,15.09,0.941,0.939,0.941,0.971,0.97,0.972,0.914,0.911,0.915,37.86,37.24,38.31,36.78,36.13,37.25,0,0,0,0,0,0,0.817,0,1.075,0.075,0.38,0.62,14.2
924472800000,1999,4,1998,7,29,7,1.94,0.131,0.665,23272.9,144.2,144.2,138.5,4,4,4,3204,2976,3367,2987,2759,217,217,217,1887,1659,2050,0.0679,0.0644,0.0729,1100,1100,1100,990,990,990,974,973.5,974.3,16,15.7,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.15,13.79,14.67,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,35.7,34.72,37.15,34.63,33.68,36.04,0,0,0,0,0,0,0.77,0,1.275,0.068,0.34,0.66,12
925077600000,1999,4,1998,7,30,7,2.06,0.149,0.665,22514.3,134.7,134.7,134,4,4,4,3398,3367,3421,3151,3046,246.7,217,321,2051,1946,2104,0.0727,0.0634,0.0953,1100,1100,1100,990,990,990,974.4,974.3,974.5,15.6,15.5,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.72,13.67,13.79,0.933,0.933,0.934,0.97,0.97,0.97,0.905,0.905,0.906,34.54,34.41,34.72,33.5,33.37,33.68,0,0,0,0,0,0,0.745,0,1.395,0.072,0.32,0.68,10.9
925682400000,1999,5,1998,8,31,7,1.94,0.194,0.665,23217.9,141.7,141.7,138.2,4,4,4,3215,3071,3367,2894,2750,321,321,321,1794,1650,1946,0.1,0.0953,0.105,1100,1100,1100,990,990,990,974,973.7,974.3,16,15.7,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.11,13.79,14.44,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,35.62,34.72,36.51,34.55,33.68,35.42,0,0,0,0,0,0,0.768,0,1.275,0.1,0.34,0.66,12
926287200000,1999,5,1998,8,32,7,1.75,0.194,0.665,24629.1,149.8,149.8,146.6,4,4,4,2888,2773,2976,2567,2452,321,321,321,1467,1352,1555,0.111,0.108,0.116,1100,1100,1100,990,990,990,973.2,973,973.5,16.8,16.5,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.88,14.67,15.16,0.94,0.939,0.942,0.971,0.97,0.973,0.913,0.911,0.916,37.74,37.15,38.5,36.65,36.04,37.45,0,0,0,0,0,0,0.814,0,1.085,0.11,0.38,0.62,14.1
926892000000,1999,5,1998,8,33,7,1.53,0.194,0.665,26281.5,162.8,162.8,156.4,4,4,4,2534,2305,2699,2213,1984,321,321,321,1113,883.8,1278,0.127,0.119,0.139,1100,1100,1100,990,990,990,972.4,971.8,972.8,17.6,17.2,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.74,15.34,16.29,0.944,0.942,0.946,0.976,0.974,0.979,0.921,0.918,0.926,40.06,38.98,41.55,39.11,37.96,40.7,0,0,0,0,0,0,0.869,0,0.865,0.13,0.43,0.57,17.2
927496800000,1999,5,1998,8,34,7,1.32,0.194,0.665,27877.8,169.4,169.4,165.9,4,4,4,2184,2047,2321,1863,1726,321,321,321,763.1,626.4,899.5,0.147,0.138,0.157,1100,1100,1100,990,990,990,971.5,971.2,971.9,18.5,18.1,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.58,16.25,16.91,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.34,41.45,43.23,41.48,40.59,42.36,0,0,0,0,0,0,0.922,0,0.655,0.15,0.5,0.5,21.1
928101600000,1999,5,1998,8,35,7,1.19,0.161,0.665,28842.4,176.8,176.8,171.7,4,4,4,1972,1821,2011,1706,1564,266.1,257,321,605.8,463.7,654.4,0.135,0.128,0.16,1100,1100,1100,990,990,990,971,970.5,971.1,19,18.9,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.099,0.096,0.099,17.12,17,17.6,0.948,0.948,0.95,0.98,0.98,0.98,0.929,0.929,0.931,43.8,43.46,45.11,42.92,42.59,44.2,0,0,0,0,0,0,0.954,0,0.525,0.14,0.56,0.44,24.2
928706400000,1999,6,1998,9,36,7,0.951,0.155,0.661,31013,192.8,192.8,184.6,4,4,4,1573,1310,1727,1316,1053,257,257,257,222.3,0.001441,369.6,0.165,0.149,0.196,1093,1053,1100,990,990,990,969.7,968.9,970.2,20.3,19.8,21.1,0.886,0.758,0.926,0.633,0.542,0.648,0.031,0.026,0.033,1.82,1.59,1.87,0.09,0.075,0.095,18.46,17.91,19.54,0.952,0.951,0.954,0.98,0.98,0.98,0.933,0.932,0.935,47.1,45.93,49.21,46.15,45.01,48.2,0,0,0,0,0,0,1.03,0,0.29,0.16,0.7,0.3,32.6
929311200000,1999,6,1998,9,37,7,0.695,0.155,0.539,28052.5,180.3,180.3,167,4,4,4,1149,1062,1239,891.7,805.3,257,257,257,-0.00005652,-0.0003822,0.0004027,0.224,0.207,0.242,891.7,805.3,981.7,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.555,0.473,0.654,0.371,0.329,0.414,0.017,0.015,0.019,1.17,1.02,1.34,0.054,0.046,0.063,20.46,20.01,20.89,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,42.65,39.29,45.99,41.74,38.29,45.07,0,0,0,0,0,0,0.928,0,0.156,0.22,0.78,0.22,40.4
929916000000,1999,6,1998,9,38,7,0.551,0.127,0.424,23145.1,156.2,156.2,137.8,4,3,3.142857142857143,911.3,798.2,1025,701.3,588.2,210,210,210,-0.00005278,-0.0004767,0.000259,0.232,0.205,0.263,701.3,588.2,815.2,990,990,990,967.5,967.1,968,22.5,22,22.9,0.379,0.305,0.472,0.267,0.194,0.334,0.012,0.0085,0.015,0.891,0.706,1.02,0.04,0.031,0.046,21.57,21,22.2,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.24,40.01,50.83,44.06,39.05,48.2,0,0,0,0,0,0,0.765,0,0.127,0.23,0.77,0.23,42
930520800000,1999,6,1998,9,39,7,0.416,0.119,0.297,17018.1,111.8,111.8,101.3,3,2,2.5714285714285716,687.9,626.3,760,491.6,440.3,196.3,186,210,-0.00001012,-0.0002124,0.0001644,0.286,0.27,0.297,491.6,440.3,550,990,990,990,966.7,966.4,966.9,23.3,23.1,23.6,0.247,0.216,0.283,0.134,0.107,0.168,0.0057,0.0045,0.0073,0.588,0.558,0.641,0.025,0.024,0.028,22.76,22.42,23.03,0.952,0.947,0.957,0.975,0.97,0.98,0.928,0.918,0.938,41.73,35.41,50.57,40.51,34.35,48.2,0,0,0,0,0,0,0.563,0,0.119,0.29,0.71,0.29,40.9
931125600000,1999,7,1998,10,40,7,0.349,0.112,0.236,13993.5,93.33,93.33,83.29,2,2,2,576.7,536.7,626.3,390.7,350.7,186,186,186,-0.0001173,-0.0004482,0.0003149,0.323,0.297,0.347,390.7,350.7,440.3,990,990,990,966.2,966,966.4,23.8,23.6,24,0.198,0.184,0.216,0.0834,0.0645,0.107,0.0035,0.0027,0.0045,0.488,0.427,0.563,0.02,0.018,0.024,23.32,23.03,23.56,0.953,0.949,0.957,0.978,0.973,0.98,0.932,0.923,0.938,42.57,38.43,47.62,41.65,37.38,46.66,0,0,0,0,0,0,0.463,0,0.113,0.32,0.68,0.32,40.1
931730400000,1999,7,1998,10,41,7,0.298,0.112,0.186,11013,72.43,72.43,65.55,2,2,2,493.3,471,526.3,307.3,285,186,186,186,0.00001662,-0.0002929,0.0002834,0.378,0.353,0.395,307.3,285,340.3,990,990,990,965.8,965.7,966,24.2,24,24.3,0.168,0.16,0.18,0.044,0.0335,0.0596,0.0018,0.0014,0.0025,0.362,0.329,0.412,0.015,0.014,0.017,23.82,23.62,23.95,0.942,0.938,0.947,0.97,0.97,0.97,0.913,0.91,0.919,33.79,31.39,37.33,32.78,30.45,36.22,0,0,0,0,0,0,0.364,0,0.112,0.38,0.62,0.38,37
932335200000,1999,7,1998,10,42,7,0.272,0.112,0.159,9442.38,59.84,59.84,56.2,2,2,2,449,436.2,466,263,250.2,186,186,186,0.0002753,-0.000249,0.0004755,0.414,0.399,0.426,263,250.2,280,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.153,0.148,0.159,0.0231,0.0171,0.0312,0.00095,0.0007,0.0013,0.296,0.277,0.321,0.012,0.011,0.013,24.08,23.98,24.16,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,28.97,27.57,30.84,28.1,26.74,29.92,0,0,0,0,0,0,0.312,0,0.113,0.41,0.58,0.42,34.7
932940000000,1999,7,1998,10,43,7,0.252,0.11,0.142,8470.21,53.49,53.49,50.42,2,1,1.5714285714285714,417.2,392.8,436.2,235.6,217.3,181.6,155,186,0.0001869,-0.0001524,0.0004207,0.435,0.395,0.461,235.6,217.3,250.2,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.143,0.137,0.148,0.0158,0.0142,0.0171,0.00064,0.00058,0.0007,0.325,0.26,0.407,0.013,0.011,0.017,24.2,24.13,24.38,0.941,0.925,0.958,0.974,0.97,0.98,0.916,0.897,0.939,37.21,25.93,51.85,35.54,25.16,48.2,0,0,0,0,0,0,0.28,0,0.11,0.44,0.56,0.44,33.6
933544800000,1999,8,1998,11,44,7,0.227,0.0937,0.133,8014.88,48.2,48.2,47.71,1,1,1,375.2,362.1,385.8,220.2,207.1,155,155,155,-0.00005256,-0.0004955,0.0003305,0.413,0.402,0.428,220.2,207.1,230.8,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.135,0.13,0.139,0.0145,0.0134,0.0154,0.00059,0.00054,0.00062,0.389,0.366,0.408,0.016,0.015,0.017,24.34,24.26,24.42,0.958,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.939,50.31,47.43,52.6,47.71,46.48,48.2,0,0,0,0,0,0,0.265,0,0.094,0.41,0.59,0.41,35.3
934149600000,1999,8,1998,11,45,7,0.212,0.0937,0.118,7354.57,46.48,46.48,43.78,1,1,1,350,341,362.1,195,186,155,155,155,-0.0001255,-0.0004299,0.0001912,0.443,0.428,0.455,195,186,207.1,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.126,0.123,0.13,0.0123,0.0116,0.0134,0.0005,0.00046,0.00054,0.344,0.328,0.366,0.014,0.013,0.015,24.51,24.42,24.57,0.953,0.951,0.956,0.98,0.98,0.98,0.934,0.932,0.937,44.67,42.61,47.43,43.78,41.76,46.48,0,0,0,0,0,0,0.243,0,0.094,0.44,0.56,0.44,34.7
934754400000,1999,8,1998,11,46,7,0.197,0.0937,0.104,6421,41.76,41.76,38.22,1,1,1,326.3,312.4,341,171.3,157.4,155,155,155,0.00009631,-0.0003531,0.0004061,0.475,0.455,0.496,171.3,157.4,186,990,990,990,965,965,965.1,25,24.9,25,0.118,0.113,0.123,0.0103,0.00913,0.0116,0.00041,0.00036,0.00046,0.302,0.277,0.328,0.012,0.011,0.013,24.67,24.57,24.76,0.946,0.942,0.951,0.974,0.97,0.98,0.922,0.914,0.932,39.22,35.99,42.61,38.22,34.91,41.76,0,0,0,0,0,0,0.212,0,0.093,0.48,0.53,0.47,32.6
935359200000,1999,8,1998,11,47,7,0.177,0.0937,0.0831,5109.06,33.35,33.35,30.41,1,1,1,292.5,283.6,305.4,137.5,128.6,155,155,155,0.00001479,-0.0003641,0.0002668,0.531,0.508,0.547,137.5,128.6,150.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.106,0.102,0.11,0.00744,0.00668,0.00853,0.0003,0.00027,0.00034,0.241,0.225,0.264,0.0096,0.0089,0.011,24.89,24.81,24.94,0.934,0.93,0.94,0.97,0.97,0.97,0.906,0.903,0.911,31.35,29.26,34.38,30.41,28.38,33.35,0,0,0,0,0,0,0.169,0,0.0939,0.53,0.47,0.53,28.9
935964000000,1999,8,1998,11,48,7,0.162,0.0661,0.0957,5970.46,41.16,41.16,35.54,1,1,1,267.5,259.4,282.1,158.2,121,109.3,91,155,0.00007275,-0.0001168,0.0004429,0.406,0.334,0.562,158.2,121,181.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.0998,0.115,0.0092,0.00603,0.0112,0.00036,0.00024,0.00044,0.274,0.212,0.313,0.011,0.0084,0.012,24.96,24.9,24.98,0.941,0.927,0.949,0.974,0.97,0.98,0.916,0.899,0.93,36.47,27.46,42,35.54,26.64,41.16,0,0,0,0,0,0,0.197,0,0.0663,0.41,0.59,0.41,36.9
936568800000,1999,9,1998,12,49,7,0.151,0.055,0.0955,5952.53,37.26,37.26,35.43,1,1,1,248.9,243.5,256.6,157.9,152.6,91,91,91,-0.0001221,-0.0001584,0.00003254,0.366,0.355,0.374,157.9,152.6,165.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.11,0.00917,0.00872,0.00983,0.00036,0.00034,0.00039,0.272,0.262,0.285,0.011,0.01,0.011,25.04,24.99,25.08,0.942,0.94,0.944,0.97,0.97,0.972,0.914,0.912,0.918,36.51,35.26,38.32,35.43,34.2,37.26,0,0,0,0,0,0,0.197,0,0.0555,0.36,0.63,0.37,39.4
937173600000,1999,9,1998,12,50,7,0.143,0.055,0.0878,5461.95,34.2,34.2,32.51,1,1,1,236.1,224.7,243.5,145.1,133.7,91,91,91,0.00008769,-0.0001373,0.0003098,0.386,0.374,0.405,145.1,133.7,152.6,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.102,0.0983,0.105,0.00809,0.00712,0.00872,0.00032,0.00028,0.00034,0.249,0.228,0.262,0.0098,0.009,0.01,25.13,25.08,25.22,0.937,0.932,0.94,0.97,0.97,0.97,0.909,0.904,0.912,33.52,30.83,35.26,32.51,29.91,34.2,0,0,0,0,0,0,0.181,0,0.0552,0.38,0.61,0.39,38.2
937778400000,1999,9,1998,12,51,7,0.126,0.055,0.0708,4378.76,28.84,28.84,26.06,1,1,1,208.1,203,220,117.1,112,91,91,91,-0.0001943,-0.0004277,0.0003365,0.438,0.414,0.448,117.1,112,129,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0924,0.0906,0.0966,0.0057,0.00527,0.00672,0.00022,0.00021,0.00026,0.199,0.19,0.22,0.0078,0.0074,0.0086,25.35,25.26,25.39,0.923,0.919,0.93,0.97,0.97,0.97,0.895,0.892,0.902,26.87,25.64,29.73,26.06,24.87,28.84,0,0,0,0,0,0,0.145,0,0.0552,0.44,0.56,0.44,34.8
938383200000,1999,9,1998,12,52,7,0.121,0.0504,0.071,2055.04,28.62,28.62,12.23,1,1,1,200.6,200,201.3,117.3,109.6,83.29,73,91,-0.00008578,-0.0004195,0.0002145,0.415,0.364,0.454,117.3,109.6,127.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0916,0.0897,0.094,0.00572,0.00506,0.00659,0.00022,0.0002,0.00026,0.198,0.185,0.215,0.0077,0.0072,0.0084,25.4,25.38,25.41,0.398,0,0.929,0.416,0,0.97,0.386,0,0.902,12.61,0,29.51,12.23,0,28.62,0,4,0,0,0.571,0,0.068,0.571,0.05,0.42,0.59,0.41,17
938988000000,1999,10,1999,1,1,7,0.119,0.0442,0.0752,4678.57,28.5,28.5,27.85,1,1,1,197.3,196.1,200,124.3,123.1,73,73,73,-0.00009765,-0.0003215,0.000244,0.37,0.365,0.372,124.3,123.1,127,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0924,0.0938,0.00632,0.00621,0.00655,0.00025,0.00024,0.00026,0.209,0.207,0.214,0.0082,0.0081,0.0084,25.39,25.38,25.39,0.928,0.927,0.929,0.97,0.97,0.97,0.9,0.899,0.901,28.71,28.4,29.38,27.85,27.55,28.5,0,0,0,0,0,0,0.155,0,0.0438,0.37,0.63,0.37,39.3
939592800000,1999,10,1999,1,2,7,0.119,0.0442,0.0744,4628.14,27.55,27.55,27.55,1,1,1,196.1,196.1,196.1,123.1,123.1,73,73,73,-0.0003215,-0.0003215,-0.0003215,0.372,0.372,0.372,123.1,123.1,123.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.0924,0.0924,0.00621,0.00621,0.00621,0.00024,0.00024,0.00024,0.207,0.207,0.207,0.0081,0.0081,0.0081,25.38,25.38,25.38,0.927,0.927,0.927,0.97,0.97,0.97,0.899,0.899,0.899,28.4,28.4,28.4,27.55,27.55,27.55,0,0,0,0,0,0,0.153,0,0.0446,0.37,0.63,0.37,38.9
940197600000,1999,10,1999,1,3,7,0.119,0.0442,0.0744,4628.14,27.55,27.55,27.55,1,1,1,196.1,196.1,196.1,123.1,123.1,73,73,73,-0.0003215,-0.0003215,-0.0003215,0.372,0.372,0.372,123.1,123.1,123.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.0924,0.0924,0.00621,0.00621,0.00621,0.00024,0.00024,0.00024,0.207,0.207,0.207,0.0081,0.0081,0.0081,25.38,25.38,25.38,0.927,0.927,0.927,0.97,0.97,0.97,0.899,0.899,0.899,28.4,28.4,28.4,27.55,27.55,27.55,0,0,0,0,0,0,0.153,0,0.0446,0.37,0.63,0.37,38.9
940802400000,1999,10,1999,1,4,7,0.117,0.0442,0.0733,4551.36,27.41,27.41,27.09,1,1,1,194.2,193.6,195.5,121.2,120.6,73,73,73,-0.00006319,-0.0004821,0.0002561,0.376,0.373,0.377,121.2,120.6,122.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0917,0.0915,0.0922,0.00605,0.006,0.00616,0.00024,0.00023,0.00024,0.204,0.203,0.206,0.008,0.0079,0.0081,25.38,25.38,25.38,0.926,0.925,0.927,0.97,0.97,0.97,0.898,0.898,0.899,27.93,27.79,28.26,27.09,26.96,27.41,0,0,0,0,0,0,0.151,0,0.0437,0.38,0.63,0.37,38.9
941407200000,1999,11,1999,2,5,7,0.117,0.0405,0.0768,4785.48,28.49,28.49,28.49,1,1,1,194,194,194,127,127,67,67,67,0.0000415,0.0000415,0.0000415,0.345,0.345,0.345,127,127,127,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0927,0.0927,0.0927,0.00654,0.00654,0.00654,0.00026,0.00026,0.00026,0.213,0.213,0.213,0.0083,0.0083,0.0083,25.37,25.37,25.37,0.929,0.929,0.929,0.97,0.97,0.97,0.901,0.901,0.901,29.37,29.37,29.37,28.49,28.49,28.49,0,0,0,0,0,0,0.158,0,0.0402,0.35,0.66,0.34,40.9
942012000000,1999,11,1999,2,6,7,0.12,0.0405,0.0796,4966.45,30.22,30.22,29.56,1,1,1,198.6,194,201.3,131.6,127,67,67,67,0.00005871,-0.0004195,0.0002145,0.337,0.333,0.345,131.6,127,134.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0943,0.0927,0.0953,0.00693,0.00654,0.00717,0.00027,0.00026,0.00028,0.221,0.213,0.226,0.0086,0.0083,0.0088,25.37,25.37,25.38,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,30.48,29.37,31.15,29.56,28.49,30.22,0,0,0,0,0,0,0.164,0,0.0404,0.34,0.66,0.34,41.4
942616800000,1999,11,1999,2,7,7,0.124,0.0405,0.0833,5204.58,31.92,31.92,30.98,1,1,1,204.7,203,208.8,137.7,136,67,67,67,-0.0003948,-0.0004277,-0.0003126,0.327,0.321,0.33,137.7,136,141.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0965,0.0959,0.0979,0.00745,0.00731,0.0078,0.00029,0.00029,0.00031,0.232,0.229,0.24,0.0091,0.009,0.0094,25.34,25.31,25.35,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,31.94,31.55,32.91,30.98,30.6,31.92,0,0,0,0,0,0,0.172,0,0.0407,0.33,0.67,0.33,42
943221600000,1999,11,1999,2,8,7,0.13,0.0405,0.0892,5584.28,36.06,36.06,33.24,1,1,1,214.5,208.8,226.9,147.5,141.8,67,67,67,-0.00006766,-0.0003126,0.0004278,0.313,0.295,0.321,147.5,141.8,159.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.1,0.0979,0.104,0.00829,0.0078,0.00934,0.00033,0.00031,0.00037,0.25,0.24,0.272,0.0098,0.0094,0.011,25.26,25.17,25.31,0.937,0.935,0.942,0.97,0.97,0.97,0.909,0.907,0.914,34.27,32.91,37.17,33.24,31.92,36.06,0,0,0,0,0,0,0.185,0,0.0408,0.31,0.69,0.31,43
943826400000,1999,11,1999,2,9,7,0.153,0.0371,0.116,7322,48.2,48.2,43.58,1,1,1,252.6,232.2,271.3,191.3,165.2,61.29,59,67,-0.00009569,-0.0002845,0.0002134,0.244,0.217,0.289,191.3,165.2,212.3,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.115,0.106,0.122,0.012,0.00979,0.0138,0.00047,0.00039,0.00055,0.328,0.281,0.365,0.013,0.011,0.014,24.97,24.85,25.13,0.952,0.944,0.957,0.978,0.973,0.98,0.931,0.918,0.938,44.59,38.41,49.52,43.58,37.35,48.2,0,0,0,0,0,0,0.242,0,0.037,0.24,0.76,0.24,47.9
944431200000,1999,12,1999,3,10,7,0.165,0.0388,0.127,7907.97,48.2,48.2,47.07,1,1,1,273.3,259.4,283.6,209.2,199.4,64.14,59,77,0.0001809,-0.0001168,0.0002777,0.234,0.208,0.279,209.2,199.4,224.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.122,0.118,0.126,0.0135,0.0127,0.0148,0.00054,0.0005,0.00059,0.36,0.344,0.387,0.014,0.014,0.015,24.85,24.78,24.92,0.956,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.94,48.75,46.38,52.35,47.07,45.45,48.2,0,0,0,0,0,0,0.262,0,0.038,0.24,0.77,0.23,47.9
945036000000,1999,12,1999,3,11,7,0.182,0.0466,0.135,8377.29,55.28,55.28,49.86,2,1,1.2857142857142858,300.7,283.6,330.2,223.7,206.6,77,77,77,0.0002131,-0.0004295,0.0004828,0.257,0.233,0.272,223.7,206.6,253.2,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.128,0.122,0.139,0.0149,0.0133,0.0185,0.0006,0.00053,0.00074,0.339,0.263,0.379,0.014,0.011,0.015,24.75,24.68,24.81,0.949,0.929,0.958,0.977,0.97,0.98,0.927,0.901,0.939,43.42,27.87,50.85,42.05,27.04,48.2,0,0,0,0,0,0,0.277,0,0.047,0.26,0.74,0.26,46
945640800000,1999,12,1999,3,12,7,0.203,0.0466,0.156,9461.33,58.51,58.51,56.32,2,2,2,335,324.7,345.1,258,247.7,77,77,77,-0.00004286,-0.0003531,0.0004061,0.23,0.223,0.237,258,247.7,268.1,990,990,990,965.1,965,965.1,24.9,24.9,25,0.14,0.137,0.144,0.0209,0.0168,0.0255,0.00084,0.00067,0.001,0.278,0.263,0.293,0.011,0.011,0.012,24.65,24.58,24.71,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,29.03,27.87,30.16,28.16,27.04,29.25,0,0,0,0,0,0,0.313,0,0.047,0.23,0.77,0.23,46.6
946245600000,1999,12,1999,3,13,7,0.235,0.049,0.186,11261.7,68.74,68.74,67.03,2,2,2,389,354.2,398.9,308,277.2,81,77,91,0.0001092,0.00004254,0.0002262,0.208,0.196,0.228,308,277.2,315.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.158,0.147,0.161,0.0444,0.0299,0.048,0.0018,0.0012,0.002,0.353,0.307,0.364,0.014,0.012,0.015,24.3,24.25,24.52,0.941,0.935,0.943,0.97,0.97,0.97,0.913,0.907,0.915,34.55,31.18,35.43,33.52,30.24,34.37,0,0,0,0,0,0,0.372,0,0.049,0.21,0.79,0.21,47.9
946850400000,2000,1,1999,4,14,7,0.26,0.055,0.205,12342,75.98,75.98,73.46,2,2,2,429.4,414.8,440.5,338.4,323.8,91,91,91,-0.0001014,-0.0003486,0.0001056,0.212,0.207,0.219,338.4,323.8,349.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.17,0.165,0.174,0.0587,0.0518,0.064,0.0024,0.0021,0.0026,0.4,0.378,0.416,0.016,0.015,0.017,24.07,24,24.16,0.947,0.944,0.948,0.972,0.97,0.974,0.92,0.916,0.924,37.8,36.22,39.01,36.73,35.13,37.99,0,0,0,0,0,0,0.408,0,0.055,0.21,0.79,0.21,47.5
947455200000,2000,1,1999,4,15,7,0.272,0.055,0.217,13099.8,85.05,85.05,77.97,2,2,2,449.4,440.5,481.6,358.4,349.5,91,91,91,-0.00001082,-0.000249,0.0001056,0.203,0.189,0.207,358.4,349.5,390.6,990,990,990,965.6,965.6,965.8,24.4,24.2,24.4,0.177,0.174,0.189,0.0682,0.064,0.0833,0.0028,0.0026,0.0034,0.43,0.416,0.478,0.018,0.017,0.02,23.95,23.75,24,0.95,0.948,0.954,0.975,0.974,0.98,0.926,0.924,0.935,39.96,39.01,43.39,38.99,37.99,42.52,0,0,0,0,0,0,0.433,0,0.055,0.2,0.8,0.2,48.2
948060000000,2000,1,1999,4,16,7,0.291,0.0504,0.241,14575.4,89.04,89.04,86.76,2,2,2,481.6,481.6,481.6,398.3,390.6,83.29,73,91,-0.000215,-0.000215,-0.000215,0.173,0.152,0.189,398.3,390.6,408.6,990,990,990,965.8,965.8,965.8,24.2,24.2,24.2,0.191,0.189,0.193,0.087,0.0833,0.0918,0.0036,0.0034,0.0038,0.489,0.478,0.503,0.02,0.02,0.021,23.74,23.73,23.75,0.955,0.954,0.956,0.98,0.98,0.98,0.935,0.935,0.936,44.26,43.39,45.43,43.38,42.52,44.52,0,0,0,0,0,0,0.482,0,0.05,0.17,0.83,0.17,50.1
948664800000,2000,1,1999,4,17,7,0.291,0.0442,0.247,14958.7,89.04,89.04,89.04,2,2,2,481.6,481.6,481.6,408.6,408.6,73,73,73,-0.000215,-0.000215,-0.000215,0.152,0.152,0.152,408.6,408.6,408.6,990,990,990,965.8,965.8,965.8,24.2,24.2,24.2,0.193,0.193,0.193,0.0918,0.0918,0.0918,0.0038,0.0038,0.0038,0.503,0.503,0.503,0.021,0.021,0.021,23.73,23.73,23.73,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.43,45.43,45.43,44.52,44.52,44.52,0,0,0,0,0,0,0.495,0,0.044,0.15,0.85,0.15,51.4
949269600000,2000,1,1999,4,18,7,0.319,0.0504,0.269,15980.5,111.4,111.4,95.12,3,2,2.142857142857143,528.2,486.3,619.4,444.9,410,83.29,73,85,0.0000318,-0.0004988,0.0003929,0.158,0.137,0.172,444.9,410,534.4,990,990,990,966,965.8,966.4,24,23.6,24.2,0.209,0.195,0.254,0.11,0.0925,0.158,0.0046,0.0038,0.0067,0.545,0.506,0.595,0.023,0.021,0.025,23.48,23.03,23.7,0.955,0.95,0.957,0.979,0.972,0.98,0.935,0.923,0.938,46.17,38.2,51.26,44.91,37.13,48.2,0,0,0,0,0,0,0.528,0,0.05,0.16,0.84,0.16,50.1
949874400000,2000,2,1999,5,19,7,0.376,0.0566,0.319,18458,111.4,111.4,109.9,3,3,3,621.4,619.4,626.3,527.8,514.4,93.57,85,105,-0.00004904,-0.0001238,-0.00001913,0.151,0.137,0.17,527.8,514.4,534.4,990,990,990,966.4,966.4,966.4,23.6,23.6,23.6,0.251,0.246,0.254,0.154,0.145,0.158,0.0065,0.0061,0.0067,0.585,0.564,0.594,0.025,0.024,0.025,23.03,23.02,23.06,0.949,0.948,0.95,0.971,0.97,0.972,0.922,0.919,0.923,37.71,36.75,38.2,36.62,35.64,37.13,0,0,0,0,0,0,0.61,0,0.057,0.15,0.85,0.15,49.1
950479200000,2000,2,1999,5,20,7,0.44,0.0635,0.377,21468.2,144.1,144.1,127.8,3,3,3,728.1,626.3,820.1,623.1,521.3,105,105,105,-0.0002364,-0.000486,0.0000197,0.146,0.128,0.168,623.1,521.3,715.1,990,990,990,966.8,966.4,967.2,23.2,22.8,23.6,0.307,0.25,0.36,0.217,0.149,0.279,0.0094,0.0063,0.012,0.747,0.576,0.903,0.032,0.024,0.04,22.44,21.92,23.02,0.954,0.948,0.957,0.978,0.97,0.98,0.933,0.92,0.938,43.55,37.21,49.03,42.6,36.09,48.05,0,0,0,0,0,0,0.71,0,0.063,0.14,0.86,0.14,48.8
951084000000,2000,2,1999,5,21,7,0.496,0.0635,0.432,24215.3,144.1,144.1,144.1,3,3,3,820.1,820.1,820.1,715.1,715.1,105,105,105,-0.0003714,-0.0003714,-0.0003714,0.128,0.128,0.128,715.1,715.1,715.1,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.36,0.36,0.36,0.279,0.279,0.279,0.012,0.012,0.012,0.903,0.903,0.903,0.04,0.04,0.04,21.92,21.92,21.92,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.03,49.03,49.03,48.05,48.05,48.05,0,0,0,0,0,0,0.801,0,0.064,0.13,0.87,0.13,48.8
951688800000,2000,2,1999,5,22,7,0.497,0.0739,0.423,23698.4,144.1,144.1,141.1,3,3,3,821.4,820.1,824.7,699.2,691.1,122.1,105,129,-0.0002307,-0.0003714,0.0001209,0.148,0.128,0.157,699.2,691.1,715.1,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.354,0.351,0.36,0.268,0.263,0.279,0.012,0.012,0.012,0.88,0.867,0.903,0.039,0.038,0.04,21.93,21.92,21.95,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.98,47.46,49.03,47.02,46.51,48.05,0,0,0,0,0,0,0.784,0,0.074,0.15,0.85,0.15,47.7
952293600000,2000,3,1999,6,23,7,0.553,0.078,0.475,25326.7,163.7,163.7,150.8,4,3,3.4285714285714284,913.8,869.8,972.8,784.8,740.8,129,129,129,-0.00004664,-0.0002813,0.0003902,0.141,0.133,0.148,784.8,740.8,843.8,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.425,0.384,0.479,0.319,0.296,0.347,0.014,0.013,0.016,0.998,0.956,1.05,0.044,0.042,0.047,21.45,21.16,21.67,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.73,39.51,52.16,44.57,38.52,48.2,0,0,0,0,0,0,0.838,0,0.078,0.14,0.86,0.14,45.8
952898400000,2000,3,1999,6,24,7,0.602,0.078,0.524,28097.7,174.8,174.8,167.2,4,4,4,995.9,972.8,1045,866.9,843.8,129,129,129,-0.0001598,-0.0004924,-0.000008399,0.13,0.123,0.133,866.9,843.8,916,990,990,990,967.9,967.8,968,22.1,22,22.2,0.5,0.479,0.545,0.359,0.347,0.382,0.016,0.016,0.017,1.09,1.05,1.18,0.049,0.047,0.054,21.03,20.78,21.16,0.955,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,42.67,41.77,44.59,41.81,40.92,43.7,0,0,0,0,0,0,0.929,0,0.078,0.13,0.87,0.13,46.7
953503200000,2000,3,1999,6,25,7,0.797,0.078,0.614,30473.6,191.7,191.7,181.4,4,4,4,1318,1073,1919,1189,943.9,129,129,129,174.7,-0.0004084,690.3,0.103,0.0672,0.12,1015,943.9,1100,990,990,990,968.9,968.1,970.8,21.1,19.2,21.9,0.713,0.57,0.926,0.506,0.396,0.648,0.024,0.018,0.034,1.5,1.23,1.87,0.072,0.056,0.098,19.59,17.29,20.64,0.954,0.949,0.956,0.98,0.98,0.98,0.935,0.93,0.936,46.27,44.24,48.91,45.35,43.36,47.93,0,0,0,0,0,0,1.01,0,0.183,0.098,0.77,0.23,38.2
954108000000,2000,3,1999,6,26,7,1.56,0.0932,0.665,26037.8,173,173,155,4,4,4,2586,1931,3110,2432,1802,154.1,129,217,1332,702.3,1793,0.0594,0.0469,0.0719,1100,1100,1100,990,990,990,972.5,970.9,973.8,17.5,16.2,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.034,0.04,1.87,1.87,1.87,0.11,0.098,0.12,15.62,14.35,17.25,0.943,0.937,0.949,0.975,0.97,0.98,0.919,0.909,0.93,39.73,36.25,44.14,38.75,35.17,43.25,0,0,0,0,0,0,0.861,0,0.895,0.06,0.43,0.57,16.7
954712800000,2000,4,1999,7,27,7,2.01,0.131,0.665,22813.1,140.7,140.7,135.8,4,4,4,3320,3109,3411,3103,2892,217,217,217,2003,1792,2094,0.0654,0.0636,0.0698,1100,1100,1100,990,990,990,974.2,973.8,974.4,15.8,15.6,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.89,13.69,14.35,0.934,0.933,0.937,0.97,0.97,0.97,0.906,0.905,0.909,35,34.46,36.27,33.95,33.43,35.18,0,0,0,0,0,0,0.754,0,1.345,0.065,0.33,0.67,11.3
955317600000,2000,4,1999,7,28,7,1.97,0.172,0.665,23077.3,144.2,144.2,137.4,4,4,4,3256,2976,3394,2972,2681,283.9,217,295,1872,1581,2077,0.0876,0.0639,0.0991,1100,1100,1100,990,990,990,974.1,973.5,974.4,15.9,15.6,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.04,13.73,14.67,0.935,0.933,0.939,0.97,0.97,0.97,0.907,0.905,0.911,35.4,34.56,37.15,34.34,33.53,36.04,0,0,0,0,0,0,0.763,0,1.305,0.087,0.34,0.66,11.7
955922400000,2000,4,1999,7,29,7,1.75,0.158,0.665,24604.9,149.8,149.8,146.5,4,4,4,2893,2773,2963,2632,2556,261.6,217,295,1532,1456,1568,0.0902,0.0754,0.102,1100,1100,1100,990,990,990,973.3,973,973.4,16.7,16.6,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.87,14.7,15.16,0.94,0.939,0.942,0.971,0.97,0.973,0.913,0.911,0.916,37.7,37.24,38.5,36.61,36.13,37.45,0,0,0,0,0,0,0.814,0,1.085,0.09,0.38,0.62,14.1
