datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
956527200000,2000,4,1999,7,30,7,1.64,0.131,0.665,25424.8,155.2,155.2,151.3,4,4,4,2718,2579,2773,2501,2362,217,217,217,1401,1262,1456,0.0799,0.0783,0.0841,1100,1100,1100,990,990,990,972.8,972.5,973,17.2,17,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.29,15.16,15.63,0.942,0.942,0.944,0.974,0.973,0.976,0.917,0.916,0.92,38.86,38.5,39.77,37.83,37.45,38.79,0,0,0,0,0,0,0.841,0,0.975,0.08,0.41,0.59,15.5
957132000000,2000,5,1999,8,31,7,1.5,0.167,0.665,26555.3,160.6,160.6,158.1,4,4,4,2475,2383,2562,2199,2107,276,276,276,1099,1007,1186,0.112,0.108,0.116,1100,1100,1100,990,990,990,972.2,972,972.5,17.8,17.5,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.88,15.67,16.1,0.944,0.944,0.945,0.977,0.976,0.978,0.923,0.921,0.925,40.45,39.88,41.05,39.52,38.91,40.16,0,0,0,0,0,0,0.878,0,0.835,0.11,0.44,0.56,17.7
957736800000,2000,5,1999,8,32,7,1.39,0.167,0.665,27408.6,165.5,165.5,163.1,4,4,4,2291,2202,2345,2015,1926,276,276,276,914.9,826.4,968.5,0.12,0.118,0.125,1100,1100,1100,990,990,990,971.8,971.6,971.9,18.2,18.1,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.32,16.19,16.54,0.946,0.946,0.947,0.979,0.979,0.98,0.926,0.926,0.928,41.65,41.3,42.22,40.79,40.42,41.37,0,0,0,0,0,0,0.906,0,0.725,0.12,0.48,0.52,19.7
958341600000,2000,5,1999,8,33,7,1.27,0.167,0.665,28209.4,170.3,170.3,167.9,4,4,4,2107,2012,2196,1831,1736,276,276,276,731.5,635.8,820.2,0.131,0.126,0.137,1100,1100,1100,990,990,990,971.4,971.1,971.6,18.6,18.4,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.77,16.55,17,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.83,42.26,43.46,41.98,41.41,42.59,0,0,0,0,0,0,0.933,0,0.605,0.13,0.52,0.48,22.2
958946400000,2000,5,1999,8,34,7,1.12,0.167,0.665,29495,180.1,180.1,175.6,4,4,4,1857,1727,1959,1581,1451,276,276,276,481.2,350.8,583.2,0.149,0.141,0.16,1100,1100,1100,990,990,990,970.6,970.2,971,19.4,19,19.8,0.926,0.923,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.098,17.49,17.16,17.91,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,44.79,43.89,45.94,43.89,43.01,45.02,0,0,0,0,0,0,0.975,0,0.455,0.15,0.59,0.41,26.3
959551200000,2000,5,1999,8,35,7,0.97,0.144,0.665,30963.7,187.2,187.2,184.3,4,4,4,1603,1519,1718,1365,1309,238.3,210,276,265,208.8,342.3,0.148,0.132,0.17,1100,1100,1100,990,990,990,969.8,969.5,970.2,20.2,19.8,20.5,0.915,0.909,0.922,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.092,0.091,0.094,18.32,17.94,18.6,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.02,46.02,47.75,46.08,45.1,46.79,0,0,0,0,0,0,1.02,0,0.305,0.15,0.69,0.31,31.9
960156000000,2000,6,1999,9,36,7,0.791,0.127,0.636,31548.5,192.8,192.8,187.8,4,4,4,1307,1173,1438,1097,962.9,210,210,210,46.12,-0.0004958,127.6,0.162,0.146,0.179,1051,962.9,1100,990,990,990,968.9,968.4,969.3,21.1,20.7,21.6,0.759,0.61,0.865,0.549,0.405,0.648,0.026,0.019,0.031,1.6,1.28,1.81,0.076,0.06,0.088,19.53,18.9,20.27,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,47.94,45.72,49.44,46.95,44.8,48.2,0,0,0,0,0,0,1.04,0,0.155,0.16,0.8,0.2,39.9
960760800000,2000,6,1999,9,37,7,0.645,0.127,0.518,27219.4,177,177,162,4,3,3.7142857142857144,1067,945.8,1158,856.9,735.8,210,210,210,-0.00002534,-0.0003795,0.000356,0.198,0.181,0.222,856.9,735.8,947.7,990,990,990,968.1,967.7,968.4,21.9,21.6,22.3,0.51,0.399,0.593,0.353,0.293,0.398,0.016,0.013,0.018,1.12,0.965,1.25,0.051,0.043,0.058,20.78,20.35,21.35,0.955,0.953,0.957,0.98,0.977,0.98,0.936,0.932,0.937,45.25,40.47,51.92,43.95,39.54,48.2,0,0,0,0,0,0,0.9,0,0.127,0.2,0.8,0.2,42.2
961365600000,2000,6,1999,9,38,7,0.504,0.127,0.377,20967.5,142.6,142.6,124.8,3,3,3,832.5,722,933.8,622.5,512,210,210,210,-0.00007888,-0.0004435,0.0004461,0.255,0.225,0.291,622.5,512,723.8,990,990,990,967.2,966.8,967.6,22.8,22.4,23.2,0.325,0.261,0.388,0.217,0.143,0.285,0.0096,0.0062,0.013,0.764,0.577,0.941,0.034,0.025,0.042,22.01,21.42,22.63,0.953,0.947,0.957,0.976,0.97,0.98,0.931,0.919,0.937,42.6,35.89,48.49,41.6,34.82,47.52,0,0,0,0,0,0,0.693,0,0.127,0.25,0.75,0.25,41.6
961970400000,2000,6,1999,9,39,7,0.379,0.114,0.265,15533.9,101.9,101.9,92.46,3,2,2.142857142857143,627,586.5,708.4,438.4,385.8,188.6,135,210,-0.000113,-0.0004958,0.0002576,0.3,0.23,0.352,438.4,385.8,498.4,990,990,990,966.4,966.2,966.7,23.6,23.3,23.8,0.219,0.199,0.254,0.106,0.0811,0.134,0.0045,0.0034,0.0058,0.547,0.483,0.602,0.023,0.02,0.026,23.05,22.71,23.24,0.955,0.946,0.958,0.979,0.97,0.98,0.934,0.918,0.939,44.78,35.01,49.36,43.81,33.96,48.2,0,0,0,0,0,0,0.514,0,0.114,0.3,0.7,0.3,41
962575200000,2000,7,1999,10,40,7,0.319,0.0816,0.237,14171,93.08,93.08,84.35,2,2,2,526.7,486.3,569.5,391.7,351.3,135,135,135,0.0001135,-0.0004482,0.0004741,0.257,0.237,0.278,391.7,351.3,434.5,990,990,990,966,965.8,966.2,24,23.8,24.2,0.195,0.18,0.21,0.0839,0.0648,0.104,0.0035,0.0027,0.0044,0.485,0.425,0.55,0.02,0.018,0.023,23.54,23.29,23.79,0.953,0.949,0.957,0.979,0.974,0.98,0.933,0.924,0.938,43.1,38.87,47.49,42.18,37.84,46.54,0,0,0,0,0,0,0.469,0,0.082,0.26,0.74,0.26,44.4
963180000000,2000,7,1999,10,41,7,0.274,0.0816,0.193,11529.6,72.52,72.52,68.63,2,2,2,453.8,432,472.3,318.8,297,135,135,135,0.000155,-0.0001988,0.0004599,0.298,0.286,0.312,318.8,297,337.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.169,0.161,0.175,0.0495,0.0392,0.0582,0.002,0.0016,0.0024,0.376,0.343,0.404,0.015,0.014,0.017,23.98,23.87,24.11,0.944,0.94,0.947,0.97,0.97,0.97,0.915,0.912,0.918,35.37,33.01,37.37,34.31,32.02,36.26,0,0,0,0,0,0,0.381,0,0.081,0.3,0.7,0.3,42.1
963784800000,2000,7,1999,10,42,7,0.247,0.0816,0.166,9936.56,61.6,61.6,59.15,2,2,2,409.2,398.9,420.6,274.2,263.9,135,135,135,0.0001808,-0.0001524,0.0004207,0.33,0.321,0.338,274.2,263.9,285.6,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.153,0.15,0.157,0.0284,0.0236,0.0338,0.0012,0.00096,0.0014,0.309,0.294,0.326,0.013,0.012,0.013,24.25,24.18,24.31,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.909,30.49,29.35,31.75,29.57,28.47,30.8,0,0,0,0,0,0,0.329,0,0.081,0.33,0.67,0.33,40.2
964389600000,2000,7,1999,10,43,7,0.228,0.0816,0.147,8813.36,55.62,55.62,52.46,2,1,1.8571428571428572,377.6,354.2,392.8,242.6,219.2,135,135,135,0.0001293,-0.0002209,0.0003946,0.358,0.344,0.381,242.6,219.2,257.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.142,0.134,0.147,0.017,0.0144,0.0207,0.00069,0.00058,0.00084,0.286,0.26,0.387,0.012,0.011,0.016,24.43,24.35,24.47,0.933,0.926,0.958,0.971,0.97,0.98,0.906,0.898,0.939,30.68,26.5,50.35,29.67,25.71,48.2,0,0,0,0,0,0,0.291,0,0.081,0.36,0.64,0.36,38.7
964994400000,2000,7,1999,10,44,7,0.204,0.0713,0.133,8126.87,49.76,49.76,48.37,2,1,1.1428571428571428,337.5,326.6,350.6,219.6,211.6,117.9,115,135,-0.00005715,-0.0003531,0.0004061,0.349,0.333,0.385,219.6,211.6,230.1,990,990,990,965.1,965,965.2,24.9,24.8,25,0.131,0.128,0.135,0.0144,0.0137,0.0153,0.00058,0.00055,0.00062,0.363,0.248,0.397,0.015,0.01,0.016,24.55,24.47,24.63,0.953,0.923,0.959,0.979,0.97,0.98,0.932,0.895,0.94,46.71,25.65,52.22,44.82,24.88,48.2,0,0,0,0,0,0,0.269,0,0.071,0.35,0.65,0.35,39.8
965599200000,2000,8,1999,11,45,7,0.193,0.0696,0.123,7756.93,47.44,47.44,46.17,1,1,1,319,312.4,324.7,204,197.4,115,115,115,0.0002128,-0.0002377,0.0004043,0.36,0.354,0.368,204,197.4,209.7,990,990,990,965,965,965,25,25,25,0.126,0.123,0.128,0.0131,0.0125,0.0136,0.00052,0.0005,0.00054,0.357,0.345,0.367,0.014,0.014,0.015,24.65,24.61,24.69,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,47.11,45.6,48.41,46.17,44.68,47.44,0,0,0,0,0,0,0.257,0,0.07,0.36,0.64,0.36,40.2
966204000000,2000,8,1999,11,46,7,0.18,0.0696,0.11,6901.18,44.64,44.64,41.08,1,1,1,296.9,283.6,312.2,181.9,168.6,115,115,115,-0.00002379,-0.0004712,0.0004828,0.388,0.368,0.406,181.9,168.6,197.2,990,990,990,964.9,964.8,965,25.1,25,25.2,0.118,0.113,0.123,0.0112,0.0101,0.0125,0.00045,0.0004,0.0005,0.317,0.293,0.344,0.013,0.012,0.014,24.79,24.69,24.87,0.949,0.945,0.954,0.978,0.974,0.98,0.928,0.92,0.935,41.99,38.86,45.55,41.08,37.83,44.64,0,0,0,0,0,0,0.228,0,0.07,0.39,0.61,0.39,38.3
966808800000,2000,8,1999,11,47,7,0.164,0.0696,0.0946,5870.42,37.47,37.47,34.94,1,1,1,271.4,264.1,282.1,156.4,149.1,115,115,115,0.0001786,-0.0001393,0.00034,0.424,0.408,0.435,156.4,149.1,167.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.106,0.113,0.00904,0.00842,0.00995,0.00036,0.00033,0.0004,0.271,0.258,0.291,0.011,0.01,0.012,24.94,24.88,24.99,0.941,0.939,0.945,0.97,0.97,0.973,0.913,0.911,0.919,36.01,34.29,38.52,34.94,33.26,37.47,0,0,0,0,0,0,0.194,0,0.0694,0.42,0.58,0.42,35.8
967413600000,2000,8,1999,11,48,7,0.156,0.0633,0.0925,5748.97,37.26,37.26,34.22,1,1,1,257.7,251.8,262.6,153,144.4,104.7,91,115,-0.00003113,-0.0001709,0.0002872,0.406,0.355,0.443,153,144.4,165.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.104,0.11,0.00875,0.00802,0.00983,0.00035,0.00032,0.00039,0.264,0.25,0.285,0.01,0.0099,0.011,25,24.99,25.02,0.94,0.937,0.944,0.97,0.97,0.972,0.912,0.909,0.918,35.26,33.18,38.32,34.22,32.18,37.26,0,0,0,0,0,0,0.19,0,0.0635,0.41,0.59,0.41,36.9
968018400000,2000,9,1999,12,49,7,0.147,0.055,0.0917,5709.8,34.94,34.94,33.99,1,1,1,242.6,236.8,246.8,151.6,145.8,91,91,91,-0.00005267,-0.0004033,0.0003098,0.375,0.369,0.384,151.6,145.8,155.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.103,0.106,0.00864,0.00815,0.009,0.00034,0.00032,0.00036,0.26,0.25,0.268,0.01,0.0099,0.011,25.08,25.05,25.13,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,35.04,33.69,36.02,33.99,32.68,34.94,0,0,0,0,0,0,0.189,0,0.0553,0.37,0.62,0.38,38.8
968623200000,2000,9,1999,12,50,7,0.138,0.055,0.0826,5131.7,32.68,32.68,30.55,1,1,1,227.5,220,236.8,136.5,129,91,91,91,0.0002511,-0.00004213,0.0004278,0.4,0.384,0.414,136.5,129,145.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0992,0.0966,0.103,0.00735,0.00672,0.00815,0.00029,0.00026,0.00032,0.233,0.22,0.25,0.0092,0.0086,0.0099,25.2,25.13,25.26,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31.49,29.73,33.69,30.55,28.84,32.68,0,0,0,0,0,0,0.17,0,0.0554,0.4,0.6,0.4,37.2
969228000000,2000,9,1999,12,51,7,0.126,0.055,0.0707,3786.15,28.04,28.04,22.54,1,1,1,208,201.3,216.5,117,110.3,91,91,91,-0.00006744,-0.0004277,0.0003911,0.438,0.42,0.452,117,110.3,125.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0923,0.09,0.0954,0.00569,0.00513,0.00642,0.00022,0.0002,0.00025,0.198,0.187,0.214,0.0078,0.0073,0.0084,25.35,25.29,25.41,0.792,0,0.929,0.831,0,0.97,0.768,0,0.901,23.23,0,28.91,22.54,0,28.04,0,1,0,0,0.143,0,0.125,0.143,0.0553,0.44,0.56,0.44,30
969832800000,2000,9,1999,12,52,7,0.119,0.0535,0.0654,628.048,26.17,26.17,3.738,1,1,1,196.6,190.4,201.3,108.1,102.6,88.43,73,91,-0.0001914,-0.0004821,0.00008468,0.45,0.383,0.47,108.1,102.6,117.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0889,0.0873,0.0904,0.00494,0.00447,0.00573,0.00019,0.00017,0.00022,0.182,0.173,0.197,0.0071,0.0068,0.0077,25.41,25.38,25.42,0.132,0,0.923,0.139,0,0.97,0.128,0,0.895,3.854,0,26.98,3.738,0,26.17,0,6,0,0,0.857,0,0.0208,0.857,0.0536,0.45,0.55,0.45,5.28
970437600000,2000,10,2000,1,1,7,0.11,0.0442,0.066,4062.78,25.57,25.57,24.18,1,1,1,182.2,176.2,187.9,109.2,103.2,73,73,73,-0.0001636,-0.0004398,0.0003688,0.401,0.388,0.414,109.2,103.2,114.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0875,0.0854,0.0895,0.00503,0.00452,0.00552,0.0002,0.00018,0.00022,0.182,0.172,0.193,0.0071,0.0067,0.0075,25.38,25.38,25.38,0.917,0.913,0.921,0.97,0.97,0.97,0.89,0.885,0.894,24.93,23.45,26.36,24.18,22.75,25.57,0,0,0,0,0,0,0.134,0,0.044,0.4,0.6,0.4,36.9
971042400000,2000,10,2000,1,2,7,0.0944,0.0351,0.0593,3631.04,23.25,23.25,21.61,1,1,1,156.1,147.1,166.9,98.07,90.61,58,52,73,-0.00007136,-0.0003044,0.000004074,0.37,0.33,0.446,98.07,90.61,105.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0815,0.0797,0.0833,0.00409,0.00345,0.00471,0.00016,0.00014,0.00018,0.161,0.149,0.173,0.0063,0.0058,0.0068,25.35,25.34,25.38,0.916,0.912,0.922,0.968,0.965,0.97,0.886,0.884,0.889,22.33,20.78,23.97,21.61,20.05,23.25,0,0,0,0,0,0,0.12,0,0.0351,0.37,0.63,0.37,38.5
971647200000,2000,10,2000,1,3,7,0.0909,0.0314,0.0594,3641.76,25.52,25.52,21.68,1,1,1,150.2,145.2,166.9,98.22,93.21,52,52,52,0.0001142,-0.00001772,0.0004937,0.347,0.312,0.358,98.22,93.21,114.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0808,0.079,0.0867,0.0041,0.00367,0.00551,0.00016,0.00014,0.00022,0.16,0.151,0.19,0.0063,0.0059,0.0074,25.35,25.34,25.35,0.918,0.916,0.921,0.967,0.966,0.97,0.888,0.886,0.894,22.41,21.27,26.31,21.68,20.54,25.52,0,0,0,0,0,0,0.12,0,0.0315,0.35,0.65,0.35,40.1
972252000000,2000,10,2000,1,4,7,0.0967,0.0314,0.0653,4008.05,25.52,25.52,23.86,1,1,1,160,153.8,166.9,108,101.8,52,52,52,0.00001056,-0.0003507,0.0004937,0.325,0.312,0.338,108,101.8,114.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0842,0.082,0.0867,0.00493,0.0044,0.00551,0.00019,0.00017,0.00022,0.177,0.166,0.19,0.007,0.0065,0.0074,25.34,25.34,25.34,0.917,0.912,0.921,0.97,0.97,0.97,0.889,0.884,0.894,24.6,23.08,26.31,23.86,22.38,25.52,0,0,0,0,0,0,0.133,0,0.0314,0.32,0.68,0.32,41.4
972856800000,2000,10,2000,1,5,7,0.0892,0.0306,0.0586,3579.22,21.47,21.47,21.3,1,1,1,147.5,145.2,149.8,96.96,95.21,50.57,50,52,-0.00001595,-0.00004447,-6.769e-7,0.343,0.339,0.35,96.96,95.21,97.79,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0801,0.0794,0.0806,0.00399,0.00384,0.00406,0.00016,0.00015,0.00016,0.157,0.154,0.159,0.0062,0.006,0.0062,25.34,25.34,25.35,0.914,0.913,0.916,0.967,0.967,0.968,0.884,0.884,0.885,22.02,21.67,22.19,21.3,20.95,21.47,0,0,0,0,0,0,0.118,0,0.0306,0.34,0.66,0.34,40.1
973461600000,2000,11,2000,2,6,7,0.0876,0.0302,0.0574,3513.3,23.51,23.51,20.91,1,1,1,144.9,140,156.6,94.87,90.01,50,50,50,-0.00004273,-0.00007759,-0.00000524,0.346,0.319,0.357,94.87,90.01,106.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0792,0.0775,0.0834,0.00381,0.0034,0.00481,0.00015,0.00013,0.00019,0.154,0.145,0.175,0.006,0.0057,0.0068,25.35,25.34,25.36,0.918,0.914,0.921,0.966,0.964,0.97,0.887,0.884,0.888,21.64,20.62,24.24,20.91,19.89,23.51,0,0,0,0,0,0,0.116,0,0.0302,0.34,0.66,0.34,40.1
974066400000,2000,11,2000,2,7,7,0.102,0.0302,0.0718,4441.21,28.27,28.27,26.44,1,1,1,168.7,158.6,176.2,118.7,108.6,50,50,50,0.0001732,-7.029e-8,0.0003944,0.297,0.284,0.315,118.7,108.6,126.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0876,0.0841,0.0903,0.00584,0.00498,0.00648,0.00023,0.0002,0.00025,0.196,0.178,0.21,0.0077,0.007,0.0082,25.34,25.34,25.34,0.924,0.917,0.929,0.97,0.97,0.97,0.896,0.889,0.901,27.25,24.75,29.14,26.44,24.01,28.27,0,0,0,0,0,0,0.147,0,0.0302,0.3,0.7,0.3,43.5
974671200000,2000,11,2000,2,8,7,0.115,0.0302,0.0844,5282.34,33.94,33.94,31.44,1,1,1,189.6,184.6,200,139.6,134.6,50,50,50,-0.0001246,-0.0004398,0.0002745,0.264,0.25,0.271,139.6,134.6,150,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.095,0.0933,0.0987,0.00761,0.0072,0.0085,0.0003,0.00028,0.00033,0.234,0.225,0.252,0.0091,0.0088,0.0099,25.35,25.34,25.35,0.934,0.932,0.938,0.97,0.97,0.97,0.906,0.904,0.91,32.41,31.2,34.99,31.44,30.27,33.94,0,0,0,0,0,0,0.175,0,0.0306,0.26,0.73,0.27,45.9
975276000000,2000,11,2000,2,9,7,0.137,0.0326,0.105,6626.95,41.34,41.34,39.45,1,1,1,226.9,201.3,240,173,151.3,53.86,50,59,-0.0001663,-0.0004033,0.0002145,0.237,0.217,0.248,173,151.3,181,990,990,990,964.6,964.4,964.6,25.4,25.4,25.6,0.107,0.0992,0.111,0.0105,0.00861,0.0111,0.00041,0.00034,0.00044,0.294,0.255,0.309,0.012,0.0099,0.012,25.14,25.05,25.34,0.946,0.939,0.949,0.977,0.97,0.98,0.924,0.911,0.93,40.37,35.31,42.19,39.45,34.25,41.34,0,0,0,0,0,0,0.219,0,0.032,0.24,0.77,0.23,48.4
975880800000,2000,12,2000,3,10,7,0.157,0.0357,0.122,7618.92,48.2,48.2,45.35,1,1,1,260.3,240,283.6,201.3,181,59,59,59,0.00003292,-0.0004033,0.0002668,0.227,0.208,0.246,201.3,181,224.6,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.118,0.111,0.126,0.0129,0.0111,0.0148,0.00051,0.00044,0.00059,0.345,0.309,0.387,0.014,0.012,0.015,24.92,24.78,25.05,0.954,0.949,0.959,0.98,0.98,0.98,0.935,0.93,0.94,46.94,42.19,52.35,45.35,41.34,48.2,0,0,0,0,0,0,0.252,0,0.035,0.23,0.78,0.22,48.5
976485600000,2000,12,2000,3,11,7,0.195,0.0466,0.148,8986.5,60.48,60.48,53.49,2,1,1.7142857142857142,322.3,293.1,354.2,245.3,216.1,77,77,77,0.00006467,-0.0004555,0.0003598,0.24,0.217,0.263,245.3,216.1,277.2,990,990,990,965,964.9,965.2,25,24.8,25.1,0.136,0.126,0.147,0.019,0.0141,0.0299,0.00076,0.00056,0.0012,0.306,0.249,0.393,0.012,0.0099,0.016,24.68,24.52,24.79,0.938,0.925,0.959,0.973,0.97,0.98,0.913,0.897,0.94,35.18,26.4,52.7,33.63,25.61,48.2,0,0,0,0,0,0,0.297,0,0.047,0.24,0.76,0.24,46.1
977090400000,2000,12,2000,3,12,7,0.23,0.0466,0.183,11076.2,68.74,68.74,65.93,2,2,2,379.6,354.2,392.8,302.6,277.2,77,77,77,0.00003354,-0.0002123,0.0003946,0.203,0.196,0.217,302.6,277.2,315.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.156,0.147,0.161,0.0418,0.0299,0.048,0.0017,0.0012,0.002,0.345,0.307,0.364,0.014,0.012,0.015,24.36,24.27,24.52,0.94,0.935,0.943,0.97,0.97,0.97,0.912,0.907,0.915,33.98,31.18,35.43,32.96,30.24,34.37,0,0,0,0,0,0,0.366,0,0.047,0.2,0.8,0.2,48.2
977695200000,2000,12,2000,3,13,7,0.265,0.0466,0.218,13217.5,84.96,84.96,78.68,2,2,2,437.6,417.7,466,360.6,340.7,77,77,77,0.000156,-0.0001207,0.0003709,0.176,0.165,0.184,360.6,340.7,389,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.177,0.17,0.187,0.0692,0.0598,0.0826,0.0028,0.0024,0.0034,0.432,0.402,0.474,0.018,0.016,0.02,24,23.83,24.12,0.95,0.947,0.954,0.976,0.972,0.98,0.927,0.92,0.935,40.3,38.16,43.35,39.34,37.09,42.48,0,0,0,0,0,0,0.437,0,0.047,0.18,0.82,0.18,49.9
978300000000,2001,1,2000,4,14,7,0.303,0.0726,0.23,13825.4,88.72,88.72,82.29,2,2,2,500.4,471,531.1,380.4,351,120,120,120,0.00005945,-0.0003692,0.0002834,0.24,0.226,0.255,380.4,351,411.1,990,990,990,965.9,965.7,966,24.1,24,24.3,0.188,0.177,0.199,0.0785,0.0647,0.093,0.0033,0.0027,0.0039,0.466,0.422,0.512,0.019,0.017,0.021,23.68,23.5,23.86,0.952,0.949,0.956,0.978,0.974,0.98,0.932,0.924,0.937,42.06,38.96,45.26,41.15,37.94,44.36,0,0,0,0,0,0,0.457,0,0.073,0.24,0.76,0.24,45.6
978904800000,2001,1,2000,4,15,7,0.335,0.0726,0.263,15666.3,96.4,96.4,93.25,2,2,2,554.4,531.1,572.9,434.4,411.1,120,120,120,0.00006005,-0.0003575,0.0004056,0.217,0.209,0.226,434.4,411.1,452.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.207,0.199,0.213,0.104,0.093,0.113,0.0044,0.0039,0.0047,0.547,0.512,0.574,0.023,0.021,0.024,23.36,23.25,23.5,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.62,45.26,49.46,46.63,44.36,48.2,0,0,0,0,0,0,0.518,0,0.072,0.22,0.79,0.21,46.8
979509600000,2001,1,2000,4,16,7,0.366,0.0726,0.294,16882.2,111.3,111.3,100.5,3,2,2.4285714285714284,605.8,572.9,657.7,485.8,452.9,120,120,120,-0.00004739,-0.0003926,0.0003295,0.198,0.182,0.209,485.8,452.9,537.7,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.232,0.213,0.261,0.129,0.113,0.16,0.0055,0.0047,0.0068,0.582,0.534,0.621,0.025,0.023,0.026,23.1,22.86,23.25,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.917,0.939,44.61,35.32,51.96,42.68,34.26,48.2,0,0,0,0,0,0,0.558,0,0.072,0.2,0.8,0.2,46.1
980114400000,2001,1,2000,4,17,7,0.414,0.0726,0.341,19614.6,120.5,120.5,116.8,3,3,3,684.4,669.4,702.8,564.4,549.4,120,120,120,0.0000639,-0.0004333,0.0004852,0.175,0.171,0.179,564.4,549.4,582.8,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.276,0.268,0.287,0.178,0.168,0.19,0.0076,0.0072,0.0082,0.651,0.625,0.682,0.028,0.027,0.029,22.71,22.61,22.8,0.952,0.951,0.953,0.976,0.974,0.978,0.929,0.926,0.932,39.88,38.92,41.05,38.92,37.9,40.16,0,0,0,0,0,0,0.649,0,0.073,0.18,0.82,0.18,47.4
980719200000,2001,1,2000,4,18,7,0.487,0.0785,0.409,23000.3,138.8,138.8,136.9,3,3,3,805.4,756.4,824.7,675.7,636.4,129.7,120,137,0.00004466,-0.0002695,0.0003031,0.161,0.15,0.166,675.7,636.4,687.7,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.341,0.317,0.349,0.252,0.226,0.26,0.011,0.0098,0.011,0.84,0.772,0.861,0.037,0.033,0.038,22.04,21.94,22.3,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.57,44.34,47.2,45.64,43.45,46.25,0,0,0,0,0,0,0.761,0,0.078,0.16,0.84,0.16,47.2
981324000000,2001,2,2000,5,19,7,0.528,0.0829,0.445,24468.5,158.6,158.6,145.6,4,3,3.142857142857143,872.3,838.3,952.2,735.3,701.3,137,137,137,-0.00005298,-0.0002977,0.0001085,0.157,0.144,0.163,735.3,701.3,815.2,990,990,990,967.4,967.3,967.7,22.6,22.3,22.7,0.381,0.356,0.452,0.29,0.269,0.334,0.013,0.012,0.015,0.932,0.884,1,0.041,0.039,0.045,21.68,21.29,21.86,0.956,0.954,0.957,0.98,0.977,0.98,0.937,0.932,0.938,47.88,40.58,50.24,46.66,39.65,48.2,0,0,0,0,0,0,0.809,0,0.083,0.16,0.84,0.16,46.3
981928800000,2001,2,2000,5,20,7,0.625,0.0829,0.542,28812.7,179.6,179.6,171.5,4,4,4,1034,964.6,1087,896.5,827.6,137,137,137,-0.0001555,-0.0004924,0.0003741,0.133,0.126,0.142,896.5,827.6,950,990,990,990,968,967.8,968.2,22,21.8,22.2,0.526,0.463,0.575,0.373,0.34,0.399,0.017,0.015,0.018,1.14,1.02,1.24,0.052,0.046,0.057,20.86,20.59,21.22,0.955,0.954,0.955,0.98,0.978,0.98,0.936,0.933,0.936,43.76,41.07,45.82,42.88,40.18,44.91,0,0,0,0,0,0,0.953,0,0.083,0.13,0.87,0.13,46.1
982533600000,2001,2,2000,5,21,7,0.821,0.0937,0.656,31947.1,192.8,192.8,190.2,4,4,4,1357,1173,1667,1202,1036,154.9,137,162,116.9,-0.003376,404.9,0.115,0.0972,0.129,1085,1036,1100,990,990,990,969,968.4,970,21,20,21.6,0.807,0.685,0.912,0.614,0.504,0.648,0.029,0.023,0.032,1.72,1.48,1.86,0.082,0.069,0.093,19.25,18.12,20.08,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,48.81,46.49,50.04,47.54,45.56,48.2,0,0,0,0,0,0,1.06,0,0.165,0.11,0.8,0.2,38.9
983138400000,2001,2,2000,5,22,7,1.26,0.125,0.665,28409.3,179.1,179.1,169.1,4,4,4,2077,1756,2332,1871,1594,206,162,239,771.2,494.4,993.4,0.0984,0.0807,0.113,1100,1100,1100,990,990,990,971.2,970.3,971.9,18.8,18.1,19.7,0.925,0.919,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.87,1.87,0.1,0.095,0.1,16.88,16.22,17.82,0.948,0.946,0.951,0.98,0.979,0.98,0.929,0.926,0.932,43.15,41.38,45.69,42.28,40.51,44.78,0,0,0,0,0,0,0.939,0,0.595,0.099,0.53,0.47,22.5
983743200000,2001,3,2000,6,23,7,1.59,0.145,0.665,25819.7,160.6,160.6,153.7,4,4,4,2633,2383,2840,2394,2144,239,239,239,1294,1044,1501,0.0911,0.0842,0.1,1100,1100,1100,990,990,990,972.6,972,973.1,17.4,16.9,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.5,15,16.1,0.943,0.941,0.945,0.975,0.972,0.978,0.919,0.915,0.925,39.41,38.07,41.05,38.42,36.99,40.16,0,0,0,0,0,0,0.854,0,0.925,0.091,0.42,0.58,16.2
984348000000,2001,3,2000,6,24,7,1.88,0.145,0.665,23665.5,146.4,146.4,140.9,4,4,4,3109,2897,3290,2870,2658,239,239,239,1770,1558,1951,0.0771,0.0727,0.0825,1100,1100,1100,990,990,990,973.8,973.3,974.2,16.2,15.8,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.36,13.95,14.86,0.937,0.935,0.94,0.97,0.97,0.971,0.909,0.907,0.913,36.3,35.17,37.68,35.22,34.11,36.59,0,0,0,0,0,0,0.783,0,1.215,0.077,0.35,0.65,12.6
984952800000,2001,3,2000,6,25,7,1.96,0.145,0.665,23135.5,139.9,139.9,137.7,4,4,4,3234,3139,3290,2995,2900,239,239,239,1895,1800,1951,0.0739,0.0727,0.0761,1100,1100,1100,990,990,990,974.1,973.8,974.2,15.9,15.8,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.07,13.95,14.28,0.935,0.935,0.937,0.97,0.97,0.97,0.907,0.907,0.909,35.49,35.17,36.07,34.43,34.11,34.98,0,0,0,0,0,0,0.765,0,1.295,0.074,0.34,0.66,11.8
985557600000,2001,3,2000,6,26,7,1.86,0.143,0.665,23811.4,142.5,142.5,141.7,4,4,4,3069,3040,3109,2833,2801,235.9,217,239,1733,1701,1770,0.0769,0.0714,0.0786,1100,1100,1100,990,990,990,973.7,973.6,973.8,16.3,16.2,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.45,14.35,14.52,0.938,0.937,0.938,0.97,0.97,0.97,0.91,0.909,0.91,36.53,36.27,36.72,35.43,35.18,35.62,0,0,0,0,0,0,0.787,0,1.195,0.077,0.36,0.64,12.8
986162400000,2001,4,2000,7,27,7,1.84,0.131,0.665,23937.8,142.5,142.5,142.5,4,4,4,3040,3040,3040,2823,2823,217,217,217,1723,1723,1723,0.0714,0.0714,0.0714,1100,1100,1100,990,990,990,973.6,973.6,973.6,16.4,16.4,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.52,14.52,14.52,0.938,0.938,0.938,0.97,0.97,0.97,0.91,0.91,0.91,36.72,36.72,36.72,35.62,35.62,35.62,0,0,0,0,0,0,0.792,0,1.175,0.071,0.36,0.64,13
986767200000,2001,4,2000,7,28,7,1.87,0.131,0.665,23682.6,142.7,142.7,141,4,4,4,3099,3031,3186,2882,2814,217,217,217,1782,1714,1869,0.07,0.0681,0.0716,1100,1100,1100,990,990,990,973.8,973.6,974,16.2,16,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.37,14.17,14.54,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,36.33,35.77,36.78,35.24,34.7,35.68,0,0,0,0,0,0,0.783,0,1.205,0.07,0.36,0.64,12.7
987372000000,2001,4,2000,7,29,7,2.06,0.145,0.665,22507.6,138,138,134,4,4,4,3400,3223,3512,3160,3006,239.3,217,295,2060,1906,2149,0.0702,0.0626,0.0844,1100,1100,1100,990,990,990,974.4,974,974.6,15.6,15.4,16,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.72,13.48,14.09,0.933,0.932,0.936,0.97,0.97,0.97,0.905,0.904,0.907,34.53,33.88,35.56,33.49,32.86,34.49,0,0,0,0,0,0,0.744,0,1.395,0.07,0.32,0.68,10.9
987976800000,2001,4,2000,7,30,7,2.16,0.178,0.665,21832.5,131.5,131.5,130,4,4,4,3578,3512,3630,3283,3217,295,295,295,2183,2117,2235,0.0825,0.0813,0.084,1100,1100,1100,990,990,990,974.8,974.6,974.9,15.2,15.1,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.34,13.23,13.48,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,33.49,33.19,33.88,32.49,32.2,32.86,0,0,0,0,0,0,0.722,0,1.495,0.082,0.31,0.69,10.1
988581600000,2001,4,2000,7,31,7,2.17,0.192,0.665,21802.7,131.8,131.8,129.8,4,4,4,3586,3496,3677,3269,3175,317.3,295,321,2169,2075,2282,0.0885,0.0802,0.0918,1100,1100,1100,990,990,990,974.8,974.6,975,15.2,15,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.32,13.13,13.51,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,33.45,32.93,33.97,32.44,31.94,32.95,0,0,0,0,0,0,0.721,0,1.505,0.088,0.31,0.69,10
989186400000,2001,5,2000,8,32,7,1.99,0.194,0.665,22945.2,139.9,139.9,136.6,4,4,4,3285,3139,3499,2964,2818,321,321,321,1864,1718,2078,0.0978,0.0917,0.102,1100,1100,1100,990,990,990,974.2,973.8,974.6,15.8,15.4,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.96,13.51,14.28,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,35.2,33.95,36.07,34.14,32.94,34.98,0,0,0,0,0,0,0.759,0,1.325,0.097,0.33,0.67,11.5
989791200000,2001,5,2000,8,33,7,1.81,0.194,0.665,24163.6,147.6,147.6,143.8,4,4,4,2991,2854,3139,2670,2533,321,321,321,1570,1433,1718,0.107,0.102,0.112,1100,1100,1100,990,990,990,973.5,973.2,973.8,16.5,16.2,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.63,14.28,14.97,0.939,0.937,0.941,0.97,0.97,0.972,0.911,0.909,0.914,37.05,36.07,37.97,35.96,34.98,36.89,0,0,0,0,0,0,0.799,0,1.145,0.11,0.37,0.63,13.4
990396000000,2001,5,2000,8,34,7,1.59,0.194,0.665,25823.3,158,158,153.7,4,4,4,2632,2479,2755,2311,2158,321,321,321,1211,1058,1334,0.122,0.117,0.129,1100,1100,1100,990,990,990,972.6,972.3,972.9,17.4,17.1,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.5,15.2,15.87,0.943,0.942,0.944,0.975,0.973,0.977,0.919,0.916,0.923,39.42,38.62,40.42,38.43,37.57,39.49,0,0,0,0,0,0,0.854,0,0.925,0.12,0.42,0.58,16.2
991000800000,2001,5,2000,8,35,7,1.39,0.178,0.665,27357.5,164.9,164.9,162.8,4,4,4,2302,2225,2397,2009,1968,293.6,257,321,908.6,867.9,976.3,0.128,0.113,0.14,1100,1100,1100,990,990,990,971.8,971.6,972.1,18.2,17.9,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.3,16.07,16.48,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.924,0.928,41.57,40.96,42.07,40.71,40.06,41.23,0,0,0,0,0,0,0.905,0,0.725,0.13,0.48,0.52,19.7
991605600000,2001,6,2000,9,36,7,1.23,0.155,0.665,28531.3,174,174,169.8,4,4,4,2039,1902,2174,1782,1645,257,257,257,682.5,544.8,816.8,0.126,0.118,0.135,1100,1100,1100,990,990,990,971.2,970.8,971.5,18.8,18.5,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.95,16.61,17.34,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.32,42.4,44.39,42.46,41.56,43.51,0,0,0,0,0,0,0.943,0,0.565,0.13,0.54,0.46,23.2
992210400000,2001,6,2000,9,37,7,1.02,0.155,0.665,30507,186.6,186.6,181.6,4,4,4,1682,1536,1841,1425,1279,257,257,257,324.9,179.2,484,0.153,0.14,0.167,1100,1100,1100,990,990,990,970.1,969.6,970.6,19.9,19.4,20.4,0.921,0.91,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.091,0.097,18.06,17.54,18.54,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.32,44.93,47.6,45.4,44.03,46.65,0,0,0,0,0,0,1.01,0,0.355,0.15,0.65,0.35,29.9
992815200000,2001,6,2000,9,38,7,0.803,0.155,0.628,31107.9,192.8,192.8,185.2,4,4,4,1327,1195,1499,1070,938.4,257,257,257,31.88,-0.0003648,141.8,0.195,0.171,0.215,1038,938.4,1100,990,990,990,968.9,968.5,969.5,21.1,20.5,21.5,0.751,0.594,0.889,0.534,0.393,0.648,0.025,0.018,0.032,1.57,1.25,1.84,0.075,0.058,0.09,19.5,18.68,20.24,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,47.26,44.46,49.33,46.29,43.57,48.2,0,0,0,0,0,0,1.03,0,0.175,0.19,0.78,0.22,38.7
993420000000,2001,6,2000,9,39,7,0.66,0.153,0.507,26443.8,170.8,170.8,157.4,4,3,3.7142857142857144,1091,998.8,1171,838,771.8,252.7,227,257,0.000157,-0.000199,0.0004491,0.232,0.219,0.246,838,771.8,914.5,990,990,990,968.2,967.9,968.4,21.8,21.6,22.1,0.502,0.435,0.573,0.345,0.313,0.382,0.016,0.014,0.018,1.09,1.03,1.21,0.05,0.047,0.056,20.72,20.36,21.07,0.955,0.953,0.956,0.979,0.976,0.98,0.934,0.93,0.937,44.26,39.76,51.36,42.79,38.79,48.2,0,0,0,0,0,0,0.874,0,0.153,0.23,0.77,0.23,40.1
994024800000,2001,7,2000,10,40,7,0.563,0.137,0.426,23322.6,144.6,144.6,138.8,3,3,3,931.4,891.2,972.8,704.4,664.2,227,227,227,-0.0001222,-0.000462,0.0004266,0.244,0.233,0.255,704.4,664.2,745.8,990,990,990,967.6,967.5,967.8,22.4,22.2,22.5,0.377,0.349,0.411,0.272,0.245,0.299,0.012,0.011,0.013,0.908,0.836,0.988,0.041,0.037,0.044,21.47,21.22,21.7,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.26,45.05,49.49,46.28,44.15,48.2,0,0,0,0,0,0,0.771,0,0.137,0.24,0.76,0.24,41.4
994629600000,2001,7,2000,10,41,7,0.439,0.137,0.302,17176.5,123.4,123.4,102.2,3,2,2.4285714285714284,725.8,648.9,838.3,498.8,421.9,227,227,227,0.00007715,-0.0003496,0.0004659,0.315,0.271,0.35,498.8,421.9,611.3,990,990,990,966.8,966.5,967.3,23.2,22.7,23.5,0.256,0.213,0.319,0.14,0.0981,0.209,0.006,0.0042,0.0092,0.62,0.538,0.746,0.027,0.023,0.033,22.58,22,22.97,0.954,0.948,0.957,0.978,0.97,0.98,0.933,0.92,0.938,44.23,36.23,51.08,42.97,35.14,48.2,0,0,0,0,0,0,0.568,0,0.137,0.31,0.69,0.31,39.1
995234400000,2001,7,2000,10,42,7,0.358,0.137,0.221,12985.5,87.07,87.07,77.29,2,2,2,592.4,561.2,638.8,365.4,334.2,227,227,227,0.0001118,-0.00009518,0.0003759,0.384,0.355,0.404,365.4,334.2,411.8,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.193,0.182,0.209,0.0715,0.0568,0.0934,0.003,0.0024,0.004,0.453,0.407,0.523,0.019,0.017,0.022,23.29,23.02,23.47,0.95,0.946,0.956,0.975,0.97,0.98,0.926,0.918,0.936,39.64,36.39,44.42,38.65,35.3,43.53,0,0,0,0,0,0,0.429,0,0.137,0.38,0.62,0.38,36.3
995839200000,2001,7,2000,10,43,7,0.313,0.137,0.176,10351,69.07,69.07,61.61,2,2,2,517.8,481.6,553.7,290.8,254.6,227,227,227,-0.00002192,-0.0004988,0.0003676,0.439,0.41,0.471,290.8,254.6,326.7,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.166,0.154,0.179,0.0363,0.0192,0.0532,0.0015,0.00079,0.0022,0.342,0.287,0.395,0.014,0.012,0.017,23.73,23.51,23.95,0.939,0.931,0.945,0.97,0.97,0.97,0.91,0.903,0.917,31.76,27.83,35.6,30.81,27,34.53,0,0,0,0,0,0,0.342,0,0.137,0.44,0.56,0.44,33.1
996444000000,2001,7,2000,10,44,7,0.279,0.119,0.16,9494.29,60.28,60.28,56.51,2,2,2,461.2,440.5,475,264.9,244,196.3,184,227,0.0001135,-0.0001988,0.0004599,0.425,0.395,0.482,264.9,244,282,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.155,0.15,0.16,0.0245,0.0165,0.0321,0.001,0.00068,0.0013,0.301,0.274,0.325,0.012,0.011,0.013,24.02,23.98,24.13,0.933,0.928,0.937,0.97,0.97,0.97,0.905,0.9,0.909,29.13,26.66,31.07,28.26,25.86,30.14,0,0,0,0,0,0,0.314,0,0.119,0.43,0.57,0.43,34
997048800000,2001,8,2000,11,45,7,0.257,0.106,0.151,8954.87,56.47,56.47,53.3,2,2,2,424.8,417.7,432,249,236.6,175.7,155,184,0.00006621,-0.0002733,0.0003478,0.413,0.371,0.437,249,236.6,262.7,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.147,0.144,0.15,0.0183,0.0159,0.023,0.00075,0.00065,0.00094,0.276,0.262,0.293,0.011,0.011,0.012,24.21,24.18,24.24,0.929,0.925,0.933,0.97,0.97,0.97,0.901,0.898,0.905,27.48,26.03,29.11,26.65,25.25,28.24,0,0,0,0,0,0,0.296,0,0.106,0.41,0.59,0.41,34.8
997653600000,2001,8,2000,11,46,7,0.239,0.0937,0.146,8618.2,54.84,54.84,51.3,2,1,1.7142857142857142,395.7,385.8,410.1,240.7,230.8,155,155,155,-0.00001428,-0.0004955,0.0004207,0.392,0.378,0.402,240.7,230.8,255.1,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.142,0.139,0.147,0.0165,0.0154,0.0194,0.00067,0.00062,0.00079,0.308,0.26,0.408,0.013,0.011,0.017,24.31,24.26,24.38,0.936,0.926,0.958,0.973,0.97,0.98,0.911,0.898,0.938,34.37,26.31,52.6,32.54,25.52,48.2,0,0,0,0,0,0,0.285,0,0.093,0.39,0.61,0.39,36.1
998258400000,2001,8,2000,11,47,7,0.223,0.0937,0.129,7874.44,48.2,48.2,46.87,1,1,1,368.4,350.9,385.8,213.4,195.9,155,155,155,-0.00009919,-0.0004955,0.0001415,0.421,0.402,0.442,213.4,195.9,230.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.132,0.126,0.139,0.0139,0.0124,0.0154,0.00056,0.0005,0.00062,0.377,0.346,0.408,0.015,0.014,0.017,24.38,24.26,24.5,0.957,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.939,48.8,44.89,52.6,46.87,43.99,48.2,0,0,0,0,0,0,0.26,0,0.094,0.42,0.58,0.42,35.3
998863200000,2001,8,2000,11,48,7,0.205,0.0874,0.118,7346.37,48.2,48.2,43.73,1,1,1,339,330.2,348.3,194.5,180.9,144.4,118,155,-0.0001184,-0.0004555,0.0004061,0.425,0.355,0.461,194.5,180.9,214.3,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.125,0.121,0.129,0.0123,0.0111,0.014,0.00049,0.00045,0.00056,0.342,0.319,0.375,0.014,0.013,0.015,24.56,24.52,24.6,0.953,0.949,0.957,0.98,0.979,0.98,0.934,0.929,0.938,44.66,41.44,49.42,43.73,40.57,48.2,0,0,0,0,0,0,0.243,0,0.087,0.43,0.58,0.42,35.8
999468000000,2001,9,2000,12,49,7,0.19,0.0714,0.118,7433.59,47.17,47.17,44.25,1,1,1,313.6,305.4,326.6,195.6,187.4,118,118,118,-0.000238,-0.0004712,0.00002015,0.376,0.361,0.386,195.6,187.4,208.6,990,990,990,965,964.9,965,25,25,25.1,0.122,0.119,0.127,0.0124,0.0117,0.0135,0.00049,0.00047,0.00054,0.341,0.326,0.364,0.014,0.013,0.015,24.69,24.6,24.75,0.953,0.951,0.956,0.98,0.98,0.98,0.934,0.932,0.937,45.15,43.25,48.13,44.25,42.38,47.17,0,0,0,0,0,0,0.246,0,0.072,0.38,0.62,0.38,39.1
1000072800000,2001,9,2000,12,50,7,0.179,0.0714,0.108,6757.8,41.7,41.7,40.22,1,1,1,296.3,291.5,302.4,178.3,173.5,118,118,118,-0.0001001,-0.0004931,0.0004828,0.398,0.39,0.405,178.3,173.5,184.4,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.116,0.114,0.118,0.0109,0.0105,0.0114,0.00043,0.00042,0.00046,0.31,0.302,0.321,0.012,0.012,0.013,24.8,24.77,24.83,0.948,0.947,0.95,0.978,0.976,0.98,0.927,0.924,0.931,41.13,40,42.55,40.22,39.04,41.7,0,0,0,0,0,0,0.223,0,0.071,0.4,0.6,0.4,37.8
1000677600000,2001,9,2000,12,51,7,0.168,0.0714,0.0964,5985.33,37.09,37.09,35.63,1,1,1,277.4,264.1,283.6,159.4,146.1,118,118,118,0.00005448,-0.0003115,0.0003328,0.426,0.416,0.447,159.4,146.1,165.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.105,0.112,0.0093,0.00817,0.00983,0.00037,0.00032,0.00039,0.276,0.253,0.288,0.011,0.01,0.011,24.91,24.88,24.99,0.942,0.938,0.944,0.971,0.97,0.972,0.915,0.909,0.918,36.69,33.57,38.16,35.63,32.56,37.09,0,0,0,0,0,0,0.198,0,0.0716,0.42,0.57,0.43,35.6
1001282400000,2001,9,2000,12,52,7,0.152,0.0714,0.0804,4963.52,32.01,32.01,29.54,1,1,1,250.9,240,261.7,132.9,122,118,118,118,-0.0001438,-0.0004033,0.00006685,0.471,0.451,0.492,132.9,122,143.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.1,0.0962,0.104,0.00705,0.00612,0.00796,0.00028,0.00024,0.00032,0.229,0.21,0.248,0.0091,0.0083,0.0098,25.07,25,25.15,0.932,0.927,0.937,0.97,0.97,0.97,0.904,0.899,0.908,30.46,27.89,33,29.54,27.06,32.01,0,0,0,0,0,0,0.164,0,0.0716,0.47,0.53,0.47,32.7
1001887200000,2001,10,2001,1,1,7,0.138,0.0587,0.0797,4942.19,31.26,31.26,29.42,1,1,1,228.7,223.3,236.8,131.7,126.3,97,97,97,0.000125,-0.0004726,0.0004278,0.424,0.41,0.434,131.7,126.3,139.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0979,0.096,0.101,0.00695,0.00648,0.00764,0.00027,0.00025,0.0003,0.225,0.215,0.24,0.0089,0.0085,0.0094,25.2,25.14,25.24,0.931,0.929,0.935,0.97,0.97,0.97,0.903,0.901,0.907,30.33,29.05,32.23,29.42,28.17,31.26,0,0,0,0,0,0,0.163,0,0.0583,0.43,0.58,0.42,35.8
1002492000000,2001,10,2001,1,2,7,0.128,0.0587,0.0697,3175.62,27.64,27.64,18.9,1,1,1,212.3,203,221,115.3,106,97,97,97,-0.00009041,-0.0004277,0.0002985,0.458,0.439,0.478,115.3,106,124,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0921,0.0888,0.0952,0.00555,0.00476,0.00629,0.00022,0.00019,0.00025,0.196,0.179,0.211,0.0077,0.007,0.0083,25.33,25.26,25.4,0.66,0,0.928,0.693,0,0.97,0.64,0,0.9,19.49,0,28.5,18.9,0,27.64,0,2,0,0,0.286,0,0.105,0.286,0.0583,0.46,0.54,0.46,24.8
1003096800000,2001,10,2001,1,3,7,0.12,0.0587,0.0614,0,0,0,0,1,1,1,198.6,195.1,201.9,101.6,98.06,97,97,97,-0.00003022,-0.0004195,0.0001612,0.489,0.48,0.497,101.6,98.06,104.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0873,0.086,0.0884,0.00438,0.00409,0.00467,0.00017,0.00016,0.00018,0.171,0.165,0.177,0.0067,0.0064,0.0069,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0586,0.49,0.51,0.49,0
1003701600000,2001,10,2001,1,4,7,0.124,0.0587,0.0651,1785.64,25.08,25.08,10.63,1,1,1,204.7,200.6,210.1,107.7,103.6,97,97,97,-0.0001569,-0.0004277,0.0002145,0.474,0.462,0.484,107.7,103.6,113.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0894,0.088,0.0913,0.0049,0.00455,0.00536,0.00019,0.00018,0.00021,0.182,0.175,0.192,0.0071,0.0068,0.0075,25.39,25.35,25.42,0.394,0,0.92,0.416,0,0.97,0.382,0,0.892,10.96,0,25.86,10.63,0,25.08,0,4,0,0,0.571,0,0.059,0.571,0.0589,0.47,0.53,0.47,14.4
1004306400000,2001,10,2001,1,5,7,0.127,0.0573,0.0697,2644.45,31.14,31.14,15.74,1,1,1,210,200,232.2,115.3,103,94.71,93,97,-0.00004755,-0.0003126,0.0003911,0.452,0.401,0.485,115.3,103,139.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0919,0.0878,0.1,0.00555,0.00451,0.00758,0.00022,0.00018,0.0003,0.196,0.174,0.238,0.0077,0.0068,0.0094,25.34,25.17,25.43,0.529,0,0.934,0.554,0,0.97,0.514,0,0.906,16.23,0,32.1,15.74,0,31.14,0,3,0,0,0.429,0,0.0874,0.429,0.0573,0.45,0.55,0.45,20.8
1004911200000,2001,11,2001,2,6,7,0.144,0.0562,0.0882,5485.65,34.48,34.48,32.65,1,1,1,238.8,234.7,246.8,145.8,141.7,93,93,93,0.00004754,-0.0003439,0.0003098,0.39,0.377,0.396,145.8,141.7,153.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.105,0.00814,0.0078,0.00883,0.00032,0.00031,0.00035,0.25,0.243,0.264,0.0099,0.0096,0.01,25.12,25.05,25.15,0.937,0.936,0.94,0.97,0.97,0.97,0.909,0.907,0.912,33.66,32.7,35.54,32.65,31.72,34.48,0,0,0,0,0,0,0.181,0,0.0558,0.39,0.61,0.39,38.1
1005516000000,2001,11,2001,2,7,7,0.166,0.0562,0.11,6883.85,47.44,47.44,40.98,1,1,1,274.2,246.8,301.7,181.2,153.8,93,93,93,-0.00004342,-0.0004931,0.00034,0.341,0.308,0.377,181.2,153.8,208.7,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.115,0.105,0.125,0.0112,0.00883,0.0135,0.00044,0.00035,0.00054,0.313,0.264,0.363,0.012,0.01,0.014,24.89,24.73,25.05,0.949,0.94,0.956,0.976,0.97,0.98,0.926,0.912,0.937,41.96,35.54,48.41,40.98,34.48,47.44,0,0,0,0,0,0,0.228,0,0.056,0.34,0.66,0.34,41.5
1006120800000,2001,11,2001,2,8,7,0.194,0.0619,0.132,8131.27,49.82,49.82,48.4,2,1,1.1428571428571428,320.9,312.2,335.9,218.6,211.8,102.3,93,106,0.00000199,-0.0004712,0.0003761,0.319,0.297,0.334,218.6,211.8,229.9,990,990,990,965,965,965.1,25,24.9,25,0.13,0.128,0.134,0.0143,0.0138,0.0153,0.00057,0.00055,0.00061,0.359,0.247,0.386,0.014,0.0099,0.015,24.64,24.58,24.67,0.953,0.923,0.958,0.979,0.97,0.98,0.932,0.895,0.939,46.64,25.68,51.09,44.84,24.91,48.2,0,0,0,0,0,0,0.269,0,0.062,0.32,0.68,0.32,41.9
1006725600000,2001,11,2001,2,9,7,0.22,0.0662,0.154,9246.58,58.04,58.04,55.04,2,2,2,363.3,341,381.7,253.9,235,109.4,106,118,-0.00006995,-0.0004299,0.0003305,0.301,0.284,0.312,253.9,235,267.5,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.143,0.136,0.148,0.0202,0.0157,0.0253,0.00081,0.00063,0.001,0.277,0.253,0.296,0.011,0.01,0.012,24.51,24.4,24.64,0.93,0.925,0.933,0.97,0.97,0.97,0.902,0.897,0.905,28.37,26.26,29.92,27.52,25.47,29.02,0,0,0,0,0,0,0.306,0,0.066,0.3,0.7,0.3,42
1007330400000,2001,12,2001,3,10,7,0.252,0.0714,0.181,10859.5,67.84,67.84,64.64,2,2,2,416.9,398.9,432,298.9,280.9,118,118,118,0.0000525,-0.0001524,0.0002262,0.283,0.273,0.296,298.9,280.9,314,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.16,0.154,0.165,0.0401,0.0316,0.0472,0.0016,0.0013,0.0019,0.344,0.317,0.367,0.014,0.013,0.015,24.18,24.09,24.29,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.915,33.32,31.33,34.97,32.32,30.39,33.92,0,0,0,0,0,0,0.359,0,0.071,0.28,0.72,0.28,43.1
1007935200000,2001,12,2001,3,11,7,0.247,0.0714,0.176,10565.8,63.19,63.19,62.89,2,2,2,408.7,403.3,410.1,290.7,285.3,118,118,118,0.0001017,-0.000215,0.0004207,0.289,0.288,0.293,290.7,285.3,292.1,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.157,0.155,0.158,0.0362,0.0337,0.0369,0.0015,0.0014,0.0015,0.332,0.324,0.334,0.014,0.013,0.014,24.23,24.22,24.26,0.939,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.911,32.42,31.82,32.57,31.45,30.86,31.6,0,0,0,0,0,0,0.349,0,0.071,0.29,0.71,0.29,42.8
1008540000000,2001,12,2001,3,12,7,0.254,0.0677,0.186,11178.5,69.92,69.92,66.54,2,2,2,419.5,410.1,427,307.5,292.1,112,104,118,0.00003193,-0.0004753,0.0003478,0.267,0.244,0.288,307.5,292.1,323,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.162,0.158,0.166,0.0441,0.0369,0.0515,0.0018,0.0015,0.0021,0.356,0.334,0.378,0.015,0.014,0.015,24.16,24.1,24.22,0.942,0.939,0.944,0.97,0.97,0.97,0.913,0.911,0.916,34.3,32.57,36.04,33.27,31.6,34.96,0,0,0,0,0,0,0.37,0,0.068,0.27,0.73,0.27,44
1009144800000,2001,12,2001,3,13,7,0.267,0.0629,0.204,12274.8,76.87,76.87,73.06,2,2,2,441.4,427,458.3,337.4,323,104,104,104,0.0001586,-0.0001207,0.0004599,0.236,0.227,0.244,337.4,323,354.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.171,0.166,0.177,0.0583,0.0515,0.0662,0.0024,0.0021,0.0027,0.4,0.378,0.425,0.016,0.015,0.017,24.01,23.91,24.1,0.946,0.944,0.949,0.971,0.97,0.975,0.919,0.916,0.925,37.6,36.04,39.43,36.53,34.96,38.43,0,0,0,0,0,0,0.406,0,0.063,0.24,0.76,0.24,46
1009749600000,2001,12,2001,3,14,7,0.299,0.0712,0.228,13689,85.05,85.05,81.48,2,2,2,493.9,462.3,512.9,376.2,355,117.7,104,120,0.0001584,-0.0001988,0.0003929,0.239,0.225,0.253,376.2,355,392.9,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.186,0.179,0.192,0.0766,0.0666,0.0845,0.0032,0.0027,0.0035,0.459,0.428,0.484,0.019,0.018,0.02,23.72,23.61,23.89,0.952,0.949,0.954,0.978,0.975,0.98,0.931,0.925,0.935,41.64,39.38,43.39,40.74,38.38,42.53,0,0,0,0,0,0,0.453,0,0.071,0.24,0.76,0.24,45.8
1010354400000,2002,1,2001,4,15,7,0.316,0.0726,0.243,14596.6,90.97,90.97,86.88,2,2,2,522,512.9,542.4,402,392.9,120,120,120,0.00009988,-0.0002929,0.0003676,0.23,0.221,0.234,402,392.9,422.4,990,990,990,965.9,965.9,966,24.1,24,24.1,0.195,0.192,0.203,0.0887,0.0845,0.0984,0.0037,0.0035,0.0041,0.498,0.484,0.529,0.021,0.02,0.022,23.55,23.43,23.61,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.33,43.39,46.41,43.44,42.53,45.49,0,0,0,0,0,0,0.483,0,0.073,0.23,0.77,0.23,46.2
1010959200000,2002,1,2001,4,16,7,0.341,0.0726,0.268,15954.8,96.4,96.4,94.97,2,2,2,563.1,553.7,572.9,443.1,433.7,120,120,120,-0.000009578,-0.0004988,0.0003295,0.213,0.209,0.217,443.1,433.7,452.9,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.21,0.207,0.213,0.108,0.104,0.113,0.0045,0.0043,0.0047,0.56,0.546,0.574,0.023,0.023,0.024,23.31,23.25,23.36,0.958,0.957,0.958,0.98,0.98,0.98,0.939,0.938,0.939,48.49,47.56,49.46,47.48,46.61,48.2,0,0,0,0,0,0,0.528,0,0.073,0.21,0.79,0.21,46.8
1011564000000,2002,1,2001,4,17,7,0.348,0.055,0.293,16481.1,102.4,102.4,98.1,3,2,2.2857142857142856,575,572.9,580.3,484,481.9,91,91,91,0.0002609,0.0000894,0.0003295,0.158,0.157,0.159,484,481.9,489.3,990,990,990,966.2,966.2,966.2,23.8,23.8,23.8,0.226,0.225,0.229,0.127,0.126,0.13,0.0054,0.0053,0.0055,0.591,0.522,0.619,0.025,0.022,0.026,23.22,23.2,23.27,0.953,0.945,0.956,0.977,0.97,0.98,0.931,0.917,0.937,47.48,35.17,52.4,44.18,34.12,48.2,0,0,0,0,0,0,0.545,0,0.055,0.16,0.84,0.16,47.4
1012168800000,2002,1,2001,4,18,7,0.365,0.0587,0.306,17735.2,106.9,106.9,105.6,3,3,3,603.5,586.5,619.4,506.5,495.5,97,91,105,-0.0001368,-0.0003926,0.0002235,0.161,0.152,0.171,506.5,495.5,514.4,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.24,0.233,0.246,0.139,0.133,0.145,0.0059,0.0056,0.0061,0.55,0.531,0.564,0.023,0.022,0.024,23.14,23.06,23.23,0.947,0.946,0.948,0.97,0.97,0.97,0.918,0.917,0.919,36.28,35.59,36.75,35.19,34.52,35.64,0,0,0,0,0,0,0.586,0,0.059,0.16,0.84,0.16,48.6
1012773600000,2002,2,2001,5,19,7,0.391,0.0635,0.328,18894.5,114.7,114.7,112.5,3,3,3,646.7,638.8,657.7,541.7,533.8,105,105,105,0.00005416,-0.00007789,0.0001481,0.162,0.16,0.164,541.7,533.8,552.7,990,990,990,966.5,966.5,966.5,23.5,23.5,23.5,0.261,0.257,0.267,0.163,0.158,0.17,0.0069,0.0067,0.0073,0.61,0.597,0.629,0.026,0.025,0.027,22.9,22.84,22.95,0.95,0.949,0.951,0.973,0.972,0.974,0.924,0.923,0.927,38.53,38.02,39.24,37.49,36.95,38.24,0,0,0,0,0,0,0.625,0,0.063,0.16,0.84,0.16,48.3
1013378400000,2002,2,2001,5,20,7,0.418,0.0635,0.354,20358.7,128.9,128.9,121.2,3,3,3,690.4,669.4,730.8,585.4,564.4,105,105,105,0.0002684,-0.0004333,0.0004852,0.152,0.144,0.157,585.4,564.4,625.8,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.286,0.274,0.309,0.192,0.178,0.219,0.0082,0.0076,0.0095,0.684,0.649,0.752,0.029,0.028,0.032,22.65,22.42,22.77,0.953,0.952,0.955,0.978,0.976,0.98,0.932,0.929,0.936,41.31,39.99,43.83,40.39,39.04,42.95,0,0,0,0,0,0,0.673,0,0.064,0.15,0.85,0.15,48.7
1013983200000,2002,2,2001,5,21,7,0.465,0.0635,0.402,22782.3,140,140,135.6,3,3,3,769.2,756.4,794.7,664.2,651.4,105,105,105,0.0001265,-0.0004994,0.0004477,0.137,0.132,0.139,664.2,651.4,689.7,990,990,990,967,966.9,967.1,23,22.9,23.1,0.331,0.323,0.345,0.245,0.236,0.262,0.011,0.01,0.011,0.817,0.795,0.86,0.035,0.034,0.038,22.21,22.06,22.28,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.13,45.37,47.61,45.2,44.46,46.65,0,0,0,0,0,0,0.753,0,0.063,0.14,0.86,0.14,49
1014588000000,2002,2,2001,5,22,7,0.506,0.0697,0.436,24114.1,144.6,144.6,143.5,3,3,3,836.8,794.7,879.8,721.5,689.7,115.3,105,129,0.0001243,-0.00007337,0.0004477,0.138,0.124,0.152,721.5,689.7,750.8,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.367,0.345,0.394,0.283,0.262,0.302,0.012,0.011,0.013,0.917,0.86,0.976,0.04,0.038,0.043,21.84,21.6,22.06,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.28,47.61,50.74,47.85,46.65,48.2,0,0,0,0,0,0,0.797,0,0.07,0.14,0.86,0.14,47.7
1015192800000,2002,3,2001,6,23,7,0.578,0.078,0.5,26626.6,173.5,173.5,158.5,4,3,3.7142857142857144,955,892.3,1036,826,763.3,129,129,129,-0.0001365,-0.0003939,0.0003741,0.135,0.124,0.145,826,763.3,907.4,990,990,990,967.7,967.5,968,22.3,22,22.5,0.462,0.405,0.537,0.339,0.308,0.378,0.015,0.014,0.017,1.05,0.98,1.16,0.047,0.044,0.053,21.24,20.82,21.53,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.931,0.937,44.75,40.08,52.32,43.07,39.13,48.2,0,0,0,0,0,0,0.881,0,0.078,0.13,0.87,0.13,46.1
1015797600000,2002,3,2001,6,24,7,0.686,0.078,0.608,31380.1,192.8,192.8,186.8,4,4,4,1135,1062,1191,1006,933.3,129,129,129,-0.001156,-0.004326,0.00161,0.114,0.108,0.121,1006,933.3,1062,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.648,0.56,0.725,0.47,0.391,0.563,0.022,0.018,0.026,1.4,1.21,1.58,0.064,0.055,0.074,20.28,19.92,20.7,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,47.74,45.25,49.54,46.7,44.34,48.2,0,0,0,0,0,0,1.04,0,0.078,0.11,0.89,0.11,45.7
1016402400000,2002,3,2001,6,25,7,0.888,0.0967,0.665,31780.5,190,190,189.2,4,4,4,1469,1449,1519,1309,1266,159.9,129,183,208.7,165.6,235.6,0.109,0.0891,0.126,1100,1100,1100,990,990,990,969.4,969.3,969.5,20.6,20.5,20.7,0.878,0.866,0.898,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.81,1.85,0.089,0.088,0.09,18.79,18.61,18.87,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.26,47.78,48.46,47.29,46.82,47.49,0,0,0,0,0,0,1.05,0,0.223,0.11,0.75,0.25,35.8
1017007200000,2002,3,2001,6,26,7,0.951,0.111,0.665,31156.2,187.3,187.3,185.5,4,4,4,1572,1519,1621,1389,1336,183,183,183,288.7,235.6,338.2,0.117,0.113,0.121,1100,1100,1100,990,990,990,969.7,969.5,969.9,20.3,20.1,20.5,0.906,0.898,0.912,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.85,1.86,0.091,0.09,0.092,18.43,18.26,18.61,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.31,46.87,47.78,46.36,45.94,46.82,0,0,0,0,0,0,1.03,0,0.286,0.12,0.7,0.3,32.8
