datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1078696800000,2004,3,2003,6,23,7,1.46,0.145,0.665,26846.6,165.5,165.5,159.8,4,4,4,2412,2202,2755,2173,1963,239,239,239,1073,862.9,1416,0.0996,0.0867,0.109,1100,1100,1100,990,990,990,972.1,971.6,972.9,17.9,17.1,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.038,1.87,1.87,1.87,0.1,0.1,0.11,16.03,15.2,16.54,0.945,0.942,0.947,0.978,0.973,0.98,0.924,0.916,0.928,40.86,38.62,42.22,39.95,37.57,41.38,0,0,0,0,0,0,0.888,0,0.795,0.099,0.46,0.54,18.4
1079301600000,2004,3,2003,6,24,7,2,0.145,0.665,22915.6,147.6,147.6,136.4,4,4,4,3305,2854,3814,3066,2615,239,239,239,1966,1515,2475,0.073,0.0627,0.0838,1100,1100,1100,990,990,990,974.2,973.2,975.3,15.8,14.7,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.038,0.044,1.87,1.87,1.87,0.12,0.11,0.13,13.94,12.84,14.97,0.935,0.928,0.941,0.97,0.97,0.972,0.907,0.9,0.914,35.15,32.12,37.97,34.1,31.16,36.89,0,0,0,0,0,0,0.758,0,1.335,0.072,0.33,0.67,11.5
1079906400000,2004,3,2003,6,25,7,2.49,0.145,0.665,19827,121.9,121.9,118,4,4,4,4119,3932,4285,3880,3693,239,239,239,2780,2593,2946,0.0581,0.0558,0.0608,1100,1100,1100,990,990,990,975.9,975.5,976.2,14.1,13.8,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.23,11.92,12.59,0.922,0.919,0.925,0.97,0.97,0.97,0.894,0.892,0.898,30.42,29.56,31.42,29.5,28.68,30.48,0,0,0,0,0,0,0.656,0,1.825,0.058,0.27,0.73,7.96
1080511200000,2004,3,2003,6,26,7,2.55,0.164,0.665,19472.1,119,119,115.9,4,4,4,4224,4065,4339,3953,3770,271,239,295,2853,2670,3000,0.0643,0.0551,0.0726,1100,1100,1100,990,990,990,976.1,975.8,976.3,13.9,13.7,14.2,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.04,11.83,12.33,0.92,0.918,0.923,0.97,0.97,0.97,0.893,0.891,0.895,29.87,29.29,30.68,28.98,28.41,29.76,0,0,0,0,0,0,0.644,0,1.885,0.064,0.26,0.74,7.64
1081116000000,2004,4,2003,7,27,7,2.44,0.178,0.665,20102.8,120.7,120.7,119.7,4,4,4,4035,3984,4094,3740,3689,295,295,295,2640,2589,2699,0.0731,0.0721,0.074,1100,1100,1100,990,990,990,975.7,975.6,975.9,14.3,14.1,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.045,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.38,12.27,12.48,0.923,0.922,0.924,0.97,0.97,0.97,0.896,0.895,0.897,30.84,30.54,31.11,29.91,29.62,30.18,0,0,0,0,0,0,0.665,0,1.775,0.073,0.27,0.73,8.24
1081720800000,2004,4,2003,7,28,7,2.39,0.178,0.665,20413.8,121.9,121.9,121.5,4,4,4,3949,3932,3969,3654,3637,295,295,295,2554,2537,2574,0.0747,0.0743,0.075,1100,1100,1100,990,990,990,975.6,975.5,975.6,14.4,14.4,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.045,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.55,12.51,12.59,0.925,0.925,0.925,0.97,0.97,0.97,0.897,0.897,0.898,31.32,31.2,31.42,30.38,30.26,30.48,0,0,0,0,0,0,0.675,0,1.725,0.074,0.28,0.72,8.54
1082325600000,2004,4,2003,7,29,7,2.39,0.178,0.665,20402.2,121.9,121.9,121.4,4,4,4,3952,3932,3984,3657,3637,295,295,295,2557,2537,2589,0.0746,0.074,0.075,1100,1100,1100,990,990,990,975.6,975.5,975.6,14.4,14.4,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.045,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.55,12.48,12.59,0.925,0.924,0.925,0.97,0.97,0.97,0.897,0.897,0.898,31.3,31.11,31.42,30.36,30.18,30.48,0,0,0,0,0,0,0.675,0,1.725,0.074,0.28,0.72,8.54
1082930400000,2004,4,2003,7,30,7,2.35,0.183,0.665,20656.9,124.6,124.6,123,4,4,4,3886,3814,3923,3584,3493,302.4,295,321,2484,2393,2528,0.0778,0.0752,0.0842,1100,1100,1100,990,990,990,975.4,975.3,975.5,14.6,14.5,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.69,12.61,12.84,0.926,0.925,0.928,0.97,0.97,0.97,0.898,0.898,0.9,31.69,31.47,32.12,30.74,30.53,31.16,0,0,0,0,0,0,0.683,0,1.685,0.078,0.28,0.72,8.79
1083535200000,2004,5,2003,8,31,7,2.2,0.194,0.665,21622.5,132.1,132.1,128.7,4,4,4,3634,3483,3800,3313,3162,321,321,321,2213,2062,2379,0.0884,0.0845,0.0921,1100,1100,1100,990,990,990,974.9,974.6,975.3,15.1,14.7,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.22,12.87,13.54,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,33.17,32.2,34.04,32.18,31.24,33.02,0,0,0,0,0,0,0.715,0,1.535,0.088,0.3,0.7,9.83
1084140000000,2004,5,2003,8,32,7,2.06,0.194,0.665,22486.3,139.9,139.9,133.8,4,4,4,3406,3139,3478,3085,2818,321,321,321,1985,1718,2057,0.0943,0.0923,0.102,1100,1100,1100,990,990,990,974.4,973.8,974.6,15.6,15.4,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.71,13.55,14.28,0.933,0.932,0.937,0.97,0.97,0.97,0.905,0.904,0.909,34.5,34.07,36.07,33.46,33.05,34.98,0,0,0,0,0,0,0.744,0,1.395,0.094,0.32,0.68,10.9
1084744800000,2004,5,2003,8,33,7,1.78,0.194,0.665,24367.4,149,149,145,4,4,4,2946,2802,3096,2625,2481,321,321,321,1525,1381,1675,0.109,0.104,0.115,1100,1100,1100,990,990,990,973.4,973,973.7,16.6,16.3,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.74,14.38,15.09,0.939,0.937,0.941,0.971,0.97,0.972,0.912,0.909,0.915,37.35,36.35,38.31,36.26,35.26,37.25,0,0,0,0,0,0,0.806,0,1.115,0.11,0.37,0.63,13.7
1085349600000,2004,5,2003,8,34,7,1.57,0.194,0.665,26025.8,159.9,159.9,154.9,4,4,4,2589,2409,2712,2268,2088,321,321,321,1168,988.4,1291,0.124,0.118,0.133,1100,1100,1100,990,990,990,972.5,972.1,972.8,17.5,17.2,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.61,15.31,16.04,0.943,0.942,0.945,0.975,0.974,0.978,0.92,0.917,0.924,39.71,38.9,40.88,38.73,37.87,39.98,0,0,0,0,0,0,0.861,0,0.905,0.12,0.42,0.58,16.6
1085954400000,2004,5,2003,8,35,7,1.38,0.161,0.665,27427.7,166.1,166.1,163.3,4,4,4,2286,2180,2383,2020,1923,266.1,257,321,920.2,822.6,988.9,0.117,0.11,0.135,1100,1100,1100,990,990,990,971.8,971.5,972,18.2,18,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.33,16.1,16.59,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.925,0.928,41.67,41.05,42.37,40.82,40.16,41.52,0,0,0,0,0,0,0.907,0,0.715,0.12,0.48,0.52,19.9
1086559200000,2004,6,2003,9,36,7,1.24,0.165,0.665,28454.2,172.1,172.1,169.4,4,4,4,2054,1958,2162,1781,1665,272.4,257,293,681.3,564.8,805.4,0.133,0.119,0.15,1100,1100,1100,990,990,990,971.2,971,971.5,18.8,18.5,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.9,16.63,17.16,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.21,42.48,43.9,42.34,41.63,43.02,0,0,0,0,0,0,0.941,0,0.575,0.13,0.54,0.46,22.9
1087164000000,2004,6,2003,9,37,7,1.05,0.177,0.665,30187,185.4,185.4,179.7,4,4,4,1737,1571,1919,1444,1278,293,293,293,344.3,178,526.3,0.17,0.153,0.187,1100,1100,1100,990,990,990,970.3,969.7,970.8,19.7,19.2,20.3,0.923,0.914,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.092,0.098,17.88,17.29,18.42,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.84,44.24,47.29,44.92,43.36,46.35,0,0,0,0,0,0,0.998,0,0.385,0.17,0.63,0.37,28.7
1087768800000,2004,6,2003,9,38,7,0.832,0.155,0.643,31461.4,192.4,192.4,187.3,4,4,4,1375,1213,1519,1118,956.1,257,257,257,54.88,-0.00009087,161.6,0.188,0.169,0.212,1064,956.1,1100,990,990,990,969.1,968.6,969.5,20.9,20.5,21.4,0.798,0.617,0.904,0.577,0.402,0.648,0.028,0.019,0.032,1.67,1.28,1.85,0.08,0.06,0.091,19.25,18.6,20.15,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,47.77,45.1,49.08,46.82,44.19,48.1,0,0,0,0,0,0,1.04,0,0.189,0.19,0.77,0.23,37.8
1088373600000,2004,6,2003,9,39,7,0.665,0.145,0.52,27228.9,172.7,172.7,162.1,4,3,3.857142857142857,1099,998.8,1184,859.6,771.8,239.9,227,257,-0.0001726,-0.0004924,0.0004184,0.218,0.207,0.227,859.6,771.8,927.4,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.518,0.435,0.584,0.355,0.313,0.388,0.016,0.014,0.018,1.12,1.03,1.23,0.051,0.047,0.057,20.67,20.29,21.07,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,43.37,40.01,50.85,42.24,39.05,48.2,0,0,0,0,0,0,0.9,0,0.145,0.22,0.78,0.22,40.9
1088978400000,2004,7,2003,10,40,7,0.524,0.137,0.387,21443.6,143.3,143.3,127.6,3,3,3,866.4,760,958.4,639.4,533,227,227,227,-0.0001636,-0.0004949,0.0001644,0.264,0.237,0.299,639.4,533,731.4,990,990,990,967.4,966.9,967.7,22.6,22.3,23.1,0.337,0.275,0.398,0.228,0.157,0.29,0.01,0.0068,0.013,0.795,0.614,0.959,0.035,0.027,0.043,21.84,21.31,22.45,0.954,0.949,0.957,0.978,0.97,0.98,0.933,0.921,0.937,43.5,37.13,48.73,42.55,36.01,47.76,0,0,0,0,0,0,0.709,0,0.137,0.26,0.74,0.26,40.9
1089583200000,2004,7,2003,10,41,7,0.417,0.137,0.28,16049.4,106.1,106.1,95.53,3,2,2.2857142857142856,690,626.3,749.8,463,399.3,227,227,227,0.00004674,-0.000382,0.0004852,0.33,0.303,0.362,463,399.3,522.8,990,990,990,966.7,966.4,966.9,23.3,23.1,23.6,0.236,0.205,0.269,0.118,0.0875,0.15,0.0051,0.0037,0.0065,0.576,0.504,0.646,0.025,0.021,0.028,22.76,22.5,23.09,0.954,0.947,0.957,0.977,0.97,0.98,0.932,0.918,0.938,44.11,35.43,51.45,42.78,34.37,48.2,0,0,0,0,0,0,0.531,0,0.137,0.33,0.67,0.33,38.5
1090188000000,2004,7,2003,10,42,7,0.348,0.137,0.211,12406.3,82.18,82.18,73.85,2,2,2,576.1,553.7,614.4,349.1,326.7,227,227,227,-0.0001438,-0.0004988,0.0003149,0.395,0.369,0.41,349.1,326.7,387.4,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.187,0.179,0.2,0.0638,0.0532,0.0818,0.0027,0.0022,0.0035,0.429,0.395,0.486,0.018,0.017,0.021,23.38,23.16,23.51,0.948,0.945,0.953,0.973,0.97,0.98,0.922,0.917,0.934,37.95,35.6,41.93,36.92,34.53,41.09,0,0,0,0,0,0,0.41,0,0.137,0.39,0.61,0.39,35.7
1090792800000,2004,7,2003,10,43,7,0.311,0.134,0.177,10447.7,67.38,67.38,62.19,2,2,2,514,472.3,545.5,293.2,264.8,220.9,184,227,0.00006878,-0.0003052,0.0004603,0.43,0.39,0.462,293.2,264.8,318.5,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.167,0.157,0.176,0.0374,0.024,0.0493,0.0016,0.00099,0.0021,0.345,0.302,0.383,0.014,0.013,0.016,23.74,23.56,23.94,0.939,0.933,0.944,0.97,0.97,0.97,0.911,0.905,0.916,32.06,28.94,34.73,31.09,28.08,33.69,0,0,0,0,0,0,0.345,0,0.134,0.43,0.57,0.43,33.6
1091397600000,2004,8,2003,11,44,7,0.279,0.111,0.167,9933.13,62.19,62.19,59.13,2,2,2,460.6,444.3,475,276.6,260.3,184,184,184,0.0001207,-0.000249,0.0004599,0.4,0.387,0.414,276.6,260.3,291,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.158,0.152,0.163,0.0296,0.0219,0.0364,0.0012,0.0009,0.0015,0.317,0.293,0.339,0.013,0.012,0.014,24.01,23.92,24.11,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,30.48,28.69,32.06,29.56,27.83,31.09,0,0,0,0,0,0,0.328,0,0.112,0.4,0.6,0.4,35.6
1092002400000,2004,8,2003,11,45,7,0.255,0.111,0.144,8535.09,53.93,53.93,50.8,2,1,1.7142857142857142,421.7,403.3,436.2,237.7,219.3,184,184,184,0.000161,-0.0001524,0.0004207,0.437,0.422,0.456,237.7,219.3,252.2,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.144,0.138,0.15,0.0161,0.0144,0.0181,0.00066,0.00059,0.00074,0.307,0.259,0.412,0.013,0.011,0.017,24.2,24.12,24.26,0.936,0.924,0.958,0.973,0.97,0.98,0.911,0.897,0.939,33.68,25.71,52.27,32.29,24.93,48.2,0,0,0,0,0,0,0.282,0,0.111,0.44,0.56,0.44,33.5
1092607200000,2004,8,2003,11,46,7,0.227,0.106,0.121,7519.45,47.9,47.9,44.76,1,1,1,376.1,366.2,398.9,200.3,182.2,175.7,155,184,-0.00006801,-0.0002209,0.0002262,0.467,0.423,0.502,200.3,182.2,214.9,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.13,0.125,0.136,0.0128,0.0112,0.014,0.00052,0.00045,0.00057,0.356,0.325,0.383,0.014,0.013,0.016,24.36,24.22,24.44,0.954,0.95,0.957,0.98,0.979,0.98,0.935,0.93,0.938,45.68,41.49,48.87,44.76,40.63,47.9,0,0,0,0,0,0,0.249,0,0.106,0.47,0.53,0.47,33.1
1093212000000,2004,8,2003,11,47,7,0.219,0.0937,0.125,7811.49,47.53,47.53,46.5,1,1,1,362.2,350.9,366.9,207.2,195.9,155,155,155,0.00005724,-0.0004078,0.0004703,0.428,0.422,0.442,207.2,195.9,211.9,990,990,990,965.2,965.2,965.2,24.8,24.8,24.8,0.13,0.126,0.132,0.0134,0.0124,0.0138,0.00054,0.0005,0.00056,0.366,0.346,0.374,0.015,0.014,0.015,24.42,24.39,24.5,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,47.45,44.89,48.5,46.5,43.99,47.53,0,0,0,0,0,0,0.258,0,0.094,0.43,0.57,0.43,35.7
1093816800000,2004,8,2003,11,48,7,0.196,0.0864,0.109,6814.15,43.05,43.05,40.56,1,1,1,323.5,312.2,340,180.6,174.2,142.9,138,155,-0.0001511,-0.0004712,0.0004043,0.441,0.419,0.464,180.6,174.2,191.1,990,990,990,965,965,965.1,25,24.9,25,0.12,0.118,0.124,0.0111,0.0106,0.012,0.00044,0.00042,0.00048,0.318,0.306,0.336,0.013,0.012,0.013,24.66,24.57,24.73,0.949,0.947,0.952,0.978,0.976,0.98,0.928,0.924,0.933,41.47,40.01,43.93,40.56,39.05,43.05,0,0,0,0,0,0,0.225,0,0.087,0.44,0.56,0.44,34.8
1094421600000,2004,9,2003,12,49,7,0.18,0.08,0.1,6214.71,39.04,39.04,36.99,1,1,1,297.8,283.6,306.4,165.6,157.8,132.3,118,138,-0.00004896,-0.0004702,0.0004828,0.444,0.405,0.467,165.6,157.8,173.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.112,0.116,0.00982,0.00916,0.0105,0.00039,0.00036,0.00042,0.29,0.277,0.302,0.012,0.011,0.012,24.82,24.77,24.88,0.944,0.942,0.947,0.972,0.97,0.976,0.918,0.914,0.924,38.05,36.2,40,36.99,35.11,39.04,0,0,0,0,0,0,0.206,0,0.08,0.44,0.56,0.44,34.5
1095026400000,2004,9,2003,12,50,7,0.164,0.0714,0.0923,5717.49,35.36,35.36,34.03,1,1,1,270.5,261.7,276.4,152.5,143.7,118,118,118,0.00006353,-0.0004186,0.0002307,0.436,0.427,0.451,152.5,143.7,158.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.104,0.109,0.00872,0.00796,0.00921,0.00035,0.00032,0.00037,0.264,0.248,0.275,0.01,0.0098,0.011,24.95,24.92,25,0.94,0.937,0.942,0.97,0.97,0.97,0.912,0.908,0.914,35.09,33,36.46,34.03,32.01,35.36,0,0,0,0,0,0,0.189,0,0.0717,0.44,0.56,0.44,34.9
1095631200000,2004,9,2003,12,51,7,0.155,0.0714,0.0833,5147.95,31.57,31.57,30.64,1,1,1,255.7,251.8,259.8,137.7,133.8,118,118,118,-0.0001433,-0.0004686,0.00003254,0.462,0.454,0.469,137.7,133.8,141.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.1,0.103,0.00746,0.00712,0.0078,0.00029,0.00028,0.00031,0.238,0.231,0.245,0.0094,0.0091,0.0097,25.04,25.02,25.06,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,31.59,30.65,32.54,30.64,29.73,31.57,0,0,0,0,0,0,0.17,0,0.0717,0.46,0.54,0.46,33.2
1096236000000,2004,9,2003,12,52,7,0.144,0.0659,0.0785,4850.71,31.26,31.26,28.87,1,1,1,238.7,232.2,246.8,129.7,118.8,109,97,118,-0.00008191,-0.0004033,0.0003098,0.456,0.41,0.498,129.7,118.8,139.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0982,0.0951,0.101,0.00678,0.00585,0.00764,0.00027,0.00023,0.0003,0.223,0.204,0.24,0.0088,0.008,0.0094,25.15,25.1,25.18,0.93,0.925,0.935,0.97,0.97,0.97,0.902,0.897,0.907,29.77,27.13,32.23,28.87,26.32,31.26,0,0,0,0,0,0,0.16,0,0.0655,0.46,0.55,0.45,33.7
1096840800000,2004,10,2004,1,1,7,0.138,0.0587,0.0793,4916.26,29.83,29.83,29.26,1,1,1,228.1,224.7,230.6,131.1,127.7,97,97,97,-0.00009582,-0.0003052,0.00003871,0.425,0.421,0.432,131.1,127.7,133.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0977,0.0965,0.0986,0.00689,0.00661,0.0071,0.00027,0.00026,0.00028,0.224,0.218,0.228,0.0088,0.0086,0.009,25.21,25.19,25.23,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,30.17,29.39,30.76,29.26,28.5,29.83,0,0,0,0,0,0,0.163,0,0.0587,0.43,0.57,0.43,35.6
1097445600000,2004,10,2004,1,2,7,0.131,0.0587,0.0723,4471.55,28.17,28.17,26.62,1,1,1,216.6,208.8,223.3,119.6,111.8,97,97,97,0.0001283,-0.0003126,0.0004278,0.448,0.434,0.465,119.6,111.8,126.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0936,0.0909,0.096,0.00592,0.00525,0.00648,0.00023,0.00021,0.00025,0.204,0.19,0.215,0.008,0.0074,0.0085,25.3,25.24,25.36,0.925,0.919,0.929,0.97,0.97,0.97,0.897,0.892,0.901,27.44,25.55,29.05,26.62,24.78,28.17,0,0,0,0,0,0,0.148,0,0.0587,0.45,0.55,0.45,34.1
1098050400000,2004,10,2004,1,3,7,0.122,0.0587,0.0634,0,0,0,0,1,1,1,201.8,200.6,203,104.8,103.6,97,97,97,-0.0002206,-0.0004277,0.0003361,0.481,0.478,0.484,104.8,103.6,106,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0884,0.088,0.0888,0.00466,0.00455,0.00476,0.00018,0.00018,0.00019,0.177,0.175,0.179,0.0069,0.0068,0.007,25.41,25.4,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0586,0.48,0.52,0.48,0
1098655200000,2004,10,2004,1,4,7,0.124,0.0587,0.0656,2347.92,24.99,24.99,13.98,1,1,1,205.5,203,209.7,108.5,106,97,97,97,-0.0002686,-0.0004277,0.0001907,0.472,0.463,0.478,108.5,106,112.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0897,0.0888,0.0912,0.00497,0.00476,0.00533,0.00019,0.00019,0.00021,0.184,0.179,0.191,0.0072,0.007,0.0075,25.38,25.35,25.4,0.525,0,0.92,0.554,0,0.97,0.509,0,0.892,14.41,0,25.77,13.98,0,24.99,0,3,0,0,0.429,0,0.0776,0.429,0.0584,0.47,0.53,0.47,18.9
1099260000000,2004,11,2004,2,5,7,0.125,0.0562,0.0685,4226.26,26.83,26.83,25.16,1,1,1,206.3,203,213.4,113.3,110,93,93,93,-0.0002762,-0.0004277,0.0001726,0.451,0.436,0.458,113.3,110,120.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.091,0.0899,0.0936,0.00538,0.0051,0.00599,0.00021,0.0002,0.00023,0.192,0.186,0.205,0.0075,0.0073,0.008,25.37,25.31,25.4,0.92,0.918,0.925,0.97,0.97,0.97,0.892,0.89,0.898,25.93,25.15,27.66,25.16,24.39,26.83,0,0,0,0,0,0,0.14,0,0.0565,0.45,0.55,0.45,33.8
1099864800000,2004,11,2004,2,6,7,0.129,0.0473,0.082,4534.17,35.23,35.23,26.99,1,1,1,213.8,201.3,223.3,135.7,108.3,78.14,67,93,0.0001715,-0.0003928,0.0004278,0.368,0.3,0.462,135.7,108.3,156.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0971,0.0893,0.103,0.00728,0.00496,0.00903,0.00029,0.00019,0.00035,0.23,0.183,0.266,0.009,0.0072,0.01,25.29,25.19,25.41,0.8,0,0.941,0.831,0,0.97,0.776,0,0.912,27.82,0,36.32,26.99,0,35.23,0,1,0,0,0.143,0,0.15,0.143,0.047,0.37,0.64,0.36,35.1
1100469600000,2004,11,2004,2,7,7,0.135,0.0405,0.094,5888.23,36.36,36.36,35.05,1,1,1,222.4,220,228.1,155.4,153,67,67,67,0.0002121,-0.0003978,0.0004278,0.301,0.294,0.304,155.4,153,161.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.102,0.105,0.00896,0.00876,0.00945,0.00035,0.00034,0.00037,0.264,0.26,0.274,0.01,0.01,0.011,25.2,25.16,25.22,0.94,0.94,0.942,0.97,0.97,0.971,0.912,0.911,0.915,36.13,35.57,37.46,35.05,34.5,36.36,0,0,0,0,0,0,0.195,0,0.041,0.3,0.7,0.3,43.6
1101074400000,2004,11,2004,2,8,7,0.161,0.0405,0.12,7538.71,61.48,61.48,44.87,2,1,1.1428571428571428,265.8,226.9,348.3,198.8,159.9,67,67,67,0.0000208,-0.0004299,0.0002619,0.256,0.192,0.295,198.8,159.9,281.3,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.118,0.104,0.147,0.0144,0.00934,0.0318,0.00057,0.00037,0.0013,0.316,0.272,0.361,0.013,0.011,0.014,24.93,24.55,25.17,0.948,0.936,0.956,0.976,0.97,0.98,0.925,0.908,0.937,41.44,31.69,48.77,40.48,30.74,47.8,0,0,0,0,0,0,0.249,0,0.041,0.25,0.75,0.25,46.8
1101679200000,2004,11,2004,2,9,7,0.197,0.0626,0.134,8334.58,67.89,67.89,49.61,2,1,1.2857142857142858,325.7,301.7,378.1,222.3,183.7,103.4,67,118,-0.0003057,-0.0004931,-0.0001133,0.324,0.177,0.391,222.3,183.7,311.1,990,990,990,965,964.9,965.3,25,24.7,25.1,0.131,0.119,0.158,0.0199,0.0114,0.0458,0.0008,0.00045,0.0019,0.336,0.315,0.373,0.013,0.013,0.015,24.64,24.35,24.77,0.948,0.937,0.957,0.977,0.97,0.98,0.927,0.908,0.938,41.25,31.95,48.98,40.33,30.99,48,0,0,0,0,0,0,0.276,0,0.063,0.32,0.68,0.32,42.3
1102284000000,2004,12,2004,3,10,7,0.189,0.0643,0.125,7746.98,56.53,56.53,46.11,2,1,1.2857142857142858,312.7,299.1,335.9,206.4,181.1,106.3,77,118,-0.000153,-0.0004702,0.0004043,0.343,0.229,0.395,206.4,181.1,258.9,990,990,990,965,964.9,965.1,25,24.9,25.1,0.126,0.118,0.141,0.0138,0.0111,0.0212,0.00055,0.00044,0.00085,0.312,0.265,0.34,0.012,0.011,0.014,24.72,24.64,24.79,0.945,0.929,0.953,0.977,0.97,0.98,0.923,0.901,0.934,39.05,28.09,44.87,38.18,27.25,43.97,0,0,0,0,0,0,0.256,0,0.064,0.34,0.66,0.34,41
1102888800000,2004,12,2004,3,11,7,0.207,0.0466,0.16,9706.81,58.69,58.69,57.78,2,2,2,341.7,341,346,264.7,264,77,77,77,0.0000105,-0.0001976,0.00004518,0.226,0.223,0.226,264.7,264,269,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.143,0.142,0.144,0.024,0.0236,0.026,0.00096,0.00095,0.001,0.288,0.287,0.294,0.012,0.012,0.012,24.6,24.58,24.61,0.932,0.932,0.933,0.97,0.97,0.97,0.905,0.904,0.905,29.78,29.7,30.26,28.89,28.81,29.35,0,0,0,0,0,0,0.321,0,0.047,0.23,0.77,0.23,46.9
1103493600000,2004,12,2004,3,12,7,0.219,0.0466,0.172,10418.8,65.64,65.64,62.02,2,2,2,361.3,348.3,378.1,284.3,271.3,77,77,77,-0.00004708,-0.0004299,0.0004835,0.213,0.204,0.221,284.3,271.3,301.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.15,0.145,0.156,0.0332,0.027,0.0411,0.0013,0.0011,0.0017,0.317,0.298,0.342,0.013,0.012,0.014,24.48,24.37,24.56,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,31.97,30.51,33.84,31.01,29.6,32.82,0,0,0,0,0,0,0.345,0,0.047,0.21,0.79,0.21,47.6
1104098400000,2004,12,2004,3,13,7,0.234,0.049,0.185,11188,67.86,67.86,66.6,2,2,2,386.9,381.7,393.7,305.9,301.8,81,77,91,-0.0001684,-0.0004955,0.0003635,0.209,0.198,0.232,305.9,301.8,311.6,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.158,0.157,0.159,0.0434,0.0414,0.0461,0.0018,0.0017,0.0019,0.35,0.345,0.358,0.014,0.014,0.015,24.32,24.29,24.34,0.941,0.941,0.942,0.97,0.97,0.97,0.913,0.912,0.914,34.33,33.81,34.98,33.3,32.8,33.93,0,0,0,0,0,0,0.37,0,0.049,0.21,0.79,0.21,47.8
1104703200000,2005,1,2004,4,14,7,0.264,0.055,0.209,12624.9,80.95,80.95,75.15,2,2,2,436.6,403.3,462.3,345.6,312.3,91,91,91,0.00004985,-0.0001988,0.0004207,0.209,0.197,0.226,345.6,312.3,371.3,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.173,0.161,0.182,0.0621,0.0464,0.0743,0.0025,0.0019,0.0031,0.411,0.361,0.449,0.017,0.015,0.018,24.02,23.87,24.22,0.947,0.942,0.951,0.974,0.97,0.979,0.923,0.914,0.931,38.57,34.96,41.35,37.57,33.91,40.47,0,0,0,0,0,0,0.417,0,0.055,0.21,0.79,0.21,47.8
1105308000000,2005,1,2004,4,15,7,0.319,0.055,0.264,15559.5,106.2,106.2,92.62,3,2,2.142857142857143,526.8,466,600.2,435.8,375,91,91,91,-0.0001147,-0.0003808,0.0003295,0.174,0.152,0.195,435.8,375,509.2,990,990,990,966,965.7,966.3,24,23.7,24.3,0.206,0.183,0.24,0.105,0.076,0.141,0.0044,0.0031,0.006,0.532,0.455,0.619,0.022,0.019,0.026,23.5,23.15,23.85,0.954,0.947,0.958,0.979,0.97,0.98,0.934,0.919,0.939,45.25,36.49,52.4,43.78,35.4,48.2,0,0,0,0,0,0,0.515,0,0.055,0.17,0.83,0.17,48.8
1105912800000,2005,1,2004,4,16,7,0.341,0.055,0.286,16338.2,102.4,102.4,97.25,3,2,2.142857142857143,564.4,553.7,580.3,473.4,462.7,91,91,91,-0.00005635,-0.0004988,0.0003149,0.161,0.157,0.164,473.4,462.7,489.3,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.22,0.214,0.229,0.122,0.117,0.13,0.0051,0.0049,0.0055,0.589,0.522,0.618,0.025,0.022,0.026,23.27,23.21,23.32,0.955,0.945,0.957,0.979,0.97,0.98,0.934,0.917,0.938,49.07,35.17,52.33,46.19,34.12,48.2,0,0,0,0,0,0,0.54,0,0.055,0.16,0.84,0.16,47.9
1106517600000,2005,1,2004,4,17,7,0.368,0.055,0.313,18137.8,112.8,112.8,108,3,3,3,608.9,586.5,633,517.9,495.5,91,91,91,-0.0001246,-0.0003743,0.0001776,0.15,0.144,0.155,517.9,495.5,542,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.245,0.233,0.259,0.147,0.133,0.163,0.0062,0.0056,0.0069,0.568,0.531,0.608,0.024,0.022,0.026,23.1,22.96,23.23,0.948,0.946,0.95,0.971,0.97,0.973,0.92,0.917,0.925,37.07,35.59,38.65,35.99,34.52,37.61,0,0,0,0,0,0,0.6,0,0.055,0.15,0.85,0.15,49.3
1107122400000,2005,1,2004,4,18,7,0.411,0.0623,0.349,20086.7,125.3,125.3,119.6,3,3,3,679.5,638.8,711,576.5,547.8,103,91,105,0.00003866,-0.0004333,0.0004852,0.152,0.142,0.16,576.5,547.8,606,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.281,0.262,0.298,0.186,0.167,0.206,0.008,0.0071,0.0088,0.669,0.618,0.719,0.029,0.026,0.031,22.71,22.54,22.93,0.953,0.951,0.955,0.977,0.974,0.98,0.931,0.926,0.936,40.77,39.03,42.62,39.85,38.01,41.77,0,0,0,0,0,0,0.664,0,0.062,0.15,0.85,0.15,48.9
1107727200000,2005,2,2004,5,19,7,0.455,0.0635,0.392,22287.2,138.5,138.5,132.7,3,3,3,752.4,721.4,785.9,647.4,616.4,105,105,105,0.0001209,-0.0001263,0.0003481,0.14,0.134,0.146,647.4,616.4,680.9,990,990,990,966.9,966.8,967,23.1,23,23.2,0.321,0.304,0.34,0.233,0.213,0.256,0.01,0.0092,0.011,0.788,0.736,0.845,0.034,0.032,0.037,22.3,22.11,22.48,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.12,43.26,47.11,44.22,42.39,46.17,0,0,0,0,0,0,0.737,0,0.063,0.14,0.86,0.14,49
1108332000000,2005,2,2004,5,20,7,0.5,0.0635,0.437,24093.7,144.6,144.6,143.4,3,3,3,827.3,799.2,864.1,722.3,694.2,105,105,105,-0.00008353,-0.0003093,0.0002973,0.127,0.122,0.131,722.3,694.2,759.1,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.365,0.348,0.393,0.283,0.265,0.306,0.012,0.012,0.014,0.916,0.867,0.982,0.04,0.038,0.043,21.87,21.66,22.04,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.42,47.86,51.42,47.81,46.9,48.2,0,0,0,0,0,0,0.797,0,0.063,0.13,0.87,0.13,48.2
1108936800000,2005,2,2004,5,21,7,0.556,0.0635,0.493,26643.2,167,167,158.6,4,3,3.857142857142857,919.4,869.8,964.6,814.5,764.8,105,105,105,-0.00006681,-0.0004949,0.0003741,0.114,0.109,0.121,814.5,764.8,859.6,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.444,0.398,0.485,0.333,0.309,0.355,0.015,0.014,0.016,1.01,0.942,1.07,0.045,0.042,0.048,21.42,21.17,21.63,0.954,0.953,0.956,0.978,0.975,0.98,0.934,0.929,0.937,42.64,39.59,51.72,41.37,38.6,48.2,0,0,0,0,0,0,0.881,0,0.063,0.11,0.89,0.11,47.9
1109541600000,2005,2,2004,5,22,7,0.627,0.0759,0.551,29250.3,181.2,181.2,174.1,4,4,4,1037,964.6,1088,911.2,859.6,125.6,105,129,0.0001234,-0.0004084,0.000451,0.121,0.109,0.13,911.2,859.6,959.1,990,990,990,968,967.8,968.2,22,21.8,22.2,0.539,0.485,0.584,0.38,0.355,0.403,0.017,0.016,0.018,1.17,1.07,1.25,0.053,0.048,0.057,20.82,20.57,21.17,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.42,42.6,46.22,43.53,41.74,45.3,0,0,0,0,0,0,0.967,0,0.076,0.12,0.88,0.12,46.7
1110146400000,2005,3,2004,6,23,7,0.677,0.078,0.599,31161.5,188.8,188.8,185.5,4,4,4,1119,1091,1144,989.9,961.6,129,129,129,0.0002906,-0.001138,0.002854,0.115,0.113,0.118,989.9,961.6,1015,990,990,990,968.3,968.2,968.4,21.7,21.6,21.8,0.621,0.586,0.656,0.424,0.404,0.457,0.02,0.019,0.021,1.32,1.26,1.4,0.061,0.058,0.065,20.41,20.25,20.56,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.32,46.31,48.16,46.37,45.39,47.2,0,0,0,0,0,0,1.03,0,0.078,0.12,0.88,0.12,46
1110751200000,2005,3,2004,6,24,7,0.722,0.078,0.644,32356.1,192.8,192.8,192.6,4,4,4,1194,1169,1217,1065,1040,129,129,129,-0.00065,-0.003362,0.003683,0.108,0.106,0.11,1065,1040,1088,990,990,990,968.5,968.4,968.6,21.5,21.4,21.6,0.73,0.692,0.762,0.57,0.512,0.62,0.027,0.024,0.029,1.59,1.49,1.68,0.074,0.069,0.078,19.9,19.74,20.08,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,49.61,48.88,50.23,48.15,47.9,48.2,0,0,0,0,0,0,1.07,0,0.078,0.11,0.89,0.11,44.8
1111356000000,2005,3,2004,6,25,7,0.777,0.078,0.665,32390.4,192.8,192.8,192.8,4,4,4,1284,1224,1310,1155,1095,129,129,129,55.68,-0.004474,80.69,0.1,0.0985,0.105,1099,1095,1100,990,990,990,968.8,968.6,968.9,21.2,21.1,21.4,0.803,0.774,0.814,0.646,0.637,0.648,0.03,0.03,0.031,1.75,1.71,1.76,0.082,0.08,0.083,19.46,19.36,19.69,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,50.01,49.79,50.44,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.112,0.1,0.86,0.14,41.7
1111960800000,2005,3,2004,6,26,7,0.792,0.0829,0.665,32390.4,192.8,192.8,192.8,4,4,4,1309,1292,1316,1172,1144,137.1,129,148,71.72,43.58,86.85,0.105,0.098,0.115,1100,1100,1100,990,990,990,968.9,968.8,968.9,21.1,21.1,21.2,0.817,0.813,0.821,0.648,0.648,0.648,0.031,0.031,0.031,1.76,1.76,1.77,0.084,0.083,0.084,19.36,19.34,19.42,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.934,49.79,49.73,49.95,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.127,0.1,0.84,0.16,40.9
1112565600000,2005,4,2004,7,27,7,0.766,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1266,1256,1273,1118,1108,148,148,148,18.35,8.155,25.24,0.117,0.116,0.118,1100,1100,1100,990,990,990,968.7,968.7,968.8,21.3,21.2,21.3,0.803,0.799,0.806,0.648,0.648,0.648,0.03,0.03,0.031,1.75,1.75,1.75,0.082,0.082,0.083,19.51,19.49,19.55,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.935,0.935,50.19,50.12,50.29,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.101,0.12,0.87,0.13,42.3
1113170400000,2005,4,2004,7,28,7,0.742,0.0895,0.653,32390.4,192.8,192.8,192.8,4,4,4,1227,1211,1239,1079,1063,148,148,148,-0.001388,-0.004011,0.003253,0.121,0.119,0.122,1079,1063,1091,990,990,990,968.6,968.6,968.7,21.4,21.3,21.4,0.765,0.741,0.782,0.601,0.565,0.627,0.028,0.026,0.029,1.66,1.6,1.71,0.078,0.075,0.08,19.72,19.64,19.84,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,49.8,49.36,50.12,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.089,0.12,0.88,0.12,43.7
1113775200000,2005,4,2004,7,29,7,0.732,0.0816,0.65,32390.4,192.8,192.8,192.8,4,4,4,1210,1209,1213,1076,1061,134.9,125,148,-0.00131,-0.001397,-0.001091,0.111,0.103,0.122,1076,1061,1088,990,990,990,968.6,968.6,968.6,21.4,21.4,21.4,0.753,0.738,0.766,0.593,0.561,0.621,0.028,0.026,0.029,1.64,1.59,1.68,0.077,0.074,0.079,19.8,19.75,19.85,0.955,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,49.83,49.31,50.27,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.082,0.11,0.89,0.11,44.2
1114380000000,2005,4,2004,7,30,7,0.744,0.0775,0.663,32390.4,192.8,192.8,192.8,4,4,4,1229,1213,1248,1101,1088,128.1,125,147,4.602,-0.001282,13.74,0.104,0.101,0.118,1097,1088,1100,990,990,990,968.6,968.6,968.7,21.4,21.3,21.4,0.781,0.766,0.789,0.641,0.621,0.648,0.03,0.029,0.03,1.72,1.68,1.74,0.08,0.079,0.081,19.66,19.59,19.75,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.935,0.935,50.43,50.27,50.52,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.081,0.1,0.89,0.11,43.5
1114984800000,2005,5,2004,8,31,7,0.778,0.0889,0.665,32390.4,192.8,192.8,192.8,4,4,4,1286,1254,1317,1139,1107,147,147,147,39.41,6.727,69.66,0.114,0.112,0.117,1100,1100,1100,990,990,990,968.8,968.7,968.9,21.2,21.1,21.3,0.801,0.788,0.814,0.648,0.648,0.648,0.031,0.03,0.031,1.75,1.74,1.76,0.083,0.081,0.083,19.45,19.34,19.57,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,50.02,49.73,50.34,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.113,0.11,0.85,0.15,41.6
1115589600000,2005,5,2004,8,32,7,0.803,0.108,0.665,32390.4,192.8,192.8,192.8,4,4,4,1328,1317,1337,1148,1125,179.1,147,192,48.49,24.66,81.71,0.135,0.111,0.146,1100,1100,1100,990,990,990,968.9,968.9,969,21.1,21,21.1,0.814,0.807,0.819,0.648,0.648,0.648,0.031,0.031,0.031,1.76,1.76,1.77,0.084,0.083,0.084,19.31,19.28,19.35,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.64,49.56,49.75,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.138,0.13,0.83,0.17,40.3
1116194400000,2005,5,2004,8,33,7,0.784,0.116,0.66,32379.6,192.8,192.8,192.7,4,4,4,1297,1258,1317,1105,1066,192,192,192,12.57,-0.003872,24.66,0.148,0.146,0.153,1092,1066,1100,990,990,990,968.8,968.7,968.9,21.2,21.1,21.3,0.79,0.746,0.807,0.63,0.571,0.648,0.03,0.027,0.031,1.72,1.61,1.76,0.081,0.076,0.083,19.45,19.35,19.68,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,49.66,49.07,49.98,48.18,48.09,48.2,0,0,0,0,0,0,1.07,0,0.124,0.15,0.84,0.16,41.3
1116799200000,2005,5,2004,8,34,7,0.728,0.116,0.612,31289.5,190.3,190.3,186.2,4,4,4,1204,1174,1239,1012,982.3,192,192,192,-0.001514,-0.004722,0.002114,0.16,0.155,0.164,1012,982.3,1047,990,990,990,968.5,968.4,968.7,21.5,21.3,21.6,0.667,0.624,0.719,0.454,0.414,0.528,0.021,0.019,0.025,1.4,1.31,1.54,0.065,0.061,0.072,20.06,19.81,20.24,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,47.51,46.56,48.54,46.56,45.63,47.57,0,0,0,0,0,0,1.03,0,0.116,0.16,0.84,0.16,43
1117404000000,2005,5,2004,8,35,7,0.677,0.103,0.574,30000.8,181.8,181.8,178.6,4,4,4,1120,1081,1160,949.9,919.6,169.9,161,192,0.0002413,-0.0001909,0.0004787,0.152,0.142,0.167,949.9,919.6,970.3,990,990,990,968.3,968.2,968.4,21.7,21.6,21.8,0.584,0.555,0.603,0.399,0.384,0.409,0.018,0.018,0.019,1.25,1.19,1.28,0.057,0.055,0.059,20.48,20.32,20.65,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.56,44.49,46.38,44.64,43.6,45.45,0,0,0,0,0,0,0.992,0,0.103,0.15,0.85,0.15,44.3
1118008800000,2005,6,2004,9,36,7,0.586,0.0974,0.489,26285.2,169,169,156.5,4,3,3.7142857142857144,969.4,892.3,1045,808.4,731.3,161,161,161,-0.000158,-0.0004924,0.0003741,0.167,0.154,0.18,808.4,731.3,884,990,990,990,967.8,967.5,968,22.2,22,22.5,0.454,0.383,0.523,0.33,0.289,0.367,0.015,0.013,0.017,1.02,0.944,1.13,0.046,0.042,0.051,21.21,20.83,21.59,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,43.65,39.41,50.13,42.56,38.41,48.2,0,0,0,0,0,0,0.869,0,0.097,0.17,0.83,0.17,44.9
1118613600000,2005,6,2004,9,37,7,0.484,0.0974,0.387,21701.1,140.6,140.6,129.2,3,3,3,800.2,689.6,864.1,639.2,528.6,161,161,161,-0.00001453,-0.0002977,0.0003685,0.203,0.186,0.233,639.2,528.6,703.1,990,990,990,967.1,966.7,967.4,22.9,22.6,23.3,0.326,0.263,0.362,0.228,0.154,0.271,0.01,0.0066,0.012,0.784,0.598,0.892,0.034,0.026,0.039,22.11,21.75,22.74,0.954,0.949,0.957,0.978,0.97,0.98,0.933,0.921,0.938,44.03,37.3,47.84,43.06,36.19,46.88,0,0,0,0,0,0,0.718,0,0.097,0.2,0.8,0.2,44.8
1119218400000,2005,6,2004,9,38,7,0.373,0.0974,0.276,16040.3,104.7,104.7,95.48,3,2,2.2857142857142856,617.2,565.6,669.4,456.2,404.6,161,161,161,0.00004994,-0.0001498,0.0004852,0.262,0.241,0.285,456.2,404.6,508.4,990,990,990,966.4,966.1,966.6,23.6,23.4,23.9,0.224,0.201,0.252,0.115,0.09,0.141,0.0049,0.0038,0.006,0.557,0.506,0.618,0.024,0.021,0.026,23.08,22.86,23.35,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.938,44.12,35,51.06,42.82,33.95,48.2,0,0,0,0,0,0,0.53,0,0.097,0.26,0.74,0.26,43
1119823200000,2005,6,2004,9,39,7,0.316,0.0906,0.226,13498.2,84.33,84.33,80.35,2,2,2,523.2,491.8,553.7,373.3,356.5,149.9,135,161,-0.0000376,-0.0004988,0.0003676,0.286,0.264,0.311,373.3,356.5,392.7,990,990,990,966,965.8,966.1,24,23.9,24.2,0.189,0.182,0.197,0.0752,0.0672,0.0844,0.0031,0.0028,0.0035,0.459,0.433,0.489,0.019,0.018,0.02,23.59,23.42,23.75,0.952,0.949,0.954,0.978,0.974,0.98,0.93,0.925,0.935,41.08,39.22,43.03,40.17,38.22,42.16,0,0,0,0,0,0,0.446,0,0.09,0.29,0.72,0.28,42.7
1120428000000,2005,7,2004,10,40,7,0.282,0.0816,0.2,11965,74.62,74.62,71.22,2,2,2,466,447.2,481.6,331,312.2,135,135,135,-0.00005905,-0.0002971,0.0004599,0.29,0.28,0.302,331,312.2,346.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.173,0.167,0.179,0.0552,0.0464,0.0626,0.0023,0.0019,0.0026,0.394,0.366,0.418,0.016,0.015,0.017,23.91,23.82,24.02,0.946,0.943,0.948,0.971,0.97,0.973,0.918,0.914,0.922,36.69,34.67,38.37,35.61,33.63,37.31,0,0,0,0,0,0,0.396,0,0.082,0.29,0.71,0.29,42.4
1121032800000,2005,7,2004,10,41,7,0.259,0.0816,0.177,10622.5,65.85,65.85,63.23,2,2,2,428.2,420.6,440.5,293.2,285.6,135,135,135,0.0002317,-0.0001207,0.0004142,0.315,0.306,0.321,293.2,285.6,305.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.16,0.157,0.164,0.0374,0.0338,0.0432,0.0015,0.0014,0.0018,0.338,0.326,0.356,0.014,0.013,0.015,24.14,24.06,24.18,0.939,0.938,0.942,0.97,0.97,0.97,0.911,0.909,0.913,32.59,31.75,33.94,31.61,30.8,32.92,0,0,0,0,0,0,0.351,0,0.082,0.32,0.68,0.32,41
1121637600000,2005,7,2004,10,42,7,0.241,0.0816,0.159,9519.58,60.98,60.98,56.66,2,2,2,397.7,381.7,417.7,262.7,246.7,135,135,135,-0.00003314,-0.0004955,0.0002084,0.34,0.323,0.354,262.7,246.7,282.7,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.149,0.143,0.156,0.0232,0.0167,0.0325,0.00094,0.00068,0.0013,0.292,0.269,0.322,0.012,0.011,0.013,24.32,24.2,24.42,0.932,0.929,0.937,0.97,0.97,0.97,0.904,0.901,0.909,29.21,27.43,31.43,28.33,26.61,30.49,0,0,0,0,0,0,0.315,0,0.082,0.34,0.66,0.34,39.5
1122242400000,2005,7,2004,10,43,7,0.225,0.0816,0.144,8597.59,52.43,52.43,51.18,2,2,2,372.5,366.2,378.1,237.5,231.2,135,135,135,-2.886e-7,-0.0001707,0.0004319,0.363,0.357,0.369,237.5,231.2,243.1,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.14,0.138,0.142,0.0159,0.0154,0.0164,0.00064,0.00062,0.00066,0.259,0.252,0.265,0.01,0.01,0.011,24.48,24.44,24.52,0.926,0.923,0.927,0.97,0.97,0.97,0.898,0.896,0.9,26.38,25.67,27.02,25.59,24.9,26.21,0,0,0,0,0,0,0.284,0,0.081,0.36,0.64,0.36,38.2
1122847200000,2005,8,2004,11,44,7,0.209,0.0696,0.139,8387.63,54.44,54.44,49.93,2,1,1.4285714285714286,345,332.3,366.2,230,217.3,115,115,115,-0.00003349,-0.0004555,0.000407,0.333,0.314,0.346,230,217.3,251.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.135,0.13,0.142,0.0154,0.0142,0.0176,0.00062,0.00057,0.00071,0.333,0.25,0.394,0.013,0.01,0.016,24.54,24.5,24.62,0.945,0.924,0.959,0.976,0.97,0.98,0.922,0.896,0.94,40.73,25.86,51.86,38.73,25.09,48.2,0,0,0,0,0,0,0.277,0,0.07,0.33,0.67,0.33,40.1
1123452000000,2005,8,2004,11,45,7,0.193,0.0696,0.123,7725.78,48.2,48.2,45.99,1,1,1,318.4,305.4,329.5,203.4,190.4,115,115,115,0.0002014,-0.000208,0.0004043,0.361,0.349,0.377,203.4,190.4,214.5,990,990,990,965,964.9,965,25,25,25.1,0.125,0.121,0.129,0.013,0.0119,0.014,0.00052,0.00048,0.00056,0.355,0.332,0.375,0.014,0.013,0.015,24.65,24.58,24.74,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.97,43.97,49.5,45.99,43.09,48.2,0,0,0,0,0,0,0.255,0,0.07,0.36,0.64,0.36,40
1124056800000,2005,8,2004,11,46,7,0.177,0.0696,0.107,6712.59,42.26,42.26,39.96,1,1,1,292.2,283.6,301.7,177.2,168.6,115,115,115,-0.00007198,-0.0004931,0.0004828,0.394,0.381,0.406,177.2,168.6,186.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.113,0.119,0.0108,0.0101,0.0116,0.00043,0.0004,0.00046,0.309,0.293,0.326,0.012,0.012,0.013,24.82,24.77,24.87,0.948,0.945,0.951,0.977,0.974,0.98,0.926,0.92,0.932,40.88,38.86,43.12,39.96,37.83,42.26,0,0,0,0,0,0,0.222,0,0.07,0.39,0.6,0.4,37.9
1124661600000,2005,8,2004,11,47,7,0.17,0.0696,0.1,6246.53,37.85,37.85,37.18,1,1,1,280.9,276.4,283.6,165.9,161.4,115,115,115,0.0001864,-0.0003115,0.0003328,0.409,0.405,0.416,165.9,161.4,168.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.11,0.113,0.00985,0.00947,0.0101,0.00039,0.00038,0.0004,0.288,0.28,0.293,0.011,0.011,0.012,24.89,24.87,24.91,0.944,0.943,0.945,0.972,0.97,0.974,0.918,0.915,0.92,38.24,37.18,38.88,37.18,36.06,37.85,0,0,0,0,0,0,0.207,0,0.07,0.41,0.59,0.41,36.7
1125266400000,2005,8,2004,11,48,7,0.165,0.0613,0.103,6472.69,41.32,41.32,38.53,1,1,1,272.1,267.3,274.5,170.9,158,101.3,91,115,-0.0001228,-0.0004186,0.00034,0.372,0.333,0.421,170.9,158,182,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.109,0.115,0.0103,0.00918,0.0112,0.00041,0.00036,0.00044,0.296,0.274,0.315,0.012,0.011,0.012,24.92,24.89,24.93,0.946,0.942,0.949,0.975,0.97,0.98,0.922,0.913,0.93,39.49,36.38,42.16,38.53,35.29,41.32,0,0,0,0,0,0,0.214,0,0.062,0.37,0.62,0.38,39.2
1125871200000,2005,9,2004,12,49,7,0.159,0.055,0.104,6499.38,39.49,39.49,38.69,1,1,1,262.4,259.4,265.6,171.4,168.4,91,91,91,-0.00004246,-0.0004223,0.0001637,0.347,0.343,0.351,171.4,168.4,174.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.112,0.11,0.113,0.0103,0.0101,0.0106,0.00041,0.0004,0.00042,0.296,0.29,0.301,0.012,0.011,0.012,24.95,24.94,24.97,0.946,0.945,0.947,0.975,0.974,0.977,0.922,0.92,0.925,39.67,38.96,40.42,38.69,37.94,39.49,0,0,0,0,0,0,0.215,0,0.055,0.35,0.65,0.35,40.9
1126476000000,2005,9,2004,12,50,7,0.139,0.055,0.0836,5196.16,37.26,37.26,30.93,1,1,1,229.2,212.1,256.6,138.2,121.1,91,91,91,0.00009416,-0.0004169,0.0004278,0.399,0.355,0.429,138.2,121.1,165.6,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0998,0.0938,0.11,0.00749,0.00604,0.00983,0.00029,0.00024,0.00039,0.236,0.206,0.285,0.0093,0.0081,0.011,25.19,24.99,25.32,0.934,0.926,0.944,0.97,0.97,0.972,0.906,0.898,0.918,31.87,27.83,38.32,30.93,26.99,37.26,0,0,0,0,0,0,0.172,0,0.0554,0.4,0.6,0.4,37.4
1127080800000,2005,9,2004,12,51,7,0.123,0.055,0.0676,2424.73,26.22,26.22,14.43,1,1,1,202.8,200,208.8,111.8,109,91,91,91,-0.000134,-0.0004277,0.0003361,0.449,0.436,0.455,111.8,109,117.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0905,0.0895,0.0926,0.00526,0.00502,0.00576,0.00021,0.0002,0.00023,0.189,0.184,0.2,0.0074,0.0072,0.0078,25.39,25.35,25.42,0.526,0,0.923,0.554,0,0.97,0.51,0,0.896,14.88,0,27.04,14.43,0,26.22,0,3,0,0,0.429,0,0.0802,0.429,0.0554,0.45,0.55,0.45,19.7
1127685600000,2005,9,2004,12,52,7,0.117,0.0519,0.0647,1241.68,26.17,26.17,7.391,1,1,1,192.8,187.9,195,106.9,102.6,85.86,73,91,0.00007161,-0.0004343,0.000476,0.445,0.383,0.47,106.9,102.6,117.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0873,0.0904,0.00484,0.00447,0.00573,0.00019,0.00017,0.00022,0.18,0.173,0.197,0.007,0.0068,0.0077,25.41,25.38,25.41,0.263,0,0.923,0.277,0,0.97,0.256,0,0.895,7.62,0,26.98,7.391,0,26.17,0,5,0,0,0.714,0,0.0411,0.714,0.0523,0.44,0.55,0.45,10.6
1128290400000,2005,10,2005,1,1,7,0.109,0.0442,0.0646,3964.91,24.34,24.34,23.6,1,1,1,179.8,178.5,182.8,106.8,105.5,73,73,73,0.000008597,-0.0003235,0.0003688,0.406,0.399,0.409,106.8,105.5,109.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0866,0.0862,0.0877,0.00483,0.00472,0.00509,0.00019,0.00018,0.0002,0.178,0.176,0.184,0.007,0.0069,0.0072,25.38,25.38,25.38,0.915,0.915,0.918,0.97,0.97,0.97,0.888,0.887,0.89,24.33,24.02,25.09,23.6,23.3,24.34,0,0,0,0,0,0,0.131,0,0.0444,0.41,0.59,0.41,36.4
1128895200000,2005,10,2005,1,2,7,0.105,0.0442,0.0613,3753.83,23.61,23.61,22.34,1,1,1,174.4,168,179.8,101.4,95.02,73,73,73,0.0001419,-0.000238,0.0003688,0.419,0.406,0.434,101.4,95.02,106.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0847,0.0825,0.0866,0.00437,0.00383,0.00483,0.00017,0.00015,0.00019,0.168,0.157,0.178,0.0066,0.0062,0.007,25.38,25.38,25.38,0.914,0.911,0.916,0.969,0.967,0.97,0.885,0.883,0.888,23.06,21.67,24.34,22.34,20.95,23.61,0,0,0,0,0,0,0.124,0,0.0437,0.42,0.58,0.42,35.8
1129500000000,2005,10,2005,1,3,7,0.0983,0.0387,0.0596,3655.8,23.7,23.7,21.76,1,1,1,162.5,156.6,166.9,98.55,91.31,64,52,73,0.0001139,-0.00007759,0.0004421,0.392,0.326,0.444,98.55,91.31,107.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0825,0.0812,0.084,0.00413,0.00351,0.00487,0.00016,0.00014,0.00019,0.162,0.15,0.176,0.0064,0.0059,0.0069,25.36,25.34,25.38,0.918,0.914,0.921,0.967,0.965,0.97,0.888,0.887,0.889,22.49,20.93,24.44,21.76,20.19,23.7,0,0,0,0,0,0,0.121,0,0.0387,0.39,0.61,0.39,37.2
1130104800000,2005,10,2005,1,4,7,0.0961,0.0314,0.0647,3967.24,23.7,23.7,23.61,1,1,1,159,157.4,159.3,107,105.4,52,52,52,0.0003571,-0.0001048,0.0004421,0.327,0.326,0.33,107,105.4,107.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0839,0.0833,0.084,0.00484,0.00471,0.00487,0.00019,0.00018,0.00019,0.176,0.173,0.176,0.0069,0.0068,0.0069,25.34,25.34,25.34,0.916,0.915,0.916,0.97,0.97,0.97,0.888,0.887,0.889,24.34,23.97,24.44,23.61,23.25,23.7,0,0,0,0,0,0,0.131,0,0.0314,0.33,0.67,0.33,41.3
1130709600000,2005,10,2005,1,5,7,0.105,0.0304,0.0741,4598.86,28.12,28.12,27.37,1,1,1,172.8,163,175.6,122.5,111,50.29,50,52,0.00008355,-0.0003507,0.0003602,0.292,0.285,0.319,122.5,111,125.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0891,0.0853,0.0901,0.00616,0.00519,0.00643,0.00024,0.0002,0.00025,0.203,0.183,0.209,0.008,0.0072,0.0082,25.34,25.34,25.34,0.927,0.919,0.929,0.97,0.97,0.97,0.899,0.891,0.901,28.22,25.35,28.99,27.37,24.59,28.12,0,0,0,0,0,0,0.152,0,0.0309,0.29,0.71,0.29,43.8
1131314400000,2005,11,2005,2,6,7,0.105,0.0302,0.0753,4675.35,28.84,28.84,27.83,1,1,1,174.4,171.7,178.6,124.4,121.7,50,50,50,0.00004366,-0.0002805,0.0003688,0.287,0.28,0.291,124.4,121.7,128.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0897,0.0887,0.0912,0.00633,0.0061,0.00668,0.00025,0.00024,0.00026,0.206,0.202,0.214,0.0081,0.0079,0.0084,25.34,25.34,25.34,0.928,0.926,0.93,0.97,0.97,0.97,0.9,0.898,0.902,28.69,28.02,29.73,27.83,27.18,28.84,0,0,0,0,0,0,0.155,0,0.0297,0.29,0.72,0.28,44.5
1131919200000,2005,11,2005,2,7,7,0.123,0.0302,0.0931,5861.13,40.09,40.09,34.89,1,1,1,203.9,189.2,225.5,153.9,139.2,50,50,50,0.0001241,-0.0001049,0.000261,0.246,0.222,0.264,153.9,139.2,175.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.1,0.0949,0.108,0.00883,0.00759,0.0107,0.00035,0.0003,0.00042,0.259,0.233,0.298,0.01,0.0091,0.012,25.29,25.15,25.35,0.939,0.934,0.947,0.972,0.97,0.978,0.913,0.906,0.926,35.87,32.33,40.99,34.89,31.36,40.09,0,0,0,0,0,0,0.194,0,0.0299,0.25,0.76,0.24,47.7
1132524000000,2005,11,2005,2,8,7,0.157,0.0405,0.116,7328.43,48.2,48.2,43.62,1,1,1,259.3,236.8,283.6,192.3,169.8,67,67,67,-0.000001088,-0.0004169,0.0003098,0.26,0.236,0.283,192.3,169.8,216.6,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.116,0.108,0.124,0.0121,0.0102,0.0142,0.00048,0.0004,0.00056,0.33,0.29,0.373,0.013,0.011,0.015,24.94,24.79,25.09,0.952,0.945,0.958,0.979,0.975,0.98,0.931,0.921,0.939,44.75,39.5,50.43,43.62,38.51,48.2,0,0,0,0,0,0,0.242,0,0.041,0.26,0.74,0.26,46.7
1133128800000,2005,11,2005,2,9,7,0.166,0.0533,0.113,7114.86,48.05,48.05,42.35,1,1,1,275,267.3,282.1,186.9,163.3,88.14,67,104,0.0001871,-0.0001393,0.0004117,0.321,0.241,0.389,186.9,163.3,210.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.116,0.11,0.122,0.0116,0.00963,0.0136,0.00046,0.00038,0.00054,0.323,0.282,0.362,0.013,0.011,0.014,24.88,24.83,24.95,0.95,0.943,0.957,0.977,0.971,0.98,0.928,0.916,0.938,43.34,37.7,49.03,42.35,36.6,48.05,0,0,0,0,0,0,0.235,0,0.053,0.32,0.68,0.32,42.9
1133733600000,2005,12,2005,3,10,7,0.166,0.0606,0.106,6566.76,48.2,48.2,39.09,1,1,1,274.6,261.7,295.1,174.5,157.7,100.1,77,104,0.00009061,-0.0002418,0.00034,0.366,0.261,0.397,174.5,157.7,218.1,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.113,0.108,0.126,0.0106,0.00915,0.0143,0.00042,0.00036,0.00057,0.302,0.272,0.377,0.012,0.011,0.015,24.9,24.74,24.98,0.946,0.942,0.958,0.974,0.97,0.98,0.922,0.913,0.939,40.33,36.38,50.69,39.09,35.29,48.2,0,0,0,0,0,0,0.217,0,0.06,0.37,0.64,0.36,39.6
1134338400000,2005,12,2005,3,11,7,0.195,0.0466,0.149,9021.81,58.51,58.51,53.7,2,1,1.8571428571428572,322.9,296.6,345.1,245.9,219.6,77,77,77,0.00002441,-0.0003641,0.0004043,0.239,0.223,0.26,245.9,219.6,268.1,990,990,990,965,964.9,965.1,25,24.9,25.1,0.136,0.127,0.144,0.0187,0.0144,0.0255,0.00075,0.00057,0.001,0.284,0.244,0.38,0.011,0.0097,0.015,24.7,24.58,24.82,0.933,0.923,0.958,0.971,0.97,0.98,0.906,0.895,0.939,31.42,25.86,51.03,30.29,25.09,48.2,0,0,0,0,0,0,0.298,0,0.046,0.24,0.76,0.24,46.3
1134943200000,2005,12,2005,3,12,7,0.219,0.0466,0.172,10447.1,66.4,66.4,62.19,2,2,2,362.1,348.3,381.7,285.1,271.3,77,77,77,0.00005468,-0.0004299,0.000407,0.213,0.202,0.221,285.1,271.3,304.7,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.15,0.145,0.157,0.0336,0.027,0.0428,0.0014,0.0011,0.0017,0.318,0.298,0.348,0.013,0.012,0.014,24.47,24.34,24.56,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,32.05,30.51,34.23,31.09,29.6,33.2,0,0,0,0,0,0,0.345,0,0.047,0.21,0.79,0.21,47.7
1135548000000,2005,12,2005,3,13,7,0.264,0.0478,0.216,12955.9,109.3,109.3,77.12,3,2,2.142857142857143,436.2,385.8,600.2,357.2,308.8,79,77,91,-0.0002257,-0.0004955,0.00004254,0.185,0.128,0.211,357.2,308.8,523.2,990,990,990,965.6,965.3,966.3,24.4,23.7,24.7,0.177,0.158,0.246,0.0682,0.0448,0.151,0.0028,0.0018,0.0064,0.412,0.354,0.575,0.017,0.014,0.024,24.03,23.12,24.32,0.945,0.942,0.953,0.972,0.97,0.98,0.919,0.913,0.934,36.99,34.68,42.95,35.96,33.64,42.09,0,0,0,0,0,0,0.428,0,0.048,0.18,0.82,0.18,49.1
1136152800000,2006,1,2005,4,14,7,0.332,0.055,0.277,16159.4,112.8,112.8,96.19,3,2,2.2857142857142856,548.6,436.2,633,457.6,345.2,91,91,91,-0.00001658,-0.0004988,0.0004142,0.168,0.144,0.209,457.6,345.2,542,990,990,990,966.1,965.6,966.4,23.9,23.6,24.4,0.217,0.173,0.259,0.117,0.0619,0.163,0.0049,0.0025,0.0069,0.551,0.41,0.608,0.023,0.017,0.026,23.38,22.96,24.03,0.953,0.948,0.957,0.977,0.971,0.98,0.931,0.922,0.938,44.46,37.76,50.92,42.79,36.68,48.2,0,0,0,0,0,0,0.534,0,0.055,0.17,0.83,0.17,48.7
1136757600000,2006,1,2005,4,15,7,0.341,0.0758,0.265,15536.7,96.4,96.4,92.48,2,2,2,563.6,556.9,569.3,438.3,417.9,125.3,91,139,0.00007122,-0.0001193,0.0003149,0.223,0.161,0.25,438.3,417.9,474.6,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.21,0.204,0.221,0.106,0.0963,0.123,0.0044,0.004,0.0052,0.554,0.525,0.606,0.023,0.022,0.025,23.31,23.25,23.37,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.91,45.79,51.74,46.24,44.87,48.2,0,0,0,0,0,0,0.514,0,0.076,0.22,0.78,0.22,45.6
1137362400000,2006,1,2005,4,16,7,0.349,0.0758,0.273,16114.5,112.8,112.8,95.92,3,2,2.2857142857142856,577.4,536.7,633,452.1,397.7,125.3,91,139,-0.00009835,-0.0004482,0.0002627,0.22,0.144,0.259,452.1,397.7,542,990,990,990,966.2,966,966.4,23.8,23.6,24,0.219,0.197,0.259,0.114,0.0867,0.163,0.0048,0.0036,0.0069,0.547,0.494,0.608,0.023,0.021,0.026,23.26,22.96,23.49,0.954,0.949,0.958,0.978,0.971,0.98,0.933,0.921,0.939,43.7,37.43,49.61,42.68,36.33,48.2,0,0,0,0,0,0,0.533,0,0.076,0.22,0.78,0.22,46.2
1137967200000,2006,1,2005,4,17,7,0.417,0.055,0.362,20808.7,135,135,123.9,3,3,3,689.5,648.9,749.8,598.5,557.9,91,91,91,-0.00009091,-0.0004769,0.0003042,0.132,0.121,0.14,598.5,557.9,658.8,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.291,0.268,0.325,0.201,0.174,0.241,0.0086,0.0074,0.01,0.704,0.635,0.805,0.03,0.027,0.035,22.64,22.3,22.87,0.954,0.951,0.957,0.978,0.975,0.98,0.933,0.928,0.938,42.22,39.68,45.93,41.29,38.7,45.01,0,0,0,0,0,0,0.688,0,0.055,0.13,0.87,0.13,49.9
1138572000000,2006,1,2005,4,18,7,0.495,0.0749,0.42,23487.5,144.6,144.6,139.8,3,3,3,817.9,774.4,869.8,694.1,657.7,123.9,91,137,0.00002494,-0.0002977,0.0004477,0.151,0.116,0.172,694.1,657.7,732.8,990,990,990,967.2,967,967.4,22.8,22.6,23,0.351,0.332,0.376,0.265,0.24,0.29,0.012,0.01,0.013,0.87,0.81,0.939,0.038,0.035,0.042,21.96,21.68,22.16,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.66,45.47,49.69,46.6,44.56,48.2,0,0,0,0,0,0,0.777,0,0.075,0.15,0.85,0.15,47.4
1139176800000,2006,2,2005,5,19,7,0.561,0.0829,0.478,25511.5,160.7,160.7,151.9,4,3,3.5714285714285716,927.5,892.3,964.6,790.5,755.3,137,137,137,-0.0002348,-0.0004949,0.0003741,0.148,0.142,0.154,790.5,755.3,827.6,990,990,990,967.6,967.5,967.8,22.4,22.2,22.5,0.429,0.397,0.463,0.322,0.305,0.34,0.014,0.014,0.015,0.995,0.96,1.02,0.044,0.043,0.046,21.39,21.22,21.55,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,45.1,39.59,51.92,43.13,38.6,48.2,0,0,0,0,0,0,0.844,0,0.083,0.15,0.85,0.15,45.5
