datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1139781600000,2006,2,2005,5,20,7,0.62,0.0829,0.537,28590.7,176,176,170.2,4,4,4,1024,989.9,1062,887.4,852.9,137,137,137,-0.000191,-0.0004924,0.000259,0.134,0.129,0.138,887.4,852.9,925.3,990,990,990,968,967.9,968.1,22,21.9,22.1,0.518,0.486,0.552,0.368,0.352,0.387,0.017,0.016,0.018,1.13,1.07,1.19,0.051,0.048,0.055,20.9,20.71,21.07,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.41,42.06,44.89,42.55,41.21,43.99,0,0,0,0,0,0,0.945,0,0.083,0.13,0.87,0.13,46.1
1140386400000,2006,2,2005,5,21,7,0.629,0.0829,0.546,28983.9,173.4,173.4,172.5,4,4,4,1039,1025,1045,902.4,888.2,137,137,137,-0.0001801,-0.0004924,0.000404,0.132,0.131,0.134,902.4,888.2,908,990,990,990,968,968,968,22,22,22,0.531,0.518,0.536,0.376,0.369,0.378,0.017,0.017,0.017,1.15,1.13,1.16,0.053,0.051,0.053,20.82,20.79,20.89,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.01,43.46,44.23,43.13,42.59,43.35,0,0,0,0,0,0,0.958,0,0.083,0.13,0.87,0.13,46.1
1140991200000,2006,2,2005,5,22,7,0.665,0.103,0.562,29498.2,182.1,182.1,175.6,4,4,4,1099,1036,1160,929.6,899.4,169.9,137,183,-0.00006453,-0.0004051,0.0004787,0.154,0.129,0.169,929.6,899.4,977,990,990,990,968.2,968,968.4,21.8,21.6,22,0.565,0.529,0.616,0.389,0.374,0.412,0.018,0.017,0.019,1.21,1.15,1.3,0.056,0.052,0.06,20.58,20.3,20.84,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.79,43.57,46.44,43.9,42.7,45.52,0,0,0,0,0,0,0.975,0,0.103,0.15,0.85,0.15,44.4
1141596000000,2006,3,2005,6,23,7,0.78,0.111,0.638,31612.9,192.8,192.8,188.2,4,4,4,1290,1134,1536,1107,951.1,183,183,183,53.06,-0.001282,253,0.143,0.119,0.161,1054,951.1,1100,990,990,990,968.8,968.3,969.6,21.2,20.4,21.7,0.753,0.587,0.901,0.559,0.399,0.648,0.026,0.018,0.032,1.6,1.25,1.85,0.076,0.058,0.091,19.58,18.55,20.43,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.22,45.51,49.98,47.04,44.6,48.2,0,0,0,0,0,0,1.05,0,0.142,0.14,0.82,0.18,40.5
1142200800000,2006,3,2005,6,24,7,0.927,0.111,0.665,31404.4,191.6,191.6,186.9,4,4,4,1532,1406,1652,1349,1223,183,183,183,249.4,123.2,368.7,0.12,0.111,0.13,1100,1100,1100,990,990,990,969.6,969.2,970,20.4,20,20.8,0.89,0.848,0.914,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.09,0.086,0.093,18.57,18.16,19.02,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.69,46.61,48.87,46.73,45.68,47.89,0,0,0,0,0,0,1.04,0,0.262,0.12,0.72,0.28,33.9
1142805600000,2006,3,2005,6,25,7,1.16,0.111,0.665,29207.1,180.9,180.9,173.9,4,4,4,1913,1703,2109,1730,1520,183,183,183,630.5,420.3,826.5,0.0961,0.0868,0.107,1100,1100,1100,990,990,990,970.8,970.1,971.4,19.2,18.6,19.9,0.925,0.918,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.094,0.1,17.33,16.76,17.99,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.35,42.82,46.16,43.46,41.97,45.24,0,0,0,0,0,0,0.966,0,0.495,0.096,0.57,0.43,25.2
1143410400000,2006,3,2005,6,26,7,1.38,0.117,0.665,27482.1,166.5,166.5,163.6,4,4,4,2274,2162,2383,2082,1979,192.7,183,217,981.6,879.4,1066,0.0847,0.0796,0.0926,1100,1100,1100,990,990,990,971.8,971.5,972,18.2,18,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.36,16.1,16.63,0.946,0.945,0.947,0.979,0.978,0.98,0.927,0.925,0.928,41.75,41.05,42.48,40.9,40.16,41.63,0,0,0,0,0,0,0.909,0,0.715,0.085,0.48,0.52,19.9
1144015200000,2006,4,2005,7,27,7,1.53,0.131,0.665,26305.5,158.6,158.6,156.6,4,4,4,2529,2458,2594,2312,2241,217,217,217,1212,1141,1277,0.0859,0.0837,0.0883,1100,1100,1100,990,990,990,972.4,972.2,972.5,17.6,17.5,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.75,15.59,15.92,0.944,0.943,0.945,0.976,0.975,0.977,0.922,0.92,0.923,40.1,39.67,40.56,39.15,38.69,39.64,0,0,0,0,0,0,0.87,0,0.865,0.086,0.43,0.57,17.2
1144620000000,2006,4,2005,7,28,7,1.61,0.131,0.665,25693,154.4,154.4,152.9,4,4,4,2660,2607,2684,2443,2390,217,217,217,1343,1290,1367,0.0816,0.0808,0.0832,1100,1100,1100,990,990,990,972.7,972.6,972.8,17.3,17.2,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.43,15.37,15.56,0.943,0.942,0.943,0.974,0.974,0.975,0.919,0.918,0.92,39.24,39.08,39.59,38.23,38.06,38.6,0,0,0,0,0,0,0.85,0,0.945,0.081,0.41,0.59,16
1145224800000,2006,4,2005,7,29,7,1.6,0.131,0.665,25755.9,154.4,154.4,153.3,4,4,4,2646,2607,2677,2429,2390,217,217,217,1329,1290,1360,0.082,0.081,0.0832,1100,1100,1100,990,990,990,972.7,972.6,972.7,17.3,17.3,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.47,15.39,15.56,0.943,0.943,0.943,0.975,0.974,0.975,0.919,0.918,0.92,39.33,39.12,39.59,38.33,38.11,38.6,0,0,0,0,0,0,0.852,0,0.935,0.082,0.42,0.58,16.1
1145829600000,2006,4,2005,7,30,7,1.56,0.131,0.665,26075.5,155.3,155.3,155.2,4,4,4,2578,2574,2579,2361,2357,217,217,217,1261,1257,1262,0.0842,0.0841,0.0843,1100,1100,1100,990,990,990,972.5,972.5,972.5,17.5,17.5,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.63,15.63,15.64,0.944,0.944,0.944,0.976,0.976,0.976,0.92,0.92,0.921,39.78,39.77,39.8,38.8,38.79,38.83,0,0,0,0,0,0,0.862,0,0.895,0.084,0.43,0.57,16.7
1146434400000,2006,5,2005,8,31,7,1.54,0.167,0.665,26252.8,157.1,157.1,156.3,4,4,4,2540,2511,2562,2264,2235,276,276,276,1164,1135,1186,0.109,0.108,0.11,1100,1100,1100,990,990,990,972.4,972.3,972.5,17.6,17.5,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.72,15.67,15.79,0.944,0.944,0.944,0.976,0.976,0.976,0.921,0.921,0.922,40.02,39.88,40.21,39.07,38.91,39.27,0,0,0,0,0,0,0.868,0,0.875,0.11,0.43,0.57,17
1147039200000,2006,5,2005,8,32,7,1.5,0.167,0.665,26560.2,159.5,159.5,158.1,4,4,4,2474,2423,2511,2198,2147,276,276,276,1098,1047,1135,0.111,0.11,0.114,1100,1100,1100,990,990,990,972.2,972.1,972.3,17.8,17.7,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.88,15.79,16.01,0.945,0.944,0.945,0.977,0.976,0.978,0.923,0.922,0.924,40.45,40.21,40.79,39.52,39.27,39.88,0,0,0,0,0,0,0.878,0,0.835,0.11,0.44,0.56,17.7
1147644000000,2006,5,2005,8,33,7,1.43,0.171,0.665,27071.2,162.4,162.4,161.1,4,4,4,2365,2321,2409,2082,2000,282.4,276,321,982.1,899.5,1033,0.119,0.115,0.138,1100,1100,1100,990,990,990,972,971.9,972.1,18,17.9,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.15,16.04,16.25,0.945,0.945,0.946,0.979,0.978,0.979,0.925,0.924,0.926,41.17,40.88,41.45,40.28,39.98,40.59,0,0,0,0,0,0,0.895,0,0.765,0.12,0.47,0.53,18.9
1148248800000,2006,5,2005,8,34,7,1.34,0.194,0.665,27720.1,167,167,165,4,4,4,2221,2144,2299,1900,1823,321,321,321,800.3,722.7,878.2,0.144,0.14,0.15,1100,1100,1100,990,990,990,971.6,971.4,971.8,18.4,18.2,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.49,16.3,16.68,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,42.1,41.59,42.6,41.25,40.74,41.75,0,0,0,0,0,0,0.917,0,0.675,0.14,0.5,0.5,20.7
1148853600000,2006,5,2005,8,35,7,1.24,0.172,0.665,28463.9,171.5,171.5,169.4,4,4,4,2049,1975,2109,1765,1718,284.4,257,321,664.8,618.2,690.4,0.139,0.126,0.154,1100,1100,1100,990,990,990,971.2,971,971.4,18.8,18.6,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.91,16.76,17.11,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.22,42.82,43.75,42.36,41.97,42.88,0,0,0,0,0,0,0.941,0,0.575,0.14,0.54,0.46,23
1149458400000,2006,6,2005,9,36,7,1.1,0.155,0.665,29744.8,182.1,182.1,177.1,4,4,4,1814,1667,1936,1557,1410,257,257,257,456.9,309.9,578.7,0.142,0.133,0.154,1100,1100,1100,990,990,990,970.5,970,970.9,19.5,19.1,20,0.926,0.922,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.63,17.23,18.11,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.17,44.1,46.46,44.26,43.22,45.53,0,0,0,0,0,0,0.984,0,0.435,0.14,0.6,0.4,27
1150063200000,2006,6,2005,9,37,7,0.908,0.155,0.665,31589.3,192.2,192.2,188,4,4,4,1501,1390,1621,1244,1133,257,257,257,143.5,33.48,264.2,0.172,0.159,0.185,1100,1100,1100,990,990,990,969.5,969.1,969.9,20.5,20.1,20.9,0.886,0.841,0.919,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.87,0.089,0.086,0.093,18.68,18.26,19.08,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,47.97,46.86,49.02,47.01,45.92,48.04,0,0,0,0,0,0,1.04,0,0.243,0.17,0.73,0.27,34.8
1150668000000,2006,6,2005,9,38,7,0.746,0.155,0.591,29986.4,192.4,192.4,178.5,4,4,4,1234,1121,1347,976.7,863.7,257,257,257,0.0001925,-0.004765,0.004107,0.21,0.191,0.229,976.7,863.7,1090,990,990,990,968.6,968.3,969,21.4,21,21.7,0.662,0.526,0.812,0.461,0.357,0.624,0.022,0.016,0.03,1.39,1.12,1.73,0.065,0.051,0.083,19.97,19.28,20.6,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,45.54,41.63,49.08,44.62,40.77,48.1,0,0,0,0,0,0,0.992,0,0.155,0.21,0.79,0.21,40.2
1151272800000,2006,6,2005,9,39,7,0.589,0.15,0.439,23571,157.6,157.6,140.3,4,3,3.142857142857143,973.8,869.8,1088,725.4,642.8,248.4,227,257,-0.0001558,-0.0004753,0.0002515,0.256,0.236,0.275,725.4,642.8,831.1,990,990,990,967.8,967.4,968.2,22.2,21.8,22.6,0.402,0.337,0.496,0.282,0.23,0.341,0.013,0.01,0.016,0.939,0.799,1.08,0.042,0.035,0.049,21.28,20.76,21.82,0.956,0.953,0.957,0.98,0.977,0.98,0.936,0.931,0.937,46.24,40.33,51.83,44.89,39.4,48.2,0,0,0,0,0,0,0.779,0,0.15,0.25,0.75,0.25,40
1151877600000,2006,7,2005,10,40,7,0.451,0.137,0.314,17638.5,123.4,123.4,105,3,2,2.5714285714285716,746.3,661.4,838.3,519.3,434.4,227,227,227,-0.00004678,-0.000486,0.0003042,0.306,0.271,0.343,519.3,434.4,611.3,990,990,990,966.9,966.5,967.3,23.1,22.7,23.5,0.267,0.219,0.319,0.15,0.104,0.209,0.0065,0.0044,0.0092,0.639,0.559,0.746,0.028,0.024,0.033,22.48,22,22.9,0.953,0.947,0.957,0.976,0.97,0.98,0.931,0.919,0.938,43.47,35.62,52.28,41.77,34.55,48.2,0,0,0,0,0,0,0.583,0,0.137,0.3,0.7,0.3,39.1
1152482400000,2006,7,2005,10,41,7,0.357,0.137,0.22,12923,85.92,85.92,76.92,2,2,2,590.6,553.7,633,363.6,326.7,227,227,227,0.00001632,-0.0004988,0.0003295,0.385,0.359,0.41,363.6,326.7,406,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.192,0.179,0.207,0.0706,0.0532,0.0906,0.003,0.0022,0.0038,0.451,0.395,0.514,0.019,0.017,0.022,23.3,23.05,23.51,0.95,0.945,0.955,0.975,0.97,0.98,0.926,0.917,0.936,39.45,35.6,43.83,38.46,34.53,42.96,0,0,0,0,0,0,0.427,0,0.137,0.38,0.62,0.38,36.2
1153087200000,2006,7,2005,10,42,7,0.31,0.127,0.184,10848.2,68.42,68.42,64.57,2,2,2,513.3,481.6,542.4,303.9,285.9,209.4,186,227,-0.00003822,-0.0003808,0.0002693,0.407,0.367,0.443,303.9,285.9,321,990,990,990,965.9,965.8,966,24.1,24,24.2,0.169,0.164,0.175,0.0424,0.034,0.0505,0.0018,0.0014,0.0021,0.359,0.334,0.383,0.015,0.014,0.016,23.73,23.58,23.89,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.916,33.28,31.24,35.27,32.29,30.31,34.21,0,0,0,0,0,0,0.359,0,0.126,0.41,0.59,0.41,35
1153692000000,2006,7,2005,10,43,7,0.275,0.112,0.163,9675.88,63.14,63.14,57.59,2,2,2,455.5,440.5,481.6,269.5,254.5,186,186,186,-0.0000462,-0.0002971,0.0004755,0.409,0.386,0.422,269.5,254.5,295.6,990,990,990,965.6,965.6,965.8,24.4,24.2,24.4,0.155,0.15,0.164,0.0262,0.0191,0.0385,0.0011,0.00078,0.0016,0.306,0.283,0.345,0.013,0.012,0.014,24.04,23.89,24.13,0.934,0.931,0.94,0.97,0.97,0.97,0.906,0.903,0.912,29.69,28.04,32.54,28.8,27.2,31.57,0,0,0,0,0,0,0.32,0,0.112,0.41,0.59,0.41,35.2
1154296800000,2006,7,2005,10,44,7,0.25,0.0964,0.154,9159.77,58.04,58.04,54.52,2,2,2,413.4,392.8,432,253.9,237.8,159.4,155,186,-0.00004144,-0.0003563,0.0003116,0.386,0.365,0.431,253.9,237.8,270,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.147,0.141,0.152,0.0201,0.016,0.0265,0.00082,0.00065,0.0011,0.281,0.26,0.304,0.011,0.011,0.012,24.26,24.18,24.38,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,28.1,26.31,29.92,27.26,25.52,29.02,0,0,0,0,0,0,0.303,0,0.096,0.39,0.62,0.38,36.6
1154901600000,2006,8,2005,11,45,7,0.226,0.0937,0.132,8031.92,50.55,50.55,47.81,2,1,1.1428571428571428,373.2,354.2,390.6,218.2,199.2,155,155,155,0.000006308,-0.0001797,0.0003305,0.416,0.397,0.438,218.2,199.2,235.6,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.134,0.127,0.14,0.0143,0.0127,0.0158,0.00058,0.00051,0.00064,0.363,0.257,0.401,0.015,0.01,0.016,24.37,24.29,24.48,0.953,0.925,0.959,0.979,0.97,0.98,0.932,0.897,0.94,45.94,26.06,51.8,44.2,25.28,48.2,0,0,0,0,0,0,0.266,0,0.094,0.41,0.58,0.42,35.5
1155506400000,2006,8,2005,11,46,7,0.207,0.0937,0.114,7079.69,44.75,44.75,42.14,1,1,1,342.8,330.2,354.2,187.8,175.2,155,155,155,0.00003154,-0.0004555,0.0004061,0.452,0.438,0.469,187.8,175.2,199.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.123,0.119,0.127,0.0117,0.0106,0.0127,0.00047,0.00043,0.00051,0.331,0.309,0.352,0.013,0.012,0.014,24.55,24.48,24.64,0.951,0.947,0.955,0.979,0.976,0.98,0.932,0.925,0.936,43.03,40.11,45.66,42.14,39.15,44.75,0,0,0,0,0,0,0.234,0,0.093,0.45,0.55,0.45,34.2
1156111200000,2006,8,2005,11,47,7,0.189,0.0937,0.0952,5873.31,37.81,37.81,34.96,1,1,1,312.4,299.1,324.7,157.4,144.1,155,155,155,-0.00006725,-0.0004702,0.0004043,0.497,0.477,0.518,157.4,144.1,169.7,990,990,990,965,964.9,965,25,25,25.1,0.113,0.108,0.117,0.00913,0.008,0.0102,0.00036,0.00032,0.00041,0.277,0.253,0.299,0.011,0.01,0.012,24.76,24.68,24.85,0.942,0.937,0.946,0.971,0.97,0.974,0.914,0.909,0.921,36.01,32.9,38.84,34.96,31.91,37.81,0,0,0,0,0,0,0.194,0,0.0938,0.5,0.5,0.5,31.1
1156716000000,2006,8,2005,11,48,7,0.174,0.0842,0.0901,5568.95,37.07,37.07,33.15,1,1,1,288.2,282.1,295.8,149,133.5,139.1,118,155,0.0001744,-0.0004295,0.0004828,0.482,0.416,0.537,149,133.5,165.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.108,0.104,0.112,0.00842,0.0071,0.00982,0.00033,0.00028,0.00039,0.26,0.234,0.287,0.01,0.0093,0.011,24.89,24.87,24.91,0.938,0.933,0.944,0.971,0.97,0.972,0.911,0.905,0.918,34.14,30.42,38.14,33.15,29.51,37.07,0,0,0,0,0,0,0.184,0,0.0839,0.48,0.52,0.48,32
1157320800000,2006,9,2005,12,49,7,0.165,0.0714,0.0936,5801,35.36,35.36,34.53,1,1,1,272.7,261.7,276.4,154.7,143.7,118,118,118,0.0001701,-0.0001393,0.00034,0.433,0.427,0.451,154.7,143.7,158.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.104,0.109,0.0089,0.00796,0.00921,0.00035,0.00032,0.00037,0.268,0.248,0.275,0.011,0.0098,0.011,24.94,24.92,25,0.941,0.937,0.942,0.97,0.97,0.97,0.912,0.908,0.914,35.6,33,36.46,34.53,32.01,35.36,0,0,0,0,0,0,0.192,0,0.0714,0.43,0.57,0.43,35.2
1157925600000,2006,9,2005,12,50,7,0.147,0.0714,0.0752,4631.49,29.73,29.73,27.57,1,1,1,242.3,236.8,251.8,124.3,118.8,118,118,118,-0.00007239,-0.0004033,0.0003098,0.487,0.469,0.498,124.3,118.8,133.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.097,0.0951,0.1,0.00631,0.00585,0.00712,0.00025,0.00023,0.00028,0.214,0.204,0.231,0.0084,0.008,0.0091,25.13,25.06,25.17,0.928,0.925,0.932,0.97,0.97,0.97,0.9,0.897,0.904,28.42,27.13,30.65,27.57,26.32,29.73,0,0,0,0,0,0,0.153,0,0.0718,0.49,0.51,0.49,31.5
1158530400000,2006,9,2005,12,51,7,0.141,0.062,0.0792,4901.39,32.19,32.19,29.17,1,1,1,233.5,226.9,236.8,130.9,118.1,102.6,91,118,-0.00001481,-0.0003439,0.0003098,0.439,0.388,0.5,130.9,118.1,143.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0982,0.0949,0.102,0.00687,0.00579,0.00797,0.00027,0.00023,0.00031,0.224,0.203,0.246,0.0088,0.008,0.0097,25.18,25.15,25.21,0.93,0.924,0.936,0.97,0.97,0.97,0.902,0.896,0.908,30.08,26.95,33.19,29.17,26.15,32.19,0,0,0,0,0,0,0.162,0,0.0618,0.44,0.56,0.44,34.8
1159135200000,2006,9,2005,12,52,7,0.131,0.0535,0.0779,4840.8,30.8,30.8,28.81,1,1,1,217.3,209.7,225.5,128.9,118.7,88.43,73,91,0.000192,-0.00008221,0.0003911,0.407,0.347,0.434,128.9,118.7,137.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0962,0.0929,0.0985,0.0067,0.00584,0.0074,0.00026,0.00023,0.00029,0.219,0.202,0.232,0.0086,0.0079,0.0091,25.28,25.22,25.34,0.93,0.924,0.933,0.97,0.97,0.97,0.902,0.896,0.905,29.71,27.25,31.75,28.81,26.44,30.8,0,0,0,0,0,0,0.16,0,0.0531,0.41,0.59,0.41,37
1159740000000,2006,10,2006,1,1,7,0.128,0.0442,0.0843,5263.35,31.6,31.6,31.33,1,1,1,212.4,210.5,213.6,139.4,137.5,73,73,73,0.00009184,-0.0002867,0.0003082,0.344,0.342,0.347,139.4,137.5,140.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0981,0.0975,0.0986,0.0076,0.00744,0.0077,0.0003,0.00029,0.0003,0.236,0.233,0.239,0.0093,0.0091,0.0093,25.29,25.28,25.3,0.934,0.934,0.935,0.97,0.97,0.97,0.906,0.906,0.907,32.3,31.85,32.58,31.33,30.89,31.6,0,0,0,0,0,0,0.174,0,0.0437,0.35,0.66,0.34,41.1
1160344800000,2006,10,2006,1,2,7,0.135,0.0545,0.0802,4984.23,33.45,33.45,29.67,1,1,1,222.8,216.5,226.9,132.6,125.9,90.14,73,97,0.0002038,-0.00007959,0.0004278,0.404,0.329,0.435,132.6,125.9,148.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0975,0.0959,0.101,0.00702,0.00645,0.00838,0.00028,0.00025,0.00033,0.226,0.215,0.253,0.0089,0.0084,0.0099,25.24,25.22,25.26,0.932,0.929,0.938,0.97,0.97,0.97,0.904,0.901,0.91,30.59,28.97,34.48,29.67,28.1,33.45,0,0,0,0,0,0,0.165,0,0.0548,0.4,0.59,0.41,36.9
1160949600000,2006,10,2006,1,3,7,0.133,0.0587,0.0746,4615.81,29,29,27.48,1,1,1,220.3,216.5,226.9,123.3,119.5,97,97,97,0.0002108,-0.0002268,0.0003911,0.44,0.427,0.448,123.3,119.5,129.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0949,0.0936,0.0973,0.00623,0.00591,0.00679,0.00024,0.00023,0.00027,0.21,0.203,0.222,0.0082,0.008,0.0087,25.27,25.22,25.3,0.927,0.925,0.931,0.97,0.97,0.97,0.899,0.897,0.903,28.32,27.42,29.9,27.48,26.6,29,0,0,0,0,0,0,0.153,0,0.0584,0.44,0.56,0.44,34.7
1161554400000,2006,10,2006,1,4,7,0.133,0.0587,0.0742,4594.82,28.69,28.69,27.35,1,1,1,219.7,213.4,225.5,122.7,116.4,97,97,97,0.0003032,0.0001726,0.0004278,0.442,0.43,0.455,122.7,116.4,128.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0947,0.0925,0.0968,0.00618,0.00565,0.00668,0.00024,0.00022,0.00026,0.209,0.198,0.22,0.0082,0.0078,0.0086,25.27,25.23,25.32,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.2,26.67,29.58,27.35,25.87,28.69,0,0,0,0,0,0,0.152,0,0.0588,0.44,0.56,0.44,34.5
1162159200000,2006,10,2006,1,5,7,0.138,0.0569,0.0815,5062.45,31.45,31.45,30.13,1,1,1,229,220,233.5,134.8,123,94.14,93,97,0.000196,-0.0001982,0.000477,0.411,0.398,0.441,134.8,123,140.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0987,0.0948,0.101,0.00721,0.00621,0.0077,0.00028,0.00024,0.0003,0.23,0.21,0.241,0.0091,0.0082,0.0095,25.2,25.16,25.27,0.933,0.927,0.935,0.97,0.97,0.97,0.905,0.899,0.907,31.07,28.27,32.42,30.13,27.43,31.45,0,0,0,0,0,0,0.167,0,0.0565,0.41,0.59,0.41,36.7
1162764000000,2006,11,2006,2,6,7,0.145,0.0562,0.089,5533.91,34.48,34.48,32.94,1,1,1,240.1,234.7,246.8,147.1,141.7,93,93,93,-0.00008608,-0.0004978,0.0003098,0.387,0.377,0.396,147.1,141.7,153.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.105,0.00825,0.0078,0.00883,0.00033,0.00031,0.00035,0.252,0.243,0.264,0.0099,0.0096,0.01,25.11,25.05,25.15,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.907,0.912,33.96,32.7,35.54,32.94,31.72,34.48,0,0,0,0,0,0,0.183,0,0.056,0.39,0.61,0.39,38.2
1163368800000,2006,11,2006,2,7,7,0.157,0.0562,0.101,6340.26,40.41,40.41,37.74,1,1,1,260.3,238.2,271.3,167.3,145.2,93,93,93,0.00005095,-0.0004686,0.0002134,0.358,0.343,0.39,167.3,145.2,178.3,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.11,0.102,0.114,0.00997,0.00809,0.0109,0.00039,0.00032,0.00043,0.288,0.249,0.308,0.011,0.0098,0.012,24.97,24.91,25.12,0.944,0.937,0.948,0.975,0.97,0.979,0.921,0.909,0.928,38.7,33.52,41.29,37.74,32.52,40.41,0,0,0,0,0,0,0.21,0,0.056,0.36,0.64,0.36,40.4
1163973600000,2006,11,2006,2,8,7,0.175,0.0562,0.119,7490.71,47.95,47.95,44.59,1,1,1,289.3,271.3,304,196.3,178.3,93,93,93,0.00006997,-0.0003878,0.0004828,0.322,0.306,0.343,196.3,178.3,211,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.114,0.126,0.0124,0.0109,0.0137,0.00049,0.00043,0.00055,0.34,0.308,0.367,0.014,0.012,0.015,24.8,24.71,24.91,0.953,0.948,0.957,0.98,0.979,0.98,0.934,0.928,0.938,45.5,41.29,48.92,44.59,40.41,47.95,0,0,0,0,0,0,0.248,0,0.056,0.32,0.68,0.32,42.8
1164578400000,2006,11,2006,2,9,7,0.197,0.0591,0.138,8293.61,50.66,50.66,49.37,2,1,1.5714285714285714,325.9,312.4,337.7,228.1,219.4,97.71,93,104,0.000008162,-0.0004931,0.0004061,0.3,0.286,0.315,228.1,219.4,233.7,990,990,990,965,965,965.1,25,24.9,25,0.132,0.128,0.135,0.0151,0.0144,0.0156,0.00061,0.00057,0.00063,0.308,0.244,0.395,0.012,0.0098,0.016,24.66,24.55,24.75,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,36.98,25.61,52.23,35.01,24.84,48.2,0,0,0,0,0,0,0.274,0,0.059,0.3,0.7,0.3,42.1
1165183200000,2006,12,2006,3,10,7,0.22,0.0629,0.157,9475.81,61.15,61.15,56.4,2,2,2,363.9,341,385.8,259.9,237,104,104,104,-0.00009889,-0.0004955,0.0003305,0.286,0.27,0.305,259.9,237,281.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.144,0.136,0.152,0.0227,0.0159,0.032,0.00092,0.00064,0.0013,0.284,0.254,0.316,0.011,0.01,0.013,24.5,24.35,24.64,0.931,0.925,0.936,0.97,0.97,0.97,0.903,0.898,0.908,29.07,26.5,31.52,28.2,25.7,30.57,0,0,0,0,0,0,0.313,0,0.063,0.29,0.71,0.29,43.1
1165788000000,2006,12,2006,3,11,7,0.251,0.0629,0.188,11292.1,71.86,71.86,67.21,2,2,2,414.3,391.9,436.2,310.3,287.9,104,104,104,0.00007327,-0.0003453,0.0004142,0.251,0.238,0.265,310.3,287.9,332.2,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.162,0.154,0.169,0.0454,0.0349,0.0558,0.0019,0.0014,0.0023,0.359,0.325,0.392,0.015,0.013,0.016,24.18,24.05,24.32,0.942,0.938,0.946,0.97,0.97,0.97,0.914,0.91,0.917,34.65,32.19,37.04,33.61,31.22,35.93,0,0,0,0,0,0,0.373,0,0.063,0.25,0.75,0.25,45
1166392800000,2006,12,2006,3,12,7,0.289,0.0629,0.226,13649.2,88.57,88.57,81.25,2,2,2,478.5,443.5,512.9,374.5,339.5,104,104,104,0.0001132,-0.0002239,0.0004558,0.218,0.203,0.234,374.5,339.5,408.9,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.184,0.172,0.196,0.0758,0.0593,0.092,0.0031,0.0024,0.0038,0.455,0.403,0.507,0.019,0.017,0.021,23.79,23.58,24,0.952,0.947,0.956,0.977,0.971,0.98,0.93,0.92,0.936,41.56,37.83,45.19,40.62,36.75,44.29,0,0,0,0,0,0,0.451,0,0.063,0.22,0.78,0.22,47.2
1166997600000,2006,12,2006,3,13,7,0.329,0.0629,0.266,15880.7,96.4,96.4,94.53,2,2,2,544.2,517.5,556.9,440.2,413.5,104,104,104,-0.0002136,-0.0004988,0.0003676,0.191,0.187,0.201,440.2,413.5,452.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.207,0.198,0.212,0.107,0.0942,0.113,0.0045,0.0039,0.0047,0.554,0.514,0.573,0.023,0.021,0.024,23.4,23.32,23.56,0.958,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.35,45.65,49.62,47.26,44.74,48.2,0,0,0,0,0,0,0.525,0,0.063,0.19,0.81,0.19,48.3
1167602400000,2007,1,2006,4,14,7,0.354,0.0841,0.27,15821.1,96.4,96.4,94.17,2,2,2,585.6,561.2,619.4,446.6,422.2,139,139,139,0.00002228,-0.0003743,0.0003295,0.238,0.224,0.248,446.6,422.2,480.4,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.216,0.205,0.233,0.11,0.0983,0.126,0.0046,0.0041,0.0053,0.569,0.531,0.626,0.024,0.022,0.026,23.2,23,23.34,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.6,46.22,51.8,47.09,45.3,48.2,0,0,0,0,0,0,0.523,0,0.084,0.24,0.76,0.24,44.7
1168207200000,2007,1,2006,4,15,7,0.406,0.0841,0.321,18437.1,119.9,119.9,109.7,3,3,3,670.5,633,721.4,531.5,494,139,139,139,-0.00001772,-0.0004333,0.0003042,0.208,0.193,0.22,531.5,494,582.4,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.262,0.241,0.291,0.156,0.132,0.19,0.0067,0.0056,0.0082,0.6,0.538,0.686,0.026,0.023,0.03,22.82,22.53,23.03,0.949,0.946,0.953,0.972,0.97,0.978,0.923,0.917,0.932,37.61,35.17,40.88,36.58,34.11,39.98,0,0,0,0,0,0,0.61,0,0.085,0.21,0.79,0.21,45.4
1168812000000,2007,1,2006,4,16,7,0.474,0.0841,0.39,22056,143.2,143.2,131.3,3,3,3,784.3,730.8,853.9,645.3,591.8,139,139,139,-0.00003818,-0.0003698,0.0003542,0.178,0.163,0.19,645.3,591.8,714.9,990,990,990,967,966.8,967.3,23,22.7,23.2,0.327,0.296,0.366,0.232,0.196,0.279,0.01,0.0085,0.012,0.792,0.702,0.909,0.035,0.03,0.04,22.17,21.78,22.48,0.956,0.954,0.957,0.98,0.979,0.98,0.936,0.934,0.938,44.66,41.47,48.69,43.76,40.61,47.72,0,0,0,0,0,0,0.729,0,0.084,0.18,0.82,0.18,46.5
1169416800000,2007,1,2006,4,17,7,0.603,0.0841,0.519,27542.2,185.6,185.6,163.9,4,3,3.7142857142857144,996.9,879.2,1131,857.9,740.2,139,139,139,-0.00009786,-0.0004924,0.0004434,0.14,0.123,0.158,857.9,740.2,992.3,990,990,990,967.9,967.4,968.3,22.1,21.7,22.6,0.496,0.387,0.627,0.354,0.295,0.419,0.016,0.013,0.019,1.11,0.958,1.32,0.05,0.042,0.061,21.04,20.36,21.63,0.955,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,45.82,40.21,51.53,44.43,39.27,48.2,0,0,0,0,0,0,0.911,0,0.084,0.14,0.86,0.14,45.7
1170021600000,2007,1,2006,4,18,7,0.95,0.092,0.661,30971,192.8,192.8,184.4,4,4,4,1571,1184,1972,1418,1045,152.1,139,162,326.3,-0.004326,709.8,0.0987,0.0822,0.117,1092,1045,1100,990,990,990,969.7,968.5,971,20.3,19,21.5,0.864,0.705,0.926,0.63,0.525,0.648,0.031,0.024,0.034,1.79,1.52,1.87,0.089,0.071,0.099,18.49,17.12,20,0.952,0.948,0.955,0.98,0.98,0.98,0.933,0.929,0.936,47.11,43.78,49.72,46.09,42.91,48.2,0,0,0,0,0,0,1.02,0,0.289,0.097,0.7,0.3,32.6
1170626400000,2007,2,2006,5,19,7,1.4,0.101,0.665,27308.7,169.4,169.4,162.6,4,4,4,2309,2047,2633,2142,1885,167,162,197,1042,785.4,1336,0.0725,0.0653,0.0791,1100,1100,1100,990,990,990,971.8,971.2,972.6,18.2,17.4,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.28,15.5,16.91,0.946,0.943,0.948,0.979,0.975,0.98,0.926,0.919,0.929,41.52,39.42,43.23,40.64,38.42,42.36,0,0,0,0,0,0,0.903,0,0.735,0.072,0.48,0.52,19.5
1171231200000,2007,2,2006,5,20,7,2.11,0.119,0.665,22225.6,147.6,147.6,132.3,4,4,4,3488,2854,4245,3291,2657,197,197,197,2191,1557,2948,0.0575,0.0464,0.069,1100,1100,1100,990,990,990,974.6,973.2,976.1,15.4,13.9,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.038,0.047,1.87,1.87,1.87,0.12,0.11,0.14,13.56,12,14.97,0.932,0.92,0.941,0.97,0.97,0.972,0.904,0.892,0.914,34.09,29.77,37.97,33.07,28.88,36.89,0,0,0,0,0,0,0.735,0,1.445,0.056,0.32,0.68,10.5
1171836000000,2007,2,2006,5,21,7,2.72,0.119,0.665,18576.8,111.7,111.7,110.6,4,4,4,4493,4438,4536,4296,4241,197,197,197,3196,3141,3239,0.0438,0.0434,0.0444,1100,1100,1100,990,990,990,976.6,976.5,976.7,13.4,13.3,13.5,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.048,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.54,11.46,11.64,0.915,0.915,0.916,0.97,0.97,0.97,0.888,0.887,0.889,28.5,28.28,28.78,27.64,27.43,27.92,0,0,0,0,0,0,0.614,0,2.055,0.044,0.24,0.76,6.83
1172440800000,2007,2,2006,5,22,7,2.73,0.16,0.665,18491.5,110.6,110.6,110.1,4,4,4,4519,4493,4543,4254,4210,264.4,197,315,3154,3110,3207,0.0584,0.0437,0.0696,1100,1100,1100,990,990,990,976.6,976.6,976.7,13.4,13.3,13.4,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.048,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.5,11.45,11.54,0.915,0.915,0.915,0.97,0.97,0.97,0.888,0.887,0.888,28.37,28.25,28.5,27.52,27.4,27.64,0,0,0,0,0,0,0.611,0,2.065,0.059,0.24,0.76,6.77
1173045600000,2007,3,2006,6,23,7,2.65,0.191,0.665,18948.1,116.5,116.5,112.8,4,4,4,4382,4194,4508,4067,3879,315,315,315,2967,2779,3093,0.0719,0.0699,0.0751,1100,1100,1100,990,990,990,976.4,976,976.6,13.6,13.4,14,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.046,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.75,11.52,12.09,0.917,0.915,0.921,0.97,0.97,0.97,0.89,0.888,0.893,29.07,28.42,30.03,28.2,27.57,29.13,0,0,0,0,0,0,0.627,0,1.985,0.072,0.25,0.75,7.15
1173650400000,2007,3,2006,6,24,7,2.41,0.191,0.665,20311.1,123.9,123.9,120.9,4,4,4,3980,3846,4127,3665,3531,315,315,315,2565,2431,2712,0.0792,0.0763,0.0819,1100,1100,1100,990,990,990,975.6,975.4,975.9,14.4,14.1,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.5,12.21,12.77,0.924,0.922,0.927,0.97,0.97,0.97,0.897,0.894,0.899,31.16,30.37,31.93,30.22,29.46,30.97,0,0,0,0,0,0,0.672,0,1.745,0.079,0.28,0.72,8.43
1174255200000,2007,3,2006,6,25,7,2.21,0.158,0.665,21517.2,130.4,130.4,128.1,4,4,4,3662,3558,3808,3401,3319,260.7,239,315,2301,2219,2393,0.071,0.065,0.084,1100,1100,1100,990,990,990,975,974.7,975.3,15,14.7,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.16,12.85,13.38,0.93,0.928,0.931,0.97,0.97,0.97,0.902,0.9,0.903,33.01,32.15,33.61,32.02,31.19,32.6,0,0,0,0,0,0,0.712,0,1.545,0.071,0.3,0.7,9.74
1174860000000,2007,3,2006,6,26,7,2.12,0.149,0.665,22136,132.6,132.6,131.8,4,4,4,3498,3460,3544,3251,3165,247,239,295,2151,2065,2205,0.0706,0.0674,0.0853,1100,1100,1100,990,990,990,974.6,974.5,974.7,15.4,15.3,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.51,13.41,13.59,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.904,0.905,33.96,33.69,34.18,32.94,32.68,33.15,0,0,0,0,0,0,0.732,0,1.455,0.07,0.31,0.69,10.4
1175464800000,2007,4,2006,7,27,7,2.11,0.178,0.665,22196.2,132.2,132.2,132.1,4,4,4,3482,3478,3483,3187,3183,295,295,295,2087,2083,2088,0.0847,0.0847,0.0848,1100,1100,1100,990,990,990,974.6,974.6,974.6,15.4,15.4,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.54,13.54,13.55,0.932,0.932,0.932,0.97,0.97,0.97,0.904,0.904,0.904,34.05,34.04,34.07,33.03,33.02,33.05,0,0,0,0,0,0,0.734,0,1.445,0.084,0.32,0.68,10.5
1176069600000,2007,4,2006,7,28,7,2.07,0.178,0.665,22404.2,134.7,134.7,133.4,4,4,4,3427,3367,3478,3132,3072,295,295,295,2032,1972,2083,0.0861,0.0848,0.0876,1100,1100,1100,990,990,990,974.5,974.3,974.6,15.5,15.4,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.66,13.55,13.79,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,34.37,34.07,34.72,33.34,33.05,33.68,0,0,0,0,0,0,0.741,0,1.405,0.086,0.32,0.68,10.8
1176674400000,2007,4,2006,7,29,7,1.95,0.178,0.665,23158.9,140.7,140.7,137.9,4,4,4,3229,3109,3367,2934,2814,295,295,295,1834,1714,1972,0.0914,0.0876,0.0949,1100,1100,1100,990,990,990,974,973.8,974.3,16,15.7,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.08,13.79,14.35,0.935,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,35.53,34.72,36.27,34.46,33.68,35.18,0,0,0,0,0,0,0.766,0,1.285,0.091,0.34,0.66,11.9
1177279200000,2007,4,2006,7,30,7,1.84,0.178,0.665,23896.6,143.7,143.7,142.2,4,4,4,3050,2995,3096,2755,2700,295,295,295,1655,1600,1701,0.0967,0.0953,0.0985,1100,1100,1100,990,990,990,973.6,973.5,973.7,16.4,16.3,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.49,14.38,14.62,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.911,36.66,36.35,37.02,35.56,35.26,35.91,0,0,0,0,0,0,0.79,0,1.175,0.097,0.36,0.64,13
1177884000000,2007,4,2006,7,31,7,1.76,0.169,0.665,24559,148.2,148.2,146.2,4,4,4,2903,2830,2963,2624,2554,278.7,276,295,1524,1454,1568,0.096,0.0939,0.0996,1100,1100,1100,990,990,990,973.3,973.1,973.4,16.7,16.6,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.85,14.7,15.02,0.94,0.939,0.941,0.971,0.97,0.972,0.913,0.911,0.915,37.64,37.24,38.13,36.55,36.13,37.06,0,0,0,0,0,0,0.812,0,1.095,0.096,0.38,0.62,14
1178488800000,2007,5,2006,8,32,7,1.64,0.179,0.665,25461.7,154.8,154.8,151.6,4,4,4,2710,2594,2802,2414,2273,295.3,276,321,1314,1173,1426,0.109,0.0985,0.124,1100,1100,1100,990,990,990,972.8,972.5,973,17.2,17,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.31,15.09,15.59,0.942,0.941,0.943,0.974,0.972,0.975,0.917,0.915,0.92,38.91,38.31,39.67,37.89,37.25,38.69,0,0,0,0,0,0,0.842,0,0.975,0.11,0.41,0.59,15.5
1179093600000,2007,5,2006,8,33,7,1.49,0.194,0.665,26587.6,161.5,161.5,158.3,4,4,4,2468,2353,2574,2147,2032,321,321,321,1047,932.2,1153,0.13,0.125,0.136,1100,1100,1100,990,990,990,972.2,972,972.5,17.8,17.5,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.9,15.64,16.17,0.945,0.944,0.946,0.977,0.976,0.979,0.923,0.921,0.925,40.49,39.8,41.24,39.56,38.83,40.36,0,0,0,0,0,0,0.879,0,0.825,0.13,0.45,0.55,17.8
1179698400000,2007,5,2006,8,34,7,1.36,0.194,0.665,27633.7,166.2,166.2,164.5,4,4,4,2241,2174,2332,1920,1853,321,321,321,819.6,752.8,911.4,0.143,0.138,0.148,1100,1100,1100,990,990,990,971.7,971.5,971.9,18.3,18.1,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.45,16.22,16.61,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.97,41.38,42.4,41.12,40.51,41.56,0,0,0,0,0,0,0.914,0,0.695,0.14,0.49,0.51,20.3
1180303200000,2007,5,2006,8,35,7,1.22,0.178,0.665,28614.7,173.4,173.4,170.3,4,4,4,2021,1919,2158,1728,1662,293.6,257,321,627.6,562.3,736.8,0.145,0.13,0.16,1100,1100,1100,990,990,990,971.1,970.8,971.5,18.9,18.5,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,16.99,16.64,17.29,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.45,42.51,44.24,42.58,41.66,43.36,0,0,0,0,0,0,0.946,0,0.555,0.15,0.55,0.45,23.5
1180908000000,2007,6,2006,9,36,7,1.04,0.155,0.665,30309.8,185.4,185.4,180.4,4,4,4,1716,1571,1890,1459,1314,257,257,257,359,214,533.3,0.15,0.136,0.164,1100,1100,1100,990,990,990,970.2,969.7,970.7,19.8,19.3,20.3,0.923,0.915,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.094,0.092,0.097,17.95,17.38,18.42,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.02,44.49,47.29,45.1,43.6,46.35,0,0,0,0,0,0,1,0,0.375,0.15,0.64,0.36,29.1
1181512800000,2007,6,2006,9,37,7,0.866,0.155,0.665,32008.8,192.8,192.8,190.5,4,4,4,1431,1359,1519,1174,1102,257,257,257,74.32,2.128,161.6,0.18,0.169,0.189,1100,1100,1100,990,990,990,969.3,969,969.5,20.7,20.5,21,0.86,0.828,0.904,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.78,1.85,0.087,0.085,0.091,18.93,18.6,19.19,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.63,47.77,49.33,47.63,46.81,48.2,0,0,0,0,0,0,1.06,0,0.201,0.18,0.77,0.23,37
1182117600000,2007,6,2006,9,38,7,0.712,0.155,0.557,28810.6,182.6,182.6,171.5,4,4,4,1178,1099,1256,920.9,842,257,257,257,0.0000572,-0.0003822,0.0004733,0.219,0.205,0.234,920.9,842,999.2,990,990,990,968.5,968.2,968.7,21.5,21.3,21.8,0.584,0.506,0.68,0.385,0.347,0.423,0.018,0.016,0.02,1.22,1.08,1.38,0.057,0.05,0.065,20.32,19.91,20.71,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.932,0.936,43.76,40.77,46.58,42.87,39.86,45.65,0,0,0,0,0,0,0.953,0,0.155,0.22,0.78,0.22,40.5
1182722400000,2007,6,2006,9,39,7,0.602,0.153,0.45,24228.5,157.6,157.6,144.2,4,3,3.2857142857142856,996,945.7,1088,743.3,695.2,252.7,227,257,0.000004564,-0.0002813,0.0002515,0.254,0.236,0.27,743.3,695.2,831.1,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.415,0.372,0.496,0.294,0.265,0.341,0.013,0.012,0.016,0.96,0.893,1.06,0.043,0.04,0.049,21.17,20.76,21.4,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.937,45.33,39.29,48.99,44.37,38.29,48.01,0,0,0,0,0,0,0.801,0,0.152,0.25,0.75,0.25,40.2
1183327200000,2007,7,2006,10,40,7,0.513,0.137,0.376,20965.9,138.5,138.5,124.8,3,3,3,849,785.9,927.8,622,558.9,227,227,227,-0.0001049,-0.0003955,0.0004477,0.268,0.245,0.289,622,558.9,700.8,990,990,990,967.3,967,967.6,22.7,22.4,23,0.325,0.29,0.37,0.217,0.174,0.269,0.0096,0.0076,0.012,0.764,0.658,0.897,0.034,0.029,0.04,21.94,21.49,22.3,0.954,0.951,0.957,0.978,0.973,0.98,0.933,0.926,0.937,42.53,38.75,47.09,41.6,37.72,46.15,0,0,0,0,0,0,0.693,0,0.137,0.27,0.73,0.27,40.9
1183932000000,2007,7,2006,10,41,7,0.43,0.137,0.292,16562.3,108.3,108.3,98.59,3,2,2.2857142857142856,710.2,666.9,761.5,483.2,439.9,227,227,227,-0.00006781,-0.000486,0.0002812,0.32,0.298,0.34,483.2,439.9,534.5,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.247,0.222,0.276,0.128,0.107,0.158,0.0055,0.0046,0.0069,0.61,0.568,0.662,0.026,0.024,0.028,22.65,22.44,22.86,0.954,0.947,0.957,0.977,0.97,0.98,0.933,0.919,0.938,45.99,35.62,52.28,44.25,34.55,48.2,0,0,0,0,0,0,0.548,0,0.138,0.32,0.68,0.32,38.5
1184536800000,2007,7,2006,10,42,7,0.372,0.137,0.234,13773.1,90.75,90.75,81.98,2,2,2,614.5,580.3,657.7,387.5,353.3,227,227,227,-0.00004871,-0.0003743,0.0000894,0.37,0.345,0.391,387.5,353.3,430.7,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.201,0.188,0.217,0.0819,0.0658,0.102,0.0035,0.0028,0.0044,0.487,0.435,0.552,0.021,0.018,0.024,23.16,22.92,23.35,0.953,0.949,0.957,0.978,0.973,0.98,0.932,0.923,0.938,41.92,38.4,46.3,40.99,37.35,45.38,0,0,0,0,0,0,0.455,0,0.138,0.37,0.63,0.37,37
1185141600000,2007,7,2006,10,43,7,0.336,0.137,0.199,11675.7,73.05,73.05,69.5,2,2,2,555.8,536.7,572.9,328.8,309.7,227,227,227,-0.0001201,-0.0004988,0.000384,0.409,0.396,0.423,328.8,309.7,345.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.18,0.173,0.186,0.0542,0.0452,0.0623,0.0023,0.0019,0.0026,0.398,0.37,0.424,0.017,0.015,0.018,23.5,23.4,23.62,0.945,0.942,0.948,0.97,0.97,0.971,0.917,0.914,0.92,35.82,33.8,37.62,34.75,32.79,36.53,0,0,0,0,0,0,0.386,0,0.137,0.41,0.59,0.41,34.7
1185746400000,2007,7,2006,10,44,7,0.302,0.119,0.184,10873.3,68.86,68.86,64.72,2,2,2,500.1,481.6,517.5,303.8,285.9,196.3,184,227,0.00008303,-0.0004205,0.0003676,0.392,0.363,0.443,303.8,285.9,323,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.169,0.165,0.175,0.0424,0.034,0.0514,0.0018,0.0014,0.0021,0.359,0.334,0.386,0.015,0.014,0.016,23.79,23.73,23.88,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.916,33.36,31.24,35.49,32.36,30.31,34.43,0,0,0,0,0,0,0.36,0,0.118,0.39,0.61,0.39,36
1186351200000,2007,8,2006,11,45,7,0.278,0.111,0.167,9922.97,62.19,62.19,59.07,2,2,2,460.3,436.2,475,276.3,252.2,184,184,184,0.0001174,-0.0001988,0.0004142,0.4,0.387,0.422,276.3,252.2,291,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.158,0.15,0.163,0.0294,0.0181,0.0364,0.0012,0.00074,0.0015,0.317,0.28,0.339,0.013,0.011,0.014,24.01,23.92,24.16,0.936,0.93,0.939,0.97,0.97,0.97,0.908,0.903,0.911,30.45,27.8,32.06,29.53,26.97,31.09,0,0,0,0,0,0,0.328,0,0.111,0.4,0.6,0.4,35.7
1186956000000,2007,8,2006,11,46,7,0.257,0.111,0.146,8659.05,52.48,52.48,51.54,2,2,2,425.3,417.7,429.6,241.3,233.7,184,184,184,-0.00005142,-0.0002733,0.0003478,0.432,0.428,0.44,241.3,233.7,245.6,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.146,0.143,0.147,0.0163,0.0156,0.0166,0.00066,0.00064,0.00068,0.267,0.259,0.272,0.011,0.011,0.011,24.22,24.19,24.26,0.927,0.924,0.928,0.97,0.97,0.97,0.899,0.897,0.901,26.57,25.71,27.05,25.77,24.93,26.24,0,0,0,0,0,0,0.286,0,0.111,0.43,0.57,0.43,33.7
1187560800000,2007,8,2006,11,47,7,0.244,0.111,0.133,8011.73,49.87,49.87,47.69,2,1,1.2857142857142858,403.3,385.8,417.7,219.3,201.8,184,184,184,-0.00004126,-0.0004955,0.0004207,0.457,0.44,0.477,219.3,201.8,233.7,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.138,0.132,0.143,0.0144,0.0129,0.0156,0.00059,0.00052,0.00064,0.346,0.259,0.412,0.014,0.011,0.017,24.24,24.12,24.31,0.947,0.924,0.958,0.977,0.97,0.98,0.926,0.897,0.939,42,25.71,52.27,40.56,24.93,48.2,0,0,0,0,0,0,0.265,0,0.111,0.45,0.55,0.45,32.8
1188165600000,2007,8,2006,11,48,7,0.224,0.103,0.121,7440.12,48.2,48.2,44.29,1,1,1,371.1,354.2,385.8,200.2,182.2,170.9,138,184,-0.0000211,-0.0004955,0.0003305,0.46,0.377,0.502,200.2,182.2,228.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.13,0.125,0.137,0.0128,0.0112,0.0151,0.00052,0.00045,0.00061,0.356,0.325,0.403,0.014,0.013,0.016,24.39,24.31,24.45,0.954,0.95,0.958,0.98,0.979,0.98,0.935,0.93,0.939,45.7,41.49,52.27,44.29,40.63,48.2,0,0,0,0,0,0,0.246,0,0.103,0.46,0.54,0.46,33.2
1188770400000,2007,9,2006,12,49,7,0.209,0.0835,0.125,7823.3,47.33,47.33,46.57,1,1,1,344.8,332.3,348.3,206.8,194.3,138,138,138,-0.0003423,-0.0004555,0.000209,0.4,0.396,0.415,206.8,194.3,210.3,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.129,0.125,0.131,0.0133,0.0123,0.0136,0.00054,0.00049,0.00055,0.364,0.342,0.371,0.015,0.014,0.015,24.51,24.49,24.6,0.956,0.953,0.957,0.98,0.98,0.98,0.937,0.934,0.937,47.52,44.67,48.3,46.57,43.78,47.33,0,0,0,0,0,0,0.259,0,0.084,0.4,0.6,0.4,37.4
1189375200000,2007,9,2006,12,50,7,0.192,0.0835,0.109,6769.13,42.48,42.48,40.29,1,1,1,317.4,301.7,326.6,179.4,163.7,138,138,138,-0.0001269,-0.0004931,0.0004043,0.435,0.423,0.457,179.4,163.7,188.6,990,990,990,965,964.9,965,25,25,25.1,0.12,0.114,0.123,0.011,0.00967,0.0118,0.00044,0.00039,0.00047,0.315,0.287,0.332,0.013,0.011,0.013,24.7,24.64,24.8,0.949,0.944,0.951,0.977,0.971,0.98,0.927,0.916,0.932,41.23,37.59,43.35,40.29,36.49,42.48,0,0,0,0,0,0,0.224,0,0.083,0.43,0.57,0.43,35.3
1189980000000,2007,9,2006,12,51,7,0.181,0.0835,0.0975,6033.96,36.49,36.49,35.92,1,1,1,299.3,295.8,301.7,161.3,157.8,138,138,138,-0.0002077,-0.0004931,0.0004828,0.461,0.457,0.467,161.3,157.8,163.7,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.113,0.112,0.114,0.00946,0.00916,0.00967,0.00038,0.00036,0.00039,0.283,0.277,0.287,0.011,0.011,0.011,24.82,24.8,24.84,0.943,0.942,0.944,0.97,0.97,0.971,0.915,0.914,0.916,37.01,36.2,37.59,35.92,35.11,36.49,0,0,0,0,0,0,0.2,0,0.0835,0.46,0.54,0.46,33.3
1190584800000,2007,9,2006,12,52,7,0.173,0.0835,0.0895,5527.01,34.15,34.15,32.9,1,1,1,286,276.4,291.5,148,138.4,138,138,138,0.0001091,-0.0002418,0.0002777,0.482,0.473,0.499,148,138.4,153.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.109,0.105,0.111,0.00833,0.00751,0.0088,0.00033,0.0003,0.00035,0.259,0.242,0.269,0.01,0.0096,0.011,24.9,24.86,24.95,0.938,0.934,0.94,0.97,0.97,0.97,0.91,0.906,0.912,33.92,31.65,35.21,32.9,30.7,34.15,0,0,0,0,0,0,0.183,0,0.0835,0.48,0.52,0.48,31.9
1191189600000,2007,10,2007,1,1,7,0.164,0.0665,0.0976,6071.98,37.32,37.32,36.14,1,1,1,271.4,261.7,276.4,161.4,151.7,110,110,110,0.00006186,-0.0001393,0.00034,0.405,0.398,0.42,161.4,151.7,166.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.111,0.107,0.112,0.00947,0.00864,0.00989,0.00038,0.00034,0.00039,0.28,0.263,0.289,0.011,0.01,0.011,24.93,24.91,24.99,0.943,0.94,0.944,0.971,0.97,0.973,0.915,0.912,0.918,37.22,34.94,38.38,36.14,33.89,37.32,0,0,0,0,0,0,0.201,0,0.0664,0.41,0.6,0.4,37
1191794400000,2007,10,2007,1,2,7,0.158,0.0665,0.0919,5700.09,34.09,34.09,33.93,1,1,1,261.9,259.4,262.6,151.9,149.4,110,110,110,-0.00009524,-0.0001709,0.00006685,0.42,0.419,0.424,151.9,149.4,152.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.106,0.107,0.00866,0.00845,0.00872,0.00034,0.00033,0.00035,0.263,0.259,0.265,0.01,0.01,0.01,24.99,24.99,25,0.94,0.939,0.94,0.97,0.97,0.97,0.912,0.911,0.912,34.98,34.39,35.15,33.93,33.36,34.09,0,0,0,0,0,0,0.188,0,0.0661,0.42,0.58,0.42,36.1
1192399200000,2007,10,2007,1,3,7,0.154,0.0665,0.0873,5410.71,32.9,32.9,32.21,1,1,1,254.4,251.8,257.4,144.4,141.8,110,110,110,0.00003581,-0.0001584,0.0002537,0.433,0.427,0.437,144.4,141.8,147.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.104,0.106,0.00802,0.0078,0.00828,0.00032,0.00031,0.00033,0.25,0.245,0.255,0.0099,0.0097,0.01,25.03,25.02,25.05,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,33.2,32.58,33.92,32.21,31.6,32.9,0,0,0,0,0,0,0.179,0,0.0667,0.43,0.57,0.43,35.1
1193004000000,2007,10,2007,1,4,7,0.153,0.0665,0.0868,5378.73,33.36,33.36,32.02,1,1,1,253.5,251.8,259.4,143.5,141.8,110,110,110,-0.0001252,-0.0001584,0.00003254,0.434,0.424,0.437,143.5,141.8,149.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.104,0.106,0.00795,0.0078,0.00845,0.00031,0.00031,0.00033,0.248,0.245,0.259,0.0098,0.0097,0.01,25.04,25,25.05,0.936,0.936,0.939,0.97,0.97,0.97,0.908,0.908,0.911,33.01,32.58,34.39,32.02,31.6,33.36,0,0,0,0,0,0,0.178,0,0.0662,0.43,0.57,0.43,35.2
1193608800000,2007,10,2007,1,5,7,0.149,0.0651,0.0843,5219.47,33.89,33.89,31.07,1,1,1,247,236.8,261.7,139.3,130.8,107.7,106,110,-0.00004181,-0.0004033,0.0003098,0.436,0.42,0.448,139.3,130.8,151.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0994,0.107,0.00759,0.00687,0.00864,0.0003,0.00027,0.00034,0.241,0.225,0.263,0.0095,0.0089,0.01,25.08,24.99,25.15,0.935,0.931,0.94,0.97,0.97,0.97,0.907,0.903,0.912,32.03,30.05,34.94,31.07,29.15,33.89,0,0,0,0,0,0,0.173,0,0.0647,0.44,0.57,0.43,35
1194213600000,2007,11,2007,2,6,7,0.153,0.063,0.0904,5616.27,38.01,38.01,33.43,1,1,1,253.6,243.5,261.9,149.5,137.6,104.1,93,106,0.00004393,-0.0001373,0.0002985,0.411,0.355,0.435,149.5,137.6,168.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.102,0.111,0.00846,0.00744,0.0101,0.00033,0.00029,0.0004,0.258,0.237,0.291,0.01,0.0094,0.012,25.03,24.96,25.1,0.938,0.934,0.945,0.971,0.97,0.974,0.911,0.906,0.92,34.44,31.62,39.02,33.43,30.67,38.01,0,0,0,0,0,0,0.186,0,0.0626,0.41,0.59,0.41,36.7
1194818400000,2007,11,2007,2,7,7,0.165,0.0562,0.109,6875.01,43.3,43.3,40.92,1,1,1,273.6,264.1,283.6,180.6,171.1,93,93,93,0.00009469,-0.0003952,0.00034,0.34,0.328,0.352,180.6,171.1,190.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.111,0.118,0.0111,0.0103,0.0119,0.00044,0.00041,0.00047,0.312,0.295,0.33,0.012,0.012,0.013,24.89,24.84,24.95,0.949,0.946,0.952,0.978,0.975,0.98,0.928,0.922,0.933,41.82,39.58,44.18,40.92,38.6,43.3,0,0,0,0,0,0,0.227,0,0.056,0.34,0.66,0.34,41.7
1195423200000,2007,11,2007,2,8,7,0.179,0.0562,0.122,7618.45,49.87,49.87,45.35,2,1,1.2857142857142858,295.5,282.1,322.6,202.5,189.1,93,93,93,-0.00003104,-0.0003115,0.0002777,0.316,0.288,0.33,202.5,189.1,229.6,990,990,990,964.9,964.8,965,25.1,25,25.2,0.123,0.118,0.132,0.013,0.0118,0.0153,0.00052,0.00047,0.00061,0.307,0.245,0.344,0.012,0.0098,0.014,24.8,24.74,24.84,0.944,0.923,0.954,0.977,0.97,0.98,0.922,0.895,0.935,39.08,25.71,46.05,38.22,24.94,45.13,0,0,0,0,0,0,0.252,0,0.057,0.31,0.68,0.32,42.6
1196028000000,2007,11,2007,2,9,7,0.201,0.0606,0.141,8520.38,52.84,52.84,50.72,2,1,1.8571428571428572,333.1,322.6,348.3,233,217.9,100.1,93,118,-0.0001355,-0.0004299,0.0004061,0.3,0.277,0.351,233,217.9,242.9,990,990,990,965.1,965,965.1,24.9,24.9,25,0.134,0.132,0.137,0.0156,0.0143,0.0164,0.00062,0.00057,0.00066,0.271,0.245,0.383,0.011,0.0098,0.015,24.66,24.54,24.74,0.929,0.923,0.958,0.971,0.97,0.98,0.903,0.895,0.939,29.77,25.65,50.24,28.8,24.88,48.2,0,0,0,0,0,0,0.282,0,0.06,0.3,0.7,0.3,42.4
1196632800000,2007,12,2007,3,10,7,0.232,0.0714,0.161,9680.96,60.78,60.78,57.62,2,2,2,384.3,366.2,398.9,266.3,248.2,118,118,118,-0.00004956,-0.0004955,0.0002262,0.307,0.296,0.322,266.3,248.2,280.9,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.149,0.142,0.154,0.0249,0.0168,0.0316,0.001,0.00068,0.0013,0.296,0.269,0.317,0.012,0.011,0.013,24.38,24.29,24.5,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.901,0.908,29.7,27.7,31.33,28.81,26.87,30.39,0,0,0,0,0,0,0.32,0,0.071,0.31,0.69,0.31,41.7
1197237600000,2007,12,2007,3,11,7,0.26,0.0714,0.189,11337.8,73.47,73.47,67.49,2,2,2,430.3,410.1,458.3,312.3,292.1,118,118,118,0.00004496,-0.0003563,0.0004599,0.275,0.257,0.288,312.3,292.1,340.3,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.165,0.158,0.175,0.0464,0.0369,0.0596,0.0019,0.0015,0.0025,0.365,0.334,0.407,0.015,0.014,0.017,24.1,23.93,24.22,0.942,0.939,0.947,0.97,0.97,0.971,0.914,0.911,0.92,34.78,32.57,37.82,33.74,31.6,36.73,0,0,0,0,0,0,0.375,0,0.071,0.27,0.73,0.27,43.6
1197842400000,2007,12,2007,3,12,7,0.302,0.0714,0.23,13672.1,96.4,96.4,81.38,2,2,2,498.8,466,595.7,380.8,348,118,118,118,0.0001483,-0.0001323,0.0003106,0.238,0.198,0.253,380.8,348,477.7,990,990,990,965.8,965.7,966.3,24.2,23.7,24.3,0.19,0.177,0.229,0.0788,0.0633,0.124,0.0033,0.0026,0.0052,0.468,0.418,0.618,0.019,0.017,0.026,23.69,23.1,23.88,0.951,0.948,0.956,0.976,0.973,0.98,0.929,0.923,0.937,42.03,38.65,51.75,40.69,37.61,48.2,0,0,0,0,0,0,0.452,0,0.072,0.24,0.76,0.24,45.3
1198447200000,2007,12,2007,3,13,7,0.419,0.0714,0.347,19914.9,139.8,139.8,118.5,3,2,2.857142857142857,692.5,553.7,809,574.5,435.7,118,118,118,0.0001136,-0.0004988,0.0004477,0.173,0.146,0.213,574.5,435.7,691,990,990,990,966.7,966.1,967.1,23.3,22.9,23.9,0.284,0.208,0.35,0.187,0.105,0.263,0.008,0.0044,0.011,0.686,0.55,0.866,0.029,0.023,0.038,22.65,22,23.36,0.954,0.948,0.957,0.977,0.97,0.98,0.931,0.919,0.938,42.72,36.7,47.78,41.74,35.6,46.82,0,0,0,0,0,0,0.659,0,0.072,0.17,0.83,0.17,47.5
1199052000000,2007,12,2007,3,14,7,0.495,0.088,0.407,22861.1,140.1,140.1,136.1,3,3,3,818.7,809,847.8,673.3,659,145.4,118,150,0.0001447,0.00002897,0.000189,0.177,0.146,0.185,673.3,659,697.8,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.345,0.337,0.359,0.251,0.241,0.267,0.011,0.011,0.012,0.841,0.818,0.883,0.037,0.036,0.039,21.98,21.83,22.05,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.28,45.42,47.64,45.36,44.52,46.69,0,0,0,0,0,0,0.756,0,0.088,0.18,0.82,0.18,46.2
1199656800000,2008,1,2007,4,15,7,0.554,0.0907,0.463,24523.2,154.2,154.2,146,4,3,3.142857142857143,915.7,879.8,942.4,765.7,729.8,150,150,150,-0.0002879,-0.000462,0.0001085,0.164,0.159,0.17,765.7,729.8,792.4,990,990,990,967.6,967.4,967.7,22.4,22.3,22.6,0.414,0.382,0.439,0.309,0.289,0.322,0.014,0.013,0.014,0.994,0.941,1.04,0.044,0.042,0.046,21.44,21.33,21.64,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,49.41,39.54,52.24,46.82,38.55,48.2,0,0,0,0,0,0,0.811,0,0.091,0.16,0.84,0.16,44.3
1200261600000,2008,1,2007,4,16,7,0.704,0.0907,0.581,29787.4,192.8,192.8,177.3,4,4,4,1165,958.4,1519,1015,808.4,150,150,150,53.95,-0.0004753,268.6,0.132,0.0988,0.157,960.7,808.4,1100,990,990,990,968.4,967.7,969.5,21.6,20.5,22.3,0.636,0.454,0.896,0.454,0.33,0.648,0.021,0.015,0.032,1.35,0.999,1.84,0.063,0.045,0.09,20.23,18.61,21.27,0.954,0.952,0.955,0.979,0.976,0.98,0.935,0.931,0.936,45.27,40.19,49.31,44.33,39.24,48.2,0,0,0,0,0,0,0.985,0,0.123,0.13,0.83,0.17,42.3
