datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1200866400000,2008,1,2007,4,17,7,0.936,0.0907,0.665,31302.8,187.3,187.3,186.3,4,4,4,1547,1519,1571,1397,1369,150,150,150,297.2,268.6,321,0.097,0.0955,0.0988,1100,1100,1100,990,990,990,969.6,969.5,969.7,20.4,20.3,20.5,0.9,0.896,0.904,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.84,1.85,0.091,0.09,0.091,18.51,18.43,18.61,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.53,47.32,47.79,46.58,46.37,46.83,0,0,0,0,0,0,1.04,0,0.271,0.097,0.71,0.29,33.4
1201471200000,2008,1,2007,4,18,7,1.09,0.103,0.665,29842.8,180.2,180.2,177.6,4,4,4,1798,1727,1902,1628,1577,170.1,150,197,527.9,476.6,604.8,0.0944,0.0847,0.109,1100,1100,1100,990,990,990,970.4,970.2,970.8,19.6,19.2,19.8,0.923,0.917,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.68,17.34,17.92,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.32,44.39,45.96,44.41,43.51,45.04,0,0,0,0,0,0,0.987,0,0.425,0.094,0.61,0.39,27.4
1202076000000,2008,2,2007,5,19,7,1.19,0.119,0.665,28843.6,173,173,171.7,4,4,4,1971,1931,2031,1774,1734,197,197,197,674.1,634.3,734.5,0.1,0.097,0.102,1100,1100,1100,990,990,990,971,970.9,971.2,19,18.8,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.098,0.1,17.12,16.95,17.25,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.8,43.33,44.14,42.92,42.46,43.25,0,0,0,0,0,0,0.954,0,0.525,0.1,0.56,0.44,24.2
1202680800000,2008,2,2007,5,20,7,1.39,0.098,0.665,27329.9,168.5,168.5,162.7,4,4,4,2304,2083,2579,2142,1921,162,162,162,1042,821.1,1317,0.0707,0.0628,0.0778,1100,1100,1100,990,990,990,971.8,971.3,972.5,18.2,17.5,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.29,15.63,16.83,0.946,0.944,0.947,0.979,0.976,0.98,0.926,0.92,0.929,41.56,39.77,42.99,40.67,38.79,42.13,0,0,0,0,0,0,0.904,0,0.725,0.071,0.48,0.52,19.7
1203285600000,2008,2,2007,5,21,7,1.83,0.11,0.665,24004,150.4,150.4,142.9,4,4,4,3032,2751,3268,2850,2589,182,162,197,1750,1489,1971,0.0599,0.0551,0.0636,1100,1100,1100,990,990,990,973.6,972.9,974.1,16.4,15.9,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.54,14,15.21,0.938,0.935,0.942,0.971,0.97,0.973,0.911,0.907,0.917,36.79,35.29,38.65,35.72,34.23,37.61,0,0,0,0,0,0,0.794,0,1.165,0.06,0.36,0.64,13.1
1203890400000,2008,2,2007,5,22,7,1.97,0.126,0.665,23035,139.8,139.8,137.1,4,4,4,3261,3144,3367,3052,2905,209,197,239,1952,1805,2070,0.0642,0.0585,0.076,1100,1100,1100,990,990,990,974.1,973.9,974.3,15.9,15.7,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.01,13.79,14.26,0.935,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.908,35.34,34.72,36.03,34.28,33.68,34.95,0,0,0,0,0,0,0.762,0,1.305,0.064,0.34,0.66,11.7
1204495200000,2008,3,2007,6,23,7,1.87,0.145,0.665,23680.8,142.5,142.5,141,4,4,4,3099,3040,3150,2860,2801,239,239,239,1760,1701,1811,0.0771,0.0759,0.0786,1100,1100,1100,990,990,990,973.8,973.6,973.9,16.2,16.1,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.37,14.25,14.52,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,36.33,35.99,36.72,35.24,34.91,35.62,0,0,0,0,0,0,0.783,0,1.205,0.078,0.36,0.64,12.7
1205100000000,2008,3,2007,6,24,7,1.79,0.145,0.665,24320.3,146.4,146.4,144.8,4,4,4,2954,2897,3017,2715,2658,239,239,239,1615,1558,1678,0.0809,0.0792,0.0825,1100,1100,1100,990,990,990,973.4,973.3,973.6,16.6,16.4,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.72,14.57,14.86,0.939,0.938,0.94,0.97,0.97,0.971,0.911,0.91,0.913,37.3,36.88,37.68,36.19,35.77,36.59,0,0,0,0,0,0,0.804,0,1.125,0.081,0.37,0.63,13.6
1205704800000,2008,3,2007,6,25,7,1.71,0.145,0.665,24911.9,149,149,148.3,4,4,4,2828,2802,2854,2589,2563,239,239,239,1489,1463,1515,0.0845,0.0838,0.0853,1100,1100,1100,990,990,990,973.1,973,973.2,16.9,16.8,17,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.03,14.97,15.09,0.941,0.941,0.941,0.972,0.972,0.972,0.915,0.914,0.915,38.14,37.97,38.31,37.07,36.89,37.25,0,0,0,0,0,0,0.824,0,1.045,0.085,0.39,0.61,14.6
1206309600000,2008,3,2007,6,26,7,1.7,0.145,0.665,24981.5,149.8,149.8,148.7,4,4,4,2813,2773,2877,2574,2534,239,239,239,1474,1434,1538,0.085,0.0831,0.0862,1100,1100,1100,990,990,990,973.1,973,973.2,16.9,16.8,17,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.06,14.91,15.16,0.941,0.94,0.942,0.972,0.971,0.973,0.915,0.913,0.916,38.24,37.82,38.5,37.17,36.73,37.45,0,0,0,0,0,0,0.826,0,1.035,0.085,0.39,0.61,14.7
1206914400000,2008,3,2007,6,27,7,1.78,0.133,0.665,24366.8,146.4,146.4,145,4,4,4,2944,2897,2995,2724,2658,220.1,217,239,1624,1558,1678,0.0748,0.0725,0.0825,1100,1100,1100,990,990,990,973.4,973.3,973.5,16.6,16.5,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.75,14.62,14.86,0.939,0.939,0.94,0.97,0.97,0.971,0.912,0.911,0.913,37.37,37.02,37.68,36.26,35.91,36.59,0,0,0,0,0,0,0.806,0,1.115,0.075,0.37,0.63,13.7
1207519200000,2008,4,2007,7,28,7,1.88,0.131,0.665,23650.3,142.7,142.7,140.8,4,4,4,3106,3031,3157,2889,2814,217,217,217,1789,1714,1840,0.0699,0.0687,0.0716,1100,1100,1100,990,990,990,973.8,973.6,973.9,16.2,16.1,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.36,14.23,14.54,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,36.28,35.94,36.78,35.19,34.87,35.68,0,0,0,0,0,0,0.782,0,1.215,0.07,0.35,0.65,12.6
1208124000000,2008,4,2007,7,29,7,1.9,0.131,0.665,23504.3,141,141,139.9,4,4,4,3140,3096,3171,2923,2879,217,217,217,1823,1779,1854,0.0691,0.0684,0.0701,1100,1100,1100,990,990,990,973.9,973.7,973.9,16.1,16.1,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.12,0.12,14.27,14.2,14.38,0.937,0.936,0.937,0.97,0.97,0.97,0.909,0.908,0.909,36.06,35.86,36.35,34.98,34.78,35.26,0,0,0,0,0,0,0.777,0,1.235,0.069,0.35,0.65,12.4
1208728800000,2008,4,2007,7,30,7,1.81,0.131,0.665,24154.7,145.9,145.9,143.8,4,4,4,2991,2914,3071,2774,2697,217,217,217,1674,1597,1754,0.0726,0.0706,0.0745,1100,1100,1100,990,990,990,973.5,973.3,973.7,16.5,16.3,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.63,14.44,14.82,0.939,0.938,0.94,0.97,0.97,0.971,0.911,0.91,0.912,37.05,36.51,37.57,35.94,35.42,36.47,0,0,0,0,0,0,0.799,0,1.145,0.072,0.37,0.63,13.3
1209333600000,2008,4,2007,7,31,7,1.71,0.152,0.665,24897.5,150.4,150.4,148.2,4,4,4,2831,2751,2897,2580,2475,250.7,217,276,1480,1375,1580,0.0887,0.0749,0.1,1100,1100,1100,990,990,990,973.1,972.9,973.3,16.9,16.7,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.02,14.86,15.21,0.941,0.94,0.942,0.972,0.971,0.973,0.915,0.913,0.917,38.12,37.68,38.65,37.05,36.59,37.61,0,0,0,0,0,0,0.823,0,1.045,0.089,0.39,0.61,14.6
1209938400000,2008,5,2007,8,32,7,1.58,0.167,0.665,25887.4,157.1,157.1,154.1,4,4,4,2618,2511,2751,2342,2235,276,276,276,1242,1135,1375,0.106,0.1,0.11,1100,1100,1100,990,990,990,972.6,972.3,972.9,17.4,17.1,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.53,15.21,15.79,0.943,0.942,0.944,0.975,0.973,0.976,0.92,0.917,0.922,39.51,38.65,40.21,38.52,37.61,39.27,0,0,0,0,0,0,0.856,0,0.915,0.11,0.42,0.58,16.4
1210543200000,2008,5,2007,8,33,7,1.44,0.167,0.665,27004.8,162.9,162.9,160.7,4,4,4,2379,2299,2479,2103,2023,276,276,276,1003,923.2,1103,0.116,0.111,0.12,1100,1100,1100,990,990,990,972,971.8,972.3,18,17.7,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.11,15.87,16.3,0.945,0.944,0.946,0.978,0.977,0.979,0.925,0.923,0.926,41.08,40.42,41.59,40.19,39.49,40.74,0,0,0,0,0,0,0.893,0,0.775,0.12,0.46,0.54,18.8
1211148000000,2008,5,2007,8,34,7,1.33,0.186,0.665,27816.2,167.9,167.9,165.6,4,4,4,2199,2106,2275,1891,1785,308.1,276,321,791.1,685.4,899,0.14,0.121,0.152,1100,1100,1100,990,990,990,971.6,971.4,971.8,18.4,18.2,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.54,16.36,16.77,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.24,41.75,42.84,41.39,40.9,41.99,0,0,0,0,0,0,0.92,0,0.665,0.14,0.5,0.5,20.9
1211752800000,2008,5,2007,8,35,7,1.2,0.189,0.665,28744.2,174.4,174.4,171.1,4,4,4,1992,1890,2083,1680,1633,311.9,257,321,580.4,533.3,662.1,0.157,0.136,0.164,1100,1100,1100,990,990,990,971.1,970.7,971.3,18.9,18.7,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.07,16.83,17.38,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.65,42.99,44.49,42.77,42.13,43.6,0,0,0,0,0,0,0.951,0,0.535,0.16,0.55,0.45,24
1212357600000,2008,6,2007,9,36,7,1.04,0.155,0.665,30319.4,185.4,185.4,180.5,4,4,4,1714,1571,1851,1457,1314,257,257,257,357.4,214,493.5,0.15,0.139,0.164,1100,1100,1100,990,990,990,970.2,969.7,970.6,19.8,19.4,20.3,0.923,0.915,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.097,17.95,17.51,18.42,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.04,44.84,47.29,45.12,43.95,46.35,0,0,0,0,0,0,1,0,0.375,0.15,0.64,0.36,29.2
1212962400000,2008,6,2007,9,37,7,0.873,0.155,0.664,31905.5,192.8,192.8,189.9,4,4,4,1444,1347,1536,1187,1090,257,257,257,88.28,0.004107,179.2,0.178,0.167,0.191,1099,1090,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.865,0.812,0.91,0.645,0.624,0.648,0.031,0.03,0.032,1.81,1.73,1.86,0.087,0.083,0.091,18.89,18.54,19.28,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.45,47.6,49.21,47.48,46.65,48.2,0,0,0,0,0,0,1.06,0,0.209,0.18,0.76,0.24,36.5
1213567200000,2008,6,2007,9,38,7,0.713,0.155,0.558,28844.2,182.6,182.6,171.7,4,4,4,1179,1099,1256,922.2,842,257,257,257,0.0001963,-0.0003258,0.0004787,0.218,0.205,0.234,922.2,842,999.2,990,990,990,968.5,968.2,968.7,21.5,21.3,21.8,0.585,0.506,0.68,0.385,0.347,0.423,0.018,0.016,0.02,1.22,1.08,1.38,0.057,0.05,0.065,20.31,19.91,20.71,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.932,0.936,43.81,40.77,46.58,42.92,39.86,45.65,0,0,0,0,0,0,0.954,0,0.155,0.22,0.78,0.22,40.5
1214172000000,2008,6,2007,9,39,7,0.604,0.155,0.449,23886.4,157.6,157.6,142.2,4,3,3.142857142857143,998.6,892.3,1088,741.6,635.3,257,257,257,-0.0000292,-0.0004753,0.000342,0.258,0.236,0.288,741.6,635.3,831.1,990,990,990,967.9,967.5,968.2,22.1,21.8,22.5,0.417,0.338,0.496,0.293,0.225,0.341,0.013,0.01,0.016,0.971,0.791,1.08,0.044,0.035,0.049,21.16,20.76,21.74,0.956,0.953,0.957,0.98,0.977,0.98,0.936,0.931,0.937,47.04,40.33,51.96,45.52,39.4,48.2,0,0,0,0,0,0,0.79,0,0.155,0.26,0.74,0.26,39.5
1214776800000,2008,6,2007,9,40,7,0.466,0.14,0.326,18423.8,121.8,121.8,109.7,3,2,2.857142857142857,770.8,677.7,864.1,539.5,450.7,231.3,227,257,0.0001598,-0.0002977,0.0004477,0.301,0.275,0.335,539.5,450.7,607.1,990,990,990,967,966.6,967.4,23,22.6,23.4,0.279,0.228,0.322,0.163,0.112,0.207,0.0071,0.0048,0.0091,0.642,0.565,0.744,0.028,0.024,0.033,22.38,21.9,22.8,0.952,0.947,0.958,0.975,0.97,0.98,0.927,0.918,0.939,39.8,35.25,48.27,38.81,34.19,47.31,0,0,0,0,0,0,0.609,0,0.14,0.3,0.7,0.3,39.5
1215381600000,2008,7,2007,10,41,7,0.378,0.127,0.251,14771.2,94.61,94.61,87.92,2,2,2,624.4,572.9,677.7,415,386.9,209.4,186,227,0.00006697,-0.0003926,0.0004167,0.335,0.303,0.366,415,386.9,450.7,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.209,0.196,0.228,0.0949,0.0816,0.112,0.004,0.0034,0.0048,0.527,0.482,0.587,0.022,0.02,0.025,23.08,22.8,23.34,0.956,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.939,44.86,42.21,48.27,43.96,41.36,47.31,0,0,0,0,0,0,0.488,0,0.127,0.34,0.66,0.34,39.1
1215986400000,2008,7,2007,10,42,7,0.326,0.112,0.214,12675.7,81.16,81.16,75.45,2,2,2,539.7,507,565.6,353.7,321,186,186,186,-0.00001864,-0.0004482,0.0002693,0.345,0.329,0.367,353.7,321,379.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.185,0.173,0.194,0.0659,0.0505,0.0782,0.0028,0.0021,0.0033,0.432,0.383,0.471,0.018,0.016,0.02,23.54,23.38,23.74,0.949,0.944,0.952,0.974,0.97,0.979,0.924,0.916,0.932,38.73,35.27,41.45,37.73,34.21,40.58,0,0,0,0,0,0,0.419,0,0.112,0.34,0.66,0.34,38.9
1216591200000,2008,7,2007,10,43,7,0.287,0.112,0.174,10346.3,65.27,65.27,61.59,2,2,2,474.3,462.3,491.8,288.3,276.3,186,186,186,0.00001344,-0.000215,0.0003106,0.392,0.378,0.402,288.3,276.3,305.8,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.162,0.157,0.168,0.0351,0.0294,0.0433,0.0014,0.0012,0.0018,0.334,0.316,0.36,0.014,0.013,0.015,23.93,23.83,24,0.938,0.936,0.942,0.97,0.97,0.97,0.91,0.908,0.914,31.75,30.44,33.65,30.79,29.52,32.64,0,0,0,0,0,0,0.342,0,0.113,0.39,0.61,0.39,36
1217196000000,2008,7,2007,10,44,7,0.263,0.104,0.158,9412.64,58.46,58.46,56.03,2,2,2,434.2,420.6,455.4,261.5,246,172.7,155,186,0.0001313,-0.0002388,0.0004142,0.397,0.363,0.431,261.5,246,272,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.151,0.147,0.155,0.0227,0.0167,0.0274,0.00093,0.00068,0.0011,0.293,0.272,0.307,0.012,0.011,0.013,24.15,24.05,24.21,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,28.88,27.09,30.13,28.01,26.28,29.23,0,0,0,0,0,0,0.311,0,0.105,0.4,0.6,0.4,35.8
1217800800000,2008,8,2007,11,45,7,0.245,0.0937,0.151,9034.96,55.85,55.85,53.78,2,2,2,405.3,392.8,414.8,250.3,237.8,155,155,155,-0.00004458,-0.0004896,0.0004207,0.383,0.374,0.395,250.3,237.8,259.8,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.145,0.141,0.149,0.0184,0.016,0.0216,0.00075,0.00065,0.00088,0.275,0.26,0.288,0.011,0.011,0.012,24.3,24.25,24.38,0.929,0.926,0.932,0.97,0.97,0.97,0.902,0.898,0.904,27.72,26.31,28.79,26.89,25.52,27.92,0,0,0,0,0,0,0.299,0,0.094,0.38,0.62,0.38,36.9
1218405600000,2008,8,2007,11,46,7,0.229,0.0937,0.135,8134.47,50.55,50.55,48.42,2,1,1.1428571428571428,378.9,366.2,390.6,223.9,211.2,155,155,155,-0.0001309,-0.0004955,0.0003305,0.409,0.397,0.423,223.9,211.2,235.6,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.136,0.132,0.14,0.0148,0.0137,0.0158,0.0006,0.00055,0.00064,0.373,0.257,0.408,0.015,0.01,0.017,24.33,24.26,24.4,0.953,0.925,0.959,0.979,0.97,0.98,0.933,0.897,0.939,47.19,26.06,52.6,44.81,25.28,48.2,0,0,0,0,0,0,0.269,0,0.094,0.41,0.59,0.41,35.5
1219010400000,2008,8,2007,11,47,7,0.214,0.0937,0.121,7530.1,46.31,46.31,44.82,1,1,1,354.7,345.1,361.4,199.7,190.1,155,155,155,-0.0000108,-0.0004299,0.0002032,0.437,0.429,0.449,199.7,190.1,206.4,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.128,0.124,0.13,0.0127,0.0119,0.0133,0.00051,0.00048,0.00054,0.352,0.335,0.364,0.014,0.013,0.015,24.47,24.43,24.54,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,45.74,43.55,47.26,44.82,42.68,46.31,0,0,0,0,0,0,0.249,0,0.093,0.44,0.57,0.43,35.2
1219615200000,2008,8,2007,11,48,7,0.2,0.0937,0.107,6628.54,41.76,41.76,39.46,1,1,1,331.4,324.7,341,176.4,169.7,155,155,155,0.0001536,0.00004518,0.0004061,0.468,0.455,0.477,176.4,169.7,186,990,990,990,965.1,965,965.1,24.9,24.9,25,0.119,0.117,0.123,0.0107,0.0102,0.0116,0.00043,0.00041,0.00046,0.311,0.299,0.328,0.012,0.012,0.013,24.63,24.57,24.68,0.948,0.946,0.951,0.977,0.974,0.98,0.926,0.921,0.932,40.4,38.84,42.61,39.46,37.81,41.76,0,0,0,0,0,0,0.219,0,0.093,0.47,0.53,0.47,33.1
1220220000000,2008,9,2007,12,49,7,0.185,0.0714,0.113,7120.42,46.09,46.09,42.38,1,1,1,305.6,291.5,321.8,187.6,173.5,118,118,118,-0.0001208,-0.0004712,0.0004828,0.387,0.367,0.405,187.6,173.5,203.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.114,0.125,0.0117,0.0105,0.0131,0.00047,0.00042,0.00052,0.327,0.302,0.356,0.013,0.012,0.014,24.74,24.64,24.83,0.951,0.947,0.955,0.979,0.976,0.98,0.931,0.924,0.936,43.28,40,47.04,42.38,39.04,46.09,0,0,0,0,0,0,0.235,0,0.072,0.39,0.61,0.39,38.5
1220824800000,2008,9,2007,12,50,7,0.172,0.0714,0.101,6275.84,39.04,39.04,37.36,1,1,1,284.7,276.4,291.5,166.7,158.4,118,118,118,0.0001834,-0.0002418,0.0002777,0.415,0.405,0.427,166.7,158.4,173.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.109,0.114,0.00992,0.00921,0.0105,0.00039,0.00037,0.00042,0.289,0.275,0.302,0.012,0.011,0.012,24.87,24.83,24.92,0.944,0.942,0.947,0.973,0.97,0.976,0.919,0.914,0.924,38.4,36.46,40,37.36,35.36,39.04,0,0,0,0,0,0,0.208,0,0.071,0.42,0.59,0.41,36.5
1221429600000,2008,9,2007,12,51,7,0.162,0.0714,0.0902,5590.2,34.42,34.42,33.28,1,1,1,267.2,264.1,272.2,149.2,146.1,118,118,118,0.0001536,-0.000309,0.00034,0.442,0.433,0.447,149.2,146.1,154.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.106,0.105,0.108,0.00843,0.00817,0.00886,0.00033,0.00032,0.00035,0.258,0.253,0.267,0.01,0.01,0.011,24.97,24.94,24.99,0.939,0.938,0.941,0.97,0.97,0.97,0.911,0.909,0.912,34.3,33.57,35.49,33.28,32.56,34.42,0,0,0,0,0,0,0.185,0,0.0718,0.44,0.56,0.44,34.5
1222034400000,2008,9,2007,12,52,7,0.15,0.0714,0.0789,4870.54,30.85,30.85,28.99,1,1,1,248.5,243.5,256.6,130.5,125.5,118,118,118,-0.00005129,-0.0001584,0.00003254,0.475,0.46,0.485,130.5,125.5,138.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.0992,0.0975,0.102,0.00684,0.00642,0.00753,0.00027,0.00025,0.0003,0.225,0.216,0.239,0.0089,0.0085,0.0095,25.09,25.03,25.12,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,29.89,28.74,31.81,28.99,27.87,30.85,0,0,0,0,0,0,0.161,0,0.0711,0.48,0.53,0.47,32.5
1222639200000,2008,9,2007,12,53,7,0.135,0.0623,0.0729,3940.73,29.99,29.99,23.46,1,1,1,223.6,203,240,120.6,106,103,97,118,-0.0001205,-0.0004277,0.0003911,0.461,0.419,0.492,120.6,106,134.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0945,0.0888,0.0988,0.006,0.00476,0.00716,0.00024,0.00019,0.00028,0.206,0.179,0.23,0.0081,0.007,0.009,25.25,25.15,25.4,0.794,0,0.932,0.831,0,0.97,0.77,0,0.904,24.18,0,30.92,23.46,0,29.99,0,1,0,0,0.143,0,0.13,0.143,0.0621,0.46,0.54,0.46,29.2
1223244000000,2008,10,2008,1,1,7,0.121,0.0545,0.0668,1368.06,28.5,28.5,8.143,1,1,1,200.5,200,201.3,110.4,103.6,90.14,73,97,-0.0001763,-0.0004195,0.0002145,0.45,0.365,0.484,110.4,103.6,127,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0897,0.088,0.0938,0.00513,0.00455,0.00655,0.0002,0.00018,0.00026,0.186,0.175,0.214,0.0073,0.0068,0.0084,25.41,25.39,25.42,0.265,0,0.929,0.277,0,0.97,0.258,0,0.901,8.395,0,29.38,8.143,0,28.5,0,5,0,0,0.714,0,0.0452,0.714,0.0542,0.45,0.55,0.45,11.3
1223848800000,2008,10,2008,1,2,7,0.118,0.0442,0.0735,4565.19,28.5,28.5,27.17,1,1,1,194.5,187.9,200,121.5,114.9,73,73,73,-0.0001019,-0.0004693,0.0001593,0.375,0.365,0.388,121.5,114.9,127,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0918,0.0895,0.0938,0.00608,0.00552,0.00655,0.00024,0.00022,0.00026,0.204,0.193,0.214,0.008,0.0075,0.0084,25.38,25.38,25.39,0.926,0.921,0.929,0.97,0.97,0.97,0.898,0.894,0.901,28.01,26.36,29.38,27.17,25.57,28.5,0,0,0,0,0,0,0.151,0,0.0445,0.37,0.62,0.38,38.7
1224453600000,2008,10,2008,1,3,7,0.111,0.0442,0.0664,4084.68,25.27,25.27,24.31,1,1,1,182.7,181.6,186.7,109.7,108.6,73,73,73,-0.0002361,-0.0003273,0.0002745,0.399,0.391,0.402,109.7,108.6,113.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0877,0.0873,0.0891,0.00508,0.00498,0.00542,0.0002,0.00019,0.00021,0.183,0.181,0.191,0.0072,0.0071,0.0074,25.38,25.38,25.38,0.918,0.917,0.92,0.97,0.97,0.97,0.89,0.889,0.893,25.07,24.77,26.05,24.31,24.03,25.27,0,0,0,0,0,0,0.135,0,0.0446,0.4,0.6,0.4,36.8
1225058400000,2008,10,2008,1,4,7,0.115,0.0431,0.0723,4483.44,30.04,30.04,26.69,1,1,1,190.9,182.8,200.6,119.6,109.8,71.29,67,73,-0.0001624,-0.0004195,0.0002745,0.374,0.334,0.399,119.6,109.8,133.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0908,0.0877,0.095,0.00591,0.00509,0.0071,0.00023,0.0002,0.00028,0.201,0.184,0.225,0.0078,0.0072,0.0088,25.38,25.37,25.38,0.924,0.918,0.932,0.97,0.97,0.97,0.896,0.89,0.904,27.51,25.09,30.97,26.69,24.34,30.04,0,0,0,0,0,0,0.148,0,0.0427,0.37,0.63,0.37,39
1225663200000,2008,11,2008,2,5,7,0.135,0.0405,0.0941,5901.54,42.13,42.13,35.13,1,1,1,222.5,201.3,251.8,155.5,134.3,67,67,67,0.000002467,-0.0003126,0.0004278,0.303,0.266,0.333,155.5,134.3,184.8,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.103,0.0953,0.113,0.00897,0.00717,0.0115,0.00035,0.00028,0.00045,0.264,0.226,0.316,0.01,0.0088,0.013,25.2,24.98,25.37,0.94,0.932,0.95,0.972,0.97,0.98,0.914,0.904,0.931,36.14,31.15,42.99,35.13,30.22,42.13,0,0,0,0,0,0,0.195,0,0.0409,0.3,0.7,0.3,43.7
1226268000000,2008,11,2008,2,6,7,0.161,0.054,0.107,6728,43.9,43.9,40.05,1,1,1,266.3,251.8,283.6,177,158.8,89.29,67,93,0.00006973,-0.0001584,0.0002777,0.336,0.258,0.369,177,158.8,192.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.107,0.118,0.0108,0.00924,0.0121,0.00043,0.00037,0.00048,0.305,0.273,0.33,0.012,0.011,0.013,24.93,24.84,25.02,0.948,0.942,0.952,0.976,0.97,0.98,0.925,0.914,0.933,41.01,36.69,44.79,40.05,35.59,43.9,0,0,0,0,0,0,0.222,0,0.054,0.34,0.66,0.34,41.8
1226872800000,2008,11,2008,2,7,7,0.167,0.0562,0.111,6982.6,45.13,45.13,41.56,1,1,1,276.4,259.4,291.5,183.4,166.4,93,93,93,0.0001075,-0.0002418,0.0002668,0.337,0.319,0.359,183.4,166.4,198.5,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.116,0.11,0.121,0.0113,0.00989,0.0126,0.00045,0.00039,0.0005,0.317,0.287,0.344,0.013,0.011,0.014,24.88,24.79,24.98,0.95,0.944,0.954,0.978,0.973,0.98,0.929,0.918,0.935,42.49,38.48,46.05,41.56,37.43,45.13,0,0,0,0,0,0,0.231,0,0.056,0.34,0.66,0.34,41.8
1227477600000,2008,11,2008,2,8,7,0.189,0.0562,0.132,8206.34,52.84,52.84,48.85,2,1,1.2857142857142858,311.9,299.1,335.9,218.9,206.1,93,93,93,-0.0002826,-0.0004931,0.0004061,0.299,0.277,0.311,218.9,206.1,242.9,990,990,990,965,964.9,965.1,25,24.9,25.1,0.128,0.124,0.137,0.0144,0.0133,0.0164,0.00057,0.00053,0.00066,0.334,0.253,0.381,0.013,0.01,0.015,24.71,24.66,24.75,0.948,0.925,0.958,0.977,0.97,0.98,0.926,0.898,0.939,42.55,26.58,50.78,41.39,25.78,48.2,0,0,0,0,0,0,0.271,0,0.057,0.3,0.7,0.3,43.4
1228082400000,2008,12,2008,3,9,7,0.245,0.0629,0.182,10994.2,78.62,78.62,65.44,2,2,2,405.7,341,466,301.7,237,104,104,104,0.0000282,-0.000293,0.0003106,0.26,0.223,0.305,301.7,237,362,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.159,0.136,0.18,0.0421,0.0159,0.0699,0.0017,0.00064,0.0029,0.347,0.254,0.437,0.014,0.01,0.018,24.24,23.87,24.64,0.939,0.925,0.95,0.972,0.97,0.977,0.913,0.898,0.928,33.67,26.5,40.25,32.72,25.7,39.31,0,0,0,0,0,0,0.364,0,0.063,0.26,0.74,0.26,44.9
1228687200000,2008,12,2008,3,10,7,0.293,0.0677,0.225,13585.8,82.42,82.42,80.87,2,2,2,484.6,481.6,498.1,372.6,363.6,112,104,118,-0.0001575,-0.0004205,0.0003929,0.231,0.216,0.245,372.6,363.6,380.1,990,990,990,965.8,965.8,965.8,24.2,24.2,24.2,0.185,0.183,0.189,0.0749,0.0706,0.0784,0.0031,0.0029,0.0032,0.454,0.441,0.466,0.019,0.018,0.019,23.77,23.69,23.79,0.951,0.95,0.952,0.979,0.977,0.98,0.931,0.928,0.933,41.31,40.3,42.05,40.43,39.36,41.21,0,0,0,0,0,0,0.449,0,0.068,0.23,0.77,0.23,46.4
1229292000000,2008,12,2008,3,11,7,0.334,0.0714,0.263,15689,96.4,96.4,93.39,2,2,2,552.8,512.9,569.3,434.8,394.9,118,118,118,-0.00001091,-0.0004988,0.0003149,0.214,0.207,0.23,434.8,394.9,451.3,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.208,0.194,0.214,0.104,0.0854,0.112,0.0044,0.0035,0.0047,0.548,0.488,0.573,0.023,0.02,0.024,23.36,23.27,23.6,0.957,0.954,0.958,0.98,0.98,0.98,0.938,0.935,0.939,47.67,43.62,49.33,46.69,42.75,48.2,0,0,0,0,0,0,0.519,0,0.071,0.21,0.79,0.21,47
1229896800000,2008,12,2008,3,12,7,0.358,0.0714,0.287,16381.5,104.2,104.2,97.51,3,2,2.142857142857143,592.2,572.9,619.4,474.2,454.9,118,118,118,9.056e-7,-0.0003467,0.0003295,0.199,0.191,0.206,474.2,454.9,501.4,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.227,0.216,0.242,0.123,0.114,0.136,0.0052,0.0048,0.0058,0.596,0.546,0.633,0.025,0.023,0.027,23.14,23.05,23.24,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,48.84,35.79,52.54,46.27,34.72,48.2,0,0,0,0,0,0,0.542,0,0.071,0.2,0.8,0.2,45.8
1230501600000,2008,12,2008,3,13,7,0.4,0.0786,0.322,18468.1,113.5,113.5,109.9,3,3,3,661.9,633,689.6,531.9,515,130,118,139,0.00009041,-0.0001439,0.0004852,0.196,0.179,0.211,531.9,515,550.6,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.261,0.25,0.273,0.156,0.145,0.169,0.0067,0.0062,0.0072,0.599,0.569,0.632,0.026,0.024,0.027,22.85,22.71,23,0.949,0.948,0.951,0.971,0.97,0.974,0.922,0.919,0.926,37.72,36.7,38.86,36.64,35.6,37.83,0,0,0,0,0,0,0.611,0,0.078,0.2,0.8,0.2,46.2
1231106400000,2009,1,2008,4,14,7,0.45,0.0841,0.366,20842.7,131.7,131.7,124.1,3,3,3,743.5,713.3,785.9,604.5,574.3,139,139,139,-0.00006026,-0.000486,0.0003542,0.187,0.177,0.195,604.5,574.3,646.9,990,990,990,966.9,966.8,967,23.1,23,23.2,0.304,0.286,0.328,0.205,0.185,0.233,0.0089,0.0079,0.01,0.723,0.672,0.794,0.031,0.029,0.035,22.4,22.16,22.57,0.954,0.952,0.956,0.979,0.977,0.98,0.934,0.93,0.937,42.24,40.37,44.81,41.35,39.43,43.91,0,0,0,0,0,0,0.689,0,0.084,0.19,0.81,0.19,46.3
1231711200000,2009,1,2008,4,15,7,0.523,0.0841,0.439,24021.4,155,155,143,4,3,3.142857142857143,864.8,798.2,933.7,725.8,659.2,139,139,139,-0.0002472,-0.000462,0.00002897,0.161,0.149,0.174,725.8,659.2,794.7,990,990,990,967.4,967.1,967.6,22.6,22.4,22.9,0.38,0.335,0.436,0.284,0.241,0.324,0.013,0.011,0.014,0.92,0.815,1.01,0.041,0.036,0.045,21.72,21.39,22.09,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.93,0.938,47.35,39.73,51.53,45.82,38.75,48.2,0,0,0,0,0,0,0.794,0,0.084,0.16,0.84,0.16,45.9
1232316000000,2009,1,2008,4,16,7,0.615,0.0841,0.531,28289.8,177.2,177.2,168.4,4,4,4,1016,952.2,1073,877.2,813.2,139,139,139,-0.000006251,-0.0004084,0.0003741,0.137,0.13,0.146,877.2,813.2,933.9,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.512,0.453,0.564,0.364,0.333,0.391,0.016,0.015,0.018,1.11,1,1.21,0.051,0.045,0.055,20.95,20.66,21.29,0.955,0.954,0.955,0.979,0.977,0.98,0.935,0.932,0.936,42.99,40.47,45.19,42.1,39.54,44.29,0,0,0,0,0,0,0.936,0,0.084,0.14,0.86,0.14,46
1232920800000,2009,1,2008,4,17,7,0.676,0.0861,0.59,30765.5,186,186,183.1,4,4,4,1118,1087,1144,975.7,948,142.3,139,162,0.00005999,-0.0004074,0.0004276,0.127,0.123,0.142,975.7,948,995.1,990,990,990,968.3,968.2,968.4,21.7,21.6,21.8,0.607,0.577,0.631,0.411,0.398,0.421,0.019,0.018,0.019,1.29,1.24,1.33,0.059,0.057,0.061,20.44,20.34,20.59,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.72,45.72,47.44,45.78,44.81,46.49,0,0,0,0,0,0,1.02,0,0.086,0.13,0.87,0.13,45.5
1233525600000,2009,2,2008,5,18,7,0.736,0.098,0.636,32018.2,192.8,192.8,190.6,4,4,4,1217,1173,1292,1055,1011,162,162,162,4.225,-0.004326,29.58,0.133,0.125,0.138,1051,1011,1100,990,990,990,968.6,968.4,968.8,21.4,21.2,21.6,0.722,0.662,0.805,0.538,0.448,0.648,0.025,0.021,0.031,1.55,1.39,1.75,0.072,0.065,0.083,19.87,19.43,20.16,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,48.85,47.75,50.04,47.65,46.8,48.2,0,0,0,0,0,0,1.06,0,0.1,0.13,0.86,0.14,43.5
1234130400000,2009,2,2008,5,19,7,0.858,0.098,0.665,32038.2,192.8,192.8,190.7,4,4,4,1418,1317,1499,1256,1155,162,162,162,156,54.66,236.8,0.115,0.108,0.123,1100,1100,1100,990,990,990,969.2,968.9,969.5,20.8,20.5,21.1,0.858,0.815,0.891,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.76,1.84,0.087,0.084,0.09,18.97,18.68,19.34,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.75,47.97,49.73,47.68,47.01,48.2,0,0,0,0,0,0,1.06,0,0.193,0.11,0.78,0.22,37.3
1234735200000,2009,2,2008,5,20,7,1.04,0.098,0.665,30255.8,186.7,186.7,180.1,4,4,4,1728,1536,1958,1566,1374,162,162,162,465.6,274.2,695.8,0.0944,0.0827,0.105,1100,1100,1100,990,990,990,970.2,969.6,971,19.8,19,20.4,0.914,0.897,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.86,1.84,1.87,0.094,0.09,0.098,17.92,17.16,18.55,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.94,43.9,47.63,45.02,43.02,46.68,0,0,0,0,0,0,1,0,0.375,0.094,0.64,0.36,29.1
1235340000000,2009,2,2008,5,21,7,1.37,0.105,0.665,27484.4,170.8,170.8,163.6,4,4,4,2270,1995,2562,2097,1833,173,162,239,997.1,732.7,1223,0.0761,0.0666,0.0933,1100,1100,1100,990,990,990,971.8,971.1,972.5,18.2,17.5,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.037,1.87,1.87,1.87,0.1,0.099,0.11,16.37,15.67,17.04,0.946,0.944,0.948,0.979,0.976,0.98,0.926,0.921,0.929,41.78,39.88,43.58,40.9,38.91,42.71,0,0,0,0,0,0,0.909,0,0.705,0.077,0.49,0.51,20.1
1235944800000,2009,3,2008,6,22,7,1.79,0.145,0.665,24361.3,153.7,153.7,145,4,4,4,2957,2633,3411,2718,2394,239,239,239,1618,1294,2072,0.0814,0.0701,0.0908,1100,1100,1100,990,990,990,973.4,972.6,974.4,16.6,15.6,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.042,1.87,1.87,1.87,0.11,0.11,0.12,14.73,13.69,15.5,0.939,0.933,0.943,0.972,0.97,0.975,0.912,0.905,0.919,37.31,34.46,39.42,36.25,33.43,38.42,0,0,0,0,0,0,0.806,0,1.125,0.081,0.37,0.63,13.6
1236549600000,2009,3,2008,6,23,7,2.78,0.145,0.665,17847.3,126.2,126.2,106.2,4,4,4,4593,3748,5355,4354,3509,239,239,239,3254,2409,4016,0.0528,0.0446,0.0638,1100,1100,1100,990.01,990,990.04,976.7,975.1,978.1,13.3,12,14.9,0.924,0.913,0.926,0.648,0.648,0.648,0.049,0.044,0.054,1.87,1.86,1.87,0.14,0.13,0.16,11.4,10.12,12.98,0.908,0.878,0.929,0.97,0.97,0.97,0.881,0.851,0.901,27.97,23.95,32.51,26.56,21.39,31.54,0,0,0,0,0,0,0.59,0,2.115,0.052,0.24,0.76,6.42
1237154400000,2009,3,2008,6,24,7,3.44,0.158,0.665,12602.6,82.21,82.21,75.02,4,4,4,5691,5473,5796,5431,5234,260.7,239,315,4331,4134,4457,0.0458,0.0412,0.0546,1100,1100,1100,990.06,990.05,990.07,978.6,978.2,978.7,11.5,11.3,11.8,0.903,0.9,0.909,0.648,0.648,0.648,0.056,0.055,0.057,1.85,1.85,1.86,0.16,0.16,0.16,9.637,9.487,9.948,0.84,0.826,0.869,0.967,0.965,0.97,0.812,0.797,0.842,21.83,21.13,23.3,18.75,17.91,20.55,0,0,0,0,0,0,0.417,0,2.775,0.046,0.19,0.81,3.66
1237759200000,2009,3,2008,6,25,7,3.43,0.191,0.665,12722,79.36,79.36,75.73,4,4,4,5668,5557,5755,5353,5242,315,315,315,4253,4142,4340,0.0556,0.0547,0.0567,1100,1100,1100,990.06,990.05,990.07,978.5,978.4,978.7,11.5,11.4,11.7,0.904,0.901,0.907,0.648,0.648,0.648,0.056,0.055,0.057,1.85,1.85,1.85,0.16,0.16,0.16,9.67,9.547,9.828,0.843,0.831,0.857,0.967,0.966,0.969,0.815,0.803,0.831,21.98,21.4,22.73,18.93,18.23,19.84,0,0,0,0,0,0,0.421,0,2.765,0.056,0.19,0.81,3.71
1238364000000,2009,3,2008,6,26,7,3.29,0.212,0.665,13977.7,85.03,85.03,83.2,4,4,4,5440,5375,5517,5090,5011,350,315,364,3990,3911,4102,0.0644,0.0571,0.0677,1100,1100,1100,990.04,990.04,990.05,978.2,978.1,978.3,11.9,11.7,11.9,0.91,0.908,0.912,0.648,0.648,0.648,0.055,0.054,0.055,1.86,1.86,1.86,0.16,0.16,0.16,9.996,9.886,10.09,0.872,0.863,0.877,0.97,0.969,0.97,0.845,0.836,0.85,23.5,23,23.85,20.8,20.18,21.26,0,0,0,0,0,0,0.462,0,2.625,0.064,0.2,0.8,4.25
1238968800000,2009,4,2008,7,27,7,3.08,0.22,0.665,15638.8,103,103,93.09,4,4,4,5090,4779,5335,4726,4415,364,364,364,3626,3315,3871,0.0716,0.0682,0.0762,1100,1100,1100,990.02,990,990.03,977.6,977.1,978,12.4,12,12.9,0.92,0.914,0.926,0.648,0.648,0.648,0.052,0.05,0.054,1.87,1.86,1.87,0.15,0.15,0.16,10.51,10.15,11.02,0.892,0.879,0.91,0.97,0.97,0.97,0.865,0.852,0.883,25.3,24.04,27.05,23.27,21.52,25.76,0,0,0,0,0,0,0.517,0,2.415,0.071,0.22,0.78,5.08
1239573600000,2009,4,2008,7,28,7,2.66,0.22,0.665,18889.8,116.5,116.5,112.4,4,4,4,4398,4194,4644,4034,3830,364,364,364,2934,2730,3180,0.0829,0.0784,0.0868,1100,1100,1100,990,990,990,976.4,976,976.9,13.6,13.1,14,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.046,0.049,1.87,1.87,1.87,0.14,0.13,0.14,11.72,11.27,12.09,0.917,0.913,0.921,0.97,0.97,0.97,0.89,0.885,0.893,28.99,27.73,30.03,28.11,26.86,29.13,0,0,0,0,0,0,0.625,0,1.995,0.083,0.25,0.75,7.1
1240178400000,2009,4,2008,7,29,7,2.36,0.184,0.665,20590.3,127,127,122.6,4,4,4,3905,3711,4082,3600,3416,304.9,295,364,2500,2316,2620,0.078,0.0735,0.0892,1100,1100,1100,990,990,990,975.5,975.1,975.8,14.5,14.2,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.043,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.65,12.3,13.06,0.926,0.923,0.929,0.97,0.97,0.97,0.898,0.895,0.901,31.59,30.6,32.73,30.64,29.68,31.75,0,0,0,0,0,0,0.681,0,1.695,0.078,0.28,0.72,8.72
1240783200000,2009,4,2008,7,30,7,2.07,0.185,0.665,22404.3,140.7,140.7,133.4,4,4,4,3428,3110,3677,3122,2789,306.1,295,321,2022,1689,2282,0.0897,0.0802,0.103,1100,1100,1100,990,990,990,974.5,973.8,975,15.5,15,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.04,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.66,13.13,14.35,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,34.37,32.93,36.25,33.34,31.94,35.17,0,0,0,0,0,0,0.741,0,1.405,0.089,0.32,0.68,10.8
1241388000000,2009,5,2008,8,31,7,1.81,0.194,0.665,24182.1,146.4,146.4,143.9,4,4,4,2985,2897,3031,2664,2576,321,321,321,1564,1476,1610,0.107,0.106,0.111,1100,1100,1100,990,990,990,973.5,973.3,973.6,16.5,16.4,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.65,14.54,14.86,0.939,0.938,0.94,0.97,0.97,0.971,0.911,0.91,0.913,37.09,36.78,37.68,35.99,35.68,36.59,0,0,0,0,0,0,0.8,0,1.145,0.11,0.37,0.63,13.4
1241992800000,2009,5,2008,8,32,7,1.62,0.194,0.665,25643.5,156.6,156.6,152.6,4,4,4,2671,2529,2817,2350,2208,321,321,321,1250,1108,1396,0.12,0.114,0.127,1100,1100,1100,990,990,990,972.7,972.4,973.1,17.3,16.9,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.41,15.05,15.75,0.943,0.941,0.944,0.974,0.972,0.976,0.918,0.915,0.922,39.17,38.21,40.09,38.16,37.15,39.14,0,0,0,0,0,0,0.848,0,0.955,0.12,0.41,0.59,15.8
1242597600000,2009,5,2008,8,33,7,1.43,0.194,0.665,27105.6,163.6,163.6,161.3,4,4,4,2357,2275,2479,2036,1954,321,321,321,936.1,854,1058,0.136,0.129,0.141,1100,1100,1100,990,990,990,972,971.8,972.3,18,17.7,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.16,15.87,16.36,0.945,0.944,0.946,0.979,0.977,0.98,0.925,0.923,0.927,41.22,40.42,41.75,40.34,39.49,40.9,0,0,0,0,0,0,0.896,0,0.765,0.14,0.47,0.53,19
1243202400000,2009,5,2008,8,34,7,1.29,0.194,0.665,28095.9,168.5,168.5,167.2,4,4,4,2134,2083,2275,1813,1762,321,321,321,712.8,662.1,854,0.15,0.141,0.154,1100,1100,1100,990,990,990,971.4,971.3,971.8,18.6,18.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.7,16.36,16.83,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.929,42.66,41.75,42.99,41.81,40.9,42.13,0,0,0,0,0,0,0.929,0,0.625,0.15,0.52,0.48,21.8
1243807200000,2009,6,2008,9,35,7,1.16,0.155,0.665,29137.4,177.3,177.3,173.4,4,4,4,1920,1808,2029,1663,1551,257,257,257,563.4,450.9,672,0.134,0.127,0.142,1100,1100,1100,990,990,990,970.8,970.5,971.2,19.2,18.8,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.1,17.29,16.96,17.65,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.24,43.34,45.22,43.36,42.48,44.31,0,0,0,0,0,0,0.964,0,0.495,0.13,0.57,0.43,25.1
1244412000000,2009,6,2008,9,36,7,0.966,0.155,0.665,31002.9,188.6,188.6,184.5,4,4,4,1597,1484,1727,1340,1227,257,257,257,240.2,126.9,369.6,0.161,0.149,0.173,1100,1100,1100,990,990,990,969.8,969.4,970.2,20.2,19.8,20.6,0.912,0.881,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.83,1.87,0.092,0.089,0.095,18.34,17.91,18.74,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.08,45.93,48.12,46.14,45.01,47.16,0,0,0,0,0,0,1.03,0,0.301,0.16,0.69,0.31,32.1
1245016800000,2009,6,2008,9,37,7,0.796,0.155,0.63,31262.5,192.8,192.8,186.1,4,4,4,1316,1204,1438,1059,946.7,257,257,257,18,-0.001161,80.91,0.196,0.179,0.214,1041,946.7,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.749,0.603,0.861,0.534,0.397,0.648,0.025,0.019,0.031,1.57,1.26,1.81,0.074,0.059,0.087,19.54,18.91,20.2,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,47.49,44.76,49.33,46.52,43.87,48.2,0,0,0,0,0,0,1.03,0,0.166,0.19,0.79,0.21,39.3
1245621600000,2009,6,2008,9,38,7,0.67,0.155,0.514,26925.6,172.7,172.7,160.3,4,3,3.857142857142857,1107,1025,1184,850.3,767.6,257,257,257,-0.0001304,-0.0004074,0.0002725,0.233,0.217,0.251,850.3,767.6,927.4,990,990,990,968.2,968,968.5,21.8,21.5,22,0.514,0.438,0.584,0.351,0.311,0.388,0.016,0.014,0.018,1.11,1.02,1.23,0.051,0.046,0.057,20.66,20.29,20.99,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,42.87,39.29,50.38,41.79,38.29,48.2,0,0,0,0,0,0,0.89,0,0.156,0.23,0.77,0.23,40.2
1246226400000,2009,6,2008,9,39,7,0.547,0.142,0.404,22300.6,140,140,132.7,3,3,3,904,824.7,972.8,668.4,597.7,235.6,227,257,0.00003823,-0.00009811,0.0001745,0.261,0.245,0.275,668.4,597.7,715.8,990,990,990,967.5,967.2,967.8,22.5,22.2,22.8,0.354,0.312,0.391,0.247,0.2,0.279,0.011,0.0088,0.013,0.845,0.723,0.935,0.038,0.032,0.042,21.64,21.27,22.08,0.956,0.954,0.956,0.98,0.978,0.98,0.936,0.933,0.937,45.16,41.15,47.61,44.25,40.26,46.66,0,0,0,0,0,0,0.737,0,0.143,0.26,0.74,0.26,40.8
1246831200000,2009,7,2008,10,40,7,0.438,0.137,0.3,17033.7,114.9,114.9,101.4,3,2,2.4285714285714284,723.7,677.7,794.7,496.7,450.7,227,227,227,0.00003482,-0.000486,0.0004477,0.315,0.286,0.335,496.7,450.7,567.7,990,990,990,966.8,966.6,967.1,23.2,22.9,23.4,0.254,0.228,0.295,0.136,0.112,0.18,0.0059,0.0048,0.0079,0.617,0.575,0.673,0.027,0.025,0.029,22.59,22.25,22.8,0.954,0.947,0.958,0.976,0.97,0.98,0.931,0.919,0.939,44.44,35.62,52.28,42.94,34.55,48.2,0,0,0,0,0,0,0.563,0,0.138,0.31,0.68,0.32,38.9
1247436000000,2009,7,2008,10,41,7,0.367,0.137,0.23,13511,90.75,90.75,80.42,2,2,2,607.3,565.6,657.7,380.3,338.6,227,227,227,0.000004665,-0.0003467,0.0001776,0.375,0.345,0.401,380.3,338.6,430.7,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.198,0.183,0.217,0.0785,0.0588,0.102,0.0033,0.0025,0.0044,0.476,0.413,0.552,0.02,0.017,0.024,23.2,22.92,23.44,0.952,0.947,0.957,0.976,0.97,0.98,0.93,0.918,0.938,41.17,36.85,46.3,40.21,35.74,45.38,0,0,0,0,0,0,0.447,0,0.137,0.37,0.63,0.37,36.8
1248040800000,2009,7,2008,10,42,7,0.325,0.137,0.187,11011.5,69.72,69.72,65.54,2,2,2,536.6,517.5,556.9,309.6,290.5,227,227,227,-0.00007885,-0.0004482,0.0003676,0.423,0.408,0.439,309.6,290.5,329.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.173,0.166,0.18,0.0451,0.0361,0.0547,0.0019,0.0015,0.0023,0.37,0.341,0.4,0.015,0.014,0.017,23.62,23.49,23.73,0.942,0.939,0.946,0.97,0.97,0.97,0.914,0.911,0.917,33.79,31.73,35.94,32.77,30.78,34.86,0,0,0,0,0,0,0.364,0,0.138,0.42,0.58,0.42,33.9
1248645600000,2009,7,2008,10,43,7,0.292,0.13,0.163,9600.57,62.19,62.19,57.15,2,2,2,483.6,471,507,268.8,245.3,214.7,184,227,0.00009208,-0.000215,0.0003929,0.444,0.387,0.481,268.8,245.3,291,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.158,0.15,0.163,0.0262,0.0166,0.0364,0.0011,0.00068,0.0015,0.308,0.275,0.339,0.013,0.011,0.014,23.92,23.79,24,0.934,0.929,0.939,0.97,0.97,0.97,0.906,0.901,0.911,29.46,26.8,32.06,28.57,26,31.09,0,0,0,0,0,0,0.317,0,0.129,0.45,0.56,0.44,32.9
1249250400000,2009,8,2008,11,44,7,0.272,0.111,0.161,9543.19,60.28,60.28,56.8,2,2,2,449.7,436.2,466,265.7,252.2,184,184,184,0.0001969,-0.000249,0.0004599,0.409,0.395,0.422,265.7,252.2,282,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.154,0.15,0.16,0.0244,0.0181,0.0321,0.001,0.00074,0.0013,0.301,0.28,0.325,0.012,0.011,0.013,24.08,23.98,24.16,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.903,0.909,29.28,27.8,31.07,28.4,26.97,30.14,0,0,0,0,0,0,0.316,0,0.111,0.41,0.59,0.41,35.1
1249855200000,2009,8,2008,11,45,7,0.25,0.111,0.139,8284.29,53.02,53.02,49.31,2,1,1.4285714285714286,413.5,392.8,432,229.5,208.8,184,184,184,0.0001493,-0.0001524,0.0004207,0.445,0.426,0.468,229.5,208.8,248,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.142,0.134,0.148,0.0153,0.0135,0.0168,0.00062,0.00055,0.00069,0.34,0.262,0.412,0.014,0.011,0.017,24.2,24.12,24.26,0.944,0.925,0.958,0.976,0.97,0.98,0.921,0.898,0.939,40.05,26.03,52.27,38.31,25.25,48.2,0,0,0,0,0,0,0.274,0,0.111,0.44,0.56,0.44,33.1
1250460000000,2009,8,2008,11,46,7,0.228,0.104,0.124,7670.78,48.2,48.2,45.66,1,1,1,376.2,362.1,385.8,204.6,194.1,171.6,155,184,-0.0001495,-0.0004955,0.0003305,0.456,0.415,0.487,204.6,194.1,218.5,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.131,0.129,0.134,0.0131,0.0122,0.0143,0.00053,0.0005,0.00058,0.363,0.346,0.386,0.015,0.014,0.016,24.36,24.31,24.42,0.956,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.939,46.7,44.21,49.98,45.66,43.33,48.2,0,0,0,0,0,0,0.254,0,0.104,0.46,0.54,0.46,33.6
1251064800000,2009,8,2008,11,47,7,0.208,0.0937,0.114,7132.15,44.75,44.75,42.45,1,1,1,344.1,340,354.2,189.1,185,155,155,155,-0.0002774,-0.0004555,0.0001415,0.451,0.438,0.456,189.1,185,199.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.124,0.122,0.127,0.0118,0.0115,0.0127,0.00048,0.00046,0.00051,0.333,0.326,0.352,0.013,0.013,0.014,24.55,24.48,24.57,0.952,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,43.32,42.38,45.66,42.45,41.53,44.75,0,0,0,0,0,0,0.236,0,0.094,0.45,0.55,0.45,34.3
1251669600000,2009,8,2008,11,48,7,0.195,0.0746,0.12,7547.46,47.96,47.96,44.93,1,1,1,322.2,305.4,335.9,198.9,180.9,123.3,118,155,-0.00006632,-0.0004712,0.0004061,0.382,0.357,0.461,198.9,180.9,212.2,990,990,990,965,964.9,965.1,25,24.9,25.1,0.124,0.119,0.128,0.0127,0.0111,0.0138,0.00051,0.00045,0.00055,0.348,0.319,0.371,0.014,0.013,0.015,24.64,24.58,24.75,0.954,0.949,0.957,0.98,0.979,0.98,0.935,0.929,0.938,45.85,41.44,48.94,44.93,40.57,47.96,0,0,0,0,0,0,0.25,0,0.075,0.38,0.62,0.38,38.7
1252274400000,2009,9,2008,12,49,7,0.176,0.0714,0.104,6526.64,40.93,40.93,38.85,1,1,1,290.7,282.1,299.1,172.7,164.1,118,118,118,-0.00002401,-0.0004702,0.0004828,0.406,0.395,0.418,172.7,164.1,181.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.111,0.117,0.0104,0.0097,0.0111,0.00042,0.00039,0.00044,0.3,0.285,0.315,0.012,0.011,0.013,24.84,24.79,24.89,0.946,0.944,0.949,0.976,0.971,0.98,0.923,0.917,0.93,39.82,37.8,41.77,38.85,36.71,40.93,0,0,0,0,0,0,0.216,0,0.072,0.41,0.59,0.41,37.1
1252879200000,2009,9,2008,12,50,7,0.164,0.0714,0.0926,5741.03,36.71,36.71,34.17,1,1,1,271.1,259.4,282.1,153.1,141.4,118,118,118,0.000003323,-0.0001393,0.0002777,0.436,0.418,0.455,153.1,141.4,164.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.103,0.111,0.00877,0.00777,0.0097,0.00035,0.00031,0.00039,0.265,0.244,0.285,0.011,0.0097,0.011,24.95,24.89,25.02,0.94,0.936,0.944,0.97,0.97,0.971,0.912,0.908,0.917,35.22,32.45,37.8,34.17,31.48,36.71,0,0,0,0,0,0,0.19,0,0.0714,0.44,0.56,0.44,35
1253484000000,2009,9,2008,12,51,7,0.16,0.0714,0.089,5510.62,33.31,33.31,32.8,1,1,1,265.1,261.7,267.3,147.1,143.7,118,118,118,0.0002254,0.00006685,0.00034,0.445,0.441,0.451,147.1,143.7,149.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.104,0.106,0.00826,0.00796,0.00844,0.00033,0.00032,0.00033,0.254,0.248,0.258,0.01,0.0098,0.01,24.99,24.97,25,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.908,0.911,33.82,33,34.34,32.8,32.01,33.31,0,0,0,0,0,0,0.182,0,0.071,0.45,0.56,0.44,34.4
1254088800000,2009,9,2008,12,52,7,0.149,0.0641,0.0846,5245.97,32.79,32.79,31.23,1,1,1,245.9,240,259.4,139.9,128.8,106,97,118,-0.0002352,-0.0004033,-0.00002397,0.43,0.398,0.478,139.9,128.8,146.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0987,0.103,0.00765,0.0067,0.00821,0.0003,0.00026,0.00032,0.241,0.222,0.252,0.0095,0.0088,0.0099,25.09,25.02,25.11,0.935,0.93,0.938,0.97,0.97,0.97,0.907,0.902,0.909,32.19,29.5,33.81,31.23,28.62,32.79,0,0,0,0,0,0,0.173,0,0.0644,0.43,0.57,0.43,35.2
1254693600000,2009,10,2009,1,1,7,0.138,0.0587,0.0789,4891.42,31.26,31.26,29.12,1,1,1,227.5,216.5,236.8,130.5,119.5,97,97,97,0.00008672,-0.0003439,0.0004278,0.427,0.41,0.448,130.5,119.5,139.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0975,0.0936,0.101,0.00684,0.00591,0.00764,0.00027,0.00023,0.0003,0.223,0.203,0.24,0.0088,0.008,0.0094,25.21,25.14,25.3,0.93,0.925,0.935,0.97,0.97,0.97,0.902,0.897,0.907,30.02,27.42,32.23,29.12,26.6,31.26,0,0,0,0,0,0,0.162,0,0.0591,0.43,0.57,0.43,35.4
1255298400000,2009,10,2009,1,2,7,0.13,0.0587,0.0717,4433.22,26.6,26.6,26.39,1,1,1,215.6,213.4,216.5,118.6,116.4,97,97,97,0.0003287,0.0001726,0.0003911,0.45,0.448,0.455,118.6,116.4,119.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0933,0.0925,0.0936,0.00583,0.00565,0.00591,0.00023,0.00022,0.00023,0.202,0.198,0.203,0.0079,0.0078,0.008,25.3,25.3,25.32,0.924,0.923,0.925,0.97,0.97,0.97,0.896,0.895,0.897,27.2,26.67,27.42,26.39,25.87,26.6,0,0,0,0,0,0,0.147,0,0.0583,0.45,0.55,0.45,34.1
1255903200000,2009,10,2009,1,3,7,0.134,0.0587,0.0755,4679.38,28.17,28.17,27.85,1,1,1,221.9,220,223.3,124.9,123,97,97,97,0.0003724,0.0002985,0.0004278,0.437,0.434,0.441,124.9,123,126.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0955,0.0948,0.096,0.00637,0.00621,0.00648,0.00025,0.00024,0.00025,0.213,0.21,0.215,0.0084,0.0082,0.0085,25.26,25.24,25.27,0.928,0.927,0.929,0.97,0.97,0.97,0.9,0.899,0.901,28.71,28.27,29.05,27.85,27.43,28.17,0,0,0,0,0,0,0.155,0,0.0585,0.44,0.56,0.44,34.9
1256508000000,2009,10,2009,1,4,7,0.133,0.0583,0.0747,4626.05,30.77,30.77,27.54,1,1,1,220,216.5,230.6,123.6,119.5,96.43,93,97,0.0002789,-0.00004213,0.0003911,0.439,0.403,0.448,123.6,119.5,137.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.095,0.0936,0.0996,0.00625,0.00591,0.00744,0.00025,0.00023,0.00029,0.211,0.203,0.235,0.0083,0.008,0.0093,25.27,25.18,25.3,0.927,0.925,0.934,0.97,0.97,0.97,0.899,0.897,0.906,28.39,27.42,31.73,27.54,26.6,30.77,0,0,0,0,0,0,0.153,0,0.0583,0.44,0.56,0.44,34.8
1257112800000,2009,11,2009,2,5,7,0.145,0.0562,0.0892,5546.34,35.59,35.59,33.01,1,1,1,240.4,226.9,251.8,147.4,133.9,93,93,93,-6.869e-7,-0.0001584,0.0003098,0.388,0.369,0.41,147.4,133.9,158.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.0983,0.107,0.00828,0.00713,0.00924,0.00033,0.00028,0.00037,0.253,0.229,0.273,0.01,0.009,0.011,25.11,25.02,25.21,0.938,0.932,0.942,0.97,0.97,0.97,0.91,0.904,0.914,34.03,30.86,36.69,33.01,29.94,35.59,0,0,0,0,0,0,0.183,0,0.0558,0.39,0.62,0.38,38.3
1257717600000,2009,11,2009,2,6,7,0.162,0.0562,0.106,6666.4,44.44,44.44,39.68,1,1,1,268.6,251.8,288.5,175.6,158.8,93,93,93,0.00009596,-0.0001584,0.0002668,0.347,0.322,0.369,175.6,158.8,195.5,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.113,0.107,0.12,0.0107,0.00924,0.0124,0.00042,0.00037,0.00049,0.303,0.273,0.339,0.012,0.011,0.013,24.92,24.81,25.02,0.947,0.942,0.953,0.976,0.97,0.98,0.924,0.914,0.934,40.65,36.69,45.35,39.68,35.59,44.44,0,0,0,0,0,0,0.22,0,0.056,0.35,0.65,0.35,41.2
1258322400000,2009,11,2009,2,7,7,0.174,0.0562,0.118,7448.7,48.2,48.2,44.34,1,1,1,288.3,276.4,305.4,195.3,183.4,93,93,93,0.0001481,-0.000208,0.0004828,0.323,0.305,0.336,195.3,183.4,212.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.116,0.126,0.0123,0.0113,0.0138,0.00049,0.00045,0.00055,0.338,0.317,0.369,0.013,0.013,0.015,24.81,24.7,24.88,0.953,0.95,0.957,0.98,0.98,0.98,0.934,0.931,0.938,45.26,42.48,49.24,44.34,41.63,48.2,0,0,0,0,0,0,0.246,0,0.056,0.32,0.68,0.32,42.8
1258927200000,2009,11,2009,2,8,7,0.217,0.0562,0.161,9700.24,61.99,61.99,57.74,2,2,2,358.5,335.9,378.1,265.5,242.9,93,93,93,-0.00005866,-0.0004299,0.0003305,0.26,0.246,0.277,265.5,242.9,285.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.145,0.137,0.152,0.0248,0.0164,0.0336,0.001,0.00066,0.0014,0.291,0.26,0.32,0.012,0.01,0.013,24.52,24.39,24.66,0.933,0.927,0.937,0.97,0.97,0.97,0.905,0.899,0.909,29.76,27.24,31.95,28.87,26.42,30.99,0,0,0,0,0,0,0.321,0,0.056,0.26,0.74,0.26,44.7
1259532000000,2009,11,2009,2,9,7,0.243,0.0692,0.174,10451.9,64.67,64.67,62.21,2,2,2,401.8,390.6,414.8,287.4,272.6,114.4,93,118,-0.00003376,-0.0001797,0.0002262,0.285,0.238,0.302,287.4,272.6,297.6,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.156,0.151,0.159,0.0346,0.0277,0.0395,0.0014,0.0011,0.0016,0.327,0.305,0.341,0.013,0.012,0.014,24.27,24.19,24.34,0.938,0.935,0.94,0.97,0.97,0.97,0.91,0.906,0.912,32.07,30.4,33.34,31.11,29.49,32.34,0,0,0,0,0,0,0.346,0,0.069,0.28,0.72,0.28,43
1260136800000,2009,12,2009,3,10,7,0.257,0.0714,0.186,11163.4,68.73,68.73,66.45,2,2,2,425.4,420.6,436.2,307.4,302.6,118,118,118,0.0002663,-0.0001207,0.0004142,0.278,0.27,0.281,307.4,302.6,318.2,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.163,0.161,0.167,0.0441,0.0418,0.0492,0.0018,0.0017,0.002,0.357,0.35,0.373,0.015,0.014,0.015,24.13,24.06,24.16,0.942,0.941,0.944,0.97,0.97,0.97,0.914,0.913,0.915,34.25,33.73,35.43,33.22,32.72,34.37,0,0,0,0,0,0,0.369,0,0.071,0.28,0.72,0.28,43.4
1260741600000,2009,12,2009,3,11,7,0.275,0.0714,0.204,12236.4,76.35,76.35,72.84,2,2,2,455.3,440.5,471,337.3,322.5,118,118,118,0.00008408,-0.000249,0.0003709,0.259,0.251,0.268,337.3,322.5,353,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.174,0.168,0.179,0.0582,0.0512,0.0656,0.0024,0.0021,0.0027,0.402,0.38,0.426,0.017,0.016,0.018,23.95,23.85,24.04,0.946,0.944,0.949,0.971,0.97,0.974,0.919,0.916,0.924,37.49,35.89,39.18,36.42,34.82,38.18,0,0,0,0,0,0,0.405,0,0.071,0.26,0.74,0.26,44.5
1261346400000,2009,12,2009,3,12,7,0.312,0.0714,0.24,14410.5,93.64,93.64,85.78,2,2,2,515.1,475,553.7,397.1,357,118,118,118,-0.0001048,-0.0004988,0.0003929,0.23,0.213,0.248,397.1,357,435.7,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.195,0.181,0.208,0.0865,0.0675,0.105,0.0036,0.0028,0.0044,0.492,0.432,0.55,0.02,0.018,0.023,23.59,23.36,23.83,0.954,0.949,0.957,0.979,0.975,0.98,0.934,0.926,0.938,43.81,39.61,47.78,42.89,38.62,46.82,0,0,0,0,0,0,0.477,0,0.072,0.23,0.77,0.23,46.2
1261951200000,2009,12,2009,3,13,7,0.354,0.0768,0.277,16154.1,96.4,96.4,96.16,2,2,2,585.1,561.2,619.4,458.1,443.2,127,118,139,-0.000005772,-0.0003467,0.0003149,0.217,0.203,0.233,458.1,443.2,480.4,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.219,0.211,0.233,0.115,0.108,0.126,0.0048,0.0045,0.0053,0.586,0.561,0.626,0.025,0.023,0.026,23.18,23,23.31,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.86,48.53,51.8,48.08,47.56,48.2,0,0,0,0,0,0,0.534,0,0.077,0.22,0.78,0.22,45.6
