datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1262556000000,2010,1,2009,4,14,7,0.403,0.0841,0.319,18177.3,117.3,117.3,108.2,3,2,2.857142857142857,666.1,626.3,708.2,527.1,487.3,139,139,139,0.00003144,-0.0003496,0.0004852,0.209,0.196,0.222,527.1,487.3,569.2,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.26,0.237,0.284,0.154,0.129,0.181,0.0066,0.0055,0.0078,0.609,0.538,0.663,0.026,0.023,0.029,22.83,22.6,23.03,0.95,0.946,0.956,0.973,0.97,0.98,0.925,0.917,0.937,39.86,35.17,52.44,38.36,34.11,48.2,0,0,0,0,0,0,0.601,0,0.084,0.21,0.79,0.21,45.1
1263160800000,2010,1,2009,4,15,7,0.448,0.0841,0.364,20737.9,131.7,131.7,123.4,3,3,3,740.5,708.2,785.9,601.5,569.2,139,139,139,-0.0001337,-0.0003496,0.0001644,0.188,0.177,0.196,601.5,569.2,646.9,990,990,990,966.9,966.7,967,23.1,23,23.3,0.302,0.284,0.328,0.203,0.181,0.233,0.0088,0.0078,0.01,0.718,0.663,0.794,0.031,0.029,0.035,22.42,22.16,22.6,0.954,0.952,0.956,0.979,0.976,0.98,0.934,0.929,0.937,42.04,40.05,44.81,41.15,39.09,43.91,0,0,0,0,0,0,0.686,0,0.084,0.19,0.81,0.19,46.3
1263765600000,2010,1,2009,4,16,7,0.518,0.0841,0.434,23872,144.6,144.6,142.1,3,3,3,856.8,809,892.3,717.8,670,139,139,139,-0.00001519,-0.0003742,0.000189,0.163,0.156,0.172,717.8,670,753.3,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.371,0.341,0.399,0.28,0.249,0.304,0.012,0.011,0.013,0.917,0.833,0.983,0.04,0.036,0.044,21.76,21.55,22.03,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.83,46.17,50.76,47.37,45.25,48.2,0,0,0,0,0,0,0.789,0,0.084,0.16,0.84,0.16,46.1
1264370400000,2010,1,2009,4,17,7,0.585,0.0841,0.501,26820.3,170,170,159.6,4,3,3.857142857142857,966.8,906.9,1025,827.8,767.9,139,139,139,-0.00006158,-0.0003872,0.0003741,0.144,0.136,0.153,827.8,767.9,886.2,990,990,990,967.8,967.5,968,22.2,22,22.5,0.467,0.412,0.52,0.34,0.311,0.368,0.015,0.014,0.017,1.04,0.961,1.13,0.047,0.043,0.051,21.2,20.89,21.47,0.954,0.953,0.956,0.978,0.975,0.98,0.934,0.929,0.937,42.88,39.48,51.53,41.63,38.49,48.2,0,0,0,0,0,0,0.887,0,0.084,0.14,0.86,0.14,45.8
1264975200000,2010,2,2009,5,18,7,0.663,0.098,0.565,29655.4,185.6,185.6,176.5,4,4,4,1097,1036,1160,934.9,874.4,162,162,162,0.000183,-0.0003939,0.0004787,0.148,0.14,0.156,934.9,874.4,998,990,990,990,968.2,968,968.4,21.8,21.6,22,0.572,0.514,0.643,0.392,0.362,0.422,0.018,0.016,0.02,1.22,1.11,1.34,0.056,0.051,0.062,20.57,20.25,20.87,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.03,42.72,47.35,44.13,41.87,46.4,0,0,0,0,0,0,0.981,0,0.098,0.15,0.85,0.15,44.7
1265580000000,2010,2,2009,5,19,7,0.807,0.098,0.656,32158.9,192.8,192.8,191.4,4,4,4,1335,1191,1449,1173,1029,162,162,162,88.5,0.00161,186.6,0.122,0.112,0.136,1084,1029,1100,990,990,990,969,968.5,969.3,21,20.7,21.5,0.806,0.689,0.871,0.613,0.489,0.648,0.029,0.023,0.031,1.72,1.46,1.82,0.082,0.068,0.088,19.33,18.86,20.03,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.96,48.29,49.97,47.86,47.33,48.2,0,0,0,0,0,0,1.06,0,0.151,0.12,0.81,0.19,39.8
1266184800000,2010,2,2009,5,20,7,1.08,0.098,0.665,29952.2,188.6,188.6,178.3,4,4,4,1783,1484,2083,1621,1322,162,162,162,520.9,221.9,821.1,0.092,0.0778,0.109,1100,1100,1100,990,990,990,970.4,969.4,971.3,19.6,18.7,20.6,0.915,0.886,0.926,0.648,0.648,0.648,0.033,0.032,0.035,1.86,1.83,1.87,0.095,0.089,0.1,17.75,16.83,18.73,0.95,0.947,0.952,0.98,0.98,0.98,0.931,0.929,0.933,45.48,42.99,48.11,44.57,42.13,47.14,0,0,0,0,0,0,0.99,0,0.415,0.091,0.62,0.38,27.7
1266789600000,2010,2,2009,5,21,7,1.43,0.098,0.665,27036.4,167,167,160.9,4,4,4,2370,2144,2633,2208,1982,162,162,162,1108,881.7,1371,0.0687,0.0615,0.0756,1100,1100,1100,990,990,990,972,971.4,972.6,18,17.4,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.13,15.5,16.68,0.945,0.943,0.947,0.978,0.975,0.98,0.925,0.919,0.928,41.13,39.42,42.6,40.23,38.42,41.75,0,0,0,0,0,0,0.894,0,0.765,0.069,0.47,0.53,18.9
1267394400000,2010,3,2009,6,22,7,1.91,0.145,0.665,23510.4,151.3,151.3,139.9,4,4,4,3163,2717,3748,2924,2478,239,239,239,1824,1378,2409,0.0765,0.0638,0.088,1100,1100,1100,990,990,990,973.9,972.8,975.1,16.1,14.9,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.044,1.87,1.87,1.87,0.12,0.11,0.13,14.26,12.98,15.29,0.936,0.929,0.942,0.971,0.97,0.974,0.909,0.901,0.917,36.03,32.51,38.86,34.99,31.54,37.84,0,0,0,0,0,0,0.777,0,1.245,0.076,0.35,0.65,12.3
1267999200000,2010,3,2009,6,23,7,2.65,0.145,0.665,18922.3,121.8,121.8,112.6,4,4,4,4376,3937,4779,4137,3698,239,239,239,3037,2598,3440,0.0549,0.05,0.0607,1100,1100,1100,990,990,990,976.4,975.5,977.1,13.6,12.9,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.045,0.05,1.87,1.87,1.87,0.14,0.13,0.15,11.76,11.02,12.58,0.917,0.91,0.925,0.97,0.97,0.97,0.89,0.883,0.897,29.11,27.05,31.39,28.16,25.76,30.45,0,0,0,0,0,0,0.626,0,1.985,0.055,0.25,0.75,7.14
1268604000000,2010,3,2009,6,24,7,3.02,0.151,0.665,16059.8,100,100,95.59,4,4,4,4990,4861,5038,4740,4622,249.9,239,315,3640,3522,3699,0.0501,0.0474,0.0633,1100,1100,1100,990.01,990,990.01,977.5,977.3,977.6,12.5,12.4,12.7,0.924,0.923,0.926,0.648,0.648,0.648,0.052,0.051,0.052,1.87,1.87,1.87,0.15,0.15,0.15,10.65,10.57,10.87,0.897,0.894,0.905,0.97,0.97,0.97,0.87,0.867,0.878,25.76,25.49,26.54,23.9,23.52,25.01,0,0,0,0,0,0,0.531,0,2.355,0.05,0.22,0.78,5.32
1269208800000,2010,3,2009,6,25,7,2.87,0.191,0.665,17446.3,109.7,109.7,103.8,4,4,4,4746,4537,4880,4431,4222,315,315,315,3331,3122,3465,0.0664,0.0646,0.0694,1100,1100,1100,990,990,990,977,976.7,977.3,13,12.7,13.3,0.926,0.926,0.926,0.648,0.648,0.648,0.05,0.049,0.051,1.87,1.87,1.87,0.14,0.14,0.15,11.08,10.84,11.46,0.91,0.904,0.915,0.97,0.97,0.97,0.882,0.877,0.887,27.19,26.42,28.28,25.96,24.84,27.43,0,0,0,0,0,0,0.577,0,2.205,0.067,0.23,0.77,6.08
1269813600000,2010,3,2009,6,26,7,2.7,0.184,0.665,18695.8,113.6,113.6,111.3,4,4,4,4457,4339,4508,4154,4044,303.6,295,315,3054,2944,3098,0.0681,0.0657,0.0701,1100,1100,1100,990,990,990,976.5,976.3,976.6,13.5,13.4,13.7,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.047,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.61,11.52,11.83,0.916,0.915,0.918,0.97,0.97,0.97,0.889,0.888,0.891,28.68,28.42,29.29,27.82,27.57,28.41,0,0,0,0,0,0,0.618,0,2.035,0.068,0.25,0.75,6.92
1270418400000,2010,4,2009,7,27,7,2.55,0.178,0.665,19500.3,117,117,116.1,4,4,4,4216,4171,4285,3921,3876,295,295,295,2821,2776,2890,0.07,0.0688,0.0707,1100,1100,1100,990,990,990,976.1,976,976.2,13.9,13.8,14,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.05,11.92,12.13,0.92,0.919,0.921,0.97,0.97,0.97,0.893,0.892,0.894,29.92,29.56,30.14,29.02,28.68,29.24,0,0,0,0,0,0,0.645,0,1.885,0.07,0.26,0.74,7.65
1271023200000,2010,4,2009,7,28,7,2.72,0.178,0.665,18509.2,114.3,114.3,110.2,4,4,4,4505,4307,4720,4210,4012,295,295,295,3110,2912,3325,0.0655,0.0625,0.0685,1100,1100,1100,990,990,990,976.6,976.2,977,13.4,13,13.8,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.047,0.05,1.87,1.87,1.87,0.14,0.14,0.14,11.52,11.13,11.88,0.915,0.911,0.919,0.97,0.97,0.97,0.888,0.884,0.891,28.44,27.35,29.45,27.54,26.24,28.56,0,0,0,0,0,0,0.612,0,2.055,0.065,0.24,0.76,6.8
1271628000000,2010,4,2009,7,29,7,3.03,0.208,0.665,15973.4,101.7,101.7,95.08,4,4,4,5014,4816,5149,4670,4521,344.3,295,364,3570,3421,3685,0.0686,0.0605,0.0729,1100,1100,1100,990.01,990,990.02,977.5,977.2,977.7,12.5,12.3,12.8,0.923,0.919,0.926,0.648,0.648,0.648,0.052,0.051,0.053,1.87,1.87,1.87,0.15,0.15,0.15,10.62,10.41,10.95,0.896,0.888,0.908,0.97,0.97,0.97,0.869,0.862,0.881,25.66,24.95,26.83,23.77,22.76,25.43,0,0,0,0,0,0,0.528,0,2.365,0.069,0.22,0.78,5.27
1272232800000,2010,4,2009,7,30,7,3.04,0.216,0.665,15921.1,101.7,101.7,94.77,4,4,4,5020,4816,5149,4663,4476,357.1,340,364,3563,3376,3685,0.0711,0.0681,0.0729,1100,1100,1100,990.01,990,990.02,977.5,977.2,977.7,12.5,12.3,12.8,0.923,0.919,0.926,0.648,0.648,0.648,0.052,0.051,0.053,1.87,1.87,1.87,0.15,0.15,0.15,10.6,10.41,10.95,0.895,0.888,0.908,0.97,0.97,0.97,0.869,0.862,0.881,25.61,24.95,26.83,23.69,22.76,25.43,0,0,0,0,0,0,0.526,0,2.375,0.071,0.22,0.78,5.24
1272837600000,2010,5,2009,8,31,7,2.7,0.206,0.665,18633.9,115.5,115.5,110.9,4,4,4,4468,4245,4720,4128,3905,340,340,340,3028,2805,3280,0.0762,0.072,0.0801,1100,1100,1100,990,990,990,976.5,976.1,977,13.5,13,13.9,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.047,0.05,1.87,1.87,1.87,0.14,0.14,0.14,11.59,11.13,12,0.916,0.911,0.92,0.97,0.97,0.97,0.888,0.884,0.892,28.63,27.35,29.77,27.73,26.24,28.88,0,0,0,0,0,0,0.616,0,2.035,0.076,0.25,0.75,6.9
1273442400000,2010,5,2009,8,32,7,2.43,0.206,0.665,20165.6,123.2,123.2,120,4,4,4,4020,3874,4171,3680,3534,340,340,340,2580,2434,2731,0.0846,0.0815,0.0878,1100,1100,1100,990,990,990,975.7,975.4,976,14.3,14,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.42,12.13,12.71,0.924,0.921,0.926,0.97,0.97,0.97,0.896,0.894,0.899,30.94,30.14,31.77,30.01,29.24,30.81,0,0,0,0,0,0,0.667,0,1.765,0.085,0.27,0.73,8.3
1274047200000,2010,5,2009,8,33,7,2.16,0.206,0.665,21866.7,135.6,135.6,130.2,4,4,4,3569,3330,3800,3229,2990,340,340,340,2129,1890,2360,0.0954,0.0895,0.102,1100,1100,1100,990,990,990,974.8,974.3,975.3,15.2,14.7,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.041,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.36,12.87,13.87,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,33.55,32.2,34.94,32.54,31.24,33.89,0,0,0,0,0,0,0.723,0,1.495,0.095,0.31,0.69,10.1
1274652000000,2010,5,2009,8,34,7,1.86,0.206,0.665,23810.8,145.6,145.6,141.7,4,4,4,3070,2925,3190,2730,2585,340,340,340,1630,1485,1750,0.111,0.107,0.116,1100,1100,1100,990,990,990,973.7,973.3,974,16.3,16,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.44,14.16,14.79,0.938,0.936,0.94,0.97,0.97,0.971,0.91,0.908,0.912,36.53,35.75,37.49,35.43,34.67,36.39,0,0,0,0,0,0,0.787,0,1.195,0.11,0.36,0.64,12.8
1275256800000,2010,5,2009,8,35,7,1.63,0.181,0.665,25517.2,156.6,156.6,151.9,4,4,4,2698,2529,2854,2398,2236,299.7,293,340,1298,1136,1414,0.111,0.105,0.119,1100,1100,1100,990,990,990,972.8,972.4,973.2,17.2,16.8,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.34,14.97,15.75,0.942,0.941,0.944,0.974,0.972,0.976,0.918,0.914,0.922,38.99,37.97,40.09,37.97,36.89,39.14,0,0,0,0,0,0,0.844,0,0.965,0.11,0.41,0.59,15.7
1275861600000,2010,6,2009,9,36,7,1.41,0.177,0.665,27202,164.9,164.9,161.9,4,4,4,2336,2225,2458,2043,1932,293,293,293,942.8,831.9,1065,0.126,0.119,0.132,1100,1100,1100,990,990,990,971.9,971.6,972.2,18.1,17.8,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.22,15.92,16.48,0.946,0.945,0.946,0.979,0.977,0.98,0.926,0.923,0.928,41.35,40.56,42.07,40.48,39.64,41.23,0,0,0,0,0,0,0.9,0,0.745,0.13,0.47,0.53,19.3
1276466400000,2010,6,2009,9,37,7,1.25,0.177,0.665,28366.3,171.5,171.5,168.8,4,4,4,2073,1975,2180,1780,1682,293,293,293,680.3,582.2,786.6,0.141,0.134,0.148,1100,1100,1100,990,990,990,971.3,971,971.5,18.7,18.5,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.85,16.59,17.11,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.07,42.37,43.75,42.21,41.52,42.88,0,0,0,0,0,0,0.938,0,0.585,0.14,0.53,0.47,22.7
1277071200000,2010,6,2009,9,38,7,1.07,0.177,0.665,29984.1,184,184,178.5,4,4,4,1773,1612,1958,1480,1319,293,293,293,379.5,219.3,564.8,0.166,0.15,0.182,1100,1100,1100,990,990,990,970.4,969.8,971,19.6,19,20.2,0.924,0.918,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.098,17.76,17.16,18.29,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.53,43.9,46.93,44.62,43.02,46,0,0,0,0,0,0,0.992,0,0.405,0.17,0.62,0.38,28
1277676000000,2010,6,2009,9,39,7,0.886,0.164,0.665,31813.9,192.2,192.2,189.4,4,4,4,1464,1390,1571,1193,1134,271.9,256,293,92.54,34.48,178,0.186,0.178,0.193,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.873,0.842,0.914,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.79,1.86,0.088,0.086,0.092,18.81,18.42,19.08,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.31,47.29,49.02,47.34,46.35,48.04,0,0,0,0,0,0,1.05,0,0.221,0.19,0.75,0.25,35.9
1278280800000,2010,7,2009,10,40,7,0.727,0.155,0.572,29368.3,190.9,190.9,174.8,4,4,4,1202,1121,1331,946,864.7,256,256,256,-0.0004502,-0.004527,0.0004787,0.214,0.192,0.228,946,864.7,1075,990,990,990,968.5,968.3,968.9,21.5,21.1,21.7,0.617,0.527,0.79,0.416,0.358,0.591,0.019,0.016,0.028,1.29,1.12,1.68,0.06,0.052,0.08,20.17,19.38,20.6,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.934,0.936,44.6,41.67,48.71,43.7,40.82,47.73,0,0,0,0,0,0,0.971,0,0.155,0.21,0.79,0.21,40.4
1278885600000,2010,7,2009,10,41,7,0.599,0.155,0.444,23856.2,157.6,157.6,142,4,3,3.2857142857142856,989.7,906.9,1087,733.7,650.9,256,256,256,-0.00001635,-0.0002813,0.000259,0.26,0.236,0.282,733.7,650.9,831,990,990,990,967.8,967.5,968.2,22.2,21.8,22.5,0.411,0.346,0.496,0.287,0.236,0.341,0.013,0.01,0.016,0.943,0.818,1.06,0.043,0.036,0.049,21.22,20.77,21.65,0.955,0.953,0.956,0.979,0.975,0.98,0.935,0.929,0.937,44.76,39.34,50.47,43.63,38.34,48.2,0,0,0,0,0,0,0.789,0,0.155,0.26,0.74,0.26,39.8
1279490400000,2010,7,2009,10,42,7,0.512,0.155,0.357,19920.4,127,127,118.6,3,3,3,846.6,798.2,892.3,590.6,542.2,256,256,256,-0.0001556,-0.0003742,0.00002897,0.303,0.287,0.321,590.6,542.2,636.3,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.312,0.285,0.338,0.196,0.163,0.226,0.0086,0.0071,0.01,0.716,0.634,0.793,0.032,0.028,0.035,22,21.74,22.27,0.953,0.95,0.955,0.977,0.971,0.98,0.931,0.922,0.936,40.47,37.5,43.19,39.52,36.4,42.32,0,0,0,0,0,0,0.659,0,0.155,0.3,0.7,0.3,38.9
1280095200000,2010,7,2009,10,43,7,0.444,0.15,0.294,16534.6,106.9,106.9,98.42,3,2,2.2857142857142856,734.2,677.7,785.9,486,452.2,248.3,202,256,-0.00005555,-0.000486,0.0004167,0.338,0.298,0.361,486,452.2,529.9,990,990,990,966.8,966.6,967,23.2,23,23.4,0.252,0.234,0.278,0.129,0.112,0.155,0.0056,0.0048,0.0068,0.618,0.57,0.665,0.027,0.025,0.029,22.54,22.34,22.76,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.918,0.938,46.12,35.08,51.95,44.23,34.02,48.2,0,0,0,0,0,0,0.547,0,0.15,0.34,0.66,0.34,37.2
1280700000000,2010,8,2009,11,44,7,0.375,0.122,0.253,14902.1,95.94,95.94,88.7,2,2,2,620.4,595.7,657.7,418.4,393.7,202,202,202,-0.0001302,-0.0003743,0.0000459,0.326,0.307,0.339,418.4,393.7,455.7,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.212,0.202,0.23,0.0965,0.0848,0.114,0.0041,0.0036,0.0049,0.533,0.495,0.594,0.023,0.021,0.025,23.09,22.88,23.22,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.26,42.77,48.95,44.35,41.92,47.97,0,0,0,0,0,0,0.493,0,0.122,0.33,0.67,0.33,39.7
1281304800000,2010,8,2009,11,45,7,0.338,0.122,0.216,12731.8,80.61,80.61,75.78,2,2,2,558.5,536.7,580.3,356.5,334.7,202,202,202,-0.0001031,-0.0004988,0.0003149,0.362,0.348,0.376,356.5,334.7,378.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.189,0.181,0.197,0.0673,0.057,0.0776,0.0028,0.0024,0.0033,0.439,0.407,0.472,0.018,0.017,0.02,23.45,23.32,23.58,0.949,0.946,0.952,0.974,0.97,0.979,0.925,0.918,0.932,38.91,36.62,41.19,37.89,35.52,40.3,0,0,0,0,0,0,0.421,0,0.122,0.36,0.64,0.36,37.7
1281909600000,2010,8,2009,11,46,7,0.302,0.122,0.18,10627.5,68.89,68.89,63.26,2,2,2,499.2,472.3,526.3,297.2,270.3,202,202,202,0.0001017,-0.0004205,0.0003929,0.405,0.384,0.428,297.2,270.3,324.3,990,990,990,965.8,965.7,966,24.2,24,24.3,0.168,0.158,0.178,0.0393,0.0266,0.0521,0.0016,0.0011,0.0022,0.35,0.31,0.391,0.015,0.013,0.016,23.8,23.64,23.96,0.94,0.935,0.945,0.97,0.97,0.97,0.912,0.907,0.916,32.61,29.68,35.51,31.63,28.79,34.45,0,0,0,0,0,0,0.351,0,0.122,0.4,0.6,0.4,35.2
1282514400000,2010,8,2009,11,47,7,0.278,0.122,0.155,9196.83,58.16,58.16,54.74,2,2,2,459,443.5,475,257,241.5,202,202,202,0.00001167,-0.000249,0.0004599,0.44,0.425,0.455,257,241.5,273,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.154,0.148,0.159,0.021,0.0163,0.0279,0.00086,0.00067,0.0011,0.291,0.27,0.314,0.012,0.011,0.013,24.04,23.95,24.13,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,28.22,26.5,29.98,27.37,25.7,29.08,0,0,0,0,0,0,0.304,0,0.123,0.44,0.56,0.44,33.1
1283119200000,2010,8,2009,11,48,7,0.254,0.098,0.156,9270.64,60.48,60.48,55.18,2,1,1.8571428571428572,419.6,403.3,436.2,257.6,230,162,146,202,0.0002157,-0.0001524,0.0004207,0.385,0.342,0.468,257.6,230,281,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.15,0.144,0.157,0.0226,0.0153,0.0316,0.00092,0.00063,0.0013,0.311,0.262,0.413,0.013,0.011,0.017,24.2,24.04,24.3,0.936,0.925,0.957,0.971,0.97,0.98,0.909,0.897,0.938,32.31,25.67,51.92,31.03,24.9,48.2,0,0,0,0,0,0,0.307,0,0.098,0.39,0.61,0.39,36.5
1283724000000,2010,9,2009,12,49,7,0.232,0.0869,0.145,8692.03,54.46,54.46,51.74,2,2,2,384.1,373.5,398.9,240.4,232.1,143.7,138,146,-0.00005941,-0.0004955,0.0003305,0.374,0.365,0.386,240.4,232.1,252.9,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.142,0.139,0.147,0.0163,0.0155,0.0184,0.00066,0.00063,0.00075,0.263,0.254,0.279,0.011,0.01,0.011,24.42,24.33,24.48,0.926,0.924,0.93,0.97,0.97,0.97,0.899,0.896,0.902,26.67,25.71,28.07,25.87,24.94,27.23,0,0,0,0,0,0,0.287,0,0.087,0.37,0.62,0.38,37.5
1284328800000,2010,9,2009,12,50,7,0.21,0.0835,0.127,7838.58,48.2,48.2,46.66,1,1,1,347.5,335.9,366.2,209.5,197.9,138,138,138,-0.0001459,-0.0004299,0.0001415,0.398,0.377,0.411,209.5,197.9,228.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.13,0.126,0.137,0.0136,0.0126,0.0151,0.00055,0.0005,0.00061,0.369,0.349,0.403,0.015,0.014,0.016,24.49,24.37,24.57,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.12,45.52,52.27,46.66,44.61,48.2,0,0,0,0,0,0,0.259,0,0.083,0.4,0.6,0.4,37.3
1284933600000,2010,9,2009,12,51,7,0.194,0.0835,0.111,6923.42,43.78,43.78,41.21,1,1,1,321.3,305.4,332.3,183.3,167.4,138,138,138,-0.00004855,-0.0004712,0.0004061,0.43,0.415,0.452,183.3,167.4,194.3,990,990,990,965,964.9,965.1,25,24.9,25.1,0.121,0.115,0.125,0.0113,0.00998,0.0123,0.00045,0.0004,0.00049,0.322,0.294,0.342,0.013,0.012,0.014,24.67,24.6,24.78,0.95,0.945,0.953,0.978,0.973,0.98,0.929,0.919,0.934,42.12,38.44,44.67,41.21,37.39,43.78,0,0,0,0,0,0,0.229,0,0.083,0.43,0.57,0.43,35.7
1285538400000,2010,9,2009,12,52,7,0.179,0.0762,0.103,6406.67,42.07,42.07,38.13,1,1,1,296,288.5,299.1,170,161.1,126,110,138,-0.0002005,-0.0004702,0.0004828,0.425,0.372,0.461,170,161.1,185.8,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.115,0.113,0.119,0.0102,0.00944,0.0115,0.00041,0.00038,0.00046,0.297,0.283,0.324,0.012,0.011,0.013,24.82,24.79,24.83,0.946,0.943,0.95,0.974,0.97,0.98,0.921,0.915,0.931,39.14,36.97,42.93,38.13,35.86,42.07,0,0,0,0,0,0,0.212,0,0.076,0.43,0.58,0.42,35.8
1286143200000,2010,10,2010,1,1,7,0.164,0.0665,0.0978,6085.74,39.11,39.11,36.22,1,1,1,271.7,261.7,283.6,161.7,151.7,110,110,110,0.0001884,-0.0001393,0.00034,0.405,0.388,0.42,161.7,151.7,173.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.111,0.107,0.115,0.0095,0.00864,0.0105,0.00038,0.00034,0.00042,0.281,0.263,0.302,0.011,0.01,0.012,24.93,24.86,24.99,0.943,0.94,0.947,0.971,0.97,0.976,0.916,0.912,0.924,37.29,34.94,40.06,36.22,33.89,39.11,0,0,0,0,0,0,0.201,0,0.0662,0.41,0.6,0.4,37.1
1286748000000,2010,10,2010,1,2,7,0.152,0.0665,0.0854,5291.65,32.73,32.73,31.5,1,1,1,251.2,236.8,256.6,141.2,126.8,110,110,110,0.00002061,-0.0001584,0.0003098,0.438,0.429,0.464,141.2,126.8,146.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.0983,0.105,0.00776,0.00653,0.00821,0.00031,0.00026,0.00033,0.244,0.219,0.254,0.0097,0.0086,0.01,25.06,25.02,25.16,0.936,0.929,0.938,0.97,0.97,0.97,0.907,0.902,0.91,32.47,29.09,33.74,31.5,28.22,32.73,0,0,0,0,0,0,0.175,0,0.0666,0.44,0.56,0.44,34.8
1287352800000,2010,10,2010,1,3,7,0.14,0.0665,0.0735,4532.04,28.22,28.22,26.98,1,1,1,231.5,226.9,236.8,121.5,116.9,110,110,110,-0.00009265,-0.0003439,0.0003098,0.475,0.464,0.485,121.5,116.9,126.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0964,0.0948,0.0983,0.00608,0.00569,0.00653,0.00024,0.00022,0.00026,0.209,0.201,0.219,0.0082,0.0079,0.0086,25.2,25.16,25.24,0.926,0.923,0.929,0.97,0.97,0.97,0.898,0.895,0.902,27.81,26.71,29.09,26.98,25.91,28.22,0,0,0,0,0,0,0.15,0,0.0665,0.47,0.52,0.48,32.4
1287957600000,2010,10,2010,1,4,7,0.139,0.0665,0.0723,4455.38,28.22,28.22,26.52,1,1,1,229.5,224.7,236.8,119.5,114.7,110,110,110,-0.00006645,-0.0002845,0.0003098,0.479,0.464,0.489,119.5,114.7,126.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0957,0.094,0.0983,0.00591,0.0055,0.00653,0.00023,0.00022,0.00026,0.205,0.197,0.219,0.0081,0.0077,0.0086,25.22,25.16,25.25,0.925,0.922,0.929,0.97,0.97,0.97,0.897,0.894,0.902,27.34,26.19,29.09,26.52,25.4,28.22,0,0,0,0,0,0,0.147,0,0.0667,0.48,0.52,0.48,32.1
1288562400000,2010,11,2010,2,5,7,0.141,0.0562,0.0852,5295.18,32.2,32.2,31.52,1,1,1,233.8,230.6,236.8,140.8,137.6,93,93,93,0.00003178,-0.0003439,0.000477,0.398,0.393,0.403,140.8,137.6,143.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0996,0.102,0.00772,0.00744,0.00798,0.0003,0.00029,0.00031,0.241,0.235,0.247,0.0095,0.0093,0.0097,25.16,25.13,25.18,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,32.49,31.73,33.2,31.52,30.77,32.2,0,0,0,0,0,0,0.175,0,0.0558,0.4,0.6,0.4,37.6
1289167200000,2010,11,2010,2,6,7,0.143,0.0562,0.0863,5366.81,33.73,33.73,31.95,1,1,1,235.7,230.6,243.5,142.7,137.6,93,93,93,0.00007508,-0.0003439,0.0003098,0.395,0.382,0.403,142.7,137.6,150.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0996,0.104,0.00788,0.00744,0.00855,0.00031,0.00029,0.00034,0.244,0.235,0.258,0.0096,0.0093,0.01,25.14,25.08,25.18,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,32.93,31.73,34.78,31.95,30.77,33.73,0,0,0,0,0,0,0.177,0,0.0567,0.39,0.6,0.4,37.5
1289772000000,2010,11,2010,2,7,7,0.164,0.0562,0.107,6736.02,45.13,45.13,40.1,1,1,1,270.4,251.8,291.5,177.4,158.8,93,93,93,0.00005665,-0.0002418,0.0002668,0.345,0.319,0.369,177.4,158.8,198.5,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.114,0.107,0.121,0.0108,0.00924,0.0126,0.00043,0.00037,0.0005,0.306,0.273,0.344,0.012,0.011,0.014,24.91,24.79,25.02,0.948,0.942,0.954,0.976,0.97,0.98,0.925,0.914,0.935,41.08,36.69,46.05,40.1,35.59,45.13,0,0,0,0,0,0,0.223,0,0.057,0.34,0.65,0.35,41.1
1290376800000,2010,11,2010,2,8,7,0.178,0.0562,0.121,7659.79,46.85,46.85,45.59,1,1,1,293.6,288.5,299.1,200.6,195.5,93,93,93,0.0001727,-0.0004702,0.0004828,0.317,0.311,0.322,200.6,195.5,206.1,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.122,0.12,0.124,0.0128,0.0124,0.0133,0.00051,0.00049,0.00053,0.348,0.339,0.358,0.014,0.013,0.014,24.78,24.75,24.81,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,46.52,45.35,47.8,45.59,44.44,46.85,0,0,0,0,0,0,0.253,0,0.057,0.32,0.68,0.32,43
1290981600000,2010,11,2010,2,9,7,0.201,0.061,0.14,8487.54,54.34,54.34,50.52,2,1,1.5714285714285714,332.5,305.4,354.2,231.6,212.4,100.9,93,104,0.00001254,-0.0004299,0.0004061,0.304,0.294,0.315,231.6,212.4,250.2,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.134,0.126,0.14,0.0155,0.0138,0.0171,0.00062,0.00055,0.00069,0.311,0.249,0.395,0.012,0.01,0.016,24.63,24.55,24.7,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.15,25.92,52.23,35.59,25.14,48.2,0,0,0,0,0,0,0.281,0,0.061,0.3,0.7,0.3,42.2
1291586400000,2010,12,2010,3,10,7,0.23,0.0629,0.167,10088.4,62.64,62.64,60.05,2,2,2,380.7,366.2,392.8,276.7,262.2,104,104,104,-0.00009993,-0.0004955,0.0003305,0.273,0.265,0.284,276.7,262.2,288.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.15,0.145,0.154,0.0296,0.0228,0.0353,0.0012,0.00092,0.0014,0.309,0.287,0.327,0.013,0.012,0.013,24.39,24.31,24.48,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,30.95,29.34,32.29,30.02,28.46,31.32,0,0,0,0,0,0,0.334,0,0.063,0.27,0.73,0.27,43.9
1292191200000,2010,12,2010,3,11,7,0.257,0.0629,0.194,11672.7,77.78,77.78,69.48,2,2,2,424.7,398.9,462.3,320.7,294.9,104,104,104,0.00008978,-0.0001988,0.0004207,0.246,0.225,0.261,320.7,294.9,358.3,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.165,0.156,0.179,0.0503,0.0382,0.0681,0.0021,0.0016,0.0028,0.375,0.336,0.431,0.015,0.014,0.018,24.11,23.89,24.27,0.944,0.939,0.95,0.971,0.97,0.976,0.916,0.911,0.926,35.78,32.97,39.86,34.74,31.98,38.89,0,0,0,0,0,0,0.386,0,0.063,0.24,0.75,0.25,45.4
1292796000000,2010,12,2010,3,12,7,0.314,0.0629,0.251,15001.2,96.4,96.4,89.29,2,2,2,519.6,475,565.6,415.6,371,104,104,104,-0.00008617,-0.0004205,0.0003676,0.201,0.184,0.219,415.6,371,461.6,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.199,0.183,0.216,0.0951,0.0741,0.117,0.004,0.0031,0.0049,0.517,0.45,0.586,0.022,0.019,0.025,23.54,23.27,23.81,0.955,0.951,0.958,0.98,0.979,0.98,0.936,0.931,0.939,45.8,41.21,50.41,44.65,40.33,48.2,0,0,0,0,0,0,0.496,0,0.063,0.2,0.8,0.2,47.8
1293400800000,2010,12,2010,3,13,7,0.384,0.0689,0.315,18094.7,116.2,116.2,107.7,3,2,2.857142857142857,635.1,580.3,702.8,521.1,476.3,114,104,139,-0.00001534,-0.0004333,0.0003042,0.179,0.16,0.21,521.1,476.3,563.8,990,990,990,966.4,966.2,966.7,23.6,23.3,23.8,0.251,0.224,0.28,0.15,0.124,0.178,0.0064,0.0052,0.0076,0.594,0.534,0.654,0.025,0.023,0.028,22.97,22.63,23.18,0.95,0.946,0.956,0.973,0.97,0.98,0.924,0.917,0.937,39.62,35.54,51.77,38.2,34.48,48.2,0,0,0,0,0,0,0.598,0,0.069,0.18,0.82,0.18,47.1
1294005600000,2011,1,2010,4,14,7,0.486,0.0841,0.402,22565.4,144.6,144.6,134.3,3,3,3,803.1,721.4,869.8,664.1,582.4,139,139,139,0.00004916,-0.0002195,0.0003488,0.174,0.16,0.193,664.1,582.4,730.8,990,990,990,967.1,966.8,967.4,22.9,22.6,23.2,0.338,0.291,0.378,0.245,0.19,0.289,0.011,0.0082,0.013,0.824,0.686,0.938,0.036,0.03,0.041,22.06,21.68,22.53,0.956,0.953,0.957,0.98,0.978,0.98,0.937,0.932,0.938,45.75,40.88,49.56,44.77,39.98,48.2,0,0,0,0,0,0,0.746,0,0.084,0.17,0.83,0.17,46.4
1294610400000,2011,1,2010,4,15,7,0.611,0.0841,0.527,27920.9,182.7,182.7,166.2,4,3,3.857142857142857,1010,916.5,1111,871.4,777.5,139,139,139,0.00005189,-0.0004074,0.000451,0.138,0.125,0.152,871.4,777.5,971.6,990,990,990,967.9,967.6,968.2,22.1,21.8,22.4,0.507,0.421,0.598,0.361,0.315,0.409,0.016,0.014,0.019,1.12,0.992,1.28,0.051,0.044,0.059,20.97,20.47,21.41,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.931,0.937,44.59,40.21,52.03,43.27,39.27,48.2,0,0,0,0,0,0,0.923,0,0.084,0.14,0.86,0.14,45.7
1295215200000,2011,1,2010,4,16,7,0.853,0.0869,0.654,31630.2,192.8,192.8,188.3,4,4,4,1411,1149,1718,1267,1010,143.7,139,150,186.1,-0.003986,468.5,0.103,0.0873,0.121,1081,1010,1100,990,990,990,969.2,968.4,970.2,20.8,19.8,21.6,0.823,0.653,0.917,0.606,0.445,0.648,0.029,0.021,0.033,1.73,1.38,1.86,0.083,0.064,0.094,19.07,17.94,20.25,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,48.14,46.03,49.79,47.07,45.11,48.2,0,0,0,0,0,0,1.05,0,0.199,0.1,0.77,0.23,37.1
1295820000000,2011,1,2010,4,17,7,1.17,0.0907,0.665,29049.1,176.1,176.1,172.9,4,4,4,1934,1841,1995,1784,1691,150,150,150,684.2,591,744.7,0.0776,0.0752,0.0815,1100,1100,1100,990,990,990,970.9,970.6,971.1,19.1,18.9,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.097,0.099,17.24,17.04,17.54,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.11,43.58,44.93,43.23,42.71,44.03,0,0,0,0,0,0,0.961,0,0.505,0.078,0.57,0.43,24.8
1296424800000,2011,1,2010,4,18,7,1.26,0.115,0.665,28311.8,170.5,170.5,168.5,4,4,4,2084,2006,2174,1893,1832,190.3,150,197,793.2,732,876.8,0.0913,0.0748,0.0971,1100,1100,1100,990,990,990,971.3,971.1,971.5,18.7,18.5,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.82,16.61,17.01,0.947,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,42.99,42.4,43.5,42.13,41.56,42.63,0,0,0,0,0,0,0.936,0,0.595,0.091,0.53,0.47,22.5
1297029600000,2011,2,2010,5,19,7,1.43,0.119,0.665,27032.3,165.5,165.5,160.9,4,4,4,2372,2202,2579,2175,2005,197,197,197,1075,904.9,1282,0.0833,0.0764,0.0895,1100,1100,1100,990,990,990,972,971.6,972.5,18,17.5,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.13,15.63,16.54,0.945,0.944,0.947,0.978,0.976,0.98,0.925,0.92,0.928,41.12,39.77,42.22,40.23,38.79,41.38,0,0,0,0,0,0,0.894,0,0.765,0.083,0.47,0.53,18.9
1297634400000,2011,2,2010,5,20,7,1.82,0.119,0.665,24108.2,152.4,152.4,143.5,4,4,4,3012,2677,3367,2815,2480,197,197,197,1715,1380,2070,0.0658,0.0585,0.0736,1100,1100,1100,990,990,990,973.5,972.7,974.3,16.5,15.7,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.59,13.79,15.39,0.938,0.934,0.943,0.971,0.97,0.974,0.911,0.906,0.918,36.94,34.72,39.12,35.88,33.68,38.11,0,0,0,0,0,0,0.797,0,1.155,0.065,0.37,0.63,13.2
1298239200000,2011,2,2010,5,21,7,2.2,0.119,0.665,21584.7,132.5,132.5,128.5,4,4,4,3644,3466,3784,3447,3269,197,197,197,2347,2169,2487,0.0541,0.0521,0.0568,1100,1100,1100,990,990,990,974.9,974.5,975.2,15.1,14.8,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.2,12.9,13.58,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,33.11,32.3,34.15,32.12,31.33,33.12,0,0,0,0,0,0,0.714,0,1.535,0.054,0.3,0.7,9.81
1298844000000,2011,2,2010,5,22,7,2.29,0.18,0.665,21017.4,125.3,125.3,125.1,4,4,4,3793,3784,3800,3495,3469,298.1,197,315,2395,2369,2503,0.0786,0.0518,0.0832,1100,1100,1100,990,990,990,975.2,975.2,975.3,14.8,14.7,14.8,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.044,1.87,1.87,1.87,0.13,0.13,0.13,12.88,12.87,12.9,0.928,0.928,0.928,0.97,0.97,0.97,0.9,0.9,0.9,32.24,32.2,32.3,31.28,31.24,31.33,0,0,0,0,0,0,0.695,0,1.625,0.079,0.29,0.71,9.18
1299448800000,2011,3,2010,6,23,7,2.3,0.171,0.665,20975.3,124.9,124.9,124.9,4,4,4,3804,3800,3814,3522,3485,282.4,239,315,2422,2385,2461,0.0742,0.0629,0.0829,1100,1100,1100,990,990,990,975.3,975.3,975.3,14.7,14.7,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.044,1.87,1.87,1.87,0.13,0.13,0.13,12.86,12.84,12.87,0.928,0.928,0.928,0.97,0.97,0.97,0.9,0.9,0.9,32.18,32.12,32.2,31.21,31.16,31.24,0,0,0,0,0,0,0.694,0,1.635,0.074,0.29,0.71,9.12
1300053600000,2011,3,2010,6,24,7,2.31,0.145,0.665,20922.3,124.8,124.8,124.5,4,4,4,3818,3808,3846,3579,3569,239,239,239,2479,2469,2507,0.0626,0.0621,0.0628,1100,1100,1100,990,990,990,975.3,975.3,975.4,14.7,14.6,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.044,1.87,1.87,1.87,0.13,0.13,0.13,12.83,12.77,12.85,0.927,0.927,0.928,0.97,0.97,0.97,0.9,0.899,0.9,32.1,31.93,32.15,31.13,30.97,31.19,0,0,0,0,0,0,0.692,0,1.645,0.063,0.29,0.71,9.06
1300658400000,2011,3,2010,6,25,7,2.34,0.145,0.665,20714.5,123.6,123.6,123.3,4,4,4,3871,3857,3890,3632,3618,239,239,239,2532,2518,2551,0.0617,0.0614,0.062,1100,1100,1100,990,990,990,975.4,975.4,975.4,14.6,14.6,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.72,12.68,12.75,0.926,0.926,0.927,0.97,0.97,0.97,0.899,0.898,0.899,31.78,31.67,31.86,30.83,30.72,30.91,0,0,0,0,0,0,0.685,0,1.675,0.062,0.28,0.72,8.85
1301263200000,2011,3,2010,6,26,7,2.38,0.159,0.665,20438,122.9,122.9,121.7,4,4,4,3943,3890,3984,3680,3651,263,239,295,2580,2551,2598,0.0667,0.0607,0.0746,1100,1100,1100,990,990,990,975.6,975.4,975.6,14.4,14.4,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.045,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.57,12.48,12.68,0.925,0.924,0.926,0.97,0.97,0.97,0.897,0.897,0.898,31.35,31.11,31.67,30.41,30.18,30.72,0,0,0,0,0,0,0.676,0,1.715,0.067,0.28,0.72,8.59
1301868000000,2011,4,2010,7,27,7,2.45,0.178,0.665,20025.7,120,120,119.2,4,4,4,4057,4015,4127,3762,3720,295,295,295,2662,2620,2732,0.0727,0.0715,0.0735,1100,1100,1100,990,990,990,975.8,975.7,975.9,14.2,14.1,14.3,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.34,12.21,12.42,0.923,0.922,0.924,0.97,0.97,0.97,0.895,0.894,0.896,30.72,30.37,30.94,29.8,29.46,30.01,0,0,0,0,0,0,0.662,0,1.785,0.073,0.27,0.73,8.17
1302472800000,2011,4,2010,7,28,7,2.56,0.178,0.665,19422,117.3,117.3,115.6,4,4,4,4239,4154,4307,3944,3859,295,295,295,2844,2759,2912,0.0696,0.0685,0.071,1100,1100,1100,990,990,990,976.1,976,976.2,13.9,13.8,14,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.047,1.87,1.87,1.87,0.14,0.13,0.14,12.01,11.88,12.16,0.92,0.919,0.921,0.97,0.97,0.97,0.892,0.891,0.894,29.8,29.45,30.23,28.9,28.56,29.32,0,0,0,0,0,0,0.642,0,1.895,0.07,0.26,0.74,7.59
1303077600000,2011,4,2010,7,29,7,2.63,0.178,0.665,19056,114.3,114.3,113.4,4,4,4,4349,4307,4356,4054,4012,295,295,295,2954,2912,2961,0.0678,0.0677,0.0685,1100,1100,1100,990,990,990,976.3,976.2,976.3,13.7,13.7,13.8,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.047,0.047,1.87,1.87,1.87,0.14,0.14,0.14,11.81,11.79,11.88,0.918,0.918,0.919,0.97,0.97,0.97,0.891,0.89,0.891,29.23,29.2,29.45,28.36,28.32,28.56,0,0,0,0,0,0,0.63,0,1.965,0.068,0.25,0.75,7.25
1303682400000,2011,4,2010,7,30,7,2.56,0.182,0.665,19461.9,117.8,117.8,115.8,4,4,4,4227,4127,4285,3926,3787,301.4,295,340,2826,2687,2890,0.0713,0.0688,0.0824,1100,1100,1100,990,990,990,976.1,975.9,976.2,13.9,13.8,14.1,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.03,11.92,12.21,0.92,0.919,0.922,0.97,0.97,0.97,0.893,0.892,0.894,29.86,29.56,30.37,28.96,28.68,29.46,0,0,0,0,0,0,0.644,0,1.895,0.071,0.26,0.74,7.6
1304287200000,2011,5,2010,8,31,7,2.44,0.206,0.665,20094.7,121,121,119.6,4,4,4,4037,3969,4094,3697,3629,340,340,340,2597,2529,2654,0.0842,0.0831,0.0857,1100,1100,1100,990,990,990,975.7,975.6,975.9,14.3,14.1,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.045,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.38,12.27,12.51,0.923,0.922,0.925,0.97,0.97,0.97,0.896,0.895,0.897,30.83,30.54,31.2,29.9,29.62,30.26,0,0,0,0,0,0,0.665,0,1.775,0.084,0.27,0.73,8.24
1304892000000,2011,5,2010,8,32,7,2.33,0.206,0.665,20801.1,127.8,127.8,123.8,4,4,4,3849,3677,3948,3509,3337,340,340,340,2409,2237,2508,0.0884,0.0861,0.0925,1100,1100,1100,990,990,990,975.4,975,975.6,14.6,14.4,15,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.77,12.56,13.13,0.927,0.925,0.93,0.97,0.97,0.97,0.899,0.897,0.902,31.91,31.32,32.93,30.95,30.38,31.94,0,0,0,0,0,0,0.688,0,1.665,0.088,0.29,0.71,8.93
1305496800000,2011,5,2010,8,33,7,2.08,0.206,0.665,22376.5,137.5,137.5,133.2,4,4,4,3434,3243,3558,3094,2903,340,340,340,1994,1803,2118,0.0991,0.0956,0.105,1100,1100,1100,990,990,990,974.5,974.1,974.7,15.5,15.3,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.64,13.38,14.05,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,34.33,33.61,35.44,33.3,32.6,34.38,0,0,0,0,0,0,0.74,0,1.415,0.099,0.32,0.68,10.8
1306101600000,2011,5,2010,8,34,7,1.82,0.206,0.665,24088.7,148.2,148.2,143.4,4,4,4,3008,2830,3157,2668,2490,340,340,340,1568,1390,1717,0.113,0.108,0.12,1100,1100,1100,990,990,990,973.5,973.1,973.9,16.5,16.1,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.59,14.23,15.02,0.939,0.936,0.941,0.97,0.97,0.972,0.911,0.908,0.915,36.94,35.94,38.13,35.85,34.87,37.06,0,0,0,0,0,0,0.797,0,1.155,0.11,0.37,0.63,13.2
1306706400000,2011,5,2010,8,35,7,1.57,0.185,0.665,25971,159.9,159.9,154.6,4,4,4,2600,2409,2773,2294,2116,306.4,293,340,1194,1016,1333,0.118,0.109,0.125,1100,1100,1100,990,990,990,972.5,972.1,973,17.5,17,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.58,15.16,16.04,0.943,0.942,0.945,0.975,0.973,0.978,0.92,0.916,0.924,39.63,38.5,40.88,38.65,37.45,39.98,0,0,0,0,0,0,0.859,0,0.905,0.12,0.42,0.58,16.5
1307311200000,2011,6,2010,9,36,7,1.34,0.177,0.665,27762,168.5,168.5,165.3,4,4,4,2210,2083,2353,1917,1790,293,293,293,817.4,690.1,960.2,0.133,0.125,0.141,1100,1100,1100,990,990,990,971.6,971.3,972,18.4,18,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.52,16.17,16.83,0.947,0.946,0.947,0.98,0.979,0.98,0.927,0.925,0.929,42.17,41.24,42.99,41.31,40.36,42.13,0,0,0,0,0,0,0.918,0,0.675,0.13,0.5,0.5,20.7
1307916000000,2011,6,2010,9,37,7,1.14,0.177,0.665,29371.8,180.1,180.1,174.8,4,4,4,1879,1727,2029,1586,1434,293,293,293,486.4,333.6,636,0.156,0.144,0.17,1100,1100,1100,990,990,990,970.7,970.2,971.2,19.3,18.8,19.8,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.1,17.42,16.96,17.91,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.6,43.34,45.93,43.71,42.48,45.01,0,0,0,0,0,0,0.971,0,0.475,0.16,0.58,0.42,25.8
1308520800000,2011,6,2010,9,38,7,0.922,0.177,0.665,31458.1,191.9,191.9,187.3,4,4,4,1524,1400,1703,1231,1107,293,293,293,131.1,6.987,310.3,0.193,0.172,0.209,1100,1100,1100,990,990,990,969.6,969.2,970.1,20.4,19.9,20.8,0.885,0.841,0.925,0.648,0.648,0.648,0.032,0.031,0.033,1.83,1.79,1.87,0.09,0.086,0.094,18.6,17.99,19.05,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.77,46.14,48.94,46.81,45.22,47.96,0,0,0,0,0,0,1.04,0,0.257,0.19,0.72,0.28,34.1
1309125600000,2011,6,2010,9,39,7,0.752,0.168,0.584,29725,188.7,188.7,176.9,4,4,4,1243,1149,1359,965.4,892.7,277.1,256,293,-0.0004166,-0.002176,0.0004733,0.223,0.213,0.24,965.4,892.7,1066,990,990,990,968.7,968.4,969,21.3,21,21.6,0.642,0.553,0.788,0.429,0.371,0.572,0.02,0.017,0.027,1.34,1.17,1.65,0.063,0.054,0.079,20,19.32,20.47,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,45.14,42.76,48.14,44.23,41.9,47.18,0,0,0,0,0,0,0.983,0,0.168,0.22,0.78,0.22,39.5
1309730400000,2011,7,2010,10,40,7,0.647,0.155,0.492,25867,163.3,163.3,154,4,3,3.7142857142857144,1069,989.9,1121,813.2,733.9,256,256,256,0.00003665,-0.0004924,0.0004184,0.24,0.228,0.259,813.2,733.9,864.7,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.48,0.407,0.527,0.332,0.291,0.358,0.015,0.013,0.016,1.05,0.971,1.12,0.048,0.044,0.052,20.83,20.6,21.17,0.954,0.953,0.957,0.978,0.975,0.98,0.933,0.929,0.937,43.19,39.34,51.52,41.91,38.34,48.2,0,0,0,0,0,0,0.855,0,0.155,0.24,0.76,0.24,40
1310335200000,2011,7,2010,10,41,7,0.54,0.155,0.385,21324.2,137.9,137.9,126.9,3,3,3,893.3,838.3,958.4,637.3,582.3,256,256,256,-0.0002604,-0.0004753,0.00002897,0.287,0.267,0.305,637.3,582.3,702.4,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.339,0.307,0.379,0.227,0.19,0.27,0.01,0.0084,0.012,0.795,0.702,0.907,0.035,0.031,0.041,21.73,21.36,22.04,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,43.21,39.98,46.9,42.31,39.02,45.97,0,0,0,0,0,0,0.705,0,0.155,0.29,0.71,0.29,39.5
1310940000000,2011,7,2010,10,42,7,0.457,0.155,0.302,16991.6,113.5,113.5,101.1,3,2,2.4285714285714284,754.9,702.8,820.1,498.9,446.8,256,256,256,-0.00006911,-0.0004333,0.0003542,0.34,0.312,0.364,498.9,446.8,564.1,990,990,990,966.9,966.7,967.2,23.1,22.8,23.3,0.26,0.23,0.297,0.138,0.11,0.178,0.006,0.0047,0.0078,0.625,0.584,0.671,0.027,0.025,0.029,22.46,22.15,22.7,0.954,0.948,0.958,0.976,0.97,0.98,0.931,0.92,0.938,44.33,36,51.95,42.77,34.92,48.2,0,0,0,0,0,0,0.562,0,0.155,0.34,0.66,0.34,37.2
1311544800000,2011,7,2010,10,43,7,0.394,0.155,0.239,13986,90.82,90.82,83.25,2,2,2,651.7,619.4,689.6,395.7,363.4,256,256,256,0.0001069,-0.0001238,0.0004167,0.393,0.371,0.413,395.7,363.4,433.6,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.207,0.195,0.223,0.0858,0.0705,0.104,0.0037,0.003,0.0044,0.502,0.453,0.562,0.021,0.019,0.024,22.99,22.78,23.17,0.954,0.95,0.957,0.978,0.974,0.98,0.933,0.926,0.938,42.54,39.24,46.34,41.63,38.23,45.41,0,0,0,0,0,0,0.463,0,0.155,0.39,0.61,0.39,35.5
1312149600000,2011,8,2010,11,44,7,0.349,0.122,0.227,13398.3,85.57,85.57,79.75,2,2,2,576.8,553.7,604.3,374.8,351.7,202,202,202,-0.00004231,-0.0004988,0.0003295,0.351,0.334,0.365,374.8,351.7,402.3,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.195,0.187,0.205,0.0759,0.065,0.0889,0.0032,0.0027,0.0038,0.467,0.432,0.508,0.02,0.018,0.021,23.34,23.17,23.48,0.952,0.949,0.955,0.977,0.973,0.98,0.93,0.923,0.936,40.81,38.42,43.66,39.88,37.37,42.79,0,0,0,0,0,0,0.443,0,0.122,0.35,0.65,0.35,38.4
1312754400000,2011,8,2010,11,45,7,0.32,0.122,0.198,11663.2,74.73,74.73,69.42,2,2,2,528.7,507,553.7,326.7,305,202,202,202,-0.00004543,-0.0004988,0.0003676,0.382,0.365,0.398,326.7,305,351.7,990,990,990,966,965.9,966.1,24,23.9,24.1,0.178,0.171,0.187,0.0532,0.0429,0.065,0.0022,0.0018,0.0027,0.395,0.362,0.432,0.016,0.015,0.018,23.63,23.48,23.76,0.945,0.942,0.949,0.97,0.97,0.973,0.917,0.913,0.923,35.77,33.45,38.42,34.71,32.45,37.37,0,0,0,0,0,0,0.386,0,0.122,0.38,0.62,0.38,36.4
1313359200000,2011,8,2010,11,46,7,0.29,0.121,0.17,10047.5,63.04,63.04,59.81,2,2,2,480.1,466,498.1,280.6,269,199.4,184,202,0.00006861,-0.0004205,0.0003929,0.416,0.395,0.429,280.6,269,296.1,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.162,0.158,0.168,0.0315,0.026,0.0387,0.0013,0.0011,0.0016,0.325,0.308,0.349,0.013,0.013,0.014,23.91,23.81,23.98,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,30.83,29.55,32.5,29.9,28.66,31.52,0,0,0,0,0,0,0.332,0,0.12,0.42,0.59,0.41,34.6
1313964000000,2011,8,2010,11,47,7,0.271,0.111,0.16,9480.43,59.5,59.5,56.43,2,2,2,448,432,462.3,264,248,184,184,184,0.00009177,-0.000249,0.0004599,0.411,0.398,0.426,264,248,278.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.154,0.148,0.159,0.0237,0.0168,0.0304,0.00097,0.00069,0.0012,0.298,0.275,0.32,0.012,0.011,0.013,24.09,24,24.18,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.901,0.908,29.09,27.33,30.67,28.22,26.51,29.75,0,0,0,0,0,0,0.314,0,0.111,0.41,0.59,0.41,35
1314568800000,2011,8,2010,11,48,7,0.249,0.0954,0.154,9162.33,58.67,58.67,54.54,2,2,2,411.7,392.8,427,254,233.7,157.7,138,184,0.0001924,0.00003779,0.0004207,0.382,0.336,0.44,254,233.7,272.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.148,0.143,0.152,0.0209,0.0156,0.0275,0.00085,0.00064,0.0011,0.283,0.259,0.306,0.012,0.011,0.012,24.27,24.21,24.36,0.93,0.924,0.935,0.97,0.97,0.97,0.902,0.897,0.907,28.11,25.71,30.24,27.27,24.93,29.33,0,0,0,0,0,0,0.303,0,0.095,0.38,0.62,0.38,36.8
1315173600000,2011,9,2010,12,49,7,0.231,0.0835,0.147,8784.77,54.94,54.94,52.29,2,1,1.8571428571428572,381.3,366.2,392.8,243.3,228.2,138,138,138,-0.0001256,-0.0004955,0.0003305,0.362,0.351,0.377,243.3,228.2,254.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.142,0.137,0.146,0.0168,0.0151,0.0193,0.00068,0.00061,0.00078,0.288,0.257,0.403,0.012,0.01,0.016,24.41,24.36,24.48,0.932,0.925,0.958,0.971,0.97,0.98,0.906,0.897,0.939,30.87,26.14,52.27,29.59,25.36,48.2,0,0,0,0,0,0,0.291,0,0.084,0.36,0.64,0.36,38
1315778400000,2011,9,2010,12,50,7,0.213,0.0835,0.13,7973.63,48.2,48.2,47.46,1,1,1,352.6,341,366.2,214.6,203,138,138,138,-0.00008852,-0.0004299,0.0001912,0.392,0.377,0.405,214.6,203,228.2,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.132,0.128,0.137,0.014,0.013,0.0151,0.00056,0.00052,0.00061,0.378,0.358,0.403,0.015,0.014,0.016,24.46,24.37,24.54,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.25,46.68,52.27,47.46,45.74,48.2,0,0,0,0,0,0,0.264,0,0.083,0.39,0.61,0.39,37.4
1316383200000,2011,9,2010,12,51,7,0.201,0.0835,0.118,7379.51,45.74,45.74,43.93,1,1,1,333,324.7,341,195,186.7,138,138,138,-0.00005178,-0.0004555,0.0004061,0.415,0.405,0.425,195,186.7,203,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.122,0.128,0.0123,0.0116,0.013,0.00049,0.00047,0.00052,0.343,0.328,0.358,0.014,0.013,0.014,24.59,24.54,24.65,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,44.82,42.91,46.68,43.93,42.05,45.74,0,0,0,0,0,0,0.244,0,0.083,0.42,0.59,0.41,36.7
1316988000000,2011,9,2010,12,52,7,0.186,0.0786,0.107,6677.33,42.07,42.07,39.75,1,1,1,306.8,295.8,320.1,176.8,161.1,130,110,138,-0.00002315,-0.0004712,0.0004828,0.423,0.372,0.461,176.8,161.1,185.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.118,0.113,0.121,0.0108,0.00944,0.0115,0.00043,0.00038,0.00046,0.31,0.283,0.324,0.012,0.011,0.013,24.75,24.68,24.82,0.948,0.943,0.95,0.977,0.97,0.98,0.926,0.915,0.931,40.68,36.97,42.93,39.75,35.86,42.07,0,0,0,0,0,0,0.221,0,0.079,0.42,0.58,0.42,35.9
1317592800000,2011,10,2011,1,1,7,0.175,0.0665,0.109,6819.08,42.07,42.07,40.59,1,1,1,289.6,283.6,295.8,179.6,173.6,110,110,110,0.0002471,-0.0002418,0.0004828,0.38,0.372,0.388,179.6,173.6,185.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.115,0.119,0.011,0.0105,0.0115,0.00044,0.00042,0.00046,0.313,0.302,0.324,0.012,0.012,0.013,24.83,24.79,24.86,0.948,0.947,0.95,0.979,0.976,0.98,0.928,0.924,0.931,41.48,40.06,42.93,40.59,39.11,42.07,0,0,0,0,0,0,0.225,0,0.066,0.38,0.62,0.38,39
1318197600000,2011,10,2011,1,2,7,0.174,0.0665,0.107,6724.5,41.09,41.09,40.03,1,1,1,287.3,283.6,291.5,177.3,173.6,110,110,110,0.0001127,-0.0002418,0.0002668,0.383,0.377,0.388,177.3,173.6,181.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.115,0.118,0.0108,0.0105,0.0112,0.00043,0.00042,0.00044,0.309,0.302,0.316,0.012,0.012,0.013,24.84,24.82,24.86,0.948,0.947,0.949,0.978,0.976,0.98,0.927,0.924,0.93,40.93,40.06,41.93,40.03,39.11,41.09,0,0,0,0,0,0,0.222,0,0.067,0.38,0.61,0.39,38.6
1318802400000,2011,10,2011,1,3,7,0.164,0.0665,0.0972,6046.55,38.74,38.74,35.99,1,1,1,270.7,259.4,282.1,160.7,149.4,110,110,110,0.0001385,-0.0001393,0.00034,0.407,0.39,0.424,160.7,149.4,172.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.106,0.114,0.00941,0.00845,0.0104,0.00037,0.00033,0.00041,0.279,0.259,0.3,0.011,0.01,0.012,24.94,24.87,25,0.943,0.939,0.946,0.971,0.97,0.975,0.916,0.911,0.923,37.05,34.39,39.72,35.99,33.36,38.74,0,0,0,0,0,0,0.2,0,0.0668,0.41,0.59,0.41,36.9
1319407200000,2011,10,2011,1,4,7,0.15,0.0665,0.0836,5175.15,31.6,31.6,30.8,1,1,1,248.2,243.5,251.8,138.2,133.6,110,110,110,-0.0001494,-0.0001584,-0.0001373,0.443,0.437,0.452,138.2,133.6,141.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.101,0.104,0.0075,0.0071,0.0078,0.0003,0.00028,0.00031,0.239,0.231,0.245,0.0094,0.0091,0.0097,25.07,25.05,25.11,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,31.76,30.66,32.58,30.8,29.74,31.6,0,0,0,0,0,0,0.171,0,0.0664,0.44,0.56,0.44,34.5
1320012000000,2011,10,2011,1,5,7,0.151,0.0645,0.0868,5382.46,33.67,33.67,32.04,1,1,1,250.1,243.5,256.6,143.5,133.6,106.6,106,110,-0.00007861,-0.0001584,0.00003254,0.426,0.413,0.452,143.5,133.6,150.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.101,0.106,0.00795,0.0071,0.00855,0.00031,0.00028,0.00034,0.248,0.231,0.261,0.0098,0.0091,0.01,25.06,25.01,25.11,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,33.03,30.66,34.71,32.04,29.74,33.67,0,0,0,0,0,0,0.178,0,0.0642,0.43,0.57,0.43,35.6
1320616800000,2011,11,2011,2,6,7,0.161,0.0641,0.0967,6017.41,38.34,38.34,35.82,1,1,1,265.9,259.4,276.4,159.9,153.4,106,106,106,0.00007968,-0.0001168,0.0002307,0.399,0.384,0.409,159.9,153.4,170.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.107,0.113,0.00934,0.00879,0.0102,0.00037,0.00035,0.00041,0.277,0.266,0.296,0.011,0.011,0.012,24.96,24.9,25,0.942,0.94,0.946,0.971,0.97,0.975,0.915,0.912,0.922,36.88,35.35,39.34,35.82,34.29,38.34,0,0,0,0,0,0,0.199,0,0.0643,0.4,0.6,0.4,37.4
1321221600000,2011,11,2011,2,7,7,0.19,0.0641,0.126,7885.1,48.2,48.2,46.94,1,1,1,314.3,305.4,324.7,208.3,199.4,106,106,106,-0.00007843,-0.0004712,0.0003761,0.337,0.326,0.347,208.3,199.4,218.7,990,990,990,965,964.9,965,25,25,25.1,0.127,0.124,0.13,0.0135,0.0127,0.0143,0.00054,0.00051,0.00057,0.364,0.348,0.382,0.015,0.014,0.015,24.66,24.59,24.73,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.17,46.15,50.54,46.94,45.23,48.2,0,0,0,0,0,0,0.261,0,0.064,0.34,0.66,0.34,41.5
1321826400000,2011,11,2011,2,8,7,0.197,0.0641,0.133,8177.68,51.85,51.85,48.68,2,1,1.2857142857142858,325.9,312.4,345.1,219.9,206.4,106,106,106,0.00001444,-0.0004555,0.0004043,0.326,0.307,0.339,219.9,206.4,239.1,990,990,990,965,965,965.1,25,24.9,25,0.131,0.126,0.138,0.0144,0.0133,0.0161,0.00058,0.00053,0.00065,0.339,0.252,0.386,0.014,0.01,0.015,24.63,24.58,24.68,0.948,0.924,0.958,0.977,0.97,0.98,0.926,0.897,0.939,42.76,26.14,50.96,41.35,25.36,48.2,0,0,0,0,0,0,0.27,0,0.064,0.33,0.68,0.32,41.5
1322431200000,2011,11,2011,2,9,7,0.232,0.0683,0.164,9862.31,64.2,64.2,58.7,2,2,2,383.9,345.1,414.8,271.1,239.1,112.9,106,118,0.00002758,-0.0003322,0.0003305,0.294,0.284,0.307,271.1,239.1,296.8,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.15,0.138,0.159,0.0276,0.0161,0.0391,0.0011,0.00065,0.0016,0.303,0.258,0.341,0.012,0.01,0.014,24.38,24.19,24.62,0.934,0.926,0.94,0.97,0.97,0.97,0.906,0.898,0.912,30.26,26.72,33.09,29.35,25.92,32.1,0,0,0,0,0,0,0.326,0,0.068,0.29,0.71,0.29,42.5
1323036000000,2011,12,2011,3,10,7,0.269,0.0714,0.198,11867.2,75.22,75.22,70.64,2,2,2,445,417.7,466,327,299.7,118,118,118,0.0001363,-0.000249,0.0004599,0.265,0.253,0.282,327,299.7,348,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.17,0.16,0.177,0.0533,0.0405,0.0633,0.0022,0.0017,0.0026,0.387,0.346,0.418,0.016,0.014,0.017,24.01,23.88,24.17,0.945,0.941,0.948,0.971,0.97,0.973,0.917,0.912,0.923,36.37,33.42,38.65,35.32,32.42,37.61,0,0,0,0,0,0,0.392,0,0.071,0.27,0.74,0.26,44.1
1323640800000,2011,12,2011,3,11,7,0.301,0.0714,0.23,13828.9,88.2,88.2,82.31,2,2,2,498.3,472.3,526.3,380.3,354.3,118,118,118,0.0000725,-0.0004205,0.0003929,0.237,0.224,0.25,380.3,354.3,408.3,990,990,990,965.8,965.7,966,24.2,24,24.3,0.189,0.18,0.199,0.0785,0.0662,0.0917,0.0033,0.0027,0.0038,0.467,0.427,0.508,0.019,0.018,0.021,23.69,23.52,23.85,0.952,0.949,0.955,0.978,0.975,0.98,0.932,0.925,0.936,42.07,39.31,45,41.16,38.31,44.1,0,0,0,0,0,0,0.457,0,0.071,0.24,0.76,0.24,45.9
