datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1324245600000,2011,12,2011,3,12,7,0.336,0.0714,0.264,15764.1,96.4,96.4,93.83,2,2,2,554.9,536.7,569.3,437,418.7,118,118,118,-0.000176,-0.0004988,0.0003149,0.213,0.207,0.22,437,418.7,451.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.209,0.202,0.214,0.105,0.0966,0.112,0.0044,0.004,0.0047,0.551,0.524,0.573,0.023,0.022,0.024,23.35,23.27,23.46,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.89,46.06,49.33,46.92,45.13,48.2,0,0,0,0,0,0,0.521,0,0.072,0.21,0.79,0.21,46.9
1324850400000,2011,12,2011,3,13,7,0.358,0.0732,0.285,16358.1,103.2,103.2,97.37,3,2,2.142857142857143,592.4,569.3,614.4,471.4,451.3,121,118,139,-0.00007357,-0.0003926,0.0003295,0.204,0.192,0.226,471.4,451.3,496.4,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.226,0.214,0.239,0.122,0.112,0.133,0.0051,0.0047,0.0056,0.592,0.538,0.626,0.025,0.023,0.026,23.14,23.03,23.27,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.917,0.939,48.58,35.46,52.16,46.23,34.4,48.2,0,0,0,0,0,0,0.541,0,0.073,0.2,0.8,0.2,45.7
1325455200000,2012,1,2011,4,14,7,0.405,0.0841,0.321,18370.7,116.2,116.2,109.3,3,2,2.857142857142857,669,604.3,702.8,530,465.3,139,139,139,0.0001242,-0.0004333,0.0004852,0.208,0.198,0.23,530,465.3,563.8,990,990,990,966.6,966.3,966.7,23.4,23.3,23.7,0.261,0.224,0.28,0.156,0.119,0.178,0.0067,0.005,0.0076,0.613,0.584,0.654,0.026,0.025,0.028,22.81,22.63,23.08,0.951,0.949,0.957,0.973,0.97,0.98,0.926,0.92,0.938,39.97,37.05,50.41,38.75,35.93,48.2,0,0,0,0,0,0,0.607,0,0.084,0.21,0.79,0.21,45.4
1326060000000,2012,1,2011,4,15,7,0.461,0.0841,0.377,21426.6,133.9,133.9,127.5,3,3,3,762.6,721.4,798.2,623.6,582.4,139,139,139,-0.00008412,-0.000486,0.0001644,0.183,0.174,0.193,623.6,582.4,659.2,990,990,990,967,966.8,967.1,23,22.9,23.2,0.314,0.291,0.335,0.218,0.19,0.241,0.0094,0.0082,0.011,0.755,0.686,0.815,0.033,0.03,0.036,22.29,22.09,22.53,0.955,0.953,0.956,0.98,0.978,0.98,0.936,0.932,0.937,43.39,40.88,45.54,42.51,39.98,44.63,0,0,0,0,0,0,0.709,0,0.084,0.18,0.82,0.18,46.5
1326664800000,2012,1,2011,4,16,7,0.538,0.0841,0.454,24735.6,154,154,147.2,4,3,3.2857142857142856,889.3,869.8,927.8,750.3,730.8,139,139,139,-0.0002051,-0.0003742,-0.00008527,0.157,0.15,0.16,750.3,730.8,788.8,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.396,0.378,0.431,0.3,0.289,0.321,0.013,0.013,0.014,0.951,0.938,0.983,0.042,0.041,0.044,21.59,21.43,21.68,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.84,39.42,50.76,45.42,38.42,48.2,0,0,0,0,0,0,0.818,0,0.084,0.16,0.84,0.16,46
1327269600000,2012,1,2011,4,17,7,0.602,0.0841,0.518,27755.7,175.6,175.6,165.2,4,4,4,996.2,933.7,1062,857.2,794.7,139,139,139,-0.00002803,-0.000462,0.0003741,0.14,0.131,0.149,857.2,794.7,923.3,990,990,990,967.9,967.6,968.1,22.1,21.9,22.4,0.494,0.436,0.554,0.354,0.324,0.386,0.016,0.014,0.018,1.08,0.971,1.19,0.049,0.043,0.055,21.05,20.71,21.39,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.93,0.936,42.2,39.73,44.79,41.3,38.75,43.9,0,0,0,0,0,0,0.918,0,0.084,0.14,0.86,0.14,46.1
1327874400000,2012,1,2011,4,18,7,0.682,0.094,0.588,30564.4,190.1,190.1,181.9,4,4,4,1128,1081,1199,972.1,937,155.4,139,162,-0.001122,-0.004326,0.0004184,0.138,0.128,0.147,972.1,937,1037,990,990,990,968.3,968.2,968.5,21.7,21.5,21.8,0.613,0.571,0.699,0.424,0.393,0.505,0.02,0.018,0.024,1.31,1.22,1.49,0.06,0.056,0.069,20.39,19.98,20.62,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.41,45.14,48.5,45.48,44.23,47.53,0,0,0,0,0,0,1.01,0,0.094,0.14,0.86,0.14,44.8
1328479200000,2012,2,2011,5,19,7,0.814,0.098,0.66,32209.7,192.8,192.8,191.7,4,4,4,1346,1213,1460,1184,1051,162,162,162,92.49,-0.003376,198.3,0.121,0.111,0.134,1092,1051,1100,990,990,990,969,968.6,969.4,21,20.6,21.4,0.819,0.721,0.876,0.63,0.538,0.648,0.03,0.025,0.031,1.75,1.55,1.82,0.083,0.072,0.088,19.26,18.82,19.88,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.14,48.34,50.04,47.93,47.37,48.2,0,0,0,0,0,0,1.07,0,0.154,0.12,0.81,0.19,39.6
1329084000000,2012,2,2011,5,20,7,1.02,0.098,0.665,30518.9,185.5,185.5,181.7,4,4,4,1683,1571,1771,1521,1409,162,162,162,420.9,309,509.5,0.0964,0.0914,0.103,1100,1100,1100,990,990,990,970.1,969.7,970.4,19.9,19.6,20.3,0.913,0.902,0.92,0.648,0.648,0.648,0.033,0.032,0.033,1.86,1.85,1.87,0.093,0.091,0.095,18.06,17.77,18.44,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.34,45.56,47.33,45.42,44.64,46.38,0,0,0,0,0,0,1.01,0,0.355,0.096,0.65,0.35,29.9
1329688800000,2012,2,2011,5,21,7,1.13,0.098,0.665,29453.3,179.4,179.4,175.3,4,4,4,1865,1748,1919,1703,1586,162,162,162,602.6,485.5,657.3,0.087,0.0844,0.0927,1100,1100,1100,990,990,990,970.7,970.3,970.8,19.3,19.2,19.7,0.925,0.918,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.098,17.46,17.29,17.85,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,44.72,44.24,45.77,43.83,43.36,44.86,0,0,0,0,0,0,0.974,0,0.465,0.087,0.59,0.41,26.1
1330293600000,2012,2,2011,5,22,7,1.2,0.125,0.665,28786.7,172.1,172.1,171.3,4,4,4,1981,1958,2036,1775,1733,206,162,239,675.2,632.8,699,0.104,0.0826,0.121,1100,1100,1100,990,990,990,971,971,971.2,19,18.8,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.098,0.1,17.09,16.94,17.16,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.71,43.3,43.9,42.84,42.43,43.02,0,0,0,0,0,0,0.952,0,0.535,0.1,0.55,0.45,24
1330898400000,2012,3,2011,6,23,7,1.3,0.14,0.665,28059.2,168.8,168.8,167,4,4,4,2143,2071,2225,1912,1832,231,183,239,811.6,732.4,941.9,0.108,0.0822,0.115,1100,1100,1100,990,990,990,971.4,971.3,971.6,18.6,18.4,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.68,16.48,16.85,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.61,42.07,43.07,41.75,41.23,42.21,0,0,0,0,0,0,0.928,0,0.635,0.11,0.51,0.49,21.6
1331503200000,2012,3,2011,6,24,7,1.4,0.111,0.665,27297.9,164.4,164.4,162.5,4,4,4,2316,2244,2383,2133,2061,183,183,183,1033,961.5,1100,0.0791,0.0768,0.0815,1100,1100,1100,990,990,990,971.9,971.7,972,18.1,18,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.26,16.1,16.44,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.925,0.927,41.49,41.05,41.95,40.62,40.16,41.11,0,0,0,0,0,0,0.903,0,0.735,0.079,0.48,0.52,19.5
1332108000000,2012,3,2011,6,25,7,1.51,0.111,0.665,26474.6,159.9,159.9,157.6,4,4,4,2492,2409,2562,2309,2226,183,183,183,1209,1126,1279,0.0735,0.0714,0.076,1100,1100,1100,990,990,990,972.3,972.1,972.5,17.7,17.5,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.84,15.67,16.04,0.944,0.944,0.945,0.977,0.976,0.978,0.922,0.921,0.924,40.33,39.88,40.88,39.4,38.91,39.98,0,0,0,0,0,0,0.875,0,0.845,0.074,0.44,0.56,17.5
1332712800000,2012,3,2011,6,26,7,1.61,0.114,0.665,25694.8,155.2,155.2,152.9,4,4,4,2659,2579,2726,2472,2396,187.9,183,217,1372,1296,1429,0.0706,0.0675,0.0796,1100,1100,1100,990,990,990,972.7,972.5,972.9,17.3,17.1,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.43,15.27,15.63,0.943,0.942,0.944,0.974,0.973,0.976,0.919,0.917,0.92,39.24,38.8,39.77,38.24,37.77,38.79,0,0,0,0,0,0,0.85,0,0.945,0.071,0.41,0.59,16
1333317600000,2012,4,2011,7,27,7,1.71,0.131,0.665,24936.7,150.4,150.4,148.4,4,4,4,2822,2751,2914,2605,2534,217,217,217,1505,1434,1597,0.0769,0.0745,0.0789,1100,1100,1100,990,990,990,973.1,972.9,973.3,16.9,16.7,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.04,14.82,15.21,0.941,0.94,0.942,0.972,0.971,0.973,0.915,0.912,0.917,38.17,37.57,38.65,37.11,36.47,37.61,0,0,0,0,0,0,0.825,0,1.045,0.077,0.39,0.61,14.6
1333922400000,2012,4,2011,7,28,7,1.85,0.131,0.665,23861.4,145.2,145.2,142,4,4,4,3059,2939,3186,2842,2722,217,217,217,1742,1622,1869,0.071,0.0681,0.0738,1100,1100,1100,990,990,990,973.7,973.4,974,16.3,16,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.47,14.17,14.76,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.912,36.6,35.77,37.4,35.51,34.7,36.29,0,0,0,0,0,0,0.789,0,1.185,0.071,0.36,0.64,12.9
1334527200000,2012,4,2011,7,29,7,2.06,0.145,0.665,22511.2,137.5,137.5,134,4,4,4,3399,3243,3496,3159,3026,239.3,217,295,2059,1926,2149,0.0703,0.0626,0.0847,1100,1100,1100,990,990,990,974.4,974.1,974.6,15.6,15.4,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.72,13.51,14.05,0.933,0.932,0.935,0.97,0.97,0.97,0.905,0.904,0.907,34.53,33.97,35.44,33.5,32.95,34.38,0,0,0,0,0,0,0.744,0,1.395,0.07,0.32,0.68,10.9
1335132000000,2012,4,2011,7,30,7,2.13,0.178,0.665,22030.6,131.8,131.8,131.1,4,4,4,3526,3496,3544,3231,3201,295,295,295,2131,2101,2149,0.0837,0.0832,0.0844,1100,1100,1100,990,990,990,974.7,974.6,974.7,15.3,15.3,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.45,13.41,13.51,0.932,0.931,0.932,0.97,0.97,0.97,0.904,0.904,0.904,33.8,33.69,33.97,32.78,32.68,32.95,0,0,0,0,0,0,0.729,0,1.465,0.084,0.31,0.69,10.3
1335736800000,2012,4,2011,7,31,7,2.06,0.192,0.665,22489.1,136.5,136.5,133.9,4,4,4,3405,3290,3499,3087,2969,317.3,295,321,1987,1869,2104,0.0933,0.0843,0.0976,1100,1100,1100,990,990,990,974.4,974.2,974.6,15.6,15.4,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.71,13.51,13.95,0.933,0.932,0.935,0.97,0.97,0.97,0.905,0.904,0.907,34.5,33.95,35.17,33.47,32.94,34.11,0,0,0,0,0,0,0.744,0,1.395,0.093,0.32,0.68,10.9
1336341600000,2012,5,2011,8,32,7,1.86,0.194,0.665,23758.7,145.6,145.6,141.4,4,4,4,3083,2925,3223,2762,2604,321,321,321,1662,1504,1802,0.104,0.0996,0.11,1100,1100,1100,990,990,990,973.7,973.3,974,16.3,16,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.41,14.09,14.79,0.937,0.936,0.94,0.97,0.97,0.971,0.909,0.907,0.912,36.45,35.56,37.49,35.36,34.49,36.39,0,0,0,0,0,0,0.786,0,1.195,0.1,0.36,0.64,12.8
1336946400000,2012,5,2011,8,33,7,1.66,0.194,0.665,25291.5,154.4,154.4,150.5,4,4,4,2746,2607,2897,2425,2286,321,321,321,1325,1186,1476,0.117,0.111,0.123,1100,1100,1100,990,990,990,972.9,972.6,973.3,17.1,16.7,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.22,14.86,15.56,0.942,0.94,0.943,0.973,0.971,0.975,0.917,0.913,0.92,38.67,37.68,39.59,37.64,36.59,38.6,0,0,0,0,0,0,0.836,0,0.995,0.12,0.4,0.6,15.2
1337551200000,2012,5,2011,8,34,7,1.46,0.194,0.665,26810.7,163.4,163.4,159.6,4,4,4,2420,2283,2579,2099,1962,321,321,321,999.3,862.2,1158,0.133,0.124,0.141,1100,1100,1100,990,990,990,972.1,971.8,972.5,17.9,17.5,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.01,15.63,16.34,0.945,0.944,0.946,0.978,0.976,0.98,0.924,0.92,0.927,40.8,39.77,41.69,39.9,38.79,40.85,0,0,0,0,0,0,0.887,0,0.795,0.13,0.46,0.54,18.4
1338156000000,2012,5,2011,8,35,7,1.29,0.178,0.665,28110.2,170.5,170.5,167.3,4,4,4,2131,2006,2244,1837,1749,293.6,257,321,737.1,648.5,823.5,0.137,0.122,0.151,1100,1100,1100,990,990,990,971.4,971.1,971.7,18.6,18.3,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.71,16.44,17.01,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.68,41.95,43.5,41.83,41.11,42.63,0,0,0,0,0,0,0.93,0,0.625,0.14,0.52,0.48,21.8
1338760800000,2012,6,2011,9,36,7,1.09,0.155,0.665,29770.9,182.6,182.6,177.2,4,4,4,1809,1652,1961,1552,1395,257,257,257,452.3,294.7,604,0.143,0.131,0.156,1100,1100,1100,990,990,990,970.5,970,971,19.5,19,20,0.926,0.921,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.093,0.099,17.64,17.15,18.16,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.21,43.87,46.59,44.3,43,45.66,0,0,0,0,0,0,0.984,0,0.425,0.14,0.61,0.39,27.3
1339365600000,2012,6,2011,9,37,7,0.877,0.155,0.661,31747.5,192.8,192.8,189,4,4,4,1450,1310,1591,1193,1053,257,257,257,99.37,0.001441,233.8,0.178,0.162,0.196,1093,1053,1100,990,990,990,969.3,968.9,969.8,20.7,20.2,21.1,0.859,0.758,0.916,0.633,0.542,0.648,0.031,0.026,0.032,1.79,1.59,1.86,0.087,0.075,0.092,18.89,18.36,19.54,0.953,0.952,0.954,0.98,0.98,0.98,0.933,0.933,0.935,48.21,47.12,49.21,47.24,46.18,48.2,0,0,0,0,0,0,1.05,0,0.216,0.18,0.75,0.25,36.2
1339970400000,2012,6,2011,9,38,7,0.698,0.155,0.543,28215.4,182.3,182.3,167.9,4,4,4,1155,1081,1254,897.8,823.6,257,257,257,0.0000842,-0.0003822,0.0004669,0.223,0.205,0.238,897.8,823.6,996.7,990,990,990,968.4,968.2,968.7,21.6,21.3,21.8,0.561,0.489,0.676,0.374,0.338,0.421,0.017,0.015,0.02,1.18,1.05,1.38,0.055,0.048,0.065,20.43,19.93,20.8,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,42.88,40.03,46.5,41.99,39.08,45.57,0,0,0,0,0,0,0.933,0,0.155,0.22,0.78,0.22,40.4
1340575200000,2012,6,2011,9,39,7,0.567,0.153,0.414,22518.7,153.2,153.2,134,4,3,3.142857142857143,936.8,838.3,1062,684.1,596.9,252.7,227,257,-0.0001657,-0.0004753,0.000182,0.271,0.242,0.301,684.1,596.9,805.3,990,990,990,967.6,967.3,968.1,22.4,21.9,22.7,0.374,0.316,0.473,0.256,0.2,0.329,0.011,0.0088,0.015,0.867,0.727,1.03,0.039,0.032,0.047,21.5,20.89,22,0.955,0.953,0.956,0.979,0.975,0.98,0.935,0.929,0.937,43.95,39.29,50.38,42.86,38.29,48.2,0,0,0,0,0,0,0.745,0,0.153,0.27,0.73,0.27,39.7
1341180000000,2012,7,2011,10,40,7,0.451,0.137,0.313,17597.9,119.9,119.9,104.7,3,2,2.5714285714285716,745.1,687.5,820.1,518.1,460.5,227,227,227,-0.0002378,-0.000486,0.00001718,0.306,0.277,0.33,518.1,460.5,593.1,990,990,990,966.9,966.6,967.2,23.1,22.8,23.4,0.266,0.234,0.309,0.149,0.116,0.197,0.0064,0.005,0.0086,0.637,0.575,0.716,0.028,0.025,0.031,22.48,22.1,22.75,0.953,0.947,0.957,0.976,0.97,0.98,0.93,0.919,0.938,43.52,35.62,52.28,41.8,34.55,48.2,0,0,0,0,0,0,0.582,0,0.138,0.3,0.69,0.31,39
1341784800000,2012,7,2011,10,41,7,0.375,0.137,0.238,13976.4,91.47,91.47,83.19,2,2,2,620.4,580.3,661.4,393.4,353.3,227,227,227,0.00003775,-0.0003467,0.0003042,0.367,0.343,0.391,393.4,353.3,434.4,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.203,0.188,0.219,0.0847,0.0658,0.104,0.0036,0.0028,0.0044,0.496,0.435,0.559,0.021,0.018,0.024,23.12,22.9,23.35,0.953,0.949,0.957,0.978,0.973,0.98,0.933,0.923,0.938,42.52,38.4,46.67,41.6,37.35,45.74,0,0,0,0,0,0,0.462,0,0.137,0.37,0.63,0.37,37.3
1342389600000,2012,7,2011,10,42,7,0.332,0.13,0.202,11859.8,72.43,72.43,70.59,2,2,2,548.6,526.3,569.3,333.4,315.4,215.3,186,227,-0.00000245,-0.0004988,0.0003149,0.392,0.353,0.419,333.4,315.4,342.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.18,0.175,0.185,0.0563,0.0479,0.0606,0.0024,0.002,0.0025,0.404,0.378,0.419,0.017,0.016,0.018,23.53,23.42,23.62,0.946,0.943,0.947,0.97,0.97,0.97,0.918,0.915,0.919,36.39,34.4,37.33,35.3,33.37,36.22,0,0,0,0,0,0,0.392,0,0.13,0.39,0.61,0.39,35.7
1342994400000,2012,7,2011,10,43,7,0.303,0.112,0.19,11276.6,72.43,72.43,67.12,2,2,2,500.7,475,526.3,314.7,289,186,186,186,0.00004337,-0.0004205,0.0003676,0.372,0.353,0.392,314.7,289,340.3,990,990,990,965.9,965.7,966,24.1,24,24.3,0.171,0.162,0.18,0.0476,0.0354,0.0596,0.002,0.0015,0.0025,0.373,0.335,0.412,0.015,0.014,0.017,23.77,23.62,23.93,0.943,0.939,0.947,0.97,0.97,0.97,0.915,0.91,0.919,34.6,31.83,37.33,33.56,30.87,36.22,0,0,0,0,0,0,0.373,0,0.113,0.37,0.63,0.37,37.2
1343599200000,2012,7,2011,10,44,7,0.278,0.0991,0.179,10681.2,66.76,66.76,63.58,2,2,2,460.3,447.2,471,296.5,280,163.9,155,186,0.000001274,-0.000249,0.0003106,0.356,0.333,0.399,296.5,280,311,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.162,0.159,0.167,0.0389,0.0312,0.0458,0.0016,0.0013,0.0019,0.344,0.321,0.365,0.014,0.013,0.015,23.98,23.94,24.05,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.914,32.77,30.84,34.41,31.79,29.92,33.38,0,0,0,0,0,0,0.353,0,0.099,0.36,0.64,0.36,38.4
1344204000000,2012,8,2011,11,45,7,0.262,0.0937,0.169,10071.2,62.16,62.16,59.95,2,2,2,434,420.6,444.3,279,265.6,155,155,155,0.0001252,-0.0001207,0.0004142,0.357,0.349,0.368,279,265.6,289.3,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.156,0.151,0.159,0.0307,0.0244,0.0355,0.0013,0.00099,0.0015,0.317,0.297,0.332,0.013,0.012,0.014,24.13,24.07,24.21,0.936,0.933,0.938,0.97,0.97,0.97,0.908,0.905,0.91,30.9,29.43,32.04,29.97,28.55,31.08,0,0,0,0,0,0,0.333,0,0.093,0.36,0.65,0.35,38.4
1344808800000,2012,8,2011,11,46,7,0.245,0.0937,0.151,9027.61,57.09,57.09,53.74,2,2,2,405.1,390.6,420.6,250.1,235.6,155,155,155,0.00007896,-0.0001797,0.0004207,0.383,0.368,0.397,250.1,235.6,265.6,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.145,0.14,0.151,0.019,0.0158,0.0244,0.00077,0.00064,0.00099,0.276,0.257,0.297,0.011,0.01,0.012,24.3,24.21,24.39,0.929,0.925,0.933,0.97,0.97,0.97,0.901,0.897,0.905,27.7,26.06,29.43,26.87,25.28,28.55,0,0,0,0,0,0,0.299,0,0.094,0.38,0.62,0.38,36.8
1345413600000,2012,8,2011,11,47,7,0.227,0.109,0.118,7236.93,48.2,48.2,43.08,1,1,1,375.1,362.1,385.8,195.2,178.1,179.9,155,184,-0.00009487,-0.0004955,0.0003305,0.48,0.402,0.508,195.2,178.1,230.8,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.129,0.123,0.139,0.0123,0.0109,0.0154,0.0005,0.00044,0.00062,0.347,0.317,0.408,0.014,0.013,0.017,24.38,24.26,24.47,0.953,0.949,0.958,0.979,0.977,0.98,0.933,0.927,0.938,44.47,40.54,52.6,43.08,39.62,48.2,0,0,0,0,0,0,0.239,0,0.109,0.48,0.52,0.48,31.9
1346018400000,2012,8,2011,11,48,7,0.208,0.0999,0.108,6599.04,48.2,48.2,39.28,1,1,1,344.1,340,354.2,179,156,165.1,118,184,-0.0002774,-0.0004555,0.0001415,0.479,0.347,0.541,179,156,222,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.122,0.116,0.132,0.011,0.00901,0.0146,0.00044,0.00036,0.00059,0.317,0.278,0.388,0.013,0.011,0.016,24.56,24.51,24.62,0.948,0.942,0.959,0.973,0.97,0.98,0.923,0.913,0.939,40.89,35.48,51.16,39.28,34.41,48.2,0,0,0,0,0,0,0.218,0,0.1,0.48,0.52,0.48,31.7
1346623200000,2012,9,2011,12,49,7,0.194,0.0714,0.122,7650.19,48.2,48.2,45.54,1,1,1,320,312.2,335.9,202,194.2,118,118,118,0.0001334,-0.0004712,0.0004061,0.369,0.351,0.378,202,194.2,217.9,990,990,990,965,965,965.1,25,24.9,25,0.124,0.122,0.13,0.0129,0.0123,0.0143,0.00052,0.00049,0.00057,0.353,0.339,0.381,0.014,0.014,0.015,24.65,24.54,24.7,0.955,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.939,46.62,44.83,50.24,45.54,43.93,48.2,0,0,0,0,0,0,0.253,0,0.072,0.37,0.63,0.37,39.4
1347228000000,2012,9,2011,12,50,7,0.179,0.0714,0.108,6769.04,42.38,42.38,40.29,1,1,1,296.6,288.5,305.4,178.6,170.5,118,118,118,-0.0002048,-0.0004931,0.0002361,0.398,0.386,0.409,178.6,170.5,187.4,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.116,0.113,0.119,0.0109,0.0102,0.0117,0.00044,0.00041,0.00047,0.311,0.296,0.326,0.012,0.012,0.013,24.8,24.75,24.85,0.948,0.946,0.951,0.978,0.975,0.98,0.927,0.922,0.932,41.2,39.3,43.25,40.29,38.3,42.38,0,0,0,0,0,0,0.224,0,0.071,0.4,0.6,0.4,37.8
1347832800000,2012,9,2011,12,51,7,0.167,0.0714,0.0958,5944.32,37.07,37.07,35.38,1,1,1,276.4,267.3,283.6,158.4,149.3,118,118,118,0.0001525,-0.0001393,0.00034,0.427,0.416,0.441,158.4,149.3,165.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.106,0.112,0.00921,0.00844,0.00982,0.00037,0.00033,0.00039,0.275,0.258,0.287,0.011,0.01,0.011,24.92,24.88,24.97,0.942,0.939,0.944,0.97,0.97,0.972,0.914,0.911,0.918,36.46,34.34,38.14,35.38,33.31,37.07,0,0,0,0,0,0,0.197,0,0.0712,0.43,0.57,0.43,35.6
1348437600000,2012,9,2011,12,52,7,0.158,0.0714,0.0864,5343.06,33.31,33.31,31.8,1,1,1,260.8,251.8,267.3,142.8,133.8,118,118,118,0.0001167,-0.0001584,0.00034,0.453,0.441,0.469,142.8,133.8,149.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.1,0.106,0.00789,0.00712,0.00844,0.00031,0.00028,0.00033,0.247,0.231,0.258,0.0098,0.0091,0.01,25.01,24.97,25.06,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,32.79,30.65,34.34,31.8,29.73,33.31,0,0,0,0,0,0,0.177,0,0.0716,0.45,0.55,0.45,33.8
1349042400000,2012,10,2012,1,1,7,0.149,0.0587,0.0906,5635.64,33.55,33.55,33.55,1,1,1,246.8,246.8,246.8,149.8,149.8,97,97,97,-0.00002397,-0.00002397,-0.00002397,0.393,0.393,0.393,149.8,149.8,149.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.104,0.104,0.00849,0.00849,0.00849,0.00034,0.00034,0.00034,0.258,0.258,0.258,0.01,0.01,0.01,25.06,25.06,25.06,0.939,0.939,0.939,0.97,0.97,0.97,0.911,0.911,0.911,34.58,34.58,34.58,33.55,33.55,33.55,0,0,0,0,0,0,0.186,0,0.0584,0.39,0.61,0.39,37.8
1349647200000,2012,10,2012,1,2,7,0.148,0.0587,0.0895,5562.03,33.55,33.55,33.11,1,1,1,244.9,240,246.8,147.9,143,97,97,97,-0.0001105,-0.0004033,-0.00002397,0.396,0.393,0.404,147.9,143,149.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.102,0.104,0.00832,0.00791,0.00849,0.00033,0.00031,0.00034,0.254,0.245,0.258,0.01,0.0097,0.01,25.08,25.06,25.11,0.938,0.936,0.939,0.97,0.97,0.97,0.91,0.908,0.911,34.13,32.98,34.58,33.11,31.99,33.55,0,0,0,0,0,0,0.184,0,0.0585,0.4,0.6,0.4,37.6
1350252000000,2012,10,2012,1,3,7,0.141,0.0587,0.0824,5111.66,31.99,31.99,30.43,1,1,1,233.2,224.7,240,136.2,127.7,97,97,97,-0.0001119,-0.0004033,0.0003098,0.416,0.404,0.432,136.2,127.7,143,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0995,0.0965,0.102,0.00732,0.00661,0.00791,0.00029,0.00026,0.00031,0.233,0.218,0.245,0.0092,0.0086,0.0097,25.17,25.11,25.23,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.37,29.39,32.98,30.43,28.5,31.99,0,0,0,0,0,0,0.169,0,0.0586,0.42,0.58,0.42,36.3
1350856800000,2012,10,2012,1,4,7,0.136,0.0587,0.0772,4784.79,29,29,28.48,1,1,1,224.6,223.3,226.9,127.6,126.3,97,97,97,0.00007073,-0.00007959,0.0004278,0.432,0.427,0.434,127.6,126.3,129.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0965,0.096,0.0973,0.0066,0.00648,0.00679,0.00026,0.00025,0.00027,0.218,0.215,0.222,0.0086,0.0085,0.0087,25.23,25.22,25.24,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.36,29.05,29.9,28.48,28.17,29,0,0,0,0,0,0,0.158,0,0.0588,0.43,0.57,0.43,35.2
1351461600000,2012,10,2012,1,5,7,0.141,0.0573,0.084,5218.74,33.73,33.73,31.06,1,1,1,233.6,226.9,243.5,138.9,129.9,94.71,93,97,-0.000007497,-0.0001373,0.0003098,0.406,0.382,0.427,138.9,129.9,150.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.1,0.0973,0.104,0.00756,0.00679,0.00855,0.0003,0.00027,0.00034,0.238,0.222,0.258,0.0094,0.0087,0.01,25.16,25.08,25.22,0.934,0.931,0.939,0.97,0.97,0.97,0.906,0.903,0.911,32.02,29.9,34.78,31.06,29,33.73,0,0,0,0,0,0,0.173,0,0.057,0.41,0.6,0.4,37
1352066400000,2012,11,2012,2,6,7,0.158,0.0574,0.1,6265.98,38.01,38.01,37.3,1,1,1,260.7,259.4,264.1,165.8,158.1,94.86,93,106,-0.00002423,-0.0001168,0.0001637,0.364,0.355,0.401,165.8,158.1,168.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.109,0.111,0.00985,0.00919,0.0101,0.00039,0.00036,0.0004,0.286,0.274,0.291,0.011,0.011,0.012,24.97,24.96,24.98,0.944,0.942,0.945,0.973,0.97,0.974,0.918,0.913,0.92,38.34,36.45,39.02,37.3,35.36,38.01,0,0,0,0,0,0,0.207,0,0.058,0.36,0.63,0.37,39.7
1352671200000,2012,11,2012,2,7,7,0.182,0.0641,0.117,7234.72,48.2,48.2,43.06,1,1,1,300.2,267.3,330.2,194.2,161.3,106,106,106,0.0002094,-0.0001393,0.0004061,0.356,0.321,0.397,194.2,161.3,224.2,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.122,0.11,0.132,0.0123,0.00946,0.0148,0.00049,0.00038,0.00059,0.339,0.28,0.392,0.014,0.011,0.016,24.75,24.56,24.95,0.952,0.943,0.959,0.976,0.97,0.98,0.929,0.914,0.94,44.84,37.21,51.77,43.06,36.1,48.2,0,0,0,0,0,0,0.239,0,0.065,0.35,0.64,0.36,39.8
1353276000000,2012,11,2012,2,8,7,0.192,0.0641,0.128,7888.72,48.2,48.2,46.96,1,1,1,317.3,299.1,330.2,211.3,193.1,106,106,106,0.0001052,-0.0004712,0.0004061,0.334,0.321,0.354,211.3,193.1,224.2,990,990,990,965,964.9,965.1,25,24.9,25.1,0.128,0.121,0.132,0.0137,0.0122,0.0148,0.00055,0.00048,0.00059,0.369,0.337,0.392,0.015,0.013,0.016,24.64,24.56,24.77,0.957,0.953,0.959,0.98,0.98,0.98,0.937,0.934,0.94,48.85,44.68,51.77,46.96,43.78,48.2,0,0,0,0,0,0,0.261,0,0.064,0.33,0.67,0.33,41.1
1353880800000,2012,11,2012,2,9,7,0.205,0.0662,0.139,8300.09,50.94,50.94,49.41,2,1,1.5714285714285714,339.3,332.3,348.3,229.9,226.3,109.4,106,118,-0.0001465,-0.0004555,0.000209,0.323,0.311,0.342,229.9,226.3,235,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.135,0.133,0.136,0.0153,0.015,0.0157,0.00061,0.0006,0.00063,0.313,0.247,0.399,0.013,0.0099,0.016,24.59,24.48,24.67,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,37.21,25.65,52.26,35.03,24.88,48.2,0,0,0,0,0,0,0.274,0,0.066,0.32,0.68,0.32,40.5
1354485600000,2012,12,2012,3,10,7,0.232,0.0714,0.161,9683.67,63.19,63.19,57.64,2,2,2,384.4,354.2,410.1,266.4,236.2,118,118,118,-0.000002229,-0.0004955,0.0004207,0.308,0.288,0.333,266.4,236.2,292.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.149,0.138,0.158,0.0256,0.0158,0.0369,0.001,0.00064,0.0015,0.297,0.256,0.334,0.012,0.01,0.014,24.38,24.22,24.57,0.933,0.925,0.939,0.97,0.97,0.97,0.905,0.897,0.911,29.71,26.33,32.57,28.82,25.54,31.6,0,0,0,0,0,0,0.32,0,0.071,0.31,0.69,0.31,41.7
1355090400000,2012,12,2012,3,11,7,0.267,0.0714,0.196,11755,77.25,77.25,69.97,2,2,2,441.8,414.8,475,323.8,296.8,118,118,118,-0.00005712,-0.000249,0.0003478,0.268,0.248,0.284,323.8,296.8,357,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.169,0.159,0.181,0.0518,0.0391,0.0675,0.0021,0.0016,0.0028,0.382,0.341,0.432,0.016,0.014,0.018,24.03,23.83,24.19,0.944,0.94,0.949,0.971,0.97,0.975,0.917,0.912,0.926,36.02,33.09,39.61,34.99,32.1,38.62,0,0,0,0,0,0,0.389,0,0.071,0.27,0.73,0.27,44
1355695200000,2012,12,2012,3,12,7,0.32,0.0714,0.249,14882.7,95.12,95.12,88.59,2,2,2,528.9,475,561.2,410.9,357,118,118,118,-0.00008125,-0.0004988,0.0003676,0.224,0.21,0.248,410.9,357,443.2,990,990,990,966,965.7,966.1,24,23.9,24.3,0.2,0.181,0.211,0.0929,0.0675,0.108,0.0039,0.0028,0.0045,0.512,0.432,0.561,0.021,0.018,0.023,23.51,23.31,23.83,0.955,0.949,0.958,0.979,0.975,0.98,0.935,0.926,0.939,45.23,39.61,48.53,44.29,38.62,47.56,0,0,0,0,0,0,0.492,0,0.071,0.22,0.78,0.22,46.5
1356300000000,2012,12,2012,3,13,7,0.399,0.0714,0.328,18797.1,124.5,124.5,111.9,3,2,2.857142857142857,660.3,595.7,721.4,542.3,477.7,118,118,118,-0.00003866,-0.0003496,0.0001481,0.18,0.164,0.198,542.3,477.7,603.4,990,990,990,966.5,966.3,966.8,23.5,23.2,23.7,0.265,0.229,0.3,0.164,0.124,0.204,0.007,0.0052,0.0088,0.631,0.546,0.718,0.027,0.023,0.031,22.83,22.5,23.1,0.952,0.946,0.956,0.975,0.97,0.98,0.928,0.918,0.937,40.94,35.79,51.75,39.59,34.72,48.2,0,0,0,0,0,0,0.622,0,0.071,0.18,0.82,0.18,47.1
1356904800000,2012,12,2012,3,14,7,0.477,0.0823,0.395,22280.3,144.6,144.6,132.6,3,3,3,789.3,736.5,869.8,653.3,610.8,136,118,139,-0.00008261,-0.000486,0.0001644,0.173,0.16,0.185,653.3,610.8,730.8,990,990,990,967.1,966.8,967.4,22.9,22.6,23.2,0.331,0.307,0.378,0.237,0.209,0.289,0.01,0.009,0.013,0.805,0.734,0.938,0.035,0.032,0.041,22.14,21.68,22.41,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.16,42.64,49.56,44.21,41.78,48.2,0,0,0,0,0,0,0.737,0,0.082,0.17,0.83,0.17,46.7
1357509600000,2013,1,2012,4,15,7,0.566,0.0869,0.479,25638,159.4,159.4,152.6,4,3,3.7142857142857144,935.2,906.9,972.8,791.5,767.9,143.7,139,150,-0.0002081,-0.0004753,-0.000008399,0.154,0.15,0.159,791.5,767.9,822.8,990,990,990,967.6,967.5,967.8,22.4,22.2,22.5,0.435,0.412,0.467,0.322,0.311,0.337,0.014,0.014,0.015,0.991,0.961,1.02,0.044,0.043,0.046,21.37,21.18,21.47,0.954,0.953,0.956,0.977,0.975,0.98,0.932,0.929,0.937,43.23,39.48,51.53,41.59,38.49,48.2,0,0,0,0,0,0,0.848,0,0.087,0.15,0.85,0.15,45.3
1358114400000,2013,1,2012,4,16,7,0.65,0.0907,0.559,29449.4,185.5,185.5,175.3,4,4,4,1075,989.9,1144,925,839.9,150,150,150,0.00005723,-0.0003872,0.0004184,0.14,0.131,0.152,925,839.9,994.3,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.563,0.482,0.637,0.387,0.346,0.42,0.018,0.016,0.019,1.2,1.05,1.34,0.055,0.048,0.062,20.66,20.31,21.09,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.936,44.72,41.43,47.31,43.82,40.56,46.37,0,0,0,0,0,0,0.974,0,0.091,0.14,0.86,0.14,45.3
1358719200000,2013,1,2012,4,17,7,0.907,0.0907,0.661,31350,192.8,192.8,186.6,4,4,4,1499,1199,1890,1349,1049,150,150,150,256.2,-0.003986,640.3,0.103,0.0794,0.125,1093,1049,1100,990,990,990,969.5,968.5,970.7,20.5,19.3,21.5,0.855,0.717,0.926,0.631,0.532,0.648,0.031,0.025,0.034,1.79,1.54,1.87,0.087,0.072,0.097,18.73,17.38,19.94,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,47.77,44.49,50.32,46.65,43.6,48.2,0,0,0,0,0,0,1.04,0,0.246,0.1,0.73,0.27,34.6
1359324000000,2013,1,2012,4,18,7,1.39,0.103,0.665,27324.6,170.5,170.5,162.6,4,4,4,2304,2006,2633,2134,1856,170.1,150,197,1034,755.5,1336,0.0737,0.0674,0.0849,1100,1100,1100,990,990,990,971.8,971.1,972.6,18.2,17.4,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.037,1.87,1.87,1.87,0.1,0.099,0.11,16.29,15.5,17.01,0.946,0.943,0.948,0.978,0.975,0.98,0.925,0.919,0.929,41.55,39.42,43.5,40.66,38.42,42.63,0,0,0,0,0,0,0.904,0,0.725,0.074,0.48,0.52,19.7
1359928800000,2013,2,2012,5,19,7,1.67,0.119,0.665,25223.5,152.3,152.3,150.1,4,4,4,2761,2684,2910,2564,2487,197,197,197,1464,1387,1613,0.0714,0.0677,0.0734,1100,1100,1100,990,990,990,972.9,972.8,973.3,17.1,16.7,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.19,14.83,15.37,0.942,0.94,0.942,0.973,0.971,0.974,0.916,0.913,0.918,38.58,37.59,39.08,37.53,36.49,38.06,0,0,0,0,0,0,0.834,0,1.005,0.071,0.4,0.6,15.1
1360533600000,2013,2,2012,5,20,7,1.92,0.119,0.665,23366.1,143.7,143.7,139.1,4,4,4,3180,2995,3391,2983,2798,197,197,197,1883,1698,2094,0.0621,0.0581,0.0658,1100,1100,1100,990,990,990,973.9,973.5,974.4,16.1,15.6,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.2,13.74,14.62,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,35.85,34.58,37.02,34.77,33.54,35.91,0,0,0,0,0,0,0.773,0,1.255,0.062,0.35,0.65,12.2
1361138400000,2013,2,2012,5,21,7,2.11,0.119,0.665,22185.5,133,133,132.1,4,4,4,3485,3442,3512,3288,3245,197,197,197,2188,2145,2215,0.0565,0.0561,0.0572,1100,1100,1100,990,990,990,974.6,974.5,974.6,15.4,15.4,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.54,13.48,13.63,0.932,0.932,0.933,0.97,0.97,0.97,0.904,0.904,0.905,34.04,33.88,34.28,33.01,32.86,33.26,0,0,0,0,0,0,0.734,0,1.445,0.056,0.32,0.68,10.5
1361743200000,2013,2,2012,5,22,7,2.13,0.15,0.665,22024,131.2,131.2,131.1,4,4,4,3528,3525,3529,3280,3214,247.6,197,315,2180,2114,2232,0.0702,0.0558,0.0893,1100,1100,1100,990,990,990,974.7,974.7,974.7,15.3,15.3,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.45,13.44,13.45,0.932,0.932,0.932,0.97,0.97,0.97,0.904,0.904,0.904,33.79,33.78,33.8,32.77,32.77,32.79,0,0,0,0,0,0,0.728,0,1.465,0.07,0.31,0.69,10.3
1362348000000,2013,3,2012,6,23,7,2.17,0.191,0.665,21804,130.4,130.4,129.8,4,4,4,3586,3558,3615,3271,3243,315,315,315,2171,2143,2200,0.0878,0.0871,0.0885,1100,1100,1100,990,990,990,974.8,974.7,974.9,15.2,15.1,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.32,13.26,13.38,0.931,0.931,0.931,0.97,0.97,0.97,0.903,0.903,0.903,33.45,33.28,33.61,32.45,32.29,32.6,0,0,0,0,0,0,0.721,0,1.505,0.088,0.31,0.69,10
1362952800000,2013,3,2012,6,24,7,2.12,0.145,0.665,22102.6,132.7,132.7,131.6,4,4,4,3507,3457,3544,3268,3218,239,239,239,2168,2118,2205,0.0681,0.0674,0.0691,1100,1100,1100,990,990,990,974.6,974.5,974.7,15.4,15.3,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.49,13.41,13.6,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.904,0.905,33.91,33.69,34.2,32.89,32.68,33.17,0,0,0,0,0,0,0.731,0,1.455,0.068,0.31,0.69,10.4
1363557600000,2013,3,2012,6,25,7,1.97,0.145,0.665,23065.1,139.5,139.5,137.3,4,4,4,3253,3157,3411,3014,2918,239,239,239,1914,1818,2072,0.0736,0.0701,0.0757,1100,1100,1100,990,990,990,974.1,973.9,974.4,15.9,15.6,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,14.03,13.69,14.23,0.935,0.933,0.936,0.97,0.97,0.97,0.907,0.905,0.908,35.38,34.46,35.94,34.32,33.43,34.87,0,0,0,0,0,0,0.763,0,1.305,0.074,0.34,0.66,11.7
1364162400000,2013,3,2012,6,26,7,1.88,0.145,0.665,23653,142.1,142.1,140.8,4,4,4,3106,3056,3139,2867,2817,239,239,239,1767,1717,1800,0.077,0.0761,0.0782,1100,1100,1100,990,990,990,973.8,973.7,973.8,16.2,16.2,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.36,14.28,14.48,0.937,0.937,0.938,0.97,0.97,0.97,0.909,0.909,0.91,36.29,36.07,36.61,35.2,34.98,35.52,0,0,0,0,0,0,0.782,0,1.215,0.077,0.35,0.65,12.6
1364767200000,2013,4,2012,7,27,7,1.82,0.131,0.665,24078.6,143.7,143.7,143.3,4,4,4,3008,2995,3040,2791,2778,217,217,217,1691,1678,1723,0.0722,0.0714,0.0725,1100,1100,1100,990,990,990,973.5,973.5,973.6,16.5,16.4,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.59,14.52,14.62,0.939,0.938,0.939,0.97,0.97,0.97,0.91,0.91,0.911,36.94,36.72,37.02,35.83,35.62,35.91,0,0,0,0,0,0,0.796,0,1.155,0.072,0.37,0.63,13.2
1365372000000,2013,4,2012,7,28,7,1.82,0.131,0.665,24045,143.7,143.7,143.1,4,4,4,3015,2995,3056,2798,2778,217,217,217,1698,1678,1739,0.072,0.071,0.0725,1100,1100,1100,990,990,990,973.6,973.5,973.7,16.4,16.3,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.57,14.48,14.62,0.938,0.938,0.939,0.97,0.97,0.97,0.91,0.91,0.911,36.89,36.61,37.02,35.78,35.52,35.91,0,0,0,0,0,0,0.795,0,1.155,0.072,0.37,0.63,13.2
1365976800000,2013,4,2012,7,29,7,1.86,0.131,0.665,23774.5,142.5,142.5,141.5,4,4,4,3078,3040,3096,2861,2823,217,217,217,1761,1723,1779,0.0705,0.0701,0.0714,1100,1100,1100,990,990,990,973.7,973.6,973.7,16.3,16.3,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.42,14.38,14.52,0.938,0.937,0.938,0.97,0.97,0.97,0.909,0.909,0.91,36.47,36.35,36.72,35.38,35.26,35.62,0,0,0,0,0,0,0.786,0,1.195,0.07,0.36,0.64,12.8
1366581600000,2013,4,2012,7,30,7,1.84,0.131,0.665,23924.1,144.2,144.2,142.4,4,4,4,3043,2976,3071,2826,2759,217,217,217,1726,1659,1754,0.0713,0.0706,0.0729,1100,1100,1100,990,990,990,973.6,973.5,973.7,16.4,16.3,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.51,14.44,14.67,0.938,0.938,0.939,0.97,0.97,0.97,0.91,0.91,0.911,36.7,36.51,37.15,35.6,35.42,36.04,0,0,0,0,0,0,0.791,0,1.175,0.071,0.36,0.64,13
1367186400000,2013,4,2012,7,31,7,1.73,0.157,0.665,24735.6,150.4,150.4,147.2,4,4,4,2865,2751,2963,2606,2475,259.1,217,276,1506,1375,1646,0.0906,0.0732,0.1,1100,1100,1100,990,990,990,973.2,972.9,973.4,16.8,16.6,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.94,14.7,15.21,0.941,0.939,0.942,0.971,0.97,0.973,0.914,0.911,0.917,37.89,37.24,38.65,36.81,36.13,37.61,0,0,0,0,0,0,0.818,0,1.065,0.091,0.38,0.62,14.3
1367791200000,2013,5,2012,8,32,7,1.57,0.167,0.665,26023.2,158,158,154.9,4,4,4,2589,2479,2712,2313,2203,276,276,276,1213,1103,1336,0.107,0.102,0.111,1100,1100,1100,990,990,990,972.5,972.3,972.8,17.5,17.2,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.6,15.31,15.87,0.943,0.942,0.944,0.975,0.974,0.977,0.92,0.917,0.923,39.7,38.9,40.42,38.72,37.87,39.49,0,0,0,0,0,0,0.861,0,0.905,0.11,0.42,0.58,16.6
1368396000000,2013,5,2012,8,33,7,1.37,0.167,0.665,27486.9,166.6,166.6,163.6,4,4,4,2273,2158,2397,1997,1882,276,276,276,896.6,781.8,1021,0.122,0.115,0.128,1100,1100,1100,990,990,990,971.8,971.5,972.1,18.2,17.9,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.37,16.07,16.64,0.946,0.945,0.947,0.979,0.978,0.98,0.927,0.924,0.928,41.76,40.96,42.51,40.9,40.06,41.66,0,0,0,0,0,0,0.909,0,0.705,0.12,0.49,0.51,20.1
1369000800000,2013,5,2012,8,34,7,1.2,0.167,0.665,28793.1,175.8,175.8,171.4,4,4,4,1987,1851,2109,1711,1575,276,276,276,610.7,474.5,733.5,0.139,0.131,0.149,1100,1100,1100,990,990,990,971,970.6,971.4,19,18.6,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.09,16.76,17.51,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.72,42.82,44.84,42.85,41.97,43.95,0,0,0,0,0,0,0.952,0,0.535,0.14,0.55,0.45,24
1369605600000,2013,5,2012,8,35,7,0.984,0.156,0.665,30828.8,188.6,188.6,183.5,4,4,4,1628,1484,1788,1371,1274,257.1,210,276,270.6,173.9,412.5,0.158,0.137,0.176,1100,1100,1100,990,990,990,969.9,969.4,970.4,20.1,19.6,20.6,0.912,0.884,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.83,1.87,0.093,0.089,0.096,18.24,17.71,18.74,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.81,45.39,48.11,45.88,44.48,47.15,0,0,0,0,0,0,1.02,0,0.319,0.16,0.68,0.32,31.3
1370210400000,2013,6,2012,9,36,7,0.773,0.127,0.621,31035.9,192.8,192.8,184.7,4,4,4,1278,1121,1449,1068,910.7,210,210,210,41.3,-0.004527,138.6,0.166,0.145,0.187,1026,910.7,1100,990,990,990,968.8,968.3,969.3,21.2,20.7,21.7,0.726,0.559,0.869,0.523,0.38,0.648,0.025,0.017,0.031,1.53,1.19,1.82,0.072,0.055,0.088,19.69,18.86,20.53,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,47.16,43.78,49.45,46.18,42.91,48.2,0,0,0,0,0,0,1.03,0,0.152,0.16,0.8,0.2,40.1
1370815200000,2013,6,2012,9,37,7,0.611,0.127,0.484,25574.2,166.5,166.5,152.2,4,3,3.4285714285714284,1011,958.4,1087,800.6,748.4,210,210,210,-0.0001842,-0.0004753,0.000182,0.208,0.193,0.219,800.6,748.4,877,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.458,0.411,0.528,0.326,0.301,0.363,0.015,0.014,0.017,1.05,0.991,1.13,0.047,0.044,0.052,21.04,20.7,21.28,0.955,0.953,0.957,0.979,0.977,0.98,0.936,0.932,0.938,46.64,40.46,51.9,44.94,39.53,48.2,0,0,0,0,0,0,0.846,0,0.127,0.21,0.79,0.21,41.9
1371420000000,2013,6,2012,9,38,7,0.521,0.127,0.394,21929.5,142.6,142.6,130.5,3,3,3,861.6,798.2,933.7,651.6,588.2,210,210,210,-0.0001462,-0.000462,0.0001085,0.245,0.225,0.263,651.6,588.2,723.7,990,990,990,967.3,967.1,967.6,22.7,22.4,22.9,0.341,0.305,0.388,0.236,0.194,0.284,0.01,0.0085,0.013,0.813,0.706,0.941,0.036,0.031,0.042,21.84,21.42,22.2,0.955,0.953,0.957,0.98,0.978,0.98,0.936,0.932,0.937,44.41,40.7,48.49,43.51,39.78,47.52,0,0,0,0,0,0,0.725,0,0.127,0.24,0.76,0.24,42.1
1372024800000,2013,6,2012,9,39,7,0.435,0.127,0.308,17424.9,116.3,116.3,103.7,3,2,2.5714285714285716,719.4,657.7,783,509.4,447.7,210,210,210,-0.0001305,-0.000486,0.0004167,0.293,0.268,0.319,509.4,447.7,573,990,990,990,966.8,966.5,967,23.2,23,23.5,0.26,0.225,0.296,0.144,0.11,0.184,0.0062,0.0047,0.008,0.621,0.576,0.68,0.027,0.025,0.03,22.6,22.29,22.89,0.953,0.947,0.958,0.975,0.97,0.98,0.929,0.919,0.939,42.99,35.85,52.28,41.41,34.78,48.2,0,0,0,0,0,0,0.576,0,0.127,0.29,0.71,0.29,40.1
1372629600000,2013,7,2012,10,40,7,0.364,0.112,0.251,14855.7,95.72,95.72,88.43,2,2,2,601.8,561.2,638.8,415.8,375.2,186,186,186,0.000006912,-0.0003467,0.0003149,0.31,0.291,0.331,415.8,375.2,452.8,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.207,0.192,0.223,0.0953,0.0761,0.113,0.004,0.0032,0.0048,0.526,0.464,0.584,0.022,0.019,0.025,23.17,22.96,23.41,0.955,0.952,0.958,0.98,0.978,0.98,0.936,0.931,0.939,45.13,41,48.84,44.21,40.1,47.86,0,0,0,0,0,0,0.491,0,0.113,0.31,0.69,0.31,40.8
1373234400000,2013,7,2012,10,41,7,0.323,0.112,0.211,12480.2,78.54,78.54,74.29,2,2,2,534.4,517.4,553.7,348.4,331.4,186,186,186,-0.0002001,-0.0004988,0.0003676,0.348,0.336,0.36,348.4,331.4,367.7,990,990,990,966,965.9,966.1,24,23.9,24.1,0.183,0.177,0.19,0.0635,0.0554,0.0726,0.0026,0.0023,0.003,0.424,0.398,0.453,0.018,0.017,0.019,23.57,23.46,23.67,0.948,0.946,0.951,0.973,0.97,0.976,0.922,0.917,0.928,38.19,36.38,40.22,37.14,35.29,39.27,0,0,0,0,0,0,0.413,0,0.112,0.35,0.65,0.35,38.6
1373839200000,2013,7,2012,10,42,7,0.287,0.112,0.175,10354.9,69.66,69.66,61.64,2,2,2,474.6,458.3,512.9,288.6,272.3,186,186,186,0.0001106,-0.000215,0.0004599,0.392,0.363,0.406,288.6,272.3,326.9,990,990,990,965.7,965.7,965.9,24.3,24.1,24.3,0.162,0.156,0.175,0.0352,0.0275,0.0533,0.0015,0.0011,0.0022,0.334,0.31,0.392,0.014,0.013,0.016,23.93,23.7,24.03,0.938,0.935,0.945,0.97,0.97,0.97,0.91,0.907,0.917,31.77,30,35.91,30.82,29.1,34.83,0,0,0,0,0,0,0.342,0,0.112,0.39,0.61,0.39,36.1
1374444000000,2013,7,2012,10,43,7,0.257,0.112,0.144,8507.53,55.83,55.83,50.64,2,1,1.5714285714285714,424.2,410.1,447.2,238.2,224.1,186,186,186,0.00002889,-0.000249,0.0003478,0.439,0.416,0.454,238.2,224.1,261.2,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.144,0.139,0.152,0.0166,0.0148,0.0223,0.00068,0.0006,0.00091,0.33,0.259,0.412,0.013,0.011,0.017,24.16,24.09,24.25,0.941,0.925,0.959,0.974,0.97,0.98,0.917,0.897,0.939,37.62,25.8,52.44,35.65,25.02,48.2,0,0,0,0,0,0,0.281,0,0.113,0.44,0.56,0.44,33.1
1375048800000,2013,7,2012,10,44,7,0.246,0.102,0.144,8606.09,54.84,54.84,51.23,2,1,1.5714285714285714,406.6,398.9,410.1,238.3,224.1,168.3,155,186,0.0002435,0.0001591,0.0004207,0.414,0.378,0.454,238.3,224.1,255.1,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.142,0.139,0.147,0.0163,0.0148,0.0194,0.00066,0.0006,0.00079,0.327,0.267,0.399,0.013,0.011,0.016,24.24,24.16,24.34,0.942,0.928,0.959,0.974,0.97,0.98,0.918,0.9,0.939,37.57,27.01,50.9,35.94,26.2,48.2,0,0,0,0,0,0,0.285,0,0.102,0.41,0.59,0.41,35
1375653600000,2013,8,2012,11,45,7,0.23,0.0937,0.137,8165.73,51.04,51.04,48.61,2,1,1.1428571428571428,381.1,373.5,392.8,226.1,218.5,155,155,155,-0.00007345,-0.0004955,0.0003305,0.407,0.395,0.415,226.1,218.5,237.8,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.137,0.134,0.141,0.015,0.0143,0.016,0.00061,0.00058,0.00065,0.377,0.26,0.408,0.015,0.011,0.017,24.32,24.26,24.38,0.953,0.926,0.959,0.979,0.97,0.98,0.933,0.898,0.939,47.64,26.31,52.6,44.96,25.52,48.2,0,0,0,0,0,0,0.27,0,0.093,0.41,0.6,0.4,35.5
1376258400000,2013,8,2012,11,46,7,0.213,0.0937,0.119,7450.31,47.38,47.38,44.35,1,1,1,352.6,341,366.2,197.6,186,155,155,155,-0.00008852,-0.0004299,0.0001912,0.44,0.423,0.455,197.6,186,211.2,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.127,0.123,0.132,0.0125,0.0116,0.0137,0.00051,0.00046,0.00055,0.349,0.328,0.373,0.014,0.013,0.015,24.49,24.4,24.57,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,45.25,42.61,48.35,44.35,41.76,47.38,0,0,0,0,0,0,0.246,0,0.094,0.44,0.56,0.44,35
1376863200000,2013,8,2012,11,47,7,0.204,0.0937,0.11,6840.15,41.76,41.76,40.72,1,1,1,336.6,330.2,341,181.6,175.2,155,155,155,-0.0000814,-0.0004555,0.0004327,0.46,0.455,0.469,181.6,175.2,186,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.121,0.119,0.123,0.0112,0.0106,0.0116,0.00045,0.00043,0.00046,0.32,0.309,0.328,0.013,0.012,0.013,24.6,24.57,24.64,0.949,0.947,0.951,0.979,0.976,0.98,0.929,0.925,0.932,41.59,40.11,42.61,40.72,39.15,41.76,0,0,0,0,0,0,0.226,0,0.094,0.46,0.54,0.46,33.5
1377468000000,2013,8,2012,11,48,7,0.189,0.0905,0.0983,6084.18,40.93,40.93,36.22,1,1,1,312.2,299.1,326.6,162.5,150.4,149.7,118,155,-0.0001784,-0.0004712,0.0004043,0.479,0.395,0.508,162.5,150.4,181.1,990,990,990,965,964.9,965,25,25,25.1,0.114,0.11,0.118,0.00957,0.00853,0.0111,0.00038,0.00034,0.00044,0.285,0.264,0.315,0.011,0.011,0.013,24.75,24.66,24.81,0.943,0.94,0.949,0.973,0.97,0.98,0.918,0.911,0.93,37.23,34.38,41.77,36.22,33.35,40.93,0,0,0,0,0,0,0.201,0,0.0907,0.48,0.52,0.48,32.2
1378072800000,2013,9,2012,12,49,7,0.176,0.0714,0.105,6562.01,40.93,40.93,39.06,1,1,1,291.5,276.4,299.1,173.5,158.4,118,118,118,0.0002814,-0.0004702,0.0004828,0.405,0.395,0.427,173.5,158.4,181.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.109,0.117,0.0105,0.00921,0.0111,0.00042,0.00037,0.00044,0.302,0.275,0.315,0.012,0.011,0.013,24.83,24.79,24.92,0.947,0.942,0.949,0.976,0.97,0.98,0.924,0.914,0.93,40,36.46,41.77,39.06,35.36,40.93,0,0,0,0,0,0,0.217,0,0.071,0.41,0.6,0.4,37.3
1378677600000,2013,9,2012,12,50,7,0.162,0.0714,0.0909,5634.62,35.36,35.36,33.54,1,1,1,268.4,259.4,276.4,150.4,141.4,118,118,118,0.00009029,-0.0001393,0.0002307,0.44,0.427,0.455,150.4,141.4,158.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.109,0.00853,0.00777,0.00921,0.00034,0.00031,0.00037,0.26,0.244,0.275,0.01,0.0097,0.011,24.97,24.92,25.02,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.58,32.45,36.46,33.54,31.48,35.36,0,0,0,0,0,0,0.186,0,0.0711,0.44,0.56,0.44,34.8
1379282400000,2013,9,2012,12,51,7,0.155,0.0714,0.0839,5189.63,31.48,31.48,30.89,1,1,1,256.8,251.8,259.4,138.8,133.8,118,118,118,-0.0001073,-0.0001584,0.00003254,0.46,0.455,0.469,138.8,133.8,141.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.1,0.103,0.00755,0.00712,0.00777,0.0003,0.00028,0.00031,0.24,0.231,0.244,0.0095,0.0091,0.0097,25.03,25.02,25.06,0.935,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,31.85,30.65,32.45,30.89,29.73,31.48,0,0,0,0,0,0,0.172,0,0.0711,0.46,0.54,0.46,33.5
1379887200000,2013,9,2012,12,52,7,0.146,0.0714,0.0744,4583.09,28.62,28.62,27.28,1,1,1,241,234.7,246.8,123,116.7,118,118,118,-0.0001001,-0.0003439,0.0003098,0.49,0.478,0.503,123,116.7,128.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0966,0.0944,0.0987,0.00621,0.00567,0.0067,0.00024,0.00022,0.00026,0.211,0.2,0.222,0.0083,0.0079,0.0088,25.14,25.1,25.19,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.896,0.902,28.12,26.63,29.5,27.28,25.83,28.62,0,0,0,0,0,0,0.152,0,0.0716,0.49,0.51,0.49,31.4
1380492000000,2013,9,2012,12,53,7,0.14,0.0605,0.0792,4904.93,30.2,30.2,29.2,1,1,1,230.9,224.7,232.2,130.9,114.2,100,97,118,-0.000209,-0.0002845,0.00003871,0.433,0.418,0.508,130.9,114.2,135.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0979,0.0935,0.0991,0.00688,0.00546,0.00724,0.00027,0.00021,0.00028,0.224,0.196,0.231,0.0088,0.0077,0.0091,25.19,25.18,25.23,0.931,0.921,0.933,0.97,0.97,0.97,0.903,0.894,0.905,30.1,26.01,31.13,29.2,25.23,30.2,0,0,0,0,0,0,0.162,0,0.0608,0.43,0.57,0.43,35
1381096800000,2013,10,2013,1,1,7,0.131,0.0587,0.0723,3907.5,28.17,28.17,23.26,1,1,1,216.6,203,223.3,119.6,106,97,97,97,0.0001778,-0.0004277,0.0004278,0.448,0.434,0.478,119.6,106,126.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0936,0.0888,0.096,0.00591,0.00476,0.00648,0.00023,0.00019,0.00025,0.203,0.179,0.215,0.008,0.007,0.0085,25.3,25.24,25.4,0.794,0,0.929,0.831,0,0.97,0.77,0,0.901,23.98,0,29.05,23.26,0,28.17,0,1,0,0,0.143,0,0.129,0.143,0.0587,0.45,0.55,0.45,29.8
1381701600000,2013,10,2013,1,2,7,0.121,0.0587,0.0625,0,0,0,0,1,1,1,200.4,200,200.6,103.4,103,97,97,97,-0.0002669,-0.0004195,0.0001145,0.484,0.484,0.485,103.4,103,103.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0879,0.0878,0.088,0.00454,0.00451,0.00455,0.00018,0.00018,0.00018,0.175,0.174,0.175,0.0068,0.0068,0.0068,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0585,0.49,0.52,0.48,0
1382306400000,2013,10,2013,1,3,7,0.119,0.0587,0.0601,0,0,0,0,1,1,1,196.3,195.1,200,99.34,98.06,97,97,97,0.000009185,-0.00002151,0.0001145,0.494,0.485,0.497,99.34,98.06,103,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0865,0.086,0.0878,0.00419,0.00409,0.00451,0.00016,0.00016,0.00018,0.167,0.165,0.174,0.0065,0.0064,0.0068,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0589,0.49,0.51,0.49,0
1382911200000,2013,10,2013,1,4,7,0.126,0.0509,0.0753,4154.91,34.5,34.5,24.73,1,1,1,208.7,195.1,220,124.6,98.06,84.14,67,97,0.00002895,-0.0003126,0.0002985,0.405,0.304,0.497,124.6,98.06,153,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0939,0.086,0.102,0.00634,0.00409,0.00876,0.00025,0.00016,0.00034,0.211,0.165,0.26,0.0083,0.0064,0.01,25.33,25.22,25.43,0.795,0,0.94,0.831,0,0.97,0.771,0,0.911,25.5,0,35.57,24.73,0,34.5,0,1,0,0,0.143,0,0.137,0.143,0.0507,0.4,0.6,0.4,33
1383516000000,2013,11,2013,2,5,7,0.135,0.0405,0.0945,5919.2,35.23,35.23,35.23,1,1,1,223.3,223.3,223.3,156.3,156.3,67,67,67,0.0004278,0.0004278,0.0004278,0.3,0.3,0.3,156.3,156.3,156.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.103,0.103,0.00903,0.00903,0.00903,0.00035,0.00035,0.00035,0.266,0.266,0.266,0.01,0.01,0.01,25.19,25.19,25.19,0.941,0.941,0.941,0.97,0.97,0.97,0.912,0.912,0.912,36.32,36.32,36.32,35.23,35.23,35.23,0,0,0,0,0,0,0.196,0,0.0405,0.3,0.7,0.3,43.8
1384120800000,2013,11,2013,2,6,7,0.145,0.0562,0.0888,5526.31,35.16,35.16,32.89,1,1,1,239.9,223.3,249.9,146.9,130.3,93,93,93,-0.00003619,-0.0003954,0.000492,0.388,0.372,0.417,146.9,130.3,156.9,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.103,0.097,0.106,0.00824,0.00682,0.00909,0.00032,0.00027,0.00036,0.252,0.222,0.27,0.0099,0.0087,0.011,25.11,25.03,25.24,0.937,0.931,0.941,0.97,0.97,0.97,0.909,0.903,0.913,33.91,30.01,36.25,32.89,29.11,35.16,0,0,0,0,0,0,0.183,0,0.0562,0.39,0.61,0.39,38.1
1384725600000,2013,11,2013,2,7,7,0.159,0.0562,0.103,6426.66,41.98,41.98,38.25,1,1,1,262.6,250.5,277.9,169.6,157.5,93,93,93,0.000002074,-0.0003521,0.0004683,0.355,0.335,0.371,169.6,157.5,184.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.111,0.107,0.116,0.0102,0.00914,0.0115,0.0004,0.00036,0.00046,0.293,0.271,0.32,0.012,0.011,0.013,24.96,24.87,25.03,0.945,0.941,0.95,0.975,0.97,0.98,0.921,0.913,0.931,39.24,36.39,42.84,38.25,35.3,41.98,0,0,0,0,0,0,0.213,0,0.056,0.35,0.65,0.35,40.4
1385330400000,2013,11,2013,2,8,7,0.181,0.0572,0.124,7695.94,51.18,51.18,45.81,2,1,1.2857142857142858,299.2,276.4,340,204.6,183.4,94.57,93,104,-0.00005783,-0.0004931,0.0002668,0.317,0.286,0.336,204.6,183.4,236,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.123,0.116,0.135,0.0131,0.0113,0.0158,0.00052,0.00045,0.00064,0.31,0.247,0.363,0.012,0.0099,0.014,24.78,24.65,24.88,0.944,0.924,0.956,0.977,0.97,0.98,0.923,0.896,0.937,39.42,25.95,48.41,38.56,25.17,47.44,0,0,0,0,0,0,0.254,0,0.057,0.32,0.69,0.31,42.5
