datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-1157248800000,1933,5,1932,8,31,2.62,0.433,2.18,119498,192.8,192.8,160.6,4,3,3.6451612903225805,976.5,684.5,1222,815,537.5,161.5,147,192,0,0,0,0.168,0.139,0.215,815,537.5,1030,990.5,990.5,990.5,967.8,966.6,968.6,22.7,21.9,23.9,0.472,0.266,0.694,0.33,0.16,0.491,0.015,0.0067,0.022,1.04,0.61,1.47,0.046,0.026,0.067,21.7,20.43,23.25,0.955,0.95,0.957,0.979,0.973,0.98,0.936,0.925,0.938,45.16,38.8,52.39,44.05,37.77,48.2,0,0,0,0,0,0,0.892,0,0.44,0.17,0.83,0.17,45.6
-1154570400000,1933,6,1932,9,30,1.24,0.308,0.934,56554.1,117.6,117.6,78.55,3,2,2.1,479.2,394,674.1,360.2,275,119,119,119,0,0,0,0.254,0.177,0.302,360.2,275,555.1,990.5,990.5,990.5,965.8,965.4,966.6,24.7,23.9,25.1,0.184,0.152,0.273,0.0696,0.0288,0.172,0.0028,0.0011,0.0072,0.427,0.309,0.637,0.017,0.012,0.027,24.32,23.27,24.82,0.946,0.934,0.958,0.973,0.97,0.98,0.921,0.906,0.939,38.58,31.27,52.48,37.4,30.34,48.2,0,0,0,0,0,0,0.436,0,0.306,0.25,0.75,0.25,45.6
-1151978400000,1933,7,1932,10,31,0.892,0.289,0.603,37475.2,62.24,62.24,50.37,2,1,1.4193548387096775,333.1,290,389.6,225.1,182,108,108,108,0,0,0,0.327,0.277,0.372,225.1,182,281.6,990.5,990.5,990.5,965.1,964.9,965.3,25.4,25.2,25.6,0.133,0.118,0.153,0.0166,0.0112,0.0319,0.00065,0.00044,0.0013,0.324,0.252,0.39,0.013,0.0099,0.015,25.11,24.83,25.32,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.05,26.59,52.5,38.56,25.79,48.2,0,0,0,0,0,0,0.28,0,0.289,0.32,0.68,0.32,42
-1149300000000,1933,8,1932,11,31,0.659,0.249,0.41,26108.6,45.68,45.68,35.09,1,1,1,246,216.8,290,153,123.8,93,93,93,0,0,0,0.382,0.321,0.429,153,123.8,197,990.5,990.5,990.5,964.7,964.5,964.9,25.8,25.6,26,0.106,0.0954,0.121,0.00876,0.00627,0.0125,0.00034,0.00024,0.00049,0.264,0.211,0.342,0.01,0.0081,0.013,25.58,25.3,25.79,0.939,0.928,0.954,0.973,0.97,0.98,0.913,0.9,0.935,36.04,29.03,46.61,35.09,28.16,45.68,0,0,0,0,0,0,0.195,0,0.249,0.38,0.62,0.38,39.6
-1146621600000,1933,9,1932,12,30,0.52,0.187,0.334,21212.7,33.2,33.2,29.46,1,1,1,200.8,187.6,216.8,128.8,115.6,72,72,72,0,0,0,0.359,0.332,0.384,128.8,115.6,144.8,990.5,990.5,990.5,964.4,964.4,964.5,26.1,26,26.1,0.0951,0.0904,0.101,0.0067,0.00558,0.00805,0.00026,0.00021,0.00031,0.218,0.195,0.247,0.0084,0.0075,0.0095,25.86,25.75,25.88,0.93,0.922,0.936,0.97,0.97,0.97,0.902,0.894,0.908,30.37,27.04,34.23,29.46,26.23,33.2,0,0,0,0,0,0,0.164,0,0.186,0.36,0.64,0.36,40.8
-1144029600000,1933,10,1933,1,31,0.461,0.157,0.303,19114.2,31.09,31.09,25.69,1,1,1,172,158.3,187.6,113.3,87.69,58.77,52,73,0,0,0,0.343,0.277,0.454,113.3,87.69,135.6,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.087,0.0799,0.094,0.00538,0.0032,0.00728,0.00021,0.00012,0.00028,0.188,0.144,0.227,0.0072,0.0055,0.0087,25.86,25.84,25.88,0.922,0.911,0.933,0.969,0.964,0.97,0.894,0.884,0.905,26.5,20.62,32.06,25.69,19.88,31.09,0,0,0,0,0,0,0.143,0,0.158,0.34,0.66,0.34,41.5
-1141351200000,1933,11,1933,2,30,0.551,0.174,0.378,24104,45.66,45.66,33.48,1,1,1,212.7,172.6,263.1,145.7,105.6,67,67,67,0,0,0,0.319,0.255,0.388,145.7,105.6,196.1,990.5,990.5,990.5,964.5,964.4,964.8,26,25.7,26.1,0.0993,0.0851,0.117,0.00813,0.00473,0.0124,0.00031,0.00018,0.00048,0.247,0.175,0.337,0.0095,0.0067,0.013,25.74,25.41,25.88,0.935,0.914,0.953,0.972,0.97,0.98,0.909,0.887,0.934,34.42,24.5,46.59,33.48,23.76,45.66,0,0,0,0,0,0,0.186,0,0.173,0.32,0.69,0.31,43.7
-1138759200000,1933,12,1933,3,31,1.09,0.255,0.836,51569.1,96.4,96.4,69.31,2,1,1.935483870967742,407.6,273.3,542.7,312.3,196.3,95.29,77,104,0,0,0,0.237,0.192,0.282,312.3,196.3,438.7,990.5,990.5,990.5,965.4,964.8,966,25.1,24.5,25.7,0.161,0.119,0.207,0.0483,0.0124,0.106,0.0019,0.00048,0.0043,0.372,0.242,0.552,0.015,0.0095,0.023,24.71,23.91,25.37,0.942,0.921,0.958,0.974,0.97,0.98,0.918,0.894,0.939,37.12,26.19,49.88,36.17,25.4,48.2,0,0,0,0,0,0,0.385,0,0.254,0.23,0.77,0.23,47.3
-1136080800000,1934,1,1933,4,31,1.83,0.321,1.51,88505.1,138,138,119,3,2,2.838709677419355,684.4,554.6,782.3,564.4,434.6,120,120,120,0,0,0,0.177,0.153,0.216,564.4,434.6,662.3,990.5,990.5,990.5,966.6,966.1,967,23.9,23.5,24.4,0.276,0.207,0.332,0.18,0.104,0.243,0.0075,0.0043,0.01,0.669,0.523,0.816,0.028,0.022,0.035,23.2,22.65,23.86,0.954,0.945,0.958,0.978,0.97,0.98,0.932,0.916,0.939,43.46,35.56,52.38,42.24,34.5,48.2,0,0,0,0,0,0,0.661,0,0.32,0.18,0.83,0.17,48.4
-1133402400000,1934,2,1933,5,28,2.27,0.309,1.93,105164,192.8,192.8,156.5,4,3,3.357142857142857,938.5,797.9,1419,810.6,660.9,127.9,105,137,13.08,0,214.2,0.142,0.074,0.172,797.5,660.9,1100,990.5,990.5,990.5,967.6,967.1,969.2,22.9,21.3,23.4,0.456,0.333,0.857,0.347,0.242,0.648,0.015,0.01,0.03,1.06,0.816,1.81,0.047,0.035,0.085,21.83,19.47,22.59,0.956,0.952,0.957,0.98,0.975,0.98,0.937,0.928,0.938,48.32,39.45,52,46.74,38.45,48.2,0,0,0,0,0,0,0.869,0,0.34,0.14,0.85,0.15,46.3
-1130983200000,1934,3,1933,6,31,9.86,0.592,2.95,100435,192.7,192.7,135,4,4,4,3682,1513,5661,3461,1330,220.9,183,239,2361,230.1,4322,0.0688,0.0422,0.121,1100,1100,1100,990.51,990.5,990.56,974.7,969.5,978.5,15.9,12,21,0.919,0.898,0.926,0.648,0.648,0.648,0.042,0.031,0.054,1.87,1.85,1.87,0.12,0.088,0.15,14,10.18,19.13,0.924,0.88,0.953,0.974,0.97,0.98,0.9,0.854,0.934,35.09,24.16,49.15,33.75,21.68,48.17,0,0,0,0,0,0,0.75,0,6.91,0.06,0.3,0.7,10.2
-1128304800000,1934,4,1933,7,30,10.4,0.824,2.85,90783.8,149.8,149.8,126.1,4,4,4,4015,2982,5216,3697,2687,318,295,364,2597,1587,3752,0.0804,0.0681,0.0989,1100,1100,1100,990.5,990.5,990.52,975.6,973.5,977.8,14.9,12.7,17,0.926,0.917,0.926,0.648,0.648,0.648,0.044,0.038,0.051,1.87,1.87,1.87,0.13,0.11,0.15,13.01,10.82,15.16,0.927,0.903,0.942,0.97,0.97,0.973,0.899,0.876,0.916,32.56,26.35,38.49,31.52,24.74,37.44,0,0,0,0,0,0,0.7,0,7.55,0.079,0.27,0.73,8.73
-1125712800000,1934,5,1933,8,31,6.22,0.817,2.95,124854,183.6,183.6,167.8,4,4,4,2322,1775,2965,2017,1499,305,276,321,916.8,399,1544,0.134,0.108,0.155,1100,1100,1100,990.5,990.5,990.5,971.8,970.4,973.4,18.7,17.1,20.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.032,0.038,1.87,1.87,1.87,0.1,0.093,0.11,16.78,15.2,18.25,0.947,0.942,0.952,0.979,0.973,0.98,0.927,0.916,0.933,42.87,38.6,46.84,41.95,37.56,45.91,0,0,0,0,0,0,0.932,0,3.27,0.13,0.47,0.53,20.1
-1123034400000,1934,6,1933,9,30,3.06,0.544,2.36,122082,192.8,192.8,169.6,4,3,3.7333333333333334,1182,797.9,1700,972.4,587.9,210,210,210,63.09,0,390,0.186,0.124,0.263,909.3,587.9,1100,990.5,990.5,990.5,968.5,967.1,970.1,22,20.4,23.4,0.615,0.304,0.923,0.441,0.194,0.648,0.02,0.0083,0.032,1.32,0.705,1.87,0.061,0.03,0.092,20.73,18.5,22.7,0.955,0.952,0.957,0.98,0.975,0.98,0.935,0.928,0.938,46.76,39.4,51.87,45.44,38.4,48.2,0,0,0,0,0,0,0.942,0,0.7,0.18,0.77,0.23,39.9
-1120442400000,1934,7,1933,10,31,1.44,0.498,0.944,56478.6,122.6,122.6,75.91,3,2,2.129032258064516,538.4,429.8,772.5,352.4,243.8,186,186,186,0,0,0,0.356,0.241,0.433,352.4,243.8,586.5,990.5,990.5,990.5,966,965.5,967,24.5,23.5,25,0.187,0.146,0.299,0.0666,0.0165,0.193,0.0028,0.00066,0.0082,0.419,0.269,0.698,0.017,0.011,0.03,24.07,22.81,24.7,0.943,0.927,0.958,0.973,0.97,0.98,0.918,0.9,0.939,36.59,27.38,50.99,35.54,26.56,48.2,0,0,0,0,0,0,0.422,0,0.496,0.35,0.66,0.34,39.2
-1117764000000,1934,8,1933,11,31,0.966,0.415,0.551,34199.8,59.65,59.65,45.97,2,1,1.3548387096774193,360.8,305.9,427.1,205.8,150.9,155,155,155,0,0,0,0.435,0.363,0.507,205.8,150.9,272.1,990.5,990.5,990.5,965.2,964.9,965.5,25.3,25,25.6,0.13,0.11,0.153,0.0143,0.00858,0.0274,0.00057,0.00034,0.0011,0.304,0.249,0.389,0.012,0.0099,0.015,24.99,24.67,25.31,0.941,0.922,0.958,0.974,0.97,0.98,0.917,0.895,0.939,37.26,25.67,51.37,36.16,24.9,48.2,0,0,0,0,0,0,0.255,0,0.415,0.43,0.57,0.43,35.4
-1115085600000,1934,9,1933,12,30,0.685,0.306,0.379,23932.2,43.34,43.34,33.24,1,1,1,264.1,236.2,305.9,146.1,118.2,118,118,118,0,0,0,0.449,0.386,0.5,146.1,118.2,187.9,990.5,990.5,990.5,964.8,964.6,964.9,25.7,25.6,25.9,0.105,0.0949,0.12,0.00817,0.0058,0.0117,0.00032,0.00022,0.00046,0.253,0.203,0.327,0.0098,0.0078,0.013,25.49,25.24,25.68,0.936,0.923,0.951,0.972,0.97,0.98,0.909,0.896,0.932,34.2,27.49,44.23,33.24,26.66,43.34,0,0,0,0,0,0,0.185,0,0.306,0.45,0.55,0.45,34.9
-1112493600000,1934,10,1934,1,31,0.543,0.237,0.306,15604.1,31.35,31.35,20.97,1,1,1,202.8,176.4,234.6,114.3,85.71,88.48,73,97,0,0,0,0.436,0.354,0.531,114.3,85.71,137.6,990.5,990.5,990.5,964.5,964.4,964.6,26,25.9,26.1,0.0909,0.0817,0.1,0.00547,0.00304,0.00745,0.00021,0.00012,0.00029,0.193,0.143,0.236,0.0074,0.0055,0.0091,25.85,25.66,25.93,0.715,0,0.933,0.751,0,0.97,0.694,0,0.905,21.62,0,32.32,20.97,0,31.35,0,7,0,0,0.226,0,0.117,0.226,0.237,0.44,0.56,0.44,28.7
-1109815200000,1934,11,1934,2,30,0.694,0.219,0.476,30102.4,74.61,74.61,41.81,2,1,1.1333333333333333,267.8,205.9,429.8,183.5,138.9,84.33,67,93,0,0,0,0.319,0.216,0.394,183.5,138.9,336.8,990.5,990.5,990.5,964.8,964.4,965.5,25.7,25,26.1,0.115,0.0969,0.17,0.0131,0.00756,0.058,0.00051,0.00029,0.0023,0.293,0.235,0.398,0.011,0.009,0.016,25.45,24.57,25.83,0.943,0.925,0.959,0.974,0.97,0.98,0.918,0.897,0.94,38.8,27.15,52.17,37.66,26.34,48.2,0,0,0,0,0,0,0.232,0,0.218,0.32,0.69,0.31,43.4
-1107223200000,1934,12,1934,3,31,1.3,0.316,0.982,59990.4,96.4,96.4,80.63,2,2,2,484.5,429.8,570.2,366.5,311.8,118,118,118,0,0,0,0.245,0.207,0.275,366.5,311.8,452.2,990.5,990.5,990.5,965.8,965.5,966.2,24.7,24.3,25,0.184,0.165,0.214,0.072,0.0462,0.112,0.0029,0.0018,0.0046,0.446,0.364,0.574,0.018,0.015,0.024,24.27,23.76,24.6,0.949,0.942,0.958,0.976,0.97,0.98,0.927,0.913,0.939,41.4,35.42,50.48,40.32,34.36,48.2,0,0,0,0,0,0,0.448,0,0.318,0.24,0.76,0.24,46.1
-1104544800000,1935,1,1934,4,31,1.89,0.338,1.56,90098.5,144.6,144.6,121.1,3,2,2.774193548387097,706.9,588.3,858,580.8,449.3,126.1,120,139,0,0,0,0.182,0.14,0.236,580.8,449.3,738,990.5,990.5,990.5,966.7,966.2,967.3,23.8,23.2,24.3,0.287,0.215,0.377,0.191,0.111,0.294,0.0081,0.0046,0.013,0.705,0.533,0.946,0.03,0.022,0.041,23.07,22.22,23.68,0.955,0.945,0.958,0.978,0.97,0.98,0.934,0.917,0.939,45.49,35.7,51.73,43.99,34.63,48.2,0,0,0,0,0,0,0.673,0,0.33,0.18,0.83,0.17,47.7
-1101866400000,1935,2,1934,5,28,2.73,0.37,2.24,116903,192.8,192.8,174,4,3,3.7857142857142856,1129,863.8,1634,975.8,701.8,153.1,137,162,51.25,0,371.7,0.14,0.0992,0.188,924.6,701.8,1100,990.5,990.5,990.5,968.3,967.4,969.9,22.2,20.6,23.1,0.6,0.362,0.909,0.441,0.27,0.648,0.02,0.012,0.031,1.31,0.89,1.86,0.06,0.038,0.09,20.91,18.73,22.25,0.955,0.952,0.957,0.98,0.975,0.98,0.936,0.929,0.938,47.63,39.59,51.93,46.07,38.61,48.2,0,0,0,0,0,0,0.966,0,0.49,0.14,0.82,0.18,42.8
-1099447200000,1935,3,1934,6,31,7.11,0.64,2.95,118204,187.2,187.2,158.9,4,4,4,2653,1669,3258,2414,1430,239,239,239,1314,330.3,1919,0.0936,0.0734,0.143,1100,1100,1100,990.5,990.5,990.5,972.6,970,974.1,17.9,16.4,20.5,0.926,0.919,0.926,0.648,0.648,0.648,0.036,0.032,0.04,1.87,1.87,1.87,0.11,0.091,0.11,15.98,14.52,18.6,0.944,0.938,0.952,0.976,0.97,0.98,0.921,0.91,0.933,40.7,36.73,47.76,39.72,35.63,46.81,0,0,0,0,0,0,0.883,0,4.16,0.09,0.41,0.59,16.6
-1096768800000,1935,4,1934,7,30,6.02,0.503,2.85,120711,178.4,178.4,167.7,4,4,4,2322,1930,2845,2128,1782,194,148,217,1028,682.3,1528,0.0835,0.0721,0.106,1100,1100,1100,990.5,990.5,990.5,971.9,970.9,973.1,18.6,17.4,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.033,0.037,1.87,1.87,1.87,0.1,0.096,0.11,16.76,15.49,17.75,0.947,0.943,0.95,0.979,0.975,0.98,0.927,0.919,0.931,42.81,39.38,45.5,41.91,38.39,44.59,0,0,0,0,0,0,0.931,0,3.17,0.084,0.47,0.53,20.1
-1094176800000,1935,5,1934,8,31,4.46,0.514,2.95,139294,192.8,192.8,187.2,4,4,4,1664,1388,1930,1472,1196,192,192,192,372.3,95.56,638.3,0.116,0.0995,0.138,1100,1100,1100,990.5,990.5,990.5,970,969.1,970.9,20.5,19.6,21.4,0.911,0.837,0.926,0.648,0.648,0.648,0.032,0.03,0.033,1.86,1.78,1.87,0.091,0.083,0.096,18.63,17.75,19.59,0.952,0.95,0.954,0.98,0.98,0.98,0.933,0.931,0.935,47.83,45.5,50.41,46.81,44.59,48.2,0,0,0,0,0,0,1.04,0,1.51,0.12,0.66,0.34,31.2
-1091498400000,1935,6,1934,9,30,2.47,0.46,2.01,109913,192.8,192.8,152.7,4,3,3.566666666666667,952.2,650.5,1339,774.8,489.5,177.3,161,210,0.978,0,29.34,0.19,0.157,0.248,773.9,489.5,1100,990.5,990.5,990.5,967.7,966.5,969,22.8,21.5,24,0.448,0.241,0.824,0.314,0.13,0.648,0.014,0.0054,0.03,0.994,0.534,1.77,0.044,0.022,0.082,21.84,19.76,23.46,0.954,0.945,0.957,0.978,0.97,0.98,0.934,0.917,0.938,43.94,35.48,51.5,42.76,34.42,48.2,0,0,0,0,0,0,0.848,0,0.46,0.19,0.81,0.19,44.5
-1088906400000,1935,7,1934,10,31,1.35,0.498,0.852,51381.7,96.4,96.4,69.06,2,1,1.8709677419354838,504.1,406.7,643.9,318.1,220.7,186,186,186,0,0,0,0.377,0.289,0.457,318.1,220.7,457.9,990.5,990.5,990.5,965.9,965.4,966.5,24.6,24,25.1,0.172,0.138,0.226,0.0509,0.0145,0.115,0.0021,0.00058,0.0048,0.4,0.257,0.593,0.016,0.01,0.025,24.23,23.43,24.76,0.945,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.94,39,26.04,52.44,37.64,25.26,48.2,0,0,0,0,0,0,0.384,0,0.498,0.37,0.63,0.37,38.1
-1086228000000,1935,8,1934,11,31,0.949,0.415,0.534,33252.2,55.18,55.18,44.69,2,1,1.2580645161290323,354.3,310.1,406.7,199.3,155.1,155,155,155,0,0,0,0.44,0.381,0.5,199.3,155.1,251.7,990.5,990.5,990.5,965.2,965,965.4,25.3,25.1,25.5,0.127,0.112,0.146,0.0127,0.00893,0.0178,0.0005,0.00035,0.00071,0.31,0.249,0.389,0.012,0.0099,0.015,25.02,24.79,25.28,0.943,0.922,0.958,0.975,0.97,0.98,0.92,0.895,0.939,39.12,25.67,51.37,37.97,24.9,48.2,0,0,0,0,0,0,0.248,0,0.415,0.44,0.56,0.44,35
-1083549600000,1935,9,1934,12,30,0.711,0.306,0.406,25708.4,43.34,43.34,35.71,1,1,1,274.5,254.6,305.9,156.5,136.6,118,118,118,0,0,0,0.431,0.386,0.464,156.5,136.6,187.9,990.5,990.5,990.5,964.8,964.7,964.9,25.7,25.6,25.8,0.108,0.101,0.12,0.00905,0.00736,0.0117,0.00035,0.00029,0.00046,0.271,0.236,0.327,0.011,0.0091,0.013,25.43,25.24,25.55,0.94,0.933,0.951,0.973,0.97,0.98,0.915,0.905,0.932,36.69,31.92,44.23,35.71,30.97,43.34,0,0,0,0,0,0,0.198,0,0.305,0.43,0.57,0.43,36.2
-1080957600000,1935,10,1935,1,31,0.602,0.26,0.342,21586.8,35.97,35.97,29.01,1,1,1,224.7,203.5,254.6,127.7,106.5,97,97,97,0,0,0,0.434,0.381,0.477,127.7,106.5,157.6,990.5,990.5,990.5,964.5,964.4,964.7,26,25.8,26.1,0.0965,0.089,0.107,0.0066,0.0048,0.00914,0.00025,0.00018,0.00035,0.218,0.18,0.271,0.0084,0.0069,0.011,25.73,25.51,25.9,0.928,0.915,0.941,0.97,0.97,0.97,0.9,0.888,0.912,29.91,24.76,37.08,29.01,24.02,35.97,0,0,0,0,0,0,0.161,0,0.26,0.43,0.57,0.43,35.9
-1078279200000,1935,11,1935,2,30,0.554,0.196,0.358,17201.3,39.15,39.15,23.89,1,1,1,213.8,188.8,236.2,138.2,95.81,75.67,67,93,0,0,0,0.359,0.284,0.493,138.2,95.81,169.2,990.5,990.5,990.5,964.5,964.4,964.6,26,25.9,26.1,0.0977,0.0849,0.108,0.00749,0.00389,0.0101,0.00029,0.00015,0.00039,0.234,0.161,0.289,0.009,0.0062,0.011,25.77,25.59,25.92,0.627,0,0.944,0.648,0,0.976,0.609,0,0.922,24.58,0,40.1,23.89,0,39.15,0,10,0,0,0.333,0,0.133,0.333,0.196,0.35,0.65,0.35,31
-1075687200000,1935,12,1935,3,31,0.943,0.23,0.714,44236.9,78.61,78.61,59.46,2,1,1.8064516129032258,352.2,239.5,429.8,266.5,162.5,85.71,77,104,0,0,0,0.249,0.179,0.321,266.5,162.5,352.8,990.5,990.5,990.5,965.2,964.6,965.5,25.3,25,25.9,0.144,0.107,0.174,0.0309,0.00957,0.0655,0.0012,0.00037,0.0026,0.322,0.242,0.42,0.013,0.0095,0.017,25.01,24.55,25.58,0.938,0.921,0.958,0.973,0.97,0.98,0.912,0.893,0.939,34.89,25.81,50.57,33.91,25.03,48.2,0,0,0,0,0,0,0.33,0,0.229,0.24,0.76,0.24,46.9
-1073008800000,1936,1,1935,4,31,1.49,0.244,1.25,74873.7,133.6,133.6,100.6,3,2,2.4516129032258065,557.1,438.5,725.1,466.1,347.5,91,91,91,0,0,0,0.166,0.126,0.208,466.1,347.5,634.1,990.5,990.5,990.5,966.1,965.6,966.8,24.4,23.7,24.9,0.222,0.173,0.311,0.123,0.063,0.225,0.0051,0.0025,0.0095,0.548,0.413,0.764,0.022,0.017,0.032,23.85,22.94,24.51,0.952,0.944,0.958,0.977,0.97,0.98,0.93,0.916,0.939,42.94,35.23,52.44,41.73,34.17,48.2,0,0,0,0,0,0,0.559,0,0.24,0.16,0.84,0.16,50.3
-1070330400000,1936,2,1935,5,29,2.1,0.263,1.84,103532,177.6,177.6,148.8,4,3,3.310344827586207,837.9,729.9,1007,732.9,624.9,105,105,105,0,0,0,0.126,0.104,0.144,732.9,624.9,901.6,990.5,990.5,990.5,967.3,966.8,967.9,23.2,22.6,23.7,0.381,0.308,0.523,0.286,0.218,0.375,0.012,0.0092,0.017,0.91,0.75,1.15,0.039,0.032,0.051,22.34,21.43,22.93,0.956,0.952,0.958,0.98,0.975,0.98,0.937,0.928,0.938,46.65,39.4,52.26,45.27,38.4,48.2,0,0,0,0,0,0,0.826,0,0.26,0.13,0.88,0.12,49.3
-1067824800000,1936,3,1935,6,31,3.7,0.392,2.82,139951,192.8,192.8,188.1,4,4,4,1382,1015,2054,1235,885.5,146.4,129,183,184.1,0,824.6,0.11,0.0628,0.153,1051,885.5,1100,990.5,990.5,990.5,969.1,967.9,971.2,21.4,19.3,22.6,0.772,0.517,0.926,0.561,0.368,0.648,0.026,0.016,0.034,1.62,1.13,1.87,0.076,0.05,0.097,19.77,17.4,21.43,0.954,0.949,0.956,0.98,0.98,0.98,0.935,0.93,0.937,48.46,44.47,51.29,47.03,43.58,48.2,0,0,0,0,0,0,1.05,0,0.88,0.11,0.76,0.24,37.8
-1065146400000,1936,4,1935,7,30,6.2,0.562,2.85,119490,173.5,173.5,166,4,4,4,2391,2097,2496,2174,1880,217,217,217,1074,780.2,1179,0.0909,0.0869,0.103,1100,1100,1100,990.5,990.5,990.5,972,971.3,972.3,18.5,18.2,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.58,16.33,17.29,0.947,0.946,0.949,0.98,0.98,0.98,0.928,0.927,0.93,42.34,41.66,44.25,41.49,40.81,43.37,0,0,0,0,0,0,0.922,0,3.35,0.091,0.46,0.54,19.3
-1062554400000,1936,5,1935,8,31,5.4,0.739,2.95,131413,192.8,192.8,176.6,4,4,4,2014,1435,2496,1738,1159,276,276,276,638.4,58.74,1120,0.141,0.111,0.192,1100,1100,1100,990.5,990.5,990.5,971,969.3,972.3,19.5,18.2,21.2,0.918,0.842,0.926,0.648,0.648,0.648,0.033,0.031,0.036,1.87,1.79,1.87,0.096,0.084,0.1,17.61,16.33,19.44,0.95,0.946,0.954,0.98,0.98,0.98,0.931,0.927,0.935,45.09,41.66,49.99,44.16,40.81,48.2,0,0,0,0,0,0,0.981,0,2.45,0.14,0.55,0.45,24.3
-1059876000000,1936,6,1935,9,30,2.28,0.46,1.81,99474.3,192.8,192.8,138.2,4,2,3.1,878.3,566.7,1379,701,405.7,177.3,161,210,2.626,0,69,0.212,0.152,0.284,698.3,405.7,1100,990.5,990.5,990.5,967.4,966.2,969.1,23.1,21.4,24.3,0.405,0.201,0.84,0.275,0.0905,0.648,0.012,0.0037,0.03,0.922,0.508,1.79,0.041,0.021,0.084,22.22,19.62,23.84,0.955,0.946,0.957,0.979,0.97,0.98,0.935,0.918,0.938,46.12,36.26,52.24,44.64,35.17,48.2,0,0,0,0,0,0,0.768,0,0.47,0.2,0.79,0.21,43.6
-1057284000000,1936,7,1935,10,31,1.17,0.362,0.809,49440.2,89.66,89.66,66.45,2,2,2,437,364,542.7,302,229,135,135,135,0,0,0,0.314,0.249,0.371,302,229,407.7,990.5,990.5,990.5,965.6,965.2,966,24.9,24.5,25.3,0.163,0.137,0.2,0.0424,0.0152,0.0914,0.0017,0.0006,0.0037,0.352,0.249,0.509,0.014,0.0099,0.021,24.58,23.95,25.03,0.939,0.923,0.956,0.972,0.97,0.98,0.913,0.895,0.936,34.15,25.93,45.75,33.23,25.15,44.83,0,0,0,0,0,0,0.369,0,0.361,0.31,0.69,0.31,42.3
-1054605600000,1936,8,1935,11,31,0.822,0.308,0.514,32276.4,53.81,53.81,43.38,2,1,1.2580645161290323,306.8,256.9,358.7,191.8,141.9,115,115,115,0,0,0,0.379,0.321,0.448,191.8,141.9,243.7,990.5,990.5,990.5,964.9,964.7,965.2,25.6,25.3,25.8,0.121,0.104,0.14,0.0121,0.00781,0.0165,0.00047,0.0003,0.00065,0.294,0.244,0.377,0.012,0.0095,0.015,25.26,25.04,25.53,0.941,0.921,0.958,0.974,0.97,0.98,0.917,0.894,0.939,37.82,25.74,50.8,36.77,24.96,48.2,0,0,0,0,0,0,0.241,0,0.308,0.37,0.63,0.37,39.3
-1051927200000,1936,9,1935,12,30,0.608,0.236,0.373,23643.1,38.1,38.1,32.84,1,1,1,234.7,216.8,256.9,143.7,125.8,91,91,91,0,0,0,0.389,0.354,0.42,143.7,125.8,165.9,990.5,990.5,990.5,964.6,964.5,964.7,25.9,25.8,26,0.102,0.0954,0.11,0.00797,0.00644,0.00985,0.00031,0.00025,0.00038,0.246,0.214,0.286,0.0095,0.0082,0.011,25.65,25.49,25.79,0.935,0.929,0.943,0.971,0.97,0.974,0.908,0.901,0.919,33.82,29.53,39.11,32.84,28.65,38.1,0,0,0,0,0,0,0.182,0,0.235,0.39,0.61,0.39,38.9
-1049335200000,1936,10,1936,1,31,0.547,0.218,0.329,20829.2,30.93,30.93,28,1,1,1,204.4,203.8,208.1,122.9,106.8,81.52,73,97,0,0,0,0.399,0.351,0.476,122.9,106.8,135.1,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0932,0.0891,0.0966,0.00619,0.00483,0.00723,0.00024,0.00019,0.00028,0.208,0.181,0.229,0.008,0.0069,0.0088,25.87,25.82,25.9,0.925,0.915,0.932,0.97,0.97,0.97,0.898,0.888,0.904,28.86,24.83,31.89,28,24.08,30.93,0,0,0,0,0,0,0.156,0,0.218,0.4,0.6,0.4,38.1
-1046656800000,1936,11,1936,2,30,0.603,0.241,0.362,22976.3,39.89,39.89,31.91,1,1,1,232.8,203.9,266,139.8,110.9,93,93,93,0,0,0,0.403,0.35,0.456,139.8,110.9,173,990.5,990.5,990.5,964.6,964.4,964.8,25.9,25.7,26.1,0.1,0.0902,0.112,0.00763,0.00518,0.0105,0.0003,0.0002,0.00041,0.239,0.188,0.299,0.0092,0.0072,0.012,25.67,25.44,25.89,0.933,0.918,0.945,0.971,0.97,0.978,0.906,0.891,0.924,32.84,25.85,40.79,31.91,25.08,39.89,0,0,0,0,0,0,0.177,0,0.241,0.4,0.6,0.4,38.1
-1044064800000,1936,12,1936,3,31,0.936,0.206,0.73,45173.5,83.65,83.65,60.72,2,1,1.903225806451613,349.4,268.9,451.8,272.4,191.9,77,77,77,0,0,0,0.224,0.17,0.286,272.4,191.9,374.8,990.5,990.5,990.5,965.1,964.8,965.6,25.4,24.9,25.7,0.145,0.117,0.182,0.031,0.0121,0.0759,0.0012,0.00047,0.0031,0.316,0.239,0.453,0.012,0.0093,0.018,25.04,24.41,25.39,0.936,0.92,0.958,0.972,0.97,0.98,0.91,0.892,0.939,33.6,25.8,50.57,32.63,25.03,48.2,0,0,0,0,0,0,0.337,0,0.206,0.22,0.78,0.22,48.3
-1041386400000,1937,1,1936,4,31,1.7,0.296,1.41,82941.5,144.6,144.6,111.5,3,2,2.6129032258064515,635.7,461.1,837.3,525.1,370.1,110.6,91,120,0,0,0,0.176,0.143,0.21,525.1,370.1,717.3,990.5,990.5,990.5,966.4,965.7,967.2,24.1,23.3,24.8,0.255,0.181,0.363,0.158,0.0737,0.28,0.0066,0.003,0.012,0.629,0.447,0.909,0.026,0.018,0.039,23.44,22.34,24.38,0.954,0.944,0.958,0.978,0.97,0.98,0.933,0.916,0.939,44.39,35.23,52.44,43.12,34.17,48.2,0,0,0,0,0,0,0.619,0,0.29,0.17,0.83,0.17,48.8
-1038708000000,1937,2,1936,5,28,4.47,0.37,2.54,117069,192.8,192.8,174.2,4,4,4,1846,910,3237,1693,773,153.1,137,162,645.4,0,1975,0.0953,0.0501,0.151,1048,773,1100,990.5,990.5,990.5,970.4,967.5,974.1,20.1,16.4,23,0.796,0.413,0.926,0.57,0.313,0.648,0.029,0.014,0.039,1.65,0.929,1.87,0.084,0.04,0.11,18.47,14.56,22.03,0.95,0.938,0.956,0.978,0.97,0.98,0.93,0.91,0.937,44.76,36.86,51.43,43.55,35.75,48.2,0,0,0,0,0,0,0.968,0,1.93,0.083,0.57,0.43,26.2
-1036288800000,1937,3,1936,6,31,8.39,0.64,2.95,108638,156.3,156.3,146,4,4,4,3133,2747,3635,2894,2508,239,239,239,1794,1408,2296,0.0768,0.0658,0.087,1100,1100,1100,990.5,990.5,990.5,973.8,972.9,974.9,16.7,15.6,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.042,1.87,1.87,1.87,0.11,0.11,0.12,14.82,13.72,15.72,0.94,0.933,0.944,0.972,0.97,0.976,0.913,0.905,0.921,37.56,34.53,40.02,36.5,33.5,39.07,0,0,0,0,0,0,0.811,0,5.44,0.076,0.35,0.65,12.9
-1033610400000,1937,4,1936,7,30,7.67,0.697,2.85,108595,163.2,163.2,150.8,4,4,4,2961,2496,3635,2692,2279,269,217,295,1592,1179,2240,0.0912,0.0812,0.112,1100,1100,1100,990.5,990.5,990.5,973.4,972.3,974.9,17.1,15.6,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.042,1.87,1.87,1.87,0.11,0.1,0.12,15.24,13.72,16.33,0.941,0.933,0.946,0.974,0.97,0.98,0.917,0.905,0.927,38.69,34.53,41.66,37.71,33.5,40.81,0,0,0,0,0,0,0.838,0,4.82,0.091,0.37,0.63,14.2
-1031018400000,1937,5,1936,8,31,6.39,0.782,2.95,123549,173.5,173.5,166.1,4,4,4,2387,2097,2496,2095,1776,292,276,321,995.4,676.2,1120,0.123,0.111,0.153,1100,1100,1100,990.5,990.5,990.5,972,971.3,972.3,18.5,18.2,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.59,16.33,17.29,0.947,0.946,0.949,0.98,0.98,0.98,0.928,0.927,0.93,42.36,41.66,44.25,41.52,40.81,43.37,0,0,0,0,0,0,0.923,0,3.44,0.12,0.46,0.54,19.3
-1028340000000,1937,6,1936,9,30,3.66,0.666,2.57,127296,192.8,192.8,176.8,4,3,3.8333333333333335,1410,964.9,2054,1153,707.9,257,257,257,163.6,0,696.6,0.192,0.125,0.266,989.6,707.9,1100,990.5,990.5,990.5,969.2,967.8,971.2,21.3,19.3,22.7,0.729,0.384,0.926,0.514,0.274,0.648,0.024,0.012,0.034,1.53,0.919,1.87,0.073,0.04,0.097,19.78,17.4,21.82,0.954,0.949,0.957,0.98,0.976,0.98,0.935,0.93,0.938,47.44,40.11,52.15,46.2,39.15,48.2,0,0,0,0,0,0,0.982,0,1.09,0.18,0.7,0.3,34.8
-1025748000000,1937,7,1936,10,31,1.76,0.573,1.19,69406.1,144.6,144.6,93.29,3,2,2.3548387096774195,657.3,496.9,953.8,443.5,269.9,213.8,186,227,0,0,0,0.337,0.238,0.457,443.5,269.9,726.8,990.5,990.5,990.5,966.5,965.8,967.7,24,22.8,24.7,0.232,0.159,0.394,0.114,0.0264,0.286,0.0048,0.0011,0.013,0.542,0.31,0.95,0.023,0.013,0.042,23.44,21.84,24.35,0.949,0.934,0.958,0.975,0.97,0.98,0.925,0.906,0.939,40.76,30.1,52.06,39.55,29.2,48.2,0,0,0,0,0,0,0.518,0,0.57,0.33,0.68,0.32,39.4
-1023069600000,1937,8,1936,11,31,1.11,0.493,0.62,38028.5,66.75,66.75,51.11,2,1,1.5483870967741935,415.5,341.6,490.4,231.5,157.6,184,184,184,0,0,0,0.448,0.375,0.539,231.5,157.6,306.4,990.5,990.5,990.5,965.5,965.1,965.8,25,24.7,25.4,0.142,0.116,0.169,0.0193,0.00914,0.0436,0.00077,0.00036,0.0018,0.319,0.253,0.397,0.013,0.01,0.016,24.72,24.33,25.11,0.941,0.922,0.959,0.974,0.97,0.98,0.916,0.895,0.94,36.4,25.6,51.66,35.35,24.83,48.2,0,0,0,0,0,0,0.284,0,0.49,0.44,0.56,0.44,34.3
-1020391200000,1937,9,1936,12,30,0.769,0.323,0.446,28254.1,48.2,48.2,39.24,1,1,1,296.8,266,334.4,172.2,145.2,124.7,118,138,0,0,0,0.423,0.353,0.487,172.2,145.2,216.4,990.5,990.5,990.5,964.9,964.8,965.1,25.6,25.4,25.7,0.115,0.105,0.13,0.0104,0.00809,0.0141,0.00041,0.00032,0.00056,0.3,0.254,0.378,0.012,0.0099,0.015,25.3,25.05,25.48,0.945,0.936,0.958,0.974,0.97,0.98,0.921,0.908,0.939,40.39,33.89,50.93,39.24,32.87,48.2,0,0,0,0,0,0,0.218,0,0.323,0.42,0.58,0.42,36.7
-1017799200000,1937,10,1937,1,31,0.65,0.282,0.368,23252.8,34.86,34.86,31.25,1,1,1,242.8,223.4,263.1,137.4,126.2,105.4,97,110,0,0,0,0.434,0.411,0.466,137.4,126.2,153.1,990.5,990.5,990.5,964.7,964.5,964.8,25.8,25.7,26,0.101,0.096,0.108,0.00743,0.00648,0.00876,0.00029,0.00025,0.00034,0.237,0.216,0.266,0.0092,0.0083,0.01,25.61,25.48,25.74,0.933,0.929,0.939,0.97,0.97,0.97,0.905,0.901,0.911,32.22,29.5,35.94,31.25,28.62,34.86,0,0,0,0,0,0,0.174,0,0.282,0.43,0.57,0.43,35.8
-1015120800000,1937,11,1937,2,30,0.689,0.252,0.437,27630.3,51.15,51.15,38.38,2,1,1.0333333333333334,265.8,223.4,324.1,168.4,130.4,97.33,93,106,0,0,0,0.37,0.287,0.416,168.4,130.4,231.1,990.5,990.5,990.5,964.8,964.5,965,25.7,25.5,26,0.111,0.0971,0.133,0.0101,0.00683,0.0154,0.00039,0.00026,0.0006,0.286,0.222,0.384,0.011,0.0086,0.015,25.46,25.15,25.74,0.942,0.922,0.959,0.974,0.97,0.98,0.918,0.895,0.94,38.75,26.37,52.17,37.52,25.58,48.2,0,0,0,0,0,0,0.213,0,0.252,0.37,0.63,0.37,40.1
-1012528800000,1937,12,1937,3,31,1.17,0.279,0.892,54819.1,94.21,94.21,73.68,2,2,2,437,330.7,531.3,333,226.7,104,104,104,0,0,0,0.242,0.196,0.314,333,226.7,427.3,990.5,990.5,990.5,965.6,965.1,966,24.9,24.5,25.4,0.17,0.132,0.203,0.0567,0.015,0.101,0.0023,0.00059,0.0041,0.394,0.243,0.534,0.016,0.0095,0.022,24.54,23.97,25.2,0.944,0.921,0.957,0.974,0.97,0.98,0.919,0.893,0.938,37.8,25.81,48.07,36.84,25.03,47.1,0,0,0,0,0,0,0.409,0,0.278,0.24,0.76,0.24,46.9
-1009850400000,1938,1,1937,4,31,1.77,0.321,1.45,85160.1,136.9,136.9,114.5,3,2,2.774193548387097,660.4,542.7,776.2,540.4,422.7,120,120,120,0,0,0,0.184,0.155,0.221,540.4,422.7,656.2,990.5,990.5,990.5,966.5,966,967,24,23.5,24.5,0.263,0.203,0.328,0.165,0.0985,0.239,0.0069,0.004,0.01,0.636,0.512,0.806,0.027,0.021,0.034,23.33,22.69,23.93,0.953,0.944,0.958,0.977,0.97,0.98,0.931,0.916,0.939,42.92,35.05,51.95,41.75,34,48.2,0,0,0,0,0,0,0.636,0,0.32,0.18,0.82,0.18,48.1
-1007172000000,1938,2,1937,5,28,2.17,0.331,1.84,102318,172.8,172.8,152.3,4,3,3.4642857142857144,896.3,782.3,1015,759.3,645.3,137,137,137,0,0,0,0.154,0.135,0.175,759.3,645.3,877.5,990.5,990.5,990.5,967.5,967,967.9,23,22.6,23.5,0.406,0.325,0.509,0.302,0.232,0.364,0.013,0.0099,0.016,0.949,0.79,1.11,0.041,0.034,0.049,22.07,21.44,22.68,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.938,45.77,39.45,52.11,44.4,38.45,48.2,0,0,0,0,0,0,0.846,0,0.33,0.15,0.85,0.15,47.2
-1004752800000,1938,3,1937,6,31,3.36,0.392,2.72,137982,192.8,192.8,185.5,4,4,4,1255,1035,1839,1109,852.3,146.4,129,183,93.33,0,610,0.122,0.0701,0.177,1016,852.3,1100,990.5,990.5,990.5,968.7,968,970.6,21.8,19.9,22.5,0.704,0.496,0.926,0.52,0.351,0.648,0.024,0.016,0.033,1.5,1.08,1.87,0.069,0.048,0.094,20.29,18.05,21.41,0.955,0.951,0.956,0.98,0.98,0.98,0.936,0.932,0.937,48.08,42.72,51.8,46.36,41.86,48.2,0,0,0,0,0,0,1.03,0,0.64,0.12,0.81,0.19,41.1
-1002074400000,1938,4,1937,7,30,7.16,0.503,2.85,112134,175.2,175.2,155.7,4,4,4,2763,2030,3237,2569,1882,194,148,217,1469,782.5,1989,0.0718,0.0457,0.0965,1100,1100,1100,990.5,990.5,990.5,972.9,971.2,974.1,17.6,16.4,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.034,0.039,1.87,1.87,1.87,0.11,0.097,0.11,15.69,14.56,17.45,0.943,0.938,0.949,0.975,0.97,0.98,0.92,0.91,0.931,39.92,36.86,44.69,38.94,35.75,43.8,0,0,0,0,0,0,0.865,0,4.31,0.07,0.4,0.6,15.7
-999482400000,1938,5,1937,8,31,4.42,0.587,2.93,138431,192.8,192.8,186.1,4,4,4,1650,1241,2248,1431,1049,219.1,192,276,336.2,0,871.7,0.134,0.108,0.155,1094,1049,1100,990.5,990.5,990.5,970,968.7,971.7,20.5,18.8,21.8,0.877,0.722,0.926,0.635,0.533,0.648,0.031,0.024,0.034,1.81,1.54,1.87,0.089,0.071,0.1,18.74,16.93,20.3,0.952,0.948,0.955,0.98,0.98,0.98,0.933,0.929,0.936,47.85,43.27,51.05,46.52,42.4,48.2,0,0,0,0,0,0,1.03,0,1.49,0.13,0.66,0.34,31.3
-996804000000,1938,6,1937,9,30,2.25,0.417,1.83,101788,192.8,192.8,141.4,4,2,3.2333333333333334,867.8,566.7,1241,706.8,405.7,161,161,161,0,0,0,0.198,0.13,0.284,706.8,405.7,1080,990.5,990.5,990.5,967.3,966.2,968.7,23.2,21.8,24.3,0.402,0.201,0.763,0.275,0.0905,0.602,0.012,0.0037,0.028,0.91,0.508,1.66,0.04,0.021,0.076,22.25,20.18,23.84,0.955,0.947,0.957,0.979,0.97,0.98,0.935,0.919,0.938,44.9,37.08,51.04,43.8,35.97,48.2,0,0,0,0,0,0,0.785,0,0.42,0.19,0.81,0.19,45.2
-994212000000,1938,7,1937,10,31,1.19,0.362,0.83,50712.7,92.1,92.1,68.16,2,2,2,444.8,364,554.6,309.8,229,135,135,135,0,0,0,0.307,0.243,0.371,309.8,229,419.6,990.5,990.5,990.5,965.6,965.2,966.1,24.9,24.4,25.3,0.166,0.137,0.204,0.0458,0.0152,0.0971,0.0018,0.0006,0.004,0.363,0.249,0.527,0.015,0.0099,0.022,24.54,23.88,25.03,0.94,0.923,0.956,0.972,0.97,0.98,0.914,0.895,0.937,35.03,25.93,46.99,34.08,25.15,46.05,0,0,0,0,0,0,0.379,0,0.36,0.3,0.7,0.3,42.6
-991533600000,1938,8,1937,11,31,0.88,0.381,0.5,31145.7,55.02,55.02,41.86,2,1,1.3225806451612903,328.6,281.5,364,186.5,126.5,142.1,115,155,0,0,0,0.439,0.316,0.551,186.5,126.5,249,990.5,990.5,990.5,965,964.8,965.2,25.5,25.3,25.7,0.122,0.102,0.141,0.0116,0.0065,0.0169,0.00046,0.00025,0.00067,0.275,0.221,0.339,0.011,0.0086,0.013,25.18,25.01,25.45,0.937,0.923,0.952,0.973,0.97,0.98,0.911,0.895,0.933,34.14,26.41,44.94,33.22,25.62,44.04,0,0,0,0,0,0,0.233,0,0.38,0.43,0.57,0.43,35.4
-988855200000,1938,9,1937,12,30,0.671,0.306,0.365,23040.3,37.31,37.31,32,1,1,1,259,239.5,281.5,141,121.5,118,118,118,0,0,0,0.456,0.419,0.493,141,121.5,163.5,990.5,990.5,990.5,964.7,964.6,964.8,25.8,25.7,25.9,0.103,0.0961,0.111,0.00773,0.00608,0.00964,0.0003,0.00024,0.00038,0.243,0.209,0.284,0.0095,0.0081,0.011,25.52,25.39,25.65,0.935,0.926,0.943,0.97,0.97,0.973,0.907,0.898,0.917,32.98,28.31,38.36,32,27.46,37.31,0,0,0,0,0,0,0.178,0,0.306,0.46,0.54,0.46,34.3
-986263200000,1938,10,1938,1,31,0.597,0.26,0.338,21320.1,30.63,30.63,28.66,1,1,1,223,216.8,231.5,126,119.8,97,97,97,0,0,0,0.435,0.419,0.447,126,119.8,134.5,990.5,990.5,990.5,964.5,964.5,964.6,26,25.9,26,0.0959,0.0937,0.0989,0.00646,0.00593,0.00718,0.00025,0.00023,0.00028,0.215,0.204,0.23,0.0083,0.0078,0.0089,25.75,25.68,25.8,0.928,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,29.54,28.01,31.58,28.66,27.17,30.63,0,0,0,0,0,0,0.159,0,0.259,0.44,0.57,0.43,35.7
-983584800000,1938,11,1938,2,30,0.708,0.241,0.467,29292.3,51.95,51.95,40.68,2,1,1.2333333333333334,273.2,231.5,327.5,180.2,138.5,93,93,93,0,0,0,0.346,0.284,0.402,180.2,138.5,234.5,990.5,990.5,990.5,964.8,964.6,965,25.7,25.5,25.9,0.115,0.0999,0.134,0.0111,0.00752,0.0157,0.00043,0.00029,0.00062,0.275,0.237,0.384,0.011,0.0091,0.015,25.43,25.15,25.67,0.938,0.922,0.959,0.972,0.97,0.98,0.912,0.895,0.94,35.85,26.37,52.17,34.64,25.58,48.2,0,0,0,0,0,0,0.226,0,0.241,0.34,0.66,0.34,41.4
-980992800000,1938,12,1938,3,31,1.23,0.304,0.929,56515.6,96.4,96.4,75.96,2,1,1.8709677419354838,460.4,313.5,588.3,346.9,195.5,113.5,104,118,0,0,0,0.257,0.201,0.376,346.9,195.5,470.3,990.5,990.5,990.5,965.7,965,966.2,24.8,24.3,25.5,0.176,0.124,0.224,0.0655,0.0124,0.121,0.0027,0.00048,0.005,0.437,0.244,0.605,0.018,0.0096,0.025,24.4,23.65,25.19,0.949,0.921,0.959,0.977,0.97,0.98,0.927,0.893,0.94,42.42,25.62,52.57,41.02,24.85,48.2,0,0,0,0,0,0,0.422,0,0.301,0.25,0.76,0.24,45.9
-978314400000,1939,1,1938,4,31,2.01,0.372,1.63,93969.8,144.6,144.6,126.3,3,2,2.935483870967742,749.2,588.3,902.5,610.2,449.3,139,139,139,0,0,0,0.188,0.154,0.236,610.2,449.3,763.5,990.5,990.5,990.5,966.9,966.2,967.5,23.6,23,24.3,0.308,0.215,0.408,0.209,0.111,0.309,0.0089,0.0046,0.013,0.741,0.533,1,0.031,0.022,0.043,22.86,21.99,23.68,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.46,35.7,52.49,43.14,34.63,48.2,0,0,0,0,0,0,0.702,0,0.38,0.19,0.81,0.19,46.8
-975636000000,1939,2,1938,5,28,2.86,0.392,2.25,117209,192.8,192.8,174.4,4,3,3.892857142857143,1183,902.5,1902,1021,740.5,162,162,162,88.89,0,639.9,0.143,0.0852,0.179,931.6,740.5,1100,990.5,990.5,990.5,968.5,967.5,970.8,22,19.7,23,0.613,0.391,0.926,0.441,0.296,0.648,0.02,0.013,0.033,1.32,0.963,1.87,0.06,0.042,0.095,20.71,17.84,22.03,0.955,0.951,0.957,0.98,0.98,0.98,0.936,0.932,0.938,46.23,41.77,51.93,44.9,40.93,48.2,0,0,0,0,0,0,0.969,0,0.61,0.14,0.79,0.21,41
-973216800000,1939,3,1938,6,31,7.03,0.64,2.95,118713,178.4,178.4,159.6,4,4,4,2626,1930,2874,2387,1691,239,239,239,1287,591.3,1535,0.092,0.0832,0.124,1100,1100,1100,990.5,990.5,990.5,972.6,970.9,973.2,17.9,17.3,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.033,0.037,1.87,1.87,1.87,0.1,0.096,0.11,16.02,15.42,17.75,0.945,0.943,0.95,0.977,0.974,0.98,0.923,0.918,0.931,40.82,39.19,45.5,39.89,38.18,44.59,0,0,0,0,0,0,0.886,0,4.08,0.091,0.42,0.58,16.9
-970538400000,1939,4,1938,7,30,5.75,0.503,2.85,122824,183.5,183.5,170.6,4,4,4,2218,1780,2529,2024,1632,194,148,217,924.3,532,1212,0.087,0.0697,0.102,1100,1100,1100,990.5,990.5,990.5,971.6,970.4,972.4,18.9,18.1,20.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.032,0.036,1.87,1.87,1.87,0.099,0.093,0.1,17.02,16.25,18.24,0.948,0.946,0.952,0.98,0.979,0.98,0.929,0.926,0.933,43.52,41.44,46.8,42.65,40.58,45.87,0,0,0,0,0,0,0.948,0,2.9,0.087,0.5,0.5,21.4
-967946400000,1939,5,1938,8,31,3.47,0.514,2.69,136141,192.8,192.8,183,4,4,4,1296,964.9,1744,1104,772.9,192,192,192,99.43,0,452,0.153,0.11,0.199,1005,772.9,1100,990.5,990.5,990.5,968.8,967.8,970.3,21.7,20.2,22.7,0.716,0.424,0.923,0.523,0.313,0.648,0.024,0.014,0.032,1.51,0.94,1.87,0.07,0.041,0.093,20.15,18.36,21.8,0.954,0.952,0.956,0.979,0.975,0.98,0.934,0.928,0.937,47.1,39.34,51.3,45.75,38.34,48.2,0,0,0,0,0,0,1.02,0,0.78,0.15,0.78,0.22,39.2
-965268000000,1939,6,1938,9,30,1.71,0.417,1.29,75867.7,159.9,159.9,105.4,4,2,2.6,660.1,477.8,964.9,499.1,316.8,161,161,161,0,0,0,0.255,0.167,0.337,499.1,316.8,803.9,990.5,990.5,990.5,966.5,965.8,967.8,24,22.7,24.7,0.256,0.17,0.449,0.146,0.0485,0.328,0.0062,0.002,0.014,0.602,0.375,0.991,0.025,0.015,0.044,23.37,21.75,24.38,0.951,0.943,0.957,0.976,0.97,0.98,0.929,0.915,0.938,41.48,35.04,48.03,40.51,33.99,47.07,0,0,0,0,0,0,0.585,0,0.42,0.24,0.75,0.25,44.4
-962676000000,1939,7,1938,10,31,1.08,0.362,0.714,43636.7,68.46,68.46,58.65,2,1,1.903225806451613,401.6,351.7,446.6,266.6,216.7,135,135,135,0,0,0,0.338,0.302,0.384,266.6,216.7,311.6,990.5,990.5,990.5,965.4,965.2,965.6,25.1,24.9,25.3,0.15,0.133,0.166,0.0267,0.0142,0.0461,0.0011,0.00056,0.0019,0.314,0.254,0.386,0.013,0.01,0.015,24.78,24.53,25,0.936,0.924,0.958,0.971,0.97,0.98,0.909,0.896,0.939,32.78,26.43,51.34,31.66,25.63,48.2,0,0,0,0,0,0,0.326,0,0.366,0.34,0.66,0.34,40.4
-959997600000,1939,8,1938,11,31,0.844,0.308,0.536,33847.1,49.93,49.93,45.49,2,1,1.096774193548387,315.2,281.5,341.6,200.2,166.5,115,115,115,0,0,0,0.366,0.337,0.409,200.2,166.5,226.6,990.5,990.5,990.5,965,964.8,965.1,25.5,25.4,25.7,0.124,0.112,0.133,0.0128,0.0099,0.015,0.0005,0.00039,0.00059,0.335,0.244,0.389,0.013,0.0096,0.015,25.19,25.03,25.38,0.95,0.921,0.959,0.978,0.97,0.98,0.929,0.894,0.94,44.47,25.74,52.3,43.08,24.96,48.2,0,0,0,0,0,0,0.253,0,0.308,0.36,0.64,0.36,40.1
-957319200000,1939,9,1938,12,30,0.654,0.283,0.372,23579,44.14,44.14,32.75,1,1,1,252.5,236.2,281.5,143.5,118.2,109,91,118,0,0,0,0.435,0.323,0.5,143.5,118.2,190.5,990.5,990.5,990.5,964.7,964.6,964.8,25.8,25.7,25.9,0.103,0.0949,0.118,0.00794,0.0058,0.0119,0.00031,0.00022,0.00047,0.247,0.203,0.33,0.0096,0.0078,0.013,25.55,25.34,25.68,0.935,0.923,0.951,0.973,0.97,0.98,0.91,0.896,0.932,33.64,27.49,45.04,32.75,26.66,44.14,0,0,0,0,0,0,0.182,0,0.282,0.43,0.57,0.43,36.1
-954727200000,1939,10,1939,1,31,0.62,0.26,0.36,22750.8,37.17,37.17,30.58,1,1,1,231.4,213,259.4,134.4,116,97,97,97,0,0,0,0.421,0.374,0.455,134.4,116,162.4,990.5,990.5,990.5,964.6,964.5,964.7,25.9,25.8,26,0.0988,0.0924,0.109,0.00717,0.00561,0.00955,0.00028,0.00022,0.00037,0.23,0.197,0.28,0.0089,0.0076,0.011,25.68,25.48,25.82,0.931,0.922,0.942,0.97,0.97,0.972,0.903,0.894,0.916,31.52,27.09,38.23,30.58,26.28,37.17,0,0,0,0,0,0,0.17,0,0.26,0.42,0.58,0.42,36.7
-952048800000,1939,11,1939,2,30,0.813,0.275,0.538,33700.7,70.88,70.88,46.81,2,1,1.3333333333333333,313.7,261.9,427.1,207.7,155.9,106,106,106,0,0,0,0.348,0.248,0.405,207.7,155.9,321.1,990.5,990.5,990.5,965,964.7,965.5,25.5,25,25.8,0.126,0.108,0.167,0.0178,0.009,0.0506,0.0007,0.00035,0.002,0.303,0.267,0.376,0.012,0.01,0.015,25.21,24.6,25.48,0.942,0.928,0.958,0.973,0.97,0.98,0.916,0.9,0.939,37.42,28.29,50.78,36.37,27.44,48.2,0,0,0,0,0,0,0.26,0,0.275,0.34,0.66,0.34,41.5
-949456800000,1939,12,1939,3,31,1.52,0.316,1.21,72012.4,130.9,130.9,96.79,3,2,2.2903225806451615,569,429.8,741,451,311.8,118,118,118,0,0,0,0.213,0.159,0.275,451,311.8,623,990.5,990.5,990.5,966.1,965.5,966.9,24.4,23.6,25,0.222,0.165,0.311,0.116,0.0462,0.217,0.0048,0.0018,0.0092,0.547,0.364,0.751,0.023,0.015,0.032,23.81,22.88,24.6,0.953,0.942,0.958,0.978,0.97,0.98,0.931,0.913,0.939,43.99,35.42,52.58,42.56,34.36,48.2,0,0,0,0,0,0,0.538,0,0.31,0.21,0.8,0.2,47.4
-946778400000,1940,1,1939,4,31,2.3,0.372,1.92,108573,169.3,169.3,145.9,4,3,3.3548387096774195,857.5,745.4,995,718.5,606.4,139,139,139,0,0,0,0.164,0.14,0.186,718.5,606.4,856,990.5,990.5,990.5,967.3,966.9,967.9,23.2,22.6,23.6,0.381,0.305,0.492,0.276,0.206,0.353,0.012,0.0087,0.016,0.89,0.726,1.08,0.038,0.031,0.048,22.28,21.54,22.89,0.956,0.953,0.957,0.98,0.976,0.98,0.936,0.93,0.938,44.96,40.06,52.49,43.82,39.1,48.2,0,0,0,0,0,0,0.811,0,0.38,0.16,0.83,0.17,47.2
-944100000000,1940,2,1939,5,29,2.81,0.406,2.39,126808,192.8,192.8,182.2,4,4,4,1121,995,1320,958.5,833,162,162,162,2.762,0,57.78,0.145,0.123,0.163,955.8,833,1100,990.5,990.5,990.5,968.3,967.9,968.9,22.2,21.6,22.6,0.603,0.476,0.817,0.428,0.342,0.648,0.019,0.015,0.03,1.29,1.04,1.76,0.058,0.046,0.082,20.93,19.83,21.58,0.956,0.954,0.956,0.98,0.98,0.98,0.937,0.935,0.937,46.78,42.06,51.39,45.55,41.22,48.2,0,0,0,0,0,0,1.01,0,0.42,0.14,0.85,0.15,45.1
-941594400000,1940,3,1939,6,31,8.37,0.543,2.95,110463,192.8,192.8,148.5,4,4,4,3127,1364,5145,2924,1181,202.9,183,239,1824,81.01,3806,0.0732,0.0464,0.134,1100,1100,1100,990.5,990.5,990.52,973.6,969,977.7,16.9,12.8,21.5,0.917,0.831,0.926,0.648,0.648,0.648,0.039,0.03,0.051,1.87,1.78,1.87,0.11,0.083,0.15,15.08,10.92,19.68,0.937,0.907,0.954,0.975,0.97,0.98,0.913,0.88,0.935,38.21,26.7,50.63,37.12,25.25,48.2,0,0,0,0,0,0,0.825,0,5.42,0.065,0.35,0.65,13.2
-938916000000,1940,4,1939,7,30,11.7,0.765,2.85,82597.8,136.4,136.4,114.7,4,4,4,4527,3529,5307,4232,3234,295,295,295,3132,2134,3912,0.0662,0.0556,0.0836,1100,1100,1100,990.51,990.5,990.53,976.6,974.7,978,13.9,12.5,15.8,0.924,0.915,0.926,0.648,0.648,0.648,0.047,0.041,0.052,1.87,1.86,1.87,0.14,0.12,0.15,12.02,10.69,13.94,0.918,0.898,0.935,0.97,0.97,0.97,0.891,0.872,0.907,29.8,25.89,35.15,28.68,24.09,34.09,0,0,0,0,0,0,0.637,0,8.85,0.065,0.24,0.76,7.06
-936324000000,1940,5,1939,8,31,7.17,0.86,2.95,117649,175.4,175.4,158.1,4,4,4,2677,2021,3479,2356,1700,321,321,321,1256,599.8,2058,0.123,0.0923,0.159,1100,1100,1100,990.5,990.5,990.5,972.7,971.2,974.6,17.8,15.9,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.033,0.041,1.87,1.87,1.87,0.11,0.097,0.12,15.9,14.05,17.48,0.944,0.935,0.95,0.976,0.97,0.98,0.921,0.907,0.931,40.49,35.44,44.75,39.53,34.38,43.86,0,0,0,0,0,0,0.879,0,4.22,0.12,0.41,0.59,16.4
-933645600000,1940,6,1939,9,30,3.7,0.666,2.62,129681,192.8,192.8,180.1,4,3,3.933333333333333,1428,995,1930,1171,738,257,257,257,160,0,573.3,0.188,0.133,0.258,1011,738,1100,990.5,990.5,990.5,969.3,967.9,970.9,21.2,19.6,22.6,0.754,0.411,0.926,0.535,0.294,0.648,0.025,0.013,0.033,1.57,0.98,1.87,0.075,0.043,0.096,19.67,17.75,21.64,0.954,0.95,0.957,0.98,0.976,0.98,0.934,0.93,0.938,47.03,39.96,50.64,45.83,39,48.2,0,0,0,0,0,0,1,0,1.08,0.18,0.71,0.29,35
-931053600000,1940,7,1939,10,31,1.93,0.608,1.32,76155.2,144.6,144.6,102.4,3,2,2.4838709677419355,720.1,536.9,982,493.1,309.9,227,227,227,0,0,0,0.325,0.231,0.423,493.1,309.9,755,990.5,990.5,990.5,966.8,966,967.8,23.7,22.7,24.5,0.258,0.173,0.419,0.141,0.0453,0.304,0.006,0.0018,0.013,0.609,0.37,1.01,0.026,0.015,0.044,23.11,21.67,24.11,0.952,0.942,0.958,0.976,0.97,0.98,0.929,0.914,0.938,42.66,34.52,51.85,41.27,33.49,48.2,0,0,0,0,0,0,0.569,0,0.61,0.32,0.68,0.32,39.5
-928375200000,1940,8,1939,11,31,1.18,0.493,0.685,41842.3,76.99,76.99,56.24,2,1,1.6451612903225807,439.8,364,536.9,255.8,180,184,184,184,0,0,0,0.424,0.343,0.505,255.8,180,352.9,990.5,990.5,990.5,965.6,965.2,966,24.9,24.5,25.3,0.151,0.124,0.185,0.0269,0.0111,0.0656,0.0011,0.00044,0.0027,0.341,0.253,0.431,0.014,0.01,0.018,24.58,24.05,24.96,0.943,0.922,0.959,0.974,0.97,0.98,0.918,0.895,0.94,37.33,25.6,51.66,36.18,24.83,48.2,0,0,0,0,0,0,0.312,0,0.495,0.42,0.58,0.42,35.5
-925696800000,1940,9,1939,12,30,0.775,0.358,0.417,26341.7,48.2,48.2,36.59,1,1,1,298.9,254.6,354,160.9,116.6,138,138,138,0,0,0,0.467,0.39,0.542,160.9,116.6,216,990.5,990.5,990.5,964.9,964.7,965.2,25.6,25.3,25.8,0.113,0.0975,0.133,0.00943,0.00566,0.0141,0.00037,0.00022,0.00056,0.282,0.203,0.381,0.011,0.0079,0.015,25.31,24.95,25.58,0.941,0.922,0.958,0.974,0.97,0.98,0.916,0.895,0.939,37.6,26.97,50.61,36.59,26.16,48.2,0,0,0,0,0,0,0.203,0,0.358,0.46,0.54,0.46,34
-923104800000,1940,10,1940,1,31,0.738,0.295,0.443,28195.8,47.05,47.05,37.9,1,1,1,275.5,254.6,313.5,165.5,144.6,110,110,110,0,0,0,0.401,0.351,0.432,165.5,144.6,203.5,990.5,990.5,990.5,964.8,964.7,965,25.7,25.5,25.8,0.112,0.105,0.125,0.00982,0.00804,0.013,0.00038,0.00031,0.00051,0.288,0.25,0.356,0.011,0.0097,0.014,25.41,25.18,25.53,0.943,0.936,0.955,0.974,0.97,0.98,0.918,0.908,0.936,38.91,33.89,48.01,37.9,32.87,47.05,0,0,0,0,0,0,0.211,0,0.295,0.4,0.6,0.4,38.2
-920426400000,1940,11,1940,2,30,0.857,0.275,0.582,35736.1,52.05,52.05,49.63,2,1,1.5333333333333334,330.6,313.5,341.6,224.6,207.5,106,106,106,0,0,0,0.321,0.31,0.338,224.6,207.5,235.6,990.5,990.5,990.5,965.1,965,965.1,25.4,25.4,25.5,0.132,0.126,0.136,0.0148,0.0134,0.0158,0.00058,0.00052,0.00062,0.31,0.242,0.388,0.012,0.0095,0.015,25.14,25.07,25.2,0.939,0.92,0.959,0.975,0.97,0.98,0.915,0.893,0.94,37.98,25.56,52.25,36.05,24.79,48.2,0,0,0,0,0,0,0.276,0,0.275,0.32,0.68,0.32,41.7
-917834400000,1940,12,1940,3,31,1.11,0.291,0.82,50408.2,87.11,87.11,67.75,2,1,1.967741935483871,414.8,341.6,496.9,306.3,223.6,108.5,104,118,0,0,0,0.267,0.209,0.345,306.3,223.6,392.9,990.5,990.5,990.5,965.5,965.1,965.8,25,24.7,25.4,0.161,0.133,0.191,0.0449,0.0148,0.0845,0.0018,0.00058,0.0034,0.36,0.244,0.483,0.014,0.0096,0.02,24.68,24.18,25.14,0.94,0.921,0.959,0.973,0.97,0.98,0.915,0.893,0.94,35.68,25.62,52.57,34.65,24.85,48.2,0,0,0,0,0,0,0.376,0,0.29,0.26,0.74,0.26,45.4
-915156000000,1941,1,1940,4,31,1.96,0.321,1.64,94112.9,177.9,177.9,126.5,4,2,3,732.9,502.8,1026,612.9,382.8,120,120,120,0,0,0,0.173,0.117,0.239,612.9,382.8,906.2,990.5,990.5,990.5,966.8,965.9,968,23.7,22.5,24.6,0.317,0.189,0.531,0.21,0.0797,0.378,0.009,0.0032,0.017,0.746,0.469,1.16,0.032,0.019,0.051,22.93,21.36,24.17,0.954,0.944,0.958,0.978,0.97,0.98,0.933,0.916,0.939,43.78,35.05,51.95,42.54,34,48.2,0,0,0,0,0,0,0.703,0,0.32,0.16,0.84,0.16,48
-912477600000,1941,2,1940,5,28,2.95,0.392,2.41,123443,192.8,192.8,183.7,4,4,4,1221,995,1590,1059,833,162,162,162,63.12,0,328.2,0.136,0.102,0.163,995.8,833,1100,990.5,990.5,990.5,968.6,967.9,969.8,21.9,20.7,22.6,0.686,0.476,0.905,0.506,0.342,0.648,0.023,0.015,0.031,1.46,1.04,1.85,0.067,0.046,0.089,20.44,18.87,21.58,0.955,0.952,0.956,0.98,0.98,0.98,0.936,0.933,0.937,47.42,42.06,51.39,45.92,41.22,48.2,0,0,0,0,0,0,1.02,0,0.54,0.13,0.82,0.18,41.8
-910058400000,1941,3,1940,6,31,6.13,0.539,2.95,125920,188.4,188.4,169.2,4,4,4,2287,1634,3334,2086,1395,201.1,183,239,986.4,294.7,2051,0.0963,0.0549,0.146,1100,1100,1100,990.5,990.5,990.5,971.7,969.9,974.3,18.8,16.2,20.6,0.924,0.916,0.926,0.648,0.648,0.648,0.035,0.031,0.04,1.87,1.86,1.87,0.1,0.091,0.12,16.93,14.36,18.72,0.947,0.937,0.952,0.977,0.97,0.98,0.926,0.909,0.933,43.28,36.28,48.07,42.31,35.2,47.11,0,0,0,0,0,0,0.94,0,3.18,0.088,0.48,0.52,20.5
-907380000000,1941,4,1940,7,30,7.17,0.63,2.85,112154,168.1,168.1,155.8,4,4,4,2767,2307,3334,2524,2090,243,217,295,1424,989.6,1939,0.0877,0.0755,0.102,1100,1100,1100,990.5,990.5,990.5,972.9,971.8,974.3,17.6,16.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.04,1.87,1.87,1.87,0.11,0.1,0.12,15.68,14.36,16.79,0.943,0.937,0.947,0.976,0.97,0.98,0.921,0.909,0.928,39.9,36.28,42.89,38.94,35.2,42.03,0,0,0,0,0,0,0.865,0,4.32,0.088,0.4,0.6,15.6
-904788000000,1941,5,1940,8,31,4.47,0.587,2.93,137993,192.8,192.8,185.5,4,4,4,1669,1235,2267,1450,1043,219.1,192,276,354.4,0,890.8,0.132,0.107,0.156,1095,1043,1100,990.5,990.5,990.5,970,968.6,971.7,20.5,18.8,21.9,0.879,0.713,0.926,0.638,0.519,0.648,0.031,0.024,0.035,1.82,1.52,1.87,0.089,0.07,0.1,18.67,16.88,20.34,0.952,0.948,0.956,0.98,0.98,0.98,0.933,0.929,0.936,47.74,43.15,51.15,46.37,42.28,48.2,0,0,0,0,0,0,1.03,0,1.54,0.13,0.66,0.34,30.9
-902109600000,1941,6,1940,9,30,2.18,0.417,1.76,98455.5,192.8,192.8,136.7,4,2,3.1666666666666665,839.5,570.2,1204,678.5,409.2,161,161,161,0,0,0,0.203,0.134,0.282,678.5,409.2,1043,990.5,990.5,990.5,967.2,966.2,968.5,23.3,22,24.3,0.376,0.203,0.709,0.251,0.0921,0.52,0.011,0.0038,0.024,0.857,0.513,1.52,0.037,0.021,0.069,22.41,20.44,23.82,0.954,0.944,0.958,0.978,0.97,0.98,0.934,0.916,0.938,44.56,35.04,52.24,43.35,33.99,48.2,0,0,0,0,0,0,0.76,0,0.42,0.19,0.81,0.19,45.2
-899517600000,1941,7,1940,10,31,1.23,0.362,0.869,53073.4,94.53,94.53,71.34,2,2,2,459.4,382.6,566.7,324.4,247.6,135,135,135,0,0,0,0.298,0.238,0.353,324.4,247.6,431.7,990.5,990.5,990.5,965.7,965.3,966.2,24.8,24.3,25.2,0.171,0.144,0.209,0.0521,0.0168,0.103,0.0021,0.00067,0.0042,0.384,0.27,0.545,0.016,0.011,0.022,24.45,23.8,24.92,0.943,0.928,0.957,0.973,0.97,0.98,0.917,0.9,0.938,36.63,28.08,48.23,35.67,27.24,47.27,0,0,0,0,0,0,0.396,0,0.361,0.29,0.71,0.29,43.1
-896839200000,1941,8,1940,11,31,0.86,0.308,0.552,34695.7,58.31,58.31,46.63,2,1,1.2580645161290323,321.2,273.3,379,206.2,158.3,115,115,115,0,0,0,0.361,0.303,0.421,206.2,158.3,264,990.5,990.5,990.5,965,964.8,965.3,25.5,25.2,25.7,0.126,0.109,0.147,0.0136,0.00921,0.0236,0.00053,0.00036,0.00094,0.318,0.246,0.389,0.012,0.0097,0.015,25.17,24.91,25.43,0.945,0.922,0.959,0.976,0.97,0.98,0.923,0.894,0.94,40.84,25.98,52.3,39.64,25.21,48.2,0,0,0,0,0,0,0.259,0,0.308,0.36,0.64,0.36,40.3
-894160800000,1941,9,1940,12,30,0.67,0.283,0.387,24560.7,42.2,42.2,34.11,1,1,1,258.3,223.4,273.3,149.3,105.4,109,91,118,0,0,0,0.425,0.333,0.528,149.3,105.4,182.3,990.5,990.5,990.5,964.7,964.5,964.8,25.8,25.7,26,0.105,0.0904,0.115,0.00844,0.0047,0.0112,0.00033,0.00018,0.00044,0.258,0.18,0.315,0.01,0.0069,0.012,25.52,25.39,25.78,0.937,0.914,0.949,0.973,0.97,0.98,0.911,0.887,0.93,35.03,24.35,43.06,34.11,23.62,42.2,0,0,0,0,0,0,0.19,0,0.283,0.42,0.58,0.42,36.7
-891568800000,1941,10,1941,1,31,0.551,0.239,0.312,19677.7,30.44,30.44,26.45,1,1,1,205.8,203.8,220.7,116.5,106.8,89.26,73,97,0,0,0,0.434,0.354,0.476,116.5,106.8,132.9,990.5,990.5,990.5,964.4,964.4,964.5,26.1,26,26.1,0.0917,0.0891,0.0959,0.00566,0.00483,0.00705,0.00022,0.00019,0.00027,0.197,0.181,0.225,0.0076,0.0069,0.0086,25.87,25.76,25.9,0.922,0.915,0.932,0.97,0.97,0.97,0.894,0.888,0.904,27.27,24.83,31.38,26.45,24.08,30.44,0,0,0,0,0,0,0.147,0,0.239,0.43,0.57,0.43,35.7
-888890400000,1941,11,1941,2,30,0.616,0.241,0.375,23793.8,39.16,39.16,33.05,1,1,1,237.6,220.7,263.1,144.6,127.7,93,93,93,0,0,0,0.393,0.353,0.421,144.6,127.7,170.1,990.5,990.5,990.5,964.6,964.5,964.8,25.9,25.7,26,0.102,0.0961,0.111,0.00804,0.00661,0.0102,0.00031,0.00025,0.0004,0.248,0.218,0.293,0.0096,0.0084,0.011,25.63,25.45,25.76,0.936,0.929,0.945,0.971,0.97,0.976,0.909,0.902,0.922,34.03,29.99,40.11,33.05,29.09,39.16,0,0,0,0,0,0,0.184,0,0.241,0.39,0.61,0.39,38.6
