datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-339386400000,1959,4,1958,7,30,8.24,0.697,2.85,104770,165.6,165.6,145.5,4,4,4,3180,2404,4186,2911,2187,269,217,295,1811,1087,2791,0.0854,0.0705,0.103,1100,1100,1100,990.5,990.5,990.5,973.9,972.1,976,16.6,14.5,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.035,0.045,1.87,1.87,1.87,0.11,0.1,0.13,14.75,12.6,16.55,0.939,0.925,0.947,0.973,0.97,0.98,0.913,0.898,0.928,37.37,31.46,42.25,36.38,30.52,41.41,0,0,0,0,0,0,0.808,0,5.39,0.085,0.35,0.65,12.7
-336794400000,1959,5,1958,8,31,5.04,0.739,2.95,134247,192.8,192.8,180.4,4,4,4,1882,1406,2373,1606,1130,276,276,276,506.1,29.73,996.7,0.15,0.116,0.196,1100,1100,1100,990.5,990.5,990.5,970.7,969.2,972,19.8,18.5,21.3,0.912,0.83,0.926,0.648,0.648,0.648,0.033,0.03,0.035,1.86,1.78,1.87,0.094,0.083,0.1,17.99,16.63,19.54,0.951,0.947,0.954,0.98,0.98,0.98,0.932,0.928,0.935,46.11,42.46,50.27,45.11,41.61,48.2,0,0,0,0,0,0,1,0,2.09,0.15,0.59,0.41,26.6
-334116000000,1959,6,1958,9,30,2.65,0.544,2.1,112521,192.8,192.8,156.3,4,3,3.533333333333333,1023,698.6,1379,812.6,488.6,210,210,210,2.802,0,69,0.214,0.152,0.301,809.8,488.6,1100,990.5,990.5,990.5,967.9,966.7,969.1,22.6,21.4,23.8,0.497,0.248,0.84,0.346,0.13,0.648,0.016,0.0054,0.03,1.09,0.54,1.79,0.049,0.023,0.084,21.51,19.62,23.27,0.954,0.945,0.957,0.978,0.97,0.98,0.934,0.917,0.938,45.34,35.12,52.22,43.98,34.07,48.2,0,0,0,0,0,0,0.868,0,0.55,0.21,0.79,0.21,42.5
-331524000000,1959,7,1958,10,31,1.45,0.498,0.951,57116.9,104.6,104.6,76.77,3,2,2.064516129032258,541,446.6,684.5,355,260.6,186,186,186,0,0,0,0.349,0.272,0.417,355,260.6,498.5,990.5,990.5,990.5,966,965.6,966.6,24.5,23.9,24.9,0.186,0.152,0.249,0.0666,0.022,0.134,0.0027,0.00088,0.0056,0.428,0.292,0.6,0.018,0.012,0.025,24.04,23.31,24.6,0.946,0.932,0.958,0.974,0.97,0.98,0.921,0.904,0.939,38.37,29.28,50.8,37.27,28.4,48.2,0,0,0,0,0,0,0.426,0,0.499,0.34,0.66,0.34,39.4
-328845600000,1959,8,1958,11,31,1.03,0.415,0.618,38093.6,63.05,63.05,51.2,2,1,1.5806451612903225,385.9,334.4,442.7,230.9,179.4,155,155,155,0,0,0,0.405,0.35,0.464,230.9,179.4,287.7,990.5,990.5,990.5,965.3,965.1,965.6,25.2,24.9,25.4,0.139,0.12,0.159,0.018,0.011,0.0348,0.00072,0.00043,0.0014,0.311,0.249,0.396,0.012,0.0099,0.016,24.86,24.58,25.11,0.939,0.922,0.959,0.974,0.97,0.98,0.915,0.895,0.94,36.04,25.67,52.27,34.97,24.9,48.2,0,0,0,0,0,0,0.284,0,0.412,0.4,0.6,0.4,37
-326167200000,1959,9,1958,12,30,0.732,0.306,0.426,27100.4,48.2,48.2,37.64,1,1,1,282.5,242.4,327.5,164.5,124.4,118,118,118,0,0,0,0.421,0.36,0.487,164.5,124.4,209.5,990.5,990.5,990.5,964.8,964.7,965,25.7,25.5,25.8,0.111,0.0971,0.127,0.00973,0.00632,0.0136,0.00038,0.00024,0.00053,0.286,0.214,0.366,0.011,0.0083,0.014,25.38,25.1,25.63,0.943,0.928,0.957,0.974,0.97,0.98,0.919,0.9,0.938,38.61,29.02,49.33,37.64,28.15,48.2,0,0,0,0,0,0,0.209,0,0.306,0.42,0.58,0.42,37
-323575200000,1959,10,1959,1,31,0.566,0.26,0.307,14830,33.15,33.15,19.93,1,1,1,211.5,197.9,242.4,114.5,100.9,97,97,97,0,0,0,0.46,0.4,0.49,114.5,100.9,145.4,990.5,990.5,990.5,964.5,964.4,964.7,26,25.8,26.1,0.0918,0.087,0.103,0.00548,0.00432,0.00811,0.00021,0.00017,0.00031,0.194,0.17,0.25,0.0075,0.0065,0.0097,25.84,25.6,25.93,0.685,0,0.936,0.72,0,0.97,0.664,0,0.908,20.55,0,34.18,19.93,0,33.15,0,8,0,0,0.258,0,0.111,0.258,0.259,0.46,0.54,0.46,26.2
-320896800000,1959,11,1959,2,30,0.617,0.241,0.376,23862.7,48.2,48.2,33.14,1,1,1,238.2,203.8,305.9,145.2,110.8,93,93,93,0,0,0,0.394,0.304,0.456,145.2,110.8,212.9,990.5,990.5,990.5,964.6,964.4,964.9,25.9,25.6,26.1,0.102,0.0902,0.126,0.00809,0.00517,0.0138,0.00031,0.0002,0.00054,0.249,0.187,0.37,0.0096,0.0072,0.014,25.63,25.2,25.89,0.935,0.918,0.958,0.971,0.97,0.98,0.908,0.891,0.938,34.14,25.83,50.39,33.14,25.06,48.2,0,0,0,0,0,0,0.184,0,0.241,0.39,0.61,0.39,38.7
-318304800000,1959,12,1959,3,31,1.08,0.279,0.803,49677.1,96.4,96.4,66.77,2,1,1.7419354838709677,403.8,281.5,542.7,299.8,177.5,104,104,104,0,0,0,0.268,0.192,0.369,299.8,177.5,438.7,990.5,990.5,990.5,965.4,964.8,966,25.1,24.5,25.7,0.158,0.115,0.207,0.0462,0.0108,0.106,0.0019,0.00042,0.0043,0.383,0.247,0.552,0.015,0.0097,0.023,24.71,23.91,25.37,0.946,0.922,0.958,0.976,0.97,0.98,0.924,0.895,0.939,40.21,26.24,51.26,39.2,25.45,48.2,0,0,0,0,0,0,0.371,0,0.277,0.26,0.74,0.26,46
-315626400000,1960,1,1959,4,31,1.65,0.321,1.33,78725.3,128.5,128.5,105.8,3,2,2.5161290322580645,617.5,548.2,729.9,497.5,428.2,120,120,120,0,0,0,0.196,0.164,0.219,497.5,428.2,609.9,990.5,990.5,990.5,966.4,966.1,966.8,24.1,23.7,24.4,0.239,0.205,0.302,0.138,0.101,0.208,0.0057,0.0041,0.0088,0.593,0.523,0.727,0.025,0.022,0.031,23.54,22.95,23.9,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.916,0.939,44.56,35.56,51.95,43.03,34.5,48.2,0,0,0,0,0,0,0.588,0,0.32,0.19,0.81,0.19,47.7
-312948000000,1960,2,1959,5,29,2.11,0.318,1.79,101378,172,172,145.7,4,3,3.310344827586207,840.6,725.1,971,713.6,588.1,127.1,105,137,0,0,0,0.153,0.108,0.189,713.6,588.1,866,990.5,990.5,990.5,967.3,966.8,967.8,23.2,22.7,23.7,0.37,0.292,0.491,0.274,0.194,0.358,0.012,0.0082,0.016,0.879,0.693,1.08,0.038,0.029,0.048,22.36,21.63,23.01,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.929,0.938,45.48,39.75,50.51,44.36,38.78,48.2,0,0,0,0,0,0,0.809,0,0.32,0.15,0.85,0.15,48
-310442400000,1960,3,1959,6,31,6.58,0.497,2.86,119534,192.8,192.8,160.7,4,4,4,2458,982,4186,2273,853,185.5,129,239,1205,0,2847,0.0857,0.0571,0.131,1067,853,1100,990.5,990.5,990.5,971.9,967.8,976,18.6,14.5,22.7,0.84,0.487,0.926,0.599,0.352,0.648,0.034,0.016,0.045,1.73,1.07,1.87,0.097,0.047,0.13,16.87,12.6,21.6,0.944,0.925,0.956,0.976,0.97,0.98,0.921,0.898,0.937,41.42,31.46,51.76,40.17,30.52,48.2,0,0,0,0,0,0,0.893,0,3.72,0.076,0.43,0.57,18.2
-307764000000,1960,4,1959,7,30,10.8,0.765,2.85,88733.9,147.1,147.1,123.2,4,4,4,4151,3078,4776,3856,2783,295,295,295,2756,1683,3381,0.0723,0.0618,0.0958,1100,1100,1100,990.5,990.5,990.5,975.9,973.7,977.1,14.6,13.4,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.039,0.048,1.87,1.87,1.87,0.13,0.11,0.14,12.72,11.52,14.92,0.925,0.915,0.941,0.97,0.97,0.971,0.898,0.888,0.914,31.76,28.45,37.86,30.81,27.59,36.77,0,0,0,0,0,0,0.685,0,7.95,0.071,0.26,0.74,8.22
-305172000000,1960,5,1959,8,31,5.98,0.778,2.95,126713,187.2,187.2,170.3,4,4,4,2234,1669,3008,1944,1393,290.5,276,321,843.7,293.3,1587,0.132,0.107,0.165,1100,1100,1100,990.5,990.5,990.5,971.6,970,973.5,18.9,17,20.5,0.926,0.918,0.926,0.648,0.648,0.648,0.034,0.032,0.038,1.87,1.87,1.87,0.1,0.091,0.11,17.01,15.09,18.6,0.948,0.941,0.952,0.979,0.972,0.98,0.928,0.915,0.933,43.49,38.32,47.76,42.58,37.26,46.81,0,0,0,0,0,0,0.946,0,3.03,0.13,0.49,0.51,21.2
-302493600000,1960,6,1959,9,30,3.34,0.585,2.55,128956,192.8,192.8,179.1,4,3,3.8333333333333335,1289,971,1652,1063,714,225.7,210,257,79.07,0,341.7,0.182,0.127,0.265,983.9,714,1100,990.5,990.5,990.5,968.8,967.8,970,21.7,20.5,22.7,0.703,0.389,0.92,0.505,0.278,0.648,0.023,0.012,0.032,1.49,0.931,1.87,0.069,0.041,0.091,20.2,18.66,21.78,0.955,0.952,0.957,0.98,0.976,0.98,0.935,0.931,0.938,48.32,40.11,52.15,46.78,39.15,48.2,0,0,0,0,0,0,0.995,0,0.79,0.18,0.76,0.24,38.6
-299901600000,1960,7,1959,10,31,1.79,0.608,1.19,69171.5,144.6,144.6,92.97,3,2,2.3548387096774195,669.6,490.4,953.8,442.6,263.4,227,227,227,0,0,0,0.353,0.238,0.463,442.6,263.4,726.8,990.5,990.5,990.5,966.6,965.8,967.7,23.9,22.8,24.7,0.235,0.157,0.394,0.115,0.0233,0.286,0.0049,0.00094,0.013,0.543,0.3,0.95,0.023,0.012,0.042,23.39,21.84,24.39,0.949,0.933,0.958,0.975,0.97,0.98,0.926,0.905,0.938,40.28,29.37,52.42,39.15,28.49,48.2,0,0,0,0,0,0,0.517,0,0.6,0.34,0.66,0.34,38.6
-297223200000,1960,8,1959,11,31,1.11,0.468,0.646,39685.8,65.66,65.66,53.34,2,1,1.6451612903225807,416,347.3,485.3,241.3,163.3,174.6,155,184,0,0,0,0.424,0.353,0.53,241.3,163.3,301.3,990.5,990.5,990.5,965.5,965.1,965.8,25,24.7,25.4,0.145,0.118,0.167,0.0214,0.00963,0.0412,0.00086,0.00038,0.0017,0.317,0.264,0.374,0.013,0.01,0.015,24.72,24.36,25.07,0.94,0.926,0.957,0.973,0.97,0.98,0.914,0.899,0.937,35.23,27.22,48.77,34.31,26.4,47.8,0,0,0,0,0,0,0.296,0,0.464,0.42,0.58,0.42,35.8
-294544800000,1960,9,1959,12,30,0.764,0.34,0.424,26872.1,47.27,47.27,37.32,1,1,1,294.9,250.3,343.7,163.6,132.3,131.3,118,138,0,0,0,0.447,0.402,0.5,163.6,132.3,205.7,990.5,990.5,990.5,964.9,964.7,965.1,25.6,25.4,25.8,0.113,0.0999,0.129,0.00965,0.00699,0.0132,0.00038,0.00027,0.00052,0.286,0.228,0.362,0.011,0.0088,0.014,25.32,25.02,25.57,0.942,0.931,0.956,0.974,0.97,0.98,0.918,0.903,0.937,38.29,30.89,48.23,37.32,29.97,47.27,0,0,0,0,0,0,0.207,0,0.34,0.45,0.55,0.45,35.2
-291952800000,1960,10,1960,1,31,0.591,0.26,0.331,20883,34.98,34.98,28.07,1,1,1,220.7,203.8,250.3,123.7,106.8,97,97,97,0,0,0,0.442,0.388,0.476,123.7,106.8,153.3,990.5,990.5,990.5,964.5,964.4,964.7,26,25.8,26.1,0.0951,0.0891,0.106,0.00626,0.00483,0.00878,0.00024,0.00019,0.00034,0.211,0.181,0.264,0.0081,0.0069,0.01,25.77,25.54,25.9,0.925,0.915,0.939,0.97,0.97,0.97,0.898,0.888,0.911,28.94,24.83,36.06,28.07,24.08,34.98,0,0,0,0,0,0,0.156,0,0.26,0.44,0.56,0.44,35.3
-289274400000,1960,11,1960,2,30,0.752,0.252,0.5,31326.1,57.1,57.1,43.51,2,1,1.2333333333333334,290.2,231.5,364,192.8,138.5,97.33,93,106,0,0,0,0.341,0.291,0.402,192.8,138.5,258,990.5,990.5,990.5,964.9,964.6,965.2,25.6,25.3,25.9,0.12,0.0999,0.144,0.0125,0.00752,0.0208,0.00049,0.00029,0.00082,0.296,0.237,0.388,0.012,0.0091,0.015,25.34,25,25.67,0.942,0.924,0.959,0.974,0.97,0.98,0.917,0.896,0.94,38.5,26.83,52.25,37.16,26.03,48.2,0,0,0,0,0,0,0.242,0,0.252,0.34,0.66,0.34,41.7
-286682400000,1960,12,1960,3,31,1.07,0.291,0.776,47633.3,79.21,79.21,64.02,2,2,2,398.1,364,461.1,289.6,246,108.5,104,118,0,0,0,0.274,0.226,0.324,289.6,246,357.1,990.5,990.5,990.5,965.4,965.2,965.7,25.1,24.8,25.3,0.155,0.141,0.178,0.0358,0.0167,0.0676,0.0014,0.00066,0.0027,0.329,0.267,0.429,0.013,0.011,0.017,24.79,24.4,25.01,0.937,0.928,0.949,0.971,0.97,0.977,0.909,0.9,0.927,32.97,27.99,40.53,32.01,27.15,39.61,0,0,0,0,0,0,0.356,0,0.294,0.27,0.73,0.27,44.5
-284004000000,1961,1,1960,4,31,1.67,0.321,1.35,79757.9,140.8,140.8,107.2,3,2,2.5483870967741935,624.7,469.1,797.9,504.7,349.1,120,120,120,0,0,0,0.198,0.15,0.256,504.7,349.1,677.9,990.5,990.5,990.5,966.4,965.7,967.1,24.1,23.4,24.8,0.247,0.177,0.341,0.147,0.0638,0.254,0.0061,0.0026,0.011,0.605,0.419,0.842,0.025,0.017,0.036,23.51,22.57,24.37,0.953,0.944,0.958,0.978,0.97,0.98,0.932,0.916,0.939,43.66,35.05,52.38,42.34,34,48.2,0,0,0,0,0,0,0.596,0,0.32,0.19,0.81,0.19,47.8
-281325600000,1961,2,1960,5,28,2.2,0.331,1.87,103550,192.8,192.8,154.1,4,3,3.5,908.3,797.9,1155,771.3,660.9,137,137,137,0,0,0,0.152,0.119,0.172,771.3,660.9,1018,990.5,990.5,990.5,967.5,967.1,968.4,23,22.1,23.4,0.416,0.333,0.659,0.31,0.242,0.464,0.014,0.01,0.021,0.968,0.816,1.41,0.042,0.035,0.064,22.01,20.7,22.59,0.956,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,45.87,39.45,52.11,44.48,38.45,48.2,0,0,0,0,0,0,0.856,0,0.33,0.15,0.85,0.15,47.1
-278906400000,1961,3,1960,6,31,7.07,0.49,2.91,119016,192.8,192.8,160,4,4,4,2641,1155,5326,2458,972.3,183,183,183,1372,0,4043,0.0896,0.0344,0.158,1087,972.3,1100,990.5,990.5,990.53,972.3,968.4,978,18.2,12.5,22.1,0.872,0.61,0.926,0.621,0.41,0.648,0.036,0.019,0.052,1.79,1.29,1.87,0.1,0.058,0.15,16.45,10.66,20.82,0.941,0.897,0.956,0.976,0.97,0.98,0.919,0.871,0.937,41.23,25.8,51.22,39.99,23.96,48.2,0,0,0,0,0,0,0.889,0,4.16,0.069,0.41,0.59,16.8
-276228000000,1961,4,1960,7,30,14.8,0.884,2.85,31484.1,110,110,43.73,4,4,4,5698,4794,6098,5357,4430,341,295,364,4257,3330,4634,0.0602,0.0493,0.0759,1100,1100,1100,990.56,990.5,990.6,978.6,977.1,979.2,12,11.4,13.4,0.903,0.891,0.926,0.648,0.648,0.648,0.054,0.048,0.057,1.85,1.84,1.87,0.15,0.14,0.16,10.13,9.586,11.49,0.416,0,0.915,0.453,0,0.97,0.404,0,0.887,11.85,0,28.36,10.93,0,27.51,0,0,16,0,0,0.533,0.243,0.533,11.95,0.06,0.19,0.81,2.13
-273636000000,1961,5,1960,8,31,9.1,0.893,2.95,104463,164.9,164.9,140.4,4,4,4,3397,2434,4640,3064,2113,333.3,321,340,1964,1013,3200,0.101,0.0733,0.132,1100,1100,1100,990.5,990.5,990.5,974.3,972.1,976.9,16.2,13.6,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.035,0.047,1.87,1.87,1.87,0.12,0.1,0.14,14.29,11.77,16.48,0.936,0.918,0.946,0.972,0.97,0.98,0.91,0.89,0.928,36.09,29.14,42.06,35.1,28.27,41.22,0,0,0,0,0,0,0.78,0,6.15,0.098,0.32,0.68,11.5
-270957600000,1961,6,1960,9,30,4.71,0.666,2.84,130968,192.8,192.8,181.9,4,4,4,1817,1284,2398,1560,1027,257,257,257,463.2,0,1041,0.146,0.107,0.2,1096,1027,1100,990.5,990.5,990.5,970.5,968.8,972.1,20,18.4,21.7,0.903,0.721,0.926,0.64,0.484,0.648,0.032,0.022,0.035,1.84,1.49,1.87,0.092,0.069,0.1,18.2,16.56,20.22,0.951,0.947,0.955,0.98,0.98,0.98,0.932,0.928,0.936,46.53,42.29,50.49,45.48,41.45,48.2,0,0,0,0,0,0,1.01,0,1.87,0.14,0.6,0.4,27.8
-268365600000,1961,7,1960,10,31,2.59,0.686,1.9,104451,187.8,187.8,140.4,4,2,3.2580645161290325,967.1,704.7,1259,711.1,448.7,256,256,256,0,0,0,0.273,0.203,0.363,711.1,448.7,1003,990.5,990.5,990.5,967.7,966.7,968.7,22.8,21.8,23.8,0.411,0.232,0.685,0.267,0.111,0.429,0.012,0.0047,0.02,0.914,0.562,1.4,0.04,0.024,0.064,21.87,20.39,23.19,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.46,35.56,51.75,43.23,34.49,48.2,0,0,0,0,0,0,0.78,0,0.69,0.26,0.73,0.27,40.3
-265687200000,1961,8,1960,11,31,1.45,0.524,0.931,55802.9,96.4,96.4,75,2,2,2,543.1,429.8,684.5,347.5,245.8,195.6,184,202,0,0,0,0.365,0.295,0.428,347.5,245.8,482.5,990.5,990.5,990.5,966,965.5,966.6,24.5,23.9,25,0.186,0.147,0.245,0.0631,0.0166,0.127,0.0026,0.00067,0.0053,0.426,0.272,0.64,0.017,0.011,0.027,24.04,23.22,24.69,0.946,0.928,0.958,0.974,0.97,0.98,0.921,0.9,0.939,38.65,27.62,52.51,37.5,26.79,48.2,0,0,0,0,0,0,0.417,0,0.519,0.36,0.64,0.36,38.5
-263008800000,1961,9,1960,12,30,0.962,0.358,0.604,37454.9,63.55,63.55,52.02,2,1,1.5666666666666667,371.1,324.1,427.1,233.1,186.1,138,138,138,0,0,0,0.375,0.323,0.426,233.1,186.1,289.1,990.5,990.5,990.5,965.3,965,965.5,25.2,25,25.5,0.139,0.122,0.158,0.0183,0.0116,0.0355,0.00072,0.00045,0.0014,0.315,0.251,0.389,0.012,0.0099,0.015,24.93,24.65,25.15,0.941,0.923,0.959,0.974,0.97,0.98,0.917,0.895,0.939,36.89,26.07,51.69,35.91,25.28,48.2,0,0,0,0,0,0,0.289,0,0.358,0.37,0.63,0.37,38.9
-260416800000,1961,10,1961,1,31,0.737,0.295,0.443,28146,48.2,48.2,37.83,1,1,1,275.3,263.1,321.2,165.3,153.1,110,110,110,0,0,0,0.401,0.342,0.418,165.3,153.1,211.2,990.5,990.5,990.5,964.8,964.8,965,25.7,25.5,25.7,0.112,0.108,0.128,0.0098,0.00876,0.0137,0.00038,0.00034,0.00054,0.287,0.266,0.369,0.011,0.01,0.014,25.41,25.12,25.48,0.943,0.939,0.957,0.974,0.97,0.98,0.918,0.911,0.938,38.86,35.94,49.8,37.83,34.86,48.2,0,0,0,0,0,0,0.21,0,0.294,0.4,0.6,0.4,38.2
-257738400000,1961,11,1961,2,30,0.877,0.275,0.603,37398.6,70.88,70.88,51.94,2,1,1.5,338.5,263.1,427.1,232.5,157.1,106,106,106,0,0,0,0.321,0.248,0.403,232.5,157.1,321.1,990.5,990.5,990.5,965.1,964.8,965.5,25.4,25,25.7,0.135,0.109,0.167,0.0216,0.0091,0.0506,0.00085,0.00035,0.002,0.32,0.254,0.388,0.013,0.01,0.015,25.08,24.6,25.48,0.942,0.924,0.959,0.974,0.97,0.98,0.917,0.896,0.94,37.89,26.83,52.25,36.62,26.03,48.2,0,0,0,0,0,0,0.289,0,0.274,0.31,0.69,0.31,42.6
-255146400000,1961,12,1961,3,31,1.36,0.316,1.04,63011.2,108.4,108.4,84.69,3,2,2.032258064516129,506,427.1,629.7,388,309.1,118,118,118,0,0,0,0.236,0.187,0.276,388,309.1,511.7,990.5,990.5,990.5,965.9,965.5,966.4,24.6,24.1,25,0.192,0.164,0.248,0.0822,0.0449,0.143,0.0033,0.0018,0.0059,0.475,0.36,0.614,0.019,0.014,0.025,24.15,23.52,24.62,0.951,0.941,0.958,0.977,0.97,0.98,0.929,0.913,0.939,43.05,35.12,52.58,41.76,34.07,48.2,0,0,0,0,0,0,0.471,0,0.32,0.23,0.76,0.24,46.3
-252468000000,1962,1,1961,4,31,2.42,0.372,2.04,112291,192.8,192.8,150.9,4,3,3.4838709677419355,902.2,636.6,1246,763.2,497.6,139,139,139,0.2137,0,6.624,0.161,0.112,0.218,763,497.6,1100,990.5,990.5,990.5,967.5,966.4,968.7,23,21.8,24.1,0.437,0.243,0.788,0.313,0.134,0.648,0.014,0.0056,0.03,0.983,0.543,1.74,0.043,0.023,0.08,22.04,20.09,23.51,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.917,0.938,44.46,36.17,52.49,43.14,35.09,48.2,0,0,0,0,0,0,0.838,0,0.38,0.15,0.84,0.16,46.4
-249789600000,1962,2,1961,5,28,4.75,0.392,2.66,119388,192.8,192.8,177.7,4,4,4,1964,1284,2949,1802,1122,162,162,162,701.8,22.31,1687,0.0872,0.0549,0.126,1100,1100,1100,990.5,990.5,990.5,970.8,968.8,973.4,19.7,17.1,21.7,0.905,0.802,0.926,0.648,0.648,0.648,0.033,0.03,0.038,1.85,1.75,1.87,0.095,0.081,0.11,17.81,15.23,19.96,0.95,0.942,0.955,0.979,0.973,0.98,0.93,0.917,0.936,45.63,38.7,51.39,44.41,37.66,48.2,0,0,0,0,0,0,0.987,0,2.09,0.083,0.56,0.44,25.1
-247370400000,1962,3,1961,6,31,11.9,0.706,2.95,87101.2,145.4,145.4,117.1,4,4,4,4438,3136,5234,4174,2897,263.5,239,315,3074,1797,3895,0.0598,0.0457,0.0762,1100,1100,1100,990.5,990.5,990.53,976.5,973.8,977.9,14,12.7,16.7,0.926,0.917,0.926,0.648,0.648,0.648,0.046,0.039,0.051,1.87,1.86,1.87,0.13,0.11,0.15,12.17,10.79,14.78,0.921,0.902,0.94,0.97,0.97,0.971,0.893,0.875,0.912,30.23,26.26,37.46,29.27,24.61,36.36,0,0,0,0,0,0,0.65,0,8.95,0.059,0.25,0.75,7.32
-244692000000,1962,4,1961,7,30,13.8,0.884,2.85,69048.4,114.2,114.2,95.9,4,4,4,5318,4582,5641,4977,4218,341,295,364,3877,3118,4246,0.0646,0.0523,0.0794,1100,1100,1100,990.54,990.5,990.56,978,976.7,978.5,12.5,12.1,13.8,0.913,0.904,0.926,0.648,0.648,0.648,0.052,0.047,0.054,1.86,1.85,1.87,0.15,0.14,0.15,10.69,10.21,11.88,0.895,0.881,0.919,0.97,0.97,0.97,0.869,0.855,0.891,25.83,24.25,29.44,23.98,21.81,28.56,0,0,0,0,0,0,0.533,0,10.95,0.064,0.21,0.79,5
-242100000000,1962,5,1961,8,31,9.34,0.911,2.95,102687,160.1,160.1,138,4,4,4,3488,2608,4497,3148,2268,340,340,340,2048,1168,3057,0.1,0.0756,0.13,1100,1100,1100,990.5,990.5,990.5,974.5,972.6,976.6,16,13.9,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.036,0.047,1.87,1.87,1.87,0.12,0.1,0.13,14.08,12.04,16.06,0.935,0.92,0.945,0.972,0.97,0.978,0.908,0.893,0.924,35.51,29.88,40.93,34.5,28.98,40.03,0,0,0,0,0,0,0.767,0,6.39,0.098,0.32,0.68,11
-239421600000,1962,6,1961,9,30,4.86,0.759,2.83,129402,192.8,192.8,179.7,4,4,4,1874,1284,2529,1581,991.3,293,293,293,490,0,1136,0.163,0.116,0.228,1091,991.3,1100,990.5,990.5,990.5,970.6,968.8,972.4,19.9,18.1,21.7,0.894,0.678,0.926,0.629,0.419,0.648,0.032,0.019,0.036,1.82,1.37,1.87,0.092,0.063,0.1,18.08,16.25,20.33,0.951,0.946,0.956,0.98,0.979,0.98,0.932,0.926,0.936,45.94,41.44,50.22,44.93,40.58,48.2,0,0,0,0,0,0,0.998,0,2.03,0.16,0.58,0.42,26.6
-236829600000,1962,7,1961,10,31,2.6,0.686,1.91,104741,185.4,185.4,140.8,4,2,3.2580645161290325,970.3,741,1241,714.3,485,256,256,256,0,0,0,0.271,0.206,0.345,714.3,485,984.7,990.5,990.5,990.5,967.7,966.9,968.7,22.8,21.8,23.6,0.41,0.252,0.659,0.269,0.128,0.416,0.012,0.0054,0.019,0.917,0.577,1.35,0.041,0.024,0.062,21.85,20.49,22.99,0.954,0.947,0.957,0.978,0.97,0.98,0.934,0.919,0.938,44.71,36.12,52.66,43.32,35.04,48.2,0,0,0,0,0,0,0.782,0,0.69,0.26,0.73,0.27,40.3
-234151200000,1962,8,1961,11,31,1.56,0.541,1.01,60546.5,105.1,105.1,81.38,3,2,2.096774193548387,580.9,490.4,704.7,378.9,288.4,202,202,202,0,0,0,0.353,0.287,0.412,378.9,288.4,502.7,990.5,990.5,990.5,966.2,965.8,966.7,24.3,23.8,24.7,0.199,0.165,0.257,0.0779,0.0351,0.137,0.0032,0.0014,0.0058,0.464,0.337,0.64,0.019,0.014,0.027,23.83,23.22,24.36,0.949,0.938,0.958,0.975,0.97,0.98,0.925,0.91,0.939,40.16,32.3,52.51,38.99,31.33,48.2,0,0,0,0,0,0,0.452,0,0.55,0.35,0.65,0.35,38.8
-231472800000,1962,9,1961,12,30,1.08,0.378,0.705,42966.1,71.97,71.97,59.68,2,1,1.8666666666666667,417.8,364,474.7,271.8,218,146,146,146,0,0,0,0.352,0.308,0.401,271.8,218,328.7,990.5,990.5,990.5,965.5,965.2,965.7,25,24.8,25.3,0.154,0.135,0.174,0.0298,0.0143,0.0541,0.0012,0.00056,0.0022,0.329,0.259,0.392,0.013,0.01,0.016,24.69,24.37,24.93,0.938,0.925,0.958,0.971,0.97,0.98,0.911,0.897,0.939,34.25,26.75,51,33.05,25.95,48.2,0,0,0,0,0,0,0.332,0,0.375,0.35,0.65,0.35,39.8
-228880800000,1962,10,1962,1,31,0.841,0.321,0.52,32455.6,52.63,52.63,43.62,2,1,1.032258064516129,314,283.2,358.7,194,163.2,120,120,120,0,0,0,0.384,0.335,0.424,194,163.2,238.7,990.5,990.5,990.5,965,964.8,965.2,25.5,25.3,25.7,0.124,0.113,0.14,0.0122,0.00962,0.016,0.00048,0.00037,0.00063,0.336,0.26,0.394,0.013,0.01,0.016,25.19,24.99,25.38,0.95,0.925,0.959,0.978,0.97,0.98,0.929,0.898,0.94,44.67,27.13,52.58,42.77,26.31,48.2,0,0,0,0,0,0,0.242,0,0.321,0.38,0.62,0.38,38.6
-226202400000,1962,11,1962,2,30,0.909,0.275,0.634,39246.9,76.52,76.52,54.51,2,1,1.5333333333333334,350.8,302.6,451.8,244.8,196.6,106,106,106,0,0,0,0.307,0.235,0.35,244.8,196.6,345.8,990.5,990.5,990.5,965.2,964.9,965.6,25.3,24.9,25.6,0.14,0.123,0.175,0.023,0.0125,0.0622,0.00091,0.00049,0.0025,0.336,0.242,0.413,0.013,0.0095,0.017,25.01,24.45,25.24,0.944,0.92,0.958,0.975,0.97,0.98,0.92,0.893,0.939,39.79,25.56,51.44,38.24,24.79,48.2,0,0,0,0,0,0,0.303,0,0.275,0.3,0.7,0.3,43.2
-223610400000,1962,12,1962,3,31,2.04,0.331,1.71,97138.6,192.8,192.8,130.6,4,2,2.935483870967742,761.3,474.7,1147,637.9,356.7,123.4,118,126,0,0,0,0.175,0.11,0.249,637.9,356.7,1021,990.5,990.5,990.5,966.9,965.7,968.4,23.6,22.1,24.8,0.347,0.18,0.668,0.226,0.0673,0.471,0.0098,0.0027,0.021,0.805,0.431,1.42,0.035,0.017,0.064,22.78,20.71,24.33,0.955,0.948,0.958,0.979,0.972,0.98,0.935,0.921,0.939,45.58,37.94,51.77,44.47,36.86,48.2,0,0,0,0,0,0,0.725,0,0.33,0.16,0.84,0.16,47.6
-220932000000,1963,1,1962,4,31,4.55,0.402,2.89,135931,192.8,192.8,182.7,4,4,4,1699,1164,2814,1549,1014,150,150,150,470,0,1564,0.097,0.0533,0.129,1079,1014,1100,990.5,990.5,990.5,970,968.4,973.1,20.5,17.4,22.1,0.832,0.666,0.926,0.602,0.455,0.648,0.03,0.021,0.037,1.73,1.4,1.87,0.086,0.064,0.11,18.75,15.56,20.68,0.952,0.943,0.956,0.98,0.975,0.98,0.932,0.92,0.937,47.15,39.59,51.58,45.68,38.6,48.2,0,0,0,0,0,0,1.02,0,1.66,0.088,0.64,0.36,29.9
-218253600000,1963,2,1962,5,28,9.98,0.477,2.66,83220.8,152.1,152.1,123.8,4,4,4,4125,2899,5164,3928,2702,197,197,197,2828,1602,3867,0.049,0.0382,0.068,1100,1100,1100,990.5,990.5,990.52,975.8,973.3,977.8,14.7,12.8,17.2,0.926,0.919,0.926,0.648,0.648,0.648,0.045,0.038,0.051,1.87,1.87,1.87,0.13,0.11,0.15,12.79,10.89,15.36,0.925,0.906,0.942,0.97,0.97,0.974,0.898,0.879,0.918,31.95,26.61,39.03,30.96,25.11,38.01,0,0,0,0,0,0,0.688,0,7.32,0.048,0.27,0.73,8.34
-215834400000,1963,3,1962,6,31,17.4,0.844,2.95,6489.49,94.37,94.37,8.722,4,4,4,6508,5378,7037,6193,5063,315,315,315,5093,3963,5622,0.0486,0.0448,0.0586,1100,1100,1100,990.63,990.54,990.67,979.7,978.1,980.3,11,10.3,12.4,0.878,0.862,0.912,0.648,0.648,0.648,0.059,0.052,0.063,1.83,1.81,1.86,0.17,0.15,0.17,9.139,8.538,10.58,0.0858,0,0.895,0.0939,0,0.97,0.0832,0,0.868,2.398,0,25.54,2.181,0,23.59,0,0,28,0,0,0.903,0.0485,0.903,14.45,0.049,0.17,0.83,0.373
-213156000000,1963,4,1962,7,30,14,0.943,2.85,48906.5,122.5,122.5,67.93,4,4,4,5414,4166,6274,5050,3802,364,364,364,3950,2702,4810,0.0683,0.058,0.0874,1100,1100,1100,990.55,990.5,990.61,978.1,976,979.4,12.5,11.2,14.5,0.908,0.885,0.926,0.648,0.648,0.648,0.052,0.045,0.058,1.86,1.83,1.87,0.15,0.13,0.16,10.6,9.387,12.64,0.602,0,0.926,0.647,0,0.97,0.584,0,0.898,18.04,0,31.56,16.98,0,30.62,0,0,10,0,0,0.333,0.377,0.333,11.15,0.067,0.2,0.8,3.49
-210564000000,1963,5,1962,8,31,8.15,0.86,2.95,110888,171.5,171.5,149,4,4,4,3042,2173,4107,2721,1852,321,321,321,1621,751.6,2686,0.11,0.0782,0.148,1100,1100,1100,990.5,990.5,990.5,973.6,971.5,975.9,16.9,14.6,19,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.034,0.044,1.87,1.87,1.87,0.11,0.099,0.13,15.07,12.75,17.11,0.94,0.927,0.948,0.974,0.97,0.98,0.916,0.899,0.929,38.23,31.87,43.76,37.26,30.91,42.88,0,0,0,0,0,0,0.828,0,5.2,0.11,0.36,0.64,13.6
-207885600000,1963,6,1962,9,30,3.96,0.666,2.72,132674,192.8,192.8,184.3,4,4,4,1528,1106,2173,1271,848.7,257,257,257,219.4,0,815.6,0.175,0.118,0.232,1051,848.7,1100,990.5,990.5,990.5,969.6,968.2,971.5,20.9,19,22.3,0.81,0.512,0.926,0.571,0.35,0.648,0.027,0.016,0.034,1.67,1.09,1.87,0.08,0.049,0.099,19.26,17.11,21.18,0.953,0.948,0.956,0.98,0.98,0.98,0.934,0.929,0.937,47.14,42.06,50.64,46.07,41.22,48.2,0,0,0,0,0,0,1.02,0,1.24,0.17,0.69,0.31,33.5
-205293600000,1963,7,1962,10,31,2.29,0.608,1.68,94566.8,168.2,168.2,127.1,4,2,3.032258064516129,855.5,684.5,1091,628.5,457.5,227,227,227,0,0,0,0.271,0.208,0.332,628.5,457.5,864.3,990.5,990.5,990.5,967.3,966.6,968.2,23.2,22.3,23.9,0.338,0.232,0.519,0.22,0.115,0.357,0.0095,0.0048,0.016,0.782,0.573,1.11,0.034,0.024,0.05,22.4,21.2,23.26,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.919,0.938,43.78,36.34,51.85,42.4,35.25,48.2,0,0,0,0,0,0,0.706,0,0.61,0.27,0.73,0.27,41.3
-202615200000,1963,8,1962,11,31,1.52,0.541,0.983,59104.8,96.4,96.4,79.44,2,2,2,568.9,490.4,674.1,366.9,288.4,202,202,202,0,0,0,0.358,0.3,0.412,366.9,288.4,472.1,990.5,990.5,990.5,966.2,965.8,966.6,24.3,23.9,24.7,0.193,0.165,0.239,0.0722,0.0351,0.122,0.003,0.0014,0.0051,0.456,0.337,0.622,0.019,0.014,0.026,23.89,23.28,24.36,0.949,0.938,0.958,0.976,0.97,0.98,0.926,0.91,0.939,40.76,32.3,51.55,39.72,31.33,48.2,0,0,0,0,0,0,0.441,0,0.537,0.36,0.65,0.35,38.9
-199936800000,1963,9,1962,12,30,1.11,0.378,0.733,44643.7,74.41,74.41,62.01,2,2,2,428.6,385.2,485.3,282.6,239.2,146,146,146,0,0,0,0.342,0.301,0.379,282.6,239.2,339.3,990.5,990.5,990.5,965.5,965.3,965.8,25,24.7,25.2,0.158,0.142,0.178,0.0329,0.0161,0.0591,0.0013,0.00064,0.0024,0.324,0.262,0.408,0.013,0.01,0.017,24.65,24.31,24.91,0.936,0.926,0.946,0.97,0.97,0.972,0.908,0.898,0.92,31.96,27.05,38.27,31,26.24,37.21,0,0,0,0,0,0,0.344,0,0.377,0.34,0.66,0.34,40.2
-197344800000,1963,10,1963,1,31,0.973,0.321,0.652,39947.9,57.94,57.94,53.69,2,2,2,363.5,351.7,382.6,243.5,231.7,120,120,120,0,0,0,0.33,0.314,0.341,243.5,231.7,262.6,990.5,990.5,990.5,965.2,965.2,965.3,25.3,25.2,25.3,0.142,0.137,0.148,0.0171,0.0154,0.0229,0.00068,0.00061,0.00091,0.265,0.252,0.291,0.011,0.0099,0.012,25.02,24.9,25.09,0.927,0.923,0.932,0.97,0.97,0.97,0.899,0.895,0.904,27.68,26.31,29.87,26.85,25.52,28.97,0,0,0,0,0,0,0.298,0,0.321,0.33,0.67,0.33,41.1
-194666400000,1963,11,1963,2,30,1.25,0.295,0.957,57784.8,121,121,80.26,3,2,2.1333333333333333,483.3,364,684.5,369.3,250,114,114,114,0,0,0,0.243,0.167,0.313,369.3,250,570.5,990.5,990.5,990.5,965.8,965.2,966.6,24.7,23.9,25.3,0.188,0.143,0.282,0.0741,0.017,0.182,0.003,0.00067,0.0076,0.438,0.271,0.663,0.018,0.011,0.028,24.29,23.2,25.01,0.946,0.929,0.958,0.974,0.97,0.98,0.921,0.901,0.939,38.89,28.48,52.55,37.64,27.63,48.2,0,0,0,0,0,0,0.446,0,0.293,0.24,0.77,0.23,46.2
-192074400000,1963,12,1963,3,31,2.23,0.337,1.89,106535,162.1,162.1,143.2,4,3,3.129032258064516,832.7,710.9,935.5,706.7,584.9,126,126,126,0,0,0,0.152,0.135,0.177,706.7,584.9,809.5,990.5,990.5,990.5,967.2,966.7,967.6,23.3,22.9,23.8,0.365,0.292,0.449,0.272,0.192,0.331,0.012,0.0081,0.014,0.886,0.689,0.996,0.038,0.029,0.044,22.38,21.86,23.07,0.956,0.953,0.958,0.98,0.976,0.98,0.937,0.93,0.938,47.65,40,52.03,46.02,39.04,48.2,0,0,0,0,0,0,0.796,0,0.34,0.15,0.85,0.15,47.8
-189396000000,1964,1,1963,4,31,2.69,0.402,2.29,125345,180.3,180.3,168.5,4,4,4,1004,928.7,1078,853.7,778.7,150,150,150,0,0,0,0.15,0.139,0.162,853.7,778.7,927.9,990.5,990.5,990.5,967.9,967.6,968.1,22.6,22.4,22.9,0.495,0.426,0.563,0.352,0.316,0.388,0.016,0.014,0.017,1.08,0.948,1.21,0.048,0.041,0.054,21.52,21.15,21.94,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,43,39.9,46,42.12,38.94,45.08,0,0,0,0,0,0,0.936,0,0.4,0.15,0.85,0.15,46.6
-186717600000,1964,2,1963,5,29,3.34,0.406,2.68,133160,192.8,192.8,191.3,4,4,4,1332,1106,1661,1170,943.7,162,162,162,102.2,0,398.6,0.123,0.0976,0.147,1068,943.7,1100,990.5,990.5,990.5,968.9,968.2,970,21.6,20.5,22.3,0.785,0.577,0.911,0.585,0.396,0.648,0.027,0.018,0.032,1.66,1.23,1.86,0.077,0.055,0.091,19.89,18.64,21.03,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,49.65,46.53,51.52,47.83,45.6,48.2,0,0,0,0,0,0,1.06,0,0.66,0.12,0.8,0.2,39.9
-184212000000,1964,3,1963,6,31,6.04,0.539,2.95,126250,185.5,185.5,169.7,4,4,4,2253,1721,2464,2052,1482,201.1,183,239,952.4,381.5,1181,0.0911,0.0743,0.139,1100,1100,1100,990.5,990.5,990.5,971.7,970.2,972.2,18.8,18.3,20.3,0.926,0.923,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.87,1.87,1.87,0.1,0.092,0.1,16.93,16.41,18.43,0.948,0.946,0.952,0.98,0.98,0.98,0.929,0.927,0.933,43.29,41.86,47.32,42.42,41.03,46.37,0,0,0,0,0,0,0.943,0,3.09,0.089,0.49,0.51,20.9
-181533600000,1964,4,1963,7,30,5.97,0.562,2.85,121097,170.3,170.3,168.2,4,4,4,2304,2220,2354,2087,2003,217,217,217,986.7,902.9,1037,0.0942,0.0922,0.0978,1100,1100,1100,990.5,990.5,990.5,971.8,971.6,972,18.7,18.5,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.79,16.67,16.99,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.91,42.58,43.45,42.05,41.73,42.58,0,0,0,0,0,0,0.934,0,3.12,0.094,0.48,0.52,20.3
-178941600000,1964,5,1963,8,31,4.5,0.659,2.93,137759,192.8,192.8,185.2,4,4,4,1680,1212,2173,1434,1020,246.2,192,276,340,0,796.6,0.147,0.127,0.178,1094,1020,1100,990.5,990.5,990.5,970.1,968.6,971.5,20.4,19,21.9,0.88,0.68,0.926,0.634,0.469,0.648,0.031,0.021,0.034,1.81,1.43,1.87,0.089,0.065,0.099,18.64,17.11,20.5,0.952,0.948,0.956,0.98,0.98,0.98,0.933,0.929,0.937,47.56,43.76,51.15,46.29,42.88,48.2,0,0,0,0,0,0,1.03,0,1.57,0.15,0.65,0.35,30.6
-176263200000,1964,6,1963,9,30,2.23,0.417,1.81,101211,192.8,192.8,140.6,4,2,3.3,859.6,619.8,1194,698.6,458.8,161,161,161,0,0,0,0.195,0.135,0.26,698.6,458.8,1033,990.5,990.5,990.5,967.3,966.4,968.5,23.2,22,24.1,0.384,0.224,0.694,0.261,0.116,0.497,0.011,0.0048,0.023,0.872,0.524,1.48,0.038,0.022,0.067,22.31,20.51,23.53,0.954,0.944,0.957,0.978,0.97,0.98,0.933,0.916,0.938,43.85,35.04,51.8,42.62,33.99,48.2,0,0,0,0,0,0,0.781,0,0.42,0.19,0.81,0.19,45.4
-173671200000,1964,7,1963,10,31,1.4,0.454,0.947,56943.9,96.4,96.4,76.54,2,2,2,523.2,461.1,606.9,353.6,275.1,169.5,135,186,0,0,0,0.329,0.222,0.403,353.6,275.1,471.9,990.5,990.5,990.5,966,965.7,966.3,24.5,24.2,24.8,0.184,0.157,0.228,0.0659,0.0289,0.122,0.0027,0.0012,0.005,0.431,0.314,0.611,0.018,0.013,0.025,24.11,23.56,24.51,0.947,0.935,0.958,0.974,0.97,0.98,0.922,0.907,0.939,39.56,30.91,52.13,38.27,29.98,48.2,0,0,0,0,0,0,0.425,0,0.453,0.32,0.68,0.32,40.7
-170992800000,1964,8,1963,11,31,1.1,0.443,0.656,40343.1,66.04,66.04,54.22,2,1,1.6451612903225807,410.1,358.7,456.4,244.8,174.7,165.3,155,184,0,0,0,0.407,0.34,0.513,244.8,174.7,301.4,990.5,990.5,990.5,965.4,965.2,965.7,25.1,24.8,25.3,0.145,0.122,0.163,0.0223,0.0106,0.0413,0.00089,0.00042,0.0017,0.321,0.264,0.378,0.013,0.01,0.015,24.74,24.5,25,0.941,0.926,0.957,0.973,0.97,0.98,0.916,0.899,0.938,35.9,27.22,49.24,34.98,26.4,48.2,0,0,0,0,0,0,0.301,0,0.444,0.4,0.6,0.4,36.7
-168314400000,1964,9,1963,12,30,0.85,0.358,0.492,31067.2,48.2,48.2,43.15,1,1,1,328,290,358.7,190,152,138,138,138,0,0,0,0.422,0.385,0.476,190,152,220.7,990.5,990.5,990.5,965,964.9,965.2,25.5,25.3,25.6,0.123,0.11,0.134,0.0119,0.00867,0.0145,0.00047,0.00034,0.00057,0.334,0.266,0.389,0.013,0.01,0.015,25.13,24.92,25.37,0.951,0.939,0.959,0.978,0.97,0.98,0.93,0.911,0.939,44.5,35.52,51.69,43.15,34.45,48.2,0,0,0,0,0,0,0.24,0,0.358,0.42,0.58,0.42,36.5
-165722400000,1964,10,1964,1,31,0.73,0.295,0.435,27641.5,41.53,41.53,37.15,1,1,1,272.4,261.9,290,162.4,151.9,110,110,110,0,0,0,0.404,0.379,0.42,162.4,151.9,180,990.5,990.5,990.5,964.8,964.7,964.9,25.7,25.6,25.8,0.111,0.107,0.117,0.00955,0.00866,0.0111,0.00037,0.00034,0.00043,0.282,0.263,0.314,0.011,0.01,0.012,25.43,25.33,25.49,0.942,0.939,0.948,0.973,0.97,0.98,0.917,0.911,0.929,38.16,35.64,42.38,37.15,34.57,41.53,0,0,0,0,0,0,0.206,0,0.295,0.4,0.6,0.4,37.9
-163044000000,1964,11,1964,2,30,0.86,0.275,0.585,36467.2,70.88,70.88,50.65,2,1,1.3,331.6,283.2,427.1,225.6,177.2,106,106,106,0,0,0,0.324,0.248,0.374,225.6,177.2,321.1,990.5,990.5,990.5,965.1,964.8,965.5,25.4,25,25.7,0.133,0.116,0.167,0.0189,0.0108,0.0506,0.00075,0.00042,0.002,0.342,0.246,0.388,0.013,0.0097,0.015,25.1,24.6,25.36,0.948,0.922,0.959,0.977,0.97,0.98,0.927,0.894,0.94,42.99,25.99,52.25,41.38,25.21,48.2,0,0,0,0,0,0,0.281,0,0.275,0.32,0.68,0.32,42.4
-160452000000,1964,12,1964,3,31,1.28,0.316,0.965,58956.8,96.4,96.4,79.24,2,2,2,478.1,418.2,576.2,360.1,300.2,118,118,118,0,0,0,0.249,0.205,0.282,360.1,300.2,458.2,990.5,990.5,990.5,965.8,965.5,966.2,24.7,24.3,25,0.182,0.161,0.218,0.069,0.0407,0.115,0.0028,0.0016,0.0047,0.436,0.346,0.585,0.018,0.014,0.024,24.31,23.72,24.67,0.949,0.94,0.958,0.975,0.97,0.98,0.925,0.912,0.939,40.7,34.13,51.03,39.62,33.11,48.2,0,0,0,0,0,0,0.44,0,0.315,0.25,0.75,0.25,46.1
-157773600000,1965,1,1964,4,31,1.94,0.372,1.57,91109.1,144.6,144.6,122.5,3,2,2.838709677419355,724.6,570.2,858,585.6,431.2,139,139,139,0,0,0,0.195,0.162,0.244,585.6,431.2,719,990.5,990.5,990.5,966.8,966.2,967.3,23.7,23.2,24.3,0.293,0.209,0.369,0.194,0.103,0.281,0.0082,0.0042,0.012,0.709,0.536,0.916,0.03,0.022,0.04,22.99,22.25,23.79,0.954,0.945,0.958,0.978,0.97,0.98,0.934,0.917,0.939,44.58,35.85,52.21,43.4,34.77,48.2,0,0,0,0,0,0,0.68,0,0.37,0.19,0.81,0.19,47
-155095200000,1965,2,1964,5,28,2.57,0.331,2.21,117500,192.8,192.8,174.9,4,3,3.9285714285714284,1061,863.8,1406,924.5,726.8,137,137,137,11.52,0,168.7,0.131,0.0975,0.159,912.9,726.8,1100,990.5,990.5,990.5,968.1,967.4,969.2,22.4,21.3,23.1,0.561,0.371,0.85,0.416,0.287,0.648,0.019,0.012,0.03,1.23,0.916,1.8,0.055,0.04,0.084,21.2,19.52,22.22,0.955,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.938,46.03,39.45,51.77,44.57,38.45,48.2,0,0,0,0,0,0,0.971,0,0.36,0.13,0.86,0.14,45.7
-152676000000,1965,3,1964,6,31,6.2,0.49,2.95,125190,192.8,192.8,168.3,4,4,4,2315,1479,2659,2132,1296,183,183,183,1032,196.4,1376,0.0814,0.0688,0.124,1100,1100,1100,990.5,990.5,990.5,971.8,969.4,972.7,18.7,17.8,21.1,0.923,0.879,0.926,0.648,0.648,0.648,0.035,0.031,0.036,1.87,1.83,1.87,0.1,0.087,0.11,16.82,15.93,19.25,0.947,0.945,0.953,0.979,0.977,0.98,0.927,0.923,0.934,42.97,40.6,49.5,42.07,39.68,48.2,0,0,0,0,0,0,0.935,0,3.25,0.079,0.48,0.52,20.2
-149997600000,1965,4,1964,7,30,6.63,0.562,2.85,116260,168.5,168.5,161.5,4,4,4,2557,2291,2747,2340,2074,217,217,217,1240,974.3,1430,0.0851,0.079,0.0947,1100,1100,1100,990.5,990.5,990.5,972.4,971.8,972.9,18.1,17.6,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.18,15.72,16.82,0.945,0.944,0.947,0.978,0.976,0.98,0.925,0.921,0.929,41.26,40.02,42.99,40.37,39.07,42.13,0,0,0,0,0,0,0.897,0,3.78,0.085,0.43,0.57,17.5
-147405600000,1965,5,1964,8,31,4.8,0.739,2.94,135864,192.8,192.8,182.6,4,4,4,1793,1312,2248,1517,1036,276,276,276,420.7,0,871.7,0.158,0.123,0.21,1097,1036,1100,990.5,990.5,990.5,970.4,968.9,971.7,20.1,18.8,21.6,0.898,0.724,0.926,0.641,0.505,0.648,0.032,0.023,0.034,1.84,1.52,1.87,0.092,0.07,0.1,18.26,16.93,20.1,0.951,0.948,0.955,0.98,0.98,0.98,0.932,0.929,0.936,46.71,43.27,50.54,45.65,42.4,48.2,0,0,0,0,0,0,1.01,0,1.86,0.15,0.61,0.39,28.3
-144727200000,1965,6,1964,9,30,2.46,0.417,2.04,111311,192.8,192.8,154.6,4,3,3.533333333333333,949.1,674.1,1284,788.1,513.1,161,161,161,0.777,0,23.31,0.177,0.125,0.239,787.3,513.1,1100,990.5,990.5,990.5,967.6,966.6,968.8,22.9,21.7,23.9,0.462,0.254,0.802,0.329,0.144,0.648,0.015,0.006,0.03,1.03,0.572,1.75,0.046,0.024,0.081,21.83,19.96,23.33,0.954,0.947,0.957,0.979,0.97,0.98,0.934,0.919,0.938,44.85,37.08,51.39,43.6,35.97,48.2,0,0,0,0,0,0,0.859,0,0.42,0.17,0.83,0.17,45.2
-142135200000,1965,7,1964,10,31,1.43,0.498,0.93,56055.3,96.4,96.4,75.34,2,2,2,533.3,446.6,650.5,347.3,260.6,186,186,186,0,0,0,0.353,0.286,0.417,347.3,260.6,464.5,990.5,990.5,990.5,966,965.6,966.5,24.5,24,24.9,0.183,0.152,0.23,0.0629,0.022,0.118,0.0026,0.00088,0.0049,0.423,0.292,0.604,0.017,0.012,0.025,24.08,23.39,24.6,0.946,0.932,0.958,0.974,0.97,0.98,0.922,0.904,0.939,38.75,29.28,50.99,37.67,28.4,48.2,0,0,0,0,0,0,0.419,0,0.5,0.35,0.65,0.35,39.2
-139456800000,1965,8,1964,11,31,1.06,0.415,0.644,39561.8,63.05,63.05,53.17,2,1,1.6774193548387097,395.4,347.3,442.7,240.4,192.3,155,155,155,0,0,0,0.394,0.35,0.446,240.4,192.3,287.7,990.5,990.5,990.5,965.4,965.1,965.6,25.1,24.9,25.4,0.142,0.125,0.159,0.0192,0.0121,0.0348,0.00077,0.00048,0.0014,0.311,0.249,0.396,0.012,0.0099,0.016,24.82,24.58,25.02,0.938,0.922,0.959,0.973,0.97,0.98,0.913,0.895,0.94,35.26,25.67,52.27,34.19,24.9,48.2,0,0,0,0,0,0,0.295,0,0.416,0.39,0.61,0.39,37.3
-136778400000,1965,9,1964,12,30,0.821,0.358,0.464,29482.4,47.27,47.27,40.95,1,1,1,316.9,287.1,343.7,178.9,149.1,138,138,138,0,0,0,0.437,0.402,0.481,178.9,149.1,205.7,990.5,990.5,990.5,965,964.8,965.1,25.5,25.4,25.7,0.119,0.109,0.129,0.011,0.00843,0.0132,0.00043,0.00033,0.00052,0.314,0.261,0.362,0.012,0.01,0.014,25.2,25.02,25.39,0.948,0.938,0.956,0.977,0.97,0.98,0.926,0.91,0.937,41.9,34.83,48.23,40.95,33.78,47.27,0,0,0,0,0,0,0.227,0,0.357,0.44,0.57,0.43,35.9
-134186400000,1965,10,1965,1,31,0.714,0.295,0.42,26575.9,39.84,39.84,35.72,1,1,1,266.6,250.3,283.2,156.6,140.3,110,110,110,0,0,0,0.413,0.388,0.44,156.6,140.3,173.2,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.109,0.103,0.115,0.00906,0.00767,0.0105,0.00035,0.0003,0.00041,0.272,0.243,0.301,0.011,0.0094,0.012,25.46,25.37,25.56,0.94,0.934,0.946,0.971,0.97,0.978,0.913,0.906,0.924,36.78,32.85,40.75,35.72,31.87,39.84,0,0,0,0,0,0,0.198,0,0.294,0.41,0.59,0.41,37.2
-131508000000,1965,11,1965,2,30,0.743,0.252,0.49,30795.8,57.9,57.9,42.77,2,1,1.3,286.5,246.5,354,189.2,140.5,97.33,93,106,0,0,0,0.346,0.263,0.43,189.2,140.5,261,990.5,990.5,990.5,964.9,964.7,965.2,25.6,25.3,25.8,0.119,0.103,0.143,0.012,0.00769,0.0222,0.00047,0.0003,0.00088,0.28,0.243,0.384,0.011,0.0094,0.015,25.36,25.05,25.58,0.938,0.921,0.959,0.973,0.97,0.98,0.913,0.894,0.94,35.79,26.03,52.17,34.76,25.25,48.2,0,0,0,0,0,0,0.238,0,0.253,0.34,0.66,0.34,41.4
-128916000000,1965,12,1965,3,31,1.19,0.316,0.878,53858.3,91.1,91.1,72.39,2,2,2,445.8,364,531.3,327.8,246,118,118,118,0,0,0,0.268,0.222,0.324,327.8,246,413.3,990.5,990.5,990.5,965.6,965.2,966,24.9,24.5,25.3,0.17,0.141,0.2,0.0538,0.0167,0.0941,0.0022,0.00066,0.0038,0.388,0.267,0.516,0.016,0.011,0.021,24.51,23.99,25.01,0.943,0.928,0.956,0.974,0.97,0.98,0.919,0.9,0.937,37.15,27.99,46.48,36.2,27.15,45.55,0,0,0,0,0,0,0.402,0,0.312,0.27,0.74,0.26,45.3
-126237600000,1966,1,1965,4,31,1.75,0.321,1.43,83870.5,144,144,112.7,3,2,2.6774193548387095,652.3,531.3,817.2,532.3,411.3,120,120,120,0,0,0,0.187,0.147,0.226,532.3,411.3,697.2,990.5,990.5,990.5,966.5,966,967.2,24,23.3,24.5,0.259,0.199,0.352,0.161,0.0931,0.267,0.0067,0.0038,0.011,0.634,0.512,0.875,0.026,0.021,0.037,23.36,22.46,24,0.953,0.944,0.958,0.977,0.97,0.98,0.932,0.916,0.939,43.95,35.05,52.38,42.69,34,48.2,0,0,0,0,0,0,0.626,0,0.32,0.18,0.82,0.18,47.9
-123559200000,1966,2,1965,5,28,2.44,0.331,2.11,112874,192.8,192.8,168,4,3,3.7142857142857144,1009,871.9,1222,871.6,734.9,137,137,137,0,0,0,0.138,0.112,0.157,871.6,734.9,1085,990.5,990.5,990.5,967.9,967.4,968.6,22.6,21.9,23.1,0.513,0.378,0.757,0.382,0.292,0.615,0.017,0.013,0.028,1.15,0.916,1.67,0.051,0.04,0.076,21.46,20.23,22.17,0.956,0.952,0.957,0.98,0.975,0.98,0.936,0.928,0.938,47.32,39.45,52.11,45.43,38.45,48.2,0,0,0,0,0,0,0.933,0,0.33,0.14,0.86,0.14,46.3
-121140000000,1966,3,1965,6,31,7.56,0.49,2.95,116486,192.8,192.8,156.6,4,4,4,2824,1284,5416,2641,1101,183,183,183,1541,1.311,4133,0.0784,0.0338,0.142,1100,1100,1100,990.5,990.5,990.54,972.8,968.8,978.2,17.7,12.4,21.7,0.914,0.797,0.926,0.648,0.648,0.648,0.038,0.03,0.052,1.86,1.75,1.87,0.11,0.08,0.15,15.86,10.53,19.96,0.939,0.893,0.955,0.976,0.97,0.98,0.916,0.866,0.936,40.3,25.36,51.41,39.14,23.33,48.2,0,0,0,0,0,0,0.87,0,4.61,0.065,0.39,0.61,15.4
-118461600000,1966,4,1965,7,30,10.9,0.765,2.85,87781.6,149.8,149.8,121.9,4,4,4,4188,2982,5489,3893,2687,295,295,295,2793,1587,4094,0.0734,0.0537,0.0989,1100,1100,1100,990.51,990.5,990.55,975.9,973.5,978.3,14.6,12.3,17,0.923,0.909,0.926,0.648,0.648,0.648,0.045,0.038,0.053,1.87,1.86,1.87,0.13,0.11,0.15,12.72,10.43,15.16,0.922,0.889,0.942,0.97,0.97,0.973,0.894,0.862,0.916,31.7,25,38.49,30.48,22.83,37.44,0,0,0,0,0,0,0.677,0,8.05,0.07,0.26,0.74,8.05
-115869600000,1966,5,1965,8,31,6.18,0.778,2.95,125130,185,185,168.2,4,4,4,2309,1734,2965,2018,1458,290.5,276,321,918.4,358.3,1544,0.128,0.108,0.159,1100,1100,1100,990.5,990.5,990.5,971.8,970.2,973.4,18.7,17.1,20.3,0.926,0.924,0.926,0.648,0.648,0.648,0.035,0.032,0.038,1.87,1.87,1.87,0.1,0.092,0.11,16.81,15.2,18.39,0.947,0.942,0.952,0.979,0.973,0.98,0.927,0.916,0.933,42.95,38.6,47.2,42.05,37.56,46.25,0,0,0,0,0,0,0.934,0,3.23,0.13,0.48,0.52,20.2
-113191200000,1966,6,1965,9,30,3.27,0.544,2.52,128318,192.8,192.8,178.2,4,3,3.8666666666666667,1260,902.5,1700,1050,692.5,210,210,210,79.14,0,390,0.172,0.124,0.233,970.8,692.5,1100,990.5,990.5,990.5,968.7,967.5,970.1,21.8,20.4,23,0.682,0.364,0.923,0.489,0.264,0.648,0.023,0.011,0.032,1.45,0.882,1.87,0.067,0.038,0.092,20.34,18.5,22.11,0.954,0.952,0.957,0.98,0.975,0.98,0.935,0.928,0.938,47.53,39.4,51.87,46.15,38.4,48.2,0,0,0,0,0,0,0.99,0,0.75,0.17,0.77,0.23,39.2
-110599200000,1966,7,1965,10,31,1.78,0.608,1.17,68504.1,133.4,133.4,92.08,3,2,2.3225806451612905,662.9,512.2,878.6,435.9,285.2,227,227,227,0,0,0,0.351,0.258,0.443,435.9,285.2,651.6,990.5,990.5,990.5,966.5,965.9,967.4,24,23.1,24.6,0.229,0.164,0.342,0.109,0.0336,0.236,0.0046,0.0014,0.01,0.533,0.333,0.814,0.022,0.014,0.035,23.42,22.27,24.26,0.95,0.937,0.958,0.975,0.97,0.98,0.927,0.909,0.939,40.81,31.8,51.85,39.68,30.85,48.2,0,0,0,0,0,0,0.512,0,0.61,0.34,0.66,0.34,38.5
-107920800000,1966,8,1965,11,31,1.19,0.493,0.702,42597,69.39,69.39,57.25,2,1,1.8387096774193548,446,394,502.8,262,210,184,184,184,0,0,0,0.415,0.366,0.467,262,210,318.8,990.5,990.5,990.5,965.6,965.4,965.9,24.9,24.6,25.1,0.153,0.135,0.173,0.0257,0.0136,0.0495,0.001,0.00054,0.002,0.322,0.253,0.397,0.013,0.01,0.016,24.57,24.26,24.79,0.937,0.922,0.959,0.972,0.97,0.98,0.911,0.895,0.94,33.61,25.6,51.66,32.51,24.83,48.2,0,0,0,0,0,0,0.318,0,0.488,0.41,0.59,0.41,35.8
-105242400000,1966,9,1965,12,30,0.907,0.358,0.549,34267.2,56.3,56.3,47.59,2,1,1.3666666666666667,349.8,305.9,394,211.8,167.9,138,138,138,0,0,0,0.397,0.35,0.451,211.8,167.9,256,990.5,990.5,990.5,965.1,964.9,965.4,25.4,25.1,25.6,0.131,0.116,0.147,0.0139,0.01,0.0198,0.00055,0.00039,0.00079,0.313,0.246,0.389,0.012,0.0097,0.015,25.04,24.85,25.28,0.943,0.922,0.959,0.976,0.97,0.98,0.92,0.894,0.939,38.85,25.57,51.69,37.8,24.8,48.2,0,0,0,0,0,0,0.264,0,0.358,0.39,0.61,0.39,37.8
-102650400000,1966,10,1966,1,31,0.744,0.295,0.449,28614.9,45.29,45.29,38.46,1,1,1,277.8,263.1,305.9,167.8,153.1,110,110,110,0,0,0,0.397,0.36,0.418,167.8,153.1,195.9,990.5,990.5,990.5,964.8,964.8,964.9,25.7,25.6,25.7,0.113,0.108,0.123,0.01,0.00876,0.0124,0.00039,0.00034,0.00049,0.292,0.266,0.342,0.011,0.01,0.013,25.4,25.23,25.48,0.944,0.939,0.953,0.974,0.97,0.98,0.92,0.911,0.934,39.46,35.94,46.21,38.46,34.86,45.29,0,0,0,0,0,0,0.214,0,0.295,0.4,0.6,0.4,38.5
-99972000000,1966,11,1966,2,30,0.745,0.264,0.482,30474.9,54.15,54.15,42.33,2,1,1.1,287.5,268.9,337.2,185.9,162.9,101.7,93,106,0,0,0,0.356,0.276,0.394,185.9,162.9,244.2,990.5,990.5,990.5,964.9,964.8,965.1,25.6,25.4,25.7,0.118,0.111,0.137,0.0115,0.0096,0.0165,0.00045,0.00037,0.00065,0.307,0.24,0.377,0.012,0.0094,0.015,25.34,25.15,25.44,0.945,0.92,0.959,0.976,0.97,0.98,0.923,0.892,0.939,40.96,25.65,51.36,39.73,24.88,48.2,0,0,0,0,0,0,0.235,0,0.263,0.35,0.65,0.35,40.9
-97380000000,1966,12,1966,3,31,1.01,0.253,0.755,46539.8,82.53,82.53,62.55,2,2,2,376.4,341.6,446.6,282,237.6,94.42,77,104,0,0,0,0.254,0.172,0.304,282,237.6,369.6,990.5,990.5,990.5,965.3,965.1,965.6,25.2,24.9,25.4,0.151,0.136,0.18,0.0328,0.0159,0.0734,0.0013,0.00063,0.003,0.316,0.255,0.445,0.013,0.01,0.018,24.9,24.45,25.14,0.935,0.925,0.951,0.971,0.97,0.98,0.908,0.897,0.931,32.19,27.08,42.11,31.28,26.27,41.27,0,0,0,0,0,0,0.348,0,0.255,0.25,0.75,0.25,46.1
-94701600000,1967,1,1966,4,31,1.52,0.244,1.28,76378.6,127.2,127.2,102.7,3,2,2.5806451612903225,567.2,456.4,690.2,476.2,365.4,91,91,91,0,0,0,0.163,0.132,0.199,476.2,365.4,599.2,990.5,990.5,990.5,966.1,965.7,966.7,24.4,23.8,24.8,0.227,0.18,0.291,0.128,0.0715,0.201,0.0053,0.0029,0.0084,0.55,0.44,0.705,0.023,0.018,0.03,23.81,23.13,24.41,0.951,0.944,0.958,0.977,0.97,0.98,0.929,0.915,0.939,41.5,34.99,52.44,40.39,33.94,48.2,0,0,0,0,0,0,0.57,0,0.24,0.16,0.84,0.16,50.2
-92023200000,1967,2,1966,5,28,1.97,0.276,1.7,96304.5,158.6,158.6,143.3,4,3,3.2857142857142856,815.2,684.5,928.7,701,579.5,114.1,105,137,0,0,0,0.14,0.12,0.157,701,579.5,791.7,990.5,990.5,990.5,967.2,966.6,967.6,23.3,22.9,23.9,0.358,0.283,0.43,0.268,0.188,0.322,0.012,0.0079,0.014,0.859,0.674,0.962,0.037,0.028,0.042,22.48,21.92,23.19,0.955,0.952,0.958,0.979,0.975,0.98,0.935,0.928,0.938,45.36,39.45,51.59,44.07,38.45,48.2,0,0,0,0,0,0,0.796,0,0.27,0.14,0.86,0.14,48.9
-89604000000,1967,3,1966,6,31,3.08,0.346,2.6,135456,192.8,192.8,182.1,4,4,4,1151,941.1,1652,1022,812.1,129,129,129,51.27,0,422.7,0.115,0.0781,0.137,970.3,812.1,1100,990.5,990.5,990.5,968.4,967.7,970,22.1,20.5,22.8,0.639,0.45,0.913,0.47,0.332,0.648,0.021,0.015,0.032,1.37,0.998,1.86,0.063,0.044,0.091,20.76,18.66,21.84,0.955,0.952,0.956,0.98,0.979,0.98,0.936,0.933,0.937,46.95,41.49,51.76,45.52,40.62,48.2,0,0,0,0,0,0,1.01,0,0.48,0.11,0.84,0.16,44
-86925600000,1967,4,1966,7,30,7.11,0.503,2.85,112774,185,185,156.6,4,4,4,2741,1734,3456,2547,1586,194,148,217,1447,486.3,2139,0.0718,0.0628,0.0905,1100,1100,1100,990.5,990.5,990.5,972.9,970.2,974.5,17.6,16,20.3,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.032,0.041,1.87,1.87,1.87,0.11,0.092,0.12,15.77,14.1,18.38,0.943,0.936,0.952,0.975,0.97,0.98,0.92,0.908,0.933,40.14,35.57,47.19,39.16,34.5,46.25,0,0,0,0,0,0,0.87,0,4.26,0.071,0.4,0.6,15.9
-84333600000,1967,5,1966,8,31,6.56,0.817,2.95,122120,176.2,176.2,164.1,4,4,4,2451,1995,3177,2146,1719,305,276,321,1046,618.5,1756,0.126,0.101,0.142,1100,1100,1100,990.5,990.5,990.5,972.2,971.1,973.9,18.3,16.6,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.033,0.039,1.87,1.87,1.87,0.1,0.097,0.11,16.44,14.69,17.54,0.946,0.939,0.95,0.978,0.97,0.98,0.925,0.911,0.931,41.95,37.21,44.94,41.03,36.09,44.04,0,0,0,0,0,0,0.912,0,3.61,0.12,0.45,0.55,18.6
-81655200000,1967,6,1966,9,30,4.07,0.666,2.79,134383,192.8,192.8,186.6,4,4,4,1569,1187,1942,1312,930.1,257,257,257,236.6,0,585.4,0.168,0.132,0.217,1076,930.1,1100,990.5,990.5,990.5,969.7,968.5,970.9,20.8,19.6,22,0.854,0.587,0.926,0.603,0.389,0.648,0.029,0.018,0.033,1.75,1.23,1.87,0.085,0.056,0.096,19.04,17.71,20.78,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,47.77,45.28,50.64,46.66,44.37,48.2,0,0,0,0,0,0,1.04,0,1.28,0.16,0.69,0.31,33
-79063200000,1967,7,1966,10,31,2.13,0.608,1.52,86020.7,176.9,176.9,115.6,4,2,2.774193548387097,793.7,542.7,1147,566.7,315.7,227,227,227,0,0,0,0.302,0.198,0.418,566.7,315.7,920.3,990.5,990.5,990.5,967.1,966,968.4,23.4,22.1,24.5,0.309,0.175,0.571,0.185,0.048,0.384,0.0081,0.002,0.017,0.71,0.379,1.21,0.031,0.015,0.055,22.73,20.93,24.08,0.953,0.943,0.958,0.977,0.97,0.98,0.931,0.915,0.938,42.82,35.15,51.46,41.66,34.1,48.2,0,0,0,0,0,0,0.642,0,0.61,0.29,0.71,0.29,40.4
-76384800000,1967,8,1966,11,31,1.21,0.493,0.717,43559.1,76.99,76.99,58.55,2,1,1.7741935483870968,451.5,379,536.9,267.5,195,184,184,184,0,0,0,0.411,0.343,0.486,267.5,195,352.9,990.5,990.5,990.5,965.6,965.3,966,24.9,24.5,25.2,0.155,0.129,0.185,0.0293,0.0123,0.0656,0.0012,0.00049,0.0027,0.34,0.253,0.431,0.014,0.01,0.018,24.53,24.05,24.86,0.941,0.922,0.959,0.972,0.97,0.98,0.915,0.895,0.94,35.74,25.6,51.66,34.58,24.83,48.2,0,0,0,0,0,0,0.325,0,0.493,0.41,0.59,0.41,36
-73706400000,1967,9,1966,12,30,0.853,0.358,0.495,31114.1,52.96,52.96,43.21,2,1,1.1666666666666667,329,281.5,379,191,143.5,138,138,138,0,0,0,0.423,0.364,0.49,191,143.5,241,990.5,990.5,990.5,965,964.8,965.3,25.5,25.2,25.7,0.124,0.107,0.141,0.012,0.00794,0.0162,0.00047,0.00031,0.00064,0.31,0.246,0.389,0.012,0.0097,0.015,25.14,24.92,25.42,0.944,0.922,0.959,0.976,0.97,0.98,0.922,0.894,0.939,40,25.57,51.69,38.93,24.8,48.2,0,0,0,0,0,0,0.24,0,0.358,0.42,0.58,0.42,36.5
-71114400000,1967,10,1967,1,31,0.741,0.295,0.446,28403,45.29,45.29,38.18,1,1,1,276.6,254.6,305.9,166.6,144.6,110,110,110,0,0,0,0.399,0.36,0.432,166.6,144.6,195.9,990.5,990.5,990.5,964.8,964.7,964.9,25.7,25.6,25.8,0.112,0.105,0.123,0.00991,0.00804,0.0124,0.00039,0.00031,0.00049,0.29,0.25,0.342,0.011,0.0097,0.013,25.4,25.23,25.53,0.944,0.936,0.953,0.974,0.97,0.98,0.919,0.908,0.934,39.16,33.89,46.21,38.18,32.87,45.29,0,0,0,0,0,0,0.212,0,0.295,0.4,0.6,0.4,38.3
-68436000000,1967,11,1967,2,30,0.992,0.282,0.71,43811.3,73.32,73.32,60.85,2,1,1.8,382.8,290,446.6,274.1,184,108.7,106,114,0,0,0,0.288,0.248,0.365,274.1,184,332.6,990.5,990.5,990.5,965.3,964.9,965.6,25.2,24.9,25.6,0.151,0.118,0.172,0.033,0.0114,0.056,0.0013,0.00044,0.0022,0.338,0.242,0.395,0.013,0.0095,0.016,24.85,24.5,25.32,0.941,0.92,0.958,0.972,0.97,0.98,0.914,0.893,0.939,36.1,25.56,50.78,35.04,24.79,48.2,0,0,0,0,0,0,0.338,0,0.282,0.28,0.72,0.28,44.2
