datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
481154400000,1985,4,1984,7,30,4.22,0.384,2.85,135029,192.8,192.8,187.5,4,4,4,1628,1276,1888,1480,1128,148,148,148,380.1,27.72,640.1,0.092,0.0784,0.116,1100,1100,1100,990.5,990.5,990.5,969.9,968.8,970.7,20.6,19.8,21.7,0.904,0.807,0.926,0.648,0.648,0.648,0.031,0.03,0.033,1.85,1.75,1.87,0.09,0.081,0.095,18.75,17.89,19.98,0.952,0.951,0.955,0.98,0.98,0.98,0.933,0.932,0.936,48.16,45.87,51.45,46.88,44.96,48.2,0,0,0,0,0,0,1.04,0,1.37,0.091,0.68,0.32,32
483746400000,1985,5,1984,8,31,4.71,0.594,2.95,136961,192.8,192.8,184.1,4,4,4,1760,1445,1930,1538,1169,221.8,192,276,438.1,69.29,638.3,0.129,0.0995,0.191,1100,1100,1100,990.5,990.5,990.5,970.3,969.3,970.9,20.2,19.6,21.2,0.916,0.846,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.86,1.79,1.87,0.092,0.085,0.096,18.31,17.75,19.4,0.952,0.95,0.953,0.98,0.98,0.98,0.933,0.931,0.934,47,45.5,49.88,46.02,44.59,48.2,0,0,0,0,0,0,1.02,0,1.76,0.13,0.63,0.37,29.1
486424800000,1985,6,1984,9,30,2.68,0.544,2.12,112655,192.8,192.8,156.5,4,2,3.5,1035,648.5,1419,825.1,438.5,210,210,210,8.351,0,109.2,0.214,0.148,0.324,816.8,438.5,1100,990.5,990.5,990.5,967.9,966.5,969.2,22.6,21.3,24,0.515,0.219,0.857,0.361,0.106,0.648,0.016,0.0044,0.03,1.13,0.54,1.81,0.051,0.023,0.085,21.44,19.47,23.44,0.954,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.938,45.94,35.12,51.87,44.55,34.07,48.2,0,0,0,0,0,0,0.869,0,0.56,0.2,0.79,0.21,42
489016800000,1985,7,1984,10,31,1.29,0.406,0.885,53863,96.4,96.4,72.4,2,2,2,481.8,394,631.8,330.4,259,151.5,135,186,0,0,0,0.314,0.269,0.367,330.4,259,445.8,990.5,990.5,990.5,965.8,965.4,966.4,24.7,24.1,25.1,0.174,0.148,0.219,0.0549,0.0213,0.109,0.0022,0.00085,0.0045,0.395,0.286,0.572,0.016,0.011,0.024,24.34,23.5,24.84,0.944,0.931,0.958,0.973,0.97,0.98,0.919,0.903,0.939,37.19,29.38,49.22,36.2,28.5,48.2,0,0,0,0,0,0,0.402,0,0.405,0.31,0.69,0.31,41.8
491695200000,1985,8,1984,11,31,0.901,0.415,0.486,30450.8,51.35,51.35,40.93,2,1,1.1290322580645162,336.4,290,389.6,181.4,135,155,155,155,0,0,0,0.464,0.398,0.534,181.4,135,234.6,990.5,990.5,990.5,965.1,964.9,965.3,25.4,25.2,25.6,0.121,0.105,0.14,0.0112,0.00723,0.0157,0.00044,0.00028,0.00062,0.3,0.237,0.396,0.012,0.0092,0.016,25.12,24.81,25.4,0.943,0.922,0.959,0.975,0.97,0.98,0.919,0.895,0.94,38.75,25.67,52.27,37.68,24.9,48.2,0,0,0,0,0,0,0.227,0,0.415,0.46,0.54,0.46,33.8
494373600000,1985,9,1984,12,30,0.653,0.306,0.347,21862.5,39.48,39.48,30.36,1,1,1,252,225.8,290,134,107.8,118,118,118,0,0,0,0.471,0.407,0.523,134,107.8,172,990.5,990.5,990.5,964.7,964.6,964.9,25.8,25.6,25.9,0.1,0.0912,0.114,0.00714,0.00491,0.0104,0.00028,0.00019,0.0004,0.231,0.184,0.299,0.009,0.0071,0.012,25.58,25.34,25.76,0.93,0.916,0.945,0.971,0.97,0.977,0.903,0.889,0.923,31.28,24.95,40.41,30.36,24.2,39.48,0,0,0,0,0,0,0.169,0,0.306,0.47,0.53,0.47,33.5
496965600000,1985,10,1985,1,31,0.567,0.26,0.307,19287.3,29.31,29.31,25.92,1,1,1,211.5,203.8,225.8,114.5,106.8,97,97,97,0,0,0,0.459,0.43,0.476,114.5,106.8,128.8,990.5,990.5,990.5,964.5,964.4,964.6,26,25.9,26.1,0.0918,0.0891,0.0969,0.00549,0.00483,0.0067,0.00021,0.00019,0.00026,0.194,0.181,0.22,0.0075,0.0069,0.0085,25.84,25.73,25.9,0.921,0.915,0.93,0.97,0.97,0.97,0.893,0.888,0.902,26.73,24.83,30.22,25.92,24.08,29.31,0,0,0,0,0,0,0.144,0,0.26,0.46,0.54,0.46,34
499644000000,1985,11,1985,2,30,0.576,0.219,0.358,22747.6,40.72,40.72,31.59,1,1,1,222.3,205.9,242.4,138,112.9,84.33,67,93,0,0,0,0.383,0.276,0.452,138,112.9,175.4,990.5,990.5,990.5,964.5,964.4,964.7,26,25.8,26.1,0.0987,0.0909,0.11,0.00748,0.00535,0.0107,0.00029,0.00021,0.00041,0.235,0.191,0.3,0.0091,0.0073,0.012,25.73,25.55,25.87,0.932,0.92,0.946,0.972,0.97,0.979,0.906,0.892,0.927,32.48,26.36,41.58,31.59,25.57,40.72,0,0,0,0,0,0,0.176,0,0.218,0.38,0.62,0.38,39.5
502236000000,1985,12,1985,3,31,0.822,0.189,0.633,39573.1,74.7,74.7,53.19,2,1,1.4516129032258065,306.8,234.6,394,236.2,157.6,70.61,59,77,0,0,0,0.241,0.15,0.328,236.2,157.6,335,990.5,990.5,990.5,964.9,964.6,965.4,25.6,25.1,25.9,0.132,0.105,0.165,0.0243,0.00915,0.0571,0.00096,0.00035,0.0023,0.328,0.234,0.391,0.013,0.0092,0.016,25.22,24.74,25.62,0.944,0.918,0.959,0.974,0.97,0.98,0.92,0.891,0.94,39.81,25.35,51.66,38.45,24.59,48.2,0,0,0,0,0,0,0.295,0,0.189,0.23,0.77,0.23,48.1
504914400000,1986,1,1985,4,31,1.15,0.211,0.941,58121.9,95.29,95.29,78.12,2,2,2,430,364,502.8,351.2,273,78.81,73,91,0,0,0,0.187,0.145,0.25,351.2,273,429.8,990.5,990.5,990.5,965.5,965.2,965.9,25,24.6,25.3,0.173,0.147,0.201,0.0648,0.0279,0.102,0.0026,0.0011,0.0041,0.418,0.302,0.535,0.017,0.012,0.022,24.55,24.1,24.98,0.947,0.934,0.957,0.976,0.97,0.98,0.924,0.906,0.938,40.01,31.22,48.62,39.06,30.29,47.65,0,0,0,0,0,0,0.434,0,0.209,0.18,0.82,0.18,50.5
507592800000,1986,2,1985,5,28,1.58,0.206,1.38,80834.2,144,144,120.3,3,2,2.857142857142857,653.8,536.9,776.2,568.8,451.9,85,85,85,0,0,0,0.132,0.11,0.158,568.8,451.9,691.2,990.5,990.5,990.5,966.5,966,967,24,23.5,24.5,0.273,0.209,0.343,0.182,0.112,0.263,0.0076,0.0046,0.011,0.669,0.509,0.859,0.028,0.021,0.037,23.32,22.64,23.91,0.953,0.944,0.958,0.977,0.97,0.98,0.932,0.916,0.939,43.7,35.44,52.42,42.39,34.38,48.2,0,0,0,0,0,0,0.668,0,0.2,0.13,0.87,0.13,51.2
510012000000,1986,3,1985,6,31,2.45,0.327,2.13,118331,186.2,186.2,159,4,3,3.6451612903225805,915.3,776.2,1091,793.4,647.2,121.9,107,129,0,0,0,0.134,0.112,0.166,793.4,647.2,962.3,990.5,990.5,990.5,967.6,967,968.2,22.9,22.3,23.5,0.435,0.326,0.587,0.319,0.233,0.405,0.014,0.0099,0.018,0.992,0.793,1.26,0.043,0.034,0.056,21.95,21.05,22.7,0.956,0.952,0.958,0.98,0.975,0.98,0.936,0.929,0.938,45.01,39.64,52.13,43.94,38.66,48.2,0,0,0,0,0,0,0.884,0,0.32,0.13,0.87,0.13,48.3
512690400000,1986,4,1985,7,30,5.64,0.443,2.81,122597,192.8,192.8,170.3,4,4,4,2177,1123,3038,2006,975.2,171,148,217,920.3,0,1721,0.0857,0.0511,0.132,1086,975.2,1100,990.5,990.5,990.5,971.3,968.3,973.6,19.2,16.9,22.2,0.87,0.612,0.926,0.618,0.411,0.648,0.033,0.019,0.038,1.79,1.29,1.87,0.095,0.058,0.11,17.4,15.02,20.92,0.948,0.941,0.956,0.977,0.972,0.98,0.927,0.915,0.937,43.83,38.12,51.37,42.57,37.06,48.2,0,0,0,0,0,0,0.946,0,2.83,0.079,0.5,0.5,21.7
515282400000,1986,5,1985,8,31,5.42,0.739,2.95,131357,192.8,192.8,176.6,4,4,4,2025,1492,2747,1749,1216,276,276,276,648.8,116,1371,0.141,0.1,0.185,1100,1100,1100,990.5,990.5,990.5,971,969.5,972.9,19.5,17.6,21,0.919,0.866,0.926,0.648,0.648,0.648,0.033,0.031,0.037,1.87,1.81,1.87,0.096,0.086,0.11,17.6,15.72,19.23,0.949,0.944,0.953,0.98,0.976,0.98,0.93,0.921,0.934,45.06,40.02,49.42,44.14,39.07,48.2,0,0,0,0,0,0,0.981,0,2.47,0.14,0.54,0.46,24.2
517960800000,1986,6,1985,9,30,2.74,0.544,2.16,114178,192.8,192.8,158.6,4,2,3.533333333333333,1056,648.5,1463,846,438.5,210,210,210,13.97,0,152.9,0.21,0.144,0.324,832,438.5,1100,990.5,990.5,990.5,968,966.5,969.4,22.5,21.1,24,0.531,0.219,0.876,0.374,0.106,0.648,0.017,0.0044,0.031,1.16,0.54,1.82,0.052,0.023,0.086,21.33,19.31,23.44,0.955,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.938,46.19,35.12,51.65,44.77,34.07,48.2,0,0,0,0,0,0,0.881,0,0.58,0.2,0.79,0.21,41.7
520552800000,1986,7,1985,10,31,1.29,0.498,0.795,48203.5,96.4,96.4,64.79,2,1,1.8387096774193548,482.9,394,631.8,296.9,208,186,186,186,0,0,0,0.392,0.294,0.472,296.9,208,445.8,990.5,990.5,990.5,965.8,965.4,966.4,24.7,24.1,25.1,0.165,0.133,0.219,0.0418,0.0134,0.109,0.0017,0.00053,0.0045,0.373,0.257,0.572,0.015,0.01,0.024,24.36,23.5,24.76,0.943,0.924,0.959,0.974,0.97,0.98,0.919,0.896,0.94,37.41,26.04,52.44,36.26,25.26,48.2,0,0,0,0,0,0,0.36,0,0.495,0.39,0.62,0.38,37.4
523231200000,1986,8,1985,11,31,0.916,0.415,0.501,31372.6,51.35,51.35,42.17,2,1,1.096774193548387,342,294.6,389.6,187,139.6,155,155,155,0,0,0,0.456,0.398,0.526,187,139.6,234.6,990.5,990.5,990.5,965.1,964.9,965.3,25.4,25.2,25.6,0.123,0.106,0.14,0.0116,0.00762,0.0157,0.00046,0.0003,0.00062,0.315,0.245,0.396,0.012,0.0096,0.016,25.08,24.81,25.38,0.946,0.922,0.959,0.976,0.97,0.98,0.923,0.895,0.94,40.96,25.67,52.27,39.72,24.9,48.2,0,0,0,0,0,0,0.234,0,0.415,0.45,0.55,0.45,34.2
525909600000,1986,9,1985,12,30,0.692,0.306,0.386,24427.4,40.65,40.65,33.93,1,1,1,267.1,246.5,294.6,149.1,128.5,118,118,118,0,0,0,0.443,0.401,0.479,149.1,128.5,176.6,990.5,990.5,990.5,964.8,964.7,964.9,25.7,25.6,25.8,0.106,0.0985,0.116,0.00842,0.00667,0.0108,0.00033,0.00026,0.00042,0.258,0.221,0.307,0.01,0.0086,0.012,25.47,25.31,25.6,0.937,0.93,0.947,0.971,0.97,0.979,0.911,0.902,0.927,34.92,30,41.51,33.93,29.1,40.65,0,0,0,0,0,0,0.188,0,0.306,0.44,0.56,0.44,35.3
528501600000,1986,10,1986,1,31,0.764,0.283,0.481,30471.8,51.11,51.11,40.96,2,1,1.032258064516129,285.2,242.4,341.6,179.4,132.4,105.8,97,110,0,0,0,0.375,0.321,0.454,179.4,132.4,231.6,990.5,990.5,990.5,964.8,964.7,965.1,25.7,25.4,25.8,0.116,0.1,0.135,0.011,0.007,0.0154,0.00043,0.00027,0.00061,0.307,0.228,0.386,0.012,0.0088,0.015,25.35,25.06,25.62,0.946,0.923,0.959,0.976,0.97,0.98,0.924,0.895,0.94,41.35,26.34,52.02,40.13,25.55,48.2,0,0,0,0,0,0,0.228,0,0.283,0.37,0.63,0.37,39.9
531180000000,1986,11,1986,2,30,1.09,0.295,0.793,48700.3,90.73,90.73,67.64,2,2,2,420.1,343.7,525.1,306.1,229.7,114,114,114,0,0,0,0.277,0.217,0.332,306.1,229.7,411.1,990.5,990.5,990.5,965.5,965.1,966,25,24.5,25.4,0.163,0.136,0.2,0.0449,0.0153,0.093,0.0018,0.0006,0.0038,0.357,0.249,0.513,0.014,0.0098,0.021,24.66,24.02,25.13,0.939,0.922,0.956,0.973,0.97,0.98,0.914,0.895,0.937,34.72,26.11,46.29,33.82,25.32,45.37,0,0,0,0,0,0,0.376,0,0.297,0.27,0.73,0.27,44.7
533772000000,1986,12,1986,3,31,1.6,0.337,1.27,75172.9,114.6,114.6,101,3,2,2.4516129032258065,598.6,531.3,667.6,472.6,405.3,126,126,126,0,0,0,0.212,0.189,0.237,472.6,405.3,541.6,990.5,990.5,990.5,966.3,966,966.6,24.2,23.9,24.5,0.23,0.199,0.267,0.124,0.0903,0.163,0.0051,0.0037,0.0068,0.563,0.505,0.616,0.023,0.021,0.026,23.65,23.31,24,0.953,0.944,0.958,0.976,0.97,0.98,0.93,0.916,0.939,43.66,35.11,52.36,42.26,34.06,48.2,0,0,0,0,0,0,0.561,0,0.33,0.21,0.79,0.21,47
536450400000,1987,1,1986,4,31,2.03,0.372,1.66,96305.2,143.7,143.7,129.4,3,3,3,758,667.6,837.3,619,528.6,139,139,139,0,0,0,0.184,0.166,0.208,619,528.6,698.3,990.5,990.5,990.5,966.9,966.6,967.2,23.6,23.3,23.9,0.312,0.26,0.357,0.214,0.154,0.267,0.0091,0.0064,0.012,0.747,0.595,0.881,0.032,0.025,0.038,22.82,22.37,23.33,0.955,0.949,0.957,0.979,0.972,0.98,0.935,0.923,0.938,44.07,38.27,48.87,43.15,37.21,47.89,0,0,0,0,0,0,0.719,0,0.37,0.18,0.82,0.18,47.4
539128800000,1987,2,1986,5,28,2.2,0.331,1.86,103351,172.8,172.8,153.8,4,3,3.5357142857142856,907.5,837.3,1015,770.5,700.3,137,137,137,0,0,0,0.151,0.135,0.164,770.5,700.3,877.5,990.5,990.5,990.5,967.5,967.2,967.9,23,22.6,23.3,0.412,0.356,0.509,0.31,0.269,0.364,0.013,0.012,0.016,0.962,0.882,1.11,0.042,0.038,0.049,22.01,21.44,22.37,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,45.53,39.45,52.11,44.04,38.45,48.2,0,0,0,0,0,0,0.854,0,0.34,0.15,0.85,0.15,47
541548000000,1987,3,1986,6,31,4,0.49,2.79,136437,192.8,192.8,183.4,4,4,4,1494,1015,2030,1311,831.5,183,183,183,269.1,0,747.5,0.129,0.0901,0.18,1042,831.5,1100,990.5,990.5,990.5,969.5,967.9,971.2,21,19.3,22.6,0.787,0.477,0.926,0.561,0.341,0.648,0.027,0.015,0.034,1.63,1.04,1.87,0.078,0.046,0.097,19.39,17.45,21.51,0.953,0.949,0.956,0.98,0.98,0.98,0.934,0.931,0.937,47.01,41.86,51.24,45.85,41.02,48.2,0,0,0,0,0,0,1.02,0,1.21,0.12,0.7,0.3,34.1
544226400000,1987,4,1986,7,30,4.94,0.443,2.85,129080,185.5,185.5,179.3,4,4,4,1907,1721,2073,1736,1573,171,148,217,635.6,472.5,760.7,0.0892,0.0737,0.108,1100,1100,1100,990.5,990.5,990.5,970.8,970.2,971.3,19.7,19.2,20.3,0.926,0.925,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.092,0.097,17.84,17.35,18.43,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.73,44.41,47.31,44.82,43.52,46.36,0,0,0,0,0,0,0.996,0,2.09,0.09,0.58,0.42,26.1
546818400000,1987,5,1986,8,31,3.81,0.514,2.88,141865,192.8,192.8,190.7,4,4,4,1422,1147,1669,1230,955.3,192,192,192,154.4,0,377.3,0.137,0.115,0.167,1076,955.3,1100,990.5,990.5,990.5,969.2,968.4,970,21.3,20.5,22.1,0.82,0.591,0.917,0.598,0.401,0.648,0.028,0.018,0.032,1.71,1.26,1.87,0.081,0.057,0.091,19.55,18.6,20.88,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,49.11,46.75,51.25,47.67,45.82,48.2,0,0,0,0,0,0,1.06,0,0.93,0.13,0.76,0.24,37.2
549496800000,1987,6,1986,9,30,2.04,0.417,1.62,91892.4,185.2,185.2,127.6,4,2,3,785.6,536.9,1123,624.6,375.9,161,161,161,0,0,0,0.216,0.143,0.3,624.6,375.9,962.2,990.5,990.5,990.5,967,966,968.3,23.5,22.2,24.5,0.334,0.191,0.594,0.217,0.0764,0.405,0.0094,0.0031,0.018,0.775,0.463,1.27,0.033,0.019,0.057,22.7,20.95,24.02,0.954,0.945,0.958,0.978,0.97,0.98,0.934,0.917,0.939,44.05,35.48,52.24,42.86,34.42,48.2,0,0,0,0,0,0,0.709,0,0.42,0.2,0.79,0.21,45
552088800000,1987,7,1986,10,31,1.2,0.362,0.837,51169.1,86.02,86.02,68.78,2,2,2,447.5,394,525.1,312.5,259,135,135,135,0,0,0,0.304,0.257,0.343,312.5,259,390.1,990.5,990.5,990.5,965.6,965.4,966,24.9,24.5,25.1,0.167,0.148,0.194,0.0465,0.0213,0.0831,0.0019,0.00085,0.0034,0.367,0.286,0.483,0.015,0.011,0.02,24.52,24.05,24.84,0.941,0.931,0.954,0.972,0.97,0.98,0.915,0.903,0.935,35.36,29.38,43.89,34.39,28.5,43.01,0,0,0,0,0,0,0.382,0,0.363,0.3,0.7,0.3,42.6
554767200000,1987,8,1986,11,31,0.916,0.381,0.536,33470.6,60.62,60.62,44.99,2,1,1.3225806451612903,342.1,302.6,389.6,200,147.6,142.1,115,155,0,0,0,0.421,0.295,0.512,200,147.6,274.6,990.5,990.5,990.5,965.1,964.9,965.3,25.4,25.2,25.6,0.127,0.109,0.15,0.0142,0.0083,0.0286,0.00056,0.00032,0.0011,0.297,0.255,0.339,0.012,0.01,0.013,25.09,24.85,25.33,0.941,0.925,0.952,0.974,0.97,0.98,0.916,0.897,0.933,36.7,26.92,44.94,35.77,26.11,44.04,0,0,0,0,0,0,0.25,0,0.38,0.42,0.59,0.41,36.5
557445600000,1987,9,1986,12,30,0.683,0.306,0.378,23866.8,41.68,41.68,33.15,1,1,1,263.7,239.5,298.8,145.7,121.5,118,118,118,0,0,0,0.45,0.395,0.493,145.7,121.5,180.8,990.5,990.5,990.5,964.7,964.6,964.9,25.8,25.6,25.9,0.105,0.0961,0.117,0.00813,0.00608,0.0111,0.00032,0.00024,0.00043,0.252,0.209,0.315,0.0098,0.0081,0.012,25.5,25.29,25.65,0.936,0.926,0.948,0.972,0.97,0.98,0.909,0.898,0.929,34.1,28.31,42.53,33.15,27.46,41.68,0,0,0,0,0,0,0.184,0,0.305,0.45,0.55,0.45,34.9
560037600000,1987,10,1987,1,31,0.632,0.272,0.36,22757.3,32.49,32.49,30.59,1,1,1,236.1,225.8,239.5,134.5,115.8,101.6,97,110,0,0,0,0.431,0.405,0.487,134.5,115.8,142.5,990.5,990.5,990.5,964.6,964.6,964.6,25.9,25.9,25.9,0.0996,0.0944,0.102,0.00718,0.00559,0.00787,0.00028,0.00022,0.0003,0.231,0.199,0.245,0.0089,0.0077,0.0095,25.65,25.62,25.75,0.932,0.922,0.935,0.97,0.97,0.97,0.904,0.894,0.907,31.53,26.96,33.5,30.59,26.15,32.49,0,0,0,0,0,0,0.17,0,0.272,0.43,0.57,0.43,36
562716000000,1987,11,1987,2,30,0.632,0.241,0.391,24807.2,55.15,55.15,34.45,2,1,1.0333333333333334,243.8,223.4,341.6,150.8,130.4,93,93,93,0,0,0,0.386,0.272,0.416,150.8,130.4,248.6,990.5,990.5,990.5,964.6,964.5,965.1,25.9,25.4,26,0.104,0.0971,0.139,0.00857,0.00683,0.0169,0.00033,0.00026,0.00066,0.253,0.222,0.364,0.0098,0.0086,0.014,25.6,25.13,25.74,0.936,0.928,0.957,0.972,0.97,0.98,0.91,0.9,0.938,34.5,28.43,49.62,33.54,27.57,48.2,0,0,0,0,0,0,0.191,0,0.241,0.38,0.62,0.38,39.3
565308000000,1987,12,1987,3,31,0.984,0.279,0.706,43550.5,68.13,68.13,58.54,2,1,1.8709677419354838,367.5,287.1,412.3,263.5,183.1,104,104,104,0,0,0,0.286,0.252,0.362,263.5,183.1,308.3,990.5,990.5,990.5,965.2,964.8,965.5,25.3,25,25.7,0.145,0.117,0.161,0.0275,0.0113,0.0445,0.0011,0.00044,0.0018,0.31,0.239,0.356,0.012,0.0094,0.014,24.95,24.69,25.33,0.936,0.92,0.954,0.971,0.97,0.98,0.909,0.892,0.935,33.03,25.43,46.92,32.1,24.67,45.98,0,0,0,0,0,0,0.325,0,0.278,0.28,0.72,0.28,44.3
567986400000,1988,1,1987,4,31,1.25,0.211,1.04,63598.8,104.7,104.7,85.48,3,2,2.032258064516129,466.5,406.7,561.5,387.7,315.7,78.81,73,91,0,0,0,0.172,0.13,0.224,387.7,315.7,488.5,990.5,990.5,990.5,965.7,965.4,966.1,24.8,24.4,25.1,0.186,0.162,0.226,0.082,0.048,0.13,0.0033,0.0019,0.0053,0.469,0.366,0.595,0.019,0.015,0.024,24.33,23.86,24.7,0.951,0.942,0.958,0.977,0.97,0.98,0.929,0.914,0.939,43.39,35.99,52.54,42.18,34.91,48.2,0,0,0,0,0,0,0.475,0,0.21,0.17,0.83,0.17,50.9
570664800000,1988,2,1987,5,29,2.1,0.253,1.85,103952,192.8,192.8,149.4,4,3,3.6551724137931036,839,561.5,1175,737.9,476.5,101.1,85,137,0,0,0,0.122,0.0925,0.152,737.9,476.5,1038,990.5,990.5,990.5,967.2,966.1,968.5,23.3,22,24.4,0.397,0.221,0.689,0.286,0.124,0.509,0.012,0.0051,0.023,0.895,0.501,1.49,0.039,0.021,0.067,22.36,20.56,23.87,0.953,0.944,0.957,0.977,0.97,0.98,0.931,0.915,0.938,41.66,35.09,50.04,40.67,34.03,48.2,0,0,0,0,0,0,0.83,0,0.25,0.12,0.88,0.12,49.5
573170400000,1988,3,1987,6,31,2.99,0.392,2.59,136109,192.8,192.8,182.9,4,4,4,1117,1026,1297,970.8,843.2,146.4,129,183,3.327,0,67.66,0.132,0.0995,0.178,967.5,843.2,1100,990.5,990.5,990.5,968.3,968,968.8,22.2,21.7,22.5,0.615,0.488,0.809,0.451,0.347,0.648,0.02,0.015,0.03,1.33,1.06,1.76,0.06,0.047,0.081,20.9,19.91,21.46,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,47.28,42.34,51.86,45.74,41.5,48.2,0,0,0,0,0,0,1.02,0,0.4,0.13,0.87,0.13,45.5
575848800000,1988,4,1987,7,30,5.35,0.443,2.85,125825,192.8,192.8,174.8,4,4,4,2064,1297,2471,1893,1149,171,148,217,793.5,48.66,1186,0.085,0.0608,0.114,1100,1100,1100,990.5,990.5,990.5,971.1,968.8,972.2,19.4,18.3,21.7,0.91,0.816,0.926,0.648,0.648,0.648,0.034,0.03,0.035,1.86,1.76,1.87,0.096,0.081,0.1,17.52,16.39,19.9,0.949,0.946,0.955,0.98,0.98,0.98,0.93,0.927,0.936,44.86,41.82,51.25,43.69,40.98,48.2,0,0,0,0,0,0,0.971,0,2.5,0.083,0.53,0.47,23.5
578440800000,1988,5,1987,8,31,4.99,0.739,2.95,134679,192.8,192.8,181,4,4,4,1863,1463,2255,1587,1187,276,276,276,486.7,86.9,879.2,0.151,0.122,0.189,1100,1100,1100,990.5,990.5,990.5,970.6,969.4,971.7,19.9,18.8,21.1,0.917,0.854,0.926,0.648,0.648,0.648,0.033,0.031,0.034,1.87,1.8,1.87,0.094,0.085,0.1,18.02,16.91,19.33,0.951,0.948,0.953,0.98,0.98,0.98,0.932,0.929,0.934,46.2,43.22,49.71,45.26,42.36,48.2,0,0,0,0,0,0,1.01,0,2.04,0.15,0.59,0.41,27
581119200000,1988,6,1987,9,30,2.74,0.544,2.17,114786,192.8,192.8,159.4,4,2,3.566666666666667,1056,684.5,1435,845.8,474.5,210,210,210,9.125,0,124.7,0.209,0.146,0.307,836.6,474.5,1100,990.5,990.5,990.5,968,966.6,969.3,22.5,21.2,23.9,0.531,0.24,0.864,0.376,0.123,0.648,0.017,0.0052,0.031,1.16,0.549,1.81,0.052,0.023,0.085,21.33,19.41,23.24,0.954,0.946,0.957,0.979,0.97,0.98,0.934,0.917,0.938,46.03,35.53,51.71,44.54,34.46,48.2,0,0,0,0,0,0,0.886,0,0.57,0.2,0.79,0.21,41.9
583711200000,1988,7,1987,10,31,1.35,0.498,0.85,51179.6,96.4,96.4,68.79,2,1,1.903225806451613,503.5,402.5,662,317.5,216.5,186,186,186,0,0,0,0.377,0.281,0.462,317.5,216.5,476,990.5,990.5,990.5,965.9,965.4,966.5,24.6,24,25.1,0.172,0.136,0.236,0.0504,0.0142,0.124,0.0021,0.00056,0.0052,0.394,0.257,0.624,0.016,0.01,0.026,24.24,23.33,24.76,0.944,0.924,0.959,0.974,0.97,0.98,0.919,0.896,0.94,38.01,26.04,52.44,36.73,25.26,48.2,0,0,0,0,0,0,0.382,0,0.5,0.37,0.63,0.37,37.9
586389600000,1988,8,1987,11,31,0.927,0.415,0.512,32061.9,52.81,52.81,43.09,2,1,1.1612903225806452,346.2,302.6,396.1,191.2,147.6,155,155,155,0,0,0,0.45,0.391,0.512,191.2,147.6,241.1,990.5,990.5,990.5,965.1,964.9,965.4,25.4,25.1,25.6,0.125,0.109,0.142,0.012,0.0083,0.0162,0.00047,0.00032,0.00065,0.312,0.249,0.396,0.012,0.0099,0.016,25.06,24.81,25.33,0.945,0.922,0.959,0.976,0.97,0.98,0.922,0.895,0.94,40.07,25.67,52.27,38.95,24.9,48.2,0,0,0,0,0,0,0.239,0,0.415,0.45,0.55,0.45,34.6
589068000000,1988,9,1987,12,30,0.705,0.306,0.399,25276.9,41.68,41.68,35.11,1,1,1,272,250.3,298.8,154,132.3,118,118,118,0,0,0,0.435,0.395,0.471,154,132.3,180.8,990.5,990.5,990.5,964.8,964.7,964.9,25.7,25.6,25.8,0.108,0.0999,0.117,0.00884,0.00699,0.0111,0.00034,0.00027,0.00043,0.267,0.228,0.315,0.01,0.0088,0.012,25.45,25.29,25.57,0.939,0.931,0.948,0.972,0.97,0.98,0.913,0.903,0.929,36.1,30.89,42.53,35.11,29.97,41.68,0,0,0,0,0,0,0.195,0,0.306,0.43,0.57,0.43,35.9
591660000000,1988,10,1988,1,31,0.612,0.26,0.352,22255.5,34.11,34.11,29.91,1,1,1,228.5,208.1,246.5,131.5,111.1,97,97,97,0,0,0,0.426,0.393,0.466,131.5,111.1,149.5,990.5,990.5,990.5,964.6,964.4,964.7,25.9,25.8,26.1,0.0978,0.0906,0.104,0.00693,0.00519,0.00846,0.00027,0.0002,0.00033,0.225,0.188,0.257,0.0087,0.0072,0.01,25.7,25.56,25.86,0.93,0.918,0.938,0.97,0.97,0.97,0.902,0.891,0.91,30.84,25.87,35.16,29.91,25.09,34.11,0,0,0,0,0,0,0.166,0,0.26,0.42,0.58,0.42,36.4
594338400000,1988,11,1988,2,30,0.745,0.252,0.492,31039.1,53.37,53.37,43.11,2,1,1.1666666666666667,287.2,242.4,347.3,189.9,149.4,97.33,93,106,0,0,0,0.342,0.305,0.384,189.9,149.4,241.3,990.5,990.5,990.5,964.9,964.7,965.1,25.6,25.4,25.8,0.119,0.104,0.138,0.0119,0.00845,0.0163,0.00046,0.00033,0.00064,0.303,0.246,0.388,0.012,0.0097,0.015,25.34,25.07,25.59,0.944,0.922,0.959,0.975,0.97,0.98,0.92,0.894,0.94,39.99,25.99,52.25,38.75,25.21,48.2,0,0,0,0,0,0,0.239,0,0.253,0.34,0.66,0.34,41.7
596930400000,1988,12,1988,3,31,1.11,0.303,0.807,49557.6,88.37,88.37,66.61,2,2,2,414.3,343.7,502.8,301.3,225.7,113,104,118,0,0,0,0.278,0.207,0.343,301.3,225.7,398.8,990.5,990.5,990.5,965.5,965.1,965.9,25,24.6,25.4,0.16,0.134,0.193,0.0422,0.0149,0.0872,0.0017,0.00059,0.0035,0.348,0.244,0.492,0.014,0.0096,0.02,24.69,24.15,25.14,0.938,0.921,0.955,0.973,0.97,0.98,0.913,0.893,0.936,34.21,25.62,45.08,33.3,24.85,44.18,0,0,0,0,0,0,0.37,0,0.303,0.27,0.73,0.27,44.6
599608800000,1989,1,1988,4,31,1.66,0.321,1.34,79536.7,139.5,139.5,106.9,3,2,2.5483870967741935,618.5,507,790.3,498.5,387,120,120,120,0,0,0,0.198,0.152,0.237,498.5,387,670.3,990.5,990.5,990.5,966.4,965.9,967.1,24.1,23.4,24.6,0.243,0.19,0.336,0.142,0.0817,0.249,0.0059,0.0033,0.011,0.594,0.476,0.829,0.025,0.019,0.035,23.55,22.61,24.14,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.916,0.939,43.42,35.56,50.27,42.44,34.5,48.2,0,0,0,0,0,0,0.594,0,0.32,0.19,0.81,0.19,47.9
602287200000,1989,2,1988,5,28,3.17,0.349,2.27,113949,192.8,192.8,169.6,4,3,3.75,1310,817.2,2340,1166,680.2,144.1,137,162,227,0,1078,0.122,0.0692,0.168,939.1,680.2,1100,990.5,990.5,990.5,968.8,967.2,971.9,21.7,18.6,23.3,0.646,0.344,0.926,0.481,0.255,0.648,0.023,0.011,0.035,1.4,0.848,1.87,0.066,0.036,0.1,20.28,16.7,22.48,0.954,0.947,0.957,0.98,0.975,0.98,0.934,0.928,0.938,46.96,39.45,51.73,45.39,38.45,48.2,0,0,0,0,0,0,0.942,0,0.9,0.11,0.72,0.28,35.9
604706400000,1989,3,1988,6,31,8.35,0.64,2.95,108920,165.6,165.6,146.4,4,4,4,3119,2404,3503,2880,2165,239,239,239,1780,1065,2164,0.0775,0.0682,0.0994,1100,1100,1100,990.5,990.5,990.5,973.8,972.1,974.6,16.7,15.9,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.035,0.041,1.87,1.87,1.87,0.11,0.1,0.12,14.85,14,16.55,0.94,0.935,0.947,0.972,0.97,0.98,0.913,0.907,0.928,37.65,35.3,42.25,36.6,34.24,41.41,0,0,0,0,0,0,0.813,0,5.4,0.077,0.35,0.65,13
607384800000,1989,4,1988,7,30,8.61,0.63,2.85,101797,148.7,148.7,141.4,4,4,4,3320,3020,3835,3077,2803,243,217,295,1977,1703,2440,0.0729,0.0628,0.0849,1100,1100,1100,990.5,990.5,990.5,974.2,973.6,975.3,16.3,15.2,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.043,1.87,1.87,1.87,0.12,0.11,0.12,14.4,13.29,15.06,0.937,0.931,0.941,0.971,0.97,0.972,0.91,0.903,0.915,36.41,33.37,38.24,35.35,32.37,37.18,0,0,0,0,0,0,0.785,0,5.76,0.073,0.33,0.67,11.8
609976800000,1989,5,1988,8,31,8.89,0.878,2.95,105481,161.3,161.3,141.8,4,4,4,3317,2565,3835,2990,2225,327.7,321,340,1890,1125,2414,0.101,0.0837,0.133,1100,1100,1100,990.5,990.5,990.5,974.2,972.5,975.3,16.3,15.2,18,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.036,0.043,1.87,1.87,1.87,0.12,0.1,0.12,14.43,13.29,16.16,0.937,0.931,0.945,0.972,0.97,0.979,0.911,0.903,0.925,36.47,33.37,41.21,35.44,32.37,40.33,0,0,0,0,0,0,0.788,0,5.94,0.099,0.33,0.67,11.9
612655200000,1989,6,1988,9,30,4.75,0.759,2.8,129136,192.8,192.8,179.4,4,4,4,1832,1222,2529,1539,929.2,293,293,293,459.6,0,1136,0.168,0.116,0.24,1079,929.2,1100,990.5,990.5,990.5,970.5,968.6,972.4,20,18.1,21.9,0.872,0.592,0.926,0.61,0.389,0.648,0.031,0.018,0.036,1.78,1.24,1.87,0.089,0.056,0.1,18.25,16.25,20.66,0.951,0.946,0.955,0.98,0.979,0.98,0.932,0.926,0.936,45.82,41.44,50.22,44.84,40.58,48.2,0,0,0,0,0,0,0.996,0,1.95,0.16,0.59,0.41,27.2
615247200000,1989,7,1988,10,31,2.21,0.608,1.6,89937.4,183.8,183.8,120.9,4,2,2.838709677419355,824.8,548.2,1194,597.8,321.2,227,227,227,0,0,0,0.292,0.19,0.414,597.8,321.2,967,990.5,990.5,990.5,967.2,966.1,968.5,23.3,22,24.4,0.332,0.177,0.621,0.202,0.0506,0.407,0.0089,0.0021,0.019,0.757,0.387,1.3,0.033,0.016,0.059,22.57,20.69,24.05,0.953,0.944,0.958,0.978,0.97,0.98,0.932,0.916,0.938,43.69,35.75,51.85,42.47,34.68,48.2,0,0,0,0,0,0,0.672,0,0.61,0.28,0.72,0.28,40.7
617925600000,1989,8,1988,11,31,1.17,0.493,0.678,41480.2,76.99,76.99,55.75,2,1,1.6129032258064515,437,364,536.9,253,180,184,184,184,0,0,0,0.427,0.343,0.505,253,180,352.9,990.5,990.5,990.5,965.6,965.2,966,24.9,24.5,25.3,0.15,0.124,0.185,0.0262,0.0111,0.0656,0.0011,0.00044,0.0027,0.342,0.259,0.431,0.014,0.01,0.018,24.59,24.05,24.96,0.943,0.924,0.959,0.974,0.97,0.98,0.919,0.897,0.94,37.72,26.28,51.66,36.65,25.49,48.2,0,0,0,0,0,0,0.31,0,0.492,0.42,0.58,0.42,35.5
620604000000,1989,9,1988,12,30,0.813,0.358,0.455,28732.2,48.2,48.2,39.91,1,1,1,313.6,273.3,359.5,175.6,135.3,138,138,138,0,0,0,0.444,0.384,0.505,175.6,135.3,221.5,990.5,990.5,990.5,965,964.8,965.2,25.5,25.3,25.7,0.118,0.104,0.135,0.0107,0.00725,0.0146,0.00042,0.00028,0.00058,0.309,0.237,0.391,0.012,0.0092,0.015,25.22,24.91,25.47,0.946,0.932,0.959,0.976,0.97,0.98,0.923,0.905,0.94,41.09,31.51,51.88,39.91,30.57,48.2,0,0,0,0,0,0,0.222,0,0.358,0.44,0.56,0.44,35.3
623196000000,1989,10,1989,1,31,0.707,0.295,0.412,26064.2,37.32,37.32,35.03,1,1,1,263.8,256.9,273.3,153.8,146.9,110,110,110,0,0,0,0.417,0.402,0.428,153.8,146.9,163.3,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.108,0.105,0.111,0.00882,0.00824,0.00963,0.00034,0.00032,0.00037,0.267,0.254,0.284,0.01,0.0099,0.011,25.48,25.42,25.52,0.939,0.937,0.942,0.97,0.97,0.973,0.912,0.909,0.917,36.1,34.45,38.37,35.03,33.41,37.32,0,0,0,0,0,0,0.195,0,0.295,0.42,0.58,0.42,36.9
625874400000,1989,11,1989,2,30,0.626,0.252,0.374,23666.6,34.37,34.37,32.87,1,1,1,241.5,231.5,256.9,144.2,130.2,97.33,93,106,0,0,0,0.403,0.384,0.449,144.2,130.2,150.9,990.5,990.5,990.5,964.6,964.6,964.7,25.9,25.8,25.9,0.103,0.0991,0.106,0.008,0.00682,0.00858,0.00031,0.00026,0.00033,0.248,0.224,0.261,0.0096,0.0087,0.01,25.61,25.51,25.67,0.936,0.93,0.939,0.97,0.97,0.97,0.908,0.903,0.91,33.89,30.48,35.43,32.87,29.57,34.37,0,0,0,0,0,0,0.183,0,0.252,0.4,0.6,0.4,37.8
628466400000,1989,12,1989,3,31,0.779,0.174,0.605,38241.8,83.06,83.06,51.4,2,1,1.3870967741935485,290.8,242.4,429.8,226,165.4,64.81,59,77,0,0,0,0.231,0.137,0.318,226,165.4,370.8,990.5,990.5,990.5,964.9,964.7,965.5,25.6,25,25.8,0.128,0.108,0.178,0.0206,0.00981,0.074,0.00081,0.00038,0.003,0.321,0.243,0.445,0.013,0.0095,0.018,25.3,24.52,25.56,0.945,0.922,0.959,0.976,0.97,0.98,0.922,0.894,0.94,40.11,26.51,51.72,39.06,25.72,48.2,0,0,0,0,0,0,0.286,0,0.174,0.22,0.78,0.22,49.1
631144800000,1990,1,1989,4,31,1.38,0.213,1.17,70804.2,128.8,128.8,95.17,3,2,2.2580645161290325,517.1,438.5,698.6,437.7,365.5,79.39,73,91,0,0,0,0.155,0.13,0.169,437.7,365.5,607.6,990.5,990.5,990.5,965.9,965.6,966.7,24.6,23.8,24.9,0.208,0.178,0.296,0.108,0.0715,0.207,0.0044,0.0029,0.0087,0.523,0.439,0.719,0.021,0.018,0.03,24.06,23.09,24.49,0.953,0.944,0.958,0.979,0.97,0.98,0.932,0.915,0.939,44.02,34.99,51.81,42.68,33.94,48.2,0,0,0,0,0,0,0.529,0,0.21,0.15,0.85,0.15,51.3
633823200000,1990,2,1989,5,28,1.8,0.254,1.54,90112.4,139.3,139.3,134.1,3,3,3,743.6,704.7,772.5,638.6,599.7,105,105,105,0,0,0,0.141,0.136,0.149,638.6,599.7,667.5,990.5,990.5,990.5,966.9,966.7,967,23.6,23.5,23.8,0.316,0.294,0.333,0.228,0.202,0.247,0.0096,0.0085,0.011,0.774,0.708,0.822,0.033,0.03,0.035,22.85,22.69,23.07,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.61,43.18,47.4,44.7,42.32,46.45,0,0,0,0,0,0,0.745,0,0.26,0.14,0.86,0.14,50.1
636242400000,1990,3,1989,6,31,2.35,0.287,2.06,115328,168.9,168.9,155,4,3,3.6129032258064515,877.1,782.3,953.8,770.1,675.3,107,107,107,0,0,0,0.122,0.112,0.137,770.1,675.3,846.8,990.5,990.5,990.5,967.4,967,967.7,23.1,22.8,23.5,0.409,0.339,0.476,0.309,0.252,0.349,0.013,0.011,0.015,0.951,0.837,1.05,0.041,0.036,0.046,22.14,21.73,22.63,0.955,0.952,0.958,0.979,0.975,0.98,0.935,0.929,0.939,44.71,39.64,52.44,43.38,38.66,48.2,0,0,0,0,0,0,0.861,0,0.29,0.12,0.88,0.12,49.1
638920800000,1990,4,1989,7,30,2.38,0.324,2.05,114468,165.4,165.4,159,4,4,4,917,893,953.8,792,768,125,125,125,0,0,0,0.136,0.131,0.14,792,768,828.8,990.5,990.5,990.5,967.6,967.5,967.7,22.9,22.8,23,0.433,0.411,0.467,0.322,0.311,0.34,0.014,0.013,0.015,0.965,0.923,1.03,0.042,0.04,0.045,21.97,21.76,22.1,0.953,0.952,0.955,0.977,0.975,0.98,0.932,0.929,0.935,40.66,39.64,42.2,39.75,38.65,41.36,0,0,0,0,0,0,0.883,0,0.33,0.14,0.86,0.14,48.1
641512800000,1990,5,1989,8,31,2.64,0.394,2.25,123837,172.8,172.8,166.4,4,4,4,987.4,919.2,1026,840.4,772.2,147,147,147,0,0,0,0.149,0.143,0.16,840.4,772.2,879.2,990.5,990.5,990.5,967.8,967.6,968,22.7,22.5,22.9,0.478,0.416,0.514,0.346,0.313,0.365,0.015,0.014,0.016,1.05,0.932,1.12,0.046,0.041,0.05,21.61,21.4,21.99,0.955,0.952,0.956,0.979,0.975,0.98,0.935,0.929,0.936,42.49,39.66,44.08,41.61,38.68,43.2,0,0,0,0,0,0,0.925,0,0.39,0.15,0.85,0.15,46.9
644191200000,1990,6,1989,9,30,2,0.417,1.58,90290.4,165.1,165.1,125.4,4,2,3,772,512.2,995,611,351.2,161,161,161,0,0,0,0.219,0.162,0.314,611,351.2,834,990.5,990.5,990.5,967,965.9,967.9,23.5,22.6,24.6,0.322,0.182,0.477,0.212,0.0648,0.343,0.0091,0.0026,0.015,0.751,0.426,1.04,0.032,0.017,0.046,22.77,21.58,24.17,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.916,0.939,43.38,35.34,52.24,42.21,34.28,48.2,0,0,0,0,0,0,0.697,0,0.42,0.21,0.79,0.21,45.1
646783200000,1990,7,1989,10,31,1.11,0.362,0.745,45555.4,81.2,81.2,61.23,2,1,1.8064516129032258,413.3,347.3,502.8,278.3,212.3,135,135,135,0,0,0,0.331,0.269,0.389,278.3,212.3,367.8,990.5,990.5,990.5,965.5,965.1,965.9,25,24.6,25.4,0.155,0.131,0.186,0.0335,0.0138,0.0726,0.0013,0.00054,0.0029,0.347,0.249,0.45,0.014,0.0099,0.018,24.7,24.19,25.03,0.941,0.923,0.959,0.973,0.97,0.98,0.916,0.895,0.94,36.63,25.93,52.42,35.28,25.15,48.2,0,0,0,0,0,0,0.34,0,0.365,0.33,0.67,0.33,41
649461600000,1990,8,1989,11,31,0.824,0.308,0.516,32490.7,50.41,50.41,43.67,2,1,1.096774193548387,307.5,263.1,343.7,192.5,148.1,115,115,115,0,0,0,0.376,0.335,0.437,192.5,148.1,228.7,990.5,990.5,990.5,964.9,964.8,965.1,25.6,25.4,25.7,0.121,0.106,0.134,0.0121,0.00834,0.0152,0.00047,0.00032,0.0006,0.321,0.244,0.389,0.013,0.0096,0.015,25.23,25.03,25.49,0.948,0.921,0.959,0.977,0.97,0.98,0.926,0.894,0.94,42.6,25.74,52.3,41.24,24.96,48.2,0,0,0,0,0,0,0.243,0,0.308,0.37,0.63,0.37,39.4
652140000000,1990,9,1989,12,30,0.599,0.236,0.363,23018,39.68,39.68,31.97,1,1,1,230.9,211.9,263.1,139.9,120.9,91,91,91,0,0,0,0.396,0.346,0.43,139.9,120.9,172.1,990.5,990.5,990.5,964.6,964.5,964.8,25.9,25.7,26,0.1,0.0937,0.112,0.00764,0.00602,0.0104,0.0003,0.00023,0.0004,0.239,0.205,0.297,0.0092,0.0079,0.012,25.68,25.45,25.82,0.934,0.925,0.945,0.971,0.97,0.977,0.907,0.898,0.924,32.91,28.33,40.6,31.97,27.48,39.68,0,0,0,0,0,0,0.178,0,0.236,0.39,0.61,0.39,38.4
654732000000,1990,10,1990,1,31,0.566,0.26,0.306,17544.8,28.74,28.74,23.58,1,1,1,211.3,201.4,223.4,114.3,104.4,97,97,97,0,0,0,0.46,0.434,0.482,114.3,104.4,126.4,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.0917,0.0883,0.096,0.00546,0.00463,0.00649,0.00021,0.00018,0.00025,0.194,0.176,0.216,0.0075,0.0068,0.0083,25.84,25.74,25.91,0.832,0,0.929,0.876,0,0.97,0.807,0,0.901,24.31,0,29.63,23.58,0,28.74,0,3,0,0,0.0968,0,0.131,0.0968,0.26,0.46,0.54,0.46,31
657410400000,1990,11,1990,2,30,0.555,0.196,0.359,22270.5,40.72,40.72,30.93,1,1,1,214.2,201.4,242.4,138.6,108.4,75.67,67,93,0,0,0,0.356,0.276,0.462,138.6,108.4,175.4,990.5,990.5,990.5,964.5,964.4,964.7,26,25.8,26.1,0.0978,0.0893,0.11,0.00753,0.00497,0.0107,0.00029,0.00019,0.00041,0.235,0.183,0.3,0.009,0.007,0.012,25.78,25.55,25.91,0.901,0,0.946,0.939,0,0.979,0.876,0,0.927,31.84,0,41.58,30.93,0,40.72,0,1,0,0,0.0333,0,0.172,0.0333,0.196,0.35,0.65,0.35,40.1
660002400000,1990,12,1990,3,31,0.859,0.206,0.653,40658.6,80.68,80.68,54.65,2,1,1.6129032258064515,320.7,242.4,438.5,243.7,165.4,77,77,77,0,0,0,0.246,0.176,0.318,243.7,165.4,361.5,990.5,990.5,990.5,965,964.7,965.6,25.5,24.9,25.8,0.135,0.108,0.177,0.0236,0.00981,0.0696,0.00093,0.00038,0.0028,0.316,0.234,0.433,0.012,0.0092,0.017,25.17,24.49,25.56,0.94,0.918,0.959,0.974,0.97,0.98,0.916,0.891,0.94,37.04,25.35,51.66,35.84,24.59,48.2,0,0,0,0,0,0,0.304,0,0.206,0.24,0.76,0.24,47.3
662680800000,1991,1,1990,4,31,1.42,0.228,1.19,71989.6,129.9,129.9,96.76,3,2,2.4193548387096775,531,422.2,704.7,445.8,331.2,85.19,73,91,0,0,0,0.165,0.129,0.216,445.8,331.2,613.7,990.5,990.5,990.5,966,965.5,966.7,24.5,23.8,25,0.214,0.168,0.3,0.113,0.0553,0.211,0.0046,0.0022,0.0089,0.519,0.389,0.729,0.021,0.016,0.031,24,23.05,24.61,0.95,0.944,0.958,0.976,0.97,0.98,0.928,0.916,0.939,41.49,35.23,52.01,40.41,34.17,48.2,0,0,0,0,0,0,0.538,0,0.23,0.16,0.84,0.16,50.7
665359200000,1991,2,1990,5,28,2.33,0.304,1.98,107637,192.8,192.8,160.2,4,3,3.5,963.1,725.1,1546,837.5,620.1,125.6,105,137,17.99,0,309.4,0.134,0.0886,0.173,819.5,620.1,1100,990.5,990.5,990.5,967.7,966.8,969.6,22.8,20.9,23.7,0.484,0.306,0.894,0.359,0.215,0.648,0.016,0.0091,0.031,1.1,0.742,1.84,0.049,0.031,0.088,21.72,19.02,22.96,0.956,0.953,0.958,0.98,0.976,0.98,0.937,0.931,0.938,47.19,40.17,52.11,45.82,39.22,48.2,0,0,0,0,0,0,0.89,0,0.35,0.13,0.85,0.15,46.2
667778400000,1991,3,1990,6,31,5.77,0.539,2.95,128201,191.4,191.4,172.3,4,4,4,2153,1546,2321,1952,1307,201.1,183,239,851.8,207.4,1038,0.0951,0.0788,0.155,1100,1100,1100,990.5,990.5,990.5,971.4,969.6,971.9,19.1,18.6,20.9,0.926,0.907,0.926,0.648,0.648,0.648,0.034,0.031,0.035,1.87,1.85,1.87,0.098,0.089,0.1,17.18,16.75,19.01,0.949,0.947,0.953,0.98,0.98,0.98,0.93,0.928,0.933,43.96,42.79,48.84,43.08,41.94,47.86,0,0,0,0,0,0,0.957,0,2.82,0.093,0.51,0.49,22.2
670456800000,1991,4,1990,7,30,4.84,0.443,2.85,129972,185.5,185.5,180.5,4,4,4,1869,1721,2122,1698,1573,171,148,217,597.8,472.5,805,0.091,0.0784,0.114,1100,1100,1100,990.5,990.5,990.5,970.7,970.2,971.4,19.8,19.1,20.3,0.926,0.925,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.092,0.098,17.96,17.23,18.43,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.05,44.09,47.31,45.13,43.21,46.36,0,0,0,0,0,0,1,0,1.99,0.092,0.59,0.41,26.9
673048800000,1991,5,1990,8,31,3.94,0.514,2.89,141291,192.8,192.8,189.9,4,4,4,1470,1123,1689,1278,931.2,192,192,192,201.1,0,396.9,0.133,0.114,0.171,1077,931.2,1100,990.5,990.5,990.5,969.4,968.3,970.1,21.1,20.4,22.2,0.84,0.569,0.919,0.604,0.39,0.648,0.029,0.018,0.032,1.74,1.22,1.87,0.083,0.055,0.091,19.37,18.54,21,0.953,0.952,0.956,0.98,0.98,0.98,0.934,0.933,0.937,48.7,45.83,51.3,47.48,44.91,48.2,0,0,0,0,0,0,1.06,0,1.05,0.13,0.73,0.27,35.9
675727200000,1991,6,1990,9,30,1.83,0.417,1.41,81093.8,180.4,180.4,112.6,4,2,2.7333333333333334,706.4,446.6,1091,545.4,285.6,161,161,161,0,0,0,0.247,0.148,0.361,545.4,285.6,930.3,990.5,990.5,990.5,966.7,965.6,968.2,23.8,22.3,24.9,0.292,0.159,0.565,0.174,0.0338,0.389,0.0075,0.0014,0.017,0.672,0.328,1.21,0.029,0.013,0.054,23.13,21.1,24.56,0.951,0.937,0.957,0.977,0.97,0.98,0.929,0.909,0.938,41.94,32.23,51.99,40.79,31.26,48.2,0,0,0,0,0,0,0.626,0,0.42,0.23,0.77,0.23,44.3
678319200000,1991,7,1990,10,31,1,0.313,0.687,42095,67.63,67.63,56.58,2,1,1.8709677419354838,373.3,321.2,442.7,256.6,213.2,116.7,108,135,0,0,0,0.313,0.277,0.343,256.6,213.2,307.7,990.5,990.5,990.5,965.3,965,965.6,25.2,24.9,25.5,0.145,0.129,0.165,0.0232,0.0139,0.0442,0.00092,0.00054,0.0018,0.303,0.244,0.39,0.012,0.0096,0.015,24.93,24.55,25.18,0.935,0.921,0.959,0.971,0.97,0.98,0.908,0.893,0.94,32.64,25.75,52.5,31.4,24.98,48.2,0,0,0,0,0,0,0.314,0,0.313,0.31,0.69,0.31,42.1
680997600000,1991,8,1990,11,31,0.756,0.289,0.467,29519.4,49.75,49.75,39.68,2,1,1.032258064516129,282.4,254.6,317.9,174.5,139.6,107.9,93,115,0,0,0,0.386,0.293,0.452,174.5,139.6,224.9,990.5,990.5,990.5,964.8,964.7,965,25.7,25.5,25.8,0.115,0.103,0.131,0.0106,0.00761,0.0149,0.00041,0.0003,0.00058,0.298,0.24,0.384,0.012,0.0094,0.015,25.37,25.15,25.54,0.944,0.92,0.959,0.974,0.97,0.98,0.92,0.892,0.94,40.19,25.64,52.17,38.87,24.88,48.2,0,0,0,0,0,0,0.22,0,0.289,0.38,0.62,0.38,39
683676000000,1991,9,1990,12,30,0.574,0.236,0.338,21377.9,36.43,36.43,29.69,1,1,1,221.4,203.5,250.3,130.4,112.5,91,91,91,0,0,0,0.413,0.364,0.447,130.4,112.5,159.3,990.5,990.5,990.5,964.5,964.4,964.7,26,25.8,26.1,0.0971,0.0908,0.107,0.00683,0.00531,0.00929,0.00026,0.0002,0.00036,0.222,0.19,0.274,0.0086,0.0073,0.011,25.75,25.52,25.89,0.929,0.919,0.941,0.97,0.97,0.971,0.901,0.892,0.914,30.61,26.27,37.53,29.69,25.48,36.43,0,0,0,0,0,0,0.165,0,0.236,0.41,0.59,0.41,37.2
686268000000,1991,10,1991,1,31,0.543,0.196,0.348,22102.2,35.07,35.07,29.71,1,1,1,202.9,195.3,225.8,129.9,122.3,73,73,73,0,0,0,0.36,0.323,0.374,129.9,122.3,152.8,990.5,990.5,990.5,964.4,964.4,964.6,26.1,25.9,26.1,0.0948,0.0921,0.103,0.00679,0.00614,0.00874,0.00026,0.00024,0.00034,0.219,0.206,0.26,0.0084,0.0079,0.01,25.85,25.68,25.89,0.93,0.926,0.939,0.97,0.97,0.97,0.902,0.899,0.911,30.63,28.75,36.15,29.71,27.89,35.07,0,0,0,0,0,0,0.165,0,0.195,0.36,0.64,0.36,40.7
688946400000,1991,11,1991,2,30,0.674,0.241,0.433,27623.6,48.2,48.2,38.37,1,1,1,260.2,228.3,305.9,167.2,135.3,93,93,93,0,0,0,0.361,0.304,0.407,167.2,135.3,212.9,990.5,990.5,990.5,964.7,964.6,964.9,25.8,25.6,25.9,0.11,0.0988,0.126,0.00996,0.00725,0.0138,0.00039,0.00028,0.00054,0.288,0.231,0.37,0.011,0.0089,0.014,25.48,25.2,25.7,0.943,0.932,0.958,0.975,0.97,0.98,0.92,0.905,0.938,39.42,31.81,50.39,38.37,30.85,48.2,0,0,0,0,0,0,0.213,0,0.241,0.36,0.64,0.36,41
691538400000,1991,12,1991,3,31,1.19,0.292,0.901,55055.3,96.4,96.4,74,2,1,1.8064516129032258,445.2,305.9,570.2,336.2,201.9,109,104,118,0,0,0,0.256,0.182,0.34,336.2,201.9,466.2,990.5,990.5,990.5,965.6,964.9,966.2,24.9,24.3,25.6,0.172,0.123,0.218,0.0616,0.0129,0.119,0.0025,0.00051,0.0049,0.43,0.243,0.594,0.017,0.0095,0.024,24.48,23.74,25.22,0.949,0.921,0.959,0.978,0.97,0.98,0.928,0.893,0.94,42.93,25.81,51.93,41.62,25.03,48.2,0,0,0,0,0,0,0.411,0,0.289,0.25,0.76,0.24,46.3
694216800000,1992,1,1991,4,31,1.51,0.269,1.24,73832.8,116.3,116.3,99.24,3,2,2.5161290322580645,561.9,481.3,636.6,461.6,361.3,100.4,91,120,0,0,0,0.182,0.143,0.249,461.6,361.3,545.6,990.5,990.5,990.5,966.1,965.8,966.4,24.4,24.1,24.7,0.22,0.181,0.261,0.119,0.0695,0.165,0.0049,0.0028,0.0069,0.533,0.437,0.614,0.022,0.018,0.026,23.84,23.44,24.3,0.95,0.944,0.958,0.976,0.97,0.98,0.927,0.915,0.939,41.49,34.99,52.44,40.18,33.94,48.2,0,0,0,0,0,0,0.551,0,0.27,0.18,0.82,0.18,48.9
696895200000,1992,2,1991,5,29,1.75,0.248,1.5,88097.7,141.9,141.9,126.6,3,3,3,697.5,636.6,764,598.7,531.6,98.79,85,105,0,0,0,0.143,0.111,0.165,598.7,531.6,679,990.5,990.5,990.5,966.7,966.4,967,23.8,23.5,24.1,0.292,0.255,0.336,0.201,0.156,0.255,0.0084,0.0065,0.011,0.705,0.593,0.838,0.03,0.025,0.036,23.1,22.71,23.46,0.954,0.949,0.958,0.979,0.973,0.98,0.933,0.924,0.939,43.11,38.7,48.26,42.19,37.66,47.3,0,0,0,0,0,0,0.703,0,0.25,0.14,0.86,0.14,50.3
699400800000,1992,3,1991,6,31,2.32,0.306,2.02,113112,158.6,158.6,152,4,3,3.6451612903225805,867.7,768.4,919.2,753.6,661.4,114.1,107,129,0,0,0,0.132,0.12,0.148,753.6,661.4,790.2,990.5,990.5,990.5,967.4,967,967.6,23.1,22.9,23.5,0.397,0.331,0.43,0.301,0.243,0.321,0.013,0.01,0.014,0.922,0.814,0.983,0.04,0.035,0.043,22.21,21.96,22.71,0.954,0.952,0.958,0.978,0.975,0.98,0.933,0.928,0.939,43.51,39.44,52.44,42.21,38.44,48.2,0,0,0,0,0,0,0.845,0,0.3,0.13,0.87,0.13,48.8
702079200000,1992,4,1991,7,30,2.24,0.324,1.91,104593,154.6,154.6,145.3,4,3,3.066666666666667,863.6,851.4,893,738.6,726.4,125,125,125,0,0,0,0.145,0.14,0.147,738.6,726.4,768,990.5,990.5,990.5,967.4,967.3,967.5,23.1,23,23.2,0.384,0.373,0.411,0.294,0.286,0.311,0.013,0.012,0.013,0.947,0.923,0.991,0.041,0.04,0.043,22.2,22.07,22.27,0.956,0.952,0.957,0.98,0.975,0.98,0.937,0.929,0.938,50.38,39.64,52.36,47.56,38.65,48.2,0,0,0,0,0,0,0.807,0,0.33,0.14,0.85,0.15,46.7
704671200000,1992,5,1991,8,31,2.12,0.394,1.72,99251.7,144.5,144.5,133.4,3,3,3,790.5,636.6,851.4,643.5,489.6,147,147,147,0,0,0,0.188,0.173,0.231,643.5,489.6,704.4,990.5,990.5,990.5,967.1,966.4,967.3,23.4,23.2,24.1,0.326,0.238,0.36,0.231,0.13,0.272,0.0099,0.0054,0.012,0.789,0.531,0.891,0.034,0.022,0.038,22.65,22.3,23.52,0.955,0.945,0.957,0.978,0.97,0.98,0.934,0.917,0.938,45.43,35.58,49.14,44.47,34.51,48.16,0,0,0,0,0,0,0.741,0,0.4,0.19,0.81,0.19,46.8
707349600000,1992,6,1991,9,30,1.18,0.308,0.876,53441.6,102.2,102.2,74.22,3,2,2.033333333333333,457,368.3,599.5,338,249.3,119,119,119,0,0,0,0.265,0.199,0.323,338,249.3,480.5,990.5,990.5,990.5,965.7,965.2,966.3,24.8,24.2,25.3,0.174,0.143,0.231,0.0586,0.0169,0.126,0.0024,0.00067,0.0052,0.4,0.271,0.584,0.016,0.011,0.024,24.45,23.69,24.99,0.944,0.929,0.958,0.974,0.97,0.98,0.919,0.901,0.939,37.6,28.37,50.93,36.54,27.52,48.2,0,0,0,0,0,0,0.412,0,0.304,0.26,0.74,0.26,45.3
709941600000,1992,7,1991,10,31,0.868,0.289,0.579,36148.4,57.57,57.57,48.59,2,1,1.4193548387096775,324.1,273.3,368.3,216.1,165.3,108,108,108,0,0,0,0.335,0.293,0.395,216.1,165.3,260.3,990.5,990.5,990.5,965,964.8,965.2,25.5,25.3,25.7,0.13,0.112,0.145,0.0144,0.0098,0.0219,0.00057,0.00038,0.00087,0.31,0.244,0.384,0.012,0.0096,0.015,25.17,24.97,25.42,0.942,0.921,0.959,0.975,0.97,0.98,0.919,0.893,0.94,38.66,25.75,51.76,37.45,24.98,48.2,0,0,0,0,0,0,0.27,0,0.289,0.33,0.67,0.33,41.6
712620000000,1992,8,1991,11,31,0.676,0.249,0.427,27236.4,42.39,42.39,36.61,1,1,1,252.5,225.8,276.2,159.5,132.8,93,93,93,0,0,0,0.37,0.337,0.412,159.5,132.8,183.2,990.5,990.5,990.5,964.7,964.6,964.8,25.8,25.7,25.9,0.108,0.0986,0.116,0.00931,0.00704,0.0113,0.00036,0.00027,0.00044,0.275,0.227,0.318,0.011,0.0088,0.012,25.53,25.38,25.72,0.941,0.931,0.949,0.974,0.97,0.98,0.916,0.904,0.93,37.59,31.2,43.26,36.61,30.27,42.39,0,0,0,0,0,0,0.203,0,0.249,0.37,0.63,0.37,40.3
715298400000,1992,9,1991,12,30,0.514,0.187,0.327,20728.8,34.74,34.74,28.79,1,1,1,198.2,172.6,223.4,126.2,100.6,72,72,72,0,0,0,0.365,0.322,0.417,126.2,100.6,151.4,990.5,990.5,990.5,964.4,964.4,964.5,26.1,26,26.1,0.0942,0.0851,0.103,0.00648,0.0043,0.00861,0.00025,0.00017,0.00033,0.214,0.168,0.259,0.0082,0.0064,0.01,25.85,25.7,25.88,0.927,0.911,0.939,0.97,0.97,0.97,0.899,0.883,0.911,29.68,23.25,35.81,28.79,22.55,34.74,0,0,0,0,0,0,0.16,0,0.187,0.36,0.64,0.36,40.3
717890400000,1992,10,1992,1,31,0.458,0.139,0.319,20119.7,29.91,29.91,27.04,1,1,1,171,163.3,182.7,119,111.3,52,52,52,0,0,0,0.304,0.285,0.318,119,111.3,130.7,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.0881,0.0854,0.0923,0.00587,0.00521,0.00686,0.00023,0.0002,0.00026,0.197,0.183,0.218,0.0076,0.007,0.0084,25.84,25.84,25.85,0.924,0.919,0.931,0.97,0.97,0.97,0.896,0.891,0.903,27.88,25.92,30.84,27.04,25.14,29.91,0,0,0,0,0,0,0.15,0,0.139,0.3,0.7,0.3,43.9
720568800000,1992,11,1992,2,30,0.532,0.174,0.358,22849.6,40.72,40.72,31.74,1,1,1,205.2,188.8,242.4,138.2,121.8,67,67,67,0,0,0,0.327,0.276,0.355,138.2,121.8,175.4,990.5,990.5,990.5,964.4,964.4,964.7,26.1,25.8,26.1,0.0967,0.0909,0.11,0.0075,0.0061,0.0107,0.00029,0.00023,0.00041,0.233,0.204,0.3,0.009,0.0078,0.012,25.83,25.55,25.88,0.933,0.926,0.946,0.971,0.97,0.979,0.906,0.898,0.927,32.69,28.62,41.58,31.74,27.77,40.72,0,0,0,0,0,0,0.176,0,0.174,0.33,0.67,0.33,43
723160800000,1992,12,1992,3,31,0.774,0.174,0.601,37558.9,79.01,79.01,50.48,2,1,1.5806451612903225,289.2,234.6,412.3,224.3,157.6,64.81,59,77,0,0,0,0.233,0.143,0.328,224.3,157.6,353.3,990.5,990.5,990.5,964.9,964.6,965.5,25.6,25,25.9,0.127,0.105,0.172,0.019,0.00915,0.0657,0.00074,0.00035,0.0026,0.29,0.235,0.419,0.011,0.0092,0.017,25.35,24.63,25.62,0.936,0.919,0.959,0.972,0.97,0.98,0.91,0.892,0.94,34.75,25.7,51.72,33.67,24.93,48.2,0,0,0,0,0,0,0.28,0,0.173,0.22,0.78,0.22,48.5
725839200000,1993,1,1992,4,31,1.12,0.196,0.922,56936.6,96.4,96.4,76.53,2,2,2,417.2,375.1,512.2,344.2,302.1,73,73,73,0,0,0,0.177,0.143,0.195,344.2,302.1,439.2,990.5,990.5,990.5,965.5,965.3,965.9,25,24.6,25.2,0.17,0.156,0.204,0.0615,0.0416,0.106,0.0025,0.0016,0.0043,0.407,0.344,0.549,0.016,0.014,0.022,24.62,24.05,24.88,0.946,0.94,0.958,0.974,0.97,0.98,0.921,0.912,0.939,39.29,34.63,49.6,38.26,33.59,48.2,0,0,0,0,0,0,0.425,0,0.198,0.17,0.82,0.18,50.8
728517600000,1993,2,1992,5,28,1.83,0.242,1.59,90899.6,161.7,161.7,135.3,4,2,3.2857142857142856,758.1,507,928.7,658.2,422,99.86,85,137,0,0,0,0.134,0.0962,0.168,658.2,422,798.7,990.5,990.5,990.5,966.9,965.9,967.6,23.6,22.9,24.6,0.335,0.199,0.43,0.24,0.0982,0.326,0.01,0.004,0.014,0.791,0.501,0.984,0.034,0.021,0.043,22.78,21.92,24.09,0.954,0.944,0.958,0.977,0.97,0.98,0.932,0.915,0.939,43.14,35.09,52.42,41.83,34.03,48.2,0,0,0,0,0,0,0.751,0,0.24,0.13,0.87,0.13,49.7
730936800000,1993,3,1992,6,31,3.19,0.346,2.59,134034,192.8,192.8,180.2,4,4,4,1190,928.7,1812,1061,799.7,129,129,129,92.37,0,582.7,0.113,0.0712,0.139,968.3,799.7,1100,990.5,990.5,990.5,968.5,967.6,970.5,22,20,22.9,0.651,0.438,0.926,0.479,0.326,0.648,0.022,0.014,0.032,1.39,0.977,1.87,0.064,0.043,0.094,20.62,18.13,21.91,0.955,0.951,0.956,0.98,0.978,0.98,0.935,0.932,0.937,46.43,40.97,51.86,45.04,40.08,48.2,0,0,0,0,0,0,1,0,0.6,0.11,0.81,0.19,42
733615200000,1993,4,1992,7,30,7.51,0.57,2.85,109877,179.8,179.8,152.6,4,4,4,2898,1888,3612,2678,1740,220,148,295,1578,640.1,2217,0.075,0.0595,0.0854,1100,1100,1100,990.5,990.5,990.5,973.2,970.7,974.9,17.3,15.6,19.8,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.033,0.041,1.87,1.87,1.87,0.11,0.095,0.12,15.4,13.77,17.89,0.941,0.934,0.951,0.975,0.97,0.98,0.918,0.906,0.932,39.13,34.66,45.87,38.15,33.62,44.96,0,0,0,0,0,0,0.848,0,4.66,0.076,0.38,0.62,14.6
736207200000,1993,5,1992,8,31,6.62,0.817,2.95,121872,185.5,185.5,163.8,4,4,4,2472,1721,3379,2167,1445,305,276,321,1067,344.5,1958,0.127,0.095,0.16,1100,1100,1100,990.5,990.5,990.5,972.2,970.2,974.4,18.3,16.1,20.3,0.926,0.922,0.926,0.648,0.648,0.648,0.036,0.032,0.04,1.87,1.87,1.87,0.1,0.092,0.12,16.42,14.26,18.43,0.946,0.937,0.952,0.977,0.97,0.98,0.924,0.908,0.933,41.89,36.02,47.32,40.95,34.94,46.37,0,0,0,0,0,0,0.91,0,3.67,0.12,0.45,0.55,18.4
738885600000,1993,6,1992,9,30,3.05,0.544,2.33,120622,192.8,192.8,167.5,4,3,3.6666666666666665,1176,714.8,1669,966,504.8,210,210,210,65.32,0,359.3,0.19,0.126,0.294,900.7,504.8,1100,990.5,990.5,990.5,968.4,966.8,970,22.1,20.5,23.7,0.616,0.257,0.921,0.436,0.138,0.648,0.02,0.0058,0.032,1.32,0.565,1.87,0.061,0.024,0.091,20.77,18.6,23.18,0.954,0.947,0.957,0.979,0.97,0.98,0.934,0.918,0.938,46.87,36.2,52.22,45.49,35.12,48.2,0,0,0,0,0,0,0.931,0,0.72,0.18,0.76,0.24,39.5
741477600000,1993,7,1992,10,31,1.26,0.45,0.812,49064.6,104.6,104.6,65.95,3,1,2,471.3,358.7,684.5,303.4,223.7,167.9,135,186,0,0,0,0.361,0.272,0.441,303.4,223.7,498.5,990.5,990.5,990.5,965.7,965.2,966.6,24.8,23.9,25.3,0.166,0.135,0.249,0.0437,0.0148,0.134,0.0018,0.00058,0.0056,0.359,0.254,0.6,0.015,0.01,0.025,24.43,23.31,25,0.938,0.924,0.959,0.972,0.97,0.98,0.912,0.896,0.94,34.27,26.43,52.42,33.19,25.63,48.2,0,0,0,0,0,0,0.366,0,0.448,0.36,0.64,0.36,38.9
744156000000,1993,8,1992,11,31,0.803,0.308,0.495,31200.7,52.23,52.23,41.94,2,1,1.096774193548387,299.8,251.8,351.7,184.8,136.8,115,115,115,0,0,0,0.387,0.327,0.457,184.8,136.8,236.7,990.5,990.5,990.5,964.9,964.7,965.2,25.6,25.3,25.8,0.119,0.102,0.137,0.0115,0.00738,0.0159,0.00045,0.00029,0.00063,0.307,0.236,0.389,0.012,0.0092,0.015,25.28,25.03,25.56,0.945,0.921,0.959,0.976,0.97,0.98,0.922,0.894,0.94,40.74,25.74,52.3,39.48,24.96,48.2,0,0,0,0,0,0,0.233,0,0.308,0.38,0.62,0.38,38.9
746834400000,1993,9,1992,12,30,0.569,0.236,0.333,21053,35.84,35.84,29.24,1,1,1,219.5,203.5,247.8,128.5,112.5,91,91,91,0,0,0,0.416,0.367,0.447,128.5,112.5,156.8,990.5,990.5,990.5,964.5,964.4,964.7,26,25.8,26.1,0.0964,0.0908,0.106,0.00667,0.00531,0.00908,0.00026,0.0002,0.00035,0.219,0.19,0.27,0.0084,0.0073,0.01,25.76,25.54,25.89,0.929,0.919,0.94,0.97,0.97,0.97,0.901,0.892,0.912,30.14,26.27,36.95,29.24,25.48,35.84,0,0,0,0,0,0,0.162,0,0.236,0.41,0.59,0.41,37
749426400000,1993,10,1993,1,31,0.503,0.196,0.308,19406.3,29.4,29.4,26.08,1,1,1,187.9,172.6,201.4,114.9,99.59,73,73,73,0,0,0,0.389,0.362,0.423,114.9,99.59,128.4,990.5,990.5,990.5,964.4,964.4,964.5,26.1,26,26.1,0.0895,0.0841,0.0943,0.00552,0.00422,0.00667,0.00021,0.00016,0.00026,0.193,0.165,0.217,0.0074,0.0063,0.0083,25.88,25.87,25.89,0.921,0.911,0.93,0.97,0.97,0.97,0.894,0.883,0.902,26.89,23.02,30.3,26.08,22.32,29.4,0,0,0,0,0,0,0.145,0,0.195,0.39,0.61,0.39,38.6
752104800000,1993,11,1993,2,30,0.579,0.196,0.383,24396,44.99,44.99,33.88,1,1,1,223.2,181.1,287.1,147.6,114.1,75.67,67,93,0,0,0,0.34,0.28,0.388,147.6,114.1,194.1,990.5,990.5,990.5,964.6,964.4,964.8,25.9,25.7,26.1,0.101,0.0881,0.12,0.00829,0.00545,0.0123,0.00032,0.00021,0.00048,0.251,0.19,0.336,0.0097,0.0073,0.013,25.68,25.32,25.88,0.936,0.921,0.953,0.973,0.97,0.98,0.911,0.893,0.934,34.8,26.64,45.91,33.88,25.84,44.99,0,0,0,0,0,0,0.188,0,0.196,0.34,0.66,0.34,42.1
