datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1298930400000,2011,3,2010,6,31,10.3,0.706,2.95,95972,131,131,129,4,4,4,3857,3769,4032,3594,3454,263.5,239,315,2494,2354,2693,0.0684,0.0593,0.0836,1100,1100,1100,990.5,990.5,990.5,975.4,975.2,975.7,15.1,14.8,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.25,12.89,13.43,0.93,0.928,0.932,0.97,0.97,0.97,0.903,0.9,0.904,33.25,32.25,33.75,32.25,31.29,32.74,0,0,0,0,0,0,0.717,0,7.35,0.069,0.29,0.71,9.32
1301608800000,2011,4,2010,7,30,11.1,0.765,2.85,86307.5,124.8,124.8,119.9,4,4,4,4297,4049,4449,4002,3754,295,295,295,2902,2654,3054,0.0687,0.0663,0.0729,1100,1100,1100,990.5,990.5,990.5,976.2,975.8,976.5,14.3,14,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.4,12.12,12.86,0.924,0.921,0.928,0.97,0.97,0.97,0.896,0.893,0.9,30.89,30.12,32.17,29.97,29.22,31.2,0,0,0,0,0,0,0.666,0,8.25,0.069,0.26,0.74,7.78
1304200800000,2011,5,2010,8,31,9.59,0.894,2.95,100927,157,157,135.7,4,4,4,3581,2720,4258,3248,2380,333.9,321,340,2148,1280,2837,0.0953,0.0754,0.125,1100,1100,1100,990.5,990.5,990.5,974.8,972.8,976.2,15.7,14.3,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.037,0.045,1.87,1.87,1.87,0.12,0.11,0.13,13.86,12.47,15.79,0.934,0.924,0.944,0.971,0.97,0.976,0.907,0.897,0.922,34.93,31.09,40.2,33.91,30.16,39.26,0,0,0,0,0,0,0.754,0,6.64,0.093,0.31,0.69,10.5
1306879200000,2011,6,2010,9,30,4.93,0.759,2.82,128348,192.8,192.8,178.3,4,4,4,1903,1252,2665,1610,958.6,293,293,293,523.7,0,1272,0.163,0.11,0.234,1086,958.6,1100,990.5,990.5,990.5,970.7,968.7,972.7,19.8,17.8,21.8,0.884,0.63,0.926,0.62,0.403,0.648,0.032,0.018,0.036,1.8,1.3,1.87,0.092,0.06,0.11,18.03,15.92,20.51,0.95,0.945,0.955,0.98,0.977,0.98,0.931,0.923,0.936,45.57,40.56,50.2,44.57,39.64,48.2,0,0,0,0,0,0,0.99,0,2.11,0.15,0.57,0.43,26
1309471200000,2011,7,2010,10,31,2.41,0.686,1.73,96127.8,185.1,185.1,129.2,4,2,3.032258064516129,900.4,653.2,1239,644.4,397.2,256,256,256,0,0,0,0.295,0.207,0.392,644.4,397.2,982.9,990.5,990.5,990.5,967.5,966.5,968.7,23,21.8,24,0.363,0.207,0.656,0.228,0.0865,0.415,0.01,0.0036,0.019,0.82,0.504,1.34,0.036,0.021,0.062,22.21,20.5,23.48,0.955,0.945,0.958,0.978,0.97,0.98,0.934,0.917,0.939,44.15,35.02,52.27,42.98,33.97,48.2,0,0,0,0,0,0,0.718,0,0.68,0.28,0.72,0.28,39.9
1312149600000,2011,8,2010,11,31,1.38,0.493,0.891,53831,96.4,96.4,72.35,2,2,2,516.7,423.1,642.9,332.7,239.1,184,184,184,0,0,0,0.361,0.286,0.435,332.7,239.1,458.9,990.5,990.5,990.5,965.9,965.5,966.5,24.6,24,25,0.178,0.145,0.228,0.0563,0.0161,0.116,0.0023,0.00064,0.0048,0.402,0.265,0.595,0.016,0.011,0.025,24.17,23.43,24.73,0.944,0.926,0.958,0.974,0.97,0.98,0.919,0.898,0.939,37.18,26.85,50.48,36.18,26.04,48.2,0,0,0,0,0,0,0.402,0,0.489,0.36,0.65,0.35,39
1314828000000,2011,9,2010,12,30,0.928,0.358,0.57,35413.9,60.51,60.51,49.19,2,1,1.4333333333333333,357.8,299,413.3,219.8,161,138,138,138,0,0,0,0.389,0.334,0.462,219.8,161,275.3,990.5,990.5,990.5,965.2,964.9,965.5,25.3,25,25.6,0.134,0.113,0.154,0.0157,0.00943,0.0289,0.00062,0.00037,0.0012,0.315,0.247,0.391,0.012,0.0098,0.015,25,24.73,25.32,0.942,0.922,0.959,0.975,0.97,0.98,0.919,0.894,0.94,38.3,25.67,51.97,37.19,24.9,48.2,0,0,0,0,0,0,0.273,0,0.358,0.39,0.61,0.39,38.2
1317420000000,2011,10,2011,1,31,0.734,0.295,0.439,27995.4,42.91,42.91,37.63,1,1,1,274.1,243.7,295.8,164.1,133.7,110,110,110,0,0,0,0.403,0.372,0.451,164.1,133.7,185.8,990.5,990.5,990.5,964.8,964.7,964.9,25.7,25.6,25.8,0.111,0.101,0.119,0.0097,0.00711,0.0115,0.00038,0.00028,0.00045,0.285,0.231,0.324,0.011,0.0089,0.013,25.42,25.29,25.61,0.943,0.932,0.95,0.975,0.97,0.98,0.919,0.904,0.931,38.56,31.29,43.78,37.63,30.35,42.91,0,0,0,0,0,0,0.209,0,0.295,0.4,0.6,0.4,38.1
1320098400000,2011,11,2011,2,30,0.772,0.275,0.497,31219.4,60.43,60.43,43.36,2,1,1.1666666666666667,297.9,243.7,379.2,191.9,137.7,106,106,106,0,0,0,0.362,0.28,0.435,191.9,137.7,273.2,990.5,990.5,990.5,964.9,964.7,965.3,25.6,25.2,25.8,0.121,0.102,0.15,0.0124,0.00745,0.0279,0.00049,0.00029,0.0011,0.307,0.238,0.388,0.012,0.0092,0.015,25.29,24.9,25.6,0.944,0.924,0.959,0.974,0.97,0.98,0.92,0.896,0.94,40.13,26.83,52.36,38.76,26.02,48.2,0,0,0,0,0,0,0.241,0,0.275,0.36,0.64,0.36,40.4
1322690400000,2011,12,2011,3,31,1.4,0.316,1.08,65035.5,112.3,112.3,87.41,3,2,2.225806451612903,522.2,393.6,647.5,404.2,275.6,118,118,118,0,0,0,0.231,0.182,0.3,404.2,275.6,529.5,990.5,990.5,990.5,965.9,965.4,966.5,24.6,24,25.1,0.2,0.152,0.258,0.0902,0.0291,0.155,0.0037,0.0012,0.0064,0.48,0.309,0.608,0.02,0.012,0.025,24.07,23.42,24.82,0.949,0.934,0.958,0.975,0.97,0.98,0.925,0.906,0.939,41.02,31.34,52.26,39.69,30.4,48.2,0,0,0,0,0,0,0.486,0,0.32,0.23,0.77,0.23,46.5
1325368800000,2012,1,2011,4,31,2.31,0.372,1.94,108474,184.5,184.5,145.8,4,3,3.3870967741935485,862.1,642.9,1092,723.1,503.9,139,139,139,0,0,0,0.165,0.127,0.216,723.1,503.9,952.9,990.5,990.5,990.5,967.3,966.5,968.2,23.2,22.3,24,0.39,0.246,0.581,0.276,0.138,0.4,0.012,0.0057,0.018,0.897,0.553,1.25,0.039,0.023,0.056,22.26,21.07,23.48,0.955,0.946,0.957,0.979,0.97,0.98,0.935,0.918,0.938,44.4,36.6,51.83,43.14,35.5,48.2,0,0,0,0,0,0,0.81,0,0.37,0.16,0.84,0.16,47
1328047200000,2012,2,2011,5,29,3.94,0.406,2.72,130005,192.8,192.8,186.8,4,4,4,1572,1124,1937,1410,962.3,162,162,162,325.6,0,674.9,0.107,0.0836,0.144,1084,962.3,1100,990.5,990.5,990.5,969.7,968.3,970.9,20.8,19.6,22.2,0.852,0.594,0.926,0.617,0.405,0.648,0.03,0.018,0.033,1.77,1.27,1.87,0.085,0.057,0.096,19.01,17.73,20.94,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,48.1,45.44,51.57,46.7,44.54,48.2,0,0,0,0,0,0,1.04,0,1.22,0.1,0.69,0.31,33
1330552800000,2012,3,2011,6,31,6.28,0.539,2.95,124303,177.7,177.7,167.1,4,4,4,2346,1948,2708,2145,1709,201.1,183,239,1045,609.3,1425,0.0875,0.0676,0.123,1100,1100,1100,990.5,990.5,990.5,971.9,970.9,972.8,18.6,17.7,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.033,0.037,1.87,1.87,1.87,0.1,0.096,0.11,16.69,15.82,17.69,0.947,0.944,0.95,0.979,0.977,0.98,0.928,0.922,0.931,42.64,40.28,45.34,41.77,39.34,44.44,0,0,0,0,0,0,0.928,0,3.33,0.086,0.47,0.53,19.8
1333231200000,2012,4,2011,7,30,8.31,0.63,2.85,103890,156.7,156.7,144.3,4,4,4,3207,2730,3585,2964,2513,243,217,295,1864,1413,2190,0.0756,0.0625,0.0841,1100,1100,1100,990.5,990.5,990.5,974,972.9,974.8,16.5,15.7,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.66,13.83,15.76,0.939,0.934,0.944,0.972,0.97,0.976,0.912,0.906,0.922,37.12,34.83,40.13,36.07,33.78,39.18,0,0,0,0,0,0,0.802,0,5.46,0.076,0.34,0.66,12.5
1335823200000,2012,5,2011,8,31,7.51,0.86,2.95,115154,172.6,172.6,154.8,4,4,4,2804,2130,3493,2483,1809,321,321,321,1383,709.1,2072,0.117,0.0919,0.151,1100,1100,1100,990.5,990.5,990.5,973,971.4,974.6,17.5,15.9,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.034,0.041,1.87,1.87,1.87,0.11,0.098,0.12,15.6,14.02,17.21,0.943,0.935,0.949,0.975,0.97,0.98,0.919,0.907,0.93,39.67,35.36,44.04,38.69,34.3,43.16,0,0,0,0,0,0,0.86,0,4.56,0.11,0.39,0.61,15.3
1338501600000,2012,6,2011,9,30,3.69,0.666,2.53,125277,192.8,192.8,174,4,3,3.8333333333333335,1423,874.5,2095,1166,617.5,257,257,257,190.5,0,737.6,0.193,0.123,0.294,975.4,617.5,1100,990.5,990.5,990.5,969.2,967.4,971.3,21.3,19.2,23.1,0.721,0.327,0.926,0.505,0.214,0.648,0.024,0.0092,0.034,1.5,0.761,1.87,0.072,0.033,0.098,19.76,17.3,22.34,0.953,0.949,0.957,0.98,0.976,0.98,0.934,0.93,0.938,46.5,39.84,50.69,45.4,38.87,48.2,0,0,0,0,0,0,0.967,0,1.16,0.18,0.69,0.31,34
1341093600000,2012,7,2011,10,31,1.68,0.498,1.19,70070.3,138.7,138.7,94.18,3,2,2.3548387096774195,628.7,477.3,861.7,442.7,291.3,186,186,186,0,0,0,0.305,0.216,0.39,442.7,291.3,675.7,990.5,990.5,990.5,966.4,965.7,967.3,24.1,23.2,24.8,0.227,0.163,0.35,0.113,0.0365,0.252,0.0048,0.0015,0.011,0.536,0.338,0.849,0.022,0.014,0.037,23.57,22.3,24.41,0.95,0.938,0.958,0.976,0.97,0.98,0.927,0.91,0.939,41.07,32.72,51.24,39.99,31.74,48.2,0,0,0,0,0,0,0.523,0,0.49,0.3,0.71,0.29,41.7
1343772000000,2012,8,2011,11,31,1.1,0.415,0.682,41808.2,70.5,70.5,56.19,2,1,1.7419354838709677,409.8,341.5,477.3,254.8,186.5,155,155,155,0,0,0,0.382,0.325,0.454,254.8,186.5,322.3,990.5,990.5,990.5,965.4,965.1,965.7,25.1,24.8,25.4,0.147,0.123,0.171,0.0252,0.0116,0.0511,0.001,0.00046,0.0021,0.322,0.249,0.396,0.013,0.0099,0.016,24.74,24.37,25.06,0.939,0.922,0.959,0.973,0.97,0.98,0.913,0.895,0.94,35.09,25.76,52.32,34.02,24.98,48.2,0,0,0,0,0,0,0.312,0,0.418,0.38,0.62,0.38,38
1346450400000,2012,9,2011,12,30,0.757,0.306,0.451,28447,48.2,48.2,39.51,1,1,1,291.9,251.7,341.5,173.9,133.7,118,118,118,0,0,0,0.408,0.346,0.469,173.9,133.7,223.5,990.5,990.5,990.5,964.9,964.7,965.1,25.6,25.4,25.8,0.115,0.1,0.132,0.0105,0.00712,0.0147,0.00041,0.00028,0.00058,0.302,0.231,0.391,0.012,0.0089,0.015,25.32,25,25.56,0.946,0.932,0.959,0.975,0.97,0.98,0.922,0.904,0.94,40.85,31.24,52.57,39.51,30.3,48.2,0,0,0,0,0,0,0.219,0,0.306,0.4,0.6,0.4,37.6
1349042400000,2012,10,2012,1,31,0.632,0.26,0.373,23580.9,34.16,34.16,31.69,1,1,1,236.1,221.3,246.7,139.1,124.3,97,97,97,0,0,0,0.412,0.393,0.438,139.1,124.3,149.7,990.5,990.5,990.5,964.6,964.5,964.7,25.9,25.8,26,0.101,0.0953,0.104,0.00757,0.00631,0.00848,0.00029,0.00024,0.00033,0.238,0.212,0.257,0.0092,0.0082,0.01,25.65,25.56,25.76,0.934,0.928,0.938,0.97,0.97,0.97,0.906,0.9,0.91,32.68,29.13,35.21,31.69,28.26,34.16,0,0,0,0,0,0,0.176,0,0.259,0.41,0.59,0.41,37.3
1351720800000,2012,11,2012,2,30,0.759,0.264,0.496,31087.4,52.72,52.72,43.18,2,1,1.2666666666666666,293,230.1,344.5,191.3,137.1,101.7,93,106,0,0,0,0.351,0.308,0.405,191.3,137.1,238.5,990.5,990.5,990.5,964.9,964.6,965.1,25.6,25.4,25.9,0.12,0.0994,0.137,0.012,0.0074,0.016,0.00047,0.00029,0.00063,0.291,0.234,0.383,0.011,0.009,0.015,25.33,25.09,25.69,0.94,0.921,0.959,0.974,0.97,0.98,0.915,0.893,0.94,37.6,25.79,51.69,36.38,25.01,48.2,0,0,0,0,0,0,0.24,0,0.263,0.35,0.65,0.35,41
1354312800000,2012,12,2012,3,31,1.39,0.316,1.07,64237.3,137,137,86.34,3,2,2.2580645161290325,518.2,349.1,774.5,400.2,231.1,118,118,118,0,0,0,0.242,0.152,0.338,400.2,231.1,656.5,990.5,990.5,990.5,965.9,965.1,967,24.6,23.5,25.4,0.204,0.136,0.33,0.093,0.0154,0.24,0.0038,0.00061,0.01,0.475,0.25,0.808,0.019,0.0099,0.034,24.11,22.69,25.1,0.946,0.923,0.958,0.975,0.97,0.98,0.922,0.895,0.939,38.94,26.25,52.26,37.82,25.46,48.2,0,0,0,0,0,0,0.48,0,0.32,0.23,0.77,0.23,46.2
1356991200000,2013,1,2012,4,31,3.31,0.392,2.46,126162,192.8,192.8,169.6,4,3,3.806451612903226,1237,786.5,2258,1091,647.5,146.5,139,150,173.1,0,1008,0.13,0.0664,0.177,917.5,647.5,1100,990.5,990.5,990.5,968.6,967,971.7,21.9,18.8,23.5,0.615,0.328,0.926,0.445,0.234,0.648,0.021,0.01,0.035,1.32,0.795,1.87,0.062,0.034,0.1,20.57,16.9,22.66,0.954,0.948,0.957,0.98,0.978,0.98,0.935,0.929,0.938,45.92,40.7,51.83,44.67,39.78,48.2,0,0,0,0,0,0,0.942,0,0.85,0.12,0.74,0.26,38.1
1359669600000,2013,2,2012,5,28,7.59,0.477,2.66,98224.5,167.1,167.1,146.2,4,4,4,3138,2346,3569,2941,2149,197,197,197,1841,1049,2272,0.0637,0.0552,0.084,1100,1100,1100,990.5,990.5,990.5,973.8,971.9,974.8,16.7,15.7,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.035,0.041,1.87,1.87,1.87,0.11,0.1,0.12,14.82,13.86,16.69,0.939,0.934,0.947,0.973,0.97,0.98,0.914,0.906,0.928,37.56,34.92,42.63,36.54,33.87,41.78,0,0,0,0,0,0,0.812,0,4.93,0.063,0.35,0.65,12.9
1362088800000,2013,3,2012,6,31,9.09,0.64,2.95,103784,147.8,147.8,139.5,4,4,4,3395,3054,3649,3156,2815,239,239,239,2056,1715,2310,0.0707,0.0655,0.0783,1100,1100,1100,990.5,990.5,990.5,974.4,973.6,974.9,16.1,15.6,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.23,13.69,14.98,0.936,0.933,0.941,0.97,0.97,0.972,0.909,0.905,0.914,35.94,34.45,38.02,34.87,33.41,36.94,0,0,0,0,0,0,0.775,0,6.14,0.07,0.32,0.68,11.4
1364767200000,2013,4,2012,7,30,7.86,0.562,2.85,106840,150.4,150.4,148.4,4,4,4,3032,2957,3078,2815,2740,217,217,217,1715,1640,1761,0.0716,0.0705,0.0734,1100,1100,1100,990.5,990.5,990.5,973.6,973.4,973.7,16.9,16.8,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.04,14.92,15.22,0.941,0.941,0.942,0.972,0.971,0.973,0.915,0.914,0.917,38.16,37.85,38.65,37.1,36.77,37.61,0,0,0,0,0,0,0.824,0,5.01,0.072,0.36,0.64,13.6
1367359200000,2013,5,2012,8,31,6.09,0.739,2.95,126048,191.1,191.1,169.4,4,4,4,2272,1558,2920,1996,1282,276,276,276,896.1,181.6,1544,0.126,0.0945,0.177,1100,1100,1100,990.5,990.5,990.5,971.7,969.7,973.3,18.8,17.2,20.8,0.924,0.899,0.926,0.648,0.648,0.648,0.035,0.031,0.038,1.87,1.85,1.87,0.1,0.089,0.11,16.93,15.3,18.98,0.948,0.942,0.952,0.979,0.974,0.98,0.927,0.917,0.933,43.27,38.89,48.76,42.35,37.87,47.78,0,0,0,0,0,0,0.941,0,3.14,0.12,0.48,0.52,20.7
1370037600000,2013,6,2012,9,30,2.65,0.544,2.05,109221,192.8,192.8,151.7,4,2,3.4,1021,692.2,1520,810.6,482.2,210,210,210,21.49,0,210.1,0.216,0.138,0.303,789.1,482.2,1100,990.5,990.5,990.5,967.9,966.7,969.5,22.6,21,23.8,0.49,0.244,0.909,0.343,0.127,0.648,0.015,0.0053,0.031,1.08,0.567,1.86,0.049,0.024,0.089,21.52,19.09,23.19,0.954,0.947,0.957,0.979,0.97,0.98,0.934,0.918,0.938,46.07,36.3,52.42,44.53,35.21,48.2,0,0,0,0,0,0,0.843,0,0.6,0.21,0.77,0.23,41.2
1372629600000,2013,7,2012,10,31,1.38,0.498,0.882,52854.5,103.4,103.4,71.04,3,1,1.935483870967742,515.2,413.3,678.3,329.2,227.3,186,186,186,0,0,0,0.37,0.274,0.45,329.2,227.3,492.3,990.5,990.5,990.5,965.9,965.5,966.6,24.6,23.9,25,0.177,0.14,0.246,0.056,0.0151,0.131,0.0023,0.0006,0.0055,0.411,0.258,0.609,0.017,0.01,0.025,24.18,23.35,24.75,0.945,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.94,39.02,26.24,52.65,37.53,25.45,48.2,0,0,0,0,0,0,0.395,0,0.498,0.36,0.64,0.36,38.3
1375308000000,2013,8,2012,11,31,0.959,0.415,0.544,33830.4,56.62,56.62,45.47,2,1,1.2903225806451613,358,306.7,413.3,203,151.7,155,155,155,0,0,0,0.436,0.375,0.505,203,151.7,258.3,990.5,990.5,990.5,965.2,964.9,965.5,25.3,25,25.6,0.129,0.111,0.148,0.0132,0.00864,0.0209,0.00052,0.00034,0.00083,0.311,0.249,0.396,0.012,0.0099,0.016,25,24.75,25.3,0.943,0.922,0.959,0.976,0.97,0.98,0.92,0.895,0.94,38.92,25.76,52.32,37.76,24.98,48.2,0,0,0,0,0,0,0.253,0,0.415,0.43,0.57,0.43,35.3
1377986400000,2013,9,2012,12,30,0.684,0.306,0.379,23943.2,41.71,41.71,33.25,1,1,1,264,232.5,299,146,114.5,118,118,118,0,0,0,0.45,0.395,0.508,146,114.5,181,990.5,990.5,990.5,964.8,964.6,964.9,25.7,25.6,25.9,0.105,0.0936,0.117,0.00816,0.00548,0.0111,0.00032,0.00021,0.00043,0.253,0.196,0.315,0.0098,0.0076,0.012,25.5,25.29,25.71,0.936,0.921,0.948,0.972,0.97,0.98,0.91,0.893,0.929,34.19,26.57,42.56,33.25,25.78,41.71,0,0,0,0,0,0,0.185,0,0.305,0.45,0.55,0.45,35
1380578400000,2013,10,2013,1,31,0.564,0.26,0.305,13578.2,30.85,30.85,18.25,1,1,1,210.7,198.1,232.5,113.7,101.1,97,97,97,0,0,0,0.462,0.417,0.49,113.7,101.1,135.5,990.5,990.5,990.5,964.5,964.4,964.6,26,25.9,26.1,0.0915,0.0871,0.0992,0.00541,0.00435,0.00726,0.00021,0.00017,0.00028,0.193,0.17,0.232,0.0074,0.0065,0.009,25.84,25.67,25.93,0.625,0,0.933,0.657,0,0.97,0.607,0,0.905,18.81,0,31.81,18.25,0,30.85,0,10,0,0,0.323,0,0.101,0.323,0.259,0.46,0.54,0.46,24.1
1383256800000,2013,11,2013,2,30,0.645,0.219,0.426,27162.2,51.39,51.39,37.73,2,1,1.0333333333333334,248.8,209.1,325.1,164.4,128.3,84.33,67,93,0,0,0,0.339,0.286,0.42,164.4,128.3,232.1,990.5,990.5,990.5,964.7,964.5,965,25.8,25.5,26,0.108,0.0963,0.133,0.00973,0.00665,0.0155,0.00038,0.00026,0.00061,0.277,0.219,0.364,0.011,0.0084,0.014,25.55,25.22,25.81,0.941,0.923,0.957,0.973,0.97,0.98,0.916,0.895,0.938,37.9,26.49,49.61,36.87,25.7,48.2,0,0,0,0,0,0,0.21,0,0.219,0.34,0.66,0.34,42.1
1385848800000,2013,12,2013,3,31,1.51,0.304,1.21,71715.3,144.6,144.6,96.39,3,2,2.3548387096774195,564.2,341.5,839.1,450.7,237.5,113.5,104,118,0,0,0,0.216,0.141,0.305,450.7,237.5,721.1,990.5,990.5,990.5,966.1,965.1,967.3,24.4,23.2,25.4,0.229,0.136,0.367,0.123,0.0159,0.283,0.0052,0.00063,0.012,0.546,0.255,0.917,0.023,0.01,0.039,23.85,22.33,25.14,0.949,0.925,0.957,0.976,0.97,0.98,0.926,0.897,0.938,41.15,27.07,50.35,40.13,26.26,48.2,0,0,0,0,0,0,0.536,0,0.3,0.2,0.8,0.2,47.5
1388527200000,2014,1,2013,4,31,2.24,0.382,1.86,105685,170.4,170.4,142.1,4,3,3.193548387096774,836,763.1,1002,693.5,624.1,142.5,139,150,0,0,0,0.172,0.139,0.194,693.5,624.1,863.1,990.5,990.5,990.5,967.2,967,967.9,23.3,22.6,23.5,0.362,0.315,0.499,0.262,0.218,0.357,0.011,0.0093,0.016,0.86,0.756,1.09,0.037,0.032,0.048,22.4,21.5,22.79,0.956,0.952,0.957,0.98,0.975,0.98,0.937,0.929,0.938,45.75,39.68,50.97,44.71,38.7,48.2,0,0,0,0,0,0,0.789,0,0.38,0.17,0.83,0.17,47.2
1391205600000,2014,2,2013,5,28,3.43,0.392,2.56,126093,192.8,192.8,187.6,4,4,4,1418,1030,1987,1256,867.6,162,162,162,198.5,0,724.5,0.118,0.0815,0.157,1057,867.6,1100,990.5,990.5,990.5,969.2,968,971.1,21.3,19.4,22.5,0.79,0.508,0.926,0.575,0.359,0.648,0.027,0.016,0.033,1.65,1.1,1.87,0.078,0.049,0.096,19.62,17.57,21.41,0.954,0.95,0.956,0.98,0.98,0.98,0.935,0.931,0.937,48.36,43.49,51.57,46.91,42.62,48.2,0,0,0,0,0,0,1.04,0,0.87,0.11,0.75,0.25,36.8
1393624800000,2014,3,2013,6,31,6.34,0.539,2.95,123790,178.1,178.1,166.4,4,4,4,2366,1937,3234,2165,1698,201.1,183,239,1065,597.9,1951,0.0879,0.0566,0.123,1100,1100,1100,990.5,990.5,990.5,972,970.9,974.1,18.5,16.4,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.033,0.039,1.87,1.87,1.87,0.1,0.096,0.11,16.65,14.57,17.73,0.947,0.938,0.95,0.978,0.97,0.98,0.926,0.91,0.931,42.51,36.87,45.44,41.6,35.77,44.54,0,0,0,0,0,0,0.924,0,3.39,0.085,0.47,0.53,19.5
1396303200000,2014,4,2013,7,30,8.95,0.697,2.85,99412.6,141.5,141.5,138.1,4,4,4,3454,3301,3614,3185,3006,269,217,295,2085,1906,2297,0.0781,0.06,0.0894,1100,1100,1100,990.5,990.5,990.5,974.5,974.2,974.9,16,15.6,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.1,13.76,14.43,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.909,35.59,34.65,36.48,34.52,33.61,35.39,0,0,0,0,0,0,0.767,0,6.1,0.078,0.32,0.68,11.1
1398895200000,2014,5,2013,8,31,8.61,0.86,2.95,107080,156,156,143.9,4,4,4,3214,2755,3470,2893,2434,321,321,321,1793,1334,2049,0.1,0.0925,0.117,1100,1100,1100,990.5,990.5,990.5,974,972.9,974.6,16.5,15.9,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.63,14.07,15.7,0.939,0.935,0.944,0.971,0.97,0.976,0.912,0.907,0.921,37.05,35.49,39.97,35.98,34.43,39.01,0,0,0,0,0,0,0.8,0,5.66,0.1,0.34,0.66,12.4
1401573600000,2014,6,2013,9,30,5.38,0.759,2.85,126007,192.8,192.8,175,4,4,4,2074,1456,2684,1781,1163,293,293,293,680.7,62.71,1291,0.146,0.109,0.201,1100,1100,1100,990.5,990.5,990.5,971.2,969.3,972.8,19.3,17.7,21.2,0.921,0.864,0.926,0.648,0.648,0.648,0.034,0.031,0.037,1.87,1.81,1.87,0.097,0.086,0.11,17.45,15.87,19.35,0.949,0.944,0.953,0.98,0.977,0.98,0.93,0.923,0.934,44.68,40.44,49.74,43.75,39.5,48.2,0,0,0,0,0,0,0.972,0,2.53,0.14,0.53,0.47,23.4
1404165600000,2014,7,2013,10,31,2.63,0.686,1.94,105182,192.8,192.8,141.4,4,2,3.225806451612903,981.7,663.6,1397,725.7,407.6,256,256,256,1.314,0,40.73,0.274,0.183,0.386,724.3,407.6,1100,990.5,990.5,990.5,967.8,966.6,969.2,22.7,21.3,23.9,0.437,0.21,0.845,0.287,0.0914,0.648,0.013,0.0038,0.03,0.966,0.519,1.79,0.043,0.022,0.084,21.78,19.56,23.43,0.954,0.945,0.958,0.978,0.97,0.98,0.934,0.917,0.939,45.12,35.02,51.9,43.84,33.97,48.2,0,0,0,0,0,0,0.785,0,0.69,0.26,0.74,0.26,40
1406844000000,2014,8,2013,11,31,1.33,0.508,0.825,49839.7,95.19,95.19,66.99,2,1,1.903225806451613,497.7,398.5,642.9,307.9,214.5,189.8,184,202,0,0,0,0.387,0.314,0.462,307.9,214.5,440.9,990.5,990.5,990.5,965.8,965.4,966.5,24.7,24,25.1,0.17,0.136,0.221,0.0461,0.014,0.107,0.0019,0.00056,0.0045,0.381,0.254,0.569,0.015,0.01,0.024,24.28,23.46,24.79,0.943,0.923,0.959,0.973,0.97,0.98,0.918,0.895,0.94,36.98,25.71,52.02,35.83,24.94,48.2,0,0,0,0,0,0,0.372,0,0.505,0.38,0.62,0.38,37.5
1409522400000,2014,9,2013,12,30,0.863,0.358,0.505,31577.1,55.27,55.27,43.86,2,1,1.2666666666666666,332.9,287.9,389.3,194.9,149.9,138,138,138,0,0,0,0.419,0.355,0.479,194.9,149.9,251.3,990.5,990.5,990.5,965.1,964.9,965.3,25.4,25.2,25.6,0.125,0.109,0.145,0.0123,0.00849,0.0176,0.00049,0.00033,0.0007,0.3,0.247,0.391,0.012,0.0098,0.015,25.13,24.88,25.39,0.942,0.922,0.959,0.974,0.97,0.98,0.918,0.894,0.94,37.93,25.67,51.97,36.86,24.9,48.2,0,0,0,0,0,0,0.244,0,0.358,0.41,0.59,0.41,36.6
1412114400000,2014,10,2014,1,31,0.675,0.295,0.38,24038,41.02,41.02,32.31,1,1,1,251.9,235.3,287.9,141.9,125.3,110,110,110,0,0,0,0.438,0.382,0.468,141.9,125.3,177.9,990.5,990.5,990.5,964.7,964.6,964.9,25.8,25.6,25.9,0.104,0.0977,0.116,0.00781,0.0064,0.0109,0.0003,0.00025,0.00042,0.246,0.216,0.31,0.0095,0.0083,0.012,25.56,25.34,25.67,0.935,0.929,0.947,0.971,0.97,0.98,0.908,0.901,0.928,33.26,29.29,41.86,32.31,28.41,41.02,0,0,0,0,0,0,0.179,0,0.295,0.44,0.56,0.44,35.6
1414792800000,2014,11,2014,2,30,0.689,0.252,0.437,27861.7,48.2,48.2,38.7,1,1,1,265.8,240.7,302.6,168.4,134.7,97.33,93,106,0,0,0,0.37,0.307,0.44,168.4,134.7,209.6,990.5,990.5,990.5,964.8,964.6,964.9,25.7,25.6,25.9,0.111,0.101,0.125,0.0101,0.0072,0.0136,0.00039,0.00028,0.00053,0.291,0.232,0.364,0.011,0.009,0.014,25.45,25.22,25.62,0.944,0.932,0.957,0.975,0.97,0.98,0.92,0.904,0.938,39.7,31.56,49.61,38.7,30.61,48.2,0,0,0,0,0,0,0.215,0,0.252,0.37,0.63,0.37,40.4
1417384800000,2014,12,2014,3,31,1.06,0.279,0.781,48111.6,85.13,85.13,64.67,2,1,1.903225806451613,395.5,306.7,487.6,291.5,202.7,104,104,104,0,0,0,0.268,0.213,0.339,291.5,202.7,383.6,990.5,990.5,990.5,965.4,964.9,965.8,25.1,24.7,25.6,0.155,0.124,0.188,0.0385,0.013,0.0801,0.0015,0.00051,0.0032,0.347,0.248,0.469,0.014,0.0098,0.019,24.79,24.24,25.21,0.94,0.923,0.959,0.973,0.97,0.98,0.915,0.895,0.94,35.68,26.37,52.18,34.64,25.58,48.2,0,0,0,0,0,0,0.359,0,0.279,0.26,0.74,0.26,45.4
1420063200000,2015,1,2014,4,31,1.69,0.321,1.37,80907.3,136.6,136.6,108.7,3,2,2.5806451612903225,631,490.2,774.5,511,370.2,120,120,120,0,0,0,0.194,0.155,0.245,511,370.2,654.5,990.5,990.5,990.5,966.4,965.8,967,24.1,23.5,24.7,0.249,0.184,0.327,0.149,0.0737,0.238,0.0062,0.003,0.01,0.61,0.45,0.803,0.025,0.018,0.034,23.48,22.7,24.24,0.954,0.944,0.958,0.978,0.97,0.98,0.932,0.916,0.939,43.87,35.26,52.06,42.64,34.21,48.2,0,0,0,0,0,0,0.604,0,0.32,0.19,0.81,0.19,47.9
1422741600000,2015,2,2014,5,28,2.15,0.331,1.81,101518,173.3,173.3,151.1,4,3,3.392857142857143,887,774.5,1018,750,637.5,137,137,137,0,0,0,0.156,0.135,0.177,750,637.5,880.6,990.5,990.5,990.5,967.4,967,968,23.1,22.5,23.5,0.399,0.32,0.511,0.296,0.227,0.365,0.013,0.0097,0.016,0.938,0.776,1.12,0.041,0.033,0.05,22.11,21.43,22.73,0.956,0.954,0.958,0.98,0.978,0.98,0.937,0.932,0.938,46.19,40.8,51.96,44.92,39.9,48.2,0,0,0,0,0,0,0.839,0,0.34,0.15,0.84,0.16,47.2
1425160800000,2015,3,2014,6,31,3.13,0.392,2.71,139336,192.8,192.8,187.3,4,4,4,1168,1042,1285,1021,858.6,146.4,129,183,8.15,0,55.67,0.127,0.1,0.176,1013,858.6,1100,990.5,990.5,990.5,968.4,968,968.8,22.1,21.7,22.5,0.673,0.502,0.804,0.507,0.355,0.648,0.023,0.016,0.03,1.46,1.09,1.75,0.066,0.048,0.081,20.62,19.95,21.38,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,48.84,42.98,51.82,46.82,42.12,48.2,0,0,0,0,0,0,1.04,0,0.42,0.13,0.87,0.13,44.5
1427839200000,2015,4,2014,7,30,3.4,0.384,2.85,138816,192.8,192.8,192.8,4,4,4,1314,1285,1333,1166,1137,148,148,148,65.59,36.67,85.18,0.113,0.111,0.115,1100,1100,1100,990.5,990.5,990.5,968.9,968.8,968.9,21.6,21.6,21.7,0.823,0.811,0.831,0.648,0.648,0.648,0.03,0.03,0.03,1.77,1.76,1.78,0.082,0.081,0.083,19.84,19.77,19.95,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,51.09,50.9,51.37,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.55,0.11,0.84,0.16,40.8
1430431200000,2015,5,2014,8,31,3.77,0.514,2.95,143443,192.8,192.8,192.8,4,4,4,1407,1313,1466,1215,1121,192,192,192,115,21.46,173.8,0.137,0.131,0.146,1100,1100,1100,990.5,990.5,990.5,969.2,968.9,969.4,21.3,21.1,21.6,0.845,0.806,0.87,0.648,0.648,0.648,0.03,0.03,0.031,1.79,1.75,1.82,0.084,0.081,0.086,19.52,19.31,19.86,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,50.22,49.64,51.14,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.82,0.14,0.78,0.22,38
1433109600000,2015,6,2014,9,30,2.75,0.502,2.23,117114,192.8,192.8,162.7,4,3,3.6333333333333333,1061,716.2,1319,866.9,506.2,193.7,161,210,7.612,0,58.17,0.193,0.122,0.293,859.3,506.2,1100,990.5,990.5,990.5,968,966.8,968.9,22.5,21.6,23.7,0.545,0.258,0.817,0.399,0.139,0.648,0.018,0.0059,0.03,1.2,0.567,1.76,0.054,0.024,0.082,21.26,19.83,23.17,0.955,0.947,0.957,0.979,0.97,0.98,0.934,0.918,0.938,46.27,36.3,51.68,44.56,35.21,48.2,0,0,0,0,0,0,0.904,0,0.52,0.18,0.81,0.19,42.6
1435701600000,2015,7,2014,10,31,1.38,0.498,0.879,52779.6,106.1,106.1,70.94,3,1,1.967741935483871,514.3,403.1,692.2,328.3,217.1,186,186,186,0,0,0,0.371,0.269,0.461,328.3,217.1,506.2,990.5,990.5,990.5,965.9,965.4,966.7,24.6,23.8,25.1,0.177,0.136,0.253,0.0555,0.0142,0.139,0.0023,0.00057,0.0058,0.404,0.258,0.609,0.016,0.01,0.025,24.19,23.27,24.75,0.944,0.924,0.959,0.974,0.97,0.98,0.919,0.896,0.94,37.97,26.24,52.65,36.69,25.45,48.2,0,0,0,0,0,0,0.394,0,0.501,0.36,0.64,0.36,38.2
1438380000000,2015,8,2014,11,31,0.898,0.415,0.483,30131.8,53.34,53.34,40.5,2,1,1.1612903225806452,335.3,284.3,398.5,180.3,129.3,155,155,155,0,0,0,0.468,0.389,0.545,180.3,129.3,243.5,990.5,990.5,990.5,965.1,964.8,965.4,25.4,25.1,25.7,0.121,0.103,0.143,0.0111,0.00674,0.0164,0.00044,0.00026,0.00065,0.292,0.226,0.396,0.012,0.0088,0.016,25.13,24.81,25.44,0.941,0.922,0.959,0.974,0.97,0.98,0.916,0.895,0.94,37.51,25.76,52.32,36.39,24.98,48.2,0,0,0,0,0,0,0.225,0,0.415,0.46,0.54,0.46,33.6
1441058400000,2015,9,2014,12,30,0.62,0.259,0.361,22855.7,37.43,37.43,31.74,1,1,1,239.4,207.1,281.9,139.4,116.1,100,91,118,0,0,0,0.417,0.373,0.484,139.4,116.1,163.9,990.5,990.5,990.5,964.6,964.4,964.8,25.9,25.7,26.1,0.101,0.092,0.111,0.0076,0.00562,0.00968,0.00029,0.00022,0.00038,0.239,0.197,0.285,0.0092,0.0076,0.011,25.63,25.39,25.86,0.934,0.922,0.943,0.97,0.97,0.973,0.906,0.894,0.917,32.72,27.15,38.47,31.74,26.34,37.43,0,0,0,0,0,0,0.176,0,0.259,0.42,0.58,0.42,36.9
1443650400000,2015,10,2015,1,31,0.52,0.196,0.324,20494.3,31.18,31.18,27.55,1,1,1,194,174.9,209.1,121,101.9,73,73,73,0,0,0,0.378,0.349,0.417,121,101.9,136.1,990.5,990.5,990.5,964.4,964.4,964.5,26.1,26,26.1,0.0917,0.0849,0.097,0.00604,0.00441,0.00732,0.00023,0.00017,0.00028,0.204,0.169,0.231,0.0078,0.0065,0.0089,25.86,25.81,25.89,0.924,0.912,0.933,0.97,0.97,0.97,0.897,0.884,0.905,28.4,23.57,32.14,27.55,22.86,31.18,0,0,0,0,0,0,0.153,0,0.196,0.38,0.62,0.38,39.4
1446328800000,2015,11,2015,2,30,0.528,0.174,0.354,22552.4,38.92,38.92,31.32,1,1,1,203.8,174.9,235.3,136.8,107.9,67,67,67,0,0,0,0.331,0.285,0.383,136.8,107.9,168.3,990.5,990.5,990.5,964.5,964.4,964.6,26,25.9,26.1,0.0962,0.0859,0.107,0.00737,0.00492,0.0101,0.00028,0.00019,0.00039,0.231,0.179,0.287,0.0089,0.0069,0.011,25.8,25.6,25.88,0.932,0.916,0.944,0.971,0.97,0.976,0.904,0.889,0.921,32.27,25.07,39.88,31.32,24.32,38.92,0,0,0,0,0,0,0.174,0,0.174,0.33,0.67,0.33,42.7
1448920800000,2015,12,2015,3,31,0.814,0.191,0.623,38989.4,69.34,69.34,52.41,2,1,1.5806451612903225,303.7,240.7,389.3,232.5,163.7,71.19,59,77,0,0,0,0.24,0.184,0.32,232.5,163.7,312.3,990.5,990.5,990.5,964.9,964.6,965.3,25.6,25.2,25.9,0.131,0.107,0.16,0.0201,0.00966,0.0464,0.00079,0.00037,0.0018,0.303,0.234,0.369,0.012,0.0091,0.014,25.26,24.79,25.58,0.939,0.919,0.958,0.974,0.97,0.98,0.914,0.891,0.939,36.14,25.55,51.09,35.13,24.78,48.2,0,0,0,0,0,0,0.291,0,0.191,0.23,0.77,0.23,47.9
1451599200000,2016,1,2015,4,31,1.36,0.244,1.11,67503.1,115.8,115.8,90.73,3,2,2.225806451612903,506.4,398.5,634.6,415.4,307.5,91,91,91,0,0,0,0.183,0.143,0.228,415.4,307.5,543.6,990.5,990.5,990.5,965.9,965.4,966.4,24.6,24.1,25.1,0.2,0.159,0.26,0.0958,0.0441,0.164,0.0039,0.0018,0.0068,0.492,0.353,0.611,0.02,0.014,0.025,24.13,23.45,24.75,0.951,0.941,0.958,0.976,0.97,0.98,0.928,0.913,0.939,42.37,35.11,51.91,41.23,34.06,48.2,0,0,0,0,0,0,0.504,0,0.25,0.18,0.82,0.18,49.6
1454277600000,2016,2,2015,5,29,2.19,0.288,1.89,104640,192.8,192.8,150.3,4,3,3.413793103448276,873,642.9,1333,758.1,537.9,114.9,105,137,4.634,0,96.18,0.134,0.103,0.163,753.4,537.9,1100,990.5,990.5,990.5,967.4,966.5,968.9,23.1,21.6,24,0.42,0.259,0.819,0.309,0.16,0.648,0.014,0.0067,0.03,0.966,0.604,1.77,0.042,0.025,0.082,22.17,19.79,23.42,0.955,0.95,0.958,0.979,0.974,0.98,0.935,0.925,0.939,45.38,39.12,52.46,44.05,38.1,48.2,0,0,0,0,0,0,0.835,0,0.3,0.13,0.86,0.14,47.8
1456783200000,2016,3,2015,6,31,6.47,0.539,2.95,123087,192.8,192.8,165.4,4,4,4,2417,1479,2720,2216,1296,201.1,183,239,1116,196.2,1437,0.0846,0.0673,0.124,1100,1100,1100,990.5,990.5,990.5,972.1,969.4,972.8,18.4,17.7,21.1,0.924,0.879,0.926,0.648,0.648,0.648,0.035,0.031,0.037,1.87,1.83,1.87,0.1,0.087,0.11,16.55,15.79,19.26,0.947,0.944,0.953,0.979,0.976,0.98,0.926,0.922,0.934,42.26,40.2,49.5,41.36,39.26,48.2,0,0,0,0,0,0,0.919,0,3.52,0.083,0.46,0.54,19
1459461600000,2016,4,2015,7,30,7.64,0.562,2.85,108512,155.9,155.9,150.7,4,4,4,2947,2762,2994,2730,2545,217,217,217,1630,1445,1677,0.0737,0.0725,0.0786,1100,1100,1100,990.5,990.5,990.5,973.4,972.9,973.5,17.1,17,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.24,15.13,15.69,0.942,0.942,0.944,0.973,0.973,0.976,0.917,0.916,0.921,38.71,38.41,39.93,37.68,37.36,38.96,0,0,0,0,0,0,0.837,0,4.79,0.074,0.37,0.63,14.2
1462053600000,2016,5,2015,8,31,6.6,0.821,2.95,121914,178.2,178.2,163.9,4,4,4,2464,1935,2900,2157,1614,306.5,276,321,1057,514.5,1524,0.127,0.0952,0.166,1100,1100,1100,990.5,990.5,990.5,972.2,970.9,973.3,18.3,17.2,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.033,0.038,1.87,1.87,1.87,0.1,0.096,0.11,16.41,15.35,17.73,0.946,0.942,0.95,0.978,0.974,0.98,0.925,0.918,0.931,41.87,39.02,45.46,40.97,38.01,44.55,0,0,0,0,0,0,0.91,0,3.65,0.12,0.45,0.55,18.5
1464732000000,2016,6,2015,9,30,3.23,0.585,2.4,121988,192.8,192.8,169.4,4,3,3.7,1246,763.1,1870,1020,553.1,225.7,210,257,95.71,0,512.8,0.191,0.137,0.275,924.7,553.1,1100,990.5,990.5,990.5,968.6,967,970.7,21.9,19.8,23.5,0.652,0.285,0.926,0.464,0.17,0.648,0.022,0.0072,0.033,1.39,0.647,1.87,0.065,0.027,0.095,20.47,17.95,22.9,0.954,0.951,0.957,0.98,0.975,0.98,0.935,0.927,0.938,47.01,39.38,51.68,45.66,38.38,48.2,0,0,0,0,0,0,0.941,0,0.83,0.18,0.74,0.26,37.8
1467324000000,2016,7,2015,10,31,1.38,0.498,0.885,53107.1,117.4,117.4,71.38,3,1,1.967741935483871,516.4,398.5,747.4,330.4,212.5,186,186,186,0,0,0,0.371,0.249,0.467,330.4,212.5,561.4,990.5,990.5,990.5,965.9,965.4,966.9,24.6,23.6,25.1,0.179,0.135,0.285,0.0574,0.0138,0.176,0.0024,0.00055,0.0075,0.409,0.258,0.656,0.017,0.01,0.028,24.17,22.95,24.75,0.945,0.924,0.959,0.974,0.97,0.98,0.92,0.896,0.94,38.27,26.24,52.65,37.01,25.45,48.2,0,0,0,0,0,0,0.397,0,0.495,0.36,0.64,0.36,38.5
1470002400000,2016,8,2015,11,31,0.894,0.377,0.517,32607.7,53.34,53.34,43.83,2,1,1.1612903225806452,333.9,281.9,398.5,193.1,156,140.8,115,155,0,0,0,0.421,0.37,0.498,193.1,156,243.5,990.5,990.5,990.5,965.1,964.8,965.4,25.4,25.1,25.7,0.124,0.112,0.143,0.0122,0.00901,0.0164,0.00048,0.00035,0.00065,0.314,0.249,0.382,0.012,0.0099,0.015,25.11,24.84,25.38,0.946,0.922,0.958,0.977,0.97,0.98,0.924,0.895,0.939,40.65,25.76,50.46,39.7,24.98,48.2,0,0,0,0,0,0,0.243,0,0.377,0.42,0.58,0.42,36.5
1472680800000,2016,9,2015,12,30,0.624,0.259,0.365,23101.2,36.59,36.59,32.09,1,1,1,240.8,212.1,278.6,140.8,121.1,100,91,118,0,0,0,0.414,0.369,0.469,140.8,121.1,160.6,990.5,990.5,990.5,964.6,964.5,964.8,25.9,25.7,26,0.101,0.0938,0.11,0.00772,0.00605,0.0094,0.0003,0.00023,0.00037,0.242,0.206,0.279,0.0094,0.0079,0.011,25.62,25.41,25.82,0.934,0.926,0.942,0.97,0.97,0.971,0.907,0.898,0.914,33.07,28.4,37.68,32.09,27.54,36.59,0,0,0,0,0,0,0.178,0,0.259,0.42,0.58,0.42,37
1475272800000,2016,10,2016,1,31,0.498,0.196,0.303,19051.1,31.18,31.18,25.61,1,1,1,186,165.5,209.1,113,92.48,73,73,73,0,0,0,0.394,0.349,0.441,113,92.48,136.1,990.5,990.5,990.5,964.4,964.4,964.5,26.1,26,26.1,0.0888,0.0816,0.097,0.00535,0.00361,0.00732,0.00021,0.00014,0.00028,0.189,0.153,0.231,0.0073,0.0059,0.0089,25.87,25.81,25.89,0.92,0.912,0.933,0.97,0.966,0.97,0.893,0.884,0.905,26.4,21.6,32.14,25.61,20.87,31.18,0,0,0,0,0,0,0.142,0,0.195,0.39,0.61,0.39,38.3
1477951200000,2016,11,2016,2,30,0.484,0.144,0.34,21641,41.22,41.22,30.06,1,1,1,186.8,155.5,226.7,131.1,88.53,55.67,50,67,0,0,0,0.306,0.221,0.431,131.1,88.53,176.7,990.5,990.5,990.5,964.4,964.4,964.6,26.1,25.9,26.1,0.0927,0.0791,0.108,0.00689,0.00327,0.0108,0.00026,0.00013,0.00042,0.219,0.144,0.3,0.0084,0.0056,0.012,25.83,25.64,25.87,0.931,0.912,0.947,0.97,0.965,0.98,0.903,0.884,0.928,30.97,20.78,42.06,30.06,20.05,41.22,0,0,0,0,0,0,0.167,0,0.144,0.3,0.7,0.3,44.7
1480543200000,2016,12,2016,3,31,1,0.216,0.787,48558.1,109.5,109.5,65.27,3,1,1.903225806451613,374.7,236.7,619.4,293.9,177.7,80.77,59,104,0,0,0,0.217,0.168,0.249,293.9,177.7,515.4,990.5,990.5,990.5,965.3,964.6,966.4,25.2,24.1,25.9,0.154,0.11,0.246,0.0413,0.0109,0.145,0.0017,0.00042,0.006,0.349,0.24,0.566,0.014,0.0094,0.023,24.89,23.56,25.58,0.94,0.921,0.96,0.973,0.97,0.98,0.915,0.893,0.94,36.01,26.25,52.3,34.97,25.47,48.2,0,0,0,0,0,0,0.363,0,0.213,0.22,0.79,0.21,48.6
1483221600000,2017,1,2016,4,31,2.31,0.356,1.96,108805,186.8,186.8,146.2,4,2,3.3548387096774195,863.5,470,1107,730.6,331,132.9,120,139,0,0,0,0.168,0.118,0.296,730.6,331,968,990.5,990.5,990.5,967.3,965.7,968.2,23.2,22.3,24.8,0.412,0.173,0.595,0.278,0.0552,0.408,0.012,0.0022,0.018,0.923,0.394,1.27,0.04,0.016,0.057,22.25,20.99,24.39,0.955,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.939,44.7,36.6,52,43.51,35.5,48.2,0,0,0,0,0,0,0.812,0,0.35,0.15,0.85,0.15,47.1
1485900000000,2017,2,2016,5,28,3.02,0.392,2.5,127258,192.8,192.8,189.4,4,4,4,1248,1066,1573,1086,903.8,162,162,162,51.54,0,310.8,0.131,0.103,0.152,1035,903.8,1100,990.5,990.5,990.5,968.7,968.1,969.7,21.8,20.8,22.4,0.72,0.541,0.902,0.531,0.376,0.648,0.024,0.017,0.031,1.54,1.16,1.85,0.071,0.052,0.089,20.28,18.93,21.23,0.955,0.952,0.956,0.98,0.98,0.98,0.936,0.933,0.937,49.04,44.97,51.58,47.34,44.07,48.2,0,0,0,0,0,0,1.05,0,0.52,0.13,0.83,0.17,42.1
1488319200000,2017,3,2016,6,31,6.48,0.49,2.95,123880,192.7,192.7,166.5,4,4,4,2420,1513,3892,2237,1330,183,183,183,1137,229.8,2609,0.085,0.047,0.121,1100,1100,1100,990.5,990.5,990.5,971.9,969.5,975.5,18.6,15,21,0.919,0.898,0.926,0.648,0.648,0.648,0.035,0.031,0.043,1.87,1.85,1.87,0.1,0.088,0.12,16.69,13.17,19.13,0.945,0.93,0.953,0.977,0.97,0.98,0.923,0.902,0.934,42.59,33.05,49.15,41.63,32.05,48.17,0,0,0,0,0,0,0.925,0,3.53,0.076,0.46,0.54,19.1
1490997600000,2017,4,2016,7,30,8.9,0.765,2.85,99980.7,154.1,154.1,138.9,4,4,4,3432,2826,3913,3137,2531,295,295,295,2037,1431,2518,0.0869,0.0754,0.104,1100,1100,1100,990.5,990.5,990.5,974.5,973.1,975.5,16,15,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.037,0.043,1.87,1.87,1.87,0.12,0.11,0.12,14.16,13.13,15.53,0.936,0.93,0.943,0.971,0.97,0.975,0.909,0.902,0.92,35.76,32.93,39.5,34.72,31.94,38.51,0,0,0,0,0,0,0.771,0,6.05,0.086,0.32,0.68,11.2
1493589600000,2017,5,2016,8,31,5.87,0.739,2.95,127578,189.2,189.2,171.5,4,4,4,2193,1611,2774,1917,1335,276,276,276,817.3,234.5,1398,0.129,0.0995,0.171,1100,1100,1100,990.5,990.5,990.5,971.5,969.8,973,19,17.5,20.7,0.925,0.914,0.926,0.648,0.648,0.648,0.034,0.031,0.037,1.87,1.86,1.87,0.099,0.09,0.11,17.11,15.66,18.8,0.948,0.944,0.952,0.979,0.976,0.98,0.929,0.921,0.933,43.77,39.85,48.27,42.87,38.88,47.31,0,0,0,0,0,0,0.953,0,2.92,0.13,0.5,0.5,21.7
1496268000000,2017,6,2016,9,30,2.93,0.544,2.28,118713,192.8,192.8,164.9,4,3,3.6333333333333333,1131,716.2,1593,921.5,506.2,210,210,210,42.42,0,282.9,0.196,0.132,0.293,879,506.2,1100,990.5,990.5,990.5,968.3,966.8,969.8,22.2,20.7,23.7,0.588,0.258,0.915,0.417,0.139,0.648,0.019,0.0059,0.031,1.27,0.567,1.86,0.058,0.024,0.09,20.97,18.85,23.17,0.954,0.947,0.957,0.979,0.97,0.98,0.934,0.918,0.938,46.55,36.3,52.3,45.14,35.21,48.2,0,0,0,0,0,0,0.916,0,0.65,0.19,0.78,0.22,40.5
1498860000000,2017,7,2016,10,31,1.33,0.498,0.834,50221.6,104.7,104.7,67.5,3,1,1.8387096774193548,497.5,385.7,685.3,311.5,199.7,186,186,186,0,0,0,0.385,0.271,0.482,311.5,199.7,499.3,990.5,990.5,990.5,965.8,965.3,966.6,24.7,23.9,25.2,0.171,0.13,0.249,0.0495,0.0127,0.135,0.002,0.00051,0.0056,0.399,0.258,0.609,0.016,0.01,0.025,24.27,23.31,24.82,0.946,0.924,0.959,0.975,0.97,0.98,0.922,0.896,0.94,39.37,26.24,52.65,38.01,25.45,48.2,0,0,0,0,0,0,0.375,0,0.496,0.37,0.63,0.37,37.8
1501538400000,2017,8,2016,11,31,0.856,0.308,0.548,34265.5,59.27,59.27,46.06,2,1,1.2903225806451613,319.7,261.5,383.4,204.7,146.5,115,115,115,0,0,0,0.364,0.3,0.44,204.7,146.5,268.4,990.5,990.5,990.5,965,964.7,965.3,25.5,25.2,25.8,0.126,0.105,0.148,0.0137,0.0082,0.0257,0.00054,0.00032,0.001,0.31,0.247,0.391,0.012,0.0097,0.015,25.19,24.89,25.5,0.943,0.922,0.959,0.975,0.97,0.98,0.92,0.895,0.94,39.4,26.08,52.57,38.1,25.3,48.2,0,0,0,0,0,0,0.256,0,0.308,0.36,0.64,0.36,40
1504216800000,2017,9,2016,12,30,0.581,0.236,0.345,21217.1,38.88,38.88,29.47,1,1,1,224,202,260,133,111,91,91,91,0,0,0,0.409,0.35,0.451,133,111,169,990.5,990.5,990.5,964.5,964.4,964.7,26,25.8,26.1,0.098,0.0902,0.111,0.00705,0.00518,0.0101,0.00027,0.0002,0.00039,0.227,0.188,0.291,0.0088,0.0072,0.011,25.73,25.47,25.9,0.899,0,0.944,0.938,0,0.976,0.873,0,0.921,30.36,0,39.85,29.47,0,38.88,0,1,0,0,0.0333,0,0.164,0.0333,0.236,0.41,0.59,0.41,36.5
1506808800000,2017,10,2017,1,31,0.49,0.196,0.295,18497.9,28.44,28.44,24.86,1,1,1,183,171.9,197.5,110,98.93,73,73,73,0,0,0,0.399,0.37,0.425,110,98.93,124.5,990.5,990.5,990.5,964.4,964.4,964.5,26.1,26,26.1,0.0878,0.0839,0.0929,0.0051,0.00416,0.00633,0.0002,0.00016,0.00024,0.184,0.164,0.21,0.0071,0.0063,0.008,25.88,25.88,25.89,0.918,0.912,0.928,0.97,0.969,0.97,0.89,0.884,0.9,25.63,22.89,29.32,24.86,22.19,28.44,0,0,0,0,0,0,0.138,0,0.195,0.4,0.6,0.4,37.8
1509487200000,2017,11,2017,2,30,0.549,0.174,0.375,23940.9,45.27,45.27,33.25,1,1,1,211.7,183,261.5,144.7,116,67,67,67,0,0,0,0.319,0.256,0.366,144.7,116,194.5,990.5,990.5,990.5,964.5,964.4,964.7,26,25.8,26.1,0.0989,0.0888,0.117,0.00805,0.00561,0.0123,0.00031,0.00022,0.00048,0.245,0.194,0.334,0.0094,0.0074,0.013,25.77,25.42,25.88,0.935,0.922,0.953,0.972,0.97,0.98,0.909,0.894,0.934,34.21,27.14,46.19,33.25,26.32,45.27,0,0,0,0,0,0,0.185,0,0.174,0.32,0.68,0.32,43.6
1512079200000,2017,12,2017,3,31,1.06,0.232,0.825,50988.4,96.4,96.4,68.53,2,1,1.8709677419354838,394.6,269.6,545.1,308.1,192.6,86.58,77,104,0,0,0,0.225,0.175,0.286,308.1,192.6,441.1,990.5,990.5,990.5,965.4,964.8,966.1,25.1,24.4,25.7,0.159,0.117,0.208,0.0483,0.0121,0.107,0.0019,0.00047,0.0044,0.375,0.235,0.555,0.015,0.0092,0.023,24.77,23.89,25.39,0.943,0.918,0.958,0.975,0.97,0.98,0.919,0.891,0.939,38.26,25.36,50.68,37.29,24.6,48.2,0,0,0,0,0,0,0.381,0,0.235,0.22,0.78,0.22,48.1
1514757600000,2018,1,2017,4,31,2.01,0.372,1.64,93946.6,167.5,167.5,126.3,4,2,3,750.7,572.7,983.4,611.7,433.7,139,139,139,0,0,0,0.19,0.141,0.243,611.7,433.7,844.4,990.5,990.5,990.5,966.9,966.2,967.8,23.6,22.7,24.3,0.313,0.209,0.482,0.209,0.104,0.348,0.0089,0.0043,0.015,0.742,0.535,1.06,0.032,0.022,0.047,22.86,21.61,23.77,0.954,0.945,0.958,0.978,0.97,0.98,0.932,0.917,0.939,43.84,35.79,52.35,42.5,34.71,48.2,0,0,0,0,0,0,0.702,0,0.37,0.19,0.82,0.18,46.7
1517436000000,2018,2,2017,5,28,4.76,0.392,2.59,116498,192.8,192.8,173.4,4,4,4,1967,971.7,2915,1805,809.7,162,162,162,735.4,0,1653,0.0923,0.0556,0.167,1070,809.7,1100,990.5,990.5,990.5,970.8,967.8,973.3,19.7,17.2,22.7,0.851,0.455,0.926,0.608,0.331,0.648,0.031,0.015,0.038,1.75,1,1.87,0.09,0.044,0.11,17.96,15.32,21.71,0.95,0.942,0.956,0.979,0.974,0.98,0.93,0.917,0.937,44.52,38.92,51.11,43.34,37.9,48.2,0,0,0,0,0,0,0.963,0,2.17,0.082,0.54,0.46,24.5
1519855200000,2018,3,2017,6,31,8.95,0.64,2.95,104669,149.9,149.9,140.7,4,4,4,3343,2978,3690,3104,2739,239,239,239,2004,1639,2351,0.0718,0.0648,0.0803,1100,1100,1100,990.5,990.5,990.5,974.3,973.5,975,16.2,15.5,17,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.34,13.6,15.17,0.937,0.933,0.942,0.97,0.97,0.973,0.909,0.905,0.916,36.25,34.21,38.51,35.17,33.19,37.47,0,0,0,0,0,0,0.782,0,6,0.072,0.33,0.67,11.7
1522533600000,2018,4,2017,7,30,10.8,0.765,2.85,88277.1,132,132,122.6,4,4,4,4166,3725,4670,3871,3430,295,295,295,2771,2330,3275,0.0712,0.0632,0.0792,1100,1100,1100,990.5,990.5,990.5,976,975.1,976.9,14.5,13.6,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.042,0.048,1.87,1.87,1.87,0.13,0.12,0.14,12.66,11.72,13.53,0.926,0.917,0.932,0.97,0.97,0.97,0.898,0.89,0.904,31.6,28.99,34.01,30.65,28.12,32.99,0,0,0,0,0,0,0.681,0,7.95,0.071,0.26,0.74,8.17
1525125600000,2018,5,2017,8,31,11.3,0.911,2.95,90664.6,143.8,143.8,121.9,4,4,4,4215,3202,4829,3875,2862,340,340,340,2775,1762,3389,0.0818,0.0704,0.106,1100,1100,1100,990.5,990.5,990.5,976,974,977.2,14.5,13.3,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.039,0.049,1.87,1.87,1.87,0.13,0.11,0.14,12.59,11.43,14.64,0.924,0.914,0.939,0.97,0.97,0.97,0.897,0.887,0.911,31.41,28.18,37.06,30.47,27.33,35.94,0,0,0,0,0,0,0.677,0,8.35,0.081,0.26,0.74,8.02
1527804000000,2018,6,2017,9,30,6.01,0.759,2.85,121133,192.8,192.8,168.2,4,4,4,2317,1513,3114,2024,1220,293,293,293,924.2,119.8,1721,0.133,0.0941,0.194,1100,1100,1100,990.5,990.5,990.5,971.8,969.5,973.8,18.7,16.7,21,0.924,0.891,0.926,0.648,0.648,0.648,0.035,0.031,0.039,1.87,1.84,1.87,0.1,0.088,0.11,16.83,14.84,19.14,0.947,0.94,0.953,0.978,0.971,0.98,0.926,0.913,0.934,43,37.62,49.17,42.06,36.52,48.19,0,0,0,0,0,0,0.935,0,3.16,0.13,0.47,0.53,20.2
1530396000000,2018,7,2017,10,31,2.77,0.686,2.06,110197,192.8,192.8,148.1,4,2,3.3548387096774195,1033,685.3,1466,776.6,429.3,256,256,256,7.903,0,109.8,0.261,0.175,0.374,768.7,429.3,1100,990.5,990.5,990.5,967.9,966.6,969.4,22.6,21.1,23.9,0.479,0.22,0.874,0.325,0.102,0.648,0.015,0.0043,0.031,1.05,0.55,1.82,0.047,0.023,0.086,21.52,19.3,23.3,0.954,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.939,45.38,35.02,51.9,44.09,33.97,48.2,0,0,0,0,0,0,0.823,0,0.71,0.25,0.74,0.26,39.8
1533074400000,2018,8,2017,11,31,1.37,0.524,0.843,50892.8,96.4,96.4,68.4,2,1,1.8709677419354838,510.5,383.4,669.1,314.9,199.4,195.6,184,202,0,0,0,0.391,0.302,0.48,314.9,199.4,467.1,990.5,990.5,990.5,965.9,965.3,966.6,24.6,23.9,25.2,0.174,0.131,0.236,0.0499,0.0127,0.119,0.002,0.0005,0.005,0.397,0.261,0.614,0.016,0.01,0.026,24.21,23.31,24.83,0.945,0.925,0.959,0.974,0.97,0.98,0.921,0.897,0.94,38.37,26.48,52.02,37.24,25.69,48.2,0,0,0,0,0,0,0.38,0,0.527,0.38,0.62,0.38,37.1
1535752800000,2018,9,2017,12,30,0.848,0.358,0.491,30475.5,53.95,53.95,42.33,2,1,1.2333333333333334,327.3,246.7,383.4,189.3,108.7,138,138,138,0,0,0,0.43,0.36,0.559,189.3,108.7,245.4,990.5,990.5,990.5,965,964.7,965.3,25.5,25.2,25.8,0.123,0.0947,0.143,0.0118,0.00499,0.0166,0.00047,0.00019,0.00066,0.295,0.189,0.391,0.012,0.0073,0.015,25.16,24.91,25.63,0.94,0.917,0.959,0.974,0.97,0.98,0.916,0.889,0.94,37.5,25.05,51.97,36.17,24.3,48.2,0,0,0,0,0,0,0.235,0,0.357,0.42,0.58,0.42,35.9
1538344800000,2018,10,2018,1,31,0.567,0.26,0.307,14117.8,33.46,33.46,18.98,1,1,1,211.6,183.5,243.7,114.6,86.46,97,97,97,0,0,0,0.462,0.398,0.529,114.6,86.46,146.7,990.5,990.5,990.5,964.5,964.4,964.7,26,25.8,26.1,0.0919,0.0819,0.103,0.00549,0.0031,0.00822,0.00021,0.00012,0.00032,0.195,0.144,0.252,0.0075,0.0055,0.0098,25.82,25.59,25.93,0.627,0,0.937,0.657,0,0.97,0.608,0,0.909,19.56,0,34.49,18.98,0,33.46,0,10,0,0,0.323,0,0.105,0.323,0.26,0.46,0.54,0.46,24.9
1541023200000,2018,11,2018,2,30,0.521,0.159,0.362,23074,39.85,39.85,32.05,1,1,1,201.1,167.1,230.1,139.8,104.9,61.33,50,67,0,0,0,0.309,0.226,0.39,139.8,104.9,171.3,990.5,990.5,990.5,964.5,964.4,964.6,26,25.9,26.1,0.0965,0.0849,0.106,0.00763,0.00467,0.0103,0.00029,0.00018,0.0004,0.235,0.174,0.29,0.009,0.0067,0.011,25.79,25.64,25.87,0.932,0.914,0.945,0.971,0.97,0.978,0.905,0.887,0.924,33.01,24.33,40.76,32.05,23.6,39.85,0,0,0,0,0,0,0.178,0,0.159,0.31,0.69,0.31,44.3
1543615200000,2018,12,2018,3,31,0.729,0.158,0.571,36139.6,75.74,75.74,48.57,2,1,1.3548387096774193,272.3,218.1,398.5,213.3,159.1,59,59,59,0,0,0,0.225,0.148,0.271,213.3,159.1,339.5,990.5,990.5,990.5,964.8,964.5,965.4,25.7,25.1,26,0.122,0.103,0.167,0.0184,0.00927,0.0592,0.00072,0.00036,0.0024,0.304,0.253,0.398,0.012,0.0099,0.016,25.41,24.71,25.72,0.942,0.925,0.957,0.974,0.97,0.98,0.918,0.897,0.938,38.42,27.59,50.14,37.42,26.77,48.2,0,0,0,0,0,0,0.27,0,0.158,0.22,0.78,0.22,49.6
1546293600000,2019,1,2018,4,31,1.24,0.211,1.03,63403.3,96.4,96.4,85.22,2,2,2,462,383.4,508.7,383.2,310.4,78.81,73,91,0,0,0,0.171,0.143,0.194,383.2,310.4,435.7,990.5,990.5,990.5,965.7,965.3,965.9,24.8,24.6,25.2,0.185,0.158,0.203,0.0798,0.0455,0.105,0.0032,0.0018,0.0043,0.466,0.356,0.544,0.019,0.014,0.022,24.36,24.07,24.83,0.952,0.941,0.958,0.978,0.97,0.98,0.931,0.913,0.938,43.55,35.56,49.24,42.61,34.49,48.2,0,0,0,0,0,0,0.473,0,0.21,0.17,0.83,0.17,51.1
1548972000000,2019,2,2018,5,28,1.6,0.206,1.39,81670.2,144.6,144.6,121.5,3,2,2.75,660.2,486.1,786.5,575.2,401.1,85,85,85,0,0,0,0.132,0.108,0.175,575.2,401.1,701.5,990.5,990.5,990.5,966.5,965.8,967,24,23.5,24.7,0.278,0.192,0.348,0.188,0.0883,0.27,0.0079,0.0036,0.011,0.693,0.493,0.876,0.029,0.02,0.037,23.28,22.58,24.22,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,45.74,37,52.53,44.41,35.89,48.2,0,0,0,0,0,0,0.675,0,0.21,0.13,0.87,0.13,51
1551391200000,2019,3,2018,6,31,2.11,0.287,1.82,104340,144.6,144.6,140.2,3,3,3,785.9,747.4,861.7,678.9,640.4,107,107,107,0,0,0,0.136,0.124,0.143,678.9,640.4,754.7,990.5,990.5,990.5,967,966.9,967.3,23.5,23.2,23.6,0.341,0.319,0.392,0.254,0.229,0.304,0.011,0.0097,0.013,0.844,0.778,0.977,0.036,0.033,0.042,22.61,22.18,22.83,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.02,45.71,52.32,46.75,44.8,48.2,0,0,0,0,0,0,0.779,0,0.29,0.14,0.86,0.14,49.5
1554069600000,2019,4,2018,7,30,2.57,0.324,2.25,122866,187,187,170.6,4,3,3.9,992.9,868.2,1092,867.9,743.2,125,125,125,0,0,0,0.126,0.114,0.144,867.9,743.2,966.9,990.5,990.5,990.5,967.9,967.4,968.2,22.6,22.3,23.1,0.503,0.388,0.593,0.359,0.297,0.407,0.016,0.013,0.018,1.11,0.927,1.27,0.049,0.04,0.057,21.54,21.04,22.16,0.956,0.952,0.957,0.98,0.975,0.98,0.936,0.929,0.938,45.05,39.72,52.4,43.87,38.74,48.2,0,0,0,0,0,0,0.948,0,0.32,0.13,0.88,0.12,47.8
1556661600000,2019,5,2018,8,31,2.63,0.394,2.23,122158,175.3,175.3,164.2,4,3,3.838709677419355,980.8,884.3,1042,833.8,737.3,147,147,147,0,0,0,0.15,0.141,0.166,833.8,737.3,894.6,990.5,990.5,990.5,967.8,967.4,968,22.7,22.5,23.1,0.472,0.384,0.528,0.342,0.294,0.372,0.015,0.013,0.017,1.05,0.934,1.14,0.046,0.041,0.051,21.63,21.33,22.11,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,44.3,39.7,52.41,42.99,38.73,48.2,0,0,0,0,0,0,0.912,0,0.4,0.15,0.85,0.15,46.4
1559340000000,2019,6,2018,9,30,1.91,0.381,1.53,87836.2,144.6,144.6,122,3,2,2.8333333333333335,738.1,578.9,874.5,591.1,417.9,147,119,161,0,0,0,0.205,0.136,0.278,591.1,417.9,755.5,990.5,990.5,990.5,966.9,966.2,967.4,23.6,23.1,24.3,0.298,0.206,0.397,0.198,0.0963,0.305,0.0084,0.004,0.013,0.721,0.523,0.983,0.031,0.022,0.043,22.93,22.12,23.77,0.954,0.944,0.958,0.978,0.97,0.98,0.933,0.916,0.939,44.82,34.96,52.25,43.3,33.91,48.2,0,0,0,0,0,0,0.678,0,0.38,0.2,0.8,0.2,46
1561932000000,2019,7,2018,10,31,1.18,0.362,0.823,50320.3,95.74,95.74,67.63,2,1,1.8387096774193548,442.3,344.5,572.7,307.3,209.5,135,135,135,0,0,0,0.313,0.236,0.392,307.3,209.5,437.7,990.5,990.5,990.5,965.6,965.1,966.2,24.9,24.3,25.4,0.165,0.13,0.211,0.0465,0.0136,0.106,0.0019,0.00053,0.0043,0.385,0.25,0.554,0.015,0.0099,0.023,24.53,23.77,25.03,0.945,0.923,0.959,0.975,0.97,0.98,0.921,0.895,0.94,38.95,26.03,52.69,37.7,25.25,48.2,0,0,0,0,0,0,0.376,0,0.357,0.31,0.7,0.3,42.6
1564610400000,2019,8,2018,11,31,0.749,0.287,0.462,29242.4,49.92,49.92,39.3,2,1,1.032258064516129,279.7,226.7,341.5,172.5,133.7,107.2,93,115,0,0,0,0.385,0.337,0.44,172.5,133.7,226.5,990.5,990.5,990.5,964.8,964.6,965.1,25.7,25.4,25.9,0.114,0.099,0.133,0.0104,0.00711,0.015,0.00041,0.00027,0.00059,0.295,0.229,0.391,0.011,0.0088,0.015,25.39,25.02,25.71,0.944,0.921,0.959,0.974,0.97,0.98,0.92,0.894,0.94,39.7,25.73,52.57,38.5,24.96,48.2,0,0,0,0,0,0,0.218,0,0.287,0.38,0.62,0.38,39
1567288800000,2019,9,2018,12,30,0.49,0.187,0.303,19173.9,34.86,34.86,26.63,1,1,1,189,156.7,223.9,117,84.69,72,72,72,0,0,0,0.385,0.322,0.46,117,84.69,151.9,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.091,0.0795,0.103,0.0057,0.00295,0.00866,0.00022,0.00011,0.00033,0.197,0.139,0.259,0.0076,0.0054,0.01,25.85,25.7,25.88,0.925,0.91,0.939,0.969,0.963,0.97,0.897,0.883,0.911,27.47,19.99,35.94,26.63,19.25,34.86,0,0,0,0,0,0,0.148,0,0.187,0.38,0.62,0.38,39.1
1569880800000,2019,10,2019,1,31,0.389,0.139,0.25,15691.7,26.06,26.06,21.09,1,1,1,145.3,128.1,167.1,93.33,76.1,52,52,52,0,0,0,0.36,0.311,0.406,93.33,76.1,115.1,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0791,0.073,0.0867,0.00368,0.00222,0.00553,0.00014,0.000085,0.00021,0.151,0.12,0.19,0.0058,0.0046,0.0073,25.85,25.84,25.88,0.923,0.911,0.941,0.966,0.96,0.97,0.892,0.883,0.904,21.83,18.18,26.87,21.09,17.46,26.06,0,0,0,0,0,0,0.117,0,0.139,0.36,0.64,0.36,40.3
