datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-1428026400000,1924,10,1924,1,1,5,0.059,0.0225,0.0365,2303.63,19.2,19.2,19.2,1,1,1,136.5,136.5,136.5,84.46,84.46,52,52,52,0,0,0,0.381,0.381,0.381,84.46,84.46,84.46,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0759,0.0759,0.0759,0.00293,0.00293,0.00293,0.00011,0.00011,0.00011,0.135,0.135,0.135,0.0052,0.0052,0.0052,25.86,25.86,25.86,0.931,0.931,0.931,0.963,0.963,0.963,0.896,0.896,0.896,19.94,19.94,19.94,19.2,19.2,19.2,0,0,0,0,0,0,0.107,0,0.0225,0.38,0.62,0.38,39
-1427594400000,1924,10,1924,1,1,7,0.0825,0.0314,0.0511,3225.08,19.2,19.2,19.2,1,1,1,136.5,136.5,136.5,84.46,84.46,52,52,52,0,0,0,0.381,0.381,0.381,84.46,84.46,84.46,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0759,0.0759,0.0759,0.00293,0.00293,0.00293,0.00011,0.00011,0.00011,0.135,0.135,0.135,0.0052,0.0052,0.0052,25.86,25.86,25.86,0.931,0.931,0.931,0.963,0.963,0.963,0.896,0.896,0.896,19.94,19.94,19.94,19.2,19.2,19.2,0,0,0,0,0,0,0.107,0,0.0314,0.38,0.62,0.38,39.1
-1426989600000,1924,10,1924,1,2,7,0.0825,0.0314,0.0511,3225.08,19.2,19.2,19.2,1,1,1,136.5,136.5,136.5,84.46,84.46,52,52,52,0,0,0,0.381,0.381,0.381,84.46,84.46,84.46,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0759,0.0759,0.0759,0.00293,0.00293,0.00293,0.00011,0.00011,0.00011,0.135,0.135,0.135,0.0052,0.0052,0.0052,25.86,25.86,25.86,0.931,0.931,0.931,0.963,0.963,0.963,0.896,0.896,0.896,19.94,19.94,19.94,19.2,19.2,19.2,0,0,0,0,0,0,0.107,0,0.0314,0.38,0.62,0.38,39.1
-1426384800000,1924,10,1924,1,3,7,0.081,0.0314,0.0495,3133.96,19.67,19.67,18.65,1,1,1,133.9,127.7,138.8,81.85,75.74,52,52,52,0,0,0,0.389,0.375,0.407,81.85,75.74,86.76,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.075,0.0729,0.0767,0.00271,0.00219,0.00312,0.0001,0.000084,0.00012,0.131,0.12,0.139,0.005,0.0046,0.0054,25.87,25.86,25.88,0.934,0.928,0.942,0.962,0.96,0.964,0.898,0.894,0.904,19.39,18.11,20.41,18.65,17.38,19.67,0,0,0,0,0,0,0.104,0,0.0315,0.39,0.61,0.39,38.7
-1425780000000,1924,10,1924,1,4,7,0.0779,0.0311,0.0468,2975.02,18.77,18.77,17.71,1,1,1,128.7,127.7,132.4,77.31,75.74,51.43,50,52,0,0,0,0.4,0.378,0.407,77.31,75.74,82.4,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0733,0.0729,0.0748,0.00232,0.00219,0.00275,0.000089,0.000084,0.00011,0.122,0.12,0.131,0.0047,0.0046,0.0051,25.88,25.87,25.88,0.94,0.933,0.942,0.96,0.96,0.962,0.903,0.898,0.904,18.44,18.11,19.51,17.71,17.38,18.77,0,0,0,0,0,0,0.0984,0,0.0311,0.4,0.6,0.4,38.2
-1425175200000,1924,11,1924,2,5,7,0.0823,0.0302,0.0521,3282.43,19.67,19.67,19.54,1,1,1,136.1,134.4,136.7,86.1,84.36,50,50,50,0,0,0,0.367,0.366,0.372,86.1,84.36,86.72,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0762,0.0755,0.0764,0.00307,0.00292,0.00312,0.00012,0.00011,0.00012,0.138,0.135,0.139,0.0053,0.0052,0.0053,25.86,25.86,25.87,0.928,0.928,0.931,0.964,0.963,0.964,0.895,0.894,0.896,20.28,19.92,20.4,19.54,19.18,19.67,0,0,0,0,0,0,0.109,0,0.0302,0.37,0.63,0.37,39.9
-1424570400000,1924,11,1924,2,6,7,0.0866,0.0302,0.0563,3525.45,21.82,21.82,20.98,1,1,1,143.2,141.5,147.3,93.16,91.51,50,50,50,0,0,0,0.349,0.34,0.353,93.16,91.51,97.27,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0786,0.0781,0.0801,0.00367,0.00353,0.00402,0.00014,0.00014,0.00015,0.151,0.148,0.158,0.0058,0.0057,0.0061,25.85,25.84,25.85,0.919,0.914,0.921,0.967,0.966,0.968,0.889,0.885,0.89,21.71,21.38,22.53,20.98,20.65,21.82,0,0,0,0,0,0,0.117,0,0.0303,0.35,0.65,0.35,40.7
-1423965600000,1924,11,1924,2,7,7,0.0947,0.0302,0.0644,4030.83,26.36,26.36,23.99,1,1,1,156.5,147.3,166.3,106.5,97.27,50,50,50,0,0,0,0.32,0.301,0.34,106.5,97.27,116.3,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0834,0.0801,0.0868,0.0048,0.00402,0.00563,0.00018,0.00015,0.00022,0.174,0.158,0.192,0.0067,0.0061,0.0074,25.84,25.84,25.84,0.917,0.914,0.922,0.97,0.968,0.97,0.889,0.885,0.894,24.75,22.53,27.17,23.99,21.82,26.36,0,0,0,0,0,0,0.133,0,0.0303,0.32,0.68,0.32,42.6
-1423360800000,1924,11,1924,2,8,7,0.111,0.0302,0.0806,5129.45,32.54,32.54,30.53,1,1,1,183.3,173.7,191.6,133.3,123.7,50,50,50,0,0,0,0.273,0.261,0.288,133.3,123.7,141.6,990.5,990.5,990.5,964.4,964.4,964.5,26.1,26,26.1,0.0928,0.0894,0.0957,0.00708,0.00626,0.00778,0.00027,0.00024,0.0003,0.222,0.205,0.237,0.0085,0.0079,0.0091,25.84,25.84,25.85,0.932,0.927,0.935,0.97,0.97,0.97,0.904,0.9,0.907,31.48,29.07,33.55,30.53,28.2,32.54,0,0,0,0,0,0,0.17,0,0.0304,0.27,0.73,0.27,46.2
-1422756000000,1924,12,1924,3,9,7,0.131,0.0357,0.0951,6101.97,44.56,44.56,36.32,1,1,1,216.2,195.3,250.3,157.2,136.3,59,59,59,0,0,0,0.275,0.236,0.302,157.2,136.3,191.3,990.5,990.5,990.5,964.5,964.4,964.7,26,25.8,26.1,0.103,0.0953,0.115,0.00911,0.00733,0.012,0.00035,0.00028,0.00047,0.266,0.229,0.327,0.01,0.0088,0.013,25.73,25.47,25.86,0.94,0.933,0.952,0.973,0.97,0.98,0.915,0.905,0.933,37.29,32.24,45.47,36.32,31.27,44.56,0,0,0,0,0,0,0.202,0,0.0359,0.27,0.73,0.27,46.6
-1422151200000,1924,12,1924,3,10,7,0.156,0.0357,0.12,7765.15,48.2,48.2,46.22,1,1,1,257.8,246.5,268.9,198.8,187.5,59,59,59,0,0,0,0.229,0.219,0.239,198.8,187.5,209.9,990.5,990.5,990.5,964.7,964.7,964.8,25.8,25.7,25.8,0.117,0.113,0.121,0.0126,0.0117,0.0136,0.00049,0.00045,0.00053,0.341,0.321,0.361,0.013,0.012,0.014,25.43,25.36,25.5,0.954,0.95,0.957,0.98,0.98,0.98,0.935,0.931,0.938,47.29,44.57,49.98,46.22,43.68,48.2,0,0,0,0,0,0,0.257,0,0.036,0.23,0.77,0.23,49.8
-1421546400000,1924,12,1924,3,11,7,0.167,0.0357,0.131,8223.3,49.86,49.86,48.95,2,1,1.5714285714285714,276,263.1,283.2,217,204.1,59,59,59,0,0,0,0.214,0.208,0.224,217,204.1,224.2,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.124,0.119,0.126,0.0142,0.0131,0.0148,0.00055,0.00051,0.00058,0.287,0.233,0.369,0.011,0.0091,0.014,25.41,25.34,25.44,0.935,0.918,0.958,0.974,0.97,0.98,0.911,0.891,0.939,35.9,25.49,51.03,34.76,24.73,48.2,0,0,0,0,0,0,0.272,0,0.036,0.21,0.78,0.22,49.2
-1420941600000,1924,12,1924,3,12,7,0.184,0.0357,0.148,9172.29,65.81,65.81,54.6,2,2,2,304,281.5,354,245,222.5,59,59,59,0,0,0,0.195,0.167,0.21,245,222.5,295,990.5,990.5,990.5,964.9,964.8,965.2,25.6,25.3,25.7,0.134,0.126,0.151,0.0201,0.0147,0.0382,0.00079,0.00057,0.0015,0.262,0.233,0.331,0.01,0.0091,0.013,25.31,25,25.44,0.925,0.918,0.938,0.97,0.97,0.97,0.898,0.891,0.91,28.14,25.49,33.92,27.3,24.73,32.91,0,0,0,0,0,0,0.303,0,0.036,0.19,0.8,0.2,49.8
-1420336800000,1924,12,1924,3,13,7,0.28,0.0405,0.24,14613.9,110.2,110.2,86.99,3,2,2.2857142857142856,463,347.3,588.3,396,288.3,67,59,73,0,0,0,0.148,0.124,0.173,396,288.3,515.3,990.5,990.5,990.5,965.7,965.1,966.2,24.8,24.3,25.4,0.19,0.149,0.241,0.0864,0.0351,0.145,0.0035,0.0014,0.006,0.454,0.321,0.561,0.018,0.013,0.023,24.37,23.69,25.04,0.947,0.937,0.955,0.974,0.97,0.98,0.922,0.909,0.936,39.32,33.16,45.99,38.31,32.17,45.07,0,0,0,0,0,0,0.483,0,0.04,0.14,0.86,0.14,52.2
-1419732000000,1925,1,1924,4,14,7,0.332,0.0482,0.284,16601.9,107.7,107.7,98.82,3,2,2.2857142857142856,549,525.1,588.3,469.3,452.1,79.71,73,120,0,0,0,0.145,0.127,0.204,469.3,452.1,503.2,990.5,990.5,990.5,966.1,966,966.2,24.4,24.3,24.5,0.217,0.209,0.234,0.121,0.112,0.137,0.0049,0.0046,0.0056,0.565,0.498,0.6,0.023,0.02,0.025,23.86,23.65,23.97,0.954,0.943,0.958,0.977,0.97,0.98,0.932,0.915,0.939,47.21,35.08,52.54,44.42,34.03,48.2,0,0,0,0,0,0,0.549,0,0.048,0.15,0.86,0.14,50
-1419127200000,1925,1,1924,4,15,7,0.38,0.0726,0.307,17999,112,112,107.1,3,2,2.857142857142857,628.1,593.1,648.5,508.1,473.1,120,120,120,0,0,0,0.191,0.185,0.202,508.1,473.1,528.5,990.5,990.5,990.5,966.4,966.3,966.5,24.1,24,24.2,0.244,0.224,0.256,0.141,0.122,0.154,0.0059,0.005,0.0064,0.572,0.542,0.608,0.024,0.022,0.025,23.52,23.42,23.62,0.949,0.946,0.956,0.972,0.97,0.98,0.922,0.918,0.937,39.54,36.44,52.38,38.01,35.35,48.2,0,0,0,0,0,0,0.595,0,0.073,0.19,0.81,0.19,47.4
-1418522400000,1925,1,1924,4,16,7,0.448,0.0726,0.375,21692.4,170.9,170.9,129.1,4,3,3.142857142857143,740,648.5,982,620,528.5,120,120,120,0,0,0,0.165,0.122,0.185,620,528.5,862,990.5,990.5,990.5,966.9,966.5,967.8,23.6,22.7,24,0.314,0.256,0.491,0.212,0.154,0.356,0.009,0.0064,0.016,0.734,0.59,1.08,0.031,0.025,0.048,22.91,21.59,23.42,0.953,0.949,0.958,0.977,0.973,0.98,0.931,0.923,0.938,41.96,38.39,47.89,41.01,37.33,46.93,0,0,0,0,0,0,0.717,0,0.073,0.16,0.84,0.16,48.4
-1417917600000,1925,1,1924,4,17,7,0.681,0.0762,0.605,31739.5,192.8,192.8,188.9,4,4,4,1127,1015,1204,1001,894.5,126,120,162,0,0,0,0.112,0.0996,0.144,1001,894.5,1084,990.5,990.5,990.5,968.3,967.9,968.5,22.2,22,22.6,0.637,0.52,0.75,0.463,0.372,0.613,0.021,0.016,0.028,1.38,1.14,1.66,0.062,0.05,0.076,20.82,20.3,21.42,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,48.8,44.91,51.55,47.23,44.01,48.2,0,0,0,0,0,0,1.05,0,0.076,0.11,0.89,0.11,46.6
-1417312800000,1925,2,1924,5,18,7,0.715,0.098,0.617,32154.2,192.8,192.8,191.4,4,4,4,1183,1147,1246,1021,985.3,162,162,162,0,0,0,0.137,0.13,0.141,1021,985.3,1084,990.5,990.5,990.5,968.5,968.4,968.7,22,21.8,22.1,0.676,0.624,0.768,0.475,0.416,0.611,0.022,0.019,0.028,1.43,1.32,1.68,0.065,0.059,0.077,20.59,20.15,20.82,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,49.24,48.1,51.14,47.85,47.14,48.2,0,0,0,0,0,0,1.06,0,0.098,0.14,0.86,0.14,45
-1416708000000,1925,2,1924,5,19,7,0.715,0.098,0.617,32338.1,192.8,192.8,192.5,4,4,4,1182,1175,1200,1020,1013,162,162,162,0,0,0,0.137,0.135,0.138,1020,1013,1038,990.5,990.5,990.5,968.5,968.5,968.5,22,22,22,0.675,0.665,0.701,0.468,0.453,0.508,0.021,0.021,0.023,1.43,1.4,1.5,0.065,0.064,0.068,20.6,20.48,20.65,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,49.25,49.04,49.79,48.12,48.06,48.2,0,0,0,0,0,0,1.07,0,0.098,0.14,0.86,0.14,45.2
-1416103200000,1925,2,1924,5,20,7,0.722,0.098,0.624,32272.2,192.8,192.8,192.1,4,4,4,1193,1164,1241,1031,1002,162,162,162,0,0,0,0.136,0.131,0.139,1031,1002,1079,990.5,990.5,990.5,968.5,968.4,968.7,22,21.8,22.1,0.692,0.649,0.761,0.494,0.428,0.6,0.022,0.019,0.027,1.47,1.36,1.66,0.067,0.061,0.076,20.52,20.19,20.73,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,49.58,48.69,51,48.02,47.72,48.2,0,0,0,0,0,0,1.07,0,0.098,0.14,0.86,0.14,44.7
-1415498400000,1925,2,1924,5,21,7,0.816,0.0998,0.662,32390.4,192.8,192.8,192.8,4,4,4,1349,1241,1435,1184,1079,165,162,183,88.67,0,172.7,0.123,0.113,0.132,1095,1079,1100,990.5,990.5,990.5,969,968.7,969.3,21.5,21.2,21.8,0.823,0.761,0.865,0.637,0.6,0.648,0.03,0.027,0.031,1.76,1.66,1.81,0.082,0.076,0.085,19.74,19.41,20.19,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.934,0.936,50.58,49.92,51.26,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.154,0.12,0.81,0.19,39.7
-1414893600000,1925,3,1924,6,22,7,0.833,0.111,0.665,32390.4,192.8,192.8,192.8,4,4,4,1377,1364,1419,1194,1181,183,183,183,94.4,81.01,136.2,0.133,0.129,0.134,1100,1100,1100,990.5,990.5,990.5,969.1,969,969.2,21.4,21.3,21.5,0.836,0.831,0.854,0.648,0.648,0.648,0.03,0.03,0.03,1.78,1.78,1.8,0.083,0.083,0.085,19.63,19.47,19.68,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.935,0.935,50.5,50.09,50.63,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.168,0.13,0.8,0.2,38.9
-1414288800000,1925,3,1924,6,23,7,0.864,0.111,0.665,32390.4,192.8,192.8,192.8,4,4,4,1429,1388,1475,1246,1205,183,183,183,145.6,104.6,192.3,0.128,0.124,0.132,1100,1100,1100,990.5,990.5,990.5,969.3,969.1,969.4,21.2,21.1,21.4,0.858,0.841,0.877,0.648,0.648,0.648,0.031,0.03,0.031,1.81,1.79,1.83,0.085,0.084,0.087,19.44,19.27,19.59,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,50,49.54,50.4,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.199,0.13,0.77,0.23,37.5
-1413684000000,1925,3,1924,6,24,7,1,0.111,0.665,31523.8,192.8,192.8,187.6,4,4,4,1657,1492,1930,1474,1309,183,183,183,373.6,209,647.3,0.111,0.0948,0.123,1100,1100,1100,990.5,990.5,990.5,970,969.5,970.9,20.5,19.6,21,0.909,0.885,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.86,1.83,1.87,0.091,0.087,0.096,18.65,17.75,19.21,0.952,0.95,0.953,0.98,0.98,0.98,0.933,0.931,0.934,47.89,45.5,49.37,46.91,44.59,48.2,0,0,0,0,0,0,1.04,0,0.335,0.11,0.67,0.33,31.5
-1413079200000,1925,3,1924,6,25,7,1.72,0.111,0.665,25805.9,172.8,172.8,153.6,4,4,4,2846,2122,3405,2663,1939,183,183,183,1563,839,2122,0.0659,0.0537,0.0862,1100,1100,1100,990.5,990.5,990.5,973.1,971.4,974.4,17.4,16.1,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.034,0.04,1.87,1.87,1.87,0.11,0.098,0.12,15.5,14.21,17.23,0.942,0.936,0.949,0.974,0.97,0.98,0.918,0.908,0.93,39.4,35.87,44.09,38.4,34.79,43.21,0,0,0,0,0,0,0.853,0,1.055,0.065,0.39,0.61,15
-1412474400000,1925,3,1924,6,26,7,2.04,0.125,0.665,23479,141.9,141.9,139.8,4,4,4,3380,3284,3456,3172,3067,207.3,183,217,2072,1967,2173,0.0614,0.0529,0.0661,1100,1100,1100,990.5,990.5,990.5,974.4,974.2,974.5,16.1,16,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.26,14.1,14.46,0.937,0.936,0.938,0.97,0.97,0.97,0.908,0.908,0.91,36.02,35.57,36.58,34.94,34.5,35.48,0,0,0,0,0,0,0.776,0,1.375,0.061,0.33,0.67,11.5
-1411869600000,1925,4,1924,7,27,7,1.9,0.131,0.665,24438.5,148.4,148.4,145.5,4,4,4,3140,3032,3258,2923,2815,217,217,217,1823,1715,1941,0.0692,0.0666,0.0716,1100,1100,1100,990.5,990.5,990.5,973.8,973.6,974.1,16.7,16.4,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.78,14.52,15.03,0.94,0.938,0.941,0.971,0.97,0.972,0.912,0.91,0.915,37.46,36.73,38.16,36.37,35.63,37.09,0,0,0,0,0,0,0.808,0,1.235,0.069,0.35,0.65,12.9
-1411264800000,1925,4,1924,7,28,7,1.86,0.131,0.665,24774.6,149.1,149.1,147.5,4,4,4,3067,3008,3284,2850,2791,217,217,217,1750,1691,1967,0.0708,0.0661,0.0722,1100,1100,1100,990.5,990.5,990.5,973.7,973.5,974.2,16.8,16.3,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.95,14.46,15.09,0.941,0.938,0.941,0.972,0.97,0.972,0.914,0.91,0.915,37.94,36.58,38.32,36.87,35.48,37.26,0,0,0,0,0,0,0.819,0,1.195,0.07,0.36,0.64,13.3
-1410660000000,1925,4,1924,7,29,7,1.95,0.131,0.665,24096.3,144.8,144.8,143.4,4,4,4,3218,3158,3334,3001,2941,217,217,217,1901,1841,2017,0.0675,0.0651,0.0687,1100,1100,1100,990.5,990.5,990.5,974,973.9,974.3,16.5,16.2,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.6,14.36,14.73,0.939,0.937,0.939,0.97,0.97,0.97,0.911,0.909,0.911,36.96,36.28,37.32,35.86,35.2,36.21,0,0,0,0,0,0,0.797,0,1.285,0.067,0.34,0.66,12.4
-1410055200000,1925,4,1924,7,30,7,1.87,0.158,0.665,24668,156.3,156.3,146.8,4,4,4,3095,2747,3366,2834,2426,261.6,217,321,1734,1326,2049,0.0859,0.0645,0.117,1100,1100,1100,990.5,990.5,990.5,973.7,972.9,974.3,16.8,16.2,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.9,14.29,15.72,0.94,0.937,0.944,0.972,0.97,0.976,0.914,0.909,0.921,37.77,36.1,40.02,36.71,35.01,39.07,0,0,0,0,0,0,0.816,0,1.205,0.084,0.36,0.64,13.2
-1409450400000,1925,5,1924,8,31,7,1.61,0.194,0.665,26679.4,163.9,163.9,158.8,4,4,4,2656,2471,2854,2335,2150,321,321,321,1235,1050,1433,0.121,0.112,0.13,1100,1100,1100,990.5,990.5,990.5,972.7,972.2,973.2,17.8,17.3,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.94,15.46,16.39,0.945,0.943,0.946,0.977,0.975,0.98,0.923,0.919,0.927,40.62,39.32,41.82,39.7,38.32,40.98,0,0,0,0,0,0,0.882,0,0.945,0.12,0.41,0.59,16.6
-1408845600000,1925,5,1924,8,32,7,1.38,0.167,0.665,28329.5,171.5,171.5,168.6,4,4,4,2287,2173,2424,2011,1897,276,276,276,910.6,796.6,1048,0.121,0.114,0.127,1100,1100,1100,990.5,990.5,990.5,971.8,971.5,972.1,18.7,18.4,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.83,16.5,17.11,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.02,42.12,43.76,42.16,41.28,42.88,0,0,0,0,0,0,0.937,0,0.715,0.12,0.48,0.52,20.5
-1408240800000,1925,5,1924,8,33,7,1.18,0.167,0.665,29889,182.4,182.4,177.9,4,4,4,1948,1812,2083,1672,1536,276,276,276,571.6,435.7,707,0.142,0.132,0.152,1100,1100,1100,990.5,990.5,990.5,970.9,970.5,971.3,19.6,19.2,20,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.71,17.33,18.13,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.39,44.35,46.53,44.48,43.46,45.6,0,0,0,0,0,0,0.988,0,0.515,0.14,0.56,0.44,25.3
-1407636000000,1925,5,1924,8,34,7,1.01,0.167,0.665,31488.1,190.6,190.6,187.4,4,4,4,1663,1571,1775,1387,1295,276,276,276,287.5,195.2,399,0.166,0.155,0.176,1100,1100,1100,990.5,990.5,990.5,970,969.7,970.4,20.5,20.1,20.8,0.918,0.908,0.926,0.648,0.648,0.648,0.032,0.031,0.032,1.87,1.86,1.87,0.091,0.089,0.093,18.62,18.25,18.93,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.81,46.84,48.62,46.86,45.91,47.65,0,0,0,0,0,0,1.04,0,0.345,0.17,0.66,0.34,31.2
-1407031200000,1925,6,1924,9,35,7,0.886,0.127,0.665,32338.6,192.8,192.8,192.5,4,4,4,1464,1364,1546,1254,1154,210,210,210,154.2,54.01,236.4,0.144,0.136,0.154,1100,1100,1100,990.5,990.5,990.5,969.4,969,969.6,21.1,20.9,21.5,0.879,0.834,0.911,0.648,0.648,0.648,0.031,0.03,0.031,1.83,1.78,1.86,0.086,0.083,0.089,19.3,19.01,19.67,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.63,48.82,50.63,48.12,47.85,48.2,0,0,0,0,0,0,1.07,0,0.221,0.14,0.75,0.25,36.5
-1406426400000,1925,6,1924,9,36,7,0.761,0.127,0.633,32160.8,192.8,192.8,191.4,4,4,4,1259,1200,1323,1049,989.8,210,210,210,2.151,0,12.67,0.167,0.159,0.175,1047,989.8,1100,990.5,990.5,990.5,968.7,968.5,968.9,21.8,21.6,22,0.734,0.65,0.817,0.531,0.418,0.648,0.024,0.019,0.03,1.55,1.34,1.76,0.071,0.061,0.082,20.23,19.82,20.63,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.937,49.57,47.85,51.13,47.86,46.9,48.2,0,0,0,0,0,0,1.06,0,0.128,0.17,0.83,0.17,42.3
-1405821600000,1925,6,1924,9,37,7,0.677,0.127,0.55,29493.7,184.1,184.1,175.6,4,4,4,1119,1047,1175,909.1,837.3,210,210,210,0,0,0,0.188,0.179,0.201,909.1,837.3,965.4,990.5,990.5,990.5,968.3,968,968.5,22.2,22,22.5,0.558,0.492,0.614,0.379,0.344,0.406,0.017,0.015,0.018,1.19,1.06,1.29,0.053,0.047,0.058,21.04,20.76,21.39,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.79,41.91,46.97,43.89,41.07,46.03,0,0,0,0,0,0,0.975,0,0.127,0.19,0.81,0.19,43.6
-1405216800000,1925,6,1924,9,38,7,0.595,0.127,0.468,25369.4,162.2,162.2,151,4,3,3.4285714285714284,984,919.2,1035,774,709.2,210,210,210,0,0,0,0.214,0.203,0.228,774,709.2,825.3,990.5,990.5,990.5,967.8,967.6,968,22.7,22.5,22.9,0.434,0.375,0.481,0.312,0.275,0.338,0.014,0.012,0.015,0.997,0.911,1.04,0.044,0.04,0.046,21.68,21.45,22.01,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.931,0.938,46.53,40.2,52.22,44.63,39.25,48.2,0,0,0,0,0,0,0.839,0,0.127,0.21,0.79,0.21,42.6
-1404612000000,1925,6,1924,9,39,7,0.495,0.117,0.378,21712.5,139.2,139.2,129.2,3,3,3,817.7,745.4,893,624.8,559.4,192.9,186,210,0,0,0,0.236,0.218,0.25,624.8,559.4,683,990.5,990.5,990.5,967.2,966.9,967.5,23.3,23,23.6,0.322,0.284,0.358,0.218,0.175,0.257,0.0094,0.0074,0.011,0.764,0.653,0.865,0.033,0.028,0.038,22.57,22.16,22.97,0.955,0.951,0.957,0.979,0.976,0.98,0.935,0.929,0.938,43.99,39.96,47.36,43.08,39,46.41,0,0,0,0,0,0,0.718,0,0.117,0.24,0.76,0.24,43.9
-1404007200000,1925,7,1924,10,40,7,0.384,0.112,0.272,16083.9,109.9,109.9,95.74,3,2,2.2857142857142856,635.3,566.7,710.9,449.3,380.7,186,186,186,0,0,0,0.294,0.262,0.328,449.3,380.7,524.9,990.5,990.5,990.5,966.4,966.2,966.7,24.1,23.8,24.3,0.224,0.194,0.264,0.112,0.0787,0.152,0.0047,0.0032,0.0064,0.549,0.472,0.604,0.023,0.019,0.025,23.51,23.16,23.88,0.953,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,44.12,35.24,50.99,42.81,34.18,48.2,0,0,0,0,0,0,0.532,0,0.112,0.29,0.71,0.29,41.9
-1403402400000,1925,7,1924,10,41,7,0.304,0.112,0.191,11585.4,80.57,80.57,68.96,2,2,2,502.5,456.4,554.6,316.5,270.4,186,186,186,0,0,0,0.372,0.335,0.408,316.5,270.4,368.6,990.5,990.5,990.5,965.9,965.7,966.1,24.6,24.4,24.8,0.172,0.155,0.19,0.0484,0.0266,0.073,0.002,0.0011,0.003,0.376,0.307,0.454,0.015,0.012,0.019,24.26,23.95,24.54,0.943,0.934,0.951,0.972,0.97,0.979,0.916,0.906,0.93,35.48,30.38,41.17,34.48,29.47,40.28,0,0,0,0,0,0,0.383,0,0.113,0.37,0.63,0.37,38.1
-1402797600000,1925,7,1924,10,42,7,0.253,0.112,0.141,8589.04,56.81,56.81,51.13,2,1,1.5714285714285714,418.6,394,446.6,232.6,208,186,186,186,0,0,0,0.445,0.417,0.472,232.6,208,260.6,990.5,990.5,990.5,965.5,965.4,965.6,25,24.9,25.1,0.142,0.133,0.152,0.0161,0.0134,0.022,0.00064,0.00053,0.00088,0.32,0.257,0.393,0.013,0.01,0.016,24.7,24.6,24.76,0.94,0.924,0.958,0.974,0.97,0.98,0.916,0.896,0.939,37.16,26.04,51.19,35.83,25.26,48.2,0,0,0,0,0,0,0.284,0,0.112,0.44,0.56,0.44,33.9
-1402192800000,1925,7,1924,10,43,7,0.219,0.1,0.119,7426.63,50.41,50.41,44.21,2,1,1.2857142857142858,362.2,341.6,385.2,196.5,168,165.7,115,186,0,0,0,0.455,0.335,0.525,196.5,168,228.7,990.5,990.5,990.5,965.2,965.1,965.3,25.3,25.2,25.4,0.127,0.119,0.134,0.0125,0.01,0.0152,0.00049,0.0004,0.0006,0.304,0.244,0.354,0.012,0.0096,0.014,24.98,24.82,25.15,0.942,0.921,0.954,0.976,0.97,0.98,0.919,0.894,0.935,37.91,25.74,46.28,37.04,24.96,45.35,0,0,0,0,0,0,0.246,0,0.1,0.46,0.54,0.46,33.9
-1401588000000,1925,8,1924,11,44,7,0.193,0.0696,0.124,7788.83,48.2,48.2,46.36,1,1,1,319.8,298.8,337.2,204.8,183.8,115,115,115,0,0,0,0.36,0.341,0.385,204.8,183.8,222.2,990.5,990.5,990.5,965,964.9,965.1,25.5,25.4,25.6,0.126,0.118,0.132,0.0132,0.0114,0.0146,0.00052,0.00044,0.00058,0.358,0.32,0.389,0.014,0.013,0.015,25.14,25.03,25.28,0.955,0.949,0.959,0.98,0.98,0.98,0.936,0.93,0.94,48.23,43.27,52.3,46.36,42.4,48.2,0,0,0,0,0,0,0.258,0,0.069,0.36,0.64,0.36,40.4
-1400983200000,1925,8,1924,11,45,7,0.17,0.0696,0.101,6418.6,42.4,42.4,38.21,1,1,1,281.9,266,298.8,166.9,151,115,115,115,0,0,0,0.408,0.385,0.432,166.9,151,183.8,990.5,990.5,990.5,964.8,964.8,964.9,25.7,25.6,25.7,0.112,0.107,0.118,0.00993,0.00858,0.0114,0.00039,0.00033,0.00044,0.29,0.262,0.32,0.011,0.01,0.013,25.38,25.28,25.47,0.944,0.939,0.949,0.974,0.97,0.98,0.92,0.91,0.93,39.2,35.4,43.27,38.21,34.34,42.4,0,0,0,0,0,0,0.212,0,0.069,0.41,0.59,0.41,37.8
-1400378400000,1925,8,1924,11,46,7,0.156,0.0696,0.0868,5484.38,39.52,39.52,32.65,1,1,1,258.5,242.4,287.1,143.5,127.4,115,115,115,0,0,0,0.446,0.401,0.474,143.5,127.4,172.1,990.5,990.5,990.5,964.7,964.7,964.8,25.8,25.7,25.8,0.104,0.0985,0.114,0.00795,0.00658,0.0104,0.00031,0.00025,0.0004,0.248,0.22,0.3,0.0096,0.0085,0.012,25.52,25.35,25.63,0.935,0.929,0.945,0.971,0.97,0.977,0.908,0.901,0.924,33.61,29.75,40.45,32.65,28.86,39.52,0,0,0,0,0,0,0.181,0,0.0692,0.45,0.56,0.44,35.2
-1399773600000,1925,8,1924,11,47,7,0.142,0.0696,0.0726,4558.06,27.4,27.4,27.13,1,1,1,235.1,231.5,236.2,120.1,116.5,115,115,115,0,0,0,0.489,0.487,0.497,120.1,116.5,121.2,990.5,990.5,990.5,964.6,964.6,964.6,25.9,25.9,25.9,0.0959,0.0947,0.0963,0.00596,0.00565,0.00605,0.00023,0.00022,0.00023,0.206,0.2,0.208,0.008,0.0077,0.0081,25.68,25.67,25.71,0.925,0.922,0.926,0.97,0.97,0.97,0.897,0.895,0.898,27.97,27.09,28.25,27.13,26.28,27.4,0,0,0,0,0,0,0.151,0,0.0694,0.49,0.51,0.49,32.1
-1399168800000,1925,8,1924,11,48,7,0.134,0.0473,0.087,5532.95,35.89,35.89,32.93,1,1,1,222,216.8,228.7,143.8,113.7,78.14,72,115,0,0,0,0.351,0.315,0.503,143.8,113.7,156.3,990.5,990.5,990.5,964.5,964.5,964.6,26,25.9,26,0.101,0.0937,0.105,0.00798,0.00541,0.00904,0.00031,0.00021,0.00035,0.246,0.195,0.267,0.0095,0.0075,0.01,25.72,25.66,25.75,0.935,0.92,0.94,0.97,0.97,0.97,0.907,0.893,0.912,33.95,26.4,37,32.93,25.61,35.89,0,0,0,0,0,0,0.183,0,0.047,0.35,0.65,0.35,41.3
-1398564000000,1925,9,1924,12,49,7,0.124,0.0435,0.08,5091.89,31.17,31.17,30.31,1,1,1,204.3,203.5,208.1,132.3,131.5,72,72,72,0,0,0,0.352,0.346,0.354,132.3,131.5,136.1,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0964,0.0961,0.0977,0.007,0.00693,0.00731,0.00027,0.00027,0.00028,0.225,0.223,0.231,0.0086,0.0086,0.0089,25.85,25.82,25.86,0.931,0.931,0.933,0.97,0.97,0.97,0.903,0.903,0.905,31.25,31.05,32.14,30.31,30.12,31.17,0,0,0,0,0,0,0.168,0,0.044,0.35,0.65,0.35,41.1
-1397959200000,1925,9,1924,12,50,7,0.123,0.0435,0.0793,5041.29,30.18,30.18,30.01,1,1,1,203.1,201.4,203.8,131.1,129.4,72,72,72,0,0,0,0.355,0.353,0.357,131.1,129.4,131.8,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0959,0.0953,0.0962,0.00689,0.00675,0.00695,0.00026,0.00026,0.00027,0.222,0.219,0.224,0.0085,0.0084,0.0086,25.86,25.85,25.87,0.931,0.93,0.931,0.97,0.97,0.97,0.903,0.902,0.903,30.94,30.55,31.12,30.01,29.63,30.18,0,0,0,0,0,0,0.167,0,0.0437,0.35,0.64,0.36,41
-1397354400000,1925,9,1924,12,51,7,0.118,0.0435,0.0746,4729.95,29.27,29.27,28.15,1,1,1,195.3,187.6,199.9,123.3,115.6,72,72,72,0,0,0,0.369,0.36,0.384,123.3,115.6,127.9,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0932,0.0904,0.0948,0.00623,0.00558,0.00662,0.00024,0.00021,0.00025,0.208,0.195,0.217,0.008,0.0075,0.0083,25.88,25.88,25.88,0.927,0.922,0.93,0.97,0.97,0.97,0.899,0.894,0.902,29.03,27.04,30.18,28.15,26.23,29.27,0,0,0,0,0,0,0.156,0,0.0434,0.37,0.63,0.37,40.1
-1396749600000,1925,9,1924,12,52,7,0.113,0.0366,0.0765,4852.35,31.09,31.09,28.88,1,1,1,187.1,182.7,188.8,126.5,115.6,60.57,52,72,0,0,0,0.324,0.277,0.384,126.5,115.6,135.6,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0923,0.0904,0.094,0.0065,0.00558,0.00728,0.00025,0.00021,0.00028,0.212,0.195,0.227,0.0081,0.0075,0.0087,25.86,25.85,25.88,0.928,0.922,0.933,0.97,0.97,0.97,0.9,0.894,0.905,29.78,27.04,32.06,28.88,26.23,31.09,0,0,0,0,0,0,0.16,0,0.0365,0.32,0.68,0.32,42.9
-1396144800000,1925,10,1925,1,1,7,0.105,0.0314,0.0736,4655.64,28.83,28.83,27.71,1,1,1,173.7,170.2,178.2,121.7,118.2,52,52,52,0,0,0,0.299,0.292,0.306,121.7,118.2,126.2,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.0891,0.0878,0.0907,0.0061,0.00579,0.00648,0.00023,0.00022,0.00025,0.202,0.196,0.21,0.0078,0.0075,0.0081,25.85,25.84,25.85,0.926,0.923,0.929,0.97,0.97,0.97,0.898,0.896,0.901,28.57,27.66,29.72,27.71,26.83,28.83,0,0,0,0,0,0,0.154,0,0.0314,0.3,0.7,0.3,44.3
-1395540000000,1925,10,1925,1,2,7,0.101,0.0314,0.0693,4358.43,26.83,26.83,25.94,1,1,1,166.6,164.9,170.2,114.6,112.9,52,52,52,0,0,0,0.312,0.306,0.315,114.6,112.9,118.2,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0866,0.086,0.0878,0.00549,0.00534,0.00579,0.00021,0.00021,0.00022,0.189,0.186,0.196,0.0073,0.0072,0.0075,25.84,25.84,25.84,0.921,0.92,0.923,0.97,0.97,0.97,0.893,0.892,0.896,26.75,26.31,27.66,25.94,25.52,26.83,0,0,0,0,0,0,0.144,0,0.0317,0.31,0.69,0.31,43.2
-1394935200000,1925,10,1925,1,3,7,0.101,0.0314,0.0697,4383.53,26.83,26.83,26.09,1,1,1,167.2,164.9,170.2,115.2,112.9,52,52,52,0,0,0,0.311,0.306,0.315,115.2,112.9,118.2,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0868,0.086,0.0878,0.00554,0.00534,0.00579,0.00021,0.00021,0.00022,0.19,0.186,0.196,0.0073,0.0072,0.0075,25.84,25.84,25.84,0.921,0.92,0.923,0.97,0.97,0.97,0.894,0.892,0.896,26.9,26.31,27.66,26.09,25.52,26.83,0,0,0,0,0,0,0.145,0,0.0313,0.31,0.69,0.31,43.4
-1394330400000,1925,10,1925,1,4,7,0.0974,0.0313,0.0661,4138.61,25.52,25.52,24.63,1,1,1,161,158.3,164.9,109.3,106.3,51.71,50,52,0,0,0,0.321,0.311,0.329,109.3,106.3,112.9,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0846,0.0836,0.086,0.00504,0.00478,0.00534,0.00019,0.00018,0.00021,0.18,0.174,0.186,0.0069,0.0067,0.0072,25.84,25.84,25.84,0.917,0.915,0.92,0.97,0.97,0.97,0.89,0.887,0.892,25.4,24.64,26.31,24.63,23.9,25.52,0,0,0,0,0,0,0.137,0,0.0313,0.32,0.68,0.32,42.5
-1393725600000,1925,11,1925,2,5,7,0.0999,0.0302,0.0697,4384.11,27.32,27.32,26.1,1,1,1,165.2,160.7,170.2,115.2,110.7,50,50,50,0,0,0,0.303,0.294,0.311,115.2,110.7,120.2,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0864,0.0848,0.0882,0.00554,0.00516,0.00596,0.00021,0.0002,0.00023,0.19,0.182,0.199,0.0073,0.007,0.0076,25.84,25.84,25.84,0.921,0.918,0.925,0.97,0.97,0.97,0.894,0.891,0.897,26.9,25.75,28.16,26.1,24.98,27.32,0,0,0,0,0,0,0.145,0,0.0302,0.3,0.7,0.3,43.9
-1393120800000,1925,11,1925,2,6,7,0.109,0.0302,0.0786,4994.23,31.58,31.58,29.73,1,1,1,180,173.7,187.6,130,123.7,50,50,50,0,0,0,0.278,0.267,0.288,130,123.7,137.6,990.5,990.5,990.5,964.4,964.4,964.5,26.1,26,26.1,0.0916,0.0894,0.0943,0.0068,0.00626,0.00745,0.00026,0.00024,0.00029,0.216,0.205,0.23,0.0083,0.0079,0.0088,25.84,25.84,25.85,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.9,0.905,30.65,29.07,32.55,29.73,28.2,31.58,0,0,0,0,0,0,0.165,0,0.0304,0.28,0.72,0.28,45.8
-1392516000000,1925,11,1925,2,7,7,0.12,0.0302,0.0901,5766.47,35.42,35.42,34.32,1,1,1,198.9,191.6,203.5,148.9,141.6,50,50,50,0,0,0,0.251,0.246,0.261,148.9,141.6,153.5,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0983,0.0957,0.1,0.00841,0.00778,0.0088,0.00032,0.0003,0.00034,0.25,0.237,0.259,0.0096,0.0091,0.0099,25.84,25.82,25.85,0.938,0.935,0.939,0.97,0.97,0.97,0.91,0.907,0.911,35.39,33.55,36.52,34.32,32.54,35.42,0,0,0,0,0,0,0.191,0,0.0299,0.25,0.75,0.25,48.1
-1391911200000,1925,11,1925,2,8,7,0.15,0.0302,0.12,7703.3,52.93,52.93,45.85,2,1,1.1428571428571428,248.6,208.1,287.1,198.6,158.1,50,50,50,0,0,0,0.203,0.174,0.24,198.6,158.1,237.1,990.5,990.5,990.5,964.7,964.4,964.8,25.8,25.7,26.1,0.116,0.102,0.129,0.0126,0.00918,0.0159,0.00049,0.00035,0.00062,0.316,0.248,0.358,0.012,0.0097,0.014,25.51,25.4,25.79,0.948,0.924,0.957,0.977,0.97,0.98,0.926,0.896,0.938,43.15,27.29,49.93,42.07,26.47,48.2,0,0,0,0,0,0,0.255,0,0.03,0.2,0.8,0.2,51.4
-1391306400000,1925,11,1925,2,9,7,0.161,0.0442,0.117,7534.27,48.2,48.2,44.85,1,1,1,267,263.1,276.2,193.9,186.1,73.14,50,77,0,0,0,0.274,0.19,0.293,193.9,186.1,213.1,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.117,0.115,0.121,0.0122,0.0116,0.0139,0.00048,0.00045,0.00054,0.334,0.32,0.365,0.013,0.012,0.014,25.4,25.35,25.43,0.952,0.95,0.958,0.98,0.98,0.98,0.933,0.931,0.939,46,44.08,50.83,44.85,43.2,48.2,0,0,0,0,0,0,0.249,0,0.044,0.27,0.73,0.27,46.8
-1390701600000,1925,12,1925,3,10,7,0.183,0.0466,0.136,8485.34,53.57,53.57,50.51,2,1,1.7142857142857142,302.1,281.5,317.9,225.1,204.5,77,77,77,0,0,0,0.255,0.242,0.274,225.1,204.5,240.9,990.5,990.5,990.5,964.9,964.8,965,25.6,25.5,25.7,0.129,0.121,0.134,0.0149,0.0131,0.0162,0.00058,0.00051,0.00064,0.278,0.239,0.363,0.011,0.0093,0.014,25.31,25.25,25.35,0.932,0.92,0.957,0.973,0.97,0.98,0.907,0.892,0.938,33.04,25.8,49.88,32.09,25.03,48.2,0,0,0,0,0,0,0.281,0,0.047,0.25,0.74,0.26,46.4
-1390096800000,1925,12,1925,3,11,7,0.202,0.0466,0.155,9587.78,58.87,58.87,57.07,2,2,2,333.4,321.2,341.6,256.4,244.2,77,77,77,0,0,0,0.231,0.225,0.24,256.4,244.2,264.6,990.5,990.5,990.5,965.1,965,965.1,25.4,25.4,25.5,0.14,0.135,0.143,0.0204,0.0165,0.0239,0.0008,0.00065,0.00094,0.276,0.259,0.288,0.011,0.01,0.011,25.16,25.1,25.23,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,29.42,28,30.34,28.54,27.16,29.43,0,0,0,0,0,0,0.317,0,0.047,0.23,0.77,0.23,47.5
-1389492000000,1925,12,1925,3,12,7,0.227,0.0466,0.18,11114.4,70.81,70.81,66.16,2,2,2,374.7,354,396.1,297.7,277,77,77,77,0,0,0,0.206,0.194,0.218,297.7,277,319.1,990.5,990.5,990.5,965.3,965.2,965.4,25.2,25.1,25.3,0.154,0.147,0.162,0.0395,0.0297,0.0496,0.0016,0.0012,0.002,0.337,0.306,0.369,0.013,0.012,0.015,24.89,24.75,25.02,0.939,0.934,0.943,0.97,0.97,0.97,0.91,0.906,0.914,34.1,31.76,36.5,33.08,30.81,35.4,0,0,0,0,0,0,0.368,0,0.047,0.21,0.79,0.21,49
-1388887200000,1925,12,1925,3,13,7,0.26,0.0502,0.21,12968.3,78.61,78.61,77.19,2,2,2,430.1,418.2,438.5,347.1,341.2,83,77,91,0,0,0,0.193,0.179,0.209,347.1,341.2,352.8,990.5,990.5,990.5,965.5,965.5,965.6,25,24.9,25,0.172,0.17,0.174,0.0628,0.06,0.0655,0.0025,0.0024,0.0026,0.412,0.403,0.42,0.017,0.016,0.017,24.55,24.51,24.62,0.947,0.946,0.948,0.975,0.974,0.977,0.924,0.921,0.926,39.58,38.96,40.25,38.6,37.94,39.31,0,0,0,0,0,0,0.429,0,0.05,0.19,0.81,0.19,49.9
-1388282400000,1926,1,1925,4,14,7,0.276,0.055,0.221,13660.3,86.76,86.76,81.31,2,2,2,456.7,438.5,481.3,365.7,347.5,91,91,91,0,0,0,0.199,0.189,0.208,365.7,347.5,390.3,990.5,990.5,990.5,965.7,965.6,965.8,24.8,24.7,24.9,0.18,0.173,0.188,0.0716,0.063,0.0832,0.0029,0.0025,0.0034,0.441,0.413,0.478,0.018,0.017,0.019,24.4,24.26,24.51,0.95,0.947,0.954,0.978,0.975,0.98,0.929,0.924,0.935,41.56,39.57,44.27,40.66,38.58,43.38,0,0,0,0,0,0,0.452,0,0.055,0.2,0.8,0.2,49.5
-1387677600000,1926,1,1925,4,15,7,0.299,0.055,0.244,15017.1,93.21,93.21,89.39,2,2,2,493.8,481.3,512.2,402.8,390.3,91,91,91,0,0,0,0.184,0.178,0.189,402.8,390.3,421.2,990.5,990.5,990.5,965.8,965.8,965.9,24.7,24.6,24.7,0.193,0.188,0.199,0.0891,0.0832,0.0978,0.0036,0.0034,0.004,0.496,0.478,0.524,0.02,0.019,0.021,24.18,24.07,24.26,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.937,45.61,44.27,47.55,44.69,43.38,46.6,0,0,0,0,0,0,0.497,0,0.055,0.18,0.82,0.18,50.2
-1387072800000,1926,1,1925,4,16,7,0.327,0.055,0.272,16236.9,107.1,107.1,96.65,3,2,2.142857142857143,540,512.2,593.1,449,421.2,91,91,91,0,0,0,0.169,0.153,0.178,449,421.2,502.1,990.5,990.5,990.5,966,965.9,966.3,24.5,24.2,24.6,0.211,0.199,0.236,0.111,0.0978,0.136,0.0045,0.004,0.0056,0.551,0.524,0.599,0.023,0.021,0.025,23.92,23.69,24.07,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.65,36.79,52.44,45.78,35.69,48.2,0,0,0,0,0,0,0.537,0,0.055,0.17,0.83,0.17,49.7
-1386468000000,1926,1,1925,4,17,7,0.357,0.055,0.302,17785.1,112.7,112.7,105.9,3,2,2.857142857142857,589.8,561.5,619.8,498.8,470.5,91,91,91,0,0,0,0.154,0.147,0.162,498.8,470.5,528.8,990.5,990.5,990.5,966.3,966.1,966.4,24.2,24.1,24.4,0.234,0.218,0.251,0.136,0.121,0.154,0.0056,0.005,0.0064,0.553,0.507,0.599,0.023,0.021,0.025,23.7,23.53,23.83,0.948,0.944,0.956,0.972,0.97,0.98,0.921,0.916,0.937,39.11,35.23,52.44,37.58,34.17,48.2,0,0,0,0,0,0,0.588,0,0.055,0.15,0.85,0.15,49.8
-1385863200000,1926,2,1925,5,18,7,0.382,0.0635,0.318,18801.5,118.4,118.4,111.9,3,3,3,631.5,606.9,662,526.5,501.9,105,105,105,0,0,0,0.166,0.159,0.173,526.5,501.9,557,990.5,990.5,990.5,966.4,966.3,966.5,24.1,24,24.2,0.252,0.238,0.27,0.153,0.136,0.173,0.0063,0.0056,0.0072,0.585,0.543,0.636,0.024,0.022,0.027,23.49,23.32,23.63,0.949,0.946,0.951,0.973,0.97,0.977,0.923,0.918,0.929,38.35,36.69,40.39,37.3,35.59,39.45,0,0,0,0,0,0,0.622,0,0.064,0.17,0.83,0.17,49.2
-1385258400000,1926,2,1925,5,19,7,0.439,0.0635,0.375,21975.4,137.8,137.8,130.8,3,3,3,725.7,690.2,764,620.7,585.2,105,105,105,0,0,0,0.145,0.137,0.152,620.7,585.2,659,990.5,990.5,990.5,966.8,966.7,967,23.7,23.5,23.8,0.306,0.286,0.328,0.216,0.192,0.241,0.0091,0.008,0.01,0.743,0.684,0.808,0.031,0.029,0.034,22.95,22.74,23.16,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,44.49,42.24,46.88,43.6,41.39,45.94,0,0,0,0,0,0,0.727,0,0.064,0.14,0.85,0.15,50.1
-1384653600000,1926,2,1925,5,20,7,0.47,0.0635,0.406,23357.1,144.6,144.6,139,3,3,3,776.3,741,837.3,671.3,636,105,105,105,0,0,0,0.135,0.125,0.142,671.3,636,732.3,990.5,990.5,990.5,967,966.9,967.2,23.5,23.3,23.6,0.335,0.315,0.369,0.249,0.226,0.29,0.011,0.0096,0.012,0.829,0.769,0.932,0.035,0.033,0.04,22.67,22.32,22.87,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.938,47.58,45.46,51.11,46.34,44.55,48.2,0,0,0,0,0,0,0.772,0,0.064,0.14,0.86,0.14,49.7
-1384048800000,1926,2,1925,5,21,7,0.563,0.0635,0.499,27751.8,173.8,173.8,165.2,4,4,4,930.1,863.8,982,825.1,758.8,105,105,105,0,0,0,0.113,0.107,0.122,825.1,758.8,877,990.5,990.5,990.5,967.6,967.4,967.8,22.9,22.7,23.1,0.453,0.393,0.501,0.338,0.306,0.363,0.015,0.013,0.016,1.01,0.898,1.1,0.044,0.039,0.049,21.87,21.57,22.25,0.954,0.952,0.956,0.979,0.975,0.98,0.934,0.928,0.937,42.19,39.4,44.33,41.3,38.4,43.44,0,0,0,0,0,0,0.918,0,0.064,0.11,0.89,0.11,49.3
-1383444000000,1926,3,1925,6,22,7,0.726,0.078,0.623,31627.4,192.8,192.8,188.3,4,4,4,1200,1015,1406,1071,885.5,129,129,129,41.59,0,176.7,0.109,0.0918,0.127,1029,885.5,1100,990.5,990.5,990.5,968.5,967.9,969.2,22,21.3,22.6,0.706,0.517,0.855,0.539,0.368,0.648,0.025,0.016,0.03,1.53,1.13,1.8,0.07,0.05,0.085,20.44,19.52,21.43,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,49.16,44.47,51.72,47.06,43.58,48.2,0,0,0,0,0,0,1.05,0,0.103,0.11,0.86,0.14,43.6
-1382839200000,1926,3,1925,6,23,7,1.02,0.0967,0.665,31319.3,192.8,192.8,186.4,4,4,4,1690,1475,1879,1530,1346,159.9,129,183,430,246.3,596.4,0.094,0.0795,0.106,1100,1100,1100,990.5,990.5,990.5,970.1,969.4,970.7,20.4,19.8,21.1,0.913,0.884,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.86,1.83,1.87,0.091,0.087,0.095,18.54,17.92,19.26,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.61,45.95,49.52,46.61,45.03,48.2,0,0,0,0,0,0,1.04,0,0.355,0.095,0.65,0.35,30.7
-1382234400000,1926,3,1925,6,24,7,1.54,0.111,0.665,27171.1,176.9,176.9,161.7,4,4,4,2550,1974,3661,2367,1791,183,183,183,1267,691.1,2378,0.0747,0.05,0.0927,1100,1100,1100,990.5,990.5,990.5,972.4,971,975,18.1,15.5,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.033,0.042,1.87,1.87,1.87,0.1,0.096,0.12,16.22,13.66,17.61,0.945,0.933,0.95,0.977,0.97,0.98,0.923,0.905,0.931,41.36,34.38,45.12,40.43,33.35,44.22,0,0,0,0,0,0,0.899,0,0.875,0.072,0.43,0.57,17.6
-1381629600000,1926,3,1925,6,25,7,2.64,0.111,0.665,19898.2,128.4,128.4,118.4,4,4,4,4372,3882,4582,4189,3699,183,183,183,3089,2599,3299,0.042,0.0399,0.0471,1100,1100,1100,990.5,990.5,990.5,976.4,975.4,976.7,14.1,13.8,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.043,0.047,1.87,1.87,1.87,0.13,0.12,0.14,12.27,11.88,13.2,0.922,0.919,0.93,0.97,0.97,0.97,0.895,0.891,0.902,30.53,29.44,33.1,29.61,28.56,32.11,0,0,0,0,0,0,0.658,0,1.975,0.042,0.25,0.75,7.54
-1381024800000,1926,3,1925,6,26,7,2.69,0.149,0.665,19624.2,118,118,116.8,4,4,4,4451,4391,4560,4204,4096,247,183,295,3104,2996,3277,0.0556,0.0401,0.0672,1100,1100,1100,990.5,990.5,990.5,976.5,976.4,976.7,14,13.8,14.1,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.046,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.12,11.92,12.23,0.921,0.919,0.922,0.97,0.97,0.97,0.893,0.892,0.894,30.11,29.55,30.41,29.2,28.66,29.5,0,0,0,0,0,0,0.649,0,2.025,0.055,0.25,0.75,7.3
-1380420000000,1926,4,1925,7,27,7,2.67,0.178,0.665,19773.9,121,121,117.7,4,4,4,4406,4241,4497,4111,3946,295,295,295,3011,2846,3102,0.067,0.0656,0.0696,1100,1100,1100,990.5,990.5,990.5,976.4,976.1,976.6,14.1,13.9,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.047,1.87,1.87,1.87,0.13,0.13,0.13,12.2,12.04,12.5,0.922,0.92,0.925,0.97,0.97,0.97,0.894,0.893,0.897,30.34,29.88,31.18,29.43,28.98,30.24,0,0,0,0,0,0,0.654,0,2.005,0.067,0.25,0.75,7.41
-1379815200000,1926,4,1925,7,28,7,2.43,0.178,0.665,21102.1,129.5,129.5,125.6,4,4,4,4015,3835,4166,3720,3540,295,295,295,2620,2440,2771,0.0735,0.0708,0.0769,1100,1100,1100,990.5,990.5,990.5,975.7,975.3,976,14.8,14.5,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.93,12.64,13.29,0.928,0.926,0.931,0.97,0.97,0.97,0.9,0.898,0.903,32.37,31.56,33.37,31.4,30.62,32.37,0,0,0,0,0,0,0.698,0,1.765,0.073,0.27,0.73,8.68
-1379210400000,1926,4,1925,7,29,7,2.23,0.178,0.665,22294.6,133.4,133.4,132.7,4,4,4,3692,3661,3818,3397,3366,295,295,295,2297,2266,2423,0.0799,0.0773,0.0806,1100,1100,1100,990.5,990.5,990.5,975,975,975.3,15.5,15.2,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.6,13.33,13.66,0.933,0.931,0.933,0.97,0.97,0.97,0.905,0.903,0.905,34.2,33.48,34.38,33.18,32.47,33.35,0,0,0,0,0,0,0.737,0,1.565,0.08,0.3,0.7,10
-1378605600000,1926,4,1925,7,30,7,2.16,0.183,0.665,22760.4,139.2,139.2,135.5,4,4,4,3569,3405,3661,3266,3084,302.4,295,321,2166,1984,2266,0.0849,0.0806,0.0943,1100,1100,1100,990.5,990.5,990.5,974.8,974.4,975,15.7,15.5,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.86,13.66,14.21,0.934,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.908,34.92,34.38,35.87,33.87,33.35,34.79,0,0,0,0,0,0,0.753,0,1.495,0.085,0.31,0.69,10.5
-1378000800000,1926,5,1925,8,31,7,1.91,0.194,0.665,24416,151.1,151.1,145.3,4,4,4,3152,2934,3379,2831,2613,321,321,321,1731,1513,1958,0.102,0.095,0.109,1100,1100,1100,990.5,990.5,990.5,973.9,973.4,974.4,16.6,16.1,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.76,14.26,15.27,0.939,0.937,0.942,0.971,0.97,0.973,0.912,0.908,0.917,37.41,36.02,38.8,36.33,34.94,37.77,0,0,0,0,0,0,0.807,0,1.245,0.1,0.35,0.65,12.8
-1377396000000,1926,5,1925,8,32,7,1.58,0.194,0.665,26876.6,164.1,164.1,160,4,4,4,2613,2464,2830,2292,2143,321,321,321,1192,1043,1409,0.123,0.113,0.13,1100,1100,1100,990.5,990.5,990.5,972.6,972.2,973.1,17.9,17.4,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.05,15.52,16.41,0.945,0.943,0.946,0.978,0.975,0.98,0.924,0.919,0.927,40.9,39.48,41.86,39.99,38.49,41.03,0,0,0,0,0,0,0.889,0,0.915,0.12,0.42,0.58,17
-1376791200000,1926,5,1925,8,33,7,1.36,0.182,0.665,28499,173.8,173.8,169.6,4,4,4,2247,2083,2398,1945,1807,301.7,276,321,845.4,707,977,0.134,0.126,0.142,1100,1100,1100,990.5,990.5,990.5,971.7,971.3,972.1,18.8,18.4,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.93,16.56,17.33,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.27,42.29,44.35,42.41,41.45,43.46,0,0,0,0,0,0,0.942,0,0.695,0.13,0.49,0.51,21
-1376186400000,1926,5,1925,8,34,7,1.13,0.167,0.665,30325.8,186.2,186.2,180.5,4,4,4,1868,1700,2030,1592,1424,276,276,276,492.2,324,654.5,0.148,0.136,0.162,1100,1100,1100,990.5,990.5,990.5,970.7,970.1,971.2,19.8,19.3,20.4,0.926,0.921,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.092,0.097,17.96,17.45,18.5,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.05,44.69,47.49,45.13,43.8,46.54,0,0,0,0,0,0,1,0,0.465,0.15,0.59,0.41,26.8
-1375581600000,1926,5,1925,8,35,7,0.947,0.133,0.665,32017.8,192.8,192.8,190.6,4,4,4,1566,1475,1652,1347,1265,219.4,210,276,246.6,165.3,311.9,0.14,0.129,0.167,1100,1100,1100,990.5,990.5,990.5,969.7,969.4,970,20.8,20.5,21.1,0.908,0.881,0.917,0.648,0.648,0.648,0.031,0.031,0.032,1.86,1.83,1.87,0.089,0.087,0.091,18.95,18.66,19.27,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.67,47.92,49.53,47.65,46.96,48.2,0,0,0,0,0,0,1.06,0,0.282,0.14,0.7,0.3,33.8
-1374976800000,1926,6,1925,9,36,7,0.79,0.127,0.651,32370.4,192.8,192.8,192.7,4,4,4,1306,1235,1406,1096,1025,210,210,210,19.6,0,95.73,0.161,0.149,0.17,1076,1025,1100,990.5,990.5,990.5,968.9,968.6,969.2,21.6,21.3,21.9,0.785,0.701,0.852,0.595,0.478,0.648,0.028,0.022,0.03,1.68,1.46,1.8,0.077,0.067,0.084,19.96,19.52,20.4,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,50.28,48.97,51.13,48.17,47.99,48.2,0,0,0,0,0,0,1.07,0,0.139,0.16,0.82,0.18,41
-1374372000000,1926,6,1925,9,37,7,0.693,0.127,0.566,30162.7,189.3,189.3,179.5,4,4,4,1146,1059,1212,935.6,848.6,210,210,210,0,0,0,0.184,0.173,0.198,935.6,848.6,1002,990.5,990.5,990.5,968.4,968.1,968.6,22.1,21.9,22.4,0.588,0.502,0.668,0.392,0.35,0.428,0.018,0.016,0.02,1.24,1.08,1.38,0.056,0.048,0.063,20.9,20.56,21.34,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,45.8,42.37,48.29,44.88,41.53,47.32,0,0,0,0,0,0,0.997,0,0.127,0.18,0.82,0.18,43.5
-1373767200000,1926,6,1925,9,38,7,0.6,0.127,0.473,25791.2,164.3,164.3,153.5,4,3,3.5714285714285716,991.7,919.2,1047,781.7,709.2,210,210,210,0,0,0,0.212,0.201,0.228,781.7,709.2,837.3,990.5,990.5,990.5,967.9,967.6,968,22.6,22.5,22.9,0.441,0.375,0.492,0.316,0.275,0.344,0.014,0.012,0.015,0.999,0.911,1.06,0.044,0.04,0.047,21.65,21.39,22.01,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.99,39.7,51.33,43.53,38.72,48.2,0,0,0,0,0,0,0.853,0,0.127,0.21,0.79,0.21,43
-1373162400000,1926,6,1925,9,39,7,0.497,0.119,0.378,21724.4,139.2,139.2,129.3,3,3,3,821.7,755.5,893,625.4,569.5,196.3,186,210,0,0,0,0.239,0.228,0.247,625.4,569.5,683,990.5,990.5,990.5,967.2,966.9,967.5,23.3,23,23.6,0.323,0.289,0.358,0.219,0.181,0.257,0.0094,0.0077,0.011,0.766,0.67,0.865,0.033,0.028,0.038,22.55,22.16,22.91,0.955,0.952,0.957,0.98,0.977,0.98,0.936,0.931,0.938,44,40.61,47.36,43.1,39.69,46.41,0,0,0,0,0,0,0.718,0,0.119,0.24,0.76,0.24,43.7
-1372557600000,1926,7,1925,10,40,7,0.409,0.112,0.296,17387.1,114.9,114.9,103.5,3,2,2.5714285714285716,676.2,619.8,735.5,490.2,433.8,186,186,186,0,0,0,0.276,0.253,0.3,490.2,433.8,549.5,990.5,990.5,990.5,966.6,966.4,966.8,23.9,23.7,24.1,0.244,0.213,0.278,0.133,0.104,0.168,0.0056,0.0043,0.0071,0.584,0.535,0.636,0.024,0.022,0.027,23.31,23.02,23.57,0.952,0.945,0.958,0.975,0.97,0.98,0.929,0.917,0.939,42.59,35.24,50.38,41.33,34.18,48.2,0,0,0,0,0,0,0.575,0,0.113,0.27,0.72,0.28,42.5
-1371952800000,1926,7,1925,10,41,7,0.335,0.112,0.223,13497.2,88.66,88.66,80.34,2,2,2,554.5,512.2,593.1,368.5,326.2,186,186,186,0,0,0,0.336,0.314,0.363,368.5,326.2,407.1,990.5,990.5,990.5,966.1,965.9,966.3,24.4,24.2,24.6,0.19,0.175,0.204,0.0729,0.053,0.0911,0.003,0.0022,0.0038,0.454,0.391,0.512,0.019,0.016,0.021,23.95,23.72,24.2,0.951,0.944,0.955,0.976,0.97,0.98,0.928,0.916,0.936,41.13,36.57,45.24,40.17,35.47,44.33,0,0,0,0,0,0,0.446,0,0.112,0.33,0.67,0.33,40.3
-1371348000000,1926,7,1925,10,42,7,0.291,0.112,0.179,10831.1,69.84,69.84,64.47,2,2,2,482,461.1,507,296,275.1,186,186,186,0,0,0,0.386,0.367,0.403,296,275.1,321,990.5,990.5,990.5,965.8,965.7,965.9,24.7,24.6,24.8,0.164,0.157,0.173,0.0387,0.0289,0.0505,0.0016,0.0012,0.0021,0.345,0.314,0.383,0.014,0.013,0.016,24.39,24.24,24.51,0.939,0.935,0.944,0.97,0.97,0.97,0.911,0.907,0.915,33.23,30.91,36,32.24,29.98,34.92,0,0,0,0,0,0,0.358,0,0.112,0.38,0.62,0.38,37.2
-1370743200000,1926,7,1925,10,43,7,0.262,0.11,0.152,9221.68,58.95,58.95,54.89,2,2,2,433.3,406.7,456.4,251.7,232.2,181.6,155,186,0,0,0,0.419,0.381,0.445,251.7,232.2,270.4,990.5,990.5,990.5,965.5,965.4,965.7,25,24.8,25.1,0.148,0.142,0.155,0.0193,0.0155,0.0266,0.00077,0.00062,0.0011,0.28,0.257,0.307,0.011,0.01,0.012,24.67,24.54,24.79,0.929,0.924,0.934,0.97,0.97,0.97,0.901,0.896,0.906,28.29,26.04,30.38,27.45,25.26,29.47,0,0,0,0,0,0,0.305,0,0.11,0.42,0.58,0.42,35.2
-1370138400000,1926,8,1925,11,44,7,0.236,0.0937,0.142,8641.28,55.18,55.18,51.44,2,1,1.8571428571428572,389.9,375.1,406.7,234.9,220.1,155,155,155,0,0,0,0.398,0.381,0.413,234.9,220.1,251.7,990.5,990.5,990.5,965.3,965.3,965.4,25.2,25.1,25.2,0.14,0.135,0.146,0.0158,0.0145,0.0178,0.00063,0.00057,0.00071,0.278,0.249,0.389,0.011,0.0099,0.015,24.87,24.79,24.94,0.93,0.922,0.958,0.971,0.97,0.98,0.903,0.895,0.939,30.3,25.67,51.37,29.16,24.9,48.2,0,0,0,0,0,0,0.286,0,0.094,0.4,0.6,0.4,36.6
-1369533600000,1926,8,1925,11,45,7,0.21,0.0937,0.116,7407.02,46.65,46.65,44.09,1,1,1,347.5,337.2,358.7,192.5,182.2,155,155,155,0,0,0,0.446,0.432,0.46,192.5,182.2,203.7,990.5,990.5,990.5,965.1,965.1,965.2,25.4,25.3,25.4,0.125,0.121,0.129,0.0121,0.0112,0.0131,0.00048,0.00044,0.00052,0.34,0.321,0.359,0.013,0.013,0.014,25.02,24.95,25.09,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,44.99,42.55,47.61,44.09,41.69,46.65,0,0,0,0,0,0,0.245,0,0.094,0.45,0.55,0.45,35.3
-1368928800000,1926,8,1925,11,46,7,0.195,0.0937,0.102,6426.07,41.05,41.05,38.25,1,1,1,323.2,313.5,334.4,168.2,158.5,155,155,155,0,0,0,0.48,0.464,0.494,168.2,158.5,179.4,990.5,990.5,990.5,965,965,965.1,25.5,25.4,25.5,0.116,0.113,0.12,0.0101,0.00922,0.011,0.00039,0.00036,0.00043,0.296,0.279,0.316,0.012,0.011,0.012,25.19,25.11,25.25,0.944,0.941,0.948,0.974,0.97,0.98,0.92,0.913,0.929,39.25,36.95,41.89,38.25,35.85,41.05,0,0,0,0,0,0,0.213,0,0.093,0.48,0.52,0.48,33
-1368324000000,1926,8,1925,11,47,7,0.178,0.0937,0.0843,5281.76,35.06,35.06,31.44,1,1,1,294.4,281.5,310.1,139.4,126.5,155,155,155,0,0,0,0.527,0.5,0.551,139.4,126.5,155.1,990.5,990.5,990.5,964.9,964.8,965,25.6,25.5,25.7,0.106,0.102,0.112,0.0076,0.0065,0.00893,0.0003,0.00025,0.00035,0.245,0.221,0.273,0.0095,0.0086,0.011,25.38,25.28,25.45,0.934,0.929,0.94,0.97,0.97,0.97,0.906,0.901,0.912,32.41,29.33,36.14,31.44,28.45,35.06,0,0,0,0,0,0,0.175,0,0.0937,0.53,0.47,0.53,29.7
-1367719200000,1926,8,1925,11,48,7,0.161,0.0661,0.0947,6029.11,41.16,41.16,35.89,1,1,1,265.9,261.9,273.3,156.6,113.9,109.3,91,155,0,0,0,0.41,0.338,0.576,156.6,113.9,177.9,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.108,0.0973,0.114,0.00906,0.00543,0.0109,0.00035,0.00021,0.00042,0.271,0.199,0.307,0.011,0.0077,0.012,25.47,25.42,25.53,0.939,0.92,0.947,0.975,0.97,0.98,0.916,0.893,0.928,36.77,26.24,42,35.89,25.46,41.16,0,0,0,0,0,0,0.199,0,0.0663,0.41,0.59,0.41,37.4
-1367114400000,1926,9,1925,12,49,7,0.15,0.055,0.0948,6026.07,38.1,38.1,35.87,1,1,1,247.8,236.2,256.9,156.8,145.2,91,91,91,0,0,0,0.368,0.354,0.385,156.8,145.2,165.9,990.5,990.5,990.5,964.7,964.6,964.7,25.8,25.8,25.9,0.106,0.102,0.11,0.00907,0.00809,0.00985,0.00035,0.00031,0.00038,0.27,0.249,0.286,0.01,0.0096,0.011,25.55,25.49,25.63,0.94,0.936,0.943,0.971,0.97,0.974,0.913,0.908,0.919,36.93,34.18,39.11,35.87,33.15,38.1,0,0,0,0,0,0,0.199,0,0.0552,0.37,0.63,0.37,40.2
-1366509600000,1926,9,1925,12,50,7,0.139,0.055,0.0842,5333.71,33.15,33.15,31.75,1,1,1,230.1,225.8,236.2,139.1,134.8,91,91,91,0,0,0,0.396,0.385,0.403,139.1,134.8,145.2,990.5,990.5,990.5,964.6,964.6,964.6,25.9,25.9,25.9,0.1,0.0986,0.102,0.00758,0.00721,0.00809,0.00029,0.00028,0.00031,0.238,0.23,0.249,0.0092,0.0089,0.0096,25.68,25.63,25.71,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,32.73,31.7,34.18,31.75,30.75,33.15,0,0,0,0,0,0,0.176,0,0.0548,0.4,0.61,0.39,38.4
-1365904800000,1926,9,1925,12,51,7,0.131,0.055,0.0761,4813.68,29.57,29.57,28.65,1,1,1,216.8,213,220.7,125.8,122,91,91,91,0,0,0,0.42,0.412,0.427,125.8,122,129.7,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0955,0.0941,0.0969,0.00644,0.00612,0.00678,0.00025,0.00024,0.00026,0.214,0.207,0.221,0.0082,0.008,0.0085,25.78,25.75,25.81,0.929,0.926,0.93,0.97,0.97,0.97,0.901,0.898,0.902,29.54,28.61,30.49,28.65,27.76,29.57,0,0,0,0,0,0,0.159,0,0.0549,0.42,0.58,0.42,36.7
