datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-1365300000000,1926,9,1925,12,52,7,0.124,0.0504,0.0734,4640.32,29.88,29.88,27.62,1,1,1,204.6,203.5,208.1,121.3,112.8,83.29,73,91,0,0,0,0.407,0.359,0.446,121.3,112.8,130.5,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.093,0.0909,0.095,0.00606,0.00534,0.00684,0.00023,0.0002,0.00026,0.205,0.191,0.221,0.0079,0.0073,0.0085,25.87,25.85,25.89,0.925,0.92,0.931,0.97,0.97,0.97,0.897,0.892,0.903,28.48,26.34,30.8,27.62,25.55,29.88,0,0,0,0,0,0,0.153,0,0.0506,0.41,0.59,0.41,37.4
-1364695200000,1926,10,1926,1,1,7,0.122,0.0442,0.0776,4932.69,29.88,29.88,29.36,1,1,1,201.3,199.9,203.5,128.3,126.9,73,73,73,0,0,0,0.363,0.359,0.365,128.3,126.9,130.5,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0942,0.0937,0.095,0.00666,0.00654,0.00684,0.00026,0.00025,0.00026,0.217,0.214,0.221,0.0083,0.0082,0.0085,25.88,25.86,25.89,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,30.27,29.93,30.8,29.36,29.03,29.88,0,0,0,0,0,0,0.163,0,0.0444,0.36,0.64,0.36,40.4
-1364090400000,1926,10,1926,1,2,7,0.123,0.0442,0.0788,5008.88,29.94,29.94,29.81,1,1,1,203.3,199.9,203.8,130.3,126.9,73,73,73,0,0,0,0.359,0.358,0.365,130.3,126.9,130.8,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0949,0.0937,0.0951,0.00682,0.00654,0.00687,0.00026,0.00025,0.00026,0.22,0.214,0.221,0.0084,0.0082,0.0085,25.86,25.86,25.89,0.93,0.929,0.931,0.97,0.97,0.97,0.903,0.901,0.903,30.74,29.93,30.87,29.81,29.03,29.94,0,0,0,0,0,0,0.166,0,0.0442,0.36,0.64,0.36,40.7
-1363485600000,1926,10,1926,1,3,7,0.122,0.0524,0.0695,2152.86,29.94,29.94,12.81,1,1,1,201.6,197.9,203.8,114.9,100.9,86.71,73,97,0,0,0,0.431,0.358,0.49,114.9,100.9,130.8,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0909,0.087,0.0951,0.00552,0.00432,0.00687,0.00021,0.00017,0.00026,0.194,0.17,0.221,0.0074,0.0065,0.0085,25.89,25.86,25.93,0.399,0,0.931,0.416,0,0.97,0.387,0,0.903,13.21,0,30.87,12.81,0,29.94,0,4,0,0,0.571,0,0.0712,0.571,0.0525,0.43,0.57,0.43,17.6
-1362880800000,1926,10,1926,1,4,7,0.122,0.0587,0.063,1729.19,24.02,24.02,10.29,1,1,1,201.1,197.9,203.5,104.1,100.9,97,97,97,0,0,0,0.482,0.477,0.49,104.1,100.9,106.5,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0881,0.087,0.089,0.0046,0.00432,0.0048,0.00018,0.00017,0.00018,0.176,0.17,0.18,0.0067,0.0065,0.0069,25.91,25.9,25.93,0.392,0,0.915,0.416,0,0.97,0.38,0,0.888,10.61,0,24.76,10.29,0,24.02,0,4,0,0,0.571,0,0.0572,0.571,0.059,0.48,0.52,0.48,14.2
-1362276000000,1926,11,1926,2,5,7,0.124,0.0562,0.0675,3064.5,26.07,26.07,18.24,1,1,1,204.6,201.4,208.1,111.6,108.4,93,93,93,0,0,0,0.455,0.447,0.462,111.6,108.4,115.1,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0904,0.0893,0.0917,0.00523,0.00497,0.00553,0.0002,0.00019,0.00021,0.189,0.183,0.195,0.0072,0.007,0.0075,25.88,25.86,25.91,0.657,0,0.921,0.693,0,0.97,0.637,0,0.894,18.81,0,26.88,18.24,0,26.07,0,2,0,0,0.286,0,0.101,0.286,0.0565,0.45,0.54,0.46,24.7
-1361671200000,1926,11,1926,2,6,7,0.123,0.0473,0.076,4818.26,31.41,31.41,28.68,1,1,1,203.8,203.8,203.9,125.7,110.8,78.14,67,93,0,0,0,0.383,0.329,0.456,125.7,110.8,136.9,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0936,0.0902,0.0962,0.00643,0.00517,0.00739,0.00025,0.0002,0.00028,0.212,0.187,0.231,0.0081,0.0072,0.0089,25.86,25.85,25.89,0.927,0.918,0.933,0.97,0.97,0.97,0.899,0.891,0.905,29.57,25.83,32.38,28.68,25.06,31.41,0,0,0,0,0,0,0.159,0,0.047,0.38,0.62,0.38,39.2
-1361066400000,1926,11,1926,2,7,7,0.124,0.0405,0.0836,5330.51,33.27,33.27,31.73,1,1,1,205.3,203.8,211.9,138.3,136.8,67,67,67,0,0,0,0.326,0.316,0.329,138.3,136.8,144.9,990.5,990.5,990.5,964.4,964.4,964.5,26.1,26,26.1,0.0967,0.0962,0.099,0.0075,0.00738,0.00806,0.00029,0.00028,0.00031,0.233,0.231,0.245,0.009,0.0088,0.0094,25.83,25.78,25.85,0.934,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.908,32.71,32.36,34.3,31.73,31.39,33.27,0,0,0,0,0,0,0.176,0,0.0404,0.33,0.67,0.33,43
-1360461600000,1926,11,1926,2,8,7,0.147,0.0405,0.107,6881.79,46.34,46.34,40.96,1,1,1,243.6,203.9,266,176.6,136.9,67,67,67,0,0,0,0.278,0.252,0.329,176.6,136.9,199,990.5,990.5,990.5,964.6,964.4,964.8,25.9,25.7,26.1,0.11,0.0962,0.118,0.0108,0.00739,0.0127,0.00042,0.00028,0.00049,0.302,0.231,0.342,0.012,0.0089,0.013,25.55,25.39,25.85,0.947,0.933,0.954,0.977,0.97,0.98,0.925,0.905,0.935,41.9,32.38,47.28,40.96,31.41,46.34,0,0,0,0,0,0,0.228,0,0.04,0.28,0.73,0.27,46.8
-1359856800000,1926,11,1926,2,9,7,0.191,0.0565,0.134,8364.72,56.39,56.39,49.79,2,1,1.4285714285714286,315.4,273.3,358.7,221.9,194.8,93.43,67,104,0,0,0,0.295,0.237,0.348,221.9,194.8,254.7,990.5,990.5,990.5,965,964.8,965.2,25.5,25.3,25.7,0.129,0.121,0.142,0.0149,0.0123,0.0192,0.00058,0.00048,0.00076,0.317,0.243,0.379,0.012,0.0095,0.015,25.2,25.03,25.35,0.943,0.921,0.959,0.976,0.97,0.98,0.92,0.893,0.94,39.95,25.81,51.42,38.43,25.03,48.2,0,0,0,0,0,0,0.277,0,0.057,0.3,0.7,0.3,43.8
-1359252000000,1926,12,1926,3,10,7,0.227,0.0629,0.164,10069.2,62.21,62.21,59.94,2,2,2,374.8,358.7,385.2,270.8,254.7,104,104,104,0,0,0,0.278,0.27,0.29,270.8,254.7,281.2,990.5,990.5,990.5,965.3,965.2,965.3,25.2,25.2,25.3,0.148,0.142,0.151,0.0268,0.0192,0.0317,0.0011,0.00076,0.0013,0.3,0.276,0.315,0.012,0.011,0.013,24.93,24.86,25.03,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.907,30.89,29.07,32.07,29.97,28.19,31.1,0,0,0,0,0,0,0.333,0,0.063,0.28,0.72,0.28,44.4
-1358647200000,1926,12,1926,3,11,7,0.255,0.0629,0.192,11764.4,73.92,73.92,70.03,2,2,2,421,394,438.5,317,290,104,104,104,0,0,0,0.247,0.237,0.264,317,290,334.5,990.5,990.5,990.5,965.5,965.4,965.6,25,24.9,25.1,0.164,0.154,0.17,0.0486,0.0359,0.0569,0.0019,0.0014,0.0023,0.369,0.329,0.395,0.015,0.013,0.016,24.64,24.53,24.8,0.942,0.937,0.945,0.97,0.97,0.972,0.914,0.909,0.919,36.09,33.07,38.03,35.01,32.07,36.96,0,0,0,0,0,0,0.389,0,0.063,0.25,0.75,0.25,46.1
-1358042400000,1926,12,1926,3,12,7,0.284,0.0629,0.221,13642.8,89.24,89.24,81.21,2,2,2,470.2,442.7,507,366.2,338.7,104,104,104,0,0,0,0.222,0.205,0.235,366.2,338.7,403,990.5,990.5,990.5,965.7,965.6,965.9,24.8,24.6,24.9,0.181,0.172,0.194,0.0719,0.0589,0.0892,0.0029,0.0024,0.0036,0.443,0.402,0.498,0.018,0.016,0.02,24.34,24.12,24.51,0.95,0.946,0.955,0.978,0.973,0.98,0.929,0.92,0.936,41.52,38.5,45.53,40.6,37.45,44.62,0,0,0,0,0,0,0.451,0,0.063,0.22,0.78,0.22,48
-1357437600000,1926,12,1926,3,13,7,0.364,0.0689,0.295,17294.2,114.8,114.8,102.9,3,2,2.4285714285714284,601.6,570.2,643.9,487.6,449.3,114,104,139,0,0,0,0.19,0.162,0.236,487.6,449.3,539.9,990.5,990.5,990.5,966.3,966.2,966.5,24.2,24,24.3,0.232,0.215,0.26,0.131,0.111,0.162,0.0054,0.0046,0.0067,0.584,0.554,0.607,0.024,0.023,0.025,23.61,23.42,23.74,0.954,0.947,0.958,0.977,0.97,0.98,0.931,0.918,0.939,45.6,37.12,52.47,43.49,36,48.2,0,0,0,0,0,0,0.572,0,0.069,0.19,0.81,0.19,47.5
-1356832800000,1927,1,1926,4,14,7,0.356,0.0841,0.272,16195.2,96.4,96.4,96.4,2,2,2,588.3,588.3,588.3,449.3,449.3,139,139,139,0,0,0,0.236,0.236,0.236,449.3,449.3,449.3,990.5,990.5,990.5,966.2,966.2,966.2,24.3,24.3,24.3,0.215,0.215,0.215,0.111,0.111,0.111,0.0046,0.0046,0.0046,0.572,0.572,0.572,0.024,0.024,0.024,23.68,23.68,23.68,0.958,0.958,0.958,0.98,0.98,0.98,0.939,0.939,0.939,50,50,50,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.084,0.24,0.76,0.24,45.5
-1356228000000,1927,1,1926,4,15,7,0.365,0.0742,0.291,17071.5,104.5,104.5,101.6,3,2,2.7142857142857144,603,588.3,612.2,480.3,449.3,122.7,120,139,0,0,0,0.204,0.196,0.236,480.3,449.3,492.2,990.5,990.5,990.5,966.3,966.2,966.3,24.2,24.2,24.3,0.229,0.215,0.235,0.126,0.111,0.131,0.0052,0.0046,0.0054,0.543,0.523,0.608,0.022,0.022,0.025,23.65,23.62,23.68,0.948,0.945,0.958,0.973,0.97,0.98,0.923,0.916,0.939,40.08,35.56,52.38,38.46,34.5,48.2,0,0,0,0,0,0,0.565,0,0.074,0.2,0.8,0.2,46.8
-1355623200000,1927,1,1926,4,16,7,0.414,0.0726,0.342,20013.3,134.7,134.7,119.1,3,3,3,684.8,629.7,764,564.8,509.7,120,120,120,0,0,0,0.176,0.157,0.191,564.8,509.7,644,990.5,990.5,990.5,966.6,966.4,967,23.9,23.5,24.1,0.276,0.245,0.321,0.178,0.141,0.231,0.0075,0.0059,0.0098,0.651,0.558,0.785,0.027,0.023,0.033,23.21,22.76,23.52,0.951,0.947,0.956,0.975,0.97,0.98,0.927,0.919,0.937,40.72,37.12,45.83,39.71,36,44.91,0,0,0,0,0,0,0.662,0,0.072,0.18,0.83,0.17,48.3
-1355018400000,1927,1,1926,4,17,7,0.497,0.0726,0.424,23848.7,144.6,144.6,142,3,3,3,821.3,755.5,878.6,701.3,635.5,120,120,120,0,0,0,0.146,0.137,0.159,701.3,635.5,758.6,990.5,990.5,990.5,967.2,966.9,967.4,23.3,23.1,23.6,0.356,0.317,0.396,0.269,0.225,0.306,0.012,0.0096,0.013,0.883,0.771,0.985,0.038,0.033,0.043,22.43,22.1,22.81,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.938,49.18,45.3,52.41,47.32,44.39,48.2,0,0,0,0,0,0,0.789,0,0.073,0.15,0.85,0.15,48
-1354413600000,1927,1,1926,4,18,7,0.602,0.0943,0.507,27872.5,173.4,173.4,165.9,4,4,4,994.8,910,1047,838.8,790,156,120,162,0,0,0,0.157,0.132,0.168,838.8,790,885.3,990.5,990.5,990.5,967.9,967.5,968,22.6,22.5,23,0.48,0.425,0.524,0.345,0.321,0.368,0.015,0.014,0.016,1.05,0.955,1.13,0.046,0.042,0.05,21.58,21.32,22,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.932,0.937,42.36,40.64,44.22,41.48,39.72,43.34,0,0,0,0,0,0,0.922,0,0.095,0.16,0.84,0.16,46.3
-1353808800000,1927,2,1926,5,19,7,0.682,0.098,0.584,31137.8,192.8,192.8,185.3,4,4,4,1128,1055,1187,966.1,893.1,162,162,162,0,0,0,0.144,0.136,0.154,966.1,893.1,1025,990.5,990.5,990.5,968.3,968.1,968.5,22.2,22,22.4,0.608,0.531,0.682,0.416,0.371,0.479,0.019,0.017,0.022,1.29,1.15,1.45,0.058,0.051,0.066,20.91,20.57,21.28,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,47.31,44.54,49.4,46.34,43.65,48.2,0,0,0,0,0,0,1.03,0,0.098,0.14,0.86,0.14,45.7
-1353204000000,1927,2,1926,5,20,7,0.765,0.098,0.655,32390.4,192.8,192.8,192.8,4,4,4,1265,1204,1323,1103,1042,162,162,162,19.3,0,60.67,0.128,0.122,0.135,1083,1042,1100,990.5,990.5,990.5,968.7,968.5,968.9,21.8,21.6,22,0.776,0.708,0.818,0.61,0.518,0.648,0.028,0.024,0.03,1.68,1.51,1.77,0.077,0.069,0.082,20.09,19.82,20.44,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.937,50.94,49.93,51.52,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.11,0.13,0.86,0.14,42.3
-1352599200000,1927,2,1926,5,21,7,0.872,0.098,0.665,32390.4,192.8,192.8,192.8,4,4,4,1442,1364,1475,1280,1202,162,162,162,179.9,102,213.3,0.112,0.11,0.119,1100,1100,1100,990.5,990.5,990.5,969.3,969,969.4,21.2,21.1,21.5,0.868,0.835,0.882,0.648,0.648,0.648,0.031,0.03,0.031,1.82,1.78,1.83,0.086,0.083,0.087,19.39,19.27,19.67,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.85,49.52,50.62,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.207,0.11,0.76,0.24,37.1
-1351994400000,1927,2,1926,5,22,7,0.907,0.109,0.665,32390.4,192.8,192.8,192.8,4,4,4,1500,1475,1506,1320,1309,180,162,183,219.5,209,222.9,0.12,0.11,0.123,1100,1100,1100,990.5,990.5,990.5,969.5,969.4,969.5,21,21,21.1,0.892,0.882,0.895,0.648,0.648,0.648,0.031,0.031,0.031,1.84,1.83,1.84,0.088,0.087,0.088,19.18,19.15,19.27,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.29,49.22,49.52,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.242,0.12,0.73,0.27,35.7
-1351389600000,1927,3,1926,6,23,7,0.94,0.111,0.665,32122.7,192.2,192.2,191.2,4,4,4,1554,1528,1590,1371,1345,183,183,183,271.3,244.6,307.2,0.118,0.115,0.12,1100,1100,1100,990.5,990.5,990.5,969.7,969.6,969.8,20.8,20.7,20.9,0.904,0.9,0.909,0.648,0.648,0.648,0.031,0.031,0.031,1.85,1.85,1.86,0.089,0.088,0.09,18.99,18.87,19.08,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.78,48.46,49.02,47.8,47.49,48.04,0,0,0,0,0,0,1.06,0,0.275,0.12,0.71,0.29,34.2
-1350784800000,1927,3,1926,6,24,7,1.01,0.111,0.665,31498.5,189.7,189.7,187.5,4,4,4,1662,1596,1734,1479,1413,183,183,183,379.4,313.4,451.3,0.11,0.106,0.115,1100,1100,1100,990.5,990.5,990.5,970,969.8,970.2,20.5,20.3,20.7,0.915,0.91,0.921,0.648,0.648,0.648,0.032,0.031,0.032,1.86,1.86,1.87,0.091,0.09,0.092,18.63,18.39,18.85,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.83,47.2,48.4,46.87,46.26,47.44,0,0,0,0,0,0,1.04,0,0.345,0.11,0.66,0.34,31.2
-1350180000000,1927,3,1926,6,25,7,1.19,0.111,0.665,29814.6,183.7,183.7,177.5,4,4,4,1967,1775,2197,1784,1592,183,183,183,684.2,492,913.8,0.0935,0.0833,0.103,1100,1100,1100,990.5,990.5,990.5,971,970.4,971.6,19.5,18.9,20.1,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.093,0.099,17.67,17.05,18.26,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,45.27,43.6,46.85,44.37,42.73,45.91,0,0,0,0,0,0,0.986,0,0.525,0.093,0.56,0.44,25.1
-1349575200000,1927,3,1926,6,26,7,1.61,0.119,0.665,26622.1,168.1,168.1,158.5,4,4,4,2665,2307,3065,2468,2124,197.6,183,217,1368,1024,1748,0.0743,0.0694,0.0793,1100,1100,1100,990.5,990.5,990.5,972.7,971.8,973.7,17.8,16.8,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.92,14.95,16.79,0.944,0.941,0.947,0.977,0.972,0.98,0.922,0.914,0.928,40.55,37.94,42.89,39.62,36.86,42.03,0,0,0,0,0,0,0.88,0,0.945,0.074,0.41,0.59,16.5
-1348970400000,1927,4,1926,7,27,7,1.95,0.131,0.665,24068.4,145,145,143.3,4,4,4,3226,3153,3284,3009,2936,217,217,217,1909,1836,1967,0.0673,0.0661,0.0688,1100,1100,1100,990.5,990.5,990.5,974,973.9,974.2,16.5,16.3,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.59,14.46,14.74,0.939,0.938,0.939,0.97,0.97,0.97,0.91,0.91,0.912,36.92,36.58,37.35,35.82,35.48,36.24,0,0,0,0,0,0,0.796,0,1.285,0.067,0.34,0.66,12.3
-1348365600000,1927,4,1926,7,28,7,1.81,0.131,0.665,25102.9,153.3,153.3,149.4,4,4,4,2994,2854,3104,2777,2637,217,217,217,1677,1537,1787,0.0725,0.0699,0.076,1100,1100,1100,990.5,990.5,990.5,973.5,973.2,973.8,17,16.7,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.13,14.86,15.46,0.941,0.94,0.943,0.973,0.971,0.975,0.916,0.913,0.919,38.41,37.68,39.32,37.36,36.59,38.32,0,0,0,0,0,0,0.83,0,1.145,0.072,0.37,0.63,13.9
-1347760800000,1927,4,1926,7,29,7,1.6,0.131,0.665,26740,163,163,159.2,4,4,4,2643,2505,2785,2426,2288,217,217,217,1326,1188,1468,0.0822,0.0779,0.0866,1100,1100,1100,990.5,990.5,990.5,972.7,972.3,973,17.8,17.5,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.97,15.63,16.31,0.945,0.944,0.946,0.978,0.976,0.979,0.924,0.92,0.926,40.71,39.78,41.6,39.79,38.8,40.74,0,0,0,0,0,0,0.884,0,0.935,0.082,0.42,0.58,16.7
-1347156000000,1927,4,1926,7,30,7,1.47,0.136,0.665,27718.7,165.6,165.6,165,4,4,4,2429,2404,2471,2204,2128,225.4,217,276,1104,1028,1154,0.0928,0.0878,0.115,1100,1100,1100,990.5,990.5,990.5,972.1,972.1,972.2,18.4,18.3,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.49,16.39,16.55,0.946,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.09,41.82,42.25,41.25,40.98,41.41,0,0,0,0,0,0,0.917,0,0.805,0.093,0.45,0.55,18.9
-1346551200000,1927,5,1926,8,31,7,1.46,0.167,0.665,27804.8,165.8,165.8,165.5,4,4,4,2409,2398,2424,2133,2122,276,276,276,1033,1022,1048,0.115,0.114,0.115,1100,1100,1100,990.5,990.5,990.5,972.1,972.1,972.1,18.4,18.4,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.54,16.5,16.56,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.22,42.12,42.29,41.38,41.28,41.45,0,0,0,0,0,0,0.919,0,0.795,0.11,0.46,0.54,19
-1345946400000,1927,5,1926,8,32,7,1.46,0.167,0.665,27753.1,165.6,165.6,165.2,4,4,4,2421,2404,2424,2145,2128,276,276,276,1045,1028,1048,0.114,0.114,0.115,1100,1100,1100,990.5,990.5,990.5,972.1,972.1,972.1,18.4,18.4,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.51,16.5,16.55,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.14,42.12,42.25,41.3,41.28,41.41,0,0,0,0,0,0,0.918,0,0.795,0.11,0.46,0.54,19
-1345341600000,1927,5,1926,8,33,7,1.42,0.175,0.665,28064,167.7,167.7,167,4,4,4,2349,2321,2398,2060,2000,288.9,276,321,959.7,900.1,1022,0.123,0.115,0.138,1100,1100,1100,990.5,990.5,990.5,971.9,971.9,972.1,18.6,18.4,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.68,16.56,16.75,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.61,42.29,42.79,41.76,41.45,41.94,0,0,0,0,0,0,0.928,0,0.755,0.12,0.47,0.53,19.8
-1344736800000,1927,5,1926,8,34,7,1.31,0.194,0.665,28871.4,176.2,176.2,171.9,4,4,4,2161,1995,2291,1840,1674,321,321,321,739.7,573.5,870.3,0.149,0.14,0.161,1100,1100,1100,990.5,990.5,990.5,971.5,971.1,971.8,19,18.7,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.14,16.82,17.54,0.948,0.947,0.95,0.98,0.98,0.98,0.93,0.929,0.931,43.84,42.99,44.94,42.96,42.13,44.04,0,0,0,0,0,0,0.955,0,0.645,0.15,0.51,0.49,22
-1344132000000,1927,5,1926,8,35,7,1.09,0.166,0.665,30718.3,186.1,186.1,182.8,4,4,4,1798,1700,1930,1523,1443,275.3,257,321,422.9,343,509.3,0.153,0.142,0.173,1100,1100,1100,990.5,990.5,990.5,970.4,970.1,970.9,20.1,19.6,20.4,0.926,0.925,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.87,1.87,0.093,0.092,0.096,18.18,17.75,18.5,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.64,45.5,47.48,45.71,44.59,46.53,0,0,0,0,0,0,1.02,0,0.425,0.15,0.61,0.39,28.2
-1343527200000,1927,6,1926,9,36,7,0.89,0.147,0.665,32196.9,192.8,192.8,191.6,4,4,4,1472,1323,1634,1228,1113,243.6,210,257,128,12.67,276.7,0.166,0.154,0.185,1100,1100,1100,990.5,990.5,990.5,969.4,968.9,969.9,21.1,20.6,21.6,0.873,0.817,0.92,0.648,0.648,0.648,0.031,0.03,0.031,1.82,1.76,1.87,0.086,0.082,0.091,19.29,18.72,19.82,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.935,49.58,48.06,51.03,47.91,47.1,48.2,0,0,0,0,0,0,1.06,0,0.225,0.17,0.75,0.25,36.2
-1342922400000,1927,6,1926,9,37,7,0.726,0.127,0.599,31249.7,192.8,192.8,186,4,4,4,1200,1123,1302,990.5,913.2,210,210,210,0,0,0,0.175,0.161,0.187,990.5,913.2,1092,990.5,990.5,990.5,968.5,968.3,968.8,22,21.7,22.2,0.656,0.561,0.799,0.457,0.381,0.629,0.021,0.017,0.029,1.39,1.19,1.73,0.063,0.054,0.08,20.58,19.92,21.02,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,47.72,44.98,50.92,46.5,44.08,48.2,0,0,0,0,0,0,1.03,0,0.127,0.17,0.83,0.17,43
-1342317600000,1927,6,1926,9,38,7,0.602,0.127,0.475,25870.6,166.1,166.1,154,4,3,3.5714285714285716,994.9,902.5,1059,784.9,692.5,210,210,210,0,0,0,0.212,0.198,0.233,784.9,692.5,848.6,990.5,990.5,990.5,967.9,967.5,968.1,22.6,22.4,23,0.445,0.364,0.502,0.317,0.264,0.35,0.014,0.011,0.016,1,0.882,1.08,0.044,0.038,0.048,21.63,21.34,22.11,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.931,0.938,45.1,40.2,52.22,43.62,39.25,48.2,0,0,0,0,0,0,0.856,0,0.127,0.21,0.79,0.21,43
-1341712800000,1927,6,1926,9,39,7,0.483,0.121,0.362,20870.6,135.6,135.6,124.2,3,3,3,798.4,729.9,871.9,598.6,543.9,199.7,186,210,0,0,0,0.25,0.241,0.266,598.6,543.9,661.9,990.5,990.5,990.5,967.1,966.8,967.4,23.4,23.1,23.7,0.309,0.275,0.346,0.201,0.164,0.243,0.0086,0.0069,0.011,0.721,0.626,0.83,0.031,0.026,0.036,22.69,22.28,23.05,0.954,0.95,0.957,0.978,0.974,0.98,0.933,0.925,0.938,42.32,38.95,46.13,41.41,37.93,45.2,0,0,0,0,0,0,0.69,0,0.121,0.25,0.75,0.25,43.2
-1341108000000,1927,7,1926,10,40,7,0.381,0.112,0.268,15902.9,107.3,107.3,94.66,3,2,2.2857142857142856,629.2,570.2,698.6,443.2,384.2,186,186,186,0,0,0,0.297,0.266,0.326,443.2,384.2,512.6,990.5,990.5,990.5,966.4,966.2,966.7,24.1,23.8,24.3,0.221,0.195,0.257,0.109,0.0803,0.143,0.0045,0.0033,0.006,0.539,0.478,0.604,0.022,0.02,0.025,23.55,23.23,23.86,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.939,43.56,35.24,50.99,42.33,34.18,48.2,0,0,0,0,0,0,0.526,0,0.113,0.29,0.7,0.3,41.7
-1340503200000,1927,7,1926,10,41,7,0.317,0.112,0.204,12364.4,82.12,82.12,73.6,2,2,2,523.7,490.4,561.5,337.7,304.4,186,186,186,0,0,0,0.356,0.331,0.379,337.7,304.4,375.5,990.5,990.5,990.5,966,965.8,966.1,24.5,24.4,24.7,0.179,0.167,0.192,0.0584,0.0427,0.0762,0.0024,0.0017,0.0031,0.408,0.358,0.465,0.017,0.014,0.019,24.14,23.91,24.34,0.946,0.941,0.952,0.973,0.97,0.98,0.921,0.913,0.933,37.81,34.18,41.9,36.8,33.15,41.06,0,0,0,0,0,0,0.409,0,0.113,0.35,0.64,0.36,39
-1339898400000,1927,7,1926,10,42,7,0.277,0.112,0.165,9980.17,65.21,65.21,59.41,2,2,2,458.5,435.1,485.3,272.5,249.1,186,186,186,0,0,0,0.406,0.383,0.428,272.5,249.1,299.3,990.5,990.5,990.5,965.7,965.6,965.8,24.8,24.7,24.9,0.156,0.148,0.166,0.0277,0.0169,0.0403,0.0011,0.00068,0.0016,0.31,0.275,0.35,0.012,0.011,0.014,24.53,24.37,24.67,0.934,0.929,0.94,0.97,0.97,0.97,0.906,0.901,0.912,30.62,27.99,33.62,29.7,27.15,32.61,0,0,0,0,0,0,0.33,0,0.112,0.4,0.6,0.4,36
-1339293600000,1927,7,1926,10,43,7,0.249,0.112,0.136,8303.58,52.52,52.52,49.43,2,1,1.4285714285714286,410.9,394,427.1,224.9,208,186,186,186,0,0,0,0.453,0.435,0.472,224.9,208,241.1,990.5,990.5,990.5,965.4,965.4,965.5,25.1,25,25.1,0.139,0.133,0.145,0.0149,0.0134,0.0162,0.00059,0.00053,0.00065,0.332,0.257,0.403,0.013,0.01,0.016,24.72,24.64,24.76,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.04,26.04,52.44,38.39,25.26,48.2,0,0,0,0,0,0,0.275,0,0.113,0.45,0.55,0.45,33.3
-1338688800000,1927,8,1926,11,44,7,0.224,0.0937,0.13,8067.2,50.37,50.37,48.02,2,1,1.2857142857142858,369.9,351.7,385.2,214.9,196.7,155,155,155,0,0,0,0.419,0.402,0.441,214.9,196.7,230.2,990.5,990.5,990.5,965.2,965.2,965.3,25.3,25.2,25.3,0.133,0.126,0.138,0.014,0.0125,0.0153,0.00056,0.00049,0.00061,0.335,0.249,0.396,0.013,0.0099,0.016,24.91,24.81,24.99,0.947,0.922,0.959,0.977,0.97,0.98,0.925,0.895,0.94,42.31,25.67,52.27,40.86,24.9,48.2,0,0,0,0,0,0,0.267,0,0.094,0.42,0.58,0.42,36
-1338084000000,1927,8,1926,11,45,7,0.197,0.0799,0.117,7485.67,48.2,48.2,44.56,1,1,1,325.8,310.1,343.7,193.7,179.4,132.1,115,155,0,0,0,0.404,0.355,0.464,193.7,179.4,209.1,990.5,990.5,990.5,965,965,965.1,25.5,25.4,25.5,0.123,0.12,0.127,0.0122,0.011,0.0135,0.00048,0.00043,0.00053,0.34,0.316,0.366,0.013,0.012,0.014,25.13,25.05,25.21,0.952,0.948,0.957,0.98,0.98,0.98,0.933,0.929,0.937,45.48,41.89,49.25,44.56,41.05,48.2,0,0,0,0,0,0,0.248,0,0.08,0.41,0.59,0.41,38
-1337479200000,1927,8,1926,11,46,7,0.182,0.0696,0.112,7176.98,45.04,45.04,42.72,1,1,1,300.3,287.1,310.1,185.3,172.1,115,115,115,0,0,0,0.383,0.371,0.401,185.3,172.1,195.1,990.5,990.5,990.5,964.9,964.8,965,25.6,25.5,25.7,0.119,0.114,0.122,0.0115,0.0104,0.0123,0.00045,0.0004,0.00048,0.323,0.3,0.341,0.013,0.012,0.013,25.27,25.21,25.35,0.95,0.945,0.953,0.98,0.977,0.98,0.93,0.924,0.934,43.61,40.45,45.96,42.72,39.52,45.04,0,0,0,0,0,0,0.237,0,0.07,0.38,0.62,0.38,39.4
-1336874400000,1927,8,1926,11,47,7,0.167,0.0696,0.0976,6190.91,38.53,38.53,36.85,1,1,1,276.4,263.1,283.2,161.4,148.1,115,115,115,0,0,0,0.416,0.406,0.437,161.4,148.1,168.2,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.11,0.106,0.113,0.00947,0.00834,0.01,0.00037,0.00032,0.00039,0.28,0.257,0.293,0.011,0.01,0.011,25.41,25.37,25.49,0.942,0.938,0.944,0.973,0.97,0.975,0.916,0.909,0.92,37.89,34.71,39.52,36.85,33.67,38.53,0,0,0,0,0,0,0.205,0,0.0694,0.42,0.58,0.42,37.1
-1336269600000,1927,8,1926,11,48,7,0.155,0.0613,0.0936,5938.25,38.1,38.1,35.35,1,1,1,256.1,246.5,263.1,154.8,144.4,101.3,91,115,0,0,0,0.395,0.354,0.443,154.8,144.4,165.9,990.5,990.5,990.5,964.7,964.7,964.8,25.8,25.7,25.8,0.107,0.104,0.11,0.00891,0.00802,0.00985,0.00035,0.00031,0.00038,0.267,0.25,0.286,0.01,0.0097,0.011,25.51,25.49,25.55,0.94,0.936,0.943,0.971,0.97,0.974,0.913,0.908,0.919,36.4,33.81,39.11,35.35,32.8,38.1,0,0,0,0,0,0,0.196,0,0.0614,0.4,0.6,0.4,38.3
-1335664800000,1927,9,1926,12,49,7,0.141,0.055,0.0863,5475.01,34.59,34.59,32.59,1,1,1,233.8,228.3,242.4,142.8,137.3,91,91,91,0,0,0,0.389,0.375,0.399,142.8,137.3,151.4,990.5,990.5,990.5,964.6,964.6,964.7,25.9,25.8,25.9,0.101,0.0995,0.104,0.00788,0.00742,0.00862,0.0003,0.00029,0.00033,0.245,0.235,0.26,0.0094,0.0091,0.01,25.65,25.59,25.7,0.935,0.933,0.939,0.97,0.97,0.97,0.907,0.905,0.911,33.6,32.3,35.66,32.59,31.33,34.59,0,0,0,0,0,0,0.181,0,0.0547,0.39,0.61,0.39,38.8
-1335060000000,1927,9,1926,12,50,7,0.129,0.055,0.0742,4688.29,30.17,30.17,27.91,1,1,1,213.7,205.9,223.4,122.7,114.9,91,91,91,0,0,0,0.426,0.407,0.442,122.7,114.9,132.4,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.0944,0.0916,0.0978,0.00618,0.00552,0.007,0.00024,0.00021,0.00027,0.209,0.195,0.226,0.008,0.0075,0.0087,25.81,25.73,25.87,0.926,0.921,0.931,0.97,0.97,0.97,0.899,0.894,0.903,28.77,26.86,31.11,27.91,26.06,30.17,0,0,0,0,0,0,0.155,0,0.0548,0.43,0.58,0.42,36.3
-1334455200000,1927,9,1926,12,51,7,0.123,0.055,0.0682,3688.18,26.06,26.06,21.95,1,1,1,203.7,201.4,205.9,112.7,110.4,91,91,91,0,0,0,0.447,0.442,0.452,112.7,110.4,114.9,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0908,0.09,0.0916,0.00533,0.00514,0.00552,0.0002,0.0002,0.00021,0.191,0.187,0.195,0.0073,0.0072,0.0075,25.89,25.87,25.9,0.788,0,0.921,0.831,0,0.97,0.765,0,0.894,22.63,0,26.86,21.95,0,26.06,0,1,0,0,0.143,0,0.122,0.143,0.0548,0.45,0.55,0.45,30
-1333850400000,1927,9,1926,12,52,7,0.118,0.0519,0.066,1278.03,26.97,26.97,7.607,1,1,1,195,188.8,199.9,109.2,104.3,85.86,73,91,0,0,0,0.44,0.381,0.466,109.2,104.3,118.6,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.089,0.0879,0.0908,0.00503,0.00461,0.00583,0.00019,0.00018,0.00022,0.184,0.176,0.199,0.007,0.0067,0.0076,25.91,25.88,25.92,0.264,0,0.924,0.277,0,0.97,0.256,0,0.896,7.843,0,27.8,7.607,0,26.97,0,5,0,0,0.714,0,0.0423,0.714,0.052,0.44,0.56,0.44,10.8
-1333245600000,1927,10,1927,1,1,7,0.11,0.0442,0.066,4136.87,25.98,25.98,24.62,1,1,1,182.1,178.2,187.6,109.1,105.2,73,73,73,0,0,0,0.401,0.389,0.41,109.1,105.2,114.6,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0874,0.0861,0.0894,0.00502,0.0047,0.00549,0.00019,0.00018,0.00021,0.182,0.175,0.192,0.007,0.0067,0.0074,25.88,25.88,25.88,0.917,0.914,0.921,0.97,0.97,0.97,0.889,0.887,0.893,25.39,24.42,26.79,24.62,23.69,25.98,0,0,0,0,0,0,0.137,0,0.044,0.4,0.6,0.4,37.6
-1332640800000,1927,10,1927,1,2,7,0.114,0.0442,0.0703,4433.61,28.23,28.23,26.39,1,1,1,189.2,178.2,196.6,116.2,105.2,73,73,73,0,0,0,0.387,0.371,0.41,116.2,105.2,123.6,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0899,0.0861,0.0926,0.00563,0.0047,0.00626,0.00022,0.00018,0.00024,0.195,0.175,0.208,0.0075,0.0067,0.008,25.88,25.88,25.89,0.922,0.914,0.927,0.97,0.97,0.97,0.894,0.887,0.9,27.21,24.42,29.1,26.39,23.69,28.23,0,0,0,0,0,0,0.147,0,0.0437,0.39,0.62,0.38,38.9
-1332036000000,1927,10,1927,1,3,7,0.111,0.0442,0.0673,4228.1,26.28,26.28,25.17,1,1,1,184.3,182.7,188.8,111.3,109.7,73,73,73,0,0,0,0.396,0.387,0.4,111.3,109.7,115.8,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0882,0.0877,0.0898,0.00521,0.00508,0.00559,0.0002,0.00019,0.00021,0.186,0.183,0.194,0.0071,0.007,0.0074,25.88,25.88,25.88,0.919,0.917,0.922,0.97,0.97,0.97,0.891,0.89,0.894,25.95,25.55,27.1,25.17,24.78,26.28,0,0,0,0,0,0,0.14,0,0.0437,0.4,0.61,0.39,38.1
-1331431200000,1927,10,1927,1,4,7,0.115,0.0442,0.0706,4453.61,28.54,28.54,26.51,1,1,1,189.7,181.1,197.9,116.7,108.1,73,73,73,0,0,0,0.385,0.369,0.403,116.7,108.1,124.9,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0901,0.0871,0.093,0.00567,0.00494,0.00636,0.00022,0.00019,0.00024,0.196,0.18,0.21,0.0075,0.0069,0.0081,25.88,25.88,25.89,0.922,0.916,0.928,0.97,0.97,0.97,0.895,0.889,0.9,27.33,25.13,29.42,26.51,24.38,28.54,0,0,0,0,0,0,0.147,0,0.0444,0.38,0.61,0.39,38.7
-1330826400000,1927,10,1927,1,5,7,0.127,0.041,0.086,5482.45,37.17,37.17,32.63,1,1,1,210,199.9,228.3,142.1,126.9,67.86,67,73,0,0,0,0.324,0.293,0.365,142.1,126.9,161.3,990.5,990.5,990.5,964.5,964.4,964.6,26,25.9,26.1,0.0982,0.0937,0.105,0.00783,0.00654,0.00946,0.0003,0.00025,0.00036,0.24,0.214,0.275,0.0092,0.0082,0.011,25.8,25.66,25.89,0.935,0.929,0.942,0.97,0.97,0.972,0.907,0.901,0.916,33.63,29.93,38.23,32.63,29.03,37.17,0,0,0,0,0,0,0.181,0,0.041,0.32,0.68,0.32,43.2
-1330221600000,1927,11,1927,2,6,7,0.149,0.0473,0.102,6524.39,42.6,42.6,38.84,1,1,1,246.5,231.5,254.6,168.4,157.3,78.14,67,93,0,0,0,0.316,0.268,0.372,168.4,157.3,183.3,990.5,990.5,990.5,964.7,964.6,964.7,25.8,25.8,25.9,0.109,0.106,0.113,0.0101,0.00912,0.0113,0.00039,0.00035,0.00044,0.289,0.271,0.314,0.011,0.01,0.012,25.53,25.49,25.63,0.944,0.941,0.949,0.975,0.97,0.98,0.921,0.912,0.93,39.82,37.04,43.47,38.84,35.93,42.6,0,0,0,0,0,0,0.216,0,0.047,0.32,0.68,0.32,43.8
-1329616800000,1927,11,1927,2,7,7,0.151,0.0562,0.0944,5992.16,37.58,37.58,35.67,1,1,1,249.1,246.5,256.9,156.1,153.5,93,93,93,0,0,0,0.373,0.362,0.377,156.1,153.5,163.9,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.106,0.105,0.109,0.00902,0.0088,0.00968,0.00035,0.00034,0.00038,0.268,0.264,0.282,0.01,0.01,0.011,25.54,25.49,25.56,0.94,0.939,0.943,0.97,0.97,0.973,0.912,0.911,0.917,36.75,36.15,38.62,35.67,35.06,37.58,0,0,0,0,0,0,0.198,0,0.0566,0.37,0.63,0.37,39.7
-1329012000000,1927,11,1927,2,8,7,0.156,0.0562,0.1,6373.12,39.16,39.16,37.94,1,1,1,258.3,250.3,263.1,165.3,157.3,93,93,93,0,0,0,0.36,0.353,0.372,165.3,157.3,170.1,990.5,990.5,990.5,964.7,964.7,964.8,25.8,25.7,25.8,0.109,0.107,0.111,0.0098,0.00912,0.0102,0.00038,0.00035,0.0004,0.285,0.271,0.293,0.011,0.01,0.011,25.48,25.45,25.53,0.943,0.941,0.945,0.974,0.97,0.976,0.918,0.912,0.922,38.95,37.04,40.11,37.94,35.93,39.16,0,0,0,0,0,0,0.211,0,0.056,0.36,0.64,0.36,40.9
-1328407200000,1927,11,1927,2,9,7,0.166,0.0507,0.115,7428.22,47.97,47.97,44.22,1,1,1,274.6,263.1,283.2,190.7,170.1,83.86,77,93,0,0,0,0.306,0.272,0.353,190.7,170.1,206.2,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.117,0.111,0.122,0.012,0.0102,0.0133,0.00047,0.0004,0.00052,0.329,0.293,0.356,0.013,0.011,0.014,25.37,25.31,25.45,0.951,0.945,0.956,0.979,0.976,0.98,0.931,0.922,0.937,45.15,40.11,48.95,44.22,39.16,47.97,0,0,0,0,0,0,0.246,0,0.051,0.31,0.69,0.31,44.7
-1327802400000,1927,12,1927,3,10,7,0.166,0.0466,0.12,7721.87,47.97,47.97,45.96,1,1,1,274.7,266,283.2,197.7,189,77,77,77,0,0,0,0.28,0.272,0.29,197.7,189,206.2,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.119,0.116,0.122,0.0126,0.0118,0.0133,0.00049,0.00046,0.00052,0.341,0.325,0.356,0.013,0.013,0.014,25.36,25.31,25.41,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,46.9,44.77,48.95,45.96,43.88,47.97,0,0,0,0,0,0,0.255,0,0.046,0.28,0.72,0.28,46.5
-1327197600000,1927,12,1927,3,11,7,0.216,0.0466,0.17,10469.3,74.49,74.49,62.32,2,1,1.8571428571428572,357.5,294.6,412.3,280.5,217.6,77,77,77,0,0,0,0.219,0.187,0.261,280.5,217.6,335.3,990.5,990.5,990.5,965.2,964.9,965.5,25.3,25,25.6,0.148,0.126,0.168,0.0339,0.0142,0.0572,0.0013,0.00056,0.0023,0.335,0.251,0.394,0.013,0.0098,0.016,24.98,24.65,25.28,0.94,0.924,0.959,0.972,0.97,0.98,0.913,0.896,0.94,35.93,27.09,51.66,34.6,26.28,48.2,0,0,0,0,0,0,0.346,0,0.046,0.22,0.79,0.21,48.5
-1326592800000,1927,12,1927,3,12,7,0.257,0.0582,0.199,12232.2,75.88,75.88,72.81,2,2,2,425.3,418.2,438.5,329,314.2,96.29,77,104,0,0,0,0.226,0.184,0.249,329,314.2,341.2,990.5,990.5,990.5,965.5,965.5,965.6,25,24.9,25,0.167,0.163,0.17,0.0543,0.0473,0.06,0.0022,0.0019,0.0024,0.386,0.365,0.403,0.015,0.015,0.016,24.6,24.53,24.65,0.944,0.942,0.946,0.971,0.97,0.974,0.917,0.914,0.921,37.48,35.78,38.96,36.41,34.7,37.94,0,0,0,0,0,0,0.405,0,0.058,0.23,0.77,0.23,47.6
-1325988000000,1927,12,1927,3,13,7,0.285,0.0643,0.221,13615.6,83.77,83.77,81.05,2,2,2,471.6,446.6,490.4,365.3,342.6,106.3,104,120,0,0,0,0.225,0.216,0.245,365.3,342.6,377.3,990.5,990.5,990.5,965.7,965.6,965.8,24.8,24.7,24.9,0.181,0.173,0.185,0.0714,0.0607,0.0771,0.0029,0.0024,0.0031,0.442,0.407,0.459,0.018,0.016,0.019,24.34,24.24,24.48,0.95,0.947,0.952,0.979,0.974,0.98,0.93,0.922,0.933,41.41,38.93,42.74,40.52,37.9,41.89,0,0,0,0,0,0,0.45,0,0.064,0.23,0.78,0.22,47.8
-1325383200000,1928,1,1927,4,14,7,0.332,0.0726,0.259,15658.6,108,108,93.21,3,2,2.142857142857143,548.2,502.8,629.7,428.2,382.8,120,120,120,0,0,0,0.22,0.191,0.239,428.2,382.8,509.7,990.5,990.5,990.5,966.1,965.9,966.4,24.4,24.1,24.6,0.206,0.189,0.245,0.101,0.0797,0.141,0.0042,0.0032,0.0059,0.523,0.469,0.58,0.021,0.019,0.024,23.91,23.52,24.17,0.954,0.947,0.958,0.979,0.97,0.98,0.934,0.919,0.939,45.22,37.12,50.83,44.03,36,48.2,0,0,0,0,0,0,0.518,0,0.073,0.22,0.78,0.22,47.2
-1324778400000,1928,1,1927,4,15,7,0.376,0.0726,0.303,17881.6,108,108,106.4,3,3,3,621.8,606.9,629.7,501.8,486.9,120,120,120,0,0,0,0.193,0.191,0.198,501.8,486.9,509.7,990.5,990.5,990.5,966.4,966.3,966.4,24.1,24.1,24.2,0.241,0.232,0.245,0.137,0.129,0.141,0.0057,0.0053,0.0059,0.546,0.523,0.558,0.023,0.022,0.023,23.57,23.52,23.65,0.946,0.945,0.947,0.97,0.97,0.97,0.918,0.916,0.919,36.58,35.56,37.12,35.48,34.5,36,0,0,0,0,0,0,0.591,0,0.073,0.19,0.81,0.19,47.6
-1324173600000,1928,1,1927,4,16,7,0.4,0.0726,0.327,19262.2,119.6,119.6,114.7,3,3,3,661.1,636.6,684.5,541.1,516.6,120,120,120,0,0,0,0.182,0.175,0.189,541.1,516.6,564.5,990.5,990.5,990.5,966.5,966.4,966.6,24,23.9,24.1,0.263,0.249,0.276,0.162,0.146,0.178,0.0068,0.0061,0.0075,0.611,0.57,0.651,0.026,0.024,0.027,23.34,23.21,23.48,0.95,0.948,0.952,0.974,0.971,0.978,0.926,0.92,0.931,39.22,37.59,40.78,38.22,36.49,39.87,0,0,0,0,0,0,0.637,0,0.073,0.18,0.82,0.18,48.2
-1323568800000,1928,1,1927,4,17,7,0.433,0.0726,0.36,21141.7,130.5,130.5,125.8,3,3,3,716,690.2,741,596,570.2,120,120,120,0,0,0,0.168,0.162,0.174,596,570.2,621,990.5,990.5,990.5,966.8,966.7,966.9,23.7,23.6,23.8,0.294,0.28,0.308,0.199,0.182,0.216,0.0084,0.0076,0.0091,0.704,0.66,0.746,0.03,0.028,0.032,23.03,22.89,23.18,0.954,0.952,0.956,0.98,0.978,0.98,0.935,0.932,0.936,42.81,41.15,44.4,41.95,40.26,43.51,0,0,0,0,0,0,0.699,0,0.073,0.17,0.83,0.17,48.8
-1322964000000,1928,1,1927,4,18,7,0.461,0.0799,0.381,22166.6,133.4,133.4,131.9,3,3,3,762.4,741,776.2,630.3,621,132.1,120,137,0,0,0,0.173,0.159,0.179,630.3,621,639.2,990.5,990.5,990.5,966.9,966.9,967,23.6,23.5,23.6,0.315,0.308,0.321,0.222,0.216,0.228,0.0094,0.0091,0.0097,0.763,0.746,0.779,0.032,0.032,0.033,22.79,22.72,22.89,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.88,44.4,45.39,43.98,43.51,44.48,0,0,0,0,0,0,0.733,0,0.08,0.17,0.83,0.17,48.1
-1322359200000,1928,2,1927,5,19,7,0.476,0.0773,0.399,23052.4,144.6,144.6,137.2,3,3,3,787.3,776.2,804.6,659.5,639.2,127.9,105,137,0,0,0,0.163,0.13,0.177,659.5,639.2,699.6,990.5,990.5,990.5,967,967,967.1,23.5,23.4,23.5,0.331,0.321,0.351,0.242,0.228,0.268,0.01,0.0097,0.011,0.812,0.779,0.876,0.035,0.033,0.037,22.64,22.51,22.72,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.68,45.39,49.26,45.74,44.48,48.2,0,0,0,0,0,0,0.762,0,0.077,0.16,0.84,0.16,48.4
-1321754400000,1928,2,1927,5,20,7,0.508,0.0635,0.445,24509.2,153.6,153.6,145.9,4,3,3.142857142857143,840.2,817.2,863.8,735.2,712.2,105,105,105,0,0,0,0.125,0.122,0.128,735.2,712.2,758.8,990.5,990.5,990.5,967.3,967.2,967.4,23.2,23.1,23.3,0.373,0.358,0.393,0.292,0.277,0.306,0.013,0.012,0.013,0.926,0.898,0.965,0.04,0.038,0.042,22.31,22.22,22.43,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.938,49.38,39.4,52.05,46.8,38.4,48.2,0,0,0,0,0,0,0.81,0,0.063,0.13,0.88,0.12,48.2
-1321149600000,1928,2,1927,5,21,7,0.562,0.0635,0.498,27727,173.8,173.8,165,4,4,4,928.7,871.9,982,823.7,766.9,105,105,105,0,0,0,0.113,0.107,0.12,823.7,766.9,877,990.5,990.5,990.5,967.6,967.4,967.8,22.9,22.7,23.1,0.452,0.4,0.501,0.338,0.31,0.363,0.015,0.013,0.016,1.01,0.911,1.1,0.044,0.039,0.049,21.88,21.57,22.2,0.954,0.952,0.956,0.979,0.975,0.98,0.934,0.929,0.937,42.14,39.75,44.33,41.26,38.78,43.44,0,0,0,0,0,0,0.917,0,0.064,0.11,0.89,0.11,49.3
-1320544800000,1928,2,1927,5,22,7,0.669,0.0905,0.579,30949.1,192.8,192.8,184.2,4,4,4,1107,1001,1222,957.2,895.9,149.6,105,183,0,0,0,0.134,0.0995,0.168,957.2,895.9,1039,990.5,990.5,990.5,968.2,967.9,968.6,22.3,21.9,22.6,0.594,0.518,0.708,0.413,0.373,0.511,0.019,0.016,0.023,1.27,1.14,1.51,0.057,0.05,0.069,20.99,20.39,21.46,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.936,0.937,47.06,45,49.66,46.06,44.1,48.2,0,0,0,0,0,0,1.02,0,0.09,0.14,0.87,0.13,46.3
-1319940000000,1928,3,1927,6,23,7,0.897,0.111,0.665,32060.4,192.8,192.8,190.8,4,4,4,1483,1276,1721,1300,1093,183,183,183,201,0,437.5,0.125,0.106,0.143,1099,1093,1100,990.5,990.5,990.5,969.4,968.8,970.2,21.1,20.3,21.7,0.865,0.786,0.919,0.646,0.632,0.648,0.031,0.029,0.032,1.81,1.72,1.87,0.086,0.079,0.092,19.26,18.44,20.02,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.47,47.32,51.22,47.71,46.38,48.2,0,0,0,0,0,0,1.06,0,0.232,0.12,0.74,0.26,35.7
-1319335200000,1928,3,1927,6,24,7,1.19,0.111,0.665,29819.6,182.8,182.8,177.5,4,4,4,1962,1799,2122,1779,1616,183,183,183,679.1,516.2,839,0.0935,0.0862,0.102,1100,1100,1100,990.5,990.5,990.5,971,970.5,971.4,19.5,19.1,20,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.093,0.098,17.67,17.23,18.18,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.932,45.28,44.09,46.64,44.37,43.21,45.71,0,0,0,0,0,0,0.986,0,0.525,0.093,0.56,0.44,25.1
-1318730400000,1928,3,1927,6,25,7,1.32,0.111,0.665,28780.8,171.5,171.5,171.3,4,4,4,2181,2173,2220,1998,1990,183,183,183,898.3,889.6,936.9,0.0839,0.0824,0.0842,1100,1100,1100,990.5,990.5,990.5,971.5,971.5,971.6,19,18.9,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.099,0.099,17.09,16.99,17.11,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.7,43.45,43.76,42.83,42.58,42.88,0,0,0,0,0,0,0.952,0,0.655,0.084,0.5,0.5,21.8
-1318125600000,1928,3,1927,6,26,7,1.35,0.114,0.665,28557.8,170.3,170.3,170,4,4,4,2233,2220,2248,2045,2031,187.9,183,217,945.3,930.7,964.7,0.0841,0.0814,0.0965,1100,1100,1100,990.5,990.5,990.5,971.7,971.6,971.7,18.8,18.8,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.099,0.1,16.96,16.93,16.99,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.36,43.27,43.45,42.5,42.4,42.58,0,0,0,0,0,0,0.944,0,0.685,0.084,0.49,0.51,21.2
-1317520800000,1928,4,1927,7,27,7,1.35,0.131,0.665,28529.5,170.3,170.3,169.8,4,4,4,2240,2220,2248,2023,2003,217,217,217,922.8,902.9,930.7,0.0969,0.0965,0.0978,1100,1100,1100,990.5,990.5,990.5,971.7,971.6,971.7,18.8,18.8,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.1,0.099,0.1,16.95,16.93,16.99,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.32,43.27,43.45,42.45,42.4,42.58,0,0,0,0,0,0,0.943,0,0.685,0.097,0.49,0.51,21.1
-1316916000000,1928,4,1927,7,28,7,1.33,0.131,0.665,28714.5,171.5,171.5,170.9,4,4,4,2197,2173,2220,1980,1956,217,217,217,879.7,855.6,902.9,0.0988,0.0978,0.0999,1100,1100,1100,990.5,990.5,990.5,971.6,971.5,971.6,18.9,18.9,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.099,0.099,17.05,16.99,17.11,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.6,43.45,43.76,42.73,42.58,42.88,0,0,0,0,0,0,0.95,0,0.665,0.098,0.5,0.5,21.6
-1316311200000,1928,4,1927,7,29,7,1.34,0.119,0.665,28614.5,170.3,170.3,170.3,4,4,4,2220,2220,2220,2023,2003,197.3,148,217,922.6,902.9,971.9,0.0889,0.0667,0.0978,1100,1100,1100,990.5,990.5,990.5,971.6,971.6,971.6,18.9,18.9,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.099,0.099,16.99,16.99,16.99,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.45,43.45,43.45,42.58,42.58,42.58,0,0,0,0,0,0,0.946,0,0.675,0.089,0.5,0.5,21.4
-1315706400000,1928,4,1927,7,30,7,1.36,0.0895,0.665,28492.6,170.3,170.3,169.6,4,4,4,2248,2220,2291,2100,2072,148,148,148,1000,971.9,1043,0.0658,0.0646,0.0667,1100,1100,1100,990.5,990.5,990.5,971.7,971.6,971.8,18.8,18.7,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.93,16.82,16.99,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.27,42.99,43.45,42.4,42.13,42.58,0,0,0,0,0,0,0.942,0,0.695,0.066,0.49,0.51,21
-1315101600000,1928,4,1927,7,31,7,1.39,0.156,0.665,28309,168.5,168.5,168.5,4,4,4,2291,2291,2291,2034,2015,257.7,148,276,933.6,915.3,1043,0.112,0.0646,0.12,1100,1100,1100,990.5,990.5,990.5,971.8,971.8,971.8,18.7,18.7,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.82,16.82,16.82,0.947,0.947,0.947,0.98,0.98,0.98,0.929,0.929,0.929,42.99,42.99,42.99,42.13,42.13,42.13,0,0,0,0,0,0,0.936,0,0.725,0.11,0.48,0.52,20.4
-1314496800000,1928,5,1927,8,32,7,1.35,0.167,0.665,28596.5,171.5,171.5,170.2,4,4,4,2224,2173,2248,1948,1897,276,276,276,848.2,796.6,871.7,0.124,0.123,0.127,1100,1100,1100,990.5,990.5,990.5,971.6,971.5,971.7,18.9,18.8,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.099,0.1,16.98,16.93,17.11,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.42,43.27,43.76,42.55,42.4,42.88,0,0,0,0,0,0,0.946,0,0.685,0.12,0.49,0.51,21.2
-1313892000000,1928,5,1927,8,33,7,1.21,0.167,0.665,29607.4,178.4,178.4,176.2,4,4,4,1999,1930,2097,1723,1654,276,276,276,622.9,554.3,721.2,0.138,0.132,0.143,1100,1100,1100,990.5,990.5,990.5,971.1,970.9,971.3,19.4,19.2,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.096,0.098,17.55,17.29,17.75,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.96,44.25,45.5,44.06,43.37,44.59,0,0,0,0,0,0,0.979,0,0.545,0.14,0.55,0.45,24.5
-1313287200000,1928,5,1927,8,34,7,1.02,0.167,0.665,31338.8,189.9,189.9,186.5,4,4,4,1689,1590,1775,1413,1314,276,276,276,313.4,214.2,399,0.164,0.155,0.174,1100,1100,1100,990.5,990.5,990.5,970.1,969.8,970.4,20.4,20.1,20.7,0.92,0.912,0.926,0.648,0.648,0.648,0.032,0.031,0.032,1.87,1.86,1.87,0.092,0.09,0.093,18.54,18.25,18.86,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.59,46.84,48.45,46.64,45.91,47.48,0,0,0,0,0,0,1.04,0,0.355,0.16,0.65,0.35,30.7
-1312682400000,1928,5,1927,8,35,7,0.882,0.15,0.665,32340.5,192.8,192.8,192.5,4,4,4,1458,1339,1557,1210,1129,247.7,210,276,110.1,29.34,181,0.169,0.146,0.187,1100,1100,1100,990.5,990.5,990.5,969.3,969,969.7,21.2,20.8,21.5,0.862,0.824,0.899,0.648,0.648,0.648,0.031,0.03,0.031,1.81,1.77,1.85,0.086,0.082,0.089,19.34,18.98,19.76,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.73,48.77,50.87,48.13,47.79,48.2,0,0,0,0,0,0,1.07,0,0.217,0.17,0.75,0.25,36.7
-1312077600000,1928,6,1927,9,36,7,0.749,0.127,0.622,31952.5,192.8,192.8,190.2,4,4,4,1238,1175,1312,1028,965.4,210,210,210,0.3402,0,2.381,0.17,0.16,0.179,1028,965.4,1100,990.5,990.5,990.5,968.6,968.5,968.9,21.9,21.6,22,0.706,0.614,0.812,0.497,0.406,0.648,0.023,0.018,0.03,1.49,1.29,1.76,0.068,0.058,0.081,20.36,19.86,20.76,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,49.01,46.97,51.13,47.55,46.03,48.2,0,0,0,0,0,0,1.06,0,0.127,0.17,0.83,0.17,42.7
-1311472800000,1928,6,1927,9,37,7,0.634,0.127,0.507,27401.5,180,180,163.1,4,3,3.857142857142857,1049,975.2,1147,838.6,765.2,210,210,210,0,0,0,0.201,0.183,0.215,838.6,765.2,937.3,990.5,990.5,990.5,968,967.8,968.4,22.5,22.1,22.7,0.493,0.426,0.583,0.345,0.309,0.393,0.015,0.014,0.018,1.08,0.991,1.23,0.048,0.044,0.056,21.37,20.9,21.68,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.931,0.937,43.79,40.2,51.87,42.5,39.25,48.2,0,0,0,0,0,0,0.906,0,0.127,0.2,0.8,0.2,43.2
-1310868000000,1928,6,1927,9,38,7,0.519,0.127,0.392,22176.7,144.6,144.6,132,3,3,3,857.6,782.3,953.8,647.6,572.3,210,210,210,0,0,0,0.246,0.22,0.268,647.6,572.3,743.8,990.5,990.5,990.5,967.3,967,967.7,23.2,22.8,23.5,0.341,0.296,0.406,0.234,0.183,0.298,0.01,0.0078,0.013,0.808,0.679,0.981,0.035,0.029,0.043,22.36,21.8,22.79,0.955,0.952,0.957,0.98,0.977,0.98,0.936,0.931,0.938,45.16,40.61,50.73,44,39.69,48.2,0,0,0,0,0,0,0.733,0,0.127,0.24,0.76,0.24,42.7
-1310263200000,1928,6,1927,9,39,7,0.397,0.121,0.276,16280.6,111.5,111.5,96.91,3,2,2.2857142857142856,656.1,588.3,745.4,456.8,409.8,199.3,135,210,0,0,0,0.304,0.229,0.339,456.8,409.8,535.4,990.5,990.5,990.5,966.5,966.2,966.9,24,23.6,24.3,0.229,0.207,0.275,0.116,0.0924,0.159,0.0048,0.0038,0.0067,0.563,0.519,0.617,0.023,0.022,0.026,23.41,23,23.67,0.954,0.945,0.958,0.977,0.97,0.98,0.933,0.917,0.939,44.74,35.12,50.74,43.37,34.07,48.2,0,0,0,0,0,0,0.538,0,0.121,0.3,0.7,0.3,41
-1309658400000,1928,7,1927,10,40,7,0.32,0.0816,0.238,14567.8,94.53,94.53,86.71,2,2,2,529.1,492.5,566.7,394.1,357.5,135,135,135,0,0,0,0.256,0.238,0.274,394.1,357.5,431.7,990.5,990.5,990.5,966,965.8,966.2,24.5,24.3,24.7,0.195,0.183,0.209,0.085,0.0678,0.103,0.0035,0.0027,0.0042,0.489,0.434,0.545,0.02,0.018,0.022,24.03,23.8,24.25,0.954,0.949,0.957,0.979,0.977,0.98,0.934,0.927,0.938,44.27,40.35,48.23,43.36,39.41,47.27,0,0,0,0,0,0,0.482,0,0.082,0.26,0.74,0.26,45.5
-1309053600000,1928,7,1927,10,41,7,0.273,0.0816,0.191,11675.3,76.2,76.2,69.5,2,2,2,451.2,427.1,481.3,316.2,292.1,135,135,135,0,0,0,0.3,0.281,0.316,316.2,292.1,346.3,990.5,990.5,990.5,965.6,965.5,965.8,24.9,24.7,25,0.168,0.159,0.179,0.0482,0.0369,0.0624,0.0019,0.0015,0.0025,0.372,0.336,0.417,0.015,0.013,0.017,24.5,24.32,24.64,0.942,0.938,0.947,0.971,0.97,0.974,0.915,0.91,0.923,35.79,33.12,39.11,34.75,32.12,38.1,0,0,0,0,0,0,0.386,0,0.082,0.3,0.7,0.3,42.8
-1308448800000,1928,7,1927,10,42,7,0.242,0.0816,0.161,9820.5,63.17,63.17,58.46,2,2,2,400.7,382.6,422.2,265.7,247.6,135,135,135,0,0,0,0.337,0.32,0.353,265.7,247.6,287.2,990.5,990.5,990.5,965.4,965.3,965.5,25.1,25,25.2,0.15,0.144,0.158,0.0246,0.0168,0.0346,0.00098,0.00067,0.0014,0.297,0.27,0.329,0.012,0.011,0.013,24.8,24.67,24.92,0.932,0.928,0.937,0.97,0.97,0.97,0.904,0.9,0.909,30.13,28.08,32.56,29.23,27.24,31.58,0,0,0,0,0,0,0.325,0,0.081,0.34,0.67,0.33,40.6
-1307844000000,1928,7,1927,10,43,7,0.219,0.0816,0.138,8457.78,53.67,53.67,50.34,2,1,1.5714285714285714,362.9,343.7,379,227.9,208.7,135,135,135,0,0,0,0.372,0.356,0.393,227.9,208.7,244,990.5,990.5,990.5,965.2,965.1,965.3,25.3,25.2,25.4,0.137,0.13,0.142,0.0151,0.0135,0.0165,0.0006,0.00053,0.00065,0.311,0.249,0.395,0.012,0.0099,0.016,24.97,24.91,25.03,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,37.06,25.93,52.42,35.48,25.15,48.2,0,0,0,0,0,0,0.28,0,0.081,0.37,0.63,0.37,38.6
-1307239200000,1928,7,1927,10,44,7,0.199,0.073,0.126,8008.07,48.2,48.2,47.67,1,1,1,329.5,317.9,341.6,208.8,202.2,120.7,115,135,0,0,0,0.366,0.344,0.4,208.8,202.2,219.4,990.5,990.5,990.5,965,965,965.1,25.5,25.4,25.5,0.128,0.125,0.131,0.0135,0.0129,0.0144,0.00053,0.00051,0.00057,0.366,0.355,0.384,0.014,0.014,0.015,25.09,25.03,25.16,0.956,0.955,0.959,0.98,0.98,0.98,0.937,0.936,0.939,49.14,47.45,51.66,47.67,46.5,48.2,0,0,0,0,0,0,0.265,0,0.073,0.37,0.63,0.37,40.2
-1306634400000,1928,8,1927,11,45,7,0.185,0.0696,0.115,7374.27,45.85,45.85,43.89,1,1,1,305.2,298.8,313.5,190.2,183.8,115,115,115,0,0,0,0.377,0.367,0.385,190.2,183.8,198.5,990.5,990.5,990.5,964.9,964.9,965,25.6,25.5,25.6,0.121,0.118,0.124,0.0119,0.0114,0.0126,0.00047,0.00044,0.00049,0.332,0.32,0.347,0.013,0.013,0.014,25.24,25.19,25.28,0.951,0.949,0.954,0.98,0.98,0.98,0.932,0.93,0.935,44.79,43.27,46.78,43.89,42.4,45.85,0,0,0,0,0,0,0.244,0,0.07,0.38,0.62,0.38,39.9
-1306029600000,1928,8,1927,11,46,7,0.17,0.0696,0.101,6407.9,40.26,40.26,38.14,1,1,1,281.7,273.3,290,166.7,158.3,115,115,115,0,0,0,0.408,0.397,0.421,166.7,158.3,175,990.5,990.5,990.5,964.8,964.8,964.9,25.7,25.6,25.7,0.112,0.109,0.115,0.00992,0.00921,0.0106,0.00039,0.00036,0.00041,0.29,0.275,0.305,0.011,0.011,0.012,25.38,25.34,25.43,0.944,0.941,0.946,0.974,0.97,0.978,0.919,0.913,0.926,39.15,37.15,41.15,38.14,36.03,40.26,0,0,0,0,0,0,0.212,0,0.069,0.41,0.59,0.41,37.7
-1305424800000,1928,8,1927,11,47,7,0.158,0.0696,0.0884,5578.57,35.02,35.02,33.21,1,1,1,261.1,254.6,268.9,146.1,139.6,115,115,115,0,0,0,0.441,0.428,0.452,146.1,139.6,153.9,990.5,990.5,990.5,964.7,964.7,964.8,25.8,25.7,25.8,0.105,0.103,0.108,0.00817,0.00761,0.00883,0.00032,0.0003,0.00034,0.253,0.241,0.267,0.0098,0.0094,0.01,25.5,25.46,25.54,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.911,34.23,32.66,36.1,33.21,31.68,35.02,0,0,0,0,0,0,0.184,0,0.0696,0.44,0.56,0.44,35.3
-1304820000000,1928,8,1927,11,48,7,0.148,0.0654,0.083,5240.66,34.59,34.59,31.19,1,1,1,245.4,239.5,250.3,137.3,127.4,108.1,91,115,0,0,0,0.44,0.375,0.474,137.3,127.4,151.4,990.5,990.5,990.5,964.7,964.6,964.7,25.8,25.8,25.9,0.101,0.0985,0.104,0.00742,0.00658,0.00862,0.00029,0.00025,0.00033,0.237,0.22,0.26,0.0092,0.0085,0.01,25.59,25.57,25.63,0.933,0.929,0.939,0.97,0.97,0.97,0.905,0.901,0.911,32.16,29.75,35.66,31.19,28.86,34.59,0,0,0,0,0,0,0.173,0,0.065,0.44,0.56,0.44,35.4
-1304215200000,1928,9,1927,12,49,7,0.142,0.055,0.0865,5484.21,33.15,33.15,32.64,1,1,1,234,228.7,236.2,143,137.7,91,91,91,0,0,0,0.389,0.385,0.398,143,137.7,145.2,990.5,990.5,990.5,964.6,964.6,964.6,25.9,25.9,25.9,0.102,0.0997,0.102,0.0079,0.00745,0.00809,0.00031,0.00029,0.00031,0.245,0.235,0.249,0.0095,0.0091,0.0096,25.65,25.63,25.69,0.936,0.933,0.936,0.97,0.97,0.97,0.907,0.905,0.908,33.65,32.38,34.18,32.64,31.41,33.15,0,0,0,0,0,0,0.181,0,0.0555,0.39,0.61,0.39,38.6
-1303610400000,1928,9,1927,12,50,7,0.136,0.055,0.081,5131.95,32.79,32.79,30.55,1,1,1,225,220.7,234.6,134,129.7,91,91,91,0,0,0,0.405,0.388,0.412,134,129.7,143.6,990.5,990.5,990.5,964.5,964.5,964.6,26,25.9,26,0.0983,0.0969,0.102,0.00714,0.00678,0.00796,0.00028,0.00026,0.00031,0.229,0.221,0.246,0.0088,0.0085,0.0095,25.72,25.65,25.75,0.932,0.93,0.936,0.97,0.97,0.97,0.904,0.902,0.908,31.49,30.49,33.8,30.55,29.57,32.79,0,0,0,0,0,0,0.17,0,0.055,0.4,0.6,0.4,37.7
