datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-1303005600000,1928,9,1927,12,51,7,0.151,0.062,0.0886,5604.74,35.54,35.54,33.36,1,1,1,249,236.2,261.9,146.4,132.3,102.6,91,118,0,0,0,0.411,0.369,0.471,146.4,132.3,155.5,990.5,990.5,990.5,964.7,964.6,964.7,25.8,25.8,25.9,0.104,0.0999,0.106,0.0082,0.00699,0.00897,0.00032,0.00027,0.00035,0.252,0.228,0.267,0.0098,0.0088,0.01,25.56,25.5,25.63,0.937,0.931,0.94,0.97,0.97,0.97,0.909,0.903,0.912,34.39,30.89,36.64,33.36,29.97,35.54,0,0,0,0,0,0,0.185,0,0.0624,0.41,0.59,0.41,37.1
-1302400800000,1928,9,1927,12,52,7,0.156,0.0714,0.0847,5336.47,32.66,32.66,31.76,1,1,1,258,254.6,261.9,140,136.6,118,118,118,0,0,0,0.457,0.451,0.464,140,136.6,143.9,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.103,0.101,0.104,0.00765,0.00736,0.00798,0.0003,0.00029,0.00031,0.242,0.236,0.249,0.0094,0.0091,0.0097,25.53,25.5,25.55,0.934,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.908,32.75,31.92,33.68,31.76,30.97,32.66,0,0,0,0,0,0,0.176,0,0.0713,0.46,0.54,0.46,34.2
-1301796000000,1928,10,1928,1,1,7,0.156,0.0587,0.0972,6171.88,37.8,37.8,36.74,1,1,1,257.6,254.6,261.9,160.6,157.6,97,97,97,0,0,0,0.377,0.37,0.381,160.6,157.6,164.9,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.108,0.107,0.11,0.0094,0.00914,0.00976,0.00036,0.00035,0.00038,0.277,0.271,0.284,0.011,0.011,0.011,25.49,25.47,25.51,0.942,0.941,0.943,0.971,0.97,0.974,0.915,0.912,0.918,37.82,37.08,38.83,36.74,35.97,37.8,0,0,0,0,0,0,0.204,0,0.0588,0.38,0.62,0.38,39.6
-1301191200000,1928,10,1928,1,2,7,0.156,0.0632,0.0933,5910.32,37.17,37.17,35.18,1,1,1,258.7,254.6,261.9,154.3,144.6,104.4,97,110,0,0,0,0.404,0.374,0.432,154.3,144.6,162.4,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.107,0.105,0.109,0.00886,0.00804,0.00955,0.00034,0.00031,0.00037,0.267,0.25,0.28,0.01,0.0097,0.011,25.5,25.48,25.53,0.94,0.936,0.942,0.971,0.97,0.972,0.912,0.908,0.916,36.25,33.89,38.23,35.18,32.87,37.17,0,0,0,0,0,0,0.195,0,0.0627,0.41,0.6,0.4,37.9
-1300586400000,1928,10,1928,1,3,7,0.15,0.0665,0.083,5235.62,32.87,32.87,31.16,1,1,1,247.2,228.3,254.6,137.2,118.3,110,110,110,0,0,0,0.445,0.432,0.482,137.2,118.3,144.6,990.5,990.5,990.5,964.7,964.6,964.7,25.8,25.8,25.9,0.102,0.0953,0.105,0.00742,0.00581,0.00804,0.00029,0.00022,0.00031,0.237,0.203,0.25,0.0092,0.0078,0.0097,25.58,25.53,25.73,0.933,0.924,0.936,0.97,0.97,0.97,0.905,0.896,0.908,32.13,27.58,33.89,31.16,26.75,32.87,0,0,0,0,0,0,0.173,0,0.067,0.44,0.55,0.45,34.9
-1299981600000,1928,10,1928,1,4,7,0.136,0.0665,0.0699,4382.91,26.83,26.83,26.09,1,1,1,225.6,220.7,228.7,115.6,110.7,110,110,110,0,0,0,0.488,0.481,0.498,115.6,110.7,118.7,990.5,990.5,990.5,964.6,964.5,964.6,25.9,25.9,26,0.0943,0.0926,0.0954,0.00557,0.00516,0.00584,0.00021,0.0002,0.00023,0.198,0.19,0.204,0.0076,0.0073,0.0079,25.75,25.72,25.79,0.922,0.918,0.924,0.97,0.97,0.97,0.894,0.891,0.896,26.9,25.71,27.66,26.09,24.94,26.83,0,0,0,0,0,0,0.145,0,0.0661,0.49,0.51,0.49,32.2
-1299376800000,1928,10,1928,1,5,7,0.142,0.0607,0.081,5114.42,34.11,34.11,30.44,1,1,1,234.2,216.8,242.4,133.9,106.8,100.3,93,110,0,0,0,0.43,0.384,0.507,133.9,106.8,149.4,990.5,990.5,990.5,964.6,964.5,964.7,25.9,25.8,26,0.0994,0.0912,0.104,0.00713,0.00482,0.00845,0.00028,0.00019,0.00033,0.23,0.183,0.256,0.0089,0.007,0.0099,25.67,25.59,25.82,0.931,0.915,0.938,0.97,0.97,0.97,0.903,0.888,0.91,31.38,24.74,35.17,30.44,24,34.11,0,0,0,0,0,0,0.169,0,0.061,0.43,0.57,0.43,36
-1298772000000,1928,11,1928,2,6,7,0.138,0.0562,0.0822,5208.3,31.59,31.59,31,1,1,1,229,225.8,231.5,136,132.8,93,93,93,0,0,0,0.406,0.402,0.412,136,132.8,138.5,990.5,990.5,990.5,964.6,964.6,964.6,25.9,25.9,25.9,0.0991,0.0979,0.0999,0.00731,0.00704,0.00752,0.00028,0.00027,0.00029,0.232,0.227,0.237,0.009,0.0087,0.0091,25.69,25.67,25.72,0.933,0.931,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.96,31.2,32.56,31,30.27,31.59,0,0,0,0,0,0,0.172,0,0.0558,0.41,0.6,0.4,37.7
-1298167200000,1928,11,1928,2,7,7,0.15,0.0562,0.0937,5950.72,37.58,37.58,35.42,1,1,1,247.9,234.6,256.9,154.9,141.6,93,93,93,0,0,0,0.376,0.362,0.396,154.9,141.6,163.9,990.5,990.5,990.5,964.7,964.6,964.7,25.8,25.8,25.9,0.106,0.101,0.109,0.00892,0.00779,0.00968,0.00035,0.0003,0.00038,0.266,0.243,0.282,0.01,0.0094,0.011,25.55,25.49,25.65,0.94,0.935,0.943,0.971,0.97,0.973,0.913,0.907,0.917,36.47,33.31,38.62,35.42,32.31,37.58,0,0,0,0,0,0,0.197,0,0.0563,0.37,0.62,0.38,39.7
-1297562400000,1928,11,1928,2,8,7,0.161,0.0562,0.105,6727.3,43.65,43.65,40.04,1,1,1,266.7,256.9,281.5,173.7,163.9,93,93,93,0,0,0,0.349,0.33,0.362,173.7,163.9,188.5,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.112,0.109,0.118,0.0105,0.00968,0.0118,0.00041,0.00038,0.00046,0.3,0.282,0.326,0.012,0.011,0.013,25.43,25.35,25.49,0.946,0.943,0.951,0.977,0.973,0.98,0.924,0.917,0.932,40.98,38.62,44.54,40.04,37.58,43.65,0,0,0,0,0,0,0.222,0,0.056,0.35,0.65,0.35,41.8
-1296957600000,1928,11,1928,2,9,7,0.183,0.0581,0.125,7920.57,49.75,49.75,47.15,2,1,1.2857142857142858,303.3,281.5,317.9,207.2,188.5,96.14,93,104,0,0,0,0.317,0.293,0.344,207.2,188.5,224.9,990.5,990.5,990.5,964.9,964.8,965,25.6,25.5,25.7,0.124,0.118,0.13,0.0134,0.0118,0.0149,0.00052,0.00046,0.00058,0.317,0.24,0.37,0.012,0.0094,0.014,25.26,25.19,25.35,0.944,0.92,0.958,0.977,0.97,0.98,0.923,0.892,0.938,41.1,25.65,50.39,40.04,24.88,48.2,0,0,0,0,0,0,0.262,0,0.058,0.32,0.68,0.32,43.3
-1296352800000,1928,12,1928,3,10,7,0.19,0.0629,0.127,8062.65,48.2,48.2,47.99,1,1,1,314.6,305.9,324.1,210.6,201.9,104,104,104,0,0,0,0.331,0.321,0.34,210.6,201.9,220.1,990.5,990.5,990.5,965,964.9,965,25.5,25.5,25.6,0.126,0.123,0.13,0.0136,0.0129,0.0145,0.00053,0.00051,0.00057,0.367,0.351,0.384,0.014,0.014,0.015,25.16,25.1,25.22,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.72,47.7,51.93,47.99,46.74,48.2,0,0,0,0,0,0,0.267,0,0.063,0.33,0.67,0.33,42.4
-1295748000000,1928,12,1928,3,11,7,0.207,0.0629,0.144,8820,55.36,55.36,52.5,2,1,1.8571428571428572,341.6,324.1,354,237.6,220.1,104,104,104,0,0,0,0.305,0.294,0.321,237.6,220.1,250,990.5,990.5,990.5,965.1,965,965.2,25.4,25.3,25.5,0.136,0.13,0.14,0.0159,0.0145,0.017,0.00063,0.00057,0.00067,0.276,0.243,0.384,0.011,0.0095,0.015,25.12,25.06,25.2,0.93,0.921,0.959,0.971,0.97,0.98,0.904,0.893,0.94,30.93,25.81,51.93,29.69,25.03,48.2,0,0,0,0,0,0,0.292,0,0.063,0.3,0.7,0.3,42.6
-1295143200000,1928,12,1928,3,12,7,0.229,0.0559,0.173,10635.1,68.46,68.46,63.3,2,2,2,378,364,385.2,285.6,260,92.43,77,104,0,0,0,0.245,0.2,0.286,285.6,260,308.2,990.5,990.5,990.5,965.3,965.2,965.3,25.2,25.2,25.3,0.152,0.144,0.158,0.0338,0.0217,0.0445,0.0013,0.00086,0.0018,0.321,0.284,0.353,0.013,0.011,0.014,24.89,24.82,25,0.936,0.931,0.941,0.97,0.97,0.97,0.908,0.903,0.913,32.63,29.67,35.29,31.65,28.78,34.23,0,0,0,0,0,0,0.352,0,0.056,0.24,0.76,0.24,46.4
-1294538400000,1928,12,1928,3,13,7,0.238,0.0466,0.191,11775,70.36,70.36,70.09,2,2,2,392.8,389.6,394,315.8,312.6,77,77,77,0,0,0,0.196,0.195,0.198,315.8,312.6,317,990.5,990.5,990.5,965.4,965.3,965.4,25.1,25.1,25.2,0.161,0.16,0.161,0.048,0.0465,0.0486,0.0019,0.0019,0.0019,0.364,0.36,0.366,0.014,0.014,0.015,24.77,24.76,24.79,0.942,0.941,0.942,0.97,0.97,0.97,0.914,0.913,0.914,36.13,35.77,36.27,35.04,34.7,35.18,0,0,0,0,0,0,0.389,0,0.047,0.2,0.8,0.2,49.5
-1293933600000,1928,12,1928,3,14,7,0.244,0.0538,0.19,11679.8,71.1,71.1,69.52,2,2,2,402.9,394,412.3,313.9,303,89,77,91,0,0,0,0.221,0.195,0.231,313.9,303,321.3,990.5,990.5,990.5,965.4,965.4,965.5,25.1,25,25.1,0.161,0.158,0.164,0.0471,0.042,0.0506,0.0019,0.0017,0.002,0.363,0.347,0.374,0.014,0.014,0.015,24.73,24.67,24.78,0.942,0.94,0.943,0.97,0.97,0.97,0.914,0.912,0.915,35.84,34.62,36.65,34.76,33.58,35.55,0,0,0,0,0,0,0.386,0,0.054,0.22,0.78,0.22,47.9
-1293328800000,1929,1,1928,4,15,7,0.277,0.0504,0.227,13982.4,96.16,96.16,83.23,2,2,2,457.9,418.2,507,374.6,327.2,83.29,73,91,0,0,0,0.183,0.144,0.218,374.6,327.2,434,990.5,990.5,990.5,965.7,965.5,965.9,24.8,24.6,25,0.182,0.166,0.202,0.0758,0.0534,0.104,0.0031,0.0021,0.0042,0.453,0.383,0.541,0.018,0.015,0.022,24.39,24.08,24.64,0.951,0.944,0.957,0.977,0.97,0.98,0.929,0.916,0.938,42.57,37.31,49.06,41.61,36.2,48.08,0,0,0,0,0,0,0.462,0,0.05,0.18,0.82,0.18,50.5
-1292724000000,1929,1,1928,4,16,7,0.333,0.0442,0.289,17306.6,115.3,115.3,103,3,2,2.5714285714285716,550.1,485.3,612.2,477.1,412.3,73,73,73,0,0,0,0.134,0.119,0.15,477.1,412.3,539.2,990.5,990.5,990.5,966.1,965.8,966.3,24.4,24.2,24.7,0.223,0.194,0.255,0.126,0.0936,0.161,0.0052,0.0038,0.0067,0.547,0.509,0.601,0.022,0.021,0.025,23.88,23.55,24.21,0.951,0.945,0.958,0.975,0.97,0.98,0.928,0.917,0.939,42.36,36.35,50.92,41.09,35.26,48.2,0,0,0,0,0,0,0.572,0,0.044,0.13,0.87,0.13,52
-1292119200000,1929,1,1928,4,17,7,0.388,0.055,0.333,19622.8,144.6,144.6,116.8,3,2,2.7142857142857144,642.3,435.1,790.3,551.3,344.1,91,91,91,0,0,0,0.15,0.115,0.209,551.3,344.1,699.3,990.5,990.5,990.5,966.4,965.6,967.1,24.1,23.4,24.9,0.271,0.172,0.348,0.178,0.0614,0.268,0.0075,0.0025,0.011,0.662,0.408,0.874,0.028,0.016,0.037,23.39,22.57,24.53,0.953,0.946,0.958,0.977,0.97,0.98,0.931,0.917,0.939,43.62,36.47,49.37,42.61,35.37,48.2,0,0,0,0,0,0,0.649,0,0.055,0.14,0.86,0.14,50.6
-1291514400000,1929,1,1928,4,18,7,0.46,0.067,0.393,22819.4,142.8,142.8,135.8,3,3,3,759.8,741,776.2,649.1,604,110.7,91,137,0,0,0,0.146,0.117,0.185,649.1,604,685.2,990.5,990.5,990.5,966.9,966.9,967,23.6,23.5,23.6,0.323,0.301,0.34,0.235,0.204,0.259,0.01,0.0086,0.011,0.792,0.72,0.85,0.034,0.03,0.036,22.77,22.65,22.92,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.2,43.2,48.57,45.28,42.34,47.59,0,0,0,0,0,0,0.755,0,0.067,0.15,0.85,0.15,49.6
-1290909600000,1929,2,1928,5,19,7,0.429,0.0829,0.346,20280.6,126,126,120.7,3,3,3,709.1,684.5,735.5,572.1,547.5,137,137,137,0,0,0,0.193,0.186,0.2,572.1,547.5,598.5,990.5,990.5,990.5,966.7,966.6,966.8,23.8,23.7,23.9,0.283,0.269,0.298,0.183,0.167,0.201,0.0077,0.007,0.0085,0.666,0.625,0.71,0.028,0.026,0.03,23.1,22.95,23.24,0.952,0.951,0.955,0.978,0.975,0.98,0.932,0.927,0.935,41.14,39.53,42.85,40.24,38.55,42,0,0,0,0,0,0,0.671,0,0.083,0.19,0.81,0.19,47.3
-1290304800000,1929,2,1928,5,20,7,0.426,0.0635,0.363,21332,132.6,132.6,127,3,3,3,705.1,684.5,735.5,600.1,579.5,105,105,105,0,0,0,0.149,0.143,0.153,600.1,579.5,630.5,990.5,990.5,990.5,966.7,966.6,966.8,23.8,23.7,23.9,0.294,0.283,0.312,0.202,0.188,0.222,0.0085,0.0079,0.0094,0.709,0.674,0.76,0.03,0.028,0.032,23.07,22.9,23.19,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,43.19,41.87,45.12,42.33,41.03,44.21,0,0,0,0,0,0,0.705,0,0.063,0.15,0.85,0.15,50.1
-1289700000000,1929,2,1928,5,21,7,0.455,0.0566,0.398,23175.3,144.6,144.6,137.9,3,3,3,752.3,729.9,782.3,658.8,624.9,93.57,85,105,0,0,0,0.125,0.109,0.144,658.8,624.9,697.3,990.5,990.5,990.5,966.9,966.8,967,23.6,23.5,23.7,0.326,0.308,0.346,0.241,0.218,0.267,0.01,0.0092,0.011,0.806,0.75,0.869,0.034,0.032,0.037,22.78,22.6,22.93,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,46.94,44.77,49.31,45.98,43.87,48.2,0,0,0,0,0,0,0.766,0,0.057,0.12,0.87,0.13,50.9
-1289095200000,1929,2,1928,5,22,7,0.5,0.0628,0.437,24292.8,144.6,144.6,144.6,3,3,3,826.4,804.6,845.8,722.6,708.3,103.9,85,129,0,0,0,0.125,0.104,0.154,722.6,708.3,732.2,990.5,990.5,990.5,967.2,967.1,967.3,23.3,23.2,23.4,0.364,0.359,0.366,0.284,0.274,0.29,0.012,0.012,0.012,0.915,0.896,0.928,0.039,0.039,0.04,22.38,22.31,22.47,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.57,49.53,51.29,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.063,0.13,0.87,0.13,48.6
-1288490400000,1929,3,1928,6,23,7,0.52,0.078,0.442,24513,153.8,153.8,145.9,4,3,3.142857142857143,860.3,845.8,893,731.3,716.8,129,129,129,0,0,0,0.15,0.144,0.153,731.3,716.8,764,990.5,990.5,990.5,967.3,967.3,967.5,23.2,23,23.2,0.377,0.366,0.406,0.289,0.28,0.309,0.012,0.012,0.013,0.925,0.911,0.944,0.04,0.039,0.041,22.23,22.11,22.31,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.938,48.94,39.44,51.02,46.81,38.44,48.2,0,0,0,0,0,0,0.811,0,0.078,0.15,0.85,0.15,47.1
-1287885600000,1929,3,1928,6,24,7,0.552,0.078,0.474,26422.9,160.3,160.3,157.3,4,4,4,912.1,902.5,928.7,783.1,773.5,129,129,129,0,0,0,0.141,0.139,0.143,783.1,773.5,799.7,990.5,990.5,990.5,967.5,967.5,967.6,23,22.9,23,0.423,0.414,0.438,0.318,0.313,0.326,0.014,0.014,0.014,0.948,0.931,0.977,0.041,0.041,0.043,22,21.91,22.06,0.953,0.953,0.954,0.977,0.976,0.978,0.931,0.929,0.933,40.26,39.85,40.97,39.32,38.88,40.08,0,0,0,0,0,0,0.874,0,0.078,0.14,0.86,0.14,47.9
-1287280800000,1929,3,1928,6,25,7,0.59,0.078,0.512,28225.2,171.2,171.2,168,4,4,4,975,941.1,995,846,812.1,129,129,129,0,0,0,0.132,0.13,0.137,846,812.1,866,990.5,990.5,990.5,967.8,967.7,967.9,22.7,22.6,22.8,0.481,0.45,0.499,0.348,0.332,0.358,0.015,0.015,0.016,1.06,0.998,1.09,0.047,0.044,0.048,21.64,21.53,21.84,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,42.86,41.49,43.67,42,40.62,42.79,0,0,0,0,0,0,0.933,0,0.078,0.13,0.87,0.13,47.8
-1286676000000,1929,3,1928,6,26,7,0.633,0.078,0.555,30130.8,184.2,184.2,179.3,4,4,4,1047,1007,1078,917.8,877.6,129,129,129,0,0,0,0.123,0.12,0.128,917.8,877.6,948.9,990.5,990.5,990.5,968,967.9,968.1,22.5,22.4,22.6,0.546,0.51,0.575,0.383,0.364,0.398,0.017,0.016,0.018,1.18,1.11,1.24,0.053,0.049,0.055,21.27,21.12,21.47,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,45.75,44.14,46.98,44.84,43.26,46.05,0,0,0,0,0,0,0.996,0,0.078,0.12,0.88,0.12,47.6
-1286071200000,1929,4,1928,7,27,7,0.705,0.0895,0.615,32040.1,192.8,192.8,190.7,4,4,4,1165,1106,1222,1017,957.7,148,148,148,0,0,0,0.127,0.121,0.134,1017,957.7,1074,990.5,990.5,990.5,968.4,968.2,968.6,22.1,21.9,22.3,0.675,0.592,0.757,0.478,0.403,0.59,0.022,0.018,0.027,1.44,1.26,1.64,0.065,0.057,0.075,20.65,20.26,21.01,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,49.2,47.17,50.98,47.68,46.22,48.2,0,0,0,0,0,0,1.06,0,0.09,0.13,0.87,0.13,45.4
-1285466400000,1929,4,1928,7,28,7,0.796,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1315,1259,1388,1167,1111,148,148,148,67.32,10.85,139.6,0.113,0.107,0.118,1100,1100,1100,990.5,990.5,990.5,968.9,968.7,969.1,21.6,21.4,21.8,0.823,0.8,0.854,0.648,0.648,0.648,0.03,0.03,0.03,1.77,1.75,1.8,0.082,0.08,0.084,19.84,19.58,20.04,0.955,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,51.07,50.37,51.61,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.131,0.11,0.84,0.16,40.7
-1284861600000,1929,4,1928,7,29,7,0.887,0.0895,0.665,32372.5,192.8,192.8,192.7,4,4,4,1467,1388,1528,1319,1240,148,148,148,219,139.6,279.6,0.101,0.0969,0.107,1100,1100,1100,990.5,990.5,990.5,969.4,969.1,969.6,21.1,20.9,21.4,0.89,0.854,0.91,0.648,0.648,0.648,0.031,0.03,0.031,1.84,1.8,1.86,0.087,0.084,0.089,19.28,19.07,19.58,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.57,48.99,50.37,48.17,48.01,48.2,0,0,0,0,0,0,1.07,0,0.222,0.1,0.75,0.25,36.5
-1284256800000,1929,4,1928,7,30,7,0.943,0.0895,0.665,32080,191.4,191.4,191,4,4,4,1559,1546,1571,1411,1398,148,148,148,311.3,298.4,323.2,0.0949,0.0942,0.0957,1100,1100,1100,990.5,990.5,990.5,969.7,969.6,969.7,20.8,20.8,20.9,0.912,0.911,0.913,0.648,0.648,0.648,0.031,0.031,0.031,1.86,1.86,1.86,0.089,0.089,0.09,18.96,18.92,19.01,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,48.71,48.61,48.82,47.74,47.64,47.85,0,0,0,0,0,0,1.06,0,0.278,0.095,0.71,0.29,34
-1283652000000,1929,4,1928,7,31,7,0.898,0.109,0.665,32338.8,192.8,192.8,192.5,4,4,4,1485,1406,1546,1306,1214,179.4,148,192,206,113.7,298.4,0.121,0.0957,0.137,1100,1100,1100,990.5,990.5,990.5,969.4,969.2,969.6,21.1,20.9,21.3,0.881,0.844,0.911,0.648,0.648,0.648,0.031,0.03,0.031,1.83,1.79,1.86,0.087,0.084,0.089,19.23,19.01,19.53,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.44,48.82,50.23,48.12,47.85,48.2,0,0,0,0,0,0,1.07,0,0.233,0.12,0.74,0.26,36
-1283047200000,1929,5,1928,8,32,7,0.804,0.116,0.661,32390.4,192.8,192.8,192.8,4,4,4,1329,1250,1388,1137,1058,192,192,192,44.53,0,95.56,0.145,0.138,0.154,1093,1058,1100,990.5,990.5,990.5,968.9,968.7,969.1,21.6,21.4,21.8,0.805,0.735,0.837,0.632,0.553,0.648,0.029,0.025,0.03,1.74,1.58,1.78,0.081,0.072,0.083,19.83,19.59,20.24,0.955,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,50.71,50.14,51.25,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.143,0.14,0.82,0.18,40.3
-1282442400000,1929,5,1928,8,33,7,0.707,0.116,0.591,31212,192.8,192.8,185.8,4,4,4,1169,1106,1235,976.7,913.7,192,192,192,0,0,0,0.165,0.156,0.174,976.7,913.7,1043,990.5,990.5,990.5,968.4,968.2,968.6,22.1,21.9,22.3,0.624,0.553,0.713,0.428,0.381,0.519,0.019,0.017,0.024,1.32,1.18,1.52,0.06,0.053,0.07,20.75,20.34,21.08,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.936,0.937,47.47,45.15,49.69,46.45,44.24,48.2,0,0,0,0,0,0,1.03,0,0.116,0.16,0.84,0.16,44.1
-1281837600000,1929,5,1928,8,34,7,0.586,0.116,0.47,25900.9,172.6,172.6,154.2,4,3,3.5714285714285716,968.4,858,1078,776.4,666,192,192,192,0,0,0,0.199,0.178,0.224,776.4,666,885.9,990.5,990.5,990.5,967.8,967.3,968.1,22.7,22.4,23.2,0.43,0.343,0.527,0.311,0.246,0.368,0.014,0.011,0.016,0.979,0.831,1.14,0.043,0.036,0.051,21.76,21.22,22.34,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.71,39.6,50.53,43.59,38.62,48.2,0,0,0,0,0,0,0.857,0,0.116,0.2,0.8,0.2,44.2
-1281232800000,1929,5,1928,8,35,7,0.438,0.104,0.334,19465.4,129.6,129.6,115.9,3,3,3,724.1,636.6,817.2,553,506.6,171.1,119,192,0,0,0,0.235,0.177,0.275,553,506.6,625.2,990.5,990.5,990.5,966.8,966.4,967.2,23.7,23.3,24.1,0.277,0.252,0.32,0.17,0.139,0.219,0.0072,0.0059,0.0094,0.639,0.562,0.762,0.027,0.024,0.033,23.06,22.57,23.48,0.951,0.947,0.955,0.975,0.97,0.98,0.927,0.918,0.936,39.61,36.45,44.07,38.62,35.36,43.19,0,0,0,0,0,0,0.644,0,0.104,0.24,0.76,0.24,44.4
-1280628000000,1929,6,1928,9,36,7,0.324,0.072,0.252,15296.2,103.7,103.7,91.05,3,2,2.142857142857143,535.7,477.8,606.9,416.7,358.8,119,119,119,0,0,0,0.223,0.196,0.249,416.7,358.8,487.9,990.5,990.5,990.5,966,965.8,966.3,24.5,24.2,24.7,0.203,0.182,0.235,0.0957,0.0684,0.129,0.0039,0.0028,0.0053,0.507,0.435,0.568,0.021,0.018,0.023,23.98,23.65,24.32,0.953,0.945,0.958,0.978,0.97,0.98,0.932,0.916,0.939,44.12,35.64,50.03,43.06,34.57,48.2,0,0,0,0,0,0,0.506,0,0.072,0.22,0.78,0.22,47.2
-1280023200000,1929,6,1928,9,37,7,0.265,0.072,0.193,11834.4,73.29,73.29,70.44,2,2,2,438.8,429.8,451.8,319.8,310.8,119,119,119,0,0,0,0.271,0.263,0.277,319.8,310.8,332.8,990.5,990.5,990.5,965.6,965.5,965.6,24.9,24.9,25,0.168,0.165,0.172,0.05,0.0457,0.0561,0.002,0.0018,0.0023,0.376,0.363,0.396,0.015,0.015,0.016,24.55,24.47,24.6,0.943,0.942,0.945,0.97,0.97,0.971,0.915,0.913,0.918,36.3,35.3,37.74,35.22,34.24,36.65,0,0,0,0,0,0,0.391,0,0.072,0.27,0.73,0.27,44.7
-1279418400000,1929,6,1928,9,38,7,0.258,0.072,0.186,11381.1,69.62,69.62,67.74,2,2,2,426.4,412.3,435.1,307.4,293.3,119,119,119,0,0,0,0.279,0.274,0.289,307.4,293.3,316.1,990.5,990.5,990.5,965.5,965.5,965.6,25,24.9,25,0.163,0.158,0.166,0.0441,0.0374,0.0482,0.0018,0.0015,0.0019,0.357,0.336,0.371,0.014,0.013,0.015,24.62,24.57,24.71,0.941,0.938,0.942,0.97,0.97,0.97,0.913,0.91,0.914,34.92,33.34,35.89,33.87,32.34,34.81,0,0,0,0,0,0,0.376,0,0.072,0.28,0.72,0.28,44.1
-1278813600000,1929,6,1928,9,39,7,0.242,0.072,0.17,10403.4,64.68,64.68,61.93,2,2,2,399.7,385.2,412.3,280.7,266.2,119,119,119,0,0,0,0.298,0.289,0.309,280.7,266.2,293.3,990.5,990.5,990.5,965.4,965.3,965.5,25.1,25,25.2,0.154,0.149,0.158,0.0315,0.0246,0.0374,0.0013,0.00098,0.0015,0.318,0.296,0.336,0.013,0.012,0.013,24.79,24.71,24.88,0.936,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,31.92,30.28,33.34,30.96,29.37,32.34,0,0,0,0,0,0,0.344,0,0.072,0.3,0.7,0.3,43
-1278208800000,1929,7,1928,10,40,7,0.223,0.0653,0.158,9715.29,60.71,60.71,57.83,2,2,2,369.5,351.7,382.6,261.5,243.7,108,108,108,0,0,0,0.293,0.282,0.307,261.5,243.7,274.6,990.5,990.5,990.5,965.2,965.2,965.3,25.3,25.2,25.3,0.146,0.14,0.15,0.0228,0.0165,0.0286,0.0009,0.00065,0.0011,0.288,0.263,0.307,0.011,0.01,0.012,24.96,24.88,25.08,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,29.81,27.77,31.29,28.91,26.94,30.36,0,0,0,0,0,0,0.321,0,0.065,0.29,0.71,0.29,43.6
-1277604000000,1929,7,1928,10,41,7,0.207,0.0653,0.142,8662.4,52.89,52.89,51.56,2,1,1.8571428571428572,342,330.7,347.3,234,222.7,108,108,108,0,0,0,0.316,0.311,0.327,234,222.7,239.3,990.5,990.5,990.5,965.1,965.1,965.1,25.4,25.4,25.4,0.136,0.132,0.138,0.0156,0.0147,0.0161,0.00062,0.00058,0.00063,0.274,0.252,0.39,0.011,0.0099,0.015,25.12,25.06,25.14,0.929,0.923,0.959,0.971,0.97,0.98,0.903,0.896,0.94,30.53,26.59,52.5,29.22,25.79,48.2,0,0,0,0,0,0,0.286,0,0.065,0.32,0.69,0.31,41.8
-1276999200000,1929,7,1928,10,42,7,0.197,0.0653,0.132,8097.6,48.2,48.2,48.2,1,1,1,326.1,321.2,330.7,218.1,213.2,108,108,108,0,0,0,0.331,0.327,0.336,218.1,213.2,222.7,990.5,990.5,990.5,965,965,965.1,25.5,25.4,25.5,0.131,0.129,0.132,0.0143,0.0139,0.0147,0.00056,0.00054,0.00058,0.382,0.373,0.39,0.015,0.015,0.015,25.09,25.06,25.12,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,51.43,50.29,52.5,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.065,0.33,0.67,0.33,41.1
-1276394400000,1929,7,1928,10,43,7,0.186,0.0653,0.12,7737.85,47.53,47.53,46.06,1,1,1,307.2,294.6,313.5,199.2,186.6,108,108,108,0,0,0,0.352,0.344,0.367,199.2,186.6,205.5,990.5,990.5,990.5,964.9,964.9,965,25.6,25.5,25.6,0.124,0.119,0.126,0.0127,0.0116,0.0132,0.0005,0.00045,0.00052,0.348,0.325,0.359,0.014,0.013,0.014,25.22,25.17,25.3,0.954,0.95,0.956,0.98,0.98,0.98,0.935,0.931,0.937,47,43.98,48.5,46.06,43.1,47.53,0,0,0,0,0,0,0.256,0,0.066,0.35,0.65,0.35,41.6
-1275789600000,1929,7,1928,10,44,7,0.175,0.0601,0.115,7377.66,45.68,45.68,43.91,1,1,1,289.2,287.1,290,189.8,182,99.43,93,108,0,0,0,0.344,0.321,0.372,189.8,182,197,990.5,990.5,990.5,964.9,964.8,964.9,25.6,25.6,25.7,0.119,0.118,0.121,0.0119,0.0112,0.0125,0.00046,0.00044,0.00049,0.33,0.317,0.342,0.013,0.012,0.013,25.31,25.3,25.32,0.951,0.949,0.954,0.98,0.98,0.98,0.932,0.93,0.935,44.81,42.88,46.61,43.91,42.02,45.68,0,0,0,0,0,0,0.244,0,0.06,0.34,0.66,0.34,42.2
-1275184800000,1929,8,1928,11,45,7,0.167,0.0562,0.111,7137.85,44.99,44.99,42.49,1,1,1,276.6,268.9,287.1,183.6,175.9,93,93,93,0,0,0,0.336,0.324,0.346,183.6,175.9,194.1,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.117,0.114,0.12,0.0114,0.0107,0.0123,0.00044,0.00042,0.00048,0.318,0.305,0.337,0.012,0.012,0.013,25.38,25.31,25.42,0.949,0.946,0.953,0.98,0.979,0.98,0.93,0.927,0.934,43.36,41.5,45.91,42.49,40.64,44.99,0,0,0,0,0,0,0.236,0,0.056,0.34,0.66,0.34,42.7
-1274580000000,1929,8,1928,11,46,7,0.16,0.0562,0.104,6648.26,39.88,39.88,39.57,1,1,1,264.7,263.1,266,171.7,170.1,93,93,93,0,0,0,0.351,0.35,0.353,171.7,170.1,173,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.112,0.112,0.113,0.0103,0.0102,0.0105,0.0004,0.0004,0.00041,0.297,0.294,0.299,0.012,0.011,0.012,25.44,25.44,25.45,0.945,0.945,0.945,0.977,0.976,0.978,0.923,0.922,0.924,40.5,40.11,40.79,39.57,39.16,39.88,0,0,0,0,0,0,0.22,0,0.056,0.35,0.65,0.35,41.6
-1273975200000,1929,8,1928,11,47,7,0.155,0.0562,0.0987,6285.95,38.21,38.21,37.42,1,1,1,256.3,254.6,259.4,163.3,161.6,93,93,93,0,0,0,0.363,0.359,0.365,163.3,161.6,166.4,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.109,0.109,0.11,0.00963,0.00948,0.00989,0.00037,0.00037,0.00038,0.282,0.279,0.287,0.011,0.011,0.011,25.49,25.48,25.5,0.942,0.942,0.943,0.973,0.972,0.974,0.917,0.915,0.919,38.47,38.06,39.21,37.42,36.99,38.21,0,0,0,0,0,0,0.208,0,0.0563,0.36,0.64,0.36,40.6
-1273370400000,1929,8,1928,11,48,7,0.145,0.0544,0.0908,5766.86,37.84,37.84,34.33,1,1,1,240.2,236.2,250.3,150.2,143.2,90,72,93,0,0,0,0.375,0.305,0.394,150.2,143.2,164.2,990.5,990.5,990.5,964.6,964.6,964.7,25.9,25.8,25.9,0.104,0.102,0.108,0.00851,0.00792,0.00971,0.00033,0.00031,0.00037,0.258,0.246,0.281,0.01,0.0095,0.011,25.6,25.53,25.64,0.938,0.936,0.943,0.971,0.97,0.974,0.91,0.908,0.918,35.37,33.68,38.86,34.33,32.67,37.84,0,0,0,0,0,0,0.191,0,0.0542,0.38,0.63,0.37,39.8
-1272765600000,1929,9,1928,12,49,7,0.14,0.0435,0.0966,6174.15,37.84,37.84,36.75,1,1,1,231.8,223.4,236.2,159.8,151.4,72,72,72,0,0,0,0.311,0.305,0.322,159.8,151.4,164.2,990.5,990.5,990.5,964.6,964.5,964.6,25.9,25.9,26,0.106,0.103,0.108,0.00933,0.00861,0.00971,0.00036,0.00033,0.00037,0.274,0.259,0.281,0.011,0.01,0.011,25.64,25.6,25.7,0.941,0.939,0.943,0.972,0.97,0.974,0.915,0.911,0.918,37.81,35.81,38.86,36.75,34.74,37.84,0,0,0,0,0,0,0.204,0,0.0434,0.31,0.69,0.31,44.1
-1272160800000,1929,9,1928,12,50,7,0.134,0.0435,0.0904,5763.29,34.74,34.74,34.31,1,1,1,221.5,220.7,223.4,149.5,148.7,72,72,72,0,0,0,0.325,0.322,0.326,149.5,148.7,151.4,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.102,0.102,0.103,0.00846,0.00839,0.00861,0.00033,0.00032,0.00033,0.255,0.254,0.259,0.0098,0.0098,0.01,25.72,25.7,25.72,0.938,0.938,0.939,0.97,0.97,0.97,0.91,0.91,0.911,35.37,35.19,35.81,34.31,34.13,34.74,0,0,0,0,0,0,0.191,0,0.0436,0.32,0.67,0.33,43
-1271556000000,1929,9,1928,12,51,7,0.124,0.0435,0.0808,5143.78,33.2,33.2,30.62,1,1,1,205.7,203.8,216.8,133.7,131.8,72,72,72,0,0,0,0.35,0.332,0.353,133.7,131.8,144.8,990.5,990.5,990.5,964.4,964.4,964.5,26.1,26,26.1,0.0968,0.0962,0.101,0.00711,0.00695,0.00805,0.00027,0.00027,0.00031,0.227,0.224,0.247,0.0087,0.0086,0.0095,25.84,25.75,25.85,0.932,0.931,0.936,0.97,0.97,0.97,0.904,0.903,0.908,31.56,31.12,34.23,30.62,30.18,33.2,0,0,0,0,0,0,0.17,0,0.0432,0.35,0.65,0.35,41.5
-1270951200000,1929,9,1928,12,52,7,0.122,0.0435,0.0787,5003.71,30.18,30.18,29.78,1,1,1,202.1,199.9,203.8,130.1,127.9,72,72,72,0,0,0,0.356,0.353,0.36,130.1,127.9,131.8,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0956,0.0948,0.0962,0.00681,0.00662,0.00695,0.00026,0.00025,0.00027,0.22,0.217,0.224,0.0085,0.0083,0.0086,25.87,25.85,25.88,0.93,0.93,0.931,0.97,0.97,0.97,0.903,0.902,0.903,30.71,30.18,31.12,29.78,29.27,30.18,0,0,0,0,0,0,0.165,0,0.0433,0.36,0.65,0.35,41
-1270346400000,1929,9,1928,12,53,7,0.12,0.0441,0.0758,4813.68,29.27,29.27,28.65,1,1,1,198.2,196.6,199.9,125.3,123.6,72.86,72,73,0,0,0,0.368,0.36,0.371,125.3,123.6,127.9,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0933,0.0926,0.0948,0.0064,0.00626,0.00662,0.00025,0.00024,0.00025,0.211,0.208,0.217,0.0081,0.008,0.0083,25.89,25.88,25.89,0.928,0.927,0.93,0.97,0.97,0.97,0.9,0.9,0.902,29.54,29.1,30.18,28.65,28.23,29.27,0,0,0,0,0,0,0.159,0,0.0442,0.37,0.63,0.37,40.1
-1269741600000,1929,10,1929,1,1,7,0.114,0.0442,0.0701,4418.31,27.89,27.89,26.3,1,1,1,188.9,187.6,195.3,115.9,114.6,73,73,73,0,0,0,0.387,0.374,0.389,115.9,114.6,122.3,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0898,0.0894,0.0921,0.0056,0.00549,0.00614,0.00021,0.00021,0.00024,0.194,0.192,0.206,0.0075,0.0074,0.0079,25.88,25.88,25.88,0.922,0.921,0.926,0.97,0.97,0.97,0.894,0.893,0.899,27.11,26.79,28.75,26.3,25.98,27.89,0,0,0,0,0,0,0.146,0,0.0439,0.39,0.61,0.39,38.8
-1269136800000,1929,10,1929,1,2,7,0.114,0.0442,0.0703,4432.7,27.89,27.89,26.39,1,1,1,189.2,187.6,195.3,116.2,114.6,73,73,73,0,0,0,0.386,0.374,0.389,116.2,114.6,122.3,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.09,0.0894,0.0921,0.00563,0.00549,0.00614,0.00022,0.00021,0.00024,0.195,0.192,0.206,0.0075,0.0074,0.0079,25.88,25.88,25.88,0.922,0.921,0.926,0.97,0.97,0.97,0.894,0.893,0.899,27.2,26.79,28.75,26.39,25.98,27.89,0,0,0,0,0,0,0.147,0,0.0437,0.39,0.62,0.38,38.9
-1268532000000,1929,10,1929,1,3,7,0.119,0.0442,0.0744,4719.69,28.54,28.54,28.09,1,1,1,196.1,191.6,197.9,123.1,118.6,73,73,73,0,0,0,0.372,0.369,0.381,123.1,118.6,124.9,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0924,0.0908,0.093,0.00621,0.00583,0.00636,0.00024,0.00022,0.00024,0.207,0.199,0.21,0.0079,0.0076,0.0081,25.88,25.88,25.89,0.927,0.924,0.928,0.97,0.97,0.97,0.899,0.896,0.9,28.96,27.8,29.42,28.09,26.97,28.54,0,0,0,0,0,0,0.156,0,0.0446,0.37,0.63,0.37,39.7
-1267927200000,1929,10,1929,1,4,7,0.122,0.0426,0.079,5022.58,31.88,31.88,29.9,1,1,1,201,197.9,205.9,130.5,124.9,70.43,67,73,0,0,0,0.351,0.325,0.369,130.5,124.9,138.9,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0946,0.093,0.0969,0.00685,0.00636,0.00756,0.00026,0.00024,0.00029,0.22,0.21,0.235,0.0084,0.0081,0.009,25.87,25.83,25.89,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,30.82,29.42,32.87,29.9,28.54,31.88,0,0,0,0,0,0,0.166,0,0.043,0.35,0.65,0.35,41.2
-1267322400000,1929,11,1929,2,5,7,0.124,0.0405,0.0833,5310.74,31.88,31.88,31.61,1,1,1,204.8,203.9,205.9,137.8,136.9,67,67,67,0,0,0,0.327,0.325,0.329,137.8,136.9,138.9,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0965,0.0962,0.0969,0.00746,0.00739,0.00756,0.00029,0.00028,0.00029,0.232,0.231,0.235,0.0089,0.0089,0.009,25.84,25.83,25.85,0.933,0.933,0.934,0.97,0.97,0.97,0.905,0.905,0.906,32.59,32.38,32.87,31.61,31.41,31.88,0,0,0,0,0,0,0.176,0,0.0407,0.33,0.67,0.33,42.8
-1266717600000,1929,11,1929,2,6,7,0.137,0.0405,0.0962,6163.79,39.15,39.15,36.69,1,1,1,226.1,205.9,236.2,159.1,138.9,67,67,67,0,0,0,0.297,0.284,0.325,159.1,138.9,169.2,990.5,990.5,990.5,964.6,964.4,964.6,25.9,25.9,26.1,0.104,0.0969,0.108,0.00927,0.00756,0.0101,0.00036,0.00029,0.00039,0.271,0.235,0.289,0.01,0.009,0.011,25.67,25.59,25.83,0.941,0.934,0.944,0.973,0.97,0.976,0.916,0.906,0.922,37.69,32.87,40.1,36.69,31.88,39.15,0,0,0,0,0,0,0.204,0,0.0408,0.3,0.7,0.3,45
-1266112800000,1929,11,1929,2,7,7,0.15,0.0495,0.101,6457,45.36,45.36,38.43,1,1,1,248.8,236.2,261.9,166.9,146.5,81.86,67,93,0,0,0,0.33,0.256,0.388,166.9,146.5,194.9,990.5,990.5,990.5,964.7,964.6,964.7,25.8,25.8,25.9,0.109,0.103,0.117,0.00994,0.00821,0.0123,0.00039,0.00032,0.00048,0.286,0.251,0.335,0.011,0.0097,0.013,25.53,25.42,25.61,0.944,0.937,0.953,0.974,0.97,0.98,0.919,0.909,0.934,39.45,34.49,46.28,38.43,33.45,45.36,0,0,0,0,0,0,0.214,0,0.049,0.33,0.67,0.33,43
-1265508000000,1929,11,1929,2,8,7,0.155,0.0549,0.0997,6361.86,43.88,43.88,37.87,1,1,1,255.6,239.5,266,164.9,146.5,90.71,77,93,0,0,0,0.356,0.29,0.388,164.9,146.5,189,990.5,990.5,990.5,964.7,964.6,964.8,25.8,25.7,25.9,0.109,0.103,0.116,0.00976,0.00821,0.0118,0.00038,0.00032,0.00046,0.284,0.251,0.325,0.011,0.0097,0.013,25.5,25.41,25.61,0.943,0.937,0.951,0.974,0.97,0.98,0.918,0.909,0.932,38.88,34.49,44.77,37.87,33.45,43.88,0,0,0,0,0,0,0.21,0,0.0553,0.35,0.64,0.36,41
-1264903200000,1929,12,1929,3,9,7,0.234,0.0466,0.188,11631.5,89.96,89.96,69.24,2,1,1.8571428571428572,387.3,287.1,481.3,310.3,210.1,77,77,77,0,0,0,0.204,0.16,0.268,310.3,210.1,404.3,990.5,990.5,990.5,965.3,964.8,965.8,25.2,24.7,25.7,0.159,0.123,0.192,0.0477,0.0136,0.0898,0.0019,0.00053,0.0036,0.379,0.306,0.497,0.015,0.012,0.02,24.79,24.24,25.29,0.945,0.934,0.957,0.974,0.97,0.98,0.921,0.906,0.938,39.13,31.76,49.88,38.06,30.81,48.2,0,0,0,0,0,0,0.385,0,0.046,0.2,0.8,0.2,49.7
-1264298400000,1929,12,1929,3,10,7,0.309,0.0643,0.245,15017.9,96.32,96.32,89.39,2,2,2,510.9,474.7,548.2,404.6,356.7,106.3,77,118,0,0,0,0.209,0.15,0.249,404.6,356.7,435.2,990.5,990.5,990.5,965.9,965.7,966.1,24.6,24.4,24.8,0.196,0.18,0.206,0.09,0.0673,0.104,0.0037,0.0027,0.0042,0.501,0.431,0.544,0.02,0.017,0.022,24.1,23.89,24.33,0.954,0.949,0.958,0.979,0.977,0.98,0.935,0.927,0.938,45.63,40.38,49.15,44.7,39.44,48.16,0,0,0,0,0,0,0.497,0,0.064,0.21,0.79,0.21,48.6
-1263693600000,1929,12,1929,3,11,7,0.292,0.0714,0.22,13546.6,82.97,82.97,80.63,2,2,2,482.2,474.7,492.5,364.2,356.7,118,118,118,0,0,0,0.245,0.24,0.249,364.2,356.7,374.5,990.5,990.5,990.5,965.8,965.7,965.8,24.7,24.7,24.8,0.183,0.18,0.187,0.0709,0.0673,0.0758,0.0029,0.0027,0.0031,0.442,0.431,0.458,0.018,0.017,0.019,24.29,24.23,24.33,0.95,0.949,0.951,0.978,0.977,0.98,0.929,0.927,0.932,41.21,40.38,42.33,40.32,39.44,41.48,0,0,0,0,0,0,0.448,0,0.072,0.24,0.75,0.25,46.4
-1263088800000,1929,12,1929,3,12,7,0.29,0.0714,0.219,13474.2,80.42,80.42,80.2,2,2,2,480.3,474.7,481.3,362.3,356.7,118,118,118,0,0,0,0.246,0.245,0.249,362.3,356.7,363.3,990.5,990.5,990.5,965.8,965.7,965.8,24.7,24.7,24.8,0.182,0.18,0.183,0.07,0.0673,0.0705,0.0028,0.0027,0.0028,0.44,0.431,0.441,0.018,0.017,0.018,24.3,24.29,24.33,0.95,0.949,0.95,0.978,0.977,0.978,0.929,0.927,0.929,41,40.38,41.1,40.1,39.44,40.21,0,0,0,0,0,0,0.446,0,0.071,0.25,0.76,0.24,46.5
-1262484000000,1929,12,1929,3,13,7,0.305,0.0722,0.233,14303.4,89.41,89.41,85.14,2,2,2,504.3,485.3,525.1,384.9,367.3,119.4,118,120,0,0,0,0.237,0.229,0.243,384.9,367.3,405.1,990.5,990.5,990.5,965.9,965.8,966,24.6,24.5,24.7,0.19,0.184,0.197,0.0807,0.0724,0.0902,0.0033,0.0029,0.0037,0.473,0.447,0.503,0.019,0.018,0.02,24.16,24.03,24.27,0.953,0.95,0.955,0.98,0.979,0.98,0.934,0.931,0.936,43.44,41.54,45.62,42.57,40.68,44.7,0,0,0,0,0,0,0.473,0,0.072,0.24,0.76,0.24,46.9
-1261879200000,1930,1,1929,4,14,7,0.347,0.0726,0.275,16172.9,103.5,103.5,96.27,3,2,2.142857142857143,573.9,531.3,606.9,453.9,411.3,120,120,120,0,0,0,0.209,0.198,0.226,453.9,411.3,486.9,990.5,990.5,990.5,966.2,966,966.3,24.3,24.2,24.5,0.216,0.199,0.232,0.113,0.0931,0.129,0.0047,0.0038,0.0053,0.563,0.512,0.608,0.023,0.021,0.025,23.76,23.62,24,0.955,0.945,0.958,0.979,0.97,0.98,0.934,0.916,0.939,47.93,35.56,52.38,45.67,34.5,48.2,0,0,0,0,0,0,0.535,0,0.072,0.21,0.79,0.21,46.6
-1261274400000,1930,1,1929,4,15,7,0.392,0.0726,0.319,18780,122.6,122.6,111.8,3,3,3,647.4,606.9,698.6,527.4,486.9,120,120,120,0,0,0,0.186,0.172,0.198,527.4,486.9,578.6,990.5,990.5,990.5,966.5,966.3,966.7,24,23.8,24.2,0.255,0.232,0.284,0.154,0.129,0.188,0.0064,0.0053,0.0079,0.589,0.523,0.675,0.025,0.022,0.028,23.42,23.13,23.65,0.949,0.945,0.953,0.973,0.97,0.98,0.923,0.916,0.934,38.29,35.56,41.7,37.26,34.5,40.85,0,0,0,0,0,0,0.621,0,0.073,0.19,0.81,0.19,47.9
-1260669600000,1930,1,1929,4,16,7,0.4,0.0726,0.327,19277.4,119.6,119.6,114.7,3,3,3,661.5,643.9,684.5,541.5,523.9,120,120,120,0,0,0,0.181,0.175,0.186,541.5,523.9,564.5,990.5,990.5,990.5,966.5,966.5,966.6,24,23.9,24,0.263,0.253,0.276,0.163,0.151,0.178,0.0068,0.0063,0.0075,0.612,0.583,0.651,0.026,0.024,0.027,23.34,23.21,23.44,0.95,0.949,0.952,0.974,0.972,0.978,0.926,0.922,0.931,39.25,38.08,40.78,38.25,37.01,39.87,0,0,0,0,0,0,0.637,0,0.073,0.18,0.82,0.18,48.2
-1260064800000,1930,1,1929,4,17,7,0.414,0.07,0.344,20260.3,123.1,123.1,120.6,3,3,3,684.5,684.5,684.5,568.8,564.5,115.7,105,120,0,0,0,0.169,0.153,0.175,568.8,564.5,579.5,990.5,990.5,990.5,966.6,966.6,966.6,23.9,23.9,23.9,0.278,0.276,0.283,0.181,0.178,0.188,0.0076,0.0075,0.0079,0.658,0.651,0.674,0.028,0.027,0.028,23.2,23.19,23.21,0.952,0.952,0.953,0.978,0.978,0.98,0.932,0.931,0.934,41.09,40.78,41.87,40.2,39.87,41.03,0,0,0,0,0,0,0.67,0,0.07,0.17,0.83,0.17,48.9
-1259460000000,1930,2,1929,5,18,7,0.421,0.0635,0.358,21066.3,128.1,128.1,125.4,3,3,3,696.6,684.5,710.9,591.6,579.5,105,105,105,0,0,0,0.151,0.148,0.153,591.6,579.5,605.9,990.5,990.5,990.5,966.7,966.6,966.7,23.8,23.8,23.9,0.289,0.283,0.298,0.196,0.188,0.206,0.0082,0.0079,0.0087,0.694,0.674,0.718,0.029,0.028,0.03,23.12,23.04,23.19,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,42.65,41.87,43.58,41.8,41.03,42.71,0,0,0,0,0,0,0.697,0,0.063,0.15,0.85,0.15,50
-1258855200000,1930,2,1929,5,19,7,0.455,0.0635,0.392,22822.5,137.8,137.8,135.8,3,3,3,753.1,725.1,764,648.1,620.1,105,105,105,0,0,0,0.139,0.137,0.145,648.1,620.1,659,990.5,990.5,990.5,966.9,966.8,967,23.6,23.5,23.7,0.322,0.306,0.328,0.234,0.215,0.241,0.0099,0.0091,0.01,0.79,0.742,0.808,0.033,0.031,0.034,22.8,22.74,22.96,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.936,0.938,46.21,44.47,46.88,45.28,43.58,45.94,0,0,0,0,0,0,0.755,0,0.063,0.14,0.86,0.14,50.2
-1258250400000,1930,2,1929,5,20,7,0.474,0.0635,0.41,23587.2,144.6,144.6,140.4,3,3,3,783.7,764,837.3,678.7,659,105,105,105,0,0,0,0.134,0.125,0.137,678.7,659,732.3,990.5,990.5,990.5,967,967,967.2,23.5,23.3,23.5,0.339,0.328,0.369,0.254,0.241,0.29,0.011,0.01,0.012,0.841,0.808,0.932,0.036,0.034,0.04,22.62,22.32,22.74,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.03,46.88,51.11,46.8,45.94,48.2,0,0,0,0,0,0,0.78,0,0.064,0.13,0.86,0.14,49.8
-1257645600000,1930,2,1929,5,21,7,0.509,0.0677,0.441,24271.2,144.6,144.6,144.5,3,3,3,841.5,797.9,863.8,729.6,692.9,111.9,105,129,0,0,0,0.133,0.122,0.15,729.6,692.9,753,990.5,990.5,990.5,967.3,967.1,967.4,23.2,23.1,23.4,0.372,0.347,0.387,0.288,0.264,0.303,0.012,0.011,0.013,0.931,0.865,0.972,0.04,0.037,0.042,22.3,22.2,22.54,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.89,48.88,52.26,48.16,47.9,48.2,0,0,0,0,0,0,0.803,0,0.068,0.13,0.87,0.13,47.7
-1257040800000,1930,3,1929,6,22,7,0.54,0.078,0.462,25562.3,155.5,155.5,152.2,4,3,3.7142857142857144,892.4,871.9,902.5,763.4,742.9,129,129,129,0,0,0,0.145,0.143,0.148,763.4,742.9,773.5,990.5,990.5,990.5,967.5,967.4,967.5,23,23,23.1,0.405,0.386,0.414,0.308,0.297,0.313,0.013,0.013,0.014,0.937,0.915,0.96,0.041,0.04,0.042,22.09,22.06,22.15,0.954,0.952,0.957,0.977,0.975,0.98,0.932,0.928,0.938,43.11,39.44,51.47,41.48,38.44,48.2,0,0,0,0,0,0,0.845,0,0.078,0.14,0.86,0.14,47.3
-1256436000000,1930,3,1929,6,23,7,0.555,0.078,0.477,26600.8,158.6,158.6,158.3,4,4,4,917.9,910,919.2,788.9,781,129,129,129,0,0,0,0.141,0.14,0.142,788.9,781,790.2,990.5,990.5,990.5,967.6,967.5,967.6,22.9,22.9,23,0.428,0.421,0.43,0.321,0.317,0.321,0.014,0.014,0.014,0.958,0.944,0.96,0.042,0.041,0.042,21.97,21.96,22.02,0.953,0.953,0.953,0.977,0.976,0.977,0.932,0.93,0.932,40.51,40.17,40.57,39.58,39.23,39.64,0,0,0,0,0,0,0.88,0,0.078,0.14,0.86,0.14,47.9
-1255831200000,1930,3,1929,6,24,7,0.561,0.0723,0.488,27196.3,170.7,170.7,161.9,4,4,4,927.1,919.2,964.9,807.5,790.2,119.6,107,129,0,0,0,0.129,0.111,0.14,807.5,790.2,857.9,990.5,990.5,990.5,967.6,967.6,967.8,22.9,22.7,22.9,0.443,0.43,0.486,0.33,0.321,0.354,0.014,0.014,0.016,0.988,0.96,1.07,0.043,0.042,0.047,21.9,21.67,21.96,0.954,0.953,0.955,0.978,0.977,0.98,0.933,0.932,0.936,41.36,40.57,43.54,40.47,39.64,42.67,0,0,0,0,0,0,0.899,0,0.073,0.13,0.87,0.13,48.5
-1255226400000,1930,3,1929,6,25,7,0.591,0.0647,0.526,28976.2,174.3,174.3,172.5,4,4,4,976.4,964.9,987.8,869.4,857.9,107,107,107,0,0,0,0.11,0.108,0.111,869.4,857.9,880.8,990.5,990.5,990.5,967.8,967.8,967.9,22.7,22.6,22.7,0.497,0.486,0.507,0.36,0.354,0.365,0.016,0.016,0.016,1.09,1.07,1.11,0.048,0.047,0.049,21.6,21.54,21.67,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44,43.54,44.45,43.12,42.67,43.56,0,0,0,0,0,0,0.958,0,0.065,0.11,0.89,0.11,49
-1254621600000,1930,3,1929,6,26,7,0.612,0.074,0.538,29425,184.1,184.1,175.1,4,4,4,1012,982,1073,889.8,857,122.4,107,125,0,0,0,0.121,0.109,0.127,889.8,857,947.8,990.5,990.5,990.5,967.9,967.8,968.1,22.6,22.4,22.7,0.522,0.493,0.576,0.37,0.354,0.398,0.016,0.016,0.018,1.13,1.08,1.24,0.05,0.048,0.055,21.44,21.14,21.59,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.68,43.34,46.97,43.79,42.47,46.03,0,0,0,0,0,0,0.973,0,0.074,0.12,0.88,0.12,48.1
-1254016800000,1930,4,1929,7,27,7,0.632,0.0756,0.556,30212.3,181.9,181.9,179.8,4,4,4,1045,1035,1059,920,910.3,125,125,125,0,0,0,0.12,0.118,0.121,920,910.3,933.6,990.5,990.5,990.5,968,968,968.1,22.5,22.4,22.5,0.55,0.541,0.563,0.384,0.38,0.391,0.017,0.017,0.017,1.19,1.17,1.21,0.053,0.052,0.054,21.27,21.2,21.32,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,45.88,45.49,46.41,44.96,44.58,45.48,0,0,0,0,0,0,0.999,0,0.076,0.12,0.88,0.12,47.8
-1253412000000,1930,4,1929,7,28,7,0.655,0.0756,0.579,31176.8,191.5,191.5,185.6,4,4,4,1083,1047,1123,957.9,922.3,125,125,125,0,0,0,0.116,0.111,0.119,957.9,922.3,998.2,990.5,990.5,990.5,968.2,968,968.3,22.3,22.2,22.5,0.587,0.552,0.634,0.403,0.385,0.422,0.018,0.017,0.019,1.26,1.19,1.34,0.056,0.053,0.06,21.08,20.88,21.26,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,47.34,45.97,48.86,46.39,45.05,47.89,0,0,0,0,0,0,1.03,0,0.076,0.12,0.88,0.12,47.6
-1252807200000,1930,4,1929,7,29,7,0.701,0.0756,0.626,32372,192.8,192.8,192.7,4,4,4,1160,1127,1194,1035,1002,125,125,125,0,0,0,0.108,0.105,0.111,1035,1002,1069,990.5,990.5,990.5,968.4,968.3,968.5,22.1,22,22.2,0.688,0.64,0.738,0.501,0.427,0.578,0.023,0.019,0.026,1.48,1.35,1.61,0.067,0.061,0.073,20.62,20.38,20.85,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.936,0.937,50.01,48.99,51.04,48.17,48.01,48.2,0,0,0,0,0,0,1.07,0,0.075,0.11,0.89,0.11,46.2
-1252202400000,1930,4,1929,7,30,7,0.742,0.0832,0.658,32390.4,192.8,192.8,192.8,4,4,4,1227,1200,1259,1090,1075,137.6,125,147,1.692,0,11.85,0.112,0.103,0.12,1088,1075,1100,990.5,990.5,990.5,968.6,968.5,968.7,21.9,21.8,22,0.768,0.747,0.79,0.621,0.591,0.648,0.028,0.027,0.03,1.69,1.63,1.74,0.077,0.074,0.08,20.2,20.05,20.34,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,51.47,51.04,51.71,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.084,0.11,0.89,0.11,43.7
-1251597600000,1930,5,1929,8,31,7,0.884,0.0928,0.665,32195.7,192.8,192.8,191.6,4,4,4,1462,1302,1661,1308,1155,153.4,147,192,208.3,54.77,368.6,0.105,0.0924,0.116,1100,1100,1100,990.5,990.5,990.5,969.4,968.8,970,21.1,20.5,21.7,0.867,0.808,0.917,0.648,0.648,0.648,0.031,0.03,0.032,1.82,1.76,1.86,0.086,0.081,0.091,19.32,18.63,19.9,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.69,47.84,51.23,47.91,46.88,48.2,0,0,0,0,0,0,1.06,0,0.219,0.1,0.75,0.25,36.4
-1250992800000,1930,5,1929,8,32,7,1.2,0.116,0.665,29740.9,185.5,185.5,177,4,4,4,1982,1721,2186,1790,1529,192,192,192,689.9,428.5,893.9,0.0975,0.0878,0.112,1100,1100,1100,990.5,990.5,990.5,971,970.2,971.5,19.5,19,20.3,0.926,0.921,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.092,0.099,17.63,17.08,18.43,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,45.16,43.67,47.32,44.26,42.8,46.37,0,0,0,0,0,0,0.983,0,0.535,0.097,0.55,0.45,24.8
-1250388000000,1930,5,1929,8,33,7,1.31,0.152,0.665,28852.5,174.1,174.1,171.7,4,4,4,2165,2073,2220,1913,1797,252,192,276,812.7,696.9,927.9,0.117,0.0865,0.133,1100,1100,1100,990.5,990.5,990.5,971.5,971.3,971.6,19,18.9,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.097,0.099,17.13,16.99,17.35,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.81,43.45,44.41,42.94,42.58,43.52,0,0,0,0,0,0,0.954,0,0.645,0.12,0.51,0.49,22
-1249783200000,1930,5,1929,8,34,7,1.16,0.161,0.665,30005.9,182.8,182.8,178.6,4,4,4,1926,1799,2054,1660,1563,266.6,210,276,559.6,463,677.6,0.138,0.117,0.15,1100,1100,1100,990.5,990.5,990.5,970.9,970.5,971.2,19.6,19.3,20,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.097,17.77,17.4,18.17,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.932,45.56,44.54,46.64,44.65,43.65,45.71,0,0,0,0,0,0,0.992,0,0.495,0.14,0.57,0.43,25.9
-1249178400000,1930,6,1929,9,35,7,1.03,0.127,0.665,31277.7,189.5,189.5,186.2,4,4,4,1700,1600,1780,1490,1390,210,210,210,389.6,290.4,470,0.124,0.118,0.131,1100,1100,1100,990.5,990.5,990.5,970.1,969.8,970.4,20.4,20.1,20.7,0.922,0.916,0.926,0.648,0.648,0.648,0.032,0.031,0.032,1.87,1.86,1.87,0.092,0.09,0.093,18.5,18.24,18.83,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.49,46.8,48.35,46.54,45.87,47.39,0,0,0,0,0,0,1.03,0,0.365,0.12,0.65,0.35,30.4
-1248573600000,1930,6,1929,9,36,7,0.893,0.147,0.662,32249.4,192.8,192.8,192,4,4,4,1476,1323,1590,1233,1066,243.6,210,257,137.4,0,280.2,0.166,0.132,0.194,1095,1066,1100,990.5,990.5,990.5,969.4,968.9,969.8,21.1,20.7,21.6,0.873,0.777,0.915,0.637,0.571,0.648,0.03,0.026,0.031,1.81,1.64,1.86,0.086,0.076,0.09,19.28,18.86,19.94,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.35,48.44,50.49,47.99,47.47,48.2,0,0,0,0,0,0,1.07,0,0.231,0.16,0.74,0.26,36.1
-1247968800000,1930,6,1929,9,37,7,0.722,0.155,0.567,29791.4,192.7,192.7,177.3,4,4,4,1194,1044,1302,937.1,786.8,257,257,257,0,0,0,0.217,0.197,0.246,937.1,786.8,1045,990.5,990.5,990.5,968.5,968,968.8,22,21.7,22.5,0.616,0.456,0.747,0.412,0.32,0.524,0.019,0.014,0.024,1.29,0.984,1.56,0.059,0.044,0.072,20.7,20.09,21.48,0.955,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,45.29,39.47,49.16,44.33,38.48,48.18,0,0,0,0,0,0,0.985,0,0.155,0.21,0.79,0.21,41.3
-1247364000000,1930,6,1929,9,38,7,0.609,0.155,0.453,24292.8,144.6,144.6,144.6,3,3,3,1006,982,1035,749.5,725,257,257,257,0,0,0,0.255,0.248,0.262,749.5,725,778.3,990.5,990.5,990.5,967.9,967.8,968,22.6,22.5,22.7,0.422,0.399,0.448,0.3,0.285,0.316,0.013,0.013,0.014,1,0.953,1.05,0.044,0.042,0.047,21.58,21.44,21.72,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.58,49.25,52.15,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.156,0.25,0.74,0.26,39.9
-1246759200000,1930,6,1929,9,39,7,0.578,0.14,0.438,24023.5,144.6,144.6,143,3,3,3,954.9,878.6,982,723.6,651.6,231.3,227,257,0,0,0,0.242,0.233,0.262,723.6,651.6,748.2,990.5,990.5,990.5,967.7,967.4,967.8,22.8,22.7,23.1,0.394,0.342,0.413,0.284,0.236,0.301,0.012,0.01,0.013,0.947,0.814,0.993,0.042,0.035,0.044,21.83,21.71,22.27,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.4,45.37,50.8,47.67,44.46,48.2,0,0,0,0,0,0,0.794,0,0.14,0.24,0.76,0.24,41.6
-1246154400000,1930,7,1929,10,40,7,0.431,0.137,0.294,17100.2,112.4,112.4,101.8,3,2,2.5714285714285716,713.4,636.6,768.4,486.4,409.6,227,227,227,0,0,0,0.319,0.295,0.357,486.4,409.6,541.4,990.5,990.5,990.5,966.8,966.4,967,23.7,23.5,24.1,0.249,0.208,0.28,0.131,0.0923,0.163,0.0055,0.0038,0.0069,0.584,0.52,0.628,0.025,0.022,0.027,23.16,22.9,23.53,0.952,0.946,0.958,0.975,0.97,0.98,0.928,0.918,0.939,41.94,35.65,51.29,40.62,34.58,48.2,0,0,0,0,0,0,0.565,0,0.137,0.32,0.68,0.32,39.7
-1245549600000,1930,7,1929,10,41,7,0.336,0.137,0.199,11945.9,85.09,85.09,71.11,2,2,2,555.8,515.4,619.8,328.8,288.4,227,227,227,0,0,0,0.41,0.366,0.44,328.8,288.4,392.8,990.5,990.5,990.5,966.1,965.9,966.4,24.4,24.1,24.6,0.18,0.166,0.202,0.0542,0.0351,0.0844,0.0022,0.0014,0.0035,0.398,0.338,0.494,0.016,0.014,0.02,24,23.63,24.24,0.945,0.938,0.954,0.972,0.97,0.98,0.919,0.91,0.935,36.55,32.16,43.41,35.55,31.19,42.54,0,0,0,0,0,0,0.395,0,0.137,0.41,0.59,0.41,35.6
-1244944800000,1930,7,1929,10,42,7,0.302,0.112,0.19,11483.9,69.84,69.84,68.36,2,2,2,500,496.9,507,314,310.9,186,186,186,0,0,0,0.372,0.367,0.374,314,310.9,321,990.5,990.5,990.5,965.9,965.8,965.9,24.6,24.6,24.7,0.171,0.17,0.173,0.0472,0.0457,0.0505,0.0019,0.0019,0.0021,0.372,0.368,0.383,0.015,0.015,0.016,24.28,24.24,24.3,0.943,0.942,0.944,0.97,0.97,0.97,0.914,0.914,0.915,35.24,34.89,36,34.18,33.85,34.92,0,0,0,0,0,0,0.38,0,0.112,0.37,0.63,0.37,38
-1244340000000,1930,7,1929,10,43,7,0.289,0.104,0.184,11177.8,69.94,69.94,66.53,2,2,2,477.4,456.4,492.5,304.7,291.8,172.7,155,186,0,0,0,0.361,0.327,0.389,304.7,291.8,319.7,990.5,990.5,990.5,965.7,965.7,965.8,24.8,24.7,24.8,0.166,0.163,0.17,0.0428,0.0367,0.0499,0.0017,0.0015,0.002,0.357,0.339,0.378,0.014,0.014,0.015,24.39,24.32,24.5,0.941,0.938,0.943,0.97,0.97,0.97,0.913,0.91,0.915,34.3,32.78,36.05,33.27,31.8,34.97,0,0,0,0,0,0,0.37,0,0.105,0.36,0.64,0.36,38.7
-1243735200000,1930,8,1929,11,44,7,0.268,0.0937,0.175,10631.9,66.04,66.04,63.29,2,2,2,443.8,429.8,456.4,288.8,274.8,155,155,155,0,0,0,0.349,0.34,0.361,288.8,274.8,301.4,990.5,990.5,990.5,965.6,965.5,965.7,24.9,24.8,25,0.159,0.154,0.163,0.0353,0.0287,0.0413,0.0014,0.0011,0.0017,0.332,0.311,0.351,0.013,0.012,0.014,24.57,24.5,24.66,0.938,0.935,0.94,0.97,0.97,0.97,0.909,0.906,0.912,32.62,31.04,34.04,31.64,30.11,33.02,0,0,0,0,0,0,0.352,0,0.093,0.35,0.65,0.35,39.7
-1243130400000,1930,8,1929,11,45,7,0.249,0.0937,0.156,9474.04,60.23,60.23,56.39,2,2,2,412.3,389.6,429.8,257.3,234.6,155,155,155,0,0,0,0.376,0.361,0.398,257.3,234.6,274.8,990.5,990.5,990.5,965.5,965.3,965.5,25,25,25.2,0.148,0.14,0.154,0.0214,0.0157,0.0287,0.00086,0.00062,0.0011,0.285,0.256,0.311,0.011,0.01,0.012,24.76,24.66,24.9,0.93,0.924,0.935,0.97,0.97,0.97,0.903,0.897,0.906,29.07,26.47,31.04,28.2,25.68,30.11,0,0,0,0,0,0,0.313,0,0.093,0.38,0.63,0.37,38
-1242525600000,1930,8,1929,11,46,7,0.231,0.0937,0.138,8367.97,51.35,51.35,49.81,2,1,1.7142857142857142,382.6,375.1,389.6,227.6,220.1,155,155,155,0,0,0,0.405,0.398,0.413,227.6,220.1,234.6,990.5,990.5,990.5,965.3,965.3,965.3,25.2,25.2,25.2,0.137,0.135,0.14,0.0151,0.0145,0.0157,0.0006,0.00057,0.00062,0.291,0.249,0.389,0.012,0.0099,0.015,24.9,24.84,24.94,0.933,0.922,0.958,0.973,0.97,0.98,0.908,0.895,0.939,33.25,25.67,51.37,31.79,24.9,48.2,0,0,0,0,0,0,0.277,0,0.093,0.41,0.6,0.4,36.2
-1241920800000,1930,8,1929,11,47,7,0.215,0.0937,0.122,7665.4,48.2,48.2,45.63,1,1,1,356,343.7,375.1,201,188.7,155,155,155,0,0,0,0.436,0.413,0.451,201,188.7,220.1,990.5,990.5,990.5,965.2,965.1,965.3,25.3,25.2,25.4,0.128,0.124,0.135,0.0128,0.0118,0.0145,0.00051,0.00046,0.00057,0.355,0.333,0.389,0.014,0.013,0.015,24.97,24.84,25.05,0.954,0.951,0.958,0.98,0.98,0.98,0.935,0.932,0.939,46.96,44.08,51.37,45.63,43.2,48.2,0,0,0,0,0,0,0.253,0,0.093,0.44,0.57,0.43,35.7
-1241316000000,1930,9,1929,12,48,7,0.199,0.0714,0.128,8024.9,49.7,49.7,47.77,2,1,1.1428571428571428,329.3,310.1,343.7,211.3,192.1,118,118,118,0,0,0,0.359,0.343,0.381,211.3,192.1,225.7,990.5,990.5,990.5,965,965,965.1,25.5,25.4,25.5,0.128,0.121,0.133,0.0137,0.0121,0.0149,0.00054,0.00047,0.00059,0.347,0.243,0.391,0.014,0.0096,0.015,25.11,25,25.21,0.951,0.921,0.959,0.979,0.97,0.98,0.931,0.893,0.94,45.81,25.62,52.58,44.22,24.85,48.2,0,0,0,0,0,0,0.265,0,0.071,0.36,0.64,0.36,40.3
