datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-1177812000000,1932,9,1931,12,49,7,0.181,0.0714,0.11,7017.59,44.31,44.31,41.77,1,1,1,299.4,290,310.1,181.4,172,118,118,118,0,0,0,0.394,0.381,0.407,181.4,172,192.1,990.5,990.5,990.5,964.9,964.9,965,25.6,25.5,25.6,0.117,0.114,0.121,0.0112,0.0104,0.0121,0.00044,0.0004,0.00047,0.316,0.299,0.335,0.012,0.012,0.013,25.28,25.21,25.34,0.948,0.945,0.952,0.979,0.977,0.98,0.929,0.923,0.933,42.66,40.41,45.22,41.77,39.48,44.31,0,0,0,0,0,0,0.232,0,0.071,0.39,0.61,0.39,38.8
-1177207200000,1932,9,1931,12,50,7,0.171,0.0714,0.0993,6303.99,39.48,39.48,37.52,1,1,1,282.2,273.3,290,164.2,155.3,118,118,118,0,0,0,0.418,0.407,0.432,164.2,155.3,172,990.5,990.5,990.5,964.8,964.8,964.9,25.7,25.6,25.7,0.111,0.108,0.114,0.00971,0.00895,0.0104,0.00038,0.00035,0.0004,0.285,0.269,0.299,0.011,0.01,0.012,25.39,25.34,25.44,0.943,0.94,0.945,0.973,0.97,0.977,0.918,0.912,0.923,38.55,36.42,40.41,37.52,35.32,39.48,0,0,0,0,0,0,0.208,0,0.0717,0.42,0.58,0.42,36.9
-1176602400000,1932,9,1931,12,51,7,0.161,0.0714,0.09,5681.8,34.31,34.31,33.82,1,1,1,266.8,263.1,268.9,148.8,145.1,118,118,118,0,0,0,0.442,0.439,0.448,148.8,145.1,150.9,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.106,0.104,0.106,0.0084,0.00808,0.00858,0.00033,0.00031,0.00033,0.257,0.251,0.261,0.01,0.0097,0.01,25.48,25.46,25.5,0.938,0.936,0.939,0.97,0.97,0.97,0.91,0.908,0.91,34.87,33.98,35.37,33.82,32.96,34.31,0,0,0,0,0,0,0.188,0,0.071,0.44,0.56,0.44,35.3
-1175997600000,1932,9,1931,12,52,7,0.155,0.0677,0.087,5492.25,35.97,35.97,32.69,1,1,1,255.8,250.3,263.1,143.8,136.6,112,97,118,0,0,0,0.438,0.381,0.464,143.8,136.6,157.6,990.5,990.5,990.5,964.7,964.7,964.8,25.8,25.7,25.8,0.103,0.101,0.107,0.00798,0.00736,0.00914,0.00031,0.00029,0.00035,0.248,0.236,0.271,0.0096,0.0091,0.011,25.53,25.5,25.55,0.936,0.933,0.941,0.97,0.97,0.97,0.908,0.905,0.912,33.7,31.92,37.08,32.69,30.97,35.97,0,0,0,0,0,0,0.182,0,0.068,0.44,0.56,0.44,35.4
-1175392800000,1932,10,1932,1,1,7,0.145,0.0587,0.086,5447.69,34.98,34.98,32.43,1,1,1,239.3,231.5,250.3,142.3,134.5,97,97,97,0,0,0,0.406,0.388,0.419,142.3,134.5,153.3,990.5,990.5,990.5,964.6,964.6,964.7,25.9,25.8,25.9,0.102,0.0989,0.106,0.00784,0.00718,0.00878,0.0003,0.00028,0.00034,0.244,0.23,0.264,0.0094,0.0089,0.01,25.62,25.54,25.68,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,33.43,31.58,36.06,32.43,30.63,34.98,0,0,0,0,0,0,0.18,0,0.059,0.4,0.59,0.41,37.6
-1174788000000,1932,10,1932,1,2,7,0.134,0.0587,0.0755,4769.09,29.31,29.31,28.39,1,1,1,221.8,220.7,225.8,124.8,123.7,97,97,97,0,0,0,0.437,0.43,0.439,124.8,123.7,128.8,990.5,990.5,990.5,964.5,964.5,964.6,26,25.9,26,0.0955,0.0951,0.0969,0.00636,0.00627,0.0067,0.00024,0.00024,0.00026,0.213,0.211,0.22,0.0082,0.0081,0.0085,25.76,25.73,25.76,0.928,0.927,0.93,0.97,0.97,0.97,0.9,0.9,0.902,29.27,29,30.22,28.39,28.13,29.31,0,0,0,0,0,0,0.158,0,0.0585,0.44,0.56,0.44,35.6
-1174183200000,1932,10,1932,1,3,7,0.126,0.0587,0.0676,4243.35,27.17,27.17,25.26,1,1,1,208.7,203.8,216.8,111.7,106.8,97,97,97,0,0,0,0.465,0.447,0.476,111.7,106.8,119.8,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.0908,0.0891,0.0937,0.00525,0.00483,0.00593,0.0002,0.00019,0.00023,0.189,0.181,0.204,0.0073,0.0069,0.0078,25.86,25.8,25.9,0.919,0.915,0.925,0.97,0.97,0.97,0.891,0.888,0.897,26.04,24.83,28.01,25.26,24.08,27.17,0,0,0,0,0,0,0.14,0,0.0584,0.47,0.54,0.46,33.7
-1173578400000,1932,10,1932,1,4,7,0.122,0.0587,0.0632,1732.42,24.08,24.08,10.31,1,1,1,201.5,199.9,203.8,104.5,102.9,97,97,97,0,0,0,0.481,0.476,0.485,104.5,102.9,106.8,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0883,0.0877,0.0891,0.00464,0.0045,0.00483,0.00018,0.00017,0.00019,0.177,0.174,0.181,0.0068,0.0067,0.0069,25.91,25.9,25.93,0.392,0,0.915,0.416,0,0.97,0.38,0,0.888,10.63,0,24.83,10.31,0,24.08,0,4,0,0,0.571,0,0.0573,0.571,0.0588,0.48,0.52,0.48,14.2
-1172973600000,1932,10,1932,1,5,7,0.121,0.0566,0.0643,0,0,0,0,1,1,1,199.9,199.9,199.9,106.3,102.9,93.57,93,97,0,0,0,0.468,0.465,0.485,106.3,102.9,106.9,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0886,0.0877,0.0888,0.00479,0.0045,0.00484,0.00018,0.00017,0.00019,0.179,0.174,0.18,0.0069,0.0067,0.0069,25.92,25.92,25.93,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0567,0.47,0.53,0.47,0
-1172368800000,1932,11,1932,2,6,7,0.121,0.0495,0.0714,2194.12,30.47,30.47,13.06,1,1,1,199.9,199.9,199.9,118,106.9,81.86,67,93,0,0,0,0.409,0.335,0.465,118,106.9,132.9,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0914,0.0888,0.0948,0.00578,0.00484,0.00705,0.00022,0.00019,0.00027,0.199,0.18,0.224,0.0076,0.0069,0.0086,25.9,25.88,25.92,0.399,0,0.932,0.416,0,0.97,0.387,0,0.904,13.46,0,31.42,13.06,0,30.47,0,4,0,0,0.571,0,0.0726,0.571,0.0496,0.41,0.59,0.41,18.1
-1171764000000,1932,11,1932,2,7,7,0.125,0.0405,0.0842,5370.11,35.33,35.33,31.96,1,1,1,206.3,199.9,220.7,139.3,132.9,67,67,67,0,0,0,0.325,0.304,0.335,139.3,132.9,153.7,990.5,990.5,990.5,964.4,964.4,964.5,26.1,26,26.1,0.097,0.0948,0.102,0.00759,0.00705,0.00882,0.00029,0.00027,0.00034,0.235,0.224,0.261,0.009,0.0086,0.01,25.83,25.71,25.88,0.934,0.932,0.939,0.97,0.97,0.97,0.906,0.904,0.911,32.95,31.42,36.43,31.96,30.47,35.33,0,0,0,0,0,0,0.178,0,0.0408,0.32,0.67,0.33,43
-1171159200000,1932,11,1932,2,8,7,0.155,0.0405,0.114,7374.79,47.03,47.03,43.9,1,1,1,255.8,236.2,268.9,188.8,169.2,67,67,67,0,0,0,0.262,0.249,0.284,188.8,169.2,201.9,990.5,990.5,990.5,964.7,964.6,964.8,25.8,25.7,25.9,0.115,0.108,0.119,0.0118,0.0101,0.0129,0.00046,0.00039,0.0005,0.324,0.289,0.347,0.013,0.011,0.013,25.46,25.38,25.59,0.951,0.944,0.955,0.979,0.976,0.98,0.931,0.922,0.936,44.82,40.1,47.99,43.9,39.15,47.03,0,0,0,0,0,0,0.244,0,0.041,0.26,0.74,0.26,47.6
-1170554400000,1932,11,1932,2,9,7,0.165,0.0533,0.111,7040.74,48.2,48.2,41.91,1,1,1,272.1,266,283.2,184,162,88.14,67,104,0,0,0,0.325,0.237,0.391,184,162,216.2,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.115,0.109,0.124,0.0114,0.00952,0.0141,0.00044,0.00037,0.00055,0.317,0.28,0.373,0.012,0.011,0.015,25.39,25.29,25.46,0.949,0.942,0.959,0.976,0.972,0.98,0.926,0.916,0.94,43.5,38.09,51.42,41.91,37.02,48.2,0,0,0,0,0,0,0.233,0,0.054,0.32,0.67,0.33,42.7
-1169949600000,1932,12,1932,3,10,7,0.169,0.0606,0.108,6870.92,48.2,48.2,40.9,1,1,1,279.1,268.9,294.6,179,164.9,100.1,77,104,0,0,0,0.36,0.261,0.387,179,164.9,217.6,990.5,990.5,990.5,964.8,964.8,964.9,25.7,25.6,25.7,0.115,0.11,0.126,0.011,0.00977,0.0142,0.00043,0.00038,0.00056,0.31,0.285,0.377,0.012,0.011,0.015,25.37,25.25,25.44,0.947,0.943,0.959,0.977,0.973,0.98,0.926,0.918,0.94,42.2,38.79,51.66,40.9,37.76,48.2,0,0,0,0,0,0,0.227,0,0.061,0.36,0.64,0.36,40.7
-1169344800000,1932,12,1932,3,11,7,0.198,0.0466,0.152,9373.21,63.83,63.83,55.79,2,2,2,328,305.9,364,251,228.9,77,77,77,0,0,0,0.236,0.212,0.252,251,228.9,287,990.5,990.5,990.5,965,964.9,965.2,25.5,25.3,25.6,0.138,0.13,0.151,0.0205,0.0152,0.0345,0.0008,0.00059,0.0014,0.27,0.242,0.321,0.011,0.0095,0.013,25.19,24.96,25.33,0.928,0.921,0.937,0.97,0.97,0.97,0.9,0.894,0.908,28.76,26.19,32.9,27.9,25.4,31.91,0,0,0,0,0,0,0.31,0,0.046,0.24,0.77,0.23,47.3
-1168740000000,1932,12,1932,3,12,7,0.235,0.0466,0.188,11594.1,73.18,73.18,69.01,2,2,2,387.7,368.3,406.7,310.7,291.3,77,77,77,0,0,0,0.199,0.189,0.209,310.7,291.3,329.7,990.5,990.5,990.5,965.3,965.2,965.4,25.2,25.1,25.3,0.159,0.152,0.166,0.0457,0.0365,0.0546,0.0018,0.0014,0.0022,0.357,0.328,0.385,0.014,0.013,0.015,24.8,24.68,24.93,0.941,0.938,0.944,0.97,0.97,0.971,0.913,0.909,0.917,35.57,33.39,37.68,34.51,32.38,36.59,0,0,0,0,0,0,0.383,0,0.047,0.2,0.8,0.2,49.3
-1168135200000,1932,12,1932,3,13,7,0.273,0.0503,0.223,13780.9,88.57,88.57,82.03,2,2,2,451.6,418.2,477.8,368.5,341.2,83.14,77,120,0,0,0,0.184,0.162,0.251,368.5,341.2,397.7,990.5,990.5,990.5,965.6,965.5,965.8,24.9,24.7,25,0.18,0.17,0.19,0.0729,0.06,0.0867,0.0029,0.0024,0.0035,0.444,0.403,0.487,0.018,0.016,0.02,24.42,24.28,24.62,0.95,0.946,0.955,0.978,0.974,0.98,0.929,0.921,0.936,41.93,38.96,45.19,41.01,37.94,44.29,0,0,0,0,0,0,0.456,0,0.05,0.18,0.82,0.18,50.5
-1167530400000,1933,1,1932,4,14,7,0.317,0.0726,0.245,14917.1,103.5,103.5,88.79,3,2,2.142857142857143,524.6,481.3,606.9,404.6,361.3,120,120,120,0,0,0,0.23,0.198,0.249,404.6,361.3,486.9,990.5,990.5,990.5,966,965.8,966.3,24.5,24.2,24.7,0.197,0.181,0.232,0.09,0.0695,0.129,0.0037,0.0028,0.0053,0.487,0.437,0.537,0.02,0.018,0.022,24.05,23.65,24.3,0.952,0.945,0.957,0.978,0.97,0.98,0.931,0.916,0.938,42.85,35.56,48.02,41.93,34.5,47.06,0,0,0,0,0,0,0.493,0,0.072,0.23,0.77,0.23,47.1
-1166925600000,1933,1,1932,4,15,7,0.369,0.0726,0.297,17442.7,109.5,109.5,103.8,3,2,2.7142857142857144,610.8,570.2,636.6,490.8,450.2,120,120,120,0,0,0,0.197,0.189,0.21,490.8,450.2,516.6,990.5,990.5,990.5,966.3,966.2,966.4,24.2,24.1,24.3,0.235,0.212,0.249,0.132,0.111,0.146,0.0055,0.0046,0.0061,0.559,0.512,0.6,0.023,0.021,0.025,23.6,23.48,23.76,0.95,0.944,0.958,0.973,0.97,0.98,0.924,0.916,0.939,40.81,35.05,51.95,39.2,34,48.2,0,0,0,0,0,0,0.577,0,0.072,0.2,0.8,0.2,47.3
-1166320800000,1933,1,1932,4,16,7,0.438,0.0726,0.365,21353.7,134.7,134.7,127.1,3,3,3,724,648.5,764,604,528.5,120,120,120,0,0,0,0.166,0.157,0.185,604,528.5,644,990.5,990.5,990.5,966.8,966.5,967,23.7,23.5,24,0.299,0.256,0.321,0.204,0.154,0.231,0.0086,0.0064,0.0098,0.718,0.59,0.785,0.03,0.025,0.033,22.99,22.76,23.42,0.954,0.949,0.956,0.979,0.973,0.98,0.934,0.923,0.937,43.29,38.39,45.83,42.37,37.33,44.91,0,0,0,0,0,0,0.706,0,0.073,0.17,0.83,0.17,48.8
-1165716000000,1933,1,1932,4,17,7,0.441,0.0726,0.368,21551.8,131.3,131.3,128.3,3,3,3,728.8,704.7,745.4,608.8,584.7,120,120,120,0,0,0,0.165,0.161,0.17,608.8,584.7,625.4,990.5,990.5,990.5,966.8,966.7,966.9,23.7,23.6,23.8,0.301,0.288,0.311,0.208,0.192,0.219,0.0088,0.0081,0.0093,0.726,0.685,0.754,0.031,0.029,0.032,22.96,22.86,23.1,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.934,0.937,43.63,42.09,44.68,42.76,41.25,43.78,0,0,0,0,0,0,0.713,0,0.073,0.16,0.83,0.17,48.9
-1165111200000,1933,1,1932,4,18,7,0.45,0.0799,0.37,21578.9,131.2,131.2,128.4,3,3,3,743.3,729.9,764,611.2,604,132.1,120,137,0,0,0,0.178,0.162,0.185,611.2,604,627,990.5,990.5,990.5,966.9,966.8,967,23.6,23.5,23.7,0.304,0.301,0.314,0.209,0.204,0.22,0.0089,0.0086,0.0093,0.731,0.72,0.759,0.031,0.03,0.032,22.9,22.79,22.95,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.69,43.2,44.63,42.82,42.34,43.74,0,0,0,0,0,0,0.714,0,0.08,0.18,0.82,0.18,48
-1164506400000,1933,2,1932,5,19,7,0.471,0.0773,0.394,22814,143.7,143.7,135.8,3,3,3,779.1,768.4,797.9,651.2,631.4,127.9,105,137,0,0,0,0.164,0.132,0.178,651.2,631.4,692.9,990.5,990.5,990.5,967,967,967.1,23.5,23.4,23.5,0.327,0.317,0.347,0.236,0.223,0.264,0.01,0.0095,0.011,0.798,0.766,0.865,0.034,0.033,0.037,22.69,22.54,22.76,0.957,0.956,0.958,0.98,0.98,0.98,0.937,0.937,0.938,46.19,44.91,48.88,45.27,44.01,47.9,0,0,0,0,0,0,0.754,0,0.077,0.16,0.84,0.16,48.4
-1163901600000,1933,2,1932,5,20,7,0.5,0.0635,0.436,24249.6,144.6,144.6,144.3,3,3,3,826.1,797.9,858,721.1,692.9,105,105,105,0,0,0,0.127,0.122,0.132,721.1,692.9,753,990.5,990.5,990.5,967.2,967.1,967.3,23.3,23.2,23.4,0.365,0.347,0.387,0.283,0.264,0.303,0.012,0.011,0.013,0.914,0.865,0.972,0.039,0.037,0.042,22.38,22.2,22.54,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.47,48.88,52.26,48.11,47.9,48.2,0,0,0,0,0,0,0.802,0,0.064,0.13,0.87,0.13,48.5
-1163296800000,1933,2,1932,5,21,7,0.545,0.0635,0.481,26942.7,165.3,165.3,160.4,4,4,4,900.8,863.8,928.7,795.8,758.8,105,105,105,0,0,0,0.117,0.113,0.122,795.8,758.8,823.7,990.5,990.5,990.5,967.5,967.4,967.6,23,22.9,23.1,0.426,0.393,0.452,0.324,0.306,0.338,0.014,0.013,0.015,0.962,0.898,1.01,0.042,0.039,0.044,22.04,21.88,22.25,0.954,0.952,0.955,0.978,0.975,0.98,0.933,0.928,0.935,40.99,39.4,42.17,40.09,38.4,41.33,0,0,0,0,0,0,0.891,0,0.064,0.12,0.88,0.12,49.4
-1162692000000,1933,2,1932,5,22,7,0.589,0.0739,0.515,28409.9,171.2,171.2,169.1,4,4,4,973.4,941.1,995,851.3,835.9,122.1,105,129,0,0,0,0.125,0.109,0.134,851.3,835.9,866,990.5,990.5,990.5,967.8,967.7,967.9,22.7,22.6,22.8,0.483,0.463,0.499,0.351,0.344,0.358,0.015,0.015,0.016,1.06,1.03,1.09,0.047,0.045,0.048,21.64,21.53,21.8,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.14,42.46,43.67,42.28,41.61,42.79,0,0,0,0,0,0,0.939,0,0.074,0.13,0.87,0.13,48.2
-1162087200000,1933,3,1932,6,23,7,0.627,0.078,0.549,29863.2,183.4,183.4,177.8,4,4,4,1037,1007,1073,907.6,877.6,129,129,129,0,0,0,0.125,0.12,0.128,907.6,877.6,943.8,990.5,990.5,990.5,968,967.9,968.1,22.5,22.4,22.6,0.537,0.51,0.57,0.378,0.364,0.396,0.017,0.016,0.018,1.16,1.11,1.23,0.052,0.049,0.055,21.32,21.14,21.47,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,45.35,44.14,46.79,44.44,43.26,45.85,0,0,0,0,0,0,0.988,0,0.078,0.12,0.88,0.12,47.6
-1161482400000,1933,3,1932,6,24,7,0.692,0.078,0.614,32043.9,192.8,192.8,190.7,4,4,4,1144,1078,1200,1015,948.9,129,129,129,0,0,0,0.113,0.108,0.12,1015,948.9,1071,990.5,990.5,990.5,968.4,968.1,968.5,22.1,22,22.4,0.658,0.575,0.738,0.476,0.398,0.582,0.022,0.018,0.027,1.42,1.24,1.61,0.064,0.055,0.073,20.73,20.36,21.12,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,49.3,46.98,51.07,47.68,46.05,48.2,0,0,0,0,0,0,1.06,0,0.078,0.11,0.89,0.11,46.3
-1160877600000,1933,3,1932,6,25,7,0.761,0.078,0.661,32390.4,192.8,192.8,192.8,4,4,4,1259,1204,1323,1130,1075,129,129,129,36.41,0,93.67,0.103,0.0975,0.107,1093,1075,1100,990.5,990.5,990.5,968.7,968.5,968.9,21.8,21.6,22,0.786,0.744,0.82,0.632,0.592,0.648,0.029,0.027,0.03,1.72,1.63,1.77,0.079,0.074,0.082,20.07,19.82,20.33,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,51.37,51.02,51.72,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.1,0.1,0.87,0.13,42.6
-1160272800000,1933,3,1932,6,26,7,0.857,0.0813,0.665,32390.4,192.8,192.8,192.8,4,4,4,1417,1364,1479,1283,1235,134.4,129,148,182.9,135,231.4,0.0948,0.0893,0.1,1100,1100,1100,990.5,990.5,990.5,969.2,969,969.4,21.3,21.1,21.5,0.863,0.837,0.899,0.648,0.648,0.648,0.03,0.03,0.031,1.81,1.79,1.85,0.085,0.083,0.088,19.47,19.24,19.67,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,50.08,49.44,50.62,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.192,0.095,0.78,0.22,37.8
-1159668000000,1933,4,1932,7,27,7,0.939,0.0895,0.665,32116.2,192.8,192.8,191.2,4,4,4,1553,1506,1596,1405,1358,148,148,148,305.3,257.9,348.4,0.0953,0.0927,0.0983,1100,1100,1100,990.5,990.5,990.5,969.7,969.5,969.8,20.8,20.7,21,0.912,0.908,0.915,0.648,0.648,0.648,0.031,0.031,0.031,1.86,1.86,1.86,0.089,0.088,0.09,18.98,18.84,19.14,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.77,48.39,49.19,47.79,47.42,48.2,0,0,0,0,0,0,1.06,0,0.274,0.095,0.71,0.29,34.2
-1159063200000,1933,4,1932,7,28,7,0.924,0.0895,0.665,32248.6,192.8,192.8,192,4,4,4,1528,1492,1571,1380,1344,148,148,148,280.4,244,323.2,0.0969,0.0942,0.0992,1100,1100,1100,990.5,990.5,990.5,969.6,969.5,969.7,20.9,20.8,21,0.91,0.907,0.913,0.648,0.648,0.648,0.031,0.031,0.031,1.86,1.85,1.86,0.089,0.088,0.09,19.07,18.92,19.19,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.99,48.61,49.31,47.99,47.64,48.2,0,0,0,0,0,0,1.07,0,0.259,0.097,0.72,0.28,34.9
-1158458400000,1933,4,1932,7,29,7,0.87,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1439,1388,1475,1291,1240,148,148,148,190.5,139.6,227.3,0.103,0.1,0.107,1100,1100,1100,990.5,990.5,990.5,969.3,969.1,969.4,21.2,21.1,21.4,0.877,0.854,0.896,0.648,0.648,0.648,0.031,0.03,0.031,1.83,1.8,1.84,0.086,0.084,0.087,19.39,19.25,19.58,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.86,49.49,50.37,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.205,0.1,0.76,0.24,37.2
-1157853600000,1933,4,1932,7,30,7,0.797,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1318,1250,1379,1170,1102,148,148,148,69.51,1.727,131,0.112,0.107,0.118,1100,1100,1100,990.5,990.5,990.5,968.9,968.7,969.1,21.6,21.4,21.8,0.824,0.796,0.85,0.648,0.648,0.648,0.03,0.03,0.03,1.77,1.74,1.8,0.082,0.08,0.084,19.83,19.61,20.07,0.955,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,51.05,50.45,51.7,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.132,0.11,0.83,0.17,40.6
-1157248800000,1933,5,1932,8,31,7,0.718,0.116,0.602,31694.1,192.8,192.8,188.7,4,4,4,1187,1147,1222,994.6,955.3,192,192,192,0,0,0,0.162,0.157,0.167,994.6,955.3,1030,990.5,990.5,990.5,968.5,968.4,968.6,22,21.9,22.1,0.643,0.591,0.694,0.436,0.401,0.491,0.02,0.018,0.022,1.36,1.26,1.47,0.062,0.057,0.067,20.66,20.43,20.88,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,48.15,46.75,49.32,47.16,45.82,48.2,0,0,0,0,0,0,1.05,0,0.116,0.16,0.84,0.16,44.1
-1156644000000,1933,5,1932,8,32,7,0.643,0.101,0.542,29399.9,179.6,179.6,175,4,4,4,1063,1007,1123,896.6,859.6,166.3,147,192,0,0,0,0.156,0.139,0.179,896.6,859.6,931.2,990.5,990.5,990.5,968.1,967.9,968.3,22.4,22.2,22.6,0.533,0.496,0.569,0.373,0.355,0.39,0.017,0.016,0.018,1.15,1.08,1.22,0.051,0.048,0.055,21.25,21,21.5,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.64,43.27,45.83,43.75,42.41,44.91,0,0,0,0,0,0,0.972,0,0.101,0.16,0.84,0.16,45.7
-1156039200000,1933,5,1932,8,33,7,0.582,0.0889,0.493,27072,169.6,169.6,161.1,4,3,3.857142857142857,962.8,910,1007,815.8,763,147,147,147,0,0,0,0.153,0.146,0.162,815.8,763,859.6,990.5,990.5,990.5,967.8,967.5,967.9,22.7,22.6,23,0.456,0.407,0.496,0.334,0.308,0.355,0.015,0.013,0.016,1.02,0.97,1.08,0.045,0.042,0.048,21.73,21.5,21.96,0.955,0.954,0.956,0.979,0.977,0.98,0.935,0.932,0.937,43.35,40.59,52.39,42.01,39.67,48.2,0,0,0,0,0,0,0.895,0,0.089,0.15,0.85,0.15,46.5
-1155434400000,1933,5,1932,8,34,7,0.49,0.0889,0.401,22869.1,144.6,144.6,136.1,3,3,3,810.2,741,893,663.2,594,147,147,147,0,0,0,0.182,0.165,0.198,663.2,594,746,990.5,990.5,990.5,967.1,966.9,967.5,23.4,23,23.6,0.338,0.298,0.392,0.244,0.198,0.299,0.01,0.0084,0.013,0.823,0.705,0.969,0.035,0.03,0.042,22.54,22.06,22.93,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,46.68,42.48,51.47,45.38,41.63,48.2,0,0,0,0,0,0,0.756,0,0.089,0.18,0.82,0.18,46.7
-1154829600000,1933,5,1932,8,35,7,0.402,0.0792,0.323,18867.3,121.8,121.8,112.3,3,2,2.857142857142857,665,593.1,725.1,534,474.1,131,119,147,0,0,0,0.197,0.177,0.215,534,474.1,578.1,990.5,990.5,990.5,966.6,966.3,966.8,23.9,23.7,24.2,0.262,0.227,0.289,0.158,0.123,0.187,0.0066,0.0051,0.0079,0.619,0.562,0.678,0.026,0.023,0.029,23.32,23.02,23.62,0.951,0.947,0.956,0.975,0.97,0.98,0.928,0.919,0.937,41.2,37.19,52.48,39.73,36.07,48.2,0,0,0,0,0,0,0.624,0,0.079,0.2,0.8,0.2,46.9
-1154224800000,1933,6,1932,9,36,7,0.316,0.072,0.244,14829,96.4,96.4,88.27,2,2,2,522.1,481.3,570.2,403.1,362.3,119,119,119,0,0,0,0.229,0.209,0.247,403.1,362.3,451.2,990.5,990.5,990.5,965.9,965.8,966.2,24.6,24.3,24.7,0.197,0.183,0.214,0.0892,0.07,0.112,0.0036,0.0028,0.0046,0.501,0.44,0.573,0.02,0.018,0.024,24.05,23.76,24.29,0.954,0.95,0.958,0.98,0.978,0.98,0.935,0.929,0.939,45.34,40.98,50.37,44.13,40.09,48.2,0,0,0,0,0,0,0.49,0,0.072,0.23,0.77,0.23,46.9
-1153620000000,1933,6,1932,9,37,7,0.275,0.072,0.204,12465.4,79.37,79.37,74.2,2,2,2,455.5,435.1,477.8,336.5,316.1,119,119,119,0,0,0,0.261,0.249,0.274,336.5,316.1,358.8,990.5,990.5,990.5,965.6,965.6,965.8,24.9,24.7,24.9,0.174,0.166,0.182,0.0578,0.0482,0.0684,0.0023,0.0019,0.0028,0.401,0.371,0.435,0.016,0.015,0.018,24.45,24.32,24.57,0.946,0.942,0.949,0.972,0.97,0.977,0.92,0.914,0.928,38.15,35.89,40.61,37.1,34.81,39.68,0,0,0,0,0,0,0.412,0,0.071,0.26,0.74,0.26,45.3
-1153015200000,1933,6,1932,9,38,7,0.258,0.072,0.186,11367.4,69.62,69.62,67.66,2,2,2,426,412.3,435.1,307,293.3,119,119,119,0,0,0,0.279,0.274,0.289,307,293.3,316.1,990.5,990.5,990.5,965.5,965.5,965.6,25,24.9,25,0.163,0.158,0.166,0.0439,0.0374,0.0482,0.0018,0.0015,0.0019,0.357,0.336,0.371,0.014,0.013,0.015,24.63,24.57,24.71,0.941,0.938,0.942,0.97,0.97,0.97,0.913,0.91,0.914,34.88,33.34,35.89,33.83,32.34,34.81,0,0,0,0,0,0,0.376,0,0.072,0.28,0.72,0.28,44.1
-1152410400000,1933,6,1932,9,39,7,0.241,0.0701,0.171,10475.8,64.68,64.68,62.36,2,2,2,398.4,389.6,412.3,282.5,275,115.9,108,119,0,0,0,0.291,0.277,0.302,282.5,275,293.3,990.5,990.5,990.5,965.4,965.3,965.5,25.1,25,25.2,0.154,0.152,0.158,0.0324,0.0288,0.0374,0.0013,0.0011,0.0015,0.32,0.309,0.336,0.013,0.012,0.013,24.79,24.71,24.83,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,32.14,31.27,33.34,31.18,30.34,32.34,0,0,0,0,0,0,0.346,0,0.07,0.29,0.71,0.29,43.5
-1151805600000,1933,7,1932,10,40,7,0.222,0.0653,0.156,9598.12,61.28,61.28,57.13,2,2,2,366.4,347.3,385.2,258.4,239.3,108,108,108,0,0,0,0.295,0.28,0.311,258.4,239.3,277.2,990.5,990.5,990.5,965.2,965.1,965.3,25.3,25.2,25.4,0.145,0.138,0.151,0.0219,0.0161,0.0298,0.00087,0.00063,0.0012,0.283,0.258,0.311,0.011,0.01,0.012,24.98,24.86,25.11,0.93,0.925,0.935,0.97,0.97,0.97,0.902,0.898,0.907,29.45,27.26,31.59,28.57,26.45,30.64,0,0,0,0,0,0,0.317,0,0.066,0.29,0.7,0.3,43.2
-1151200800000,1933,7,1932,10,41,7,0.204,0.0653,0.139,8457.02,52.07,52.07,50.34,2,1,1.5714285714285714,337.4,327.5,343.7,229.4,219.5,108,108,108,0,0,0,0.32,0.314,0.33,229.4,219.5,235.7,990.5,990.5,990.5,965.1,965,965.1,25.4,25.4,25.5,0.134,0.131,0.137,0.0152,0.0144,0.0158,0.0006,0.00057,0.00062,0.311,0.252,0.39,0.012,0.0099,0.015,25.1,25.06,25.14,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.896,0.94,37.7,26.59,52.5,35.5,25.79,48.2,0,0,0,0,0,0,0.28,0,0.065,0.32,0.68,0.32,41.5
-1150596000000,1933,7,1932,10,42,7,0.193,0.0653,0.128,7992.28,48.2,48.2,47.57,1,1,1,319.1,310.1,327.5,211.1,202.1,108,108,108,0,0,0,0.339,0.33,0.348,211.1,202.1,219.5,990.5,990.5,990.5,965,965,965,25.5,25.5,25.5,0.128,0.125,0.131,0.0137,0.0129,0.0144,0.00054,0.00051,0.00057,0.369,0.353,0.384,0.014,0.014,0.015,25.14,25.08,25.2,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.79,47.69,51.76,47.57,46.74,48.2,0,0,0,0,0,0,0.264,0,0.065,0.34,0.66,0.34,41.4
-1149991200000,1933,7,1932,10,43,7,0.181,0.0653,0.116,7431.77,46.74,46.74,44.24,1,1,1,299.4,290,310.1,191.4,182,108,108,108,0,0,0,0.361,0.348,0.372,191.4,182,202.1,990.5,990.5,990.5,964.9,964.9,965,25.6,25.5,25.6,0.121,0.118,0.125,0.012,0.0112,0.0129,0.00047,0.00044,0.00051,0.334,0.317,0.353,0.013,0.012,0.014,25.27,25.2,25.32,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,45.14,42.88,47.69,44.24,42.02,46.74,0,0,0,0,0,0,0.246,0,0.065,0.36,0.64,0.36,41.1
-1149386400000,1933,7,1932,10,44,7,0.172,0.0575,0.115,7392.88,45.68,45.68,44.01,1,1,1,285.2,273.3,290,190,180.3,95.14,93,108,0,0,0,0.334,0.321,0.372,190,180.3,197,990.5,990.5,990.5,964.8,964.8,964.9,25.7,25.6,25.7,0.119,0.115,0.121,0.0119,0.0111,0.0125,0.00046,0.00043,0.00049,0.33,0.312,0.342,0.013,0.012,0.013,25.33,25.3,25.39,0.951,0.948,0.954,0.98,0.98,0.98,0.932,0.929,0.935,44.9,42.56,46.61,44.01,41.71,45.68,0,0,0,0,0,0,0.244,0,0.057,0.33,0.67,0.33,43
-1148781600000,1933,8,1932,11,45,7,0.158,0.0562,0.102,6507.1,40.64,40.64,38.73,1,1,1,261.4,254.6,268.9,168.4,161.6,93,93,93,0,0,0,0.356,0.346,0.365,168.4,161.6,175.9,990.5,990.5,990.5,964.7,964.7,964.8,25.8,25.7,25.8,0.111,0.109,0.114,0.0101,0.00948,0.0107,0.00039,0.00037,0.00042,0.291,0.279,0.305,0.011,0.011,0.012,25.46,25.42,25.5,0.944,0.942,0.946,0.975,0.972,0.979,0.921,0.915,0.927,39.71,38.06,41.5,38.73,36.99,40.64,0,0,0,0,0,0,0.215,0,0.056,0.36,0.65,0.35,41.2
-1148176800000,1933,8,1932,11,46,7,0.143,0.0562,0.0866,5486.39,35.06,35.06,32.66,1,1,1,236.1,228.3,246.5,143.1,135.3,93,93,93,0,0,0,0.394,0.377,0.407,143.1,135.3,153.5,990.5,990.5,990.5,964.6,964.6,964.7,25.9,25.8,25.9,0.102,0.0995,0.106,0.00792,0.00725,0.0088,0.00031,0.00028,0.00034,0.246,0.232,0.264,0.0095,0.0089,0.01,25.64,25.56,25.7,0.936,0.932,0.939,0.97,0.97,0.97,0.907,0.905,0.911,33.67,31.81,36.14,32.66,30.85,35.06,0,0,0,0,0,0,0.181,0,0.0564,0.39,0.61,0.39,38.4
-1147572000000,1933,8,1932,11,47,7,0.135,0.0562,0.0784,4960.11,29.7,29.7,29.52,1,1,1,222.6,220.7,223.4,129.6,127.7,93,93,93,0,0,0,0.418,0.416,0.421,129.6,127.7,130.4,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0975,0.0969,0.0978,0.00677,0.00661,0.00683,0.00026,0.00025,0.00026,0.222,0.218,0.223,0.0085,0.0084,0.0086,25.74,25.74,25.76,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.902,0.903,30.44,29.99,30.62,29.52,29.09,29.7,0,0,0,0,0,0,0.164,0,0.0566,0.42,0.58,0.42,36.7
-1146967200000,1933,8,1932,11,48,7,0.13,0.0508,0.0796,5051.87,33.2,33.2,30.07,1,1,1,215.7,205.9,220.7,131.7,123.8,84,72,93,0,0,0,0.389,0.332,0.429,131.7,123.8,144.8,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.0973,0.0954,0.101,0.00694,0.00627,0.00805,0.00027,0.00024,0.00031,0.225,0.211,0.247,0.0086,0.0081,0.0095,25.78,25.75,25.84,0.931,0.928,0.936,0.97,0.97,0.97,0.903,0.9,0.908,31,29.03,34.23,30.07,28.16,33.2,0,0,0,0,0,0,0.167,0,0.0504,0.39,0.61,0.39,38.9
-1146362400000,1933,9,1932,12,49,7,0.124,0.0435,0.0803,5107.57,30.68,30.68,30.4,1,1,1,204.7,203.8,205.9,132.7,131.8,72,72,72,0,0,0,0.352,0.35,0.353,132.7,131.8,133.9,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0965,0.0962,0.0969,0.00703,0.00695,0.00713,0.00027,0.00027,0.00027,0.225,0.224,0.227,0.0086,0.0086,0.0087,25.85,25.84,25.85,0.931,0.931,0.932,0.97,0.97,0.97,0.904,0.903,0.904,31.34,31.12,31.63,30.4,30.18,30.68,0,0,0,0,0,0,0.169,0,0.0437,0.35,0.65,0.35,41.2
-1145757600000,1933,9,1932,12,50,7,0.122,0.0435,0.0787,5003.71,30.18,30.18,29.78,1,1,1,202.1,199.9,203.8,130.1,127.9,72,72,72,0,0,0,0.356,0.353,0.36,130.1,127.9,131.8,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0956,0.0948,0.0962,0.00681,0.00662,0.00695,0.00026,0.00025,0.00027,0.22,0.217,0.224,0.0085,0.0083,0.0086,25.87,25.85,25.88,0.93,0.93,0.931,0.97,0.97,0.97,0.903,0.902,0.903,30.71,30.18,31.12,29.78,29.27,30.18,0,0,0,0,0,0,0.165,0,0.0433,0.36,0.65,0.35,41
-1145152800000,1933,9,1932,12,51,7,0.12,0.0435,0.0767,4875.05,29.27,29.27,29.02,1,1,1,198.8,196.6,199.9,126.8,124.6,72,72,72,0,0,0,0.362,0.36,0.366,126.8,124.6,127.9,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0944,0.0936,0.0948,0.00653,0.00634,0.00662,0.00025,0.00024,0.00025,0.215,0.211,0.217,0.0082,0.0081,0.0083,25.88,25.88,25.88,0.929,0.928,0.93,0.97,0.97,0.97,0.901,0.9,0.902,29.92,29.36,30.18,29.02,28.48,29.27,0,0,0,0,0,0,0.161,0,0.0433,0.36,0.64,0.36,40.6
-1144548000000,1933,9,1932,12,52,7,0.116,0.0418,0.0741,4691.38,31.09,31.09,27.92,1,1,1,191.6,187.6,196.6,122.5,115.6,69.14,52,72,0,0,0,0.361,0.277,0.384,122.5,115.6,135.6,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0924,0.0904,0.094,0.00616,0.00558,0.00728,0.00024,0.00021,0.00028,0.206,0.195,0.227,0.0079,0.0075,0.0087,25.88,25.85,25.88,0.926,0.922,0.933,0.97,0.97,0.97,0.898,0.894,0.905,28.79,27.04,32.06,27.92,26.23,31.09,0,0,0,0,0,0,0.155,0,0.0419,0.36,0.64,0.36,40.4
-1143943200000,1933,10,1933,1,1,7,0.111,0.0314,0.0792,5035.68,31.09,31.09,29.97,1,1,1,183,176.4,187.6,131,124.4,52,52,52,0,0,0,0.284,0.277,0.295,131,124.4,135.6,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0923,0.09,0.094,0.00688,0.00632,0.00728,0.00026,0.00024,0.00028,0.219,0.207,0.227,0.0084,0.0079,0.0087,25.85,25.85,25.85,0.931,0.928,0.933,0.97,0.97,0.97,0.903,0.9,0.905,30.9,29.26,32.06,29.97,28.38,31.09,0,0,0,0,0,0,0.167,0,0.0318,0.28,0.71,0.29,45.4
-1143338400000,1933,10,1933,1,2,7,0.104,0.0405,0.0637,3990.29,27.43,27.43,23.75,1,1,1,172.4,170.2,173.7,105.4,97.15,67,52,73,0,0,0,0.389,0.301,0.429,105.4,97.15,120.6,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0853,0.0832,0.0887,0.00471,0.00401,0.006,0.00018,0.00015,0.00023,0.175,0.161,0.2,0.0067,0.0062,0.0077,25.87,25.85,25.88,0.916,0.911,0.925,0.97,0.968,0.97,0.888,0.884,0.897,24.5,22.54,28.28,23.75,21.83,27.43,0,0,0,0,0,0,0.132,0,0.0403,0.39,0.61,0.39,38.4
-1142733600000,1933,10,1933,1,3,7,0.0993,0.0405,0.0588,3681.41,24.49,24.49,21.91,1,1,1,164.2,160.7,170.2,97.15,87.69,67,52,73,0,0,0,0.408,0.324,0.454,97.15,87.69,108.7,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0824,0.0799,0.0845,0.00401,0.0032,0.00499,0.00015,0.00012,0.00019,0.16,0.144,0.179,0.0062,0.0055,0.0069,25.87,25.84,25.88,0.919,0.914,0.926,0.967,0.964,0.97,0.889,0.885,0.893,22.65,20.62,25.25,21.91,19.88,24.49,0,0,0,0,0,0,0.122,0,0.0405,0.41,0.59,0.41,37.1
-1142128800000,1933,10,1933,1,4,7,0.0997,0.0314,0.0682,4284.35,26.83,26.83,25.5,1,1,1,164.8,158.3,170.2,112.8,106.3,52,52,52,0,0,0,0.316,0.306,0.329,112.8,106.3,118.2,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0859,0.0836,0.0878,0.00534,0.00478,0.00579,0.00021,0.00018,0.00022,0.186,0.174,0.196,0.0071,0.0067,0.0075,25.84,25.84,25.84,0.92,0.915,0.923,0.97,0.97,0.97,0.892,0.887,0.896,26.29,24.64,27.66,25.5,23.9,26.83,0,0,0,0,0,0,0.142,0,0.0315,0.31,0.68,0.32,43
-1141524000000,1933,10,1933,1,5,7,0.108,0.0379,0.0703,4432.56,29.91,29.91,26.38,1,1,1,179,172.6,187.6,116.3,105.6,62.71,52,67,0,0,0,0.351,0.285,0.388,116.3,105.6,130.7,990.5,990.5,990.5,964.4,964.4,964.5,26.1,26,26.1,0.0884,0.0851,0.0923,0.00563,0.00473,0.00686,0.00022,0.00018,0.00026,0.194,0.175,0.218,0.0074,0.0067,0.0084,25.86,25.85,25.87,0.922,0.914,0.931,0.97,0.97,0.97,0.894,0.887,0.903,27.2,24.5,30.84,26.38,23.76,29.91,0,0,0,0,0,0,0.147,0,0.0377,0.35,0.65,0.35,41
-1140919200000,1933,11,1933,2,6,7,0.118,0.0405,0.0772,4904.36,30.84,30.84,29.19,1,1,1,194.6,187.6,201.4,127.6,120.6,67,67,67,0,0,0,0.344,0.333,0.357,127.6,120.6,134.4,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0929,0.0904,0.0953,0.0066,0.006,0.00718,0.00025,0.00023,0.00028,0.214,0.202,0.227,0.0082,0.0077,0.0087,25.87,25.86,25.88,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,30.1,28.31,31.79,29.19,27.46,30.84,0,0,0,0,0,0,0.162,0,0.0408,0.34,0.65,0.35,41.6
-1140314400000,1933,11,1933,2,7,7,0.129,0.0405,0.088,5614.64,35.33,35.33,33.42,1,1,1,212.5,203.8,220.7,145.5,136.8,67,67,67,0,0,0,0.316,0.304,0.329,145.5,136.8,153.7,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.0992,0.0962,0.102,0.00812,0.00738,0.00882,0.00031,0.00028,0.00034,0.246,0.231,0.261,0.0095,0.0088,0.01,25.78,25.71,25.85,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,34.45,32.36,36.43,33.42,31.39,35.33,0,0,0,0,0,0,0.186,0,0.041,0.31,0.68,0.32,43.5
-1139709600000,1933,11,1933,2,8,7,0.139,0.0405,0.0987,6328.02,40,40,37.67,1,1,1,230.3,220.7,239.5,163.3,153.7,67,67,67,0,0,0,0.291,0.28,0.304,163.3,153.7,172.5,990.5,990.5,990.5,964.6,964.5,964.6,25.9,25.9,26,0.106,0.102,0.109,0.00963,0.00882,0.0104,0.00037,0.00034,0.0004,0.278,0.261,0.295,0.011,0.01,0.011,25.64,25.57,25.71,0.942,0.939,0.945,0.973,0.97,0.978,0.917,0.911,0.924,38.69,36.43,40.9,37.67,35.33,40,0,0,0,0,0,0,0.209,0,0.0403,0.29,0.71,0.29,45.5
-1139104800000,1933,11,1933,2,9,7,0.163,0.0431,0.12,7671.9,50.81,50.81,45.67,2,1,1.1428571428571428,269.6,250.3,305.9,198.3,183.3,71.29,67,77,0,0,0,0.265,0.252,0.282,198.3,183.3,228.9,990.5,990.5,990.5,964.8,964.7,964.9,25.7,25.6,25.8,0.118,0.113,0.13,0.0126,0.0113,0.0152,0.00049,0.00044,0.00059,0.319,0.242,0.363,0.012,0.0095,0.014,25.4,25.29,25.49,0.948,0.921,0.957,0.979,0.97,0.98,0.927,0.894,0.938,43.03,26.19,49.88,42.04,25.4,48.2,0,0,0,0,0,0,0.254,0,0.043,0.26,0.74,0.26,47.1
-1138500000000,1933,12,1933,3,10,7,0.2,0.0466,0.154,9492.3,63.83,63.83,56.5,2,2,2,331,310.1,364,254,233.1,77,77,77,0,0,0,0.233,0.212,0.248,254,233.1,287,990.5,990.5,990.5,965.1,965,965.2,25.4,25.3,25.5,0.139,0.132,0.151,0.0207,0.0156,0.0345,0.00082,0.00061,0.0014,0.274,0.247,0.321,0.011,0.0097,0.013,25.17,24.96,25.3,0.929,0.923,0.937,0.97,0.97,0.97,0.901,0.895,0.908,29.12,26.68,32.9,28.25,25.88,31.91,0,0,0,0,0,0,0.314,0,0.046,0.23,0.77,0.23,47.5
-1137895200000,1933,12,1933,3,11,7,0.235,0.0629,0.172,10577.7,68.13,68.13,62.96,2,2,2,388.6,368.3,412.3,284.6,264.3,104,104,104,0,0,0,0.268,0.252,0.282,284.6,264.3,308.3,990.5,990.5,990.5,965.3,965.2,965.5,25.2,25,25.3,0.153,0.145,0.161,0.0334,0.0237,0.0445,0.0013,0.00094,0.0018,0.321,0.29,0.356,0.013,0.011,0.014,24.84,24.69,24.97,0.936,0.932,0.941,0.97,0.97,0.97,0.908,0.904,0.913,32.45,30.15,35.12,31.48,29.25,34.06,0,0,0,0,0,0,0.35,0,0.063,0.27,0.73,0.27,45
-1137290400000,1933,12,1933,3,12,7,0.274,0.0629,0.211,13009.5,83.03,83.03,77.44,2,2,2,453.5,418.2,477.8,349.5,314.2,104,104,104,0,0,0,0.23,0.218,0.249,349.5,314.2,373.8,990.5,990.5,990.5,965.6,965.5,965.8,24.9,24.7,25,0.175,0.163,0.184,0.064,0.0473,0.0754,0.0026,0.0019,0.003,0.418,0.365,0.454,0.017,0.015,0.018,24.44,24.3,24.65,0.948,0.942,0.951,0.975,0.97,0.98,0.924,0.914,0.932,39.68,35.78,42.36,38.72,34.7,41.52,0,0,0,0,0,0,0.43,0,0.063,0.23,0.77,0.23,47.5
-1136685600000,1933,12,1933,3,13,7,0.307,0.0629,0.244,15018.3,96.4,96.4,89.39,2,2,2,508.1,481.3,542.7,404.1,377.3,104,104,104,0,0,0,0.205,0.192,0.216,404.1,377.3,438.7,990.5,990.5,990.5,965.9,965.8,966,24.6,24.5,24.7,0.195,0.185,0.207,0.0897,0.0771,0.106,0.0036,0.0031,0.0043,0.5,0.459,0.552,0.02,0.019,0.023,24.11,23.91,24.27,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,45.62,42.74,49.25,44.7,41.89,48.2,0,0,0,0,0,0,0.497,0,0.063,0.2,0.79,0.21,48.9
-1136080800000,1934,1,1933,4,14,7,0.355,0.0726,0.283,16620.3,108,108,98.93,3,2,2.2857142857142856,587.6,554.6,629.7,467.6,434.6,120,120,120,0,0,0,0.205,0.191,0.216,467.6,434.6,509.7,990.5,990.5,990.5,966.2,966.1,966.4,24.3,24.1,24.4,0.222,0.207,0.245,0.12,0.104,0.141,0.0049,0.0043,0.0059,0.568,0.523,0.608,0.023,0.022,0.025,23.69,23.52,23.86,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.916,0.939,46.61,35.56,52.38,44.43,34.5,48.2,0,0,0,0,0,0,0.55,0,0.072,0.2,0.8,0.2,46.8
-1135476000000,1934,1,1933,4,15,7,0.394,0.0726,0.322,18937.2,116,116,112.7,3,3,3,651.9,629.7,667.6,531.9,509.7,120,120,120,0,0,0,0.184,0.18,0.191,531.9,509.7,547.6,990.5,990.5,990.5,966.5,966.4,966.6,24,23.9,24.1,0.258,0.245,0.267,0.156,0.141,0.167,0.0065,0.0059,0.007,0.596,0.558,0.622,0.025,0.023,0.026,23.4,23.31,23.52,0.949,0.947,0.951,0.973,0.97,0.975,0.924,0.919,0.927,38.61,37.12,39.66,37.57,36,38.68,0,0,0,0,0,0,0.626,0,0.072,0.18,0.82,0.18,48.1
-1134871200000,1934,1,1933,4,16,7,0.424,0.0726,0.351,20633.6,127.6,127.6,122.8,3,3,3,700.7,684.5,725.1,580.7,564.5,120,120,120,0,0,0,0.171,0.166,0.175,580.7,564.5,605.1,990.5,990.5,990.5,966.7,966.6,966.8,23.8,23.7,23.9,0.286,0.276,0.299,0.189,0.178,0.205,0.0079,0.0075,0.0087,0.678,0.651,0.719,0.029,0.027,0.03,23.12,22.98,23.21,0.953,0.952,0.955,0.979,0.978,0.98,0.933,0.931,0.936,41.83,40.78,43.4,40.94,39.87,42.54,0,0,0,0,0,0,0.682,0,0.073,0.17,0.83,0.17,48.7
-1134266400000,1934,1,1933,4,17,7,0.458,0.0726,0.385,22428.3,136.9,136.9,133.5,3,3,3,757.3,729.9,776.2,637.3,609.9,120,120,120,0,0,0,0.159,0.155,0.164,637.3,609.9,656.2,990.5,990.5,990.5,966.9,966.8,967,23.6,23.5,23.7,0.318,0.302,0.328,0.227,0.208,0.239,0.0096,0.0088,0.01,0.774,0.727,0.806,0.033,0.031,0.034,22.8,22.69,22.95,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.41,43.71,46.58,44.5,42.83,45.64,0,0,0,0,0,0,0.742,0,0.073,0.16,0.84,0.16,49
-1133661600000,1934,1,1933,4,18,7,0.477,0.0785,0.399,23070.4,138,138,137.3,3,3,3,789.5,776.2,797.9,659.8,656.2,129.7,120,137,0,0,0,0.164,0.153,0.172,659.8,656.2,662.3,990.5,990.5,990.5,967.1,967,967.1,23.4,23.4,23.5,0.332,0.328,0.333,0.242,0.239,0.243,0.01,0.01,0.01,0.813,0.806,0.816,0.035,0.034,0.035,22.63,22.59,22.69,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.71,46.58,46.95,45.77,45.64,46.01,0,0,0,0,0,0,0.763,0,0.078,0.16,0.84,0.16,48.4
-1133056800000,1934,2,1933,5,19,7,0.501,0.0829,0.419,23909.4,144.6,144.6,142.3,3,3,3,829.1,804.6,845.8,692.1,667.6,137,137,137,0,0,0,0.165,0.162,0.17,692.1,667.6,708.8,990.5,990.5,990.5,967.2,967.1,967.3,23.3,23.2,23.4,0.351,0.337,0.361,0.263,0.247,0.274,0.011,0.011,0.012,0.868,0.827,0.897,0.037,0.035,0.039,22.42,22.32,22.55,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.54,47.12,49.49,47.44,46.18,48.2,0,0,0,0,0,0,0.791,0,0.082,0.17,0.84,0.16,47.7
-1132452000000,1934,2,1933,5,20,7,0.518,0.0829,0.435,24292.8,144.6,144.6,144.6,3,3,3,857.1,845.8,863.8,720.1,708.8,137,137,137,0,0,0,0.16,0.159,0.162,720.1,708.8,726.8,990.5,990.5,990.5,967.3,967.3,967.4,23.2,23.1,23.2,0.367,0.361,0.371,0.282,0.274,0.287,0.012,0.012,0.012,0.916,0.897,0.927,0.04,0.039,0.04,22.26,22.22,22.32,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.13,49.49,50.51,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.083,0.16,0.84,0.16,46.9
-1131847200000,1934,2,1933,5,21,7,0.631,0.069,0.562,29895.8,192.8,192.8,178,4,4,4,1043,902.5,1200,928.9,765.5,114.1,105,137,0,0,0,0.112,0.0875,0.152,928.9,765.5,1095,990.5,990.5,990.5,968,967.5,968.5,22.5,22,23,0.564,0.406,0.76,0.425,0.31,0.636,0.019,0.013,0.029,1.24,0.916,1.7,0.055,0.04,0.077,21.24,20.28,22.07,0.955,0.952,0.956,0.979,0.975,0.98,0.935,0.928,0.937,46.05,39.45,52,44.49,38.45,48.2,0,0,0,0,0,0,0.989,0,0.069,0.11,0.89,0.11,47.4
-1131242400000,1934,2,1933,5,22,7,0.914,0.0905,0.665,31922.4,192.8,192.8,190,4,4,4,1512,1250,1799,1362,1145,149.6,105,183,262.3,44.73,516.2,0.0976,0.074,0.121,1100,1100,1100,990.5,990.5,990.5,969.5,968.7,970.5,21,20,21.8,0.872,0.786,0.926,0.648,0.648,0.648,0.031,0.03,0.032,1.82,1.73,1.87,0.087,0.079,0.093,19.16,18.18,20.08,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.932,0.936,49.24,46.64,51.73,47.5,45.71,48.2,0,0,0,0,0,0,1.06,0,0.249,0.099,0.73,0.27,34.9
-1130637600000,1934,3,1933,6,23,7,1.41,0.116,0.665,28164.3,178.4,178.4,167.6,4,4,4,2325,1930,2720,2134,1747,191,183,239,1034,647.3,1381,0.0826,0.0716,0.0948,1100,1100,1100,990.5,990.5,990.5,971.9,970.9,972.8,18.6,17.7,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.033,0.037,1.87,1.87,1.87,0.1,0.096,0.11,16.75,15.79,17.75,0.947,0.944,0.95,0.979,0.976,0.98,0.928,0.922,0.931,42.79,40.2,45.5,41.91,39.25,44.59,0,0,0,0,0,0,0.931,0,0.745,0.082,0.47,0.53,20
-1130032800000,1934,3,1933,6,24,7,1.99,0.145,0.665,23864.6,152.7,152.7,142.1,4,4,4,3296,2874,3835,3057,2635,239,239,239,1957,1535,2496,0.0732,0.0623,0.0832,1100,1100,1100,990.5,990.5,990.5,974.2,973.2,975.3,16.3,15.2,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.037,0.043,1.87,1.87,1.87,0.11,0.11,0.12,14.46,13.29,15.42,0.938,0.931,0.943,0.971,0.97,0.974,0.91,0.903,0.918,36.57,33.37,39.19,35.51,32.37,38.18,0,0,0,0,0,0,0.789,0,1.325,0.073,0.33,0.67,12
-1129428000000,1934,3,1933,6,25,7,3.02,0.145,0.665,17396.4,123.7,123.7,103.5,4,4,4,4996,4107,5594,4757,3868,239,239,239,3657,2768,4255,0.0485,0.0427,0.0582,1100,1100,1100,990.52,990.5,990.55,977.4,975.9,978.4,13.1,12.1,14.6,0.918,0.906,0.926,0.648,0.648,0.648,0.05,0.044,0.053,1.87,1.85,1.87,0.14,0.13,0.15,11.22,10.28,12.75,0.905,0.883,0.927,0.97,0.97,0.97,0.878,0.857,0.899,27.43,24.48,31.87,25.89,22.12,30.91,0,0,0,0,0,0,0.575,0,2.355,0.048,0.22,0.78,5.76
-1128823200000,1934,3,1933,6,26,7,3.32,0.155,0.665,15344.3,98.96,98.96,91.33,4,4,4,5491,5216,5661,5234,4852,256.9,239,364,4134,3752,4322,0.047,0.0422,0.0698,1100,1100,1100,990.55,990.52,990.56,978.3,977.8,978.5,12.3,12,12.7,0.909,0.904,0.917,0.648,0.648,0.648,0.053,0.051,0.054,1.86,1.85,1.87,0.15,0.15,0.15,10.42,10.18,10.82,0.889,0.88,0.903,0.97,0.97,0.97,0.862,0.854,0.876,24.99,24.16,26.35,22.83,21.68,24.74,0,0,0,0,0,0,0.507,0,2.655,0.047,0.2,0.8,4.62
-1128218400000,1934,4,1933,7,27,7,2.94,0.22,0.665,18127.5,114.7,114.7,107.9,4,4,4,4869,4560,5127,4505,4196,364,364,364,3405,3096,3663,0.0749,0.071,0.0798,1100,1100,1100,990.5,990.5,990.52,977.3,976.7,977.7,13.2,12.8,13.8,0.925,0.92,0.926,0.648,0.648,0.648,0.049,0.047,0.051,1.87,1.87,1.87,0.14,0.14,0.15,11.37,10.94,11.92,0.913,0.908,0.919,0.97,0.97,0.97,0.886,0.881,0.892,28.01,26.8,29.55,26.98,25.38,28.66,0,0,0,0,0,0,0.599,0,2.275,0.075,0.23,0.77,6.17
-1127613600000,1934,4,1933,7,28,7,2.57,0.19,0.665,20305.1,124.9,124.9,120.9,4,4,4,4247,4046,4481,3932,3751,314.7,295,364,2832,2651,3017,0.074,0.0681,0.0829,1100,1100,1100,990.5,990.5,990.5,976.1,975.8,976.6,14.4,13.9,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.49,12.07,12.86,0.924,0.921,0.928,0.97,0.97,0.97,0.897,0.893,0.9,31.15,29.96,32.18,30.22,29.06,31.22,0,0,0,0,0,0,0.671,0,1.905,0.074,0.26,0.74,7.9
-1127008800000,1934,4,1933,7,29,7,2.23,0.178,0.665,22295.3,137.5,137.5,132.7,4,4,4,3692,3479,3909,3397,3184,295,295,295,2297,2084,2514,0.08,0.0755,0.0848,1100,1100,1100,990.5,990.5,990.5,975,974.6,975.5,15.5,15,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.6,13.14,14.05,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,34.2,32.95,35.44,33.18,31.96,34.38,0,0,0,0,0,0,0.737,0,1.565,0.08,0.3,0.7,10
-1126404000000,1934,4,1933,7,30,7,1.95,0.178,0.665,24086.7,147.1,147.1,143.4,4,4,4,3227,3078,3456,2932,2783,295,295,295,1832,1683,2061,0.0916,0.0854,0.0958,1100,1100,1100,990.5,990.5,990.5,974,973.7,974.5,16.5,16,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.59,14.1,14.92,0.939,0.936,0.941,0.97,0.97,0.971,0.911,0.908,0.914,36.93,35.57,37.86,35.84,34.5,36.77,0,0,0,0,0,0,0.797,0,1.285,0.091,0.34,0.66,12.4
-1125799200000,1934,4,1933,7,31,7,1.74,0.192,0.665,25670.7,156,156,152.8,4,4,4,2872,2756,2982,2555,2435,317.3,295,321,1455,1335,1587,0.111,0.0989,0.116,1100,1100,1100,990.5,990.5,990.5,973.2,972.9,973.5,17.3,17,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.42,15.16,15.7,0.943,0.942,0.944,0.974,0.973,0.976,0.918,0.916,0.921,39.21,38.49,39.97,38.2,37.44,39,0,0,0,0,0,0,0.849,0,1.075,0.11,0.38,0.62,14.8
-1125194400000,1934,5,1933,8,32,7,1.56,0.194,0.665,27036.5,163.9,163.9,160.9,4,4,4,2579,2471,2720,2258,2150,321,321,321,1158,1050,1299,0.125,0.118,0.13,1100,1100,1100,990.5,990.5,990.5,972.5,972.2,972.8,18,17.7,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.13,15.79,16.39,0.945,0.944,0.946,0.978,0.976,0.98,0.925,0.922,0.927,41.12,40.2,41.82,40.23,39.25,40.98,0,0,0,0,0,0,0.894,0,0.895,0.12,0.43,0.57,17.3
-1124589600000,1934,5,1933,8,33,7,1.36,0.194,0.665,28513.7,174.1,174.1,169.7,4,4,4,2244,2073,2424,1923,1752,321,321,321,822.8,651.9,1003,0.144,0.132,0.155,1100,1100,1100,990.5,990.5,990.5,971.7,971.3,972.1,18.8,18.4,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.097,0.1,16.94,16.5,17.35,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.3,42.12,44.41,42.43,41.28,43.52,0,0,0,0,0,0,0.943,0,0.695,0.14,0.49,0.51,21
-1123984800000,1934,5,1933,8,34,7,1.2,0.167,0.665,29697,179.8,179.8,176.8,4,4,4,1982,1888,2054,1706,1612,276,276,276,605.8,512.1,677.6,0.139,0.134,0.146,1100,1100,1100,990.5,990.5,990.5,971,970.7,971.2,19.5,19.3,19.8,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.095,0.097,17.6,17.4,17.89,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.09,44.54,45.87,44.19,43.65,44.96,0,0,0,0,0,0,0.982,0,0.535,0.14,0.55,0.45,24.7
-1123380000000,1934,5,1933,8,35,7,1.05,0.15,0.665,31057.9,189.7,189.7,184.9,4,4,4,1739,1596,1856,1491,1386,247.7,210,276,390.9,286.4,479.6,0.142,0.124,0.155,1100,1100,1100,990.5,990.5,990.5,970.3,969.8,970.6,20.2,19.9,20.7,0.923,0.915,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.87,1.86,1.87,0.092,0.09,0.094,18.37,17.99,18.84,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.16,46.16,48.39,46.22,45.24,47.42,0,0,0,0,0,0,1.03,0,0.385,0.14,0.63,0.37,29.6
-1122775200000,1934,6,1933,9,36,7,0.868,0.127,0.665,32372.4,192.8,192.8,192.7,4,4,4,1435,1320,1528,1225,1110,210,210,210,124.9,9.776,217.6,0.147,0.137,0.159,1100,1100,1100,990.5,990.5,990.5,969.3,968.9,969.6,21.2,20.9,21.6,0.865,0.815,0.91,0.648,0.648,0.648,0.031,0.03,0.031,1.81,1.76,1.86,0.085,0.082,0.089,19.41,19.07,19.83,0.954,0.953,0.955,0.98,0.98,0.98,0.934,0.934,0.935,49.92,48.99,51.06,48.17,48.01,48.2,0,0,0,0,0,0,1.07,0,0.203,0.15,0.77,0.23,37.3
-1122170400000,1934,6,1933,9,37,7,0.711,0.127,0.584,30687.3,192.8,192.8,182.7,4,4,4,1175,1073,1284,964.9,862.8,210,210,210,0,0,0,0.179,0.164,0.196,964.9,862.8,1074,990.5,990.5,990.5,968.4,968.1,968.8,22.1,21.7,22.4,0.628,0.515,0.774,0.433,0.357,0.59,0.02,0.016,0.027,1.33,1.11,1.66,0.06,0.049,0.076,20.72,20.05,21.27,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.78,42.96,50.43,45.67,42.1,48.2,0,0,0,0,0,0,1.01,0,0.127,0.18,0.82,0.18,43.2
-1121565600000,1934,6,1933,9,38,7,0.608,0.127,0.481,26077.5,166.1,166.1,155.2,4,3,3.7142857142857144,1005,953.8,1059,794.6,743.8,210,210,210,0,0,0,0.209,0.198,0.22,794.6,743.8,848.6,990.5,990.5,990.5,967.9,967.7,968.1,22.6,22.4,22.8,0.453,0.406,0.502,0.323,0.298,0.35,0.014,0.013,0.016,1.01,0.958,1.08,0.045,0.042,0.048,21.58,21.34,21.8,0.954,0.952,0.957,0.978,0.975,0.98,0.934,0.928,0.938,43.79,39.4,51.87,42.25,38.4,48.2,0,0,0,0,0,0,0.862,0,0.127,0.21,0.79,0.21,42.9
-1120960800000,1934,6,1933,9,39,7,0.518,0.125,0.393,22359.2,144.6,144.6,133.1,3,3,3,856.3,772.5,935.5,649.8,586.5,206.6,186,210,0,0,0,0.242,0.224,0.263,649.8,586.5,725.5,990.5,990.5,990.5,967.3,967,967.6,23.2,22.9,23.5,0.34,0.299,0.39,0.235,0.193,0.286,0.01,0.0082,0.012,0.81,0.698,0.944,0.035,0.03,0.041,22.36,21.91,22.81,0.956,0.954,0.957,0.98,0.979,0.98,0.936,0.934,0.938,45.35,41.61,49.73,44.36,40.75,48.2,0,0,0,0,0,0,0.739,0,0.125,0.24,0.76,0.24,43.2
-1120356000000,1934,7,1933,10,40,7,0.403,0.112,0.291,17049.9,116.1,116.1,101.5,3,2,2.4285714285714284,666.5,619.8,741,480.5,433.8,186,186,186,0,0,0,0.28,0.251,0.3,480.5,433.8,555,990.5,990.5,990.5,966.6,966.4,966.9,23.9,23.6,24.1,0.239,0.213,0.281,0.128,0.104,0.172,0.0053,0.0043,0.0073,0.583,0.535,0.645,0.024,0.022,0.027,23.35,22.99,23.57,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.939,44.4,35.24,50.99,42.95,34.18,48.2,0,0,0,0,0,0,0.564,0,0.112,0.28,0.72,0.28,42.3
-1119751200000,1934,7,1933,10,41,7,0.333,0.112,0.221,13364,88.66,88.66,79.55,2,2,2,550.8,515.4,593.1,364.8,329.4,186,186,186,0,0,0,0.338,0.314,0.361,364.8,329.4,407.1,990.5,990.5,990.5,966.1,965.9,966.3,24.4,24.2,24.6,0.189,0.176,0.204,0.0712,0.0545,0.0911,0.0029,0.0022,0.0038,0.449,0.395,0.512,0.018,0.016,0.021,23.97,23.72,24.19,0.95,0.945,0.955,0.976,0.97,0.98,0.928,0.917,0.936,40.73,36.91,45.24,39.77,35.81,44.33,0,0,0,0,0,0,0.442,0,0.112,0.34,0.66,0.34,40.1
-1119146400000,1934,7,1933,10,42,7,0.297,0.112,0.184,11132.6,69.84,69.84,66.27,2,2,2,490.3,474.7,507,304.3,288.7,186,186,186,0,0,0,0.38,0.367,0.392,304.3,288.7,321,990.5,990.5,990.5,965.8,965.7,965.9,24.7,24.6,24.8,0.167,0.162,0.173,0.0426,0.0352,0.0505,0.0017,0.0014,0.0021,0.358,0.334,0.383,0.014,0.014,0.016,24.34,24.24,24.43,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.915,34.16,32.43,36,33.13,31.45,34.92,0,0,0,0,0,0,0.368,0,0.113,0.38,0.62,0.38,37.5
-1118541600000,1934,7,1933,10,43,7,0.268,0.112,0.156,9441.26,58.95,58.95,56.2,2,2,2,443.8,435.1,456.4,257.8,249.1,186,186,186,0,0,0,0.419,0.408,0.428,257.8,249.1,270.4,990.5,990.5,990.5,965.6,965.6,965.7,24.9,24.8,24.9,0.151,0.148,0.155,0.0208,0.0169,0.0266,0.00084,0.00068,0.0011,0.288,0.275,0.307,0.012,0.011,0.012,24.61,24.54,24.67,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,28.97,27.99,30.38,28.1,27.15,29.47,0,0,0,0,0,0,0.312,0,0.112,0.42,0.58,0.42,35.2
-1117936800000,1934,7,1933,10,44,7,0.255,0.0991,0.156,9504.25,59.65,59.65,56.57,2,2,2,422.4,412.3,429.8,258.5,243.8,163.9,155,186,0,0,0,0.388,0.363,0.433,258.5,243.8,272.1,990.5,990.5,990.5,965.5,965.5,965.5,25,25,25,0.149,0.146,0.153,0.0217,0.0165,0.0274,0.00087,0.00066,0.0011,0.288,0.269,0.307,0.012,0.011,0.012,24.71,24.67,24.76,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.9,0.906,29.16,27.38,30.75,28.29,26.56,29.82,0,0,0,0,0,0,0.314,0,0.099,0.39,0.61,0.39,37.3
-1117332000000,1934,8,1933,11,45,7,0.238,0.0937,0.145,8796.6,56.4,56.4,52.36,2,1,1.8571428571428572,394,375.1,412.3,239,220.1,155,155,155,0,0,0,0.394,0.376,0.413,239,220.1,257.3,990.5,990.5,990.5,965.4,965.3,965.5,25.1,25,25.2,0.141,0.135,0.148,0.0166,0.0145,0.0204,0.00066,0.00057,0.00082,0.283,0.249,0.389,0.011,0.0099,0.015,24.85,24.76,24.94,0.931,0.922,0.958,0.971,0.97,0.98,0.905,0.895,0.939,30.78,25.67,51.37,29.62,24.9,48.2,0,0,0,0,0,0,0.291,0,0.093,0.39,0.61,0.39,37
-1116727200000,1934,8,1933,11,46,7,0.215,0.0937,0.121,7645.15,48.2,48.2,45.51,1,1,1,355.5,343.7,375.1,200.5,188.7,155,155,155,0,0,0,0.436,0.413,0.451,200.5,188.7,220.1,990.5,990.5,990.5,965.2,965.1,965.3,25.3,25.2,25.4,0.128,0.124,0.135,0.0128,0.0118,0.0145,0.00051,0.00046,0.00057,0.354,0.333,0.389,0.014,0.013,0.015,24.97,24.84,25.05,0.954,0.951,0.958,0.98,0.98,0.98,0.935,0.932,0.939,46.84,44.08,51.37,45.51,43.2,48.2,0,0,0,0,0,0,0.253,0,0.094,0.44,0.56,0.44,35.6
-1116122400000,1934,8,1933,11,47,7,0.198,0.0937,0.104,6581.18,40.12,40.12,39.17,1,1,1,327,324.1,330.7,172,169.1,155,155,155,0,0,0,0.474,0.469,0.478,172,169.1,175.7,990.5,990.5,990.5,965,965,965.1,25.5,25.4,25.5,0.118,0.117,0.119,0.0104,0.0101,0.0107,0.00041,0.0004,0.00042,0.303,0.298,0.31,0.012,0.012,0.012,25.16,25.14,25.18,0.946,0.945,0.947,0.976,0.975,0.978,0.923,0.921,0.926,40.12,39.44,41.02,39.17,38.45,40.12,0,0,0,0,0,0,0.218,0,0.094,0.47,0.53,0.47,33.2
-1115517600000,1934,8,1933,11,48,7,0.187,0.0874,0.0994,6283.89,43.34,43.34,37.4,1,1,1,308.8,302.6,313.5,164.4,150.9,144.4,118,155,0,0,0,0.467,0.386,0.507,164.4,150.9,187.9,990.5,990.5,990.5,964.9,964.9,965,25.6,25.5,25.6,0.114,0.11,0.12,0.00972,0.00858,0.0117,0.00038,0.00034,0.00046,0.288,0.265,0.327,0.011,0.01,0.013,25.27,25.24,25.31,0.943,0.939,0.951,0.973,0.97,0.98,0.918,0.911,0.932,38.43,35.16,44.23,37.4,34.11,43.34,0,0,0,0,0,0,0.208,0,0.0876,0.47,0.53,0.47,33.6
