datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-1114912800000,1934,9,1933,12,49,7,0.171,0.0714,0.0999,6345.35,39.48,39.48,37.77,1,1,1,283.2,273.3,290,165.2,155.3,118,118,118,0,0,0,0.417,0.407,0.432,165.2,155.3,172,990.5,990.5,990.5,964.8,964.8,964.9,25.7,25.6,25.7,0.111,0.108,0.114,0.00979,0.00895,0.0104,0.00038,0.00035,0.0004,0.287,0.269,0.299,0.011,0.01,0.012,25.38,25.34,25.44,0.943,0.94,0.945,0.974,0.97,0.977,0.918,0.912,0.923,38.78,36.42,40.41,37.77,35.32,39.48,0,0,0,0,0,0,0.21,0,0.0711,0.42,0.58,0.42,37.1
-1114308000000,1934,9,1933,12,50,7,0.159,0.0714,0.0877,5531.28,34.31,34.31,32.92,1,1,1,263,256.9,268.9,145,138.9,118,118,118,0,0,0,0.449,0.439,0.459,145,138.9,150.9,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.104,0.102,0.106,0.00807,0.00756,0.00858,0.00031,0.00029,0.00033,0.251,0.24,0.261,0.0097,0.0093,0.01,25.5,25.46,25.53,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.91,33.94,32.48,35.37,32.92,31.5,34.31,0,0,0,0,0,0,0.183,0,0.0713,0.45,0.55,0.45,34.8
-1113703200000,1934,9,1933,12,51,7,0.154,0.0714,0.083,5229.93,31.5,31.5,31.13,1,1,1,255.3,250.3,256.9,137.3,132.3,118,118,118,0,0,0,0.462,0.459,0.471,137.3,132.3,138.9,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.102,0.0999,0.102,0.00742,0.00699,0.00756,0.00029,0.00027,0.00029,0.237,0.228,0.24,0.0092,0.0088,0.0093,25.54,25.53,25.57,0.933,0.931,0.934,0.97,0.97,0.97,0.905,0.903,0.906,32.09,30.89,32.48,31.13,29.97,31.5,0,0,0,0,0,0,0.173,0,0.071,0.46,0.54,0.46,34
-1113098400000,1934,9,1933,12,52,7,0.147,0.0714,0.0758,4763.68,30.97,30.97,28.36,1,1,1,243.4,236.2,254.6,125.4,118.2,118,118,118,0,0,0,0.485,0.464,0.5,125.4,118.2,136.6,990.5,990.5,990.5,964.7,964.6,964.7,25.8,25.8,25.9,0.0974,0.0949,0.101,0.00641,0.0058,0.00736,0.00025,0.00022,0.00029,0.216,0.203,0.236,0.0083,0.0078,0.0091,25.63,25.55,25.68,0.927,0.923,0.933,0.97,0.97,0.97,0.9,0.896,0.905,29.23,27.49,31.92,28.36,26.66,30.97,0,0,0,0,0,0,0.158,0,0.0712,0.49,0.52,0.48,32.4
-1112493600000,1934,10,1934,1,1,7,0.136,0.0587,0.0776,4906.38,31.35,31.35,29.2,1,1,1,225.4,220.7,234.6,128.4,123.7,97,97,97,0,0,0,0.431,0.413,0.439,128.4,123.7,137.6,990.5,990.5,990.5,964.6,964.5,964.6,25.9,25.9,26,0.0967,0.0951,0.1,0.00666,0.00627,0.00745,0.00026,0.00024,0.00029,0.219,0.211,0.236,0.0084,0.0081,0.0091,25.73,25.66,25.76,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.9,0.905,30.11,29,32.32,29.2,28.13,31.35,0,0,0,0,0,0,0.162,0,0.0584,0.43,0.57,0.43,36.1
-1111888800000,1934,10,1934,1,2,7,0.125,0.0587,0.0659,3577.44,27.17,27.17,21.29,1,1,1,206,199.9,216.8,109,102.9,97,97,97,0,0,0,0.471,0.447,0.485,109,102.9,119.8,990.5,990.5,990.5,964.4,964.4,964.5,26.1,26,26.1,0.0899,0.0877,0.0937,0.00501,0.0045,0.00593,0.00019,0.00017,0.00023,0.185,0.174,0.204,0.0071,0.0067,0.0078,25.88,25.8,25.93,0.787,0,0.925,0.831,0,0.97,0.763,0,0.897,21.95,0,28.01,21.29,0,27.17,0,1,0,0,0.143,0,0.118,0.143,0.0591,0.47,0.53,0.47,28.6
-1111284000000,1934,10,1934,1,3,7,0.116,0.0566,0.0593,585.101,24.38,24.38,3.483,1,1,1,191.6,181.1,199.9,98,85.71,93.57,73,97,0,0,0,0.488,0.403,0.531,98,85.71,108.1,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0856,0.0817,0.0877,0.00408,0.00304,0.00494,0.00016,0.00012,0.00019,0.165,0.143,0.18,0.0063,0.0055,0.0069,25.92,25.88,25.93,0.131,0,0.916,0.139,0,0.97,0.127,0,0.889,3.59,0,25.13,3.483,0,24.38,0,6,0,0,0.857,0,0.0193,0.857,0.0567,0.49,0.51,0.49,5.04
-1110679200000,1934,10,1934,1,4,7,0.114,0.0442,0.0695,4380.49,28.54,28.54,26.07,1,1,1,187.9,176.4,197.9,114.9,103.4,73,73,73,0,0,0,0.389,0.369,0.414,114.9,103.4,124.9,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0895,0.0854,0.093,0.00552,0.00454,0.00636,0.00021,0.00017,0.00024,0.193,0.172,0.21,0.0074,0.0066,0.0081,25.88,25.88,25.89,0.921,0.913,0.928,0.97,0.97,0.97,0.894,0.885,0.9,26.88,23.96,29.42,26.07,23.24,28.54,0,0,0,0,0,0,0.145,0,0.0445,0.39,0.61,0.39,38.4
-1110074400000,1934,10,1934,1,5,7,0.127,0.0421,0.0846,5392.24,35.33,35.33,32.1,1,1,1,209.5,201.4,220.7,139.9,128.4,69.57,67,73,0,0,0,0.333,0.304,0.362,139.9,128.4,153.7,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.0977,0.0943,0.102,0.00764,0.00667,0.00882,0.00029,0.00026,0.00034,0.237,0.217,0.261,0.0091,0.0083,0.01,25.81,25.71,25.87,0.934,0.93,0.939,0.97,0.97,0.97,0.906,0.902,0.911,33.09,30.3,36.43,32.1,29.4,35.33,0,0,0,0,0,0,0.178,0,0.0424,0.33,0.67,0.33,42.5
-1109469600000,1934,11,1934,2,6,7,0.138,0.0428,0.0951,6075.1,38.75,38.75,36.16,1,1,1,227.9,220.7,236.2,157.2,143.2,70.71,67,93,0,0,0,0.31,0.286,0.394,157.2,143.2,167.6,990.5,990.5,990.5,964.6,964.5,964.6,25.9,25.9,26,0.104,0.102,0.107,0.00911,0.00792,0.01,0.00035,0.00031,0.00039,0.268,0.245,0.286,0.01,0.0095,0.011,25.66,25.61,25.71,0.94,0.936,0.944,0.971,0.97,0.975,0.914,0.908,0.921,37.22,33.68,39.73,36.16,32.67,38.75,0,0,0,0,0,0,0.201,0,0.0429,0.31,0.69,0.31,44
-1108864800000,1934,11,1934,2,7,7,0.154,0.0562,0.0982,6254.84,39.89,39.89,37.23,1,1,1,255.3,239.5,266,162.3,146.5,93,93,93,0,0,0,0.365,0.35,0.388,162.3,146.5,173,990.5,990.5,990.5,964.7,964.6,964.8,25.8,25.7,25.9,0.108,0.103,0.112,0.00955,0.00821,0.0105,0.00037,0.00032,0.00041,0.28,0.251,0.299,0.011,0.0097,0.012,25.5,25.44,25.61,0.942,0.937,0.945,0.973,0.97,0.978,0.917,0.909,0.924,38.25,34.49,40.79,37.23,33.45,39.89,0,0,0,0,0,0,0.207,0,0.0558,0.36,0.64,0.36,40.6
-1108260000000,1934,11,1934,2,8,7,0.172,0.0562,0.116,7405.3,48.2,48.2,44.08,1,1,1,284.1,266,305.9,191.1,173,93,93,93,0,0,0,0.328,0.304,0.35,191.1,173,212.9,990.5,990.5,990.5,964.8,964.8,964.9,25.7,25.6,25.7,0.119,0.112,0.126,0.012,0.0105,0.0138,0.00047,0.00041,0.00054,0.331,0.299,0.37,0.013,0.012,0.014,25.33,25.2,25.44,0.951,0.945,0.958,0.98,0.978,0.98,0.932,0.924,0.938,45.17,40.79,50.39,44.08,39.89,48.2,0,0,0,0,0,0,0.245,0,0.056,0.33,0.67,0.33,43.1
-1107655200000,1934,11,1934,2,9,7,0.236,0.0606,0.175,10756.8,77.59,77.59,64.03,2,1,1.8571428571428572,389.9,313.5,469.1,289.7,220.5,100.1,93,118,0,0,0,0.259,0.216,0.297,289.7,220.5,351.1,990.5,990.5,990.5,965.3,965,965.7,25.2,24.8,25.5,0.154,0.129,0.179,0.0381,0.0145,0.0647,0.0015,0.00057,0.0026,0.352,0.254,0.423,0.014,0.01,0.017,24.81,24.37,25.19,0.941,0.925,0.959,0.973,0.97,0.98,0.916,0.897,0.94,36.85,27.15,52.17,35.46,26.34,48.2,0,0,0,0,0,0,0.356,0,0.061,0.26,0.74,0.26,45.6
-1107050400000,1934,12,1934,3,10,7,0.265,0.0714,0.193,11817.3,72.34,72.34,70.34,2,2,2,437.3,429.8,446.6,319.3,311.8,118,118,118,0,0,0,0.27,0.264,0.275,319.3,311.8,328.6,990.5,990.5,990.5,965.6,965.5,965.6,24.9,24.9,25,0.167,0.165,0.171,0.0497,0.0462,0.0541,0.002,0.0018,0.0022,0.375,0.364,0.389,0.015,0.015,0.016,24.56,24.5,24.6,0.943,0.942,0.944,0.97,0.97,0.97,0.915,0.913,0.916,36.26,35.42,37.28,35.17,34.36,36.17,0,0,0,0,0,0,0.391,0,0.072,0.27,0.73,0.27,44.6
-1106445600000,1934,12,1934,3,11,7,0.279,0.0714,0.208,12733.5,79.62,79.62,75.79,2,2,2,461.4,451.8,477.8,343.4,333.8,118,118,118,0,0,0,0.256,0.247,0.261,343.4,333.8,359.8,990.5,990.5,990.5,965.7,965.6,965.8,24.8,24.7,24.9,0.176,0.172,0.182,0.0611,0.0565,0.0688,0.0025,0.0023,0.0028,0.411,0.397,0.436,0.017,0.016,0.018,24.41,24.31,24.47,0.947,0.945,0.949,0.974,0.971,0.978,0.922,0.918,0.928,38.92,37.85,40.72,37.9,36.77,39.81,0,0,0,0,0,0,0.421,0,0.071,0.26,0.75,0.25,45.6
-1105840800000,1934,12,1934,3,12,7,0.297,0.0714,0.226,13894.6,85.16,85.16,82.71,2,2,2,491.5,477.8,502.8,373.5,359.8,118,118,118,0,0,0,0.24,0.235,0.247,373.5,359.8,384.8,990.5,990.5,990.5,965.8,965.8,965.9,24.7,24.6,24.7,0.186,0.182,0.19,0.0753,0.0688,0.0806,0.0031,0.0028,0.0033,0.456,0.436,0.473,0.018,0.018,0.019,24.23,24.16,24.31,0.951,0.949,0.953,0.979,0.978,0.98,0.932,0.928,0.934,42.22,40.72,43.45,41.35,39.81,42.58,0,0,0,0,0,0,0.459,0,0.071,0.24,0.76,0.24,46.8
-1105236000000,1934,12,1934,3,13,7,0.328,0.0714,0.257,15604.2,96.4,96.4,92.88,2,2,2,542.5,512.2,570.2,424.5,394.2,118,118,118,0,0,0,0.218,0.207,0.23,424.5,394.2,452.2,990.5,990.5,990.5,966,965.9,966.2,24.5,24.3,24.6,0.204,0.194,0.214,0.0994,0.0851,0.112,0.0041,0.0035,0.0046,0.533,0.487,0.574,0.022,0.02,0.024,23.93,23.76,24.11,0.957,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.63,44.47,50.48,46.44,43.58,48.2,0,0,0,0,0,0,0.516,0,0.071,0.22,0.78,0.22,47.6
-1104631200000,1934,12,1934,3,14,7,0.357,0.0823,0.275,16195.2,96.4,96.4,96.4,2,2,2,590.7,570.2,606.9,454.7,449.3,136,118,139,0,0,0,0.23,0.207,0.236,454.7,449.3,467.9,990.5,990.5,990.5,966.3,966.2,966.3,24.2,24.2,24.3,0.218,0.214,0.226,0.114,0.111,0.12,0.0047,0.0046,0.005,0.581,0.572,0.604,0.024,0.024,0.025,23.66,23.57,23.76,0.958,0.957,0.958,0.98,0.98,0.98,0.939,0.937,0.939,50.53,50,51.73,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.082,0.23,0.77,0.23,45.4
-1104026400000,1935,1,1934,4,15,7,0.387,0.0791,0.308,18043.2,116,116,107.4,3,2,2.857142857142857,639.7,606.9,667.6,508.9,467.9,130.9,120,139,0,0,0,0.205,0.18,0.229,508.9,467.9,547.6,990.5,990.5,990.5,966.5,966.3,966.6,24,23.9,24.2,0.247,0.226,0.267,0.143,0.12,0.167,0.0059,0.005,0.007,0.576,0.533,0.622,0.024,0.022,0.026,23.46,23.31,23.57,0.949,0.945,0.957,0.973,0.97,0.98,0.923,0.917,0.937,39.49,35.7,51.73,38.1,34.63,48.2,0,0,0,0,0,0,0.597,0,0.079,0.2,0.8,0.2,46.6
-1103421600000,1935,1,1934,4,16,7,0.433,0.0726,0.36,21122,130.5,130.5,125.7,3,3,3,716,684.5,741,596,564.5,120,120,120,0,0,0,0.168,0.162,0.175,596,564.5,621,990.5,990.5,990.5,966.8,966.6,966.9,23.7,23.6,23.9,0.294,0.276,0.308,0.199,0.178,0.216,0.0084,0.0075,0.0091,0.704,0.651,0.746,0.03,0.027,0.032,23.03,22.89,23.21,0.954,0.952,0.956,0.979,0.978,0.98,0.934,0.931,0.936,42.8,40.78,44.4,41.91,39.87,43.51,0,0,0,0,0,0,0.698,0,0.073,0.17,0.83,0.17,48.8
-1102816800000,1935,1,1934,4,17,7,0.473,0.0726,0.4,23170.1,144,144,137.9,3,3,3,782,755.5,817.2,662,635.5,120,120,120,0,0,0,0.154,0.147,0.159,662,635.5,697.2,990.5,990.5,990.5,967,966.9,967.2,23.5,23.3,23.6,0.332,0.317,0.352,0.243,0.225,0.267,0.01,0.0096,0.011,0.815,0.771,0.875,0.035,0.033,0.037,22.66,22.46,22.81,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.938,46.91,45.3,48.99,45.97,44.39,48.01,0,0,0,0,0,0,0.766,0,0.073,0.15,0.85,0.15,49
-1102212000000,1935,1,1934,4,18,7,0.52,0.0835,0.436,24270.3,144.6,144.6,144.5,3,3,3,859.4,837.3,893,721.4,701.8,138,120,162,0,0,0,0.16,0.14,0.188,721.4,701.8,738,990.5,990.5,990.5,967.3,967.2,967.5,23.2,23,23.3,0.37,0.362,0.383,0.283,0.27,0.294,0.012,0.012,0.013,0.92,0.89,0.946,0.04,0.038,0.041,22.24,22.08,22.34,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.19,48.86,51.29,48.16,47.89,48.2,0,0,0,0,0,0,0.803,0,0.084,0.16,0.84,0.16,46.7
-1101607200000,1935,2,1934,5,19,7,0.569,0.098,0.471,25715.8,162.7,162.7,153.1,4,3,3.5714285714285716,940.7,902.5,982,778.7,740.5,162,162,162,0,0,0,0.172,0.165,0.179,778.7,740.5,820,990.5,990.5,990.5,967.7,967.5,967.8,22.8,22.7,23,0.426,0.391,0.464,0.316,0.296,0.336,0.014,0.013,0.015,0.983,0.939,1.02,0.043,0.041,0.045,21.85,21.65,22.03,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.35,39.59,51.93,43.43,38.61,48.2,0,0,0,0,0,0,0.85,0,0.098,0.17,0.83,0.17,45.2
-1101002400000,1935,2,1934,5,20,7,0.638,0.0829,0.555,30055.9,191.9,191.9,178.9,4,4,4,1054,995,1140,917.1,858,137,137,137,0,0,0,0.13,0.12,0.138,917.1,858,1003,990.5,990.5,990.5,968.1,967.9,968.3,22.4,22.2,22.6,0.547,0.491,0.637,0.384,0.354,0.43,0.017,0.016,0.019,1.18,1.08,1.35,0.053,0.048,0.061,21.25,20.81,21.54,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,45.64,43.28,48.95,44.73,42.42,47.97,0,0,0,0,0,0,0.994,0,0.083,0.13,0.87,0.13,47.1
-1100397600000,1935,2,1934,5,21,7,0.762,0.0915,0.646,32390.4,192.8,192.8,192.8,4,4,4,1260,1155,1406,1109,1018,151.3,137,162,40.79,0,143.7,0.12,0.115,0.131,1068,1018,1100,990.5,990.5,990.5,968.7,968.4,969.2,21.8,21.3,22.1,0.757,0.659,0.853,0.576,0.464,0.648,0.026,0.021,0.03,1.63,1.41,1.8,0.075,0.064,0.084,20.16,19.52,20.7,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,50.37,49.42,51.23,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.116,0.12,0.85,0.15,42.5
-1099792800000,1935,2,1934,5,22,7,0.984,0.118,0.665,31685,192.8,192.8,188.6,4,4,4,1627,1479,1799,1432,1317,195,162,239,331.6,217.4,460.2,0.119,0.0992,0.143,1100,1100,1100,990.5,990.5,990.5,969.9,969.4,970.5,20.6,20,21.1,0.908,0.884,0.926,0.648,0.648,0.648,0.031,0.031,0.032,1.86,1.83,1.87,0.09,0.087,0.093,18.75,18.17,19.25,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.932,0.934,48.16,46.64,49.48,47.15,45.71,48.2,0,0,0,0,0,0,1.05,0,0.319,0.12,0.68,0.32,32.2
-1099188000000,1935,3,1934,6,23,7,1.32,0.145,0.665,28800.4,180.1,180.1,171.4,4,4,4,2185,1879,2464,1946,1640,239,239,239,845.6,540.4,1125,0.11,0.097,0.127,1100,1100,1100,990.5,990.5,990.5,971.5,970.7,972.2,19,18.3,19.8,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.095,0.1,17.1,16.41,17.92,0.948,0.946,0.951,0.98,0.98,0.98,0.929,0.927,0.932,43.73,41.86,45.95,42.86,41.03,45.03,0,0,0,0,0,0,0.952,0,0.655,0.11,0.5,0.5,21.8
-1098583200000,1935,3,1934,6,24,7,1.72,0.145,0.665,25789.9,163,163,153.5,4,4,4,2849,2505,3258,2610,2266,239,239,239,1510,1166,1919,0.0845,0.0734,0.0954,1100,1100,1100,990.5,990.5,990.5,973.1,972.3,974.1,17.4,16.4,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.04,1.87,1.87,1.87,0.11,0.1,0.11,15.48,14.52,16.31,0.943,0.938,0.946,0.975,0.97,0.979,0.919,0.91,0.926,39.36,36.73,41.6,38.38,35.63,40.74,0,0,0,0,0,0,0.853,0,1.055,0.084,0.39,0.61,15
-1097978400000,1935,3,1934,6,25,7,1.85,0.145,0.665,24776.1,149.8,149.8,147.5,4,4,4,3066,2982,3242,2827,2743,239,239,239,1727,1643,1903,0.078,0.0737,0.0801,1100,1100,1100,990.5,990.5,990.5,973.7,973.5,974.1,16.8,16.4,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.96,14.55,15.16,0.941,0.938,0.942,0.972,0.97,0.973,0.914,0.91,0.916,37.94,36.83,38.49,36.87,35.72,37.44,0,0,0,0,0,0,0.819,0,1.185,0.078,0.36,0.64,13.4
-1097373600000,1935,3,1934,6,26,7,1.76,0.145,0.665,25504.6,153.5,153.5,151.8,4,4,4,2907,2845,2965,2668,2606,239,239,239,1568,1506,1626,0.0822,0.0806,0.084,1100,1100,1100,990.5,990.5,990.5,973.3,973.1,973.4,17.2,17.1,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.34,15.2,15.49,0.942,0.942,0.943,0.974,0.973,0.975,0.918,0.916,0.919,38.97,38.6,39.38,37.95,37.56,38.39,0,0,0,0,0,0,0.843,0,1.095,0.082,0.38,0.62,14.5
-1096768800000,1935,4,1934,7,27,7,1.65,0.131,0.665,26361.5,160.1,160.1,156.9,4,4,4,2724,2608,2845,2507,2391,217,217,217,1407,1291,1528,0.0797,0.0763,0.0832,1100,1100,1100,990.5,990.5,990.5,972.8,972.6,973.1,17.7,17.4,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.78,15.49,16.06,0.944,0.943,0.945,0.976,0.975,0.978,0.922,0.919,0.924,40.18,39.38,40.93,39.23,38.39,40.03,0,0,0,0,0,0,0.872,0,0.985,0.079,0.4,0.6,16
-1096164000000,1935,4,1934,7,28,7,1.51,0.131,0.665,27421.2,166.4,166.4,163.2,4,4,4,2495,2373,2585,2278,2156,217,217,217,1178,1056,1268,0.0871,0.0839,0.0915,1100,1100,1100,990.5,990.5,990.5,972.3,972,972.5,18.2,18,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.33,16.11,16.63,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.925,0.928,41.67,41.08,42.46,40.81,40.19,41.61,0,0,0,0,0,0,0.907,0,0.845,0.087,0.44,0.56,18.2
-1095559200000,1935,4,1934,7,29,7,1.32,0.125,0.665,28789.6,174.6,174.6,171.4,4,4,4,2179,2054,2340,1972,1837,207.1,148,217,872.3,736.6,1023,0.095,0.0721,0.106,1100,1100,1100,990.5,990.5,990.5,971.5,971.2,971.9,19,18.6,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.09,16.7,17.4,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.72,42.67,44.54,42.84,41.81,43.65,0,0,0,0,0,0,0.952,0,0.655,0.095,0.5,0.5,21.8
-1094954400000,1935,4,1934,7,30,7,1.21,0.0895,0.665,29597.8,177.5,177.5,176.2,4,4,4,1997,1956,2054,1849,1808,148,148,148,749,707.6,805.6,0.0741,0.0721,0.0757,1100,1100,1100,990.5,990.5,990.5,971.1,971,971.2,19.4,19.3,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.097,17.55,17.4,17.67,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.94,44.54,45.28,44.04,43.65,44.37,0,0,0,0,0,0,0.979,0,0.545,0.074,0.55,0.45,24.5
-1094349600000,1935,4,1934,7,31,7,1.15,0.109,0.665,30117.1,181.5,181.5,179.3,4,4,4,1904,1839,1956,1725,1647,179.4,148,192,624.7,547,707.6,0.0944,0.0757,0.104,1100,1100,1100,990.5,990.5,990.5,970.8,970.6,971,19.7,19.5,19.9,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.096,17.84,17.67,18.05,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.73,45.28,46.3,44.82,44.37,45.38,0,0,0,0,0,0,0.996,0,0.485,0.095,0.58,0.42,26.2
-1093744800000,1935,5,1934,8,32,7,1.06,0.116,0.665,30962.1,186.2,186.2,184.3,4,4,4,1756,1700,1799,1564,1508,192,192,192,463.6,408,507.2,0.109,0.107,0.113,1100,1100,1100,990.5,990.5,990.5,970.3,970.1,970.5,20.2,20,20.4,0.924,0.92,0.926,0.648,0.648,0.648,0.032,0.032,0.032,1.87,1.87,1.87,0.093,0.092,0.093,18.32,18.17,18.5,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.01,46.64,47.5,46.07,45.71,46.55,0,0,0,0,0,0,1.02,0,0.395,0.11,0.63,0.37,29.2
-1093140000000,1935,5,1934,8,33,7,0.998,0.116,0.665,31568.9,189.7,189.7,187.9,4,4,4,1650,1596,1669,1458,1404,192,192,192,357.6,304.4,377.3,0.116,0.115,0.12,1100,1100,1100,990.5,990.5,990.5,970,969.8,970,20.5,20.5,20.7,0.916,0.911,0.917,0.648,0.648,0.648,0.032,0.031,0.032,1.86,1.86,1.87,0.091,0.09,0.091,18.67,18.6,18.84,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.94,47.76,48.4,46.98,46.81,47.43,0,0,0,0,0,0,1.04,0,0.333,0.12,0.67,0.33,31.6
-1092535200000,1935,5,1934,8,34,7,0.947,0.116,0.665,32050.9,192.1,192.1,190.8,4,4,4,1566,1528,1596,1374,1336,192,192,192,273.7,235.6,304.4,0.123,0.12,0.126,1100,1100,1100,990.5,990.5,990.5,969.7,969.6,969.8,20.8,20.7,20.9,0.909,0.904,0.911,0.648,0.648,0.648,0.031,0.031,0.031,1.86,1.85,1.86,0.089,0.088,0.09,18.95,18.84,19.07,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.67,48.4,49.01,47.69,47.43,48.03,0,0,0,0,0,0,1.06,0,0.282,0.12,0.7,0.3,33.8
-1091930400000,1935,5,1934,8,35,7,0.862,0.119,0.663,32390.4,192.8,192.8,192.8,4,4,4,1425,1284,1506,1228,1074,197.1,192,210,131.9,0,213.9,0.139,0.127,0.164,1096,1074,1100,990.5,990.5,990.5,969.2,968.8,969.5,21.3,21,21.7,0.851,0.774,0.888,0.64,0.59,0.648,0.03,0.027,0.031,1.79,1.66,1.84,0.084,0.076,0.087,19.47,19.16,20.05,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.89,49.24,50.87,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.199,0.14,0.77,0.23,37.6
-1091325600000,1935,6,1934,9,36,7,0.682,0.127,0.555,29708.7,189.3,189.3,176.8,4,4,4,1128,1059,1212,917.9,848.6,210,210,210,0,0,0,0.187,0.173,0.198,917.9,848.6,1002,990.5,990.5,990.5,968.3,968.1,968.6,22.2,21.9,22.4,0.57,0.502,0.668,0.384,0.35,0.428,0.017,0.016,0.02,1.21,1.08,1.38,0.054,0.048,0.063,20.99,20.56,21.34,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.11,42.37,48.29,44.21,41.53,47.32,0,0,0,0,0,0,0.982,0,0.127,0.19,0.81,0.19,43.6
-1090720800000,1935,6,1934,9,37,7,0.602,0.102,0.5,27506.7,170.1,170.1,163.7,4,4,4,995.5,953.8,1047,827.5,792.8,168,161,210,0,0,0,0.169,0.157,0.201,827.5,792.8,865.2,990.5,990.5,990.5,967.9,967.7,968,22.6,22.5,22.8,0.473,0.439,0.506,0.34,0.323,0.358,0.015,0.014,0.016,1.03,0.972,1.1,0.046,0.043,0.049,21.59,21.39,21.81,0.954,0.953,0.955,0.979,0.977,0.98,0.934,0.931,0.936,41.8,40.42,43.4,40.93,39.49,42.54,0,0,0,0,0,0,0.91,0,0.102,0.17,0.83,0.17,45.7
-1090116000000,1935,6,1934,9,38,7,0.527,0.0974,0.429,24027.6,154.7,154.7,143,4,3,3.142857142857143,870.9,817.2,935.5,709.9,656.2,161,161,161,0,0,0,0.185,0.172,0.197,709.9,656.2,774.5,990.5,990.5,990.5,967.4,967.2,967.6,23.1,22.9,23.3,0.372,0.336,0.423,0.275,0.239,0.314,0.012,0.01,0.014,0.896,0.813,0.98,0.039,0.035,0.043,22.22,21.92,22.52,0.956,0.953,0.957,0.979,0.975,0.98,0.937,0.929,0.938,47.4,39.64,51.5,45.83,38.66,48.2,0,0,0,0,0,0,0.795,0,0.098,0.18,0.81,0.19,45.6
-1089511200000,1935,6,1934,9,39,7,0.43,0.0974,0.333,19415.5,131,131,115.6,3,3,3,711.6,650.5,790.3,550.6,489.5,161,161,161,0,0,0,0.227,0.204,0.248,550.6,489.5,629.3,990.5,990.5,990.5,966.7,966.5,967.1,23.8,23.4,24,0.276,0.241,0.321,0.169,0.13,0.221,0.0071,0.0054,0.0094,0.635,0.534,0.768,0.027,0.022,0.033,23.12,22.67,23.46,0.95,0.945,0.956,0.975,0.97,0.98,0.926,0.917,0.937,39.51,35.48,44.57,38.52,34.42,43.68,0,0,0,0,0,0,0.642,0,0.097,0.23,0.77,0.23,45.2
-1088906400000,1935,7,1934,10,40,7,0.371,0.112,0.258,15507.8,96.4,96.4,92.31,2,2,2,613,588.3,643.9,427,402.3,186,186,186,0,0,0,0.304,0.289,0.316,427,402.3,457.9,990.5,990.5,990.5,966.4,966.2,966.5,24.1,24,24.3,0.211,0.202,0.226,0.101,0.0889,0.115,0.0042,0.0037,0.0048,0.543,0.505,0.593,0.022,0.021,0.025,23.61,23.43,23.75,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,47.27,44.75,50.38,46.15,43.85,48.2,0,0,0,0,0,0,0.513,0,0.113,0.3,0.7,0.3,41.8
-1088301600000,1935,7,1934,10,41,7,0.327,0.112,0.214,12988.2,83.94,83.94,77.31,2,2,2,540.4,502.8,570.2,354.4,316.8,186,186,186,0,0,0,0.345,0.326,0.37,354.4,316.8,384.2,990.5,990.5,990.5,966,965.9,966.2,24.5,24.3,24.6,0.185,0.172,0.195,0.0663,0.0485,0.0803,0.0027,0.002,0.0033,0.433,0.377,0.478,0.018,0.015,0.02,24.04,23.86,24.26,0.949,0.943,0.953,0.975,0.97,0.98,0.925,0.915,0.934,39.62,35.54,42.83,38.66,34.47,41.97,0,0,0,0,0,0,0.43,0,0.113,0.34,0.65,0.35,39.7
-1087696800000,1935,7,1934,10,42,7,0.287,0.112,0.175,10569.8,67.69,67.69,62.92,2,2,2,474.7,446.6,496.9,288.7,260.6,186,186,186,0,0,0,0.392,0.374,0.417,288.7,260.6,310.9,990.5,990.5,990.5,965.7,965.6,965.8,24.8,24.7,24.9,0.162,0.152,0.17,0.0353,0.022,0.0457,0.0014,0.00088,0.0019,0.334,0.292,0.368,0.014,0.012,0.015,24.43,24.3,24.6,0.938,0.932,0.942,0.97,0.97,0.97,0.91,0.904,0.914,32.43,29.28,34.89,31.46,28.4,33.85,0,0,0,0,0,0,0.35,0,0.112,0.39,0.61,0.39,36.8
-1087092000000,1935,7,1934,10,43,7,0.259,0.112,0.147,8845.56,56.81,56.81,52.65,2,1,1.8571428571428572,428.4,412.3,446.6,242.4,226.3,186,186,186,0,0,0,0.434,0.417,0.451,242.4,226.3,260.6,990.5,990.5,990.5,965.5,965.5,965.6,25,24.9,25,0.145,0.14,0.152,0.0169,0.015,0.022,0.00068,0.0006,0.00088,0.29,0.257,0.403,0.012,0.01,0.016,24.68,24.6,24.76,0.932,0.924,0.959,0.971,0.97,0.98,0.905,0.896,0.94,31.08,26.04,52.44,29.77,25.26,48.2,0,0,0,0,0,0,0.293,0,0.112,0.43,0.57,0.43,34.2
-1086487200000,1935,7,1934,10,44,7,0.244,0.102,0.143,8609.39,55.18,55.18,51.25,2,1,1.5714285714285714,404.1,394,412.3,235.8,220.7,168.3,155,186,0,0,0,0.416,0.381,0.457,235.8,220.7,251.7,990.5,990.5,990.5,965.4,965.4,965.5,25.1,25,25.1,0.141,0.138,0.146,0.0159,0.0145,0.0178,0.00063,0.00058,0.00071,0.324,0.261,0.403,0.013,0.01,0.016,24.76,24.64,24.87,0.941,0.926,0.959,0.974,0.97,0.98,0.917,0.898,0.94,38.06,26.98,52.44,35.95,26.17,48.2,0,0,0,0,0,0,0.285,0,0.101,0.42,0.59,0.41,35.3
-1085882400000,1935,8,1934,11,45,7,0.231,0.0937,0.137,8339.25,51.35,51.35,49.64,2,1,1.5714285714285714,381.7,375.1,389.6,226.7,220.1,155,155,155,0,0,0,0.406,0.398,0.413,226.7,220.1,234.6,990.5,990.5,990.5,965.3,965.3,965.3,25.2,25.2,25.2,0.137,0.135,0.14,0.015,0.0145,0.0157,0.0006,0.00057,0.00062,0.311,0.249,0.389,0.012,0.0099,0.015,24.88,24.84,24.94,0.938,0.922,0.958,0.974,0.97,0.98,0.914,0.895,0.939,36.95,25.67,51.37,35.15,24.9,48.2,0,0,0,0,0,0,0.276,0,0.094,0.41,0.59,0.41,36.1
-1085277600000,1935,8,1934,11,46,7,0.214,0.0937,0.121,7657.23,48.2,48.2,45.58,1,1,1,354.4,343.7,368.3,199.4,188.7,155,155,155,0,0,0,0.438,0.421,0.451,199.4,188.7,213.3,990.5,990.5,990.5,965.2,965.1,965.2,25.3,25.3,25.4,0.127,0.124,0.132,0.0127,0.0118,0.0139,0.0005,0.00046,0.00055,0.352,0.333,0.377,0.014,0.013,0.015,24.98,24.88,25.05,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,46.6,44.08,49.82,45.58,43.2,48.2,0,0,0,0,0,0,0.253,0,0.093,0.44,0.57,0.43,35.8
-1084672800000,1935,8,1934,11,47,7,0.202,0.0937,0.108,6868.07,43.2,43.2,40.88,1,1,1,334,327.5,343.7,179,172.5,155,155,155,0,0,0,0.464,0.451,0.473,179,172.5,188.7,990.5,990.5,990.5,965.1,965,965.1,25.4,25.4,25.5,0.12,0.118,0.124,0.011,0.0104,0.0118,0.00043,0.00041,0.00046,0.315,0.304,0.333,0.012,0.012,0.013,25.11,25.05,25.16,0.948,0.946,0.951,0.978,0.977,0.98,0.927,0.924,0.932,41.79,40.26,44.08,40.88,39.32,43.2,0,0,0,0,0,0,0.227,0,0.094,0.46,0.53,0.47,34
-1084068000000,1935,8,1934,11,48,7,0.19,0.0905,0.0996,6288.92,43.34,43.34,37.43,1,1,1,314.5,305.9,324.1,164.7,155.1,149.7,118,155,0,0,0,0.476,0.386,0.5,164.7,155.1,187.9,990.5,990.5,990.5,965,964.9,965,25.5,25.5,25.6,0.115,0.112,0.12,0.00975,0.00893,0.0117,0.00038,0.00035,0.00046,0.289,0.273,0.327,0.011,0.011,0.013,25.24,25.18,25.28,0.943,0.94,0.951,0.973,0.97,0.98,0.918,0.912,0.932,38.47,36.14,44.23,37.43,35.06,43.34,0,0,0,0,0,0,0.208,0,0.0904,0.48,0.52,0.48,33.1
-1083463200000,1935,9,1934,12,49,7,0.178,0.0714,0.107,6827.23,43.34,43.34,40.64,1,1,1,294.7,290,305.9,176.7,172,118,118,118,0,0,0,0.401,0.386,0.407,176.7,172,187.9,990.5,990.5,990.5,964.9,964.9,964.9,25.6,25.6,25.6,0.116,0.114,0.12,0.0108,0.0104,0.0117,0.00042,0.0004,0.00046,0.307,0.299,0.327,0.012,0.012,0.013,25.31,25.24,25.34,0.947,0.945,0.951,0.978,0.977,0.98,0.926,0.923,0.932,41.55,40.41,44.23,40.64,39.48,43.34,0,0,0,0,0,0,0.226,0,0.071,0.4,0.6,0.4,38.4
-1082858400000,1935,9,1934,12,50,7,0.169,0.0714,0.0978,6203.65,38.74,38.74,36.93,1,1,1,279.8,268.9,287.1,161.8,150.9,118,118,118,0,0,0,0.422,0.411,0.439,161.8,150.9,169.1,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.11,0.106,0.113,0.0095,0.00858,0.0101,0.00037,0.00033,0.00039,0.281,0.261,0.294,0.011,0.01,0.011,25.4,25.36,25.46,0.942,0.939,0.944,0.973,0.97,0.975,0.916,0.91,0.921,37.96,35.37,39.72,36.93,34.31,38.74,0,0,0,0,0,0,0.205,0,0.0712,0.42,0.58,0.42,36.7
-1082253600000,1935,9,1934,12,51,7,0.16,0.0714,0.0887,5600.51,33.62,33.62,33.34,1,1,1,264.7,263.1,266,146.7,145.1,118,118,118,0,0,0,0.446,0.444,0.448,146.7,145.1,148,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.105,0.104,0.105,0.00822,0.00808,0.00833,0.00032,0.00031,0.00032,0.254,0.251,0.256,0.0099,0.0097,0.0099,25.49,25.48,25.5,0.937,0.936,0.937,0.97,0.97,0.97,0.909,0.908,0.909,34.37,33.98,34.66,33.34,32.96,33.62,0,0,0,0,0,0,0.185,0,0.0713,0.45,0.55,0.45,35
-1081648800000,1935,9,1934,12,52,7,0.155,0.0714,0.084,5293.59,32.08,32.08,31.51,1,1,1,256.9,254.6,259.4,138.9,136.6,118,118,118,0,0,0,0.459,0.455,0.464,138.9,136.6,141.4,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.102,0.101,0.103,0.00756,0.00736,0.00777,0.00029,0.00029,0.0003,0.24,0.236,0.244,0.0093,0.0091,0.0095,25.53,25.52,25.55,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,32.48,31.92,33.08,31.51,30.97,32.08,0,0,0,0,0,0,0.175,0,0.071,0.46,0.54,0.46,34.2
-1081044000000,1935,9,1934,12,53,7,0.15,0.0605,0.0895,5668.82,35.97,35.97,33.74,1,1,1,248,236.2,254.6,148,136.6,100,97,118,0,0,0,0.403,0.381,0.464,148,136.6,157.6,990.5,990.5,990.5,964.7,964.6,964.7,25.8,25.8,25.9,0.104,0.101,0.107,0.00833,0.00736,0.00914,0.00032,0.00029,0.00035,0.255,0.236,0.271,0.0099,0.0091,0.011,25.56,25.51,25.64,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.912,34.79,31.92,37.08,33.74,30.97,35.97,0,0,0,0,0,0,0.187,0,0.0605,0.4,0.6,0.4,37.8
-1080439200000,1935,10,1935,1,1,7,0.142,0.0587,0.0835,5284.58,31.71,31.71,31.46,1,1,1,235.1,231.5,236.2,138.1,134.5,97,97,97,0,0,0,0.413,0.411,0.419,138.1,134.5,139.2,990.5,990.5,990.5,964.6,964.6,964.6,25.9,25.9,25.9,0.1,0.0989,0.101,0.00749,0.00718,0.00758,0.00029,0.00028,0.00029,0.237,0.23,0.239,0.0091,0.0089,0.0092,25.65,25.64,25.68,0.934,0.932,0.934,0.97,0.97,0.97,0.906,0.904,0.906,32.43,31.58,32.7,31.46,30.63,31.71,0,0,0,0,0,0,0.175,0,0.0585,0.41,0.59,0.41,37.2
-1079834400000,1935,10,1935,1,2,7,0.135,0.0587,0.076,4798.57,29.31,29.31,28.56,1,1,1,222.6,220.7,225.8,125.6,123.7,97,97,97,0,0,0,0.436,0.43,0.439,125.6,123.7,128.8,990.5,990.5,990.5,964.5,964.5,964.6,26,25.9,26,0.0957,0.0951,0.0969,0.00642,0.00627,0.0067,0.00025,0.00024,0.00026,0.214,0.211,0.22,0.0082,0.0081,0.0085,25.75,25.73,25.76,0.928,0.927,0.93,0.97,0.97,0.97,0.901,0.9,0.902,29.45,29,30.22,28.56,28.13,29.31,0,0,0,0,0,0,0.159,0,0.059,0.43,0.56,0.44,35.5
-1079229600000,1935,10,1935,1,3,7,0.126,0.0587,0.0678,4255.49,27.17,27.17,25.33,1,1,1,209,203.9,216.8,112,106.9,97,97,97,0,0,0,0.464,0.447,0.476,112,106.9,119.8,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.091,0.0891,0.0937,0.00527,0.00484,0.00593,0.0002,0.00019,0.00023,0.19,0.181,0.204,0.0073,0.0069,0.0078,25.86,25.8,25.9,0.919,0.915,0.925,0.97,0.97,0.97,0.891,0.888,0.897,26.11,24.85,28.01,25.33,24.1,27.17,0,0,0,0,0,0,0.141,0,0.0582,0.47,0.54,0.46,33.8
-1078624800000,1935,10,1935,1,4,7,0.122,0.0576,0.0648,2322.57,24.59,24.59,13.82,1,1,1,202.4,199.9,205.9,107.1,106.5,95.29,93,97,0,0,0,0.471,0.465,0.477,107.1,106.5,108.9,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0891,0.0888,0.0899,0.00485,0.0048,0.00501,0.00019,0.00018,0.00019,0.181,0.18,0.184,0.0069,0.0069,0.0071,25.9,25.88,25.92,0.523,0,0.917,0.554,0,0.97,0.508,0,0.889,14.25,0,25.35,13.82,0,24.59,0,3,0,0,0.429,0,0.0768,0.429,0.0572,0.47,0.53,0.47,19
-1078020000000,1935,11,1935,2,5,7,0.118,0.0562,0.0614,0,0,0,0,1,1,1,194.5,188.8,197.9,101.5,95.81,93,93,93,0,0,0,0.478,0.47,0.493,101.5,95.81,104.9,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0869,0.0849,0.0881,0.00438,0.00389,0.00466,0.00017,0.00015,0.00018,0.171,0.161,0.177,0.0065,0.0062,0.0068,25.92,25.92,25.92,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0566,0.48,0.52,0.48,0
-1077415200000,1935,11,1935,2,6,7,0.13,0.0405,0.0897,5733.59,39.15,39.15,34.13,1,1,1,215.4,195.3,236.2,148.4,128.3,67,67,67,0,0,0,0.312,0.284,0.343,148.4,128.3,169.2,990.5,990.5,990.5,964.5,964.4,964.6,26,25.9,26.1,0.1,0.0932,0.108,0.00836,0.00665,0.0101,0.00032,0.00025,0.00039,0.251,0.215,0.289,0.0097,0.0083,0.011,25.75,25.59,25.88,0.937,0.93,0.944,0.971,0.97,0.976,0.91,0.902,0.922,35.13,30.26,40.1,34.13,29.35,39.15,0,0,0,0,0,0,0.19,0,0.0403,0.31,0.69,0.31,44.1
-1076810400000,1935,11,1935,2,7,7,0.135,0.0405,0.0941,6008.06,35.93,35.93,35.76,1,1,1,222.6,220.7,223.4,155.6,153.7,67,67,67,0,0,0,0.301,0.3,0.304,155.6,153.7,156.4,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.103,0.102,0.103,0.00898,0.00882,0.00904,0.00035,0.00034,0.00035,0.264,0.261,0.266,0.01,0.01,0.01,25.7,25.69,25.71,0.94,0.939,0.94,0.97,0.97,0.97,0.912,0.911,0.912,36.87,36.43,37.05,35.76,35.33,35.93,0,0,0,0,0,0,0.199,0,0.0409,0.3,0.7,0.3,44.5
-1076205600000,1935,11,1935,2,8,7,0.141,0.0414,0.0992,6356.64,39.15,39.15,37.84,1,1,1,232.5,223.4,239.5,164,156.4,68.43,67,77,0,0,0,0.294,0.284,0.321,164,156.4,169.2,990.5,990.5,990.5,964.6,964.5,964.6,25.9,25.9,26,0.106,0.103,0.108,0.00969,0.00904,0.0101,0.00037,0.00035,0.00039,0.28,0.266,0.289,0.011,0.01,0.011,25.63,25.58,25.69,0.943,0.94,0.944,0.974,0.97,0.976,0.918,0.912,0.922,38.86,37.05,40.1,37.84,35.93,39.15,0,0,0,0,0,0,0.21,0,0.0418,0.29,0.7,0.3,45.1
-1075600800000,1935,12,1935,3,9,7,0.171,0.0466,0.124,7868.86,54.98,54.98,46.84,2,1,1.2857142857142858,282.4,254.6,324.1,205.4,177.6,77,77,77,0,0,0,0.274,0.238,0.302,205.4,177.6,247.1,990.5,990.5,990.5,964.8,964.7,965,25.7,25.5,25.8,0.122,0.112,0.136,0.0132,0.0108,0.0167,0.00052,0.00042,0.00066,0.309,0.242,0.368,0.012,0.0095,0.014,25.36,25.22,25.48,0.944,0.921,0.958,0.977,0.97,0.98,0.922,0.894,0.939,40.36,26.19,50.57,39.28,25.4,48.2,0,0,0,0,0,0,0.26,0,0.047,0.27,0.73,0.27,46
-1074996000000,1935,12,1935,3,10,7,0.203,0.0582,0.145,8922.91,57.9,57.9,53.11,2,2,2,336.1,330.7,347.3,239.8,226.7,96.29,77,104,0,0,0,0.286,0.228,0.314,239.8,226.7,260.2,990.5,990.5,990.5,965.1,965.1,965.1,25.4,25.4,25.4,0.136,0.132,0.141,0.0169,0.015,0.0218,0.00066,0.00059,0.00086,0.257,0.243,0.281,0.01,0.0095,0.011,25.16,25.1,25.2,0.925,0.921,0.931,0.97,0.97,0.97,0.897,0.893,0.903,27.38,25.81,29.85,26.56,25.03,28.95,0,0,0,0,0,0,0.295,0,0.058,0.29,0.71,0.29,44
-1074391200000,1935,12,1935,3,11,7,0.227,0.0582,0.169,10372.5,69.4,69.4,61.74,2,2,2,375,351.7,389.6,278.7,247.7,96.29,77,104,0,0,0,0.258,0.198,0.296,278.7,247.7,312.6,990.5,990.5,990.5,965.3,965.2,965.3,25.2,25.2,25.3,0.15,0.14,0.16,0.0307,0.0168,0.0465,0.0012,0.00066,0.0019,0.311,0.266,0.36,0.012,0.01,0.014,24.91,24.79,25.08,0.935,0.928,0.941,0.97,0.97,0.97,0.907,0.9,0.913,31.83,28.26,35.77,30.87,27.42,34.7,0,0,0,0,0,0,0.343,0,0.058,0.26,0.74,0.26,45.7
-1073786400000,1935,12,1935,3,12,7,0.248,0.0466,0.201,12402.2,77.99,77.99,73.82,2,2,2,409.2,394,427.1,332.2,317,77,77,77,0,0,0,0.188,0.18,0.195,332.2,317,350.1,990.5,990.5,990.5,965.4,965.4,965.5,25.1,25,25.1,0.167,0.161,0.173,0.0558,0.0486,0.0643,0.0022,0.0019,0.0026,0.389,0.366,0.416,0.016,0.015,0.017,24.67,24.56,24.76,0.945,0.942,0.948,0.972,0.97,0.976,0.918,0.914,0.925,37.96,36.27,39.96,36.91,35.18,39,0,0,0,0,0,0,0.41,0,0.047,0.19,0.81,0.19,50
-1073181600000,1935,12,1935,3,13,7,0.271,0.0526,0.218,13492.3,86.02,86.02,80.31,2,2,2,447.9,429.8,477.8,360.9,347.5,87,77,91,0,0,0,0.194,0.179,0.208,360.9,347.5,386.8,990.5,990.5,990.5,965.6,965.5,965.8,24.9,24.7,25,0.178,0.173,0.187,0.0693,0.063,0.0816,0.0028,0.0025,0.0033,0.433,0.413,0.472,0.017,0.017,0.019,24.45,24.28,24.55,0.949,0.947,0.953,0.978,0.975,0.98,0.928,0.924,0.934,41.07,39.57,43.89,40.16,38.58,43.01,0,0,0,0,0,0,0.446,0,0.053,0.19,0.8,0.2,49.8
-1072576800000,1936,1,1935,4,14,7,0.303,0.055,0.248,15273,95.85,95.85,90.91,2,2,2,501.1,481.3,525.1,410.1,390.3,91,91,91,0,0,0,0.182,0.173,0.189,410.1,390.3,434.1,990.5,990.5,990.5,965.9,965.8,966,24.6,24.5,24.7,0.195,0.188,0.204,0.0926,0.0832,0.104,0.0038,0.0034,0.0042,0.507,0.478,0.543,0.021,0.019,0.022,24.14,23.99,24.26,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,46.38,44.27,48.9,45.46,43.38,47.92,0,0,0,0,0,0,0.505,0,0.055,0.18,0.82,0.18,50.4
-1071972000000,1936,1,1935,4,15,7,0.333,0.055,0.278,16475.5,102.5,102.5,98.07,3,2,2.2857142857142856,550.8,525.1,570.2,459.8,434.1,91,91,91,0,0,0,0.165,0.16,0.173,459.8,434.1,479.2,990.5,990.5,990.5,966.1,966,966.2,24.4,24.3,24.5,0.214,0.204,0.223,0.116,0.104,0.125,0.0048,0.0042,0.0051,0.552,0.507,0.599,0.023,0.021,0.025,23.87,23.77,23.99,0.953,0.944,0.958,0.977,0.97,0.98,0.932,0.916,0.939,46.26,35.23,52.44,44.15,34.17,48.2,0,0,0,0,0,0,0.545,0,0.055,0.17,0.83,0.17,49.5
-1071367200000,1936,1,1935,4,16,7,0.364,0.055,0.309,18321.3,115.3,115.3,109.1,3,3,3,602.2,570.2,631.8,511.2,479.2,91,91,91,0,0,0,0.151,0.144,0.16,511.2,479.2,540.8,990.5,990.5,990.5,966.3,966.2,966.4,24.2,24.1,24.3,0.241,0.223,0.258,0.144,0.125,0.162,0.0059,0.0051,0.0067,0.558,0.507,0.606,0.023,0.021,0.025,23.64,23.47,23.83,0.947,0.944,0.95,0.972,0.97,0.975,0.92,0.916,0.926,37.41,35.23,39.41,36.35,34.17,38.42,0,0,0,0,0,0,0.606,0,0.055,0.15,0.85,0.15,50.3
-1070762400000,1936,1,1935,4,17,7,0.422,0.0575,0.365,21451.5,133.6,133.6,127.7,3,3,3,698.1,648.5,741,603.1,557.5,95,91,105,0,0,0,0.136,0.126,0.144,603.1,557.5,636,990.5,990.5,990.5,966.7,966.5,966.9,23.8,23.6,24,0.294,0.268,0.315,0.204,0.173,0.226,0.0086,0.0072,0.0096,0.712,0.635,0.769,0.03,0.026,0.033,23.1,22.87,23.37,0.954,0.951,0.956,0.98,0.977,0.98,0.935,0.93,0.937,43.45,40.52,45.46,42.56,39.59,44.55,0,0,0,0,0,0,0.709,0,0.057,0.14,0.86,0.14,50.8
-1070157600000,1936,2,1935,5,18,7,0.459,0.0635,0.396,23003.5,141.1,141.1,136.9,3,3,3,759.1,741,782.3,654.1,636,105,105,105,0,0,0,0.138,0.134,0.142,654.1,636,677.3,990.5,990.5,990.5,966.9,966.9,967,23.6,23.5,23.6,0.325,0.315,0.338,0.238,0.226,0.253,0.01,0.0096,0.011,0.8,0.769,0.839,0.034,0.033,0.036,22.76,22.63,22.87,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.938,46.57,45.46,47.99,45.64,44.55,47.03,0,0,0,0,0,0,0.761,0,0.063,0.14,0.86,0.14,50.1
-1069552800000,1936,2,1935,5,19,7,0.487,0.0635,0.424,24206.4,144.6,144.6,144.1,3,3,3,805.8,797.9,827.5,700.8,692.9,105,105,105,0,0,0,0.13,0.127,0.132,700.8,692.9,722.5,990.5,990.5,990.5,967.1,967.1,967.2,23.4,23.3,23.4,0.352,0.347,0.364,0.269,0.264,0.284,0.012,0.011,0.012,0.879,0.865,0.915,0.038,0.037,0.039,22.5,22.37,22.54,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.33,48.88,50.56,48.03,47.9,48.2,0,0,0,0,0,0,0.8,0,0.063,0.13,0.87,0.13,49.7
-1068948000000,1936,2,1935,5,20,7,0.524,0.0635,0.461,25275.2,162.1,162.1,150.4,4,3,3.4285714285714284,867.1,845.8,910,762.1,740.8,105,105,105,0,0,0,0.121,0.115,0.124,762.1,740.8,805,990.5,990.5,990.5,967.4,967.3,967.5,23.1,23,23.2,0.396,0.376,0.435,0.307,0.296,0.329,0.013,0.013,0.014,0.95,0.898,0.978,0.041,0.039,0.043,22.18,21.98,22.27,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.937,46.98,39.4,52.26,44.5,38.4,48.2,0,0,0,0,0,0,0.836,0,0.063,0.12,0.88,0.12,48.2
-1068343200000,1936,2,1935,5,21,7,0.589,0.0656,0.523,28864.2,177.6,177.6,171.8,4,4,4,974,919.2,1015,865.5,814.2,108.4,105,129,0,0,0,0.111,0.104,0.127,865.5,814.2,901.6,990.5,990.5,990.5,967.8,967.6,967.9,22.7,22.6,22.9,0.491,0.443,0.523,0.358,0.333,0.375,0.016,0.015,0.017,1.08,0.994,1.15,0.048,0.043,0.051,21.62,21.43,21.93,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.83,41.78,45.31,42.95,40.93,44.4,0,0,0,0,0,0,0.955,0,0.066,0.11,0.89,0.11,49
-1067738400000,1936,3,1935,6,22,7,0.659,0.078,0.58,31166.4,192.8,192.8,185.5,4,4,4,1089,1044,1147,959.8,914.8,129,129,129,0,0,0,0.119,0.112,0.124,959.8,914.8,1018,990.5,990.5,990.5,968.2,968,968.4,22.3,22.1,22.5,0.59,0.544,0.661,0.408,0.382,0.464,0.018,0.017,0.021,1.26,1.18,1.41,0.057,0.052,0.064,21.06,20.73,21.29,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,47.37,45.65,49.48,46.38,44.74,48.2,0,0,0,0,0,0,1.03,0,0.079,0.12,0.88,0.12,47.3
-1067133600000,1936,3,1935,6,23,7,0.74,0.101,0.637,32371.1,192.8,192.8,192.7,4,4,4,1224,1164,1297,1056,1017,167.6,129,183,1.952,0,13.66,0.137,0.108,0.153,1054,1017,1100,990.5,990.5,990.5,968.6,968.4,968.8,21.9,21.7,22.1,0.725,0.675,0.802,0.545,0.461,0.648,0.025,0.021,0.03,1.56,1.42,1.75,0.071,0.065,0.081,20.34,19.92,20.61,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,50.2,48.98,51.29,48.17,48,48.2,0,0,0,0,0,0,1.07,0,0.103,0.14,0.86,0.14,43.7
-1066528800000,1936,3,1935,6,24,7,0.853,0.101,0.665,32390.4,192.8,192.8,192.8,4,4,4,1410,1302,1475,1243,1119,167.6,129,183,142.8,18.77,246.3,0.12,0.0874,0.141,1100,1100,1100,990.5,990.5,990.5,969.2,968.8,969.4,21.3,21.1,21.7,0.852,0.805,0.884,0.648,0.648,0.648,0.03,0.03,0.031,1.8,1.75,1.83,0.085,0.081,0.087,19.5,19.26,19.9,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,50.17,49.52,51.24,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.188,0.12,0.78,0.22,38
-1065924000000,1936,3,1935,6,25,7,1.01,0.078,0.665,31421,192.8,192.8,187,4,4,4,1673,1479,1930,1544,1350,129,129,129,443.5,250.4,701.3,0.0777,0.0668,0.0872,1100,1100,1100,990.5,990.5,990.5,970,969.4,970.9,20.5,19.6,21.1,0.911,0.887,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.86,1.83,1.87,0.091,0.087,0.096,18.6,17.75,19.25,0.952,0.95,0.953,0.98,0.98,0.98,0.933,0.931,0.934,47.75,45.5,49.47,46.76,44.59,48.2,0,0,0,0,0,0,1.04,0,0.345,0.077,0.66,0.34,31.1
-1065319200000,1936,3,1935,6,26,7,1.31,0.116,0.665,28842.1,176.2,176.2,171.7,4,4,4,2168,1995,2321,1976,1866,191.9,129,217,875.7,765.5,1004,0.088,0.0628,0.103,1100,1100,1100,990.5,990.5,990.5,971.5,971.1,971.9,19,18.6,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.12,16.75,17.54,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.8,42.79,44.94,42.92,41.94,44.04,0,0,0,0,0,0,0.954,0,0.645,0.089,0.51,0.49,22
-1064714400000,1936,4,1935,7,27,7,1.45,0.131,0.665,27855.4,167.3,167.3,165.8,4,4,4,2397,2340,2424,2180,2123,217,217,217,1080,1023,1107,0.0905,0.0895,0.0927,1100,1100,1100,990.5,990.5,990.5,972.1,971.9,972.1,18.4,18.4,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.57,16.5,16.7,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.3,42.12,42.67,41.45,41.28,41.81,0,0,0,0,0,0,0.921,0,0.785,0.09,0.46,0.54,19.2
-1064109600000,1936,4,1935,7,28,7,1.45,0.131,0.665,27852.7,165.8,165.8,165.8,4,4,4,2398,2398,2398,2181,2181,217,217,217,1081,1081,1081,0.0905,0.0905,0.0905,1100,1100,1100,990.5,990.5,990.5,972.1,972.1,972.1,18.4,18.4,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.56,16.56,16.56,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.29,42.29,42.29,41.45,41.45,41.45,0,0,0,0,0,0,0.921,0,0.785,0.09,0.46,0.54,19.2
-1063504800000,1936,4,1935,7,29,7,1.47,0.131,0.665,27682.1,165.1,165.1,164.8,4,4,4,2438,2424,2471,2221,2207,217,217,217,1121,1107,1154,0.089,0.0878,0.0895,1100,1100,1100,990.5,990.5,990.5,972.2,972.1,972.2,18.3,18.3,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.47,16.39,16.5,0.946,0.946,0.947,0.98,0.98,0.98,0.927,0.927,0.928,42.03,41.82,42.12,41.19,40.98,41.28,0,0,0,0,0,0,0.915,0,0.805,0.089,0.45,0.55,18.8
-1062900000000,1936,4,1935,7,30,7,1.5,0.147,0.665,27477.5,164.6,164.6,163.6,4,4,4,2484,2445,2496,2242,2169,242.3,217,276,1142,1069,1179,0.0976,0.0869,0.113,1100,1100,1100,990.5,990.5,990.5,972.3,972.2,972.3,18.2,18.2,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.36,16.33,16.45,0.946,0.946,0.946,0.98,0.98,0.98,0.927,0.927,0.927,41.74,41.66,41.99,40.89,40.81,41.15,0,0,0,0,0,0,0.909,0,0.835,0.098,0.44,0.56,18.3
-1062295200000,1936,5,1935,8,31,7,1.42,0.167,0.665,28053.4,168.5,168.5,167,4,4,4,2351,2291,2404,2075,2015,276,276,276,975.1,915.3,1028,0.117,0.115,0.12,1100,1100,1100,990.5,990.5,990.5,971.9,971.8,972.1,18.6,18.4,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.68,16.55,16.82,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.929,42.6,42.25,42.99,41.75,41.41,42.13,0,0,0,0,0,0,0.928,0,0.755,0.12,0.47,0.53,19.8
-1061690400000,1936,5,1935,8,32,7,1.26,0.167,0.665,29240,177.5,177.5,174,4,4,4,2078,1956,2220,1802,1680,276,276,276,702.2,579.6,843.9,0.133,0.124,0.141,1100,1100,1100,990.5,990.5,990.5,971.3,971,971.6,19.2,18.9,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.099,17.35,16.99,17.67,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.4,43.45,45.28,43.51,42.58,44.37,0,0,0,0,0,0,0.967,0,0.595,0.13,0.53,0.47,23.2
-1061085600000,1936,5,1935,8,33,7,1.13,0.167,0.665,30299.3,183.6,183.6,180.4,4,4,4,1872,1775,1930,1596,1499,276,276,276,496.1,399,554.3,0.148,0.143,0.155,1100,1100,1100,990.5,990.5,990.5,970.7,970.4,970.9,19.8,19.6,20.1,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.093,0.096,17.94,17.75,18.25,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.01,45.5,46.84,45.09,44.59,45.91,0,0,0,0,0,0,1,0,0.465,0.15,0.59,0.41,26.8
-1060480800000,1936,5,1935,8,34,7,0.944,0.167,0.665,32018.3,192.8,192.8,190.6,4,4,4,1561,1435,1700,1285,1159,276,276,276,184.7,58.74,324,0.177,0.162,0.192,1100,1100,1100,990.5,990.5,990.5,969.7,969.3,970.1,20.8,20.4,21.2,0.89,0.842,0.921,0.648,0.648,0.648,0.031,0.031,0.032,1.84,1.79,1.87,0.088,0.084,0.092,18.98,18.5,19.44,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.77,47.49,49.99,47.65,46.54,48.2,0,0,0,0,0,0,1.06,0,0.279,0.18,0.7,0.3,33.9
-1059876000000,1936,6,1935,9,35,7,0.755,0.127,0.622,31761.5,192.8,192.8,189.1,4,4,4,1249,1140,1379,1039,930.1,210,210,210,11.25,0,69,0.169,0.152,0.184,1028,930.1,1100,990.5,990.5,990.5,968.7,968.3,969.1,21.8,21.4,22.2,0.712,0.577,0.84,0.512,0.389,0.648,0.024,0.018,0.03,1.51,1.22,1.79,0.069,0.055,0.084,20.31,19.62,20.94,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,48.82,45.64,51.06,47.26,44.73,48.2,0,0,0,0,0,0,1.05,0,0.133,0.17,0.82,0.18,42.1
-1059271200000,1936,6,1935,9,36,7,0.579,0.11,0.469,25525.8,168.4,168.4,151.9,4,3,3.4285714285714284,957.9,858,1073,775.9,697,182,161,210,0,0,0,0.189,0.169,0.214,775.9,697,862.8,990.5,990.5,990.5,967.7,967.3,968.1,22.8,22.4,23.2,0.43,0.359,0.515,0.313,0.267,0.357,0.014,0.012,0.016,0.994,0.882,1.11,0.044,0.038,0.049,21.79,21.27,22.29,0.956,0.953,0.957,0.979,0.977,0.98,0.936,0.931,0.938,46.83,40.42,52.22,44.85,39.49,48.2,0,0,0,0,0,0,0.844,0,0.11,0.19,0.81,0.19,44.1
-1058666400000,1936,6,1935,9,37,7,0.465,0.0974,0.368,21345,137.7,137.7,127.1,3,3,3,769.4,710.9,827.5,608.4,549.9,161,161,161,0,0,0,0.21,0.195,0.226,608.4,549.9,666.5,990.5,990.5,990.5,967,966.7,967.2,23.5,23.3,23.8,0.309,0.275,0.342,0.207,0.168,0.246,0.0088,0.0071,0.011,0.732,0.634,0.83,0.031,0.027,0.036,22.79,22.46,23.12,0.955,0.951,0.957,0.979,0.975,0.98,0.935,0.927,0.938,43.25,39.52,46.84,42.35,38.53,45.9,0,0,0,0,0,0,0.706,0,0.097,0.21,0.79,0.21,45.9
-1058061600000,1936,6,1935,9,38,7,0.378,0.0974,0.281,16562.1,111.3,111.3,98.58,3,2,2.2857142857142856,625.5,588.3,690.2,464.5,427.3,161,161,161,0,0,0,0.258,0.233,0.274,464.5,427.3,529.2,990.5,990.5,990.5,966.4,966.2,966.7,24.1,23.8,24.3,0.228,0.209,0.264,0.119,0.101,0.154,0.0049,0.0042,0.0065,0.57,0.541,0.62,0.024,0.022,0.026,23.53,23.24,23.71,0.954,0.946,0.957,0.977,0.97,0.98,0.933,0.918,0.938,45.78,36.26,52.24,44.13,35.17,48.2,0,0,0,0,0,0,0.548,0,0.097,0.26,0.74,0.26,43.8
-1057456800000,1936,6,1935,9,39,7,0.326,0.0861,0.24,14678.2,89.66,89.66,87.37,2,2,2,539.7,507,570.2,397.3,372,142.4,135,161,0,0,0,0.264,0.249,0.284,397.3,372,409.2,990.5,990.5,990.5,966,965.9,966.2,24.5,24.3,24.6,0.197,0.188,0.203,0.0865,0.0746,0.0921,0.0035,0.003,0.0038,0.494,0.456,0.513,0.02,0.019,0.021,23.98,23.82,24.16,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,44.58,41.92,45.75,43.69,41.09,44.83,0,0,0,0,0,0,0.485,0,0.086,0.26,0.74,0.26,45
-1056852000000,1936,7,1935,10,40,7,0.287,0.0816,0.205,12522.9,78.82,78.82,74.54,2,2,2,473.9,446.6,492.5,338.9,311.6,135,135,135,0,0,0,0.285,0.274,0.302,338.9,311.6,357.5,990.5,990.5,990.5,965.7,965.6,965.8,24.8,24.7,24.9,0.176,0.166,0.183,0.059,0.0461,0.0678,0.0024,0.0019,0.0027,0.406,0.365,0.434,0.016,0.015,0.018,24.36,24.25,24.53,0.946,0.942,0.949,0.973,0.97,0.977,0.921,0.914,0.927,38.3,35.29,40.35,37.27,34.23,39.41,0,0,0,0,0,0,0.414,0,0.082,0.28,0.71,0.29,43.6
-1056247200000,1936,7,1935,10,41,7,0.258,0.0816,0.176,10748.5,68.46,68.46,63.98,2,2,2,426,406.7,446.6,291,271.7,135,135,135,0,0,0,0.317,0.302,0.332,291,271.7,311.6,990.5,990.5,990.5,965.5,965.4,965.6,25,24.9,25.1,0.159,0.152,0.166,0.0363,0.0272,0.0461,0.0015,0.0011,0.0019,0.334,0.305,0.365,0.013,0.012,0.015,24.65,24.53,24.76,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,32.98,30.81,35.29,31.99,29.88,34.23,0,0,0,0,0,0,0.355,0,0.082,0.32,0.68,0.32,41.7
-1055642400000,1936,7,1935,10,42,7,0.238,0.0816,0.156,9532.24,59.76,59.76,56.74,2,2,2,392.9,382.6,406.7,257.9,247.6,135,135,135,0,0,0,0.344,0.332,0.353,257.9,247.6,271.7,990.5,990.5,990.5,965.4,965.3,965.4,25.1,25.1,25.2,0.147,0.144,0.152,0.0209,0.0168,0.0272,0.00083,0.00067,0.0011,0.285,0.27,0.305,0.011,0.011,0.012,24.85,24.76,24.92,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,29.25,28.08,30.81,28.37,27.24,29.88,0,0,0,0,0,0,0.315,0,0.082,0.34,0.66,0.34,40.1
-1055037600000,1936,7,1935,10,43,7,0.222,0.0782,0.144,8783.29,53.81,53.81,52.28,2,2,2,366.8,351.7,375.1,237.6,229,129.3,115,135,0,0,0,0.352,0.321,0.371,237.6,229,243.7,990.5,990.5,990.5,965.2,965.2,965.3,25.3,25.2,25.3,0.139,0.137,0.141,0.0159,0.0152,0.0165,0.00063,0.0006,0.00065,0.258,0.249,0.263,0.01,0.0099,0.01,25.01,24.96,25.09,0.925,0.923,0.927,0.97,0.97,0.97,0.897,0.895,0.899,26.95,25.93,27.74,26.14,25.15,26.9,0,0,0,0,0,0,0.29,0,0.078,0.35,0.65,0.35,39.6
-1054432800000,1936,8,1935,11,44,7,0.207,0.0696,0.138,8444.02,51.24,51.24,50.26,2,1,1.8571428571428572,342.6,330.7,347.3,227.6,215.7,115,115,115,0,0,0,0.336,0.331,0.348,227.6,215.7,232.3,990.5,990.5,990.5,965.1,965.1,965.1,25.4,25.4,25.4,0.134,0.13,0.136,0.0151,0.0141,0.0155,0.00059,0.00055,0.00061,0.266,0.244,0.377,0.01,0.0096,0.015,25.12,25.07,25.15,0.927,0.921,0.958,0.971,0.97,0.98,0.901,0.894,0.939,29.62,25.74,50.8,28.57,24.96,48.2,0,0,0,0,0,0,0.279,0,0.069,0.34,0.67,0.33,40.8
-1053828000000,1936,8,1935,11,45,7,0.193,0.0696,0.124,7889.58,48.2,48.2,46.96,1,1,1,319.5,310.1,327.5,204.5,195.1,115,115,115,0,0,0,0.36,0.351,0.371,204.5,195.1,212.5,990.5,990.5,990.5,965,965,965,25.5,25.5,25.5,0.126,0.122,0.129,0.0131,0.0123,0.0138,0.00052,0.00048,0.00054,0.358,0.341,0.372,0.014,0.013,0.015,25.14,25.09,25.21,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,48.19,45.96,50.06,46.96,45.04,48.2,0,0,0,0,0,0,0.261,0,0.069,0.36,0.64,0.36,40.9
-1053223200000,1936,8,1935,11,46,7,0.177,0.0696,0.107,6867.98,44.07,44.07,40.88,1,1,1,292.7,281.5,305.9,177.7,166.5,115,115,115,0,0,0,0.393,0.376,0.409,177.7,166.5,190.9,990.5,990.5,990.5,964.9,964.8,964.9,25.6,25.6,25.7,0.116,0.112,0.121,0.0109,0.0099,0.012,0.00042,0.00039,0.00047,0.309,0.289,0.333,0.012,0.011,0.013,25.32,25.24,25.38,0.947,0.943,0.952,0.978,0.974,0.98,0.926,0.919,0.933,41.79,39.1,44.97,40.88,38.09,44.07,0,0,0,0,0,0,0.227,0,0.07,0.39,0.6,0.4,38.8
-1052618400000,1936,8,1935,11,47,7,0.161,0.0696,0.0911,5756.77,36.03,36.03,34.27,1,1,1,265.7,259.4,273.3,150.7,144.4,115,115,115,0,0,0,0.433,0.421,0.443,150.7,144.4,158.3,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.107,0.104,0.109,0.00856,0.00802,0.00921,0.00033,0.00031,0.00036,0.261,0.25,0.275,0.01,0.0097,0.011,25.48,25.43,25.51,0.938,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.913,35.33,33.81,37.15,34.27,32.8,36.03,0,0,0,0,0,0,0.19,0,0.0699,0.43,0.57,0.43,35.8
