datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-801021600000,1944,8,1943,11,46,7,0.174,0.0696,0.105,6689.73,42.4,42.4,39.82,1,1,1,288.4,281.5,298.8,173.4,166.5,115,115,115,0,0,0,0.399,0.385,0.409,173.4,166.5,183.8,990.5,990.5,990.5,964.9,964.8,964.9,25.6,25.6,25.7,0.115,0.112,0.118,0.0105,0.0099,0.0114,0.00041,0.00039,0.00044,0.302,0.289,0.32,0.012,0.011,0.013,25.34,25.28,25.38,0.946,0.943,0.949,0.977,0.974,0.98,0.924,0.919,0.93,40.75,39.1,43.27,39.82,38.09,42.4,0,0,0,0,0,0,0.221,0,0.069,0.4,0.6,0.4,38.4
-800416800000,1944,8,1943,11,47,7,0.165,0.0696,0.0956,6054.67,38.09,38.09,36.04,1,1,1,273.1,263.1,281.5,158.1,148.1,115,115,115,0,0,0,0.421,0.409,0.437,158.1,148.1,166.5,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.109,0.106,0.112,0.00919,0.00834,0.0099,0.00036,0.00032,0.00039,0.275,0.257,0.289,0.011,0.01,0.011,25.43,25.38,25.49,0.941,0.938,0.943,0.971,0.97,0.974,0.914,0.909,0.919,37.11,34.71,39.1,36.04,33.67,38.09,0,0,0,0,0,0,0.2,0,0.0694,0.42,0.58,0.42,36.7
-799812000000,1944,8,1943,11,48,7,0.154,0.0633,0.0908,5747.6,37.51,37.51,34.21,1,1,1,254.8,242.4,263.1,150.1,139.6,104.7,91,115,0,0,0,0.41,0.357,0.452,150.1,139.6,163.6,990.5,990.5,990.5,964.7,964.7,964.8,25.8,25.7,25.8,0.105,0.103,0.109,0.00851,0.00761,0.00965,0.00033,0.0003,0.00037,0.259,0.241,0.282,0.01,0.0094,0.011,25.52,25.49,25.59,0.938,0.934,0.943,0.971,0.97,0.973,0.91,0.906,0.917,35.25,32.66,38.56,34.21,31.68,37.51,0,0,0,0,0,0,0.19,0,0.0632,0.41,0.59,0.41,37.3
-799207200000,1944,9,1943,12,49,7,0.142,0.055,0.0873,5537.41,34.59,34.59,32.96,1,1,1,235.4,228.7,242.4,144.4,137.7,91,91,91,0,0,0,0.387,0.375,0.398,144.4,137.7,151.4,990.5,990.5,990.5,964.6,964.6,964.7,25.9,25.8,25.9,0.102,0.0997,0.104,0.00802,0.00745,0.00862,0.00031,0.00029,0.00033,0.247,0.235,0.26,0.0096,0.0091,0.01,25.64,25.59,25.69,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,33.98,32.38,35.66,32.96,31.41,34.59,0,0,0,0,0,0,0.183,0,0.0547,0.39,0.61,0.39,39
-798602400000,1944,9,1943,12,50,7,0.135,0.055,0.0801,5074.86,31.41,31.41,30.21,1,1,1,223.5,216.8,228.7,132.5,125.8,91,91,91,0,0,0,0.407,0.398,0.42,132.5,125.8,137.7,990.5,990.5,990.5,964.5,964.5,964.6,26,25.9,26,0.0978,0.0954,0.0997,0.00701,0.00644,0.00745,0.00027,0.00025,0.00029,0.226,0.214,0.235,0.0087,0.0082,0.0091,25.73,25.69,25.79,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,31.14,29.53,32.38,30.21,28.65,31.41,0,0,0,0,0,0,0.168,0,0.0549,0.41,0.59,0.41,37.6
-797997600000,1944,9,1943,12,51,7,0.125,0.055,0.0705,4439.99,27.76,27.76,26.43,1,1,1,207.5,203.8,213,116.5,112.8,91,91,91,0,0,0,0.439,0.427,0.446,116.5,112.8,122,990.5,990.5,990.5,964.4,964.4,964.5,26.1,26,26.1,0.0922,0.0909,0.0941,0.00565,0.00534,0.00612,0.00022,0.0002,0.00024,0.198,0.191,0.207,0.0076,0.0073,0.008,25.86,25.81,25.89,0.922,0.92,0.926,0.97,0.97,0.97,0.895,0.892,0.898,27.25,26.34,28.61,26.43,25.55,27.76,0,0,0,0,0,0,0.147,0,0.0545,0.44,0.56,0.44,35.5
-797392800000,1944,9,1943,12,52,7,0.123,0.0535,0.0691,3153.08,29.4,29.4,18.77,1,1,1,202.7,201.4,203.8,114.2,110.4,88.43,73,91,0,0,0,0.436,0.362,0.452,114.2,110.4,128.4,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0911,0.09,0.0943,0.00546,0.00514,0.00667,0.00021,0.0002,0.00026,0.193,0.187,0.217,0.0074,0.0072,0.0083,25.89,25.87,25.9,0.658,0,0.93,0.693,0,0.97,0.638,0,0.902,19.35,0,30.3,18.77,0,29.4,0,2,0,0,0.286,0,0.104,0.286,0.0539,0.43,0.56,0.44,25.6
-796788000000,1944,10,1944,1,1,7,0.121,0.0442,0.0771,4903.78,29.4,29.4,29.19,1,1,1,200.6,199.9,201.4,127.6,126.9,73,73,73,0,0,0,0.364,0.362,0.365,127.6,126.9,128.4,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.094,0.0937,0.0943,0.00659,0.00654,0.00667,0.00025,0.00025,0.00026,0.215,0.214,0.217,0.0082,0.0082,0.0083,25.88,25.87,25.89,0.929,0.929,0.93,0.97,0.97,0.97,0.902,0.901,0.902,30.09,29.93,30.3,29.19,29.03,29.4,0,0,0,0,0,0,0.162,0,0.0439,0.37,0.64,0.36,40.5
-796183200000,1944,10,1944,1,2,7,0.12,0.0442,0.0757,4803.49,29.03,29.03,28.59,1,1,1,198.1,196.6,199.9,125.1,123.6,73,73,73,0,0,0,0.369,0.365,0.371,125.1,123.6,126.9,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0931,0.0926,0.0937,0.00638,0.00626,0.00654,0.00024,0.00024,0.00025,0.211,0.208,0.214,0.0081,0.008,0.0082,25.89,25.89,25.89,0.928,0.927,0.929,0.97,0.97,0.97,0.9,0.9,0.901,29.48,29.1,29.93,28.59,28.23,29.03,0,0,0,0,0,0,0.159,0,0.0443,0.37,0.63,0.37,40
-795578400000,1944,10,1944,1,3,7,0.118,0.0442,0.0741,4693.82,28.23,28.23,27.94,1,1,1,195.5,195.3,196.6,122.5,122.3,73,73,73,0,0,0,0.373,0.371,0.374,122.5,122.3,123.6,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0922,0.0921,0.0926,0.00616,0.00614,0.00626,0.00024,0.00024,0.00024,0.206,0.206,0.208,0.0079,0.0079,0.008,25.88,25.88,25.89,0.927,0.926,0.927,0.97,0.97,0.97,0.899,0.899,0.9,28.8,28.75,29.1,27.94,27.89,28.23,0,0,0,0,0,0,0.155,0,0.0439,0.37,0.63,0.37,39.8
-794973600000,1944,10,1944,1,4,7,0.119,0.0442,0.0749,4749.29,28.54,28.54,28.27,1,1,1,196.8,195.3,197.9,123.8,122.3,73,73,73,0,0,0,0.371,0.369,0.374,123.8,122.3,124.9,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0926,0.0921,0.093,0.00627,0.00614,0.00636,0.00024,0.00024,0.00024,0.208,0.206,0.21,0.008,0.0079,0.0081,25.89,25.88,25.89,0.928,0.926,0.928,0.97,0.97,0.97,0.9,0.899,0.9,29.14,28.75,29.42,28.27,27.89,28.54,0,0,0,0,0,0,0.157,0,0.0441,0.37,0.63,0.37,39.9
-794368800000,1944,10,1944,1,5,7,0.121,0.0416,0.0797,5076.56,30.84,30.84,30.22,1,1,1,200.6,199.9,201.4,131.8,126.9,68.71,67,73,0,0,0,0.343,0.333,0.365,131.8,126.9,134.4,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0947,0.0937,0.0953,0.00696,0.00654,0.00718,0.00027,0.00025,0.00028,0.222,0.214,0.227,0.0085,0.0082,0.0087,25.87,25.86,25.89,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,31.15,29.93,31.79,30.22,29.03,30.84,0,0,0,0,0,0,0.168,0,0.0413,0.34,0.66,0.34,42
-793764000000,1944,11,1944,2,6,7,0.125,0.0405,0.0844,5379,33.54,33.54,32.02,1,1,1,206.5,203.5,213,139.5,136.5,67,67,67,0,0,0,0.325,0.315,0.329,139.5,136.5,146,990.5,990.5,990.5,964.4,964.4,964.5,26.1,26,26.1,0.0971,0.0961,0.0994,0.00761,0.00735,0.00816,0.00029,0.00028,0.00031,0.236,0.23,0.247,0.009,0.0088,0.0095,25.83,25.77,25.85,0.934,0.933,0.937,0.97,0.97,0.97,0.906,0.905,0.909,33.01,32.29,34.58,32.02,31.32,33.54,0,0,0,0,0,0,0.178,0,0.0406,0.32,0.68,0.32,43
-793159200000,1944,11,1944,2,7,7,0.14,0.0405,0.0993,6370.48,41.71,41.71,37.92,1,1,1,231.2,216.8,246.5,164.2,149.8,67,67,67,0,0,0,0.29,0.272,0.309,164.2,149.8,179.5,990.5,990.5,990.5,964.6,964.5,964.7,25.9,25.8,26,0.106,0.101,0.111,0.00971,0.00848,0.011,0.00037,0.00033,0.00043,0.28,0.254,0.307,0.011,0.0098,0.012,25.63,25.51,25.75,0.943,0.938,0.948,0.974,0.97,0.98,0.918,0.91,0.929,38.91,35.48,42.57,37.92,34.41,41.71,0,0,0,0,0,0,0.211,0,0.0407,0.29,0.71,0.29,45.5
-792554400000,1944,11,1944,2,8,7,0.156,0.054,0.102,6529.23,42.6,42.6,38.86,1,1,1,258.2,250.3,266,168.9,161.6,89.29,67,93,0,0,0,0.346,0.268,0.365,168.9,161.6,183.3,990.5,990.5,990.5,964.7,964.7,964.8,25.8,25.7,25.8,0.11,0.108,0.113,0.0101,0.00948,0.0113,0.00039,0.00037,0.00044,0.291,0.278,0.314,0.011,0.011,0.012,25.48,25.44,25.5,0.944,0.942,0.949,0.975,0.972,0.98,0.921,0.915,0.93,39.85,38.07,43.47,38.86,36.99,42.6,0,0,0,0,0,0,0.216,0,0.054,0.35,0.65,0.35,41.9
-791949600000,1944,11,1944,2,9,7,0.178,0.0591,0.119,7649.45,48.2,48.2,45.53,1,1,1,295.1,273.3,317.9,197.4,180.3,97.71,93,104,0,0,0,0.331,0.316,0.344,197.4,180.3,213.9,990.5,990.5,990.5,964.9,964.8,965,25.6,25.5,25.7,0.121,0.115,0.128,0.0125,0.0111,0.0139,0.00049,0.00043,0.00055,0.343,0.312,0.373,0.013,0.012,0.015,25.27,25.14,25.4,0.953,0.948,0.958,0.98,0.98,0.98,0.934,0.929,0.939,46.65,42.56,50.51,45.53,41.71,48.2,0,0,0,0,0,0,0.253,0,0.059,0.33,0.67,0.33,43
-791344800000,1944,12,1944,3,10,7,0.216,0.0629,0.153,9419.73,63.17,63.17,56.07,2,2,2,357.5,327.5,389.6,253.5,223.5,104,104,104,0,0,0,0.292,0.267,0.318,253.5,223.5,285.6,990.5,990.5,990.5,965.2,965,965.3,25.3,25.2,25.5,0.142,0.131,0.153,0.0218,0.0148,0.0338,0.00086,0.00058,0.0013,0.277,0.239,0.322,0.011,0.0094,0.013,25.04,24.83,25.22,0.929,0.92,0.936,0.97,0.97,0.97,0.901,0.892,0.908,28.9,25.43,32.56,28.03,24.67,31.58,0,0,0,0,0,0,0.311,0,0.063,0.29,0.71,0.29,43.6
-790740000000,1944,12,1944,3,11,7,0.252,0.0629,0.189,11598.8,71.34,71.34,69.04,2,2,2,416.5,396.1,427.1,312.5,292.1,104,104,104,0,0,0,0.25,0.243,0.263,312.5,292.1,323.1,990.5,990.5,990.5,965.5,965.4,965.5,25,25,25.1,0.162,0.155,0.166,0.0465,0.0369,0.0515,0.0019,0.0015,0.0021,0.362,0.332,0.378,0.014,0.013,0.015,24.66,24.6,24.79,0.942,0.938,0.943,0.97,0.97,0.97,0.913,0.91,0.915,35.59,33.3,36.77,34.52,32.3,35.67,0,0,0,0,0,0,0.384,0,0.063,0.25,0.75,0.25,46
-790135200000,1944,12,1944,3,12,7,0.261,0.0629,0.198,12151.5,77.02,77.02,72.33,2,2,2,431.2,418.2,451.8,327.2,314.2,104,104,104,0,0,0,0.241,0.23,0.249,327.2,314.2,347.8,990.5,990.5,990.5,965.5,965.5,965.6,25,24.9,25,0.168,0.163,0.175,0.0535,0.0473,0.0631,0.0021,0.0019,0.0025,0.384,0.365,0.415,0.015,0.015,0.017,24.58,24.45,24.65,0.944,0.942,0.947,0.971,0.97,0.975,0.917,0.914,0.924,37.22,35.78,39.5,36.17,34.7,38.51,0,0,0,0,0,0,0.402,0,0.063,0.24,0.76,0.24,46.6
-789530400000,1944,12,1944,3,13,7,0.286,0.0629,0.223,13745.9,83.03,83.03,81.82,2,2,2,472.4,461.1,477.8,368.4,357.1,104,104,104,0,0,0,0.22,0.218,0.226,368.4,357.1,373.8,990.5,990.5,990.5,965.7,965.7,965.8,24.8,24.7,24.8,0.182,0.178,0.184,0.0729,0.0676,0.0754,0.0029,0.0027,0.003,0.446,0.429,0.454,0.018,0.017,0.018,24.33,24.3,24.4,0.95,0.949,0.951,0.979,0.977,0.98,0.931,0.927,0.932,41.77,40.53,42.36,40.91,39.61,41.52,0,0,0,0,0,0,0.455,0,0.063,0.22,0.78,0.22,48.1
-788925600000,1945,1,1944,4,14,7,0.299,0.0726,0.226,13901.8,85.6,85.6,82.75,2,2,2,493.9,477.8,507,373.9,357.8,120,120,120,0,0,0,0.243,0.237,0.251,373.9,357.8,387,990.5,990.5,990.5,965.8,965.8,965.9,24.7,24.6,24.7,0.185,0.18,0.19,0.0755,0.0679,0.0817,0.0031,0.0027,0.0033,0.456,0.432,0.476,0.018,0.017,0.019,24.22,24.14,24.32,0.951,0.949,0.953,0.979,0.977,0.98,0.932,0.927,0.934,42.24,40.49,43.67,41.37,39.56,42.8,0,0,0,0,0,0,0.46,0,0.073,0.24,0.76,0.24,46.5
-788320800000,1945,1,1944,4,15,7,0.319,0.0726,0.246,15094.5,92.98,92.98,89.85,2,2,2,527.4,512.2,542.7,407.4,392.2,120,120,120,0,0,0,0.228,0.221,0.234,407.4,392.2,422.7,990.5,990.5,990.5,966,965.9,966,24.5,24.5,24.6,0.197,0.192,0.203,0.0913,0.0841,0.0985,0.0037,0.0034,0.004,0.506,0.483,0.529,0.021,0.02,0.022,24.02,23.93,24.11,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.937,45.84,44.24,47.44,44.92,43.35,46.49,0,0,0,0,0,0,0.499,0,0.073,0.23,0.77,0.23,47.3
-787716000000,1945,1,1944,4,16,7,0.356,0.0701,0.286,16806.7,114.8,114.8,100,3,2,2.2857142857142856,588,561.5,629.7,472.2,441.5,115.9,91,120,0,0,0,0.198,0.145,0.214,472.2,441.5,538.7,990.5,990.5,990.5,966.2,966.1,966.4,24.3,24.1,24.4,0.224,0.209,0.257,0.123,0.107,0.161,0.0051,0.0044,0.0067,0.575,0.523,0.608,0.024,0.022,0.025,23.68,23.48,23.82,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.916,0.939,46.96,35.56,52.38,44.82,34.5,48.2,0,0,0,0,0,0,0.556,0,0.07,0.2,0.8,0.2,47.2
-787111200000,1945,1,1944,4,17,7,0.401,0.055,0.346,20452.7,128.8,128.8,121.7,3,3,3,663.1,636.6,698.6,572.1,545.6,91,91,91,0,0,0,0.137,0.13,0.143,572.1,545.6,607.6,990.5,990.5,990.5,966.6,966.4,966.7,23.9,23.8,24.1,0.276,0.261,0.296,0.183,0.165,0.207,0.0077,0.0069,0.0087,0.659,0.614,0.719,0.028,0.026,0.03,23.29,23.09,23.44,0.952,0.95,0.955,0.978,0.975,0.98,0.932,0.927,0.936,41.48,39.73,43.8,40.58,38.75,42.92,0,0,0,0,0,0,0.676,0,0.055,0.14,0.86,0.14,51
-786506400000,1945,1,1944,4,18,7,0.447,0.0599,0.387,22603.3,137.8,137.8,134.5,3,3,3,739.1,704.7,764,640.1,613.7,99,91,105,0,0,0,0.134,0.125,0.142,640.1,613.7,659,990.5,990.5,990.5,966.9,966.7,967,23.6,23.5,23.8,0.316,0.3,0.328,0.229,0.211,0.241,0.0097,0.0089,0.01,0.775,0.729,0.808,0.033,0.031,0.034,22.87,22.74,23.05,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.76,44.18,46.88,44.85,43.3,45.94,0,0,0,0,0,0,0.747,0,0.06,0.13,0.87,0.13,50.6
-785901600000,1945,2,1944,5,19,7,0.498,0.0663,0.431,24127.6,144.6,144.6,143.6,3,3,3,822.9,768.4,858,713.4,663.4,109.6,105,137,0,0,0,0.133,0.124,0.16,713.4,663.4,740.8,990.5,990.5,990.5,967.2,967,967.3,23.3,23.2,23.5,0.36,0.33,0.376,0.278,0.244,0.296,0.012,0.01,0.013,0.901,0.815,0.948,0.039,0.035,0.041,22.41,22.25,22.71,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.99,47.15,51.59,47.87,46.21,48.2,0,0,0,0,0,0,0.798,0,0.067,0.13,0.87,0.13,48.4
-785296800000,1945,2,1944,5,20,7,0.543,0.0829,0.46,25452.3,160.8,160.8,151.5,4,3,3.5714285714285716,897.3,858,941.1,760.3,721,137,137,137,0,0,0,0.153,0.146,0.16,760.3,721,804.1,990.5,990.5,990.5,967.5,967.3,967.7,23,22.8,23.2,0.402,0.367,0.441,0.306,0.283,0.328,0.013,0.012,0.014,0.942,0.916,0.983,0.041,0.04,0.043,22.07,21.85,22.25,0.955,0.952,0.957,0.978,0.975,0.98,0.933,0.928,0.938,44.71,39.45,51.33,43.04,38.45,48.2,0,0,0,0,0,0,0.842,0,0.083,0.15,0.85,0.15,46.9
-784692000000,1945,2,1944,5,21,7,0.643,0.0829,0.56,30199.8,192.8,192.8,179.8,4,4,4,1063,953.8,1164,925.9,816.8,137,137,137,0,0,0,0.129,0.118,0.144,925.9,816.8,1027,990.5,990.5,990.5,968.1,967.7,968.4,22.4,22.1,22.8,0.559,0.453,0.672,0.395,0.334,0.484,0.018,0.015,0.022,1.21,1.01,1.44,0.054,0.044,0.065,21.2,20.64,21.78,0.956,0.954,0.956,0.98,0.98,0.98,0.937,0.935,0.937,45.93,41.62,49.69,44.94,40.77,48.2,0,0,0,0,0,0,0.999,0,0.083,0.13,0.87,0.13,47
-784087200000,1945,2,1944,5,22,7,0.664,0.0988,0.565,29688.9,192.8,192.8,176.7,4,4,4,1098,982,1222,934.9,799,163.3,137,183,0,0,0,0.152,0.112,0.186,934.9,799,1085,990.5,990.5,990.5,968.2,967.8,968.6,22.3,21.9,22.7,0.588,0.448,0.757,0.441,0.326,0.615,0.02,0.014,0.028,1.28,0.986,1.67,0.058,0.043,0.076,21.01,20.23,21.69,0.955,0.954,0.956,0.979,0.977,0.98,0.935,0.932,0.937,45.83,40.51,51.43,44.18,39.58,48.2,0,0,0,0,0,0,0.982,0,0.099,0.15,0.85,0.15,44.7
-783482400000,1945,3,1944,6,23,7,1.02,0.111,0.645,30472,192.8,192.8,181.4,4,4,4,1690,1140,2186,1507,957.1,183,183,183,440.3,0,902.9,0.116,0.0837,0.161,1067,957.1,1100,990.5,990.5,990.5,970.1,968.3,971.5,20.4,19,22.2,0.828,0.592,0.926,0.584,0.402,0.648,0.029,0.018,0.034,1.7,1.26,1.87,0.084,0.057,0.099,18.72,17.08,20.9,0.952,0.948,0.956,0.98,0.98,0.98,0.933,0.929,0.937,46.48,43.67,50.63,45.35,42.8,48.2,0,0,0,0,0,0,1.01,0,0.375,0.11,0.63,0.37,29.9
-782877600000,1945,3,1944,6,24,7,1.54,0.111,0.665,27148.2,169.4,169.4,161.6,4,4,4,2550,2255,2899,2367,2072,183,183,183,1267,972.2,1616,0.0723,0.0631,0.0811,1100,1100,1100,990.5,990.5,990.5,972.4,971.7,973.3,18.1,17.2,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.038,1.87,1.87,1.87,0.1,0.1,0.11,16.2,15.36,16.91,0.945,0.942,0.948,0.978,0.974,0.98,0.925,0.918,0.929,41.3,39.03,43.22,40.4,38.01,42.36,0,0,0,0,0,0,0.898,0,0.875,0.072,0.43,0.57,17.6
-782272800000,1945,3,1944,6,25,7,1.98,0.135,0.665,23926.7,148.7,148.7,142.4,4,4,4,3271,3020,3529,3048,2837,223,183,239,1948,1737,2190,0.068,0.0597,0.0747,1100,1100,1100,990.5,990.5,990.5,974.1,973.6,974.7,16.4,15.8,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.5,13.94,15.06,0.938,0.935,0.941,0.971,0.97,0.972,0.91,0.907,0.915,36.68,35.15,38.24,35.61,34.09,37.18,0,0,0,0,0,0,0.791,0,1.315,0.068,0.34,0.66,12.1
-781668000000,1945,3,1944,6,26,7,2.3,0.149,0.665,21864.2,134,134,130.1,4,4,4,3806,3635,3909,3559,3396,247,239,295,2459,2296,2570,0.0649,0.0611,0.0756,1100,1100,1100,990.5,990.5,990.5,975.3,974.9,975.5,15.2,15,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.36,13.14,13.72,0.931,0.93,0.933,0.97,0.97,0.97,0.903,0.902,0.905,33.54,32.95,34.53,32.54,31.96,33.5,0,0,0,0,0,0,0.723,0,1.635,0.065,0.29,0.71,9.51
-781063200000,1945,4,1944,7,27,7,2.27,0.178,0.665,22045,134.5,134.5,131.2,4,4,4,3758,3612,3882,3463,3317,295,295,295,2363,2217,2487,0.0785,0.076,0.0817,1100,1100,1100,990.5,990.5,990.5,975.2,974.9,975.4,15.3,15.1,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.46,13.2,13.77,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,33.82,33.1,34.66,32.81,32.11,33.62,0,0,0,0,0,0,0.729,0,1.605,0.078,0.29,0.71,9.71
-780458400000,1945,4,1944,7,28,7,2.05,0.178,0.665,23449.1,143.4,143.4,139.6,4,4,4,3388,3219,3529,3093,2924,295,295,295,1993,1824,2134,0.0872,0.0836,0.0916,1100,1100,1100,990.5,990.5,990.5,974.4,974,974.7,16.1,15.8,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.24,13.94,14.6,0.936,0.935,0.939,0.97,0.97,0.97,0.908,0.907,0.91,35.97,35.15,36.96,34.89,34.09,35.85,0,0,0,0,0,0,0.775,0,1.385,0.087,0.32,0.68,11.4
-779853600000,1945,4,1944,7,29,7,1.81,0.165,0.665,25139.5,152.7,152.7,149.6,4,4,4,2986,2874,3136,2713,2604,272.7,217,295,1613,1504,1741,0.0911,0.0755,0.102,1100,1100,1100,990.5,990.5,990.5,973.5,973.2,973.8,17,16.7,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.15,14.78,15.42,0.941,0.94,0.943,0.973,0.971,0.974,0.916,0.912,0.918,38.46,37.46,39.19,37.41,36.36,38.18,0,0,0,0,0,0,0.831,0,1.145,0.091,0.37,0.63,13.9
-779248800000,1945,4,1944,7,30,7,1.59,0.131,0.665,26783.4,163,163,159.4,4,4,4,2633,2505,2770,2416,2288,217,217,217,1316,1188,1453,0.0825,0.0783,0.0866,1100,1100,1100,990.5,990.5,990.5,972.6,972.3,973,17.9,17.5,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16,15.67,16.31,0.945,0.944,0.946,0.978,0.976,0.979,0.924,0.921,0.926,40.77,39.87,41.6,39.86,38.9,40.74,0,0,0,0,0,0,0.886,0,0.925,0.082,0.42,0.58,16.8
-778644000000,1945,4,1944,7,31,7,1.45,0.162,0.665,27826.2,168.1,168.1,165.6,4,4,4,2404,2307,2496,2136,2031,267.6,217,276,1036,930.6,1179,0.112,0.0869,0.12,1100,1100,1100,990.5,990.5,990.5,972.1,971.8,972.3,18.4,18.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.55,16.33,16.79,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.26,41.66,42.89,41.41,40.81,42.03,0,0,0,0,0,0,0.92,0,0.785,0.11,0.46,0.54,19.2
-778039200000,1945,5,1944,8,32,7,1.31,0.167,0.665,28820.2,174.6,174.6,171.5,4,4,4,2172,2054,2291,1896,1778,276,276,276,796.3,677.6,915.3,0.127,0.12,0.134,1100,1100,1100,990.5,990.5,990.5,971.5,971.2,971.8,19,18.7,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.11,16.82,17.4,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.76,42.99,44.54,42.89,42.13,43.65,0,0,0,0,0,0,0.953,0,0.645,0.13,0.51,0.49,22
-777434400000,1945,5,1944,8,33,7,1.15,0.167,0.665,30105.3,182.8,182.8,179.2,4,4,4,1907,1799,2030,1631,1523,276,276,276,531,423.2,654.5,0.145,0.136,0.153,1100,1100,1100,990.5,990.5,990.5,970.8,970.5,971.2,19.7,19.3,20,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.097,17.83,17.45,18.17,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.931,0.932,45.71,44.69,46.64,44.8,43.8,45.71,0,0,0,0,0,0,0.996,0,0.485,0.15,0.58,0.42,26.2
-776829600000,1945,5,1944,8,34,7,1.01,0.167,0.665,31447.2,190.6,190.6,187.2,4,4,4,1671,1571,1775,1395,1295,276,276,276,294.6,195.2,399,0.166,0.155,0.176,1100,1100,1100,990.5,990.5,990.5,970,969.7,970.4,20.5,20.1,20.8,0.918,0.908,0.926,0.648,0.648,0.648,0.032,0.031,0.032,1.87,1.86,1.87,0.091,0.089,0.093,18.6,18.25,18.93,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.75,46.84,48.62,46.8,45.91,47.65,0,0,0,0,0,0,1.04,0,0.345,0.17,0.66,0.34,31.1
-776224800000,1945,5,1944,8,35,7,0.868,0.15,0.665,32350.9,192.8,192.8,192.6,4,4,4,1436,1312,1546,1188,1102,247.7,210,276,88.08,2.381,170.4,0.172,0.151,0.191,1100,1100,1100,990.5,990.5,990.5,969.3,968.9,969.6,21.2,20.9,21.6,0.852,0.812,0.892,0.648,0.648,0.648,0.031,0.03,0.031,1.8,1.76,1.84,0.085,0.081,0.088,19.42,19.03,19.86,0.954,0.953,0.955,0.98,0.98,0.98,0.934,0.934,0.936,49.95,48.88,51.13,48.14,47.9,48.2,0,0,0,0,0,0,1.07,0,0.203,0.17,0.77,0.23,37.3
-775620000000,1945,6,1944,9,36,7,0.713,0.127,0.586,30806.6,192.8,192.8,183.4,4,4,4,1179,1073,1284,969.4,862.8,210,210,210,0,0,0,0.179,0.164,0.196,969.4,862.8,1074,990.5,990.5,990.5,968.5,968.1,968.8,22,21.7,22.4,0.632,0.515,0.774,0.435,0.357,0.59,0.02,0.016,0.027,1.34,1.11,1.66,0.061,0.049,0.076,20.7,20.05,21.27,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.96,42.96,50.43,45.84,42.1,48.2,0,0,0,0,0,0,1.02,0,0.127,0.18,0.82,0.18,43.2
-775015200000,1945,6,1944,9,37,7,0.565,0.0974,0.468,25951.5,171.6,171.6,154.5,4,3,3.5714285714285716,934.5,845.8,1035,773.5,684.8,161,161,161,0,0,0,0.173,0.156,0.19,773.5,684.8,874.3,990.5,990.5,990.5,967.6,967.3,968,22.9,22.5,23.2,0.424,0.352,0.514,0.31,0.258,0.362,0.014,0.011,0.016,0.971,0.861,1.11,0.043,0.037,0.05,21.89,21.38,22.36,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.9,39.64,50.56,43.74,38.66,48.2,0,0,0,0,0,0,0.858,0,0.097,0.17,0.83,0.17,45.9
-774410400000,1945,6,1944,9,38,7,0.474,0.0974,0.377,21802.6,137.7,137.7,129.8,3,3,3,783.8,735.5,827.5,622.8,574.5,161,161,161,0,0,0,0.206,0.195,0.219,622.8,574.5,666.5,990.5,990.5,990.5,967,966.8,967.2,23.5,23.3,23.7,0.317,0.289,0.342,0.217,0.185,0.246,0.0093,0.0078,0.011,0.757,0.675,0.83,0.032,0.029,0.036,22.71,22.46,22.98,0.955,0.953,0.957,0.98,0.978,0.98,0.936,0.932,0.938,44.15,41.12,46.84,43.26,40.23,45.9,0,0,0,0,0,0,0.721,0,0.097,0.21,0.8,0.2,46
-773805600000,1945,6,1944,9,39,7,0.4,0.0951,0.305,17754.1,118.5,118.5,105.7,3,2,2.7142857142857144,662.2,599.5,725.1,504.9,464.5,157.3,135,161,0,0,0,0.238,0.222,0.255,504.9,464.5,564.1,990.5,990.5,990.5,966.5,966.3,966.8,24,23.7,24.2,0.249,0.224,0.283,0.141,0.118,0.178,0.0059,0.0049,0.0075,0.59,0.524,0.658,0.025,0.022,0.028,23.36,23.04,23.6,0.95,0.944,0.957,0.974,0.97,0.98,0.926,0.916,0.938,41.54,35.04,51.8,39.82,33.99,48.2,0,0,0,0,0,0,0.587,0,0.095,0.24,0.76,0.24,44.4
-773200800000,1945,7,1944,10,40,7,0.338,0.0816,0.256,15479.6,96.4,96.4,92.14,2,2,2,558.5,525.1,588.3,423.5,390.1,135,135,135,0,0,0,0.242,0.229,0.257,423.5,390.1,453.3,990.5,990.5,990.5,966.1,966,966.2,24.4,24.3,24.5,0.206,0.194,0.218,0.0989,0.0831,0.113,0.0041,0.0034,0.0047,0.533,0.483,0.579,0.022,0.02,0.024,23.85,23.67,24.05,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.36,43.89,50.41,46.07,43.01,48.2,0,0,0,0,0,0,0.512,0,0.082,0.24,0.76,0.24,45.8
-772596000000,1945,7,1944,10,41,7,0.3,0.0816,0.219,13395.2,83.27,83.27,79.73,2,2,2,496.5,481.3,512.2,361.5,346.3,135,135,135,0,0,0,0.272,0.264,0.281,361.5,346.3,377.2,990.5,990.5,990.5,965.8,965.8,965.9,24.7,24.6,24.7,0.184,0.179,0.189,0.0696,0.0624,0.077,0.0028,0.0025,0.0031,0.44,0.417,0.464,0.018,0.017,0.019,24.23,24.13,24.32,0.95,0.947,0.952,0.977,0.974,0.98,0.928,0.923,0.933,40.78,39.11,42.49,39.87,38.1,41.64,0,0,0,0,0,0,0.443,0,0.081,0.27,0.73,0.27,44.7
-771991200000,1945,7,1944,10,42,7,0.275,0.0905,0.185,11265.9,74.67,74.67,67.06,2,2,2,455.4,442.7,474.7,305.8,256.7,149.6,135,186,0,0,0,0.329,0.284,0.42,305.8,256.7,339.7,990.5,990.5,990.5,965.6,965.6,965.7,24.9,24.8,24.9,0.165,0.15,0.176,0.0434,0.0202,0.0593,0.0017,0.00081,0.0024,0.358,0.286,0.407,0.014,0.011,0.016,24.49,24.36,24.62,0.94,0.931,0.946,0.971,0.97,0.973,0.913,0.903,0.92,34.55,28.85,38.39,33.53,27.98,37.33,0,0,0,0,0,0,0.373,0,0.09,0.33,0.67,0.33,41
-771386400000,1945,7,1944,10,43,7,0.256,0.112,0.144,8666.54,55.05,55.05,51.59,2,1,1.7142857142857142,423.4,406.7,438.5,237.4,220.7,186,186,186,0,0,0,0.44,0.424,0.457,237.4,220.7,252.5,990.5,990.5,990.5,965.5,965.4,965.6,25,24.9,25.1,0.144,0.138,0.149,0.0161,0.0145,0.0182,0.00064,0.00058,0.00073,0.306,0.261,0.403,0.012,0.01,0.016,24.69,24.64,24.74,0.936,0.925,0.959,0.973,0.97,0.98,0.911,0.897,0.94,34.3,26.5,52.44,32.68,25.71,48.2,0,0,0,0,0,0,0.287,0,0.112,0.44,0.56,0.44,33.9
-770781600000,1945,7,1944,10,44,7,0.237,0.0991,0.138,8411.55,52.81,52.81,50.07,2,1,1.5714285714285714,392.7,379,406.7,228.8,216.5,163.9,155,186,0,0,0,0.417,0.391,0.462,228.8,216.5,241.1,990.5,990.5,990.5,965.4,965.3,965.4,25.1,25.1,25.2,0.139,0.136,0.142,0.0152,0.0142,0.0162,0.0006,0.00056,0.00065,0.315,0.251,0.396,0.013,0.01,0.016,24.82,24.68,24.92,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,37.12,25.97,52.27,35.36,25.19,48.2,0,0,0,0,0,0,0.278,0,0.099,0.42,0.58,0.42,35.5
-770176800000,1945,8,1944,11,45,7,0.215,0.0937,0.122,7714.54,48.2,48.2,45.92,1,1,1,355.9,347.3,368.3,200.9,192.3,155,155,155,0,0,0,0.436,0.421,0.446,200.9,192.3,213.3,990.5,990.5,990.5,965.2,965.1,965.2,25.3,25.3,25.4,0.128,0.125,0.132,0.0128,0.0121,0.0139,0.00051,0.00048,0.00055,0.355,0.339,0.377,0.014,0.013,0.015,24.97,24.88,25.02,0.954,0.952,0.957,0.98,0.98,0.98,0.935,0.933,0.938,46.95,44.94,49.82,45.92,44.04,48.2,0,0,0,0,0,0,0.255,0,0.093,0.44,0.57,0.43,35.9
-769572000000,1945,8,1944,11,46,7,0.204,0.0937,0.11,7011.15,44.04,44.04,41.73,1,1,1,337.5,327.5,347.3,182.5,172.5,155,155,155,0,0,0,0.459,0.446,0.473,182.5,172.5,192.3,990.5,990.5,990.5,965.1,965,965.1,25.4,25.4,25.5,0.121,0.118,0.125,0.0113,0.0104,0.0121,0.00044,0.00041,0.00048,0.322,0.304,0.339,0.013,0.012,0.013,25.09,25.02,25.16,0.949,0.946,0.952,0.979,0.977,0.98,0.929,0.924,0.933,42.62,40.26,44.94,41.73,39.32,44.04,0,0,0,0,0,0,0.232,0,0.094,0.46,0.54,0.46,34.4
-768967200000,1945,8,1944,11,47,7,0.19,0.0937,0.0966,6076.63,38.45,38.45,36.17,1,1,1,314.7,302.6,324.1,159.7,147.6,155,155,155,0,0,0,0.493,0.478,0.512,159.7,147.6,169.1,990.5,990.5,990.5,965,964.9,965,25.5,25.5,25.6,0.113,0.109,0.117,0.00932,0.0083,0.0101,0.00037,0.00032,0.0004,0.281,0.259,0.298,0.011,0.01,0.012,25.25,25.18,25.33,0.942,0.938,0.945,0.971,0.97,0.975,0.915,0.909,0.921,37.23,34.38,39.44,36.17,33.35,38.45,0,0,0,0,0,0,0.201,0,0.0934,0.49,0.51,0.49,32
-768362400000,1945,8,1944,11,48,7,0.174,0.0874,0.087,5472.84,37.75,37.75,32.58,1,1,1,288.4,281.5,298.8,143.9,128.2,144.4,118,155,0,0,0,0.5,0.417,0.547,143.9,128.2,165.2,990.5,990.5,990.5,964.9,964.8,964.9,25.6,25.6,25.7,0.107,0.102,0.111,0.00798,0.00665,0.00979,0.00031,0.00026,0.00038,0.252,0.225,0.287,0.0098,0.0087,0.011,25.4,25.35,25.44,0.936,0.93,0.943,0.971,0.97,0.973,0.908,0.902,0.918,33.55,29.74,38.78,32.58,28.85,37.75,0,0,0,0,0,0,0.181,0,0.087,0.5,0.5,0.5,31.5
-767757600000,1945,9,1944,12,49,7,0.161,0.0714,0.0897,5661.22,35.32,35.32,33.7,1,1,1,266.3,259.4,273.3,148.3,141.4,118,118,118,0,0,0,0.443,0.432,0.455,148.3,141.4,155.3,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.106,0.103,0.108,0.00836,0.00777,0.00895,0.00032,0.0003,0.00035,0.257,0.244,0.269,0.01,0.0095,0.01,25.48,25.44,25.52,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.912,34.74,33.08,36.42,33.7,32.08,35.32,0,0,0,0,0,0,0.187,0,0.0713,0.44,0.56,0.44,35.2
-767152800000,1945,9,1944,12,50,7,0.152,0.0714,0.0811,5105.57,32.08,32.08,30.39,1,1,1,252.1,242.4,259.4,134.1,124.4,118,118,118,0,0,0,0.468,0.455,0.487,134.1,124.4,141.4,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.101,0.0971,0.103,0.00715,0.00632,0.00777,0.00028,0.00024,0.0003,0.231,0.214,0.244,0.009,0.0083,0.0095,25.56,25.52,25.63,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,31.33,29.02,33.08,30.39,28.15,32.08,0,0,0,0,0,0,0.169,0,0.0709,0.47,0.53,0.47,33.6
-766548000000,1945,9,1944,12,51,7,0.141,0.0644,0.0765,4817.01,32.07,32.07,28.67,1,1,1,232.9,228.7,236.2,126.5,113.5,106.4,91,118,0,0,0,0.457,0.393,0.51,126.5,113.5,140.5,990.5,990.5,990.5,964.6,964.6,964.6,25.9,25.9,25.9,0.0969,0.0932,0.101,0.0065,0.0054,0.00769,0.00025,0.00021,0.0003,0.217,0.194,0.241,0.0084,0.0075,0.0093,25.69,25.67,25.72,0.927,0.92,0.935,0.97,0.97,0.97,0.9,0.893,0.907,29.56,26.34,33.06,28.67,25.55,32.07,0,0,0,0,0,0,0.159,0,0.0645,0.46,0.54,0.46,34.2
-765943200000,1945,9,1944,12,52,7,0.137,0.055,0.0816,5170.11,31.41,31.41,30.77,1,1,1,225.9,223.4,228.7,134.9,132.4,91,91,91,0,0,0,0.403,0.398,0.407,134.9,132.4,137.7,990.5,990.5,990.5,964.6,964.5,964.6,25.9,25.9,26,0.0987,0.0978,0.0997,0.00722,0.007,0.00745,0.00028,0.00027,0.00029,0.231,0.226,0.235,0.0089,0.0087,0.0091,25.71,25.69,25.73,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,31.73,31.11,32.38,30.77,30.17,31.41,0,0,0,0,0,0,0.171,0,0.0554,0.4,0.6,0.4,37.7
-765338400000,1945,10,1945,1,1,7,0.131,0.0587,0.0728,4591.11,28.13,28.13,27.33,1,1,1,217.4,213,220.7,120.4,116,97,97,97,0,0,0,0.446,0.439,0.455,120.4,116,123.7,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0939,0.0924,0.0951,0.00598,0.00561,0.00627,0.00023,0.00022,0.00024,0.205,0.197,0.211,0.0079,0.0076,0.0081,25.79,25.76,25.82,0.925,0.922,0.927,0.97,0.97,0.97,0.897,0.894,0.9,28.17,27.09,29,27.33,26.28,28.13,0,0,0,0,0,0,0.152,0,0.0582,0.45,0.56,0.44,35
-764733600000,1945,10,1945,1,2,7,0.124,0.0587,0.0655,4105.26,26,26,24.44,1,1,1,205.3,203.8,211.9,108.3,106.8,97,97,97,0,0,0,0.473,0.458,0.476,108.3,106.8,114.9,990.5,990.5,990.5,964.4,964.4,964.5,26.1,26,26.1,0.0896,0.0891,0.092,0.00495,0.00483,0.00551,0.00019,0.00019,0.00021,0.183,0.181,0.195,0.007,0.0069,0.0075,25.88,25.83,25.9,0.916,0.915,0.921,0.97,0.97,0.97,0.889,0.888,0.893,25.19,24.83,26.81,24.44,24.08,26,0,0,0,0,0,0,0.136,0,0.0585,0.47,0.53,0.47,33.1
-764128800000,1945,10,1945,1,3,7,0.122,0.0566,0.0655,1849.63,29.03,29.03,11.01,1,1,1,201.8,199.9,203.5,108.2,104.4,93.57,73,97,0,0,0,0.463,0.365,0.482,108.2,104.4,126.9,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0893,0.0883,0.0937,0.00495,0.00463,0.00654,0.00019,0.00018,0.00025,0.183,0.176,0.214,0.007,0.0068,0.0082,25.91,25.89,25.91,0.394,0,0.929,0.416,0,0.97,0.382,0,0.901,11.35,0,29.93,11.01,0,29.03,0,4,0,0,0.571,0,0.0612,0.571,0.0565,0.46,0.54,0.46,15.2
-763524000000,1945,10,1945,1,4,7,0.122,0.0442,0.078,4960.88,30.44,30.44,29.53,1,1,1,202,197.9,205.9,129,124.9,73,73,73,0,0,0,0.361,0.354,0.369,129,124.9,132.9,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0945,0.093,0.0959,0.00672,0.00636,0.00705,0.00026,0.00024,0.00027,0.218,0.21,0.225,0.0084,0.0081,0.0086,25.86,25.84,25.89,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,30.44,29.42,31.38,29.53,28.54,30.44,0,0,0,0,0,0,0.164,0,0.044,0.36,0.64,0.36,40.7
-762919200000,1945,10,1945,1,5,7,0.124,0.0511,0.0731,4622.68,30.93,30.93,27.52,1,1,1,205.4,203.8,208.1,120.9,110.8,84.43,73,93,0,0,0,0.411,0.351,0.456,120.9,110.8,135.1,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0928,0.0902,0.0966,0.00603,0.00517,0.00723,0.00023,0.0002,0.00028,0.205,0.187,0.229,0.0079,0.0072,0.0088,25.86,25.82,25.89,0.924,0.918,0.932,0.97,0.97,0.97,0.897,0.891,0.904,28.37,25.83,31.89,27.52,25.06,30.93,0,0,0,0,0,0,0.153,0,0.0509,0.41,0.59,0.41,37.3
-762314400000,1945,11,1945,2,6,7,0.132,0.0562,0.0755,4771.18,29.7,29.7,28.4,1,1,1,217.8,208.1,223.4,124.8,115.1,93,93,93,0,0,0,0.427,0.416,0.447,124.8,115.1,130.4,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.0951,0.0917,0.0971,0.00636,0.00553,0.00683,0.00024,0.00021,0.00026,0.213,0.195,0.222,0.0082,0.0075,0.0086,25.78,25.74,25.86,0.928,0.921,0.931,0.97,0.97,0.97,0.9,0.894,0.903,29.28,26.88,30.62,28.4,26.07,29.7,0,0,0,0,0,0,0.158,0,0.0565,0.43,0.57,0.43,36.1
-761709600000,1945,11,1945,2,7,7,0.139,0.0562,0.0831,5260.52,32.31,32.31,31.31,1,1,1,230.3,225.8,234.6,137.3,132.8,93,93,93,0,0,0,0.404,0.396,0.412,137.3,132.8,141.6,990.5,990.5,990.5,964.6,964.6,964.6,25.9,25.9,25.9,0.0995,0.0979,0.101,0.00742,0.00704,0.00779,0.00029,0.00027,0.0003,0.235,0.227,0.243,0.0091,0.0087,0.0094,25.68,25.65,25.72,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.904,0.907,32.28,31.2,33.31,31.31,30.27,32.31,0,0,0,0,0,0,0.174,0,0.0559,0.4,0.6,0.4,37.8
-761104800000,1945,11,1945,2,8,7,0.151,0.0562,0.0951,6050.55,39.16,39.16,36.02,1,1,1,250.3,236.2,263.1,157.3,143.2,93,93,93,0,0,0,0.372,0.353,0.394,157.3,143.2,170.1,990.5,990.5,990.5,964.7,964.6,964.8,25.8,25.7,25.9,0.107,0.102,0.111,0.00912,0.00792,0.0102,0.00035,0.00031,0.0004,0.271,0.245,0.293,0.01,0.0095,0.011,25.54,25.45,25.64,0.94,0.936,0.945,0.972,0.97,0.976,0.914,0.908,0.922,37.05,33.68,40.11,36.02,32.67,39.16,0,0,0,0,0,0,0.2,0,0.0559,0.37,0.63,0.37,40.1
-760500000000,1945,11,1945,2,9,7,0.176,0.0581,0.118,7596.11,48.2,48.2,45.21,1,1,1,291.6,268.9,310.1,195.5,175.9,96.14,93,104,0,0,0,0.33,0.307,0.346,195.5,175.9,209.6,990.5,990.5,990.5,964.9,964.8,965,25.6,25.5,25.7,0.12,0.113,0.125,0.0124,0.0107,0.0136,0.00048,0.00042,0.00053,0.339,0.304,0.364,0.013,0.012,0.014,25.29,25.19,25.42,0.953,0.946,0.957,0.98,0.979,0.98,0.934,0.927,0.938,46.2,41.5,49.62,45.21,40.64,48.2,0,0,0,0,0,0,0.251,0,0.058,0.33,0.67,0.33,43.2
-759895200000,1945,12,1945,3,10,7,0.198,0.0629,0.135,8385.42,53.02,53.02,49.91,2,1,1.5714285714285714,327.9,313.5,343.7,223.9,209.5,104,104,104,0,0,0,0.317,0.303,0.332,223.9,209.5,239.7,990.5,990.5,990.5,965,965,965.1,25.5,25.4,25.5,0.131,0.126,0.137,0.0148,0.0136,0.0161,0.00058,0.00053,0.00064,0.301,0.239,0.379,0.012,0.0094,0.015,25.16,25.12,25.22,0.938,0.92,0.958,0.974,0.97,0.98,0.914,0.892,0.939,36.69,25.43,51.26,35.29,24.67,48.2,0,0,0,0,0,0,0.277,0,0.063,0.32,0.68,0.32,42.4
-759290400000,1945,12,1945,3,11,7,0.221,0.0629,0.158,9693.62,66.01,66.01,57.7,2,2,2,364.8,343.7,402.5,260.8,239.7,104,104,104,0,0,0,0.286,0.258,0.303,260.8,239.7,298.5,990.5,990.5,990.5,965.2,965.1,965.4,25.3,25.1,25.4,0.144,0.137,0.157,0.0234,0.0161,0.0399,0.00093,0.00064,0.0016,0.286,0.257,0.341,0.011,0.01,0.014,24.99,24.75,25.12,0.931,0.925,0.939,0.97,0.97,0.97,0.903,0.898,0.911,29.74,27.33,34.03,28.85,26.51,33.01,0,0,0,0,0,0,0.321,0,0.063,0.28,0.71,0.29,43.9
-758685600000,1945,12,1945,3,12,7,0.26,0.0629,0.197,12102.2,75.81,75.81,72.04,2,2,2,430.1,412.3,446.6,326.1,308.3,104,104,104,0,0,0,0.242,0.233,0.252,326.1,308.3,342.6,990.5,990.5,990.5,965.5,965.5,965.6,25,24.9,25,0.167,0.161,0.173,0.0529,0.0445,0.0607,0.0021,0.0018,0.0024,0.383,0.356,0.407,0.015,0.014,0.016,24.58,24.48,24.69,0.944,0.941,0.947,0.971,0.97,0.974,0.916,0.913,0.922,37.1,35.12,38.93,36.02,34.06,37.9,0,0,0,0,0,0,0.4,0,0.063,0.24,0.76,0.24,46.5
-758080800000,1945,12,1945,3,13,7,0.297,0.0629,0.234,14404.2,88.37,88.37,85.74,2,2,2,490.5,481.3,502.8,386.5,377.3,104,104,104,0,0,0,0.212,0.207,0.216,386.5,377.3,398.8,990.5,990.5,990.5,965.8,965.8,965.9,24.7,24.6,24.7,0.189,0.185,0.193,0.0814,0.0771,0.0872,0.0033,0.0031,0.0035,0.473,0.459,0.492,0.019,0.019,0.02,24.22,24.15,24.27,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,43.74,42.74,45.08,42.87,41.89,44.18,0,0,0,0,0,0,0.476,0,0.063,0.21,0.79,0.21,48.5
-757476000000,1945,12,1945,3,14,7,0.324,0.0712,0.253,15453.5,96.4,96.4,91.99,2,2,2,535.6,507,561.5,417.9,395.4,117.7,104,120,0,0,0,0.22,0.205,0.233,417.9,395.4,441.5,990.5,990.5,990.5,966,965.9,966.1,24.5,24.4,24.6,0.201,0.193,0.209,0.0962,0.0856,0.107,0.0039,0.0035,0.0044,0.522,0.488,0.557,0.021,0.02,0.023,23.97,23.82,24.12,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.96,44.58,49.38,45.99,43.69,48.2,0,0,0,0,0,0,0.511,0,0.071,0.22,0.78,0.22,47.7
-756871200000,1946,1,1945,4,15,7,0.381,0.0726,0.308,17990.8,122.6,122.6,107.1,3,2,2.5714285714285716,629.2,570.2,698.6,509.2,450.2,120,120,120,0,0,0,0.192,0.172,0.21,509.2,450.2,578.6,990.5,990.5,990.5,966.4,966.2,966.7,24.1,23.8,24.3,0.245,0.212,0.284,0.144,0.111,0.188,0.006,0.0046,0.0079,0.606,0.562,0.675,0.025,0.023,0.028,23.48,23.13,23.76,0.953,0.947,0.958,0.977,0.97,0.98,0.931,0.919,0.939,44.58,37.26,52.38,42.58,36.15,48.2,0,0,0,0,0,0,0.595,0,0.073,0.19,0.81,0.19,47.2
-756266400000,1946,1,1945,4,16,7,0.473,0.0726,0.4,23001.4,144.6,144.6,136.9,3,3,3,781.4,725.1,845.8,661.4,605.1,120,120,120,0,0,0,0.154,0.142,0.166,661.4,605.1,725.8,990.5,990.5,990.5,967,966.8,967.3,23.5,23.2,23.7,0.331,0.299,0.368,0.243,0.205,0.286,0.01,0.0087,0.012,0.814,0.719,0.923,0.035,0.03,0.04,22.66,22.29,22.98,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.938,46.83,43.4,50.61,45.64,42.54,48.2,0,0,0,0,0,0,0.761,0,0.073,0.15,0.85,0.15,48.6
-755661600000,1946,1,1945,4,17,7,0.551,0.0841,0.467,25758.2,164.5,164.5,153.3,4,3,3.5714285714285716,911.8,863.8,964.9,772.8,724.8,139,139,139,0,0,0,0.153,0.144,0.161,772.8,724.8,825.9,990.5,990.5,990.5,967.5,967.4,967.8,23,22.7,23.1,0.416,0.373,0.465,0.312,0.285,0.339,0.014,0.012,0.015,0.967,0.926,1.03,0.042,0.04,0.045,21.99,21.72,22.22,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.24,40.06,51.98,43.49,39.1,48.2,0,0,0,0,0,0,0.852,0,0.084,0.15,0.85,0.15,46.7
-755056800000,1946,1,1945,4,18,7,0.592,0.09,0.501,27663.1,167.2,167.2,164.7,4,4,4,978,964.9,982,829.2,820,148.9,139,162,0,0,0,0.152,0.142,0.165,829.2,820,843,990.5,990.5,990.5,967.8,967.8,967.8,22.7,22.7,22.7,0.47,0.464,0.481,0.34,0.336,0.347,0.015,0.015,0.015,1.03,1.02,1.05,0.046,0.045,0.047,21.66,21.62,21.72,0.954,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.936,42.02,41.54,42.66,41.17,40.68,41.81,0,0,0,0,0,0,0.915,0,0.091,0.15,0.85,0.15,46.7
-754452000000,1946,2,1945,5,19,7,0.594,0.098,0.496,27336.5,162.7,162.7,162.7,4,4,4,982,982,982,820,820,162,162,162,0,0,0,0.165,0.165,0.165,820,820,820,990.5,990.5,990.5,967.8,967.8,967.8,22.7,22.7,22.7,0.464,0.464,0.464,0.336,0.336,0.336,0.015,0.015,0.015,1.02,1.02,1.02,0.045,0.045,0.045,21.65,21.65,21.65,0.954,0.954,0.954,0.979,0.979,0.979,0.934,0.934,0.934,41.54,41.54,41.54,40.68,40.68,40.68,0,0,0,0,0,0,0.904,0,0.098,0.16,0.84,0.16,46
-753847200000,1946,2,1945,5,20,7,0.594,0.098,0.496,27336.5,162.7,162.7,162.7,4,4,4,982,982,982,820,820,162,162,162,0,0,0,0.165,0.165,0.165,820,820,820,990.5,990.5,990.5,967.8,967.8,967.8,22.7,22.7,22.7,0.464,0.464,0.464,0.336,0.336,0.336,0.015,0.015,0.015,1.02,1.02,1.02,0.045,0.045,0.045,21.65,21.65,21.65,0.954,0.954,0.954,0.979,0.979,0.979,0.934,0.934,0.934,41.54,41.54,41.54,40.68,40.68,40.68,0,0,0,0,0,0,0.904,0,0.098,0.16,0.84,0.16,46
-753242400000,1946,2,1945,5,21,7,0.594,0.0893,0.505,27809.4,167.6,167.6,165.5,4,4,4,982,982,982,834.3,820,147.7,137,162,0,0,0,0.15,0.14,0.165,834.3,820,845,990.5,990.5,990.5,967.8,967.8,967.8,22.7,22.7,22.7,0.473,0.464,0.479,0.343,0.336,0.348,0.015,0.015,0.015,1.04,1.02,1.05,0.046,0.045,0.047,21.63,21.62,21.65,0.955,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.936,42.24,41.54,42.77,41.38,40.68,41.91,0,0,0,0,0,0,0.92,0,0.089,0.15,0.85,0.15,46.8
-752637600000,1946,2,1945,5,22,7,0.597,0.0808,0.516,28392.4,172.1,172.1,169,4,4,4,986.6,982,1001,853,845,133.6,129,137,0,0,0,0.135,0.129,0.14,853,845,871.9,990.5,990.5,990.5,967.8,967.8,967.9,22.7,22.6,22.7,0.487,0.479,0.504,0.352,0.348,0.361,0.016,0.015,0.016,1.07,1.05,1.1,0.047,0.047,0.049,21.59,21.49,21.62,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,43.11,42.77,43.91,42.25,41.91,43.03,0,0,0,0,0,0,0.939,0,0.081,0.14,0.86,0.14,47.6
-752032800000,1946,3,1945,6,23,7,0.629,0.078,0.551,29939.8,183.4,183.4,178.2,4,4,4,1039,1007,1073,910.3,877.6,129,129,129,0,0,0,0.124,0.12,0.128,910.3,877.6,943.8,990.5,990.5,990.5,968,967.9,968.1,22.5,22.4,22.6,0.54,0.51,0.57,0.38,0.364,0.396,0.017,0.016,0.018,1.17,1.11,1.23,0.052,0.049,0.055,21.31,21.14,21.47,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,45.46,44.14,46.79,44.55,43.26,45.85,0,0,0,0,0,0,0.99,0,0.078,0.12,0.88,0.12,47.6
-751428000000,1946,3,1945,6,24,7,0.678,0.078,0.6,31818.4,192.8,192.8,189.4,4,4,4,1120,1073,1164,991.4,943.8,129,129,129,0,0,0,0.115,0.111,0.12,991.4,943.8,1035,990.5,990.5,990.5,968.3,968.1,968.4,22.2,22.1,22.4,0.626,0.57,0.685,0.437,0.396,0.502,0.02,0.018,0.023,1.34,1.23,1.47,0.06,0.055,0.067,20.88,20.61,21.14,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,48.52,46.79,50,47.35,45.85,48.2,0,0,0,0,0,0,1.05,0,0.078,0.12,0.88,0.12,46.9
-750823200000,1946,3,1945,6,25,7,0.719,0.078,0.641,32390.4,192.8,192.8,192.8,4,4,4,1189,1175,1200,1060,1046,129,129,129,0,0,0,0.108,0.108,0.11,1060,1046,1071,990.5,990.5,990.5,968.5,968.5,968.5,22,22,22,0.722,0.702,0.738,0.559,0.527,0.582,0.025,0.024,0.027,1.57,1.52,1.61,0.072,0.069,0.073,20.43,20.36,20.53,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,50.76,50.34,51.07,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.078,0.11,0.89,0.11,45
-750218400000,1946,3,1945,6,26,7,0.731,0.078,0.653,32390.4,192.8,192.8,192.8,4,4,4,1209,1200,1222,1080,1071,129,129,129,0,0,0,0.107,0.106,0.108,1080,1071,1093,990.5,990.5,990.5,968.6,968.5,968.6,21.9,21.9,22,0.751,0.738,0.771,0.603,0.582,0.633,0.027,0.027,0.029,1.65,1.61,1.7,0.075,0.073,0.078,20.29,20.2,20.36,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,51.34,51.07,51.72,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.078,0.11,0.89,0.11,44.3
-749613600000,1946,4,1945,7,27,7,0.756,0.0895,0.663,32390.4,192.8,192.8,192.8,4,4,4,1249,1241,1259,1101,1093,148,148,148,4.648,0,10.85,0.118,0.118,0.119,1097,1093,1100,990.5,990.5,990.5,968.7,968.7,968.7,21.8,21.8,21.8,0.792,0.785,0.8,0.64,0.632,0.648,0.029,0.029,0.03,1.73,1.71,1.75,0.079,0.079,0.08,20.09,20.04,20.13,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,51.57,51.51,51.65,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.093,0.12,0.88,0.12,42.8
-749008800000,1946,4,1945,7,28,7,0.791,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1308,1297,1323,1160,1149,148,148,148,59.71,48.66,74.67,0.113,0.112,0.114,1100,1100,1100,990.5,990.5,990.5,968.9,968.8,968.9,21.6,21.6,21.7,0.82,0.816,0.827,0.648,0.648,0.648,0.03,0.03,0.03,1.77,1.76,1.77,0.082,0.081,0.082,19.86,19.81,19.9,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,51.14,51,51.25,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.126,0.11,0.84,0.16,40.9
-748404000000,1946,4,1945,7,29,7,0.855,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1413,1364,1475,1265,1216,148,148,148,165.5,116,227.3,0.105,0.1,0.109,1100,1100,1100,990.5,990.5,990.5,969.2,969,969.4,21.3,21.1,21.5,0.865,0.844,0.896,0.648,0.648,0.648,0.03,0.03,0.031,1.81,1.79,1.84,0.085,0.084,0.087,19.48,19.25,19.66,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,50.11,49.49,50.6,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.19,0.1,0.78,0.22,37.9
-747799200000,1946,4,1945,7,30,7,0.905,0.0895,0.665,32372.5,192.8,192.8,192.7,4,4,4,1496,1475,1528,1348,1327,148,148,148,248.5,227.3,279.6,0.0989,0.0969,0.1,1100,1100,1100,990.5,990.5,990.5,969.5,969.4,969.6,21,20.9,21.1,0.903,0.896,0.91,0.648,0.648,0.648,0.031,0.031,0.031,1.85,1.84,1.86,0.088,0.087,0.089,19.18,19.07,19.25,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.28,48.99,49.49,48.17,48.01,48.2,0,0,0,0,0,0,1.07,0,0.24,0.099,0.73,0.27,35.8
-747194400000,1946,4,1945,7,31,7,0.944,0.109,0.665,32072.8,191.4,191.4,190.9,4,4,4,1561,1546,1571,1382,1360,179.4,148,192,281.9,260,298.4,0.115,0.0957,0.124,1100,1100,1100,990.5,990.5,990.5,969.7,969.6,969.7,20.8,20.8,20.9,0.91,0.907,0.911,0.648,0.648,0.648,0.031,0.031,0.031,1.86,1.86,1.86,0.089,0.089,0.089,18.96,18.93,19.01,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,48.7,48.62,48.82,47.73,47.65,47.85,0,0,0,0,0,0,1.06,0,0.279,0.12,0.7,0.3,34
-746589600000,1946,5,1945,8,32,7,0.917,0.116,0.665,32299.8,192.8,192.8,192.3,4,4,4,1516,1475,1557,1324,1283,192,192,192,223.7,183.3,265,0.127,0.123,0.13,1100,1100,1100,990.5,990.5,990.5,969.5,969.4,969.7,21,20.8,21.1,0.893,0.874,0.908,0.648,0.648,0.648,0.031,0.031,0.031,1.84,1.82,1.86,0.088,0.086,0.089,19.12,18.97,19.27,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,49.14,48.74,49.55,48.07,47.77,48.2,0,0,0,0,0,0,1.07,0,0.252,0.13,0.73,0.27,35.2
-745984800000,1946,5,1945,8,33,7,0.853,0.116,0.665,32390.4,192.8,192.8,192.8,4,4,4,1410,1364,1463,1218,1172,192,192,192,117.8,72.01,170.9,0.136,0.131,0.141,1100,1100,1100,990.5,990.5,990.5,969.2,969,969.4,21.3,21.1,21.5,0.846,0.827,0.868,0.648,0.648,0.648,0.03,0.03,0.031,1.79,1.77,1.82,0.084,0.083,0.086,19.51,19.32,19.68,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,50.19,49.67,50.64,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.188,0.14,0.78,0.22,38
-745380000000,1946,5,1945,8,34,7,0.828,0.116,0.665,32390.4,192.8,192.8,192.8,4,4,4,1370,1364,1388,1178,1172,192,192,192,77.51,72.01,95.56,0.14,0.138,0.141,1100,1100,1100,990.5,990.5,990.5,969.1,969,969.1,21.4,21.4,21.5,0.829,0.827,0.837,0.648,0.648,0.648,0.03,0.03,0.03,1.78,1.77,1.78,0.083,0.083,0.083,19.66,19.59,19.68,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.935,0.935,50.59,50.41,50.64,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.163,0.14,0.8,0.2,39.1
-744775200000,1946,5,1945,8,35,7,0.763,0.111,0.648,32390.4,192.8,192.8,192.8,4,4,4,1262,1200,1323,1078,1039,183.1,161,192,7.294,0,30.67,0.145,0.133,0.155,1071,1039,1100,990.5,990.5,990.5,968.7,968.5,968.9,21.8,21.6,22,0.756,0.703,0.81,0.583,0.51,0.648,0.027,0.023,0.03,1.63,1.5,1.76,0.075,0.068,0.081,20.14,19.83,20.47,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.937,50.52,49.83,51.15,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.115,0.15,0.85,0.15,42.5
-744170400000,1946,6,1945,9,36,7,0.654,0.0974,0.557,30000.2,192.4,192.4,178.6,4,4,4,1081,995,1175,920.4,834,161,161,161,0,0,0,0.149,0.137,0.162,920.4,834,1014,990.5,990.5,990.5,968.2,967.9,968.5,22.3,22,22.6,0.561,0.477,0.667,0.388,0.343,0.455,0.017,0.015,0.021,1.2,1.04,1.4,0.054,0.046,0.064,21.14,20.64,21.58,0.956,0.954,0.956,0.98,0.98,0.98,0.937,0.935,0.937,45.55,42.11,49.08,44.64,41.27,48.1,0,0,0,0,0,0,0.992,0,0.097,0.15,0.85,0.15,45.9
-743565600000,1946,6,1945,9,37,7,0.535,0.0974,0.438,24444.3,159.9,159.9,145.5,4,3,3.2857142857142856,885.2,797.9,964.9,724.2,636.9,161,161,161,0,0,0,0.183,0.167,0.202,724.2,636.9,803.9,990.5,990.5,990.5,967.4,967.1,967.8,23.1,22.7,23.4,0.384,0.325,0.449,0.283,0.226,0.328,0.012,0.0097,0.014,0.909,0.78,0.991,0.039,0.033,0.044,22.15,21.75,22.63,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,46.24,39.64,51.5,44.76,38.66,48.2,0,0,0,0,0,0,0.808,0,0.097,0.18,0.82,0.18,45.7
-742960800000,1946,6,1945,9,38,7,0.432,0.0974,0.334,19501.6,127.1,127.1,116.1,3,3,3,713.6,662,768.4,552.6,501,161,161,161,0,0,0,0.226,0.21,0.243,552.6,501,607.4,990.5,990.5,990.5,966.8,966.5,967,23.7,23.5,24,0.277,0.248,0.308,0.17,0.136,0.207,0.0072,0.0057,0.0088,0.638,0.551,0.731,0.027,0.023,0.031,23.11,22.8,23.4,0.951,0.946,0.955,0.975,0.97,0.98,0.927,0.918,0.936,39.67,36.26,43.22,38.69,35.17,42.36,0,0,0,0,0,0,0.645,0,0.098,0.23,0.77,0.23,45.1
-742356000000,1946,6,1945,9,39,7,0.363,0.0974,0.265,15738,102,102,93.68,3,2,2.142857142857143,599.9,536.9,643.9,438.9,375.9,161,161,161,0,0,0,0.269,0.25,0.3,438.9,375.9,482.9,990.5,990.5,990.5,966.3,966,966.5,24.2,24,24.5,0.216,0.191,0.237,0.106,0.0764,0.127,0.0044,0.0031,0.0053,0.545,0.463,0.62,0.023,0.019,0.026,23.66,23.43,24.02,0.954,0.944,0.958,0.979,0.97,0.98,0.934,0.916,0.939,46.06,35.04,52.24,44.41,33.99,48.2,0,0,0,0,0,0,0.52,0,0.098,0.27,0.73,0.27,43.4
-741751200000,1946,7,1945,10,40,7,0.29,0.0816,0.208,12720.8,83.27,83.27,75.72,2,2,2,479,446.6,512.2,344,311.6,135,135,135,0,0,0,0.282,0.264,0.302,344,311.6,377.2,990.5,990.5,990.5,965.8,965.6,965.9,24.7,24.6,24.9,0.178,0.166,0.189,0.0614,0.0461,0.077,0.0025,0.0019,0.0031,0.414,0.365,0.464,0.017,0.015,0.019,24.33,24.13,24.53,0.947,0.942,0.952,0.974,0.97,0.98,0.922,0.914,0.933,38.85,35.29,42.49,37.86,34.23,41.64,0,0,0,0,0,0,0.421,0,0.082,0.28,0.72,0.28,43.9
-741146400000,1946,7,1945,10,41,7,0.255,0.0816,0.174,10608,66.73,66.73,63.14,2,2,2,422.1,406.7,438.5,287.1,271.7,135,135,135,0,0,0,0.32,0.308,0.332,287.1,271.7,303.5,990.5,990.5,990.5,965.5,965.4,965.6,25,24.9,25.1,0.158,0.152,0.163,0.0345,0.0272,0.0423,0.0014,0.0011,0.0017,0.329,0.305,0.353,0.013,0.012,0.014,24.67,24.57,24.76,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,32.55,30.81,34.4,31.57,29.88,33.36,0,0,0,0,0,0,0.351,0,0.081,0.32,0.68,0.32,41.6
-740541600000,1946,7,1945,10,42,7,0.238,0.0816,0.156,9543.43,59.76,59.76,56.81,2,2,2,393.2,382.6,406.7,258.2,247.6,135,135,135,0,0,0,0.344,0.332,0.353,258.2,247.6,271.7,990.5,990.5,990.5,965.4,965.3,965.4,25.1,25.1,25.2,0.147,0.144,0.152,0.021,0.0168,0.0272,0.00084,0.00067,0.0011,0.285,0.27,0.305,0.011,0.011,0.012,24.85,24.76,24.92,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,29.28,28.08,30.81,28.4,27.24,29.88,0,0,0,0,0,0,0.316,0,0.082,0.34,0.66,0.34,40.1
-739936800000,1946,7,1945,10,43,7,0.217,0.0816,0.135,8347.71,53.67,53.67,49.69,2,1,1.4285714285714286,359,343.7,379,224,208.7,135,135,135,0,0,0,0.376,0.356,0.393,224,208.7,244,990.5,990.5,990.5,965.2,965.1,965.3,25.3,25.2,25.4,0.135,0.13,0.142,0.0148,0.0135,0.0165,0.00058,0.00053,0.00065,0.327,0.249,0.395,0.013,0.0099,0.016,24.98,24.91,25.03,0.943,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.28,25.93,52.42,38.6,25.15,48.2,0,0,0,0,0,0,0.276,0,0.082,0.38,0.62,0.38,38.5
-739332000000,1946,7,1945,10,44,7,0.203,0.0747,0.128,8034.64,48.2,48.2,47.83,1,1,1,335.1,324.1,343.7,211.6,202.2,123.6,115,135,0,0,0,0.368,0.344,0.4,211.6,202.2,219.4,990.5,990.5,990.5,965.1,965,965.1,25.4,25.4,25.5,0.129,0.127,0.131,0.0137,0.0129,0.0144,0.00054,0.00051,0.00057,0.371,0.356,0.384,0.015,0.014,0.015,25.05,25.01,25.11,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,49.75,47.45,51.66,47.83,46.5,48.2,0,0,0,0,0,0,0.266,0,0.075,0.37,0.63,0.37,39.6
-738727200000,1946,8,1945,11,45,7,0.187,0.0696,0.117,7502.67,46.87,46.87,44.66,1,1,1,308.5,298.8,317.9,193.5,183.8,115,115,115,0,0,0,0.373,0.362,0.385,193.5,183.8,202.9,990.5,990.5,990.5,964.9,964.9,965,25.6,25.5,25.6,0.122,0.118,0.125,0.0122,0.0114,0.013,0.00048,0.00044,0.00051,0.338,0.32,0.355,0.013,0.013,0.014,25.22,25.16,25.28,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,45.57,43.27,47.83,44.66,42.4,46.87,0,0,0,0,0,0,0.248,0,0.07,0.37,0.63,0.37,40.1
