datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-675223200000,1948,8,1947,11,45,7,0.308,0.111,0.197,11927.3,76.99,76.99,71,2,2,2,510,490.4,536.9,326,306.4,184,184,184,0,0,0,0.361,0.343,0.375,326,306.4,352.9,990.5,990.5,990.5,965.9,965.8,966,24.6,24.5,24.7,0.176,0.169,0.185,0.0529,0.0436,0.0656,0.0021,0.0018,0.0027,0.391,0.362,0.431,0.016,0.015,0.018,24.21,24.05,24.33,0.944,0.941,0.949,0.971,0.97,0.975,0.917,0.913,0.925,36.56,34.41,39.48,35.5,33.37,38.49,0,0,0,0,0,0,0.394,0,0.111,0.36,0.64,0.36,38.7
-674618400000,1948,8,1947,11,46,7,0.279,0.111,0.168,10147.3,64.8,64.8,60.4,2,2,2,461,442.7,481.3,277,258.7,184,184,184,0,0,0,0.399,0.382,0.416,277,258.7,297.3,990.5,990.5,990.5,965.7,965.6,965.8,24.8,24.7,24.9,0.158,0.152,0.166,0.0298,0.0211,0.0393,0.0012,0.00085,0.0016,0.318,0.29,0.348,0.013,0.012,0.014,24.51,24.39,24.62,0.935,0.931,0.94,0.97,0.97,0.97,0.907,0.903,0.911,31.13,29.08,33.4,30.2,28.21,32.4,0,0,0,0,0,0,0.336,0,0.111,0.4,0.6,0.4,36.4
-674013600000,1948,8,1947,11,47,7,0.256,0.111,0.145,8784.15,54.76,54.76,52.29,2,2,2,424,412.3,435.1,240,228.3,184,184,184,0,0,0,0.434,0.423,0.446,240,228.3,251.1,990.5,990.5,990.5,965.5,965.5,965.6,25,24.9,25,0.145,0.141,0.149,0.0163,0.0152,0.0175,0.00065,0.0006,0.0007,0.266,0.253,0.279,0.011,0.01,0.011,24.73,24.66,24.79,0.926,0.922,0.93,0.97,0.97,0.97,0.898,0.895,0.902,26.95,25.6,28.23,26.14,24.83,27.38,0,0,0,0,0,0,0.29,0,0.111,0.43,0.57,0.43,34.3
-673408800000,1948,8,1947,11,48,7,0.238,0.0914,0.147,8949.92,56.75,56.75,53.27,2,1,1.7142857142857142,393.8,382.6,406.7,242.7,218.5,151.1,138,184,0,0,0,0.383,0.348,0.457,242.7,218.5,258.1,990.5,990.5,990.5,965.4,965.3,965.4,25.1,25.1,25.2,0.143,0.138,0.147,0.0172,0.0143,0.0208,0.00069,0.00057,0.00083,0.309,0.267,0.397,0.012,0.011,0.016,24.82,24.67,24.92,0.938,0.927,0.959,0.973,0.97,0.98,0.912,0.9,0.94,34.99,27.72,51.66,33.52,26.89,48.2,0,0,0,0,0,0,0.296,0,0.091,0.38,0.62,0.38,37.6
-672804000000,1948,9,1947,12,49,7,0.22,0.0835,0.137,8393.05,52.96,52.96,49.96,2,1,1.5714285714285714,363.8,347.3,379,225.8,209.3,138,138,138,0,0,0,0.38,0.364,0.397,225.8,209.3,241,990.5,990.5,990.5,965.2,965.1,965.3,25.3,25.2,25.4,0.136,0.13,0.141,0.0149,0.0135,0.0162,0.00059,0.00053,0.00064,0.308,0.246,0.389,0.012,0.0097,0.015,24.97,24.92,25.03,0.938,0.922,0.959,0.974,0.97,0.98,0.914,0.894,0.939,36.74,25.57,51.69,35.3,24.8,48.2,0,0,0,0,0,0,0.278,0,0.083,0.38,0.62,0.38,38.2
-672199200000,1948,9,1947,12,50,7,0.2,0.0835,0.117,7446.35,47.27,47.27,44.32,1,1,1,330.9,321.2,343.7,192.9,183.2,138,138,138,0,0,0,0.417,0.402,0.43,192.9,183.2,205.7,990.5,990.5,990.5,965.1,965,965.1,25.4,25.4,25.5,0.124,0.121,0.129,0.0121,0.0113,0.0132,0.00048,0.00044,0.00052,0.34,0.322,0.362,0.013,0.013,0.014,25.11,25.02,25.17,0.952,0.949,0.956,0.98,0.98,0.98,0.933,0.93,0.937,45.23,42.92,48.23,44.32,42.06,47.27,0,0,0,0,0,0,0.246,0,0.083,0.42,0.58,0.42,37.2
-671594400000,1948,9,1947,12,51,7,0.188,0.0835,0.105,6669.21,42.73,42.73,39.7,1,1,1,311.6,302.6,324.1,173.6,164.6,138,138,138,0,0,0,0.443,0.426,0.456,173.6,164.6,186.1,990.5,990.5,990.5,965,964.9,965,25.5,25.5,25.6,0.118,0.114,0.122,0.0105,0.00974,0.0116,0.00041,0.00038,0.00045,0.305,0.289,0.327,0.012,0.011,0.013,25.24,25.15,25.3,0.946,0.943,0.95,0.977,0.973,0.98,0.924,0.917,0.931,40.64,38.52,43.6,39.7,37.47,42.73,0,0,0,0,0,0,0.221,0,0.083,0.44,0.56,0.44,35.5
-670989600000,1948,9,1947,12,52,7,0.173,0.0762,0.097,6147.14,39.84,39.84,36.59,1,1,1,286.4,283.2,294.6,160.4,145.2,126,110,138,0,0,0,0.44,0.388,0.487,160.4,145.2,173.2,990.5,990.5,990.5,964.8,964.8,964.9,25.7,25.6,25.7,0.112,0.108,0.115,0.00938,0.00809,0.0105,0.00037,0.00032,0.00041,0.28,0.254,0.301,0.011,0.0099,0.012,25.37,25.35,25.41,0.942,0.936,0.946,0.973,0.97,0.978,0.916,0.908,0.924,37.58,33.89,40.75,36.59,32.87,39.84,0,0,0,0,0,0,0.203,0,0.076,0.44,0.56,0.44,35.5
-670384800000,1948,10,1948,1,1,7,0.171,0.0665,0.105,6692.38,39.84,39.84,39.84,1,1,1,283.2,283.2,283.2,173.2,173.2,110,110,110,0,0,0,0.388,0.388,0.388,173.2,173.2,173.2,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.115,0.115,0.115,0.0105,0.0105,0.0105,0.00041,0.00041,0.00041,0.301,0.301,0.301,0.012,0.012,0.012,25.37,25.37,25.37,0.946,0.946,0.946,0.978,0.978,0.978,0.924,0.924,0.924,40.75,40.75,40.75,39.84,39.84,39.84,0,0,0,0,0,0,0.221,0,0.066,0.39,0.61,0.39,39.1
-669780000000,1948,10,1948,1,2,7,0.171,0.0665,0.105,6692.38,39.84,39.84,39.84,1,1,1,283.2,283.2,283.2,173.2,173.2,110,110,110,0,0,0,0.388,0.388,0.388,173.2,173.2,173.2,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.115,0.115,0.115,0.0105,0.0105,0.0105,0.00041,0.00041,0.00041,0.301,0.301,0.301,0.012,0.012,0.012,25.37,25.37,25.37,0.946,0.946,0.946,0.978,0.978,0.978,0.924,0.924,0.924,40.75,40.75,40.75,39.84,39.84,39.84,0,0,0,0,0,0,0.221,0,0.066,0.39,0.61,0.39,39.1
-669175200000,1948,10,1948,1,3,7,0.175,0.0665,0.108,6914.74,43.62,43.62,41.16,1,1,1,288.6,283.2,298.8,178.6,173.2,110,110,110,0,0,0,0.381,0.368,0.388,178.6,173.2,188.8,990.5,990.5,990.5,964.9,964.8,964.9,25.6,25.6,25.7,0.117,0.115,0.12,0.0109,0.0105,0.0118,0.00043,0.00041,0.00046,0.311,0.301,0.329,0.012,0.012,0.013,25.33,25.28,25.37,0.947,0.946,0.951,0.979,0.978,0.98,0.927,0.924,0.932,42.04,40.75,44.51,41.16,39.84,43.62,0,0,0,0,0,0,0.229,0,0.067,0.38,0.62,0.38,39.5
-668570400000,1948,10,1948,1,4,7,0.191,0.0665,0.125,7931.22,48.2,48.2,47.21,1,1,1,316.2,305.9,324.1,206.2,195.9,110,110,110,0,0,0,0.348,0.339,0.36,206.2,195.9,214.1,990.5,990.5,990.5,965,964.9,965,25.5,25.5,25.6,0.126,0.123,0.129,0.0133,0.0124,0.0139,0.00052,0.00049,0.00055,0.36,0.342,0.374,0.014,0.013,0.015,25.16,25.11,25.23,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.938,48.63,46.21,50.47,47.21,45.29,48.2,0,0,0,0,0,0,0.262,0,0.066,0.35,0.65,0.35,41.5
-667965600000,1948,11,1948,2,5,7,0.202,0.0689,0.133,8144.65,50.16,50.16,48.48,2,1,1.1428571428571428,334.7,327.5,341.6,220.7,213.5,114,114,114,0,0,0,0.341,0.334,0.348,220.7,213.5,227.6,990.5,990.5,990.5,965.1,965,965.1,25.4,25.4,25.5,0.133,0.13,0.135,0.0145,0.0139,0.0151,0.00057,0.00055,0.00059,0.366,0.246,0.392,0.014,0.0097,0.015,25.06,25.02,25.15,0.953,0.922,0.959,0.979,0.97,0.98,0.933,0.894,0.94,48.01,25.86,52.54,44.9,25.08,48.2,0,0,0,0,0,0,0.269,0,0.069,0.34,0.66,0.34,40.3
-667360800000,1948,11,1948,2,6,7,0.212,0.0689,0.143,8790.88,54.04,54.04,52.33,2,2,2,351.1,343.7,358.7,237.1,229.7,114,114,114,0,0,0,0.325,0.318,0.332,237.1,229.7,244.7,990.5,990.5,990.5,965.2,965.1,965.2,25.3,25.3,25.4,0.139,0.136,0.141,0.0159,0.0153,0.0165,0.00063,0.0006,0.00065,0.257,0.249,0.265,0.01,0.0098,0.01,25.09,25.04,25.13,0.925,0.922,0.927,0.97,0.97,0.97,0.897,0.895,0.899,26.97,26.11,27.86,26.16,25.32,27.02,0,0,0,0,0,0,0.291,0,0.069,0.33,0.67,0.33,41.5
-666756000000,1948,11,1948,2,7,7,0.213,0.0683,0.145,8873.34,57.1,57.1,52.82,2,2,2,352.1,343.7,364,239.3,229.7,112.9,106,114,0,0,0,0.321,0.291,0.332,239.3,229.7,258,990.5,990.5,990.5,965.2,965.1,965.2,25.3,25.3,25.4,0.139,0.136,0.144,0.0165,0.0153,0.0208,0.00065,0.0006,0.00082,0.26,0.249,0.282,0.01,0.0098,0.011,25.08,25,25.13,0.925,0.922,0.931,0.97,0.97,0.97,0.898,0.895,0.903,27.23,26.11,29.43,26.41,25.32,28.55,0,0,0,0,0,0,0.293,0,0.068,0.32,0.68,0.32,41.7
-666151200000,1948,11,1948,2,8,7,0.22,0.0641,0.156,9592.39,57.1,57.1,57.1,2,2,2,364,364,364,258,258,106,106,106,0,0,0,0.291,0.291,0.291,258,258,258,990.5,990.5,990.5,965.2,965.2,965.2,25.3,25.3,25.3,0.144,0.144,0.144,0.0208,0.0208,0.0208,0.00082,0.00082,0.00082,0.282,0.282,0.282,0.011,0.011,0.011,25,25,25,0.931,0.931,0.931,0.97,0.97,0.97,0.903,0.903,0.903,29.43,29.43,29.43,28.55,28.55,28.55,0,0,0,0,0,0,0.317,0,0.064,0.29,0.71,0.29,43.6
-665546400000,1948,11,1948,2,9,7,0.233,0.0693,0.164,10056.3,63.69,63.69,59.86,2,2,2,385.6,364,406.7,271.1,258,114.6,106,118,0,0,0,0.297,0.283,0.311,271.1,258,288.7,990.5,990.5,990.5,965.3,965.2,965.4,25.2,25.1,25.3,0.15,0.144,0.156,0.0269,0.0208,0.0353,0.0011,0.00082,0.0014,0.302,0.282,0.329,0.012,0.011,0.013,24.87,24.74,25,0.933,0.931,0.937,0.97,0.97,0.97,0.905,0.903,0.909,30.86,29.43,32.83,29.93,28.55,31.84,0,0,0,0,0,0,0.333,0,0.069,0.3,0.7,0.3,43.2
-664941600000,1948,12,1948,3,10,7,0.246,0.0714,0.175,10699.2,63.69,63.69,63.69,2,2,2,406.7,406.7,406.7,288.7,288.7,118,118,118,0,0,0,0.29,0.29,0.29,288.7,288.7,288.7,990.5,990.5,990.5,965.4,965.4,965.4,25.1,25.1,25.1,0.156,0.156,0.156,0.0353,0.0353,0.0353,0.0014,0.0014,0.0014,0.329,0.329,0.329,0.013,0.013,0.013,24.74,24.74,24.74,0.937,0.937,0.937,0.97,0.97,0.97,0.909,0.909,0.909,32.83,32.83,32.83,31.84,31.84,31.84,0,0,0,0,0,0,0.354,0,0.071,0.29,0.71,0.29,43.5
-664336800000,1948,12,1948,3,11,7,0.246,0.0714,0.175,10699.2,63.69,63.69,63.69,2,2,2,406.7,406.7,406.7,288.7,288.7,118,118,118,0,0,0,0.29,0.29,0.29,288.7,288.7,288.7,990.5,990.5,990.5,965.4,965.4,965.4,25.1,25.1,25.1,0.156,0.156,0.156,0.0353,0.0353,0.0353,0.0014,0.0014,0.0014,0.329,0.329,0.329,0.013,0.013,0.013,24.74,24.74,24.74,0.937,0.937,0.937,0.97,0.97,0.97,0.909,0.909,0.909,32.83,32.83,32.83,31.84,31.84,31.84,0,0,0,0,0,0,0.354,0,0.071,0.29,0.71,0.29,43.5
-663732000000,1948,12,1948,3,12,7,0.246,0.0641,0.182,11165.4,66.92,66.92,66.46,2,2,2,406.7,406.7,406.7,300.7,288.7,106,104,118,0,0,0,0.261,0.256,0.29,300.7,288.7,302.7,990.5,990.5,990.5,965.4,965.4,965.4,25.1,25.1,25.1,0.159,0.156,0.159,0.0409,0.0353,0.0419,0.0016,0.0014,0.0017,0.345,0.329,0.348,0.014,0.013,0.014,24.72,24.72,24.74,0.94,0.937,0.94,0.97,0.97,0.97,0.911,0.909,0.912,34.26,32.83,34.5,33.23,31.84,33.46,0,0,0,0,0,0,0.369,0,0.064,0.26,0.74,0.26,45.4
-663127200000,1948,12,1948,3,13,7,0.246,0.0607,0.185,11385.7,69.89,69.89,67.77,2,2,2,406.7,406.7,406.7,306.4,302.7,100.3,91,104,0,0,0,0.247,0.224,0.256,306.4,302.7,315.7,990.5,990.5,990.5,965.4,965.4,965.4,25.1,25.1,25.1,0.16,0.159,0.162,0.0436,0.0419,0.048,0.0017,0.0017,0.0019,0.353,0.348,0.366,0.014,0.014,0.015,24.72,24.7,24.72,0.941,0.94,0.942,0.97,0.97,0.97,0.912,0.912,0.914,34.93,34.5,36.03,33.89,33.46,34.95,0,0,0,0,0,0,0.377,0,0.061,0.25,0.75,0.25,46.3
-662522400000,1949,1,1948,4,14,7,0.261,0.055,0.206,12705.4,79.06,79.06,75.63,2,2,2,431.9,406.7,446.6,340.9,315.7,91,91,91,0,0,0,0.211,0.204,0.224,340.9,315.7,355.6,990.5,990.5,990.5,965.5,965.4,965.6,25,24.9,25.1,0.171,0.162,0.176,0.0599,0.048,0.0668,0.0024,0.0019,0.0027,0.403,0.366,0.426,0.016,0.015,0.017,24.55,24.46,24.7,0.946,0.942,0.948,0.974,0.97,0.977,0.921,0.914,0.927,38.82,36.03,40.46,37.81,34.95,39.53,0,0,0,0,0,0,0.42,0,0.055,0.21,0.79,0.21,48.7
-661917600000,1949,1,1948,4,15,7,0.27,0.055,0.215,13281.4,79.06,79.06,79.06,2,2,2,446.6,446.6,446.6,355.6,355.6,91,91,91,0,0,0,0.204,0.204,0.204,355.6,355.6,355.6,990.5,990.5,990.5,965.6,965.6,965.6,24.9,24.9,24.9,0.176,0.176,0.176,0.0668,0.0668,0.0668,0.0027,0.0027,0.0027,0.426,0.426,0.426,0.017,0.017,0.017,24.46,24.46,24.46,0.948,0.948,0.948,0.977,0.977,0.977,0.927,0.927,0.927,40.46,40.46,40.46,39.53,39.53,39.53,0,0,0,0,0,0,0.439,0,0.055,0.2,0.8,0.2,49.2
-661312800000,1949,1,1948,4,16,7,0.281,0.0504,0.23,14221.4,92.74,92.74,84.65,2,2,2,464,446.6,490.4,380.8,355.6,83.29,73,91,0,0,0,0.181,0.149,0.204,380.8,355.6,417.4,990.5,990.5,990.5,965.7,965.6,965.8,24.8,24.7,24.9,0.184,0.176,0.196,0.0787,0.0668,0.096,0.0032,0.0027,0.0039,0.463,0.426,0.516,0.019,0.017,0.021,24.35,24.18,24.46,0.952,0.948,0.956,0.978,0.977,0.98,0.931,0.927,0.937,43.26,40.46,47.32,42.33,39.53,46.37,0,0,0,0,0,0,0.47,0,0.051,0.18,0.82,0.18,50.6
-660708000000,1949,1,1948,4,17,7,0.297,0.0442,0.252,15580.1,92.74,92.74,92.74,2,2,2,490.4,490.4,490.4,417.4,417.4,73,73,73,0,0,0,0.149,0.149,0.149,417.4,417.4,417.4,990.5,990.5,990.5,965.8,965.8,965.8,24.7,24.7,24.7,0.196,0.196,0.196,0.096,0.096,0.096,0.0039,0.0039,0.0039,0.516,0.516,0.516,0.021,0.021,0.021,24.18,24.18,24.18,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,47.32,47.32,47.32,46.37,46.37,46.37,0,0,0,0,0,0,0.515,0,0.045,0.15,0.85,0.15,52.5
-660103200000,1949,1,1948,4,18,7,0.297,0.0504,0.246,15193.2,92.74,92.74,90.44,2,2,2,490.4,490.4,490.4,407.1,405.4,83.29,73,85,0,0,0,0.17,0.149,0.173,407.1,405.4,417.4,990.5,990.5,990.5,965.8,965.8,965.8,24.7,24.7,24.7,0.194,0.193,0.196,0.0911,0.0903,0.096,0.0037,0.0037,0.0039,0.502,0.5,0.516,0.02,0.02,0.021,24.19,24.18,24.19,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.14,45.94,47.32,45.22,45.03,46.37,0,0,0,0,0,0,0.502,0,0.051,0.17,0.83,0.17,51.2
-659498400000,1949,2,1948,5,19,7,0.304,0.0514,0.252,15523.2,96.4,96.4,92.4,2,2,2,502.3,490.4,525.1,417.3,405.4,85,85,85,0,0,0,0.169,0.162,0.173,417.3,405.4,440.1,990.5,990.5,990.5,965.9,965.8,966,24.6,24.5,24.7,0.197,0.193,0.205,0.096,0.0903,0.107,0.0039,0.0037,0.0044,0.517,0.5,0.552,0.021,0.02,0.022,24.12,23.99,24.19,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,47.2,45.94,49.58,46.2,45.03,48.2,0,0,0,0,0,0,0.513,0,0.052,0.17,0.83,0.17,51.1
-658893600000,1949,2,1948,5,20,7,0.334,0.0514,0.282,16638.4,107.4,107.4,99.04,3,2,2.2857142857142856,551.5,531.3,588.3,466.5,446.3,85,85,85,0,0,0,0.154,0.144,0.16,466.5,446.3,503.3,990.5,990.5,990.5,966.1,966,966.2,24.4,24.3,24.5,0.217,0.207,0.236,0.119,0.11,0.137,0.0049,0.0045,0.0057,0.562,0.514,0.597,0.023,0.021,0.024,23.86,23.71,23.95,0.954,0.944,0.958,0.977,0.97,0.98,0.932,0.916,0.939,46.87,35.68,52.42,44.49,34.61,48.2,0,0,0,0,0,0,0.55,0,0.052,0.15,0.84,0.16,49.8
-658288800000,1949,2,1948,5,21,7,0.363,0.0514,0.311,18452.9,116.7,116.7,109.8,3,3,3,599.7,588.3,631.8,514.7,503.3,85,85,85,0,0,0,0.142,0.135,0.144,514.7,503.3,546.8,990.5,990.5,990.5,966.3,966.2,966.4,24.2,24.1,24.3,0.242,0.236,0.261,0.145,0.137,0.166,0.006,0.0057,0.0069,0.561,0.542,0.615,0.023,0.022,0.026,23.64,23.46,23.71,0.947,0.946,0.95,0.971,0.97,0.976,0.92,0.918,0.927,37.69,36.92,39.85,36.61,35.81,38.89,0,0,0,0,0,0,0.61,0,0.052,0.14,0.86,0.14,50.8
-657684000000,1949,2,1948,5,22,7,0.39,0.0628,0.327,19309.9,119.2,119.2,114.9,3,3,3,644.6,643.9,648.5,540.7,536.9,103.9,85,107,0,0,0,0.161,0.132,0.166,540.7,536.9,558.9,990.5,990.5,990.5,966.5,966.5,966.5,24,24,24,0.261,0.26,0.267,0.162,0.16,0.174,0.0068,0.0066,0.0073,0.61,0.604,0.636,0.025,0.025,0.026,23.41,23.39,23.42,0.95,0.95,0.951,0.975,0.974,0.977,0.926,0.925,0.93,39.31,39.04,40.66,38.31,38.02,39.74,0,0,0,0,0,0,0.639,0,0.063,0.16,0.84,0.16,49.5
-657079200000,1949,3,1948,6,23,7,0.442,0.0647,0.377,22034.7,137.4,137.4,131.2,3,3,3,730.4,674.1,764,623.4,567.1,107,107,107,0,0,0,0.147,0.14,0.159,623.4,567.1,657,990.5,990.5,990.5,966.8,966.6,967,23.7,23.5,23.9,0.309,0.277,0.328,0.217,0.18,0.24,0.0092,0.0075,0.01,0.75,0.655,0.806,0.032,0.027,0.034,22.93,22.74,23.25,0.955,0.952,0.957,0.98,0.978,0.98,0.936,0.931,0.938,44.62,41.04,46.73,43.72,40.15,45.8,0,0,0,0,0,0,0.729,0,0.065,0.15,0.85,0.15,49.9
-656474400000,1949,3,1948,6,24,7,0.462,0.0647,0.397,23083.3,137.4,137.4,137.4,3,3,3,764,764,764,657,657,107,107,107,0,0,0,0.14,0.14,0.14,657,657,657,990.5,990.5,990.5,967,967,967,23.5,23.5,23.5,0.328,0.328,0.328,0.24,0.24,0.24,0.01,0.01,0.01,0.806,0.806,0.806,0.034,0.034,0.034,22.74,22.74,22.74,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.73,46.73,46.73,45.8,45.8,45.8,0,0,0,0,0,0,0.763,0,0.065,0.14,0.86,0.14,50
-655869600000,1949,3,1948,6,25,7,0.471,0.0647,0.407,23527.3,143.3,143.3,140,3,3,3,779.1,764,797.9,672.1,657,107,107,107,0,0,0,0.137,0.134,0.14,672.1,657,690.9,990.5,990.5,990.5,967,967,967.1,23.5,23.4,23.5,0.337,0.328,0.348,0.25,0.24,0.263,0.011,0.01,0.011,0.832,0.806,0.863,0.035,0.034,0.037,22.65,22.54,22.74,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.63,46.73,48.74,46.68,45.8,47.77,0,0,0,0,0,0,0.778,0,0.064,0.14,0.86,0.14,50
-655264800000,1949,3,1948,6,26,7,0.493,0.0694,0.424,24175.4,144.6,144.6,143.9,3,3,3,815.4,804.6,817.2,700.7,692.2,114.7,107,125,0,0,0,0.141,0.131,0.153,700.7,692.2,710.2,990.5,990.5,990.5,967.2,967.1,967.2,23.3,23.3,23.4,0.355,0.351,0.359,0.269,0.263,0.275,0.012,0.011,0.012,0.882,0.87,0.896,0.038,0.037,0.038,22.46,22.44,22.51,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.23,48.65,49.84,47.97,47.68,48.2,0,0,0,0,0,0,0.799,0,0.069,0.14,0.86,0.14,49
-654660000000,1949,4,1948,7,27,7,0.513,0.0756,0.437,24457.8,154.6,154.6,145.6,4,3,3.142857142857143,847.8,817.2,893,722.8,692.2,125,125,125,0,0,0,0.148,0.14,0.153,722.8,692.2,768,990.5,990.5,990.5,967.3,967.2,967.5,23.2,23,23.3,0.374,0.353,0.411,0.283,0.263,0.311,0.012,0.011,0.013,0.913,0.87,0.954,0.039,0.037,0.041,22.3,22.1,22.46,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.48,39.64,51.28,46.69,38.65,48.2,0,0,0,0,0,0,0.809,0,0.076,0.15,0.85,0.15,47.7
-654055200000,1949,4,1948,7,28,7,0.546,0.0756,0.47,26271.2,156.4,156.4,156.4,4,4,4,902.5,902.5,902.5,777.5,777.5,125,125,125,0,0,0,0.139,0.139,0.139,777.5,777.5,777.5,990.5,990.5,990.5,967.5,967.5,967.5,23,23,23,0.42,0.42,0.42,0.315,0.315,0.315,0.014,0.014,0.014,0.94,0.94,0.94,0.041,0.041,0.041,22.05,22.05,22.05,0.953,0.953,0.953,0.976,0.976,0.976,0.93,0.93,0.93,40.05,40.05,40.05,39.09,39.09,39.09,0,0,0,0,0,0,0.869,0,0.076,0.14,0.86,0.14,48.1
-653450400000,1949,4,1948,7,29,7,0.546,0.0756,0.47,26271.2,156.4,156.4,156.4,4,4,4,902.5,902.5,902.5,777.5,777.5,125,125,125,0,0,0,0.139,0.139,0.139,777.5,777.5,777.5,990.5,990.5,990.5,967.5,967.5,967.5,23,23,23,0.42,0.42,0.42,0.315,0.315,0.315,0.014,0.014,0.014,0.94,0.94,0.94,0.041,0.041,0.041,22.05,22.05,22.05,0.953,0.953,0.953,0.976,0.976,0.976,0.93,0.93,0.93,40.05,40.05,40.05,39.09,39.09,39.09,0,0,0,0,0,0,0.869,0,0.076,0.14,0.86,0.14,48.1
-652845600000,1949,4,1948,7,30,7,0.552,0.0775,0.475,26313.7,159.4,159.4,156.6,4,3,3.857142857142857,913.1,902.5,919.2,785,755.5,128.1,125,147,0,0,0,0.14,0.136,0.163,785,755.5,794.2,990.5,990.5,990.5,967.6,967.5,967.6,22.9,22.9,23,0.427,0.401,0.435,0.319,0.305,0.323,0.014,0.013,0.014,0.965,0.94,0.987,0.042,0.041,0.043,21.98,21.95,22.05,0.954,0.953,0.957,0.978,0.976,0.98,0.933,0.93,0.938,42.21,40.05,51.99,40.88,39.09,48.2,0,0,0,0,0,0,0.87,0,0.077,0.14,0.86,0.14,47.7
-652240800000,1949,5,1948,8,31,7,0.542,0.0889,0.453,24292.8,144.6,144.6,144.6,3,3,3,895.6,863.8,902.5,748.6,716.8,147,147,147,0,0,0,0.164,0.163,0.17,748.6,716.8,755.5,990.5,990.5,990.5,967.5,967.4,967.5,23,23,23.1,0.395,0.367,0.401,0.3,0.28,0.305,0.013,0.012,0.013,0.974,0.912,0.987,0.042,0.039,0.043,22.04,22,22.23,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,51.61,49.85,51.99,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.089,0.16,0.84,0.16,44.8
-651636000000,1949,5,1948,8,32,7,0.49,0.0889,0.401,23058.3,144.6,144.6,137.3,3,3,3,810.6,764,858,663.6,617,147,147,147,0,0,0,0.182,0.171,0.192,663.6,617,711,990.5,990.5,990.5,967.1,967,967.3,23.4,23.2,23.5,0.337,0.311,0.364,0.244,0.213,0.276,0.01,0.0091,0.012,0.823,0.744,0.902,0.035,0.032,0.039,22.54,22.27,22.8,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.73,43.93,49.52,45.75,43.05,48.2,0,0,0,0,0,0,0.763,0,0.089,0.18,0.82,0.18,47.1
-651031200000,1949,5,1948,8,33,7,0.423,0.0889,0.334,19526.7,129.2,129.2,116.2,3,3,3,698.9,643.9,764,551.9,496.9,147,147,147,0,0,0,0.211,0.192,0.228,551.9,496.9,617,990.5,990.5,990.5,966.7,966.5,967,23.8,23.5,24,0.274,0.242,0.311,0.17,0.134,0.213,0.0071,0.0056,0.0091,0.634,0.542,0.744,0.027,0.023,0.032,23.17,22.8,23.48,0.951,0.946,0.955,0.975,0.97,0.98,0.927,0.917,0.936,39.72,36.08,43.93,38.74,35,43.05,0,0,0,0,0,0,0.646,0,0.089,0.21,0.79,0.21,46.2
-650426400000,1949,5,1948,8,34,7,0.352,0.0889,0.264,15719.4,103.5,103.5,93.57,3,2,2.142857142857143,582.7,542.7,636.6,435.7,395.7,147,147,147,0,0,0,0.253,0.231,0.271,435.7,395.7,489.6,990.5,990.5,990.5,966.2,966,966.4,24.3,24.1,24.5,0.212,0.196,0.238,0.105,0.0857,0.13,0.0043,0.0035,0.0054,0.538,0.491,0.612,0.022,0.02,0.025,23.74,23.51,23.97,0.954,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.939,45.84,35.58,52.11,44.32,34.51,48.2,0,0,0,0,0,0,0.52,0,0.088,0.25,0.75,0.25,44.7
-649821600000,1949,5,1948,8,35,7,0.297,0.0768,0.22,13524.2,85.78,85.78,80.5,2,2,2,491.5,461.1,536.9,364.5,342.1,127,119,147,0,0,0,0.258,0.242,0.287,364.5,342.1,389.9,990.5,990.5,990.5,965.8,965.7,966,24.7,24.5,24.8,0.184,0.176,0.194,0.071,0.0605,0.083,0.0029,0.0024,0.0034,0.444,0.41,0.483,0.018,0.016,0.02,24.24,24,24.42,0.95,0.947,0.954,0.978,0.973,0.98,0.929,0.921,0.935,41.16,38.77,43.76,40.25,37.74,42.89,0,0,0,0,0,0,0.447,0,0.077,0.26,0.74,0.26,45.5
-649216800000,1949,6,1948,9,36,7,0.269,0.072,0.197,12067.6,74.38,74.38,71.83,2,2,2,445.2,435.1,456.4,326.2,316.1,119,119,119,0,0,0,0.267,0.261,0.274,326.2,316.1,337.4,990.5,990.5,990.5,965.6,965.6,965.7,24.9,24.8,24.9,0.17,0.166,0.174,0.053,0.0482,0.0583,0.0021,0.0019,0.0023,0.386,0.371,0.403,0.015,0.015,0.016,24.51,24.44,24.57,0.944,0.942,0.946,0.97,0.97,0.972,0.916,0.914,0.92,37.01,35.89,38.25,35.92,34.81,37.19,0,0,0,0,0,0,0.399,0,0.072,0.27,0.73,0.27,44.9
-648612000000,1949,6,1948,9,37,7,0.252,0.072,0.18,11026.2,69.62,69.62,65.63,2,2,2,416.7,406.7,435.1,297.7,287.7,119,119,119,0,0,0,0.286,0.274,0.293,297.7,287.7,316.1,990.5,990.5,990.5,965.5,965.4,965.6,25,24.9,25.1,0.16,0.156,0.166,0.0395,0.0348,0.0482,0.0016,0.0014,0.0019,0.343,0.328,0.371,0.014,0.013,0.015,24.68,24.57,24.74,0.939,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.914,33.83,32.71,35.89,32.82,31.73,34.81,0,0,0,0,0,0,0.365,0,0.072,0.29,0.71,0.29,43.8
-648007200000,1949,6,1948,9,38,7,0.227,0.072,0.155,9522.41,61.12,61.12,56.68,2,2,2,375.9,364,396.1,256.9,245,119,119,119,0,0,0,0.317,0.3,0.327,256.9,245,277.1,990.5,990.5,990.5,965.3,965.2,965.4,25.2,25.1,25.3,0.146,0.141,0.153,0.0211,0.0166,0.0298,0.00084,0.00066,0.0012,0.283,0.266,0.312,0.011,0.011,0.012,24.94,24.81,25.01,0.93,0.927,0.935,0.97,0.97,0.97,0.902,0.9,0.907,29.22,27.87,31.51,28.34,27.04,30.56,0,0,0,0,0,0,0.315,0,0.072,0.32,0.68,0.32,41.9
-647402400000,1949,6,1948,9,39,7,0.22,0.0691,0.151,9268.54,56.64,56.64,55.17,2,2,2,364,364,364,249.7,245,114.3,108,119,0,0,0,0.314,0.297,0.327,249.7,245,256,990.5,990.5,990.5,965.2,965.2,965.2,25.3,25.3,25.3,0.142,0.141,0.144,0.018,0.0166,0.0198,0.00071,0.00066,0.00078,0.272,0.266,0.279,0.011,0.011,0.011,25.01,25,25.01,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.9,0.902,28.44,27.87,29.19,27.58,27.04,28.32,0,0,0,0,0,0,0.306,0,0.069,0.31,0.69,0.31,42.1
-646797600000,1949,7,1948,10,40,7,0.211,0.0653,0.146,8964.56,56.64,56.64,53.36,2,1,1.8571428571428572,349.6,327.5,364,241.6,219.5,108,108,108,0,0,0,0.309,0.297,0.33,241.6,219.5,256,990.5,990.5,990.5,965.1,965,965.2,25.4,25.3,25.5,0.139,0.131,0.144,0.0173,0.0144,0.0198,0.00068,0.00057,0.00078,0.283,0.244,0.384,0.011,0.0096,0.015,25.07,25,25.18,0.931,0.921,0.959,0.971,0.97,0.98,0.905,0.893,0.94,31.35,25.75,51.76,30.12,24.98,48.2,0,0,0,0,0,0,0.296,0,0.065,0.31,0.69,0.31,42.5
-646192800000,1949,7,1948,10,41,7,0.196,0.0653,0.131,8097.6,48.2,48.2,48.2,1,1,1,324.1,324.1,324.1,216.1,216.1,108,108,108,0,0,0,0.333,0.333,0.333,216.1,216.1,216.1,990.5,990.5,990.5,965,965,965,25.5,25.5,25.5,0.13,0.13,0.13,0.0141,0.0141,0.0141,0.00055,0.00055,0.00055,0.378,0.378,0.378,0.015,0.015,0.015,25.1,25.1,25.1,0.958,0.958,0.958,0.98,0.98,0.98,0.939,0.939,0.939,50.96,50.96,50.96,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.065,0.33,0.67,0.33,41.3
-645588000000,1949,7,1948,10,42,7,0.192,0.0653,0.127,7985.72,48.2,48.2,47.53,1,1,1,318.1,302.6,324.1,210.1,194.6,108,108,108,0,0,0,0.34,0.333,0.357,210.1,194.6,216.1,990.5,990.5,990.5,965,964.9,965,25.5,25.5,25.6,0.128,0.122,0.13,0.0136,0.0123,0.0141,0.00053,0.00048,0.00055,0.367,0.34,0.378,0.014,0.013,0.015,25.14,25.1,25.25,0.957,0.953,0.958,0.98,0.98,0.98,0.938,0.934,0.939,49.57,45.92,50.96,47.53,45,48.2,0,0,0,0,0,0,0.264,0,0.065,0.34,0.66,0.34,41.6
-644983200000,1949,7,1948,10,43,7,0.176,0.0653,0.111,7110.9,45,45,42.33,1,1,1,291.4,283.2,302.6,183.4,175.2,108,108,108,0,0,0,0.371,0.357,0.381,183.4,175.2,194.6,990.5,990.5,990.5,964.9,964.8,964.9,25.6,25.6,25.7,0.118,0.115,0.122,0.0113,0.0106,0.0123,0.00044,0.00041,0.00048,0.32,0.305,0.34,0.012,0.012,0.013,25.31,25.25,25.36,0.949,0.946,0.953,0.98,0.979,0.98,0.93,0.926,0.934,43.21,41.24,45.92,42.33,40.36,45,0,0,0,0,0,0,0.235,0,0.065,0.37,0.63,0.37,40.4
-644378400000,1949,8,1948,11,44,7,0.171,0.0562,0.115,7403.13,44.07,44.07,44.07,1,1,1,283.2,283.2,283.2,190.2,190.2,93,93,93,0,0,0,0.328,0.328,0.328,190.2,190.2,190.2,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.119,0.119,0.119,0.0119,0.0119,0.0119,0.00046,0.00046,0.00046,0.33,0.33,0.33,0.013,0.013,0.013,25.34,25.34,25.34,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,44.97,44.97,44.97,44.07,44.07,44.07,0,0,0,0,0,0,0.245,0,0.056,0.33,0.67,0.33,43.3
-643773600000,1949,8,1948,11,45,7,0.167,0.0562,0.111,7118.45,44.07,44.07,42.37,1,1,1,276.2,263.1,283.2,183.2,170.1,93,93,93,0,0,0,0.337,0.328,0.353,183.2,170.1,190.2,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.116,0.112,0.119,0.0113,0.0102,0.0119,0.00044,0.0004,0.00046,0.318,0.294,0.33,0.012,0.011,0.013,25.38,25.34,25.45,0.949,0.945,0.951,0.979,0.976,0.98,0.929,0.922,0.932,43.27,40.11,44.97,42.37,39.16,44.07,0,0,0,0,0,0,0.235,0,0.056,0.34,0.66,0.34,42.6
-643168800000,1949,8,1948,11,46,7,0.155,0.0562,0.0984,6264.99,38.84,38.84,37.29,1,1,1,255.7,250.3,261.9,162.7,157.3,93,93,93,0,0,0,0.364,0.355,0.372,162.7,157.3,168.9,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.109,0.107,0.111,0.00958,0.00912,0.0101,0.00037,0.00035,0.00039,0.281,0.271,0.292,0.011,0.011,0.011,25.5,25.46,25.53,0.942,0.941,0.944,0.973,0.97,0.976,0.916,0.912,0.921,38.34,37.04,39.81,37.29,35.92,38.84,0,0,0,0,0,0,0.207,0,0.0566,0.36,0.63,0.37,40.4
-642564000000,1949,8,1948,11,47,7,0.147,0.0562,0.0909,5767.32,35.06,35.06,34.33,1,1,1,243.3,239.5,246.5,150.3,146.5,93,93,93,0,0,0,0.382,0.377,0.388,150.3,146.5,153.5,990.5,990.5,990.5,964.7,964.6,964.7,25.8,25.8,25.9,0.105,0.103,0.106,0.00853,0.00821,0.0088,0.00033,0.00032,0.00034,0.259,0.252,0.264,0.01,0.0097,0.01,25.58,25.56,25.61,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.911,35.39,34.48,36.14,34.33,33.45,35.06,0,0,0,0,0,0,0.191,0,0.0561,0.38,0.62,0.38,39.2
-641959200000,1949,8,1948,11,48,7,0.141,0.049,0.092,5855.33,37.44,37.44,34.85,1,1,1,233.1,228.3,236.2,152.1,143.2,81,72,93,0,0,0,0.347,0.307,0.394,152.1,143.2,162.6,990.5,990.5,990.5,964.6,964.6,964.6,25.9,25.9,25.9,0.104,0.102,0.107,0.00868,0.00792,0.00957,0.00034,0.00031,0.00037,0.261,0.246,0.279,0.01,0.0095,0.011,25.64,25.61,25.66,0.939,0.936,0.942,0.971,0.97,0.973,0.911,0.908,0.917,35.91,33.68,38.49,34.85,32.67,37.44,0,0,0,0,0,0,0.194,0,0.049,0.35,0.65,0.35,41.5
-641354400000,1949,9,1948,12,49,7,0.132,0.0435,0.0887,5650.72,35.3,35.3,33.64,1,1,1,218.6,216.8,225.8,146.6,144.8,72,72,72,0,0,0,0.329,0.319,0.332,146.6,144.8,153.8,990.5,990.5,990.5,964.5,964.5,964.6,26,25.9,26,0.101,0.101,0.104,0.00821,0.00805,0.00882,0.00032,0.00031,0.00034,0.25,0.247,0.263,0.0096,0.0095,0.01,25.74,25.68,25.75,0.937,0.936,0.939,0.97,0.97,0.97,0.909,0.908,0.911,34.68,34.23,36.4,33.64,33.2,35.3,0,0,0,0,0,0,0.187,0,0.0433,0.33,0.67,0.33,42.8
-640749600000,1949,9,1948,12,50,7,0.131,0.0435,0.0876,5577.92,33.2,33.2,33.2,1,1,1,216.8,216.8,216.8,144.8,144.8,72,72,72,0,0,0,0.332,0.332,0.332,144.8,144.8,144.8,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.101,0.101,0.101,0.00805,0.00805,0.00805,0.00031,0.00031,0.00031,0.247,0.247,0.247,0.0095,0.0095,0.0095,25.75,25.75,25.75,0.936,0.936,0.936,0.97,0.97,0.97,0.908,0.908,0.908,34.23,34.23,34.23,33.2,33.2,33.2,0,0,0,0,0,0,0.184,0,0.0434,0.33,0.67,0.33,42.6
-640144800000,1949,9,1948,12,51,7,0.123,0.0518,0.0716,4519.81,30.68,30.68,26.9,1,1,1,204,203.5,205.9,118.4,112.5,85.57,72,91,0,0,0,0.42,0.35,0.447,118.4,112.5,133.9,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0924,0.0908,0.0969,0.00581,0.00531,0.00713,0.00022,0.0002,0.00027,0.201,0.19,0.227,0.0077,0.0073,0.0087,25.88,25.84,25.89,0.923,0.919,0.932,0.97,0.97,0.97,0.895,0.892,0.904,27.74,26.27,31.63,26.9,25.48,30.68,0,0,0,0,0,0,0.149,0,0.0514,0.42,0.58,0.42,36.7
-639540000000,1949,9,1948,12,52,7,0.119,0.0519,0.0672,1316.6,27.89,27.89,7.837,1,1,1,197,191.6,201.4,111.2,105.6,85.86,73,91,0,0,0,0.435,0.374,0.463,111.2,105.6,122.3,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0897,0.0883,0.0921,0.0052,0.00473,0.00614,0.0002,0.00018,0.00024,0.187,0.178,0.206,0.0072,0.0068,0.0079,25.9,25.88,25.92,0.264,0,0.926,0.277,0,0.97,0.256,0,0.899,8.079,0,28.75,7.837,0,27.89,0,5,0,0,0.714,0,0.0435,0.714,0.0518,0.44,0.56,0.44,11.1
-638935200000,1949,10,1949,1,1,7,0.109,0.0442,0.0647,4051.55,26.28,26.28,24.12,1,1,1,180,172.6,188.8,107,99.59,73,73,73,0,0,0,0.406,0.387,0.423,107,99.59,115.8,990.5,990.5,990.5,964.4,964.4,964.5,26.1,26,26.1,0.0867,0.0841,0.0898,0.00484,0.00422,0.00559,0.00019,0.00016,0.00021,0.178,0.165,0.194,0.0068,0.0063,0.0074,25.88,25.88,25.88,0.916,0.911,0.922,0.97,0.97,0.97,0.888,0.883,0.894,24.86,23.02,27.1,24.12,22.32,26.28,0,0,0,0,0,0,0.134,0,0.0443,0.41,0.59,0.41,37.2
-638330400000,1949,10,1949,1,2,7,0.103,0.0333,0.0696,4386.83,26.83,26.83,26.11,1,1,1,170.2,170.2,170.2,115.2,97.15,55,52,73,0,0,0,0.323,0.306,0.429,115.2,97.15,118.2,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0872,0.0832,0.0878,0.00554,0.00401,0.00579,0.00021,0.00015,0.00022,0.191,0.161,0.196,0.0073,0.0062,0.0075,25.85,25.84,25.88,0.922,0.914,0.923,0.97,0.968,0.97,0.894,0.885,0.896,26.92,22.54,27.66,26.11,21.83,26.83,0,0,0,0,0,0,0.145,0,0.0334,0.32,0.68,0.32,42.6
-637725600000,1949,10,1949,1,3,7,0.103,0.0369,0.066,4146.98,26.83,26.83,24.68,1,1,1,170.2,170.2,170.2,109.2,97.15,61,52,73,0,0,0,0.358,0.306,0.429,109.2,97.15,118.2,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0859,0.0832,0.0878,0.00503,0.00401,0.00579,0.00019,0.00015,0.00022,0.181,0.161,0.196,0.0069,0.0062,0.0075,25.86,25.84,25.88,0.919,0.914,0.923,0.969,0.968,0.97,0.891,0.885,0.896,25.46,22.54,27.66,24.68,21.83,26.83,0,0,0,0,0,0,0.137,0,0.037,0.36,0.64,0.36,40.3
-637120800000,1949,10,1949,1,4,7,0.103,0.0442,0.0588,3667.29,21.83,21.83,21.83,1,1,1,170.2,170.2,170.2,97.15,97.15,73,73,73,0,0,0,0.429,0.429,0.429,97.15,97.15,97.15,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0832,0.0832,0.0832,0.00401,0.00401,0.00401,0.00015,0.00015,0.00015,0.161,0.161,0.161,0.0062,0.0062,0.0062,25.88,25.88,25.88,0.914,0.914,0.914,0.968,0.968,0.968,0.885,0.885,0.885,22.54,22.54,22.54,21.83,21.83,21.83,0,0,0,0,0,0,0.121,0,0.0442,0.43,0.57,0.43,35.6
-636516000000,1949,10,1949,1,5,7,0.103,0.041,0.0619,3860.21,23.17,23.17,22.98,1,1,1,170.2,170.2,170.2,102.3,97.15,67.86,67,73,0,0,0,0.399,0.394,0.429,102.3,97.15,103.2,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0841,0.0832,0.0843,0.00445,0.00401,0.00452,0.00017,0.00015,0.00017,0.169,0.161,0.171,0.0065,0.0062,0.0066,25.87,25.87,25.88,0.913,0.913,0.914,0.97,0.968,0.97,0.885,0.885,0.885,23.69,22.54,23.89,22.98,21.83,23.17,0,0,0,0,0,0,0.128,0,0.0411,0.4,0.6,0.4,37.5
-635911200000,1949,11,1949,2,6,7,0.109,0.0361,0.0729,4609.3,31.58,31.58,27.44,1,1,1,180.3,170.2,187.6,120.6,103.2,59.71,50,67,0,0,0,0.332,0.267,0.394,120.6,103.2,137.6,990.5,990.5,990.5,964.4,964.4,964.5,26.1,26,26.1,0.0895,0.0843,0.0943,0.006,0.00452,0.00745,0.00023,0.00017,0.00029,0.201,0.171,0.23,0.0077,0.0066,0.0088,25.86,25.84,25.87,0.924,0.913,0.933,0.97,0.97,0.97,0.896,0.885,0.905,28.28,23.89,32.55,27.44,23.17,31.58,0,0,0,0,0,0,0.152,0,0.0361,0.33,0.67,0.33,42.3
-635306400000,1949,11,1949,2,7,7,0.119,0.0302,0.0888,5681.84,34.08,34.08,33.82,1,1,1,196.8,196.6,197.9,146.8,146.6,50,50,50,0,0,0,0.254,0.253,0.254,146.8,146.6,147.9,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0976,0.0975,0.0979,0.00823,0.00821,0.00832,0.00032,0.00031,0.00032,0.246,0.246,0.248,0.0094,0.0094,0.0095,25.85,25.85,25.85,0.937,0.937,0.937,0.97,0.97,0.97,0.909,0.909,0.909,34.87,34.82,35.13,33.82,33.78,34.08,0,0,0,0,0,0,0.188,0,0.0302,0.25,0.75,0.25,47.7
-634701600000,1949,11,1949,2,8,7,0.128,0.0302,0.0973,6257.55,40.38,40.38,37.25,1,1,1,210.9,201.4,223.4,160.9,151.4,50,50,50,0,0,0,0.237,0.224,0.248,160.9,151.4,173.4,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.103,0.0992,0.107,0.00943,0.00862,0.0105,0.00036,0.00033,0.0004,0.272,0.255,0.294,0.01,0.0098,0.011,25.76,25.67,25.84,0.942,0.939,0.946,0.973,0.97,0.979,0.916,0.911,0.925,38.28,36.02,41.26,37.25,34.94,40.38,0,0,0,0,0,0,0.207,0,0.0307,0.24,0.76,0.24,48.9
-634096800000,1949,11,1949,2,9,7,0.148,0.0396,0.109,7006.06,43.46,43.46,41.7,1,1,1,244.9,228.7,263.1,179.5,165.4,65.43,50,77,0,0,0,0.265,0.212,0.318,179.5,165.4,186.2,990.5,990.5,990.5,964.7,964.6,964.8,25.8,25.7,25.9,0.111,0.108,0.115,0.011,0.00981,0.0116,0.00043,0.00038,0.00045,0.307,0.283,0.32,0.012,0.011,0.012,25.53,25.43,25.62,0.948,0.943,0.95,0.979,0.974,0.98,0.928,0.919,0.931,42.6,39.1,44.34,41.7,38.09,43.46,0,0,0,0,0,0,0.232,0,0.039,0.27,0.74,0.26,47.3
-633492000000,1949,12,1949,3,10,7,0.168,0.0466,0.121,7846.3,47.97,47.97,46.7,1,1,1,277.9,268.9,283.2,200.9,191.9,77,77,77,0,0,0,0.277,0.272,0.286,200.9,191.9,206.2,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.12,0.117,0.122,0.0128,0.0121,0.0133,0.0005,0.00047,0.00052,0.347,0.331,0.356,0.013,0.013,0.014,25.34,25.31,25.39,0.955,0.952,0.956,0.98,0.98,0.98,0.936,0.933,0.937,47.66,45.49,48.95,46.7,44.58,47.97,0,0,0,0,0,0,0.259,0,0.047,0.28,0.72,0.28,46.7
-632887200000,1949,12,1949,3,11,7,0.179,0.0466,0.132,8315.4,52.56,52.56,49.5,2,1,1.4285714285714286,295.8,283.2,313.5,218.8,206.2,77,77,77,0,0,0,0.261,0.246,0.272,218.8,206.2,236.5,990.5,990.5,990.5,964.9,964.8,965,25.6,25.5,25.7,0.127,0.122,0.133,0.0143,0.0133,0.0159,0.00056,0.00052,0.00062,0.312,0.239,0.377,0.012,0.0093,0.015,25.3,25.25,25.35,0.942,0.92,0.959,0.976,0.97,0.98,0.919,0.892,0.94,39.72,25.8,51.66,38.47,25.03,48.2,0,0,0,0,0,0,0.275,0,0.047,0.26,0.74,0.26,46.5
-632282400000,1949,12,1949,3,12,7,0.21,0.0466,0.163,10073.4,66.26,66.26,59.96,2,2,2,346.6,317.9,375.1,269.6,240.9,77,77,77,0,0,0,0.223,0.205,0.242,269.6,240.9,298.1,990.5,990.5,990.5,965.1,965,965.3,25.4,25.2,25.5,0.144,0.134,0.154,0.0269,0.0162,0.0397,0.0011,0.00064,0.0016,0.296,0.256,0.338,0.012,0.01,0.013,25.07,24.89,25.25,0.933,0.926,0.939,0.97,0.97,0.97,0.905,0.898,0.911,30.91,27.62,34.15,29.98,26.79,33.13,0,0,0,0,0,0,0.333,0,0.047,0.22,0.78,0.22,48
-631677600000,1949,12,1949,3,13,7,0.247,0.0478,0.199,12276.4,77.99,77.99,73.07,2,2,2,407.9,382.6,435.1,328.9,305.6,79,77,91,0,0,0,0.194,0.18,0.209,328.9,305.6,350.1,990.5,990.5,990.5,965.4,965.3,965.6,25.1,24.9,25.2,0.166,0.157,0.173,0.0542,0.0432,0.0643,0.0022,0.0017,0.0026,0.384,0.349,0.416,0.015,0.014,0.017,24.68,24.53,24.84,0.944,0.94,0.948,0.972,0.97,0.976,0.918,0.912,0.925,37.58,35,39.96,36.54,33.95,39,0,0,0,0,0,0,0.406,0,0.048,0.19,0.81,0.19,49.7
-631072800000,1950,1,1949,4,14,7,0.288,0.055,0.233,14388.1,93.86,93.86,85.64,2,2,2,476.7,442.7,515.4,385.7,351.7,91,91,91,0,0,0,0.191,0.177,0.206,385.7,351.7,424.4,990.5,990.5,990.5,965.7,965.6,965.9,24.8,24.6,24.9,0.187,0.175,0.2,0.081,0.065,0.0993,0.0033,0.0026,0.004,0.471,0.42,0.529,0.019,0.017,0.022,24.28,24.05,24.49,0.953,0.948,0.957,0.979,0.976,0.98,0.933,0.925,0.938,43.74,40.03,47.89,42.82,39.07,46.93,0,0,0,0,0,0,0.476,0,0.055,0.19,0.81,0.19,50
-630468000000,1950,1,1949,4,15,7,0.35,0.0676,0.282,16597.1,106.1,106.1,98.79,3,2,2.2857142857142856,578.3,536.9,619.8,466.5,445.9,111.7,91,120,0,0,0,0.193,0.166,0.212,466.5,445.9,499.8,990.5,990.5,990.5,966.2,966,966.4,24.3,24.1,24.5,0.22,0.208,0.24,0.119,0.109,0.135,0.0049,0.0045,0.0056,0.565,0.523,0.608,0.023,0.022,0.025,23.73,23.58,23.92,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.916,0.939,46.64,35.56,52.38,44.41,34.5,48.2,0,0,0,0,0,0,0.549,0,0.068,0.19,0.81,0.19,47.4
-629863200000,1950,1,1949,4,16,7,0.39,0.0726,0.317,18658.6,114.8,114.8,111.1,3,3,3,644.1,629.7,662,524.1,509.7,120,120,120,0,0,0,0.186,0.181,0.191,524.1,509.7,542,990.5,990.5,990.5,966.5,966.4,966.5,24,24,24.1,0.253,0.245,0.264,0.151,0.141,0.163,0.0063,0.0059,0.0068,0.583,0.558,0.613,0.024,0.023,0.026,23.44,23.34,23.52,0.948,0.947,0.95,0.972,0.97,0.974,0.922,0.919,0.926,38.09,37.12,39.29,37.02,36,38.28,0,0,0,0,0,0,0.617,0,0.073,0.19,0.81,0.19,47.8
-629258400000,1950,1,1949,4,17,7,0.421,0.0726,0.348,20455.8,127.6,127.6,121.8,3,3,3,695.4,667.6,725.1,575.4,547.6,120,120,120,0,0,0,0.173,0.166,0.18,575.4,547.6,605.1,990.5,990.5,990.5,966.7,966.6,966.8,23.8,23.7,23.9,0.282,0.267,0.299,0.185,0.167,0.205,0.0078,0.007,0.0087,0.669,0.622,0.719,0.028,0.026,0.03,23.15,22.98,23.31,0.953,0.951,0.955,0.978,0.975,0.98,0.932,0.927,0.936,41.48,39.66,43.4,40.59,38.68,42.54,0,0,0,0,0,0,0.676,0,0.073,0.17,0.83,0.17,48.6
-628653600000,1950,1,1949,4,18,7,0.47,0.0799,0.39,22596,142.4,142.4,134.5,3,3,3,776.8,735.5,827.5,644.7,615.5,132.1,120,137,0,0,0,0.17,0.159,0.179,644.7,615.5,690.5,990.5,990.5,990.5,967,966.8,967.2,23.5,23.3,23.7,0.323,0.305,0.35,0.232,0.212,0.262,0.0099,0.009,0.011,0.788,0.737,0.866,0.034,0.031,0.037,22.7,22.42,22.92,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.75,44.06,48.45,44.83,43.18,47.48,0,0,0,0,0,0,0.747,0,0.08,0.17,0.83,0.17,48.1
-628048800000,1950,2,1949,5,19,7,0.691,0.0829,0.552,28994.4,192.8,192.8,172.6,4,3,3.857142857142857,1143,858,1634,1006,721,137,137,137,93.1,0,396.7,0.126,0.0839,0.16,912.4,721,1100,990.5,990.5,990.5,968.3,967.3,969.9,22.2,20.6,23.2,0.595,0.367,0.906,0.431,0.283,0.648,0.02,0.012,0.031,1.28,0.916,1.85,0.059,0.04,0.09,20.9,18.73,22.25,0.954,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,45.98,39.45,50.18,44.87,38.45,48.2,0,0,0,0,0,0,0.959,0,0.139,0.12,0.8,0.2,42
-627444000000,1950,2,1949,5,20,7,1.27,0.0829,0.665,29290.6,187.9,187.9,174.3,4,4,4,2098,1652,2756,1961,1515,137,137,137,860.6,414.7,1519,0.0674,0.0497,0.0829,1100,1100,1100,990.5,990.5,990.5,971.2,970,972.9,19.3,17.6,20.5,0.921,0.907,0.926,0.648,0.648,0.648,0.034,0.032,0.037,1.87,1.86,1.87,0.097,0.09,0.11,17.39,15.7,18.67,0.949,0.944,0.952,0.979,0.976,0.98,0.929,0.921,0.933,44.5,39.97,47.94,43.59,39,46.98,0,0,0,0,0,0,0.969,0,0.605,0.065,0.52,0.48,23.1
-626839200000,1950,2,1949,5,21,7,2.45,0.0958,0.665,21102.7,148.7,148.7,125.6,4,4,4,4045,3020,4991,3887,2883,158.4,137,162,2787,1783,3729,0.0401,0.0325,0.0486,1100,1100,1100,990.5,990.5,990.5,975.7,973.6,977.5,14.8,13,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.038,0.05,1.87,1.87,1.87,0.13,0.11,0.14,12.95,11.13,15.06,0.927,0.911,0.941,0.97,0.97,0.972,0.899,0.884,0.915,32.4,27.36,38.24,31.4,26.26,37.18,0,0,0,0,0,0,0.698,0,1.785,0.039,0.27,0.73,8.61
-626234400000,1950,2,1949,5,22,7,3.13,0.164,0.665,16840.8,104.2,104.2,100.2,4,4,4,5170,5027,5234,4899,4712,271.3,162,315,3799,3612,3972,0.0525,0.031,0.0627,1100,1100,1100,990.52,990.51,990.53,977.8,977.6,977.9,12.7,12.7,13,0.919,0.917,0.923,0.648,0.648,0.648,0.051,0.05,0.051,1.87,1.86,1.87,0.15,0.14,0.15,10.88,10.79,11.09,0.905,0.902,0.911,0.97,0.97,0.97,0.878,0.875,0.884,26.57,26.26,27.23,25.06,24.61,26.05,0,0,0,0,0,0,0.557,0,2.465,0.052,0.21,0.79,5.38
-625629600000,1950,3,1949,6,23,7,2.9,0.191,0.665,18477,112.7,112.7,110,4,4,4,4794,4658,4926,4479,4343,315,315,315,3379,3243,3511,0.0657,0.0639,0.0676,1100,1100,1100,990.5,990.5,990.5,977.1,976.9,977.4,13.4,13.1,13.6,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.048,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.49,11.25,11.74,0.915,0.913,0.917,0.97,0.97,0.97,0.887,0.885,0.89,28.36,27.69,29.05,27.5,26.78,28.18,0,0,0,0,0,0,0.611,0,2.235,0.066,0.23,0.77,6.37
-625024800000,1950,3,1949,6,24,7,2.63,0.191,0.665,19988.3,123.7,123.7,119,4,4,4,4342,4103,4582,4027,3788,315,315,315,2927,2688,3167,0.0726,0.0688,0.0768,1100,1100,1100,990.5,990.5,990.5,976.3,975.9,976.7,14.2,13.8,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.044,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.32,11.88,12.76,0.923,0.919,0.927,0.97,0.97,0.97,0.895,0.891,0.899,30.66,29.44,31.89,29.74,28.56,30.93,0,0,0,0,0,0,0.661,0,1.965,0.073,0.25,0.75,7.6
-624420000000,1950,3,1949,6,25,7,2.4,0.151,0.665,21270.8,127.8,127.8,126.6,4,4,4,3966,3909,4087,3716,3670,249.9,239,315,2616,2570,2727,0.0629,0.0588,0.0771,1100,1100,1100,990.5,990.5,990.5,975.6,975.5,975.8,14.9,14.7,15,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13.02,12.79,13.14,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.899,0.902,32.63,31.97,32.95,31.65,31.01,31.96,0,0,0,0,0,0,0.703,0,1.735,0.063,0.28,0.72,8.86
-623815200000,1950,3,1949,6,26,7,2.36,0.154,0.665,21492.3,128.4,128.4,127.9,4,4,4,3905,3882,3909,3650,3587,255,239,295,2550,2487,2570,0.0653,0.0611,0.076,1100,1100,1100,990.5,990.5,990.5,975.5,975.4,975.5,15,15,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.15,13.14,13.2,0.93,0.93,0.93,0.97,0.97,0.97,0.902,0.902,0.902,32.97,32.95,33.1,31.98,31.96,32.11,0,0,0,0,0,0,0.711,0,1.695,0.065,0.28,0.72,9.11
-623210400000,1950,4,1949,7,27,7,2.28,0.178,0.665,21975.5,131.6,131.6,130.8,4,4,4,3776,3740,3879,3481,3445,295,295,295,2381,2345,2484,0.0781,0.0761,0.0789,1100,1100,1100,990.5,990.5,990.5,975.2,975.1,975.4,15.3,15.1,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.42,13.2,13.5,0.932,0.93,0.932,0.97,0.97,0.97,0.904,0.902,0.904,33.71,33.12,33.92,32.7,32.13,32.91,0,0,0,0,0,0,0.727,0,1.615,0.078,0.29,0.71,9.64
-622605600000,1950,4,1949,7,28,7,2.25,0.178,0.665,22218.7,133.4,133.4,132.3,4,4,4,3712,3661,3740,3417,3366,295,295,295,2317,2266,2345,0.0795,0.0789,0.0806,1100,1100,1100,990.5,990.5,990.5,975.1,975,975.1,15.4,15.4,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.56,13.5,13.66,0.932,0.932,0.933,0.97,0.97,0.97,0.904,0.904,0.905,34.09,33.92,34.38,33.06,32.91,33.35,0,0,0,0,0,0,0.735,0,1.585,0.079,0.3,0.7,9.87
-622000800000,1950,4,1949,7,29,7,2.26,0.178,0.665,22101,131.6,131.6,131.6,4,4,4,3743,3740,3758,3448,3445,295,295,295,2348,2345,2363,0.0788,0.0785,0.0789,1100,1100,1100,990.5,990.5,990.5,975.1,975.1,975.2,15.4,15.3,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.49,13.46,13.5,0.932,0.932,0.932,0.97,0.97,0.97,0.904,0.904,0.904,33.91,33.82,33.92,32.89,32.8,32.91,0,0,0,0,0,0,0.731,0,1.595,0.079,0.29,0.71,9.78
-621396000000,1950,4,1949,7,30,7,2.18,0.178,0.665,22641.2,137.5,137.5,134.8,4,4,4,3600,3479,3721,3305,3184,295,295,295,2205,2084,2326,0.082,0.0793,0.0848,1100,1100,1100,990.5,990.5,990.5,974.8,974.6,975.1,15.7,15.4,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.79,13.54,14.05,0.934,0.932,0.935,0.97,0.97,0.97,0.906,0.904,0.907,34.73,34.03,35.44,33.69,33.01,34.38,0,0,0,0,0,0,0.749,0,1.515,0.082,0.31,0.69,10.4
-620791200000,1950,5,1949,8,31,7,1.97,0.194,0.665,23948.4,147.5,147.5,142.5,4,4,4,3261,3065,3405,2940,2744,321,321,321,1840,1644,1984,0.0986,0.0943,0.105,1100,1100,1100,990.5,990.5,990.5,974.1,973.7,974.4,16.4,16.1,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.52,14.21,14.95,0.938,0.936,0.941,0.97,0.97,0.972,0.91,0.908,0.914,36.73,35.87,37.94,35.64,34.79,36.86,0,0,0,0,0,0,0.792,0,1.305,0.098,0.34,0.66,12.2
-620186400000,1950,5,1949,8,32,7,1.7,0.194,0.665,25952.9,160.1,160.1,154.5,4,4,4,2811,2608,3008,2490,2287,321,321,321,1390,1187,1587,0.114,0.107,0.123,1100,1100,1100,990.5,990.5,990.5,973.1,972.6,973.5,17.4,17,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.57,15.09,16.06,0.943,0.941,0.945,0.975,0.972,0.978,0.92,0.915,0.924,39.6,38.32,40.93,38.62,37.26,40.03,0,0,0,0,0,0,0.858,0,1.035,0.11,0.39,0.61,15.3
-619581600000,1950,5,1949,8,33,7,1.47,0.194,0.665,27705.4,169.1,169.1,164.9,4,4,4,2431,2267,2529,2110,1946,321,321,321,1010,845.8,1108,0.132,0.127,0.142,1100,1100,1100,990.5,990.5,990.5,972.1,971.7,972.4,18.4,18.1,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.48,16.25,16.88,0.946,0.946,0.948,0.98,0.979,0.98,0.927,0.926,0.929,42.08,41.44,43.15,41.23,40.58,42.28,0,0,0,0,0,0,0.916,0,0.805,0.13,0.45,0.55,18.8
-618976800000,1950,5,1949,8,34,7,1.25,0.194,0.665,29273.9,178.4,178.4,174.2,4,4,4,2071,1930,2220,1750,1609,321,321,321,649.6,509.3,798.9,0.155,0.145,0.166,1100,1100,1100,990.5,990.5,990.5,971.3,970.9,971.6,19.2,18.9,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.099,17.36,16.99,17.75,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.45,43.45,45.5,43.56,42.58,44.59,0,0,0,0,0,0,0.968,0,0.585,0.16,0.53,0.47,23.4
-618372000000,1950,5,1949,8,35,7,1.04,0.156,0.665,31162.3,189.9,189.9,185.5,4,4,4,1720,1590,1847,1463,1380,257.6,210,321,362.6,280.2,425.6,0.149,0.121,0.18,1100,1100,1100,990.5,990.5,990.5,970.2,969.8,970.6,20.3,19.9,20.7,0.923,0.915,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.87,1.86,1.87,0.092,0.09,0.094,18.43,18.02,18.86,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.32,46.24,48.44,46.37,45.31,47.47,0,0,0,0,0,0,1.03,0,0.375,0.15,0.64,0.36,30
-617767200000,1950,6,1949,9,36,7,0.874,0.127,0.665,32356.6,192.8,192.8,192.6,4,4,4,1445,1339,1546,1235,1129,210,210,210,134.9,29.34,236.4,0.146,0.136,0.157,1100,1100,1100,990.5,990.5,990.5,969.3,969,969.6,21.2,20.9,21.5,0.868,0.824,0.911,0.648,0.648,0.648,0.031,0.03,0.031,1.82,1.77,1.86,0.086,0.082,0.089,19.38,19.01,19.76,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.83,48.82,50.87,48.15,47.85,48.2,0,0,0,0,0,0,1.07,0,0.209,0.15,0.76,0.24,37
-617162400000,1950,6,1949,9,37,7,0.733,0.127,0.606,31366.5,192.8,192.8,186.7,4,4,4,1213,1123,1312,1003,913.2,210,210,210,0.3402,0,2.381,0.174,0.16,0.187,1002,913.2,1100,990.5,990.5,990.5,968.6,968.3,968.9,21.9,21.6,22.2,0.673,0.561,0.812,0.476,0.381,0.648,0.022,0.017,0.03,1.43,1.19,1.76,0.065,0.054,0.081,20.51,19.86,21.02,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,48.08,44.98,51.13,46.68,44.08,48.2,0,0,0,0,0,0,1.04,0,0.127,0.17,0.83,0.17,42.8
-616557600000,1950,6,1949,9,38,7,0.604,0.127,0.477,25960.8,169.2,169.2,154.5,4,3,3.5714285714285716,998.6,919.2,1078,788.6,709.2,210,210,210,0,0,0,0.211,0.195,0.228,788.6,709.2,867.9,990.5,990.5,990.5,967.9,967.6,968.1,22.6,22.4,22.9,0.447,0.375,0.52,0.319,0.275,0.359,0.014,0.012,0.016,1.01,0.911,1.11,0.045,0.04,0.05,21.61,21.24,22.01,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.29,39.7,51.65,43.78,38.72,48.2,0,0,0,0,0,0,0.858,0,0.127,0.21,0.79,0.21,43
-615952800000,1950,6,1949,9,39,7,0.498,0.123,0.375,21549.4,139.2,139.2,128.3,3,3,3,823.5,772.5,893,620.3,580.3,203.1,186,210,0,0,0,0.247,0.235,0.266,620.3,580.3,683,990.5,990.5,990.5,967.2,967,967.5,23.3,23,23.5,0.322,0.299,0.358,0.215,0.189,0.257,0.0092,0.008,0.011,0.759,0.692,0.865,0.033,0.03,0.038,22.55,22.16,22.81,0.955,0.953,0.957,0.98,0.978,0.98,0.936,0.932,0.938,43.64,41.12,47.36,42.76,40.23,46.41,0,0,0,0,0,0,0.713,0,0.123,0.25,0.75,0.25,43.3
-615348000000,1950,7,1949,10,40,7,0.418,0.112,0.306,17698.5,119.1,119.1,105.3,3,2,2.5714285714285716,691.2,636.6,755.5,505.2,450.6,186,186,186,0,0,0,0.27,0.246,0.292,505.2,450.6,569.5,990.5,990.5,990.5,966.7,966.4,966.9,23.8,23.6,24.1,0.253,0.222,0.289,0.141,0.112,0.181,0.0059,0.0046,0.0077,0.609,0.559,0.67,0.026,0.023,0.028,23.23,22.91,23.47,0.953,0.947,0.958,0.976,0.97,0.98,0.93,0.918,0.939,43.8,36.32,52.58,42,35.23,48.2,0,0,0,0,0,0,0.585,0,0.112,0.27,0.73,0.27,42.3
-614743200000,1950,7,1949,10,41,7,0.352,0.112,0.239,14492,94.06,94.06,86.26,2,2,2,581.9,542.7,619.8,395.9,356.7,186,186,186,0,0,0,0.32,0.3,0.343,395.9,356.7,433.8,990.5,990.5,990.5,966.2,966,966.4,24.3,24.1,24.5,0.2,0.186,0.213,0.0859,0.0673,0.104,0.0035,0.0028,0.0043,0.495,0.436,0.552,0.02,0.018,0.023,23.79,23.57,24.02,0.954,0.949,0.957,0.979,0.976,0.98,0.934,0.926,0.938,44.04,39.88,47.99,43.13,38.91,47.03,0,0,0,0,0,0,0.479,0,0.113,0.32,0.68,0.32,41.2
-614138400000,1950,7,1949,10,42,7,0.312,0.112,0.2,12086.5,76.5,76.5,71.94,2,2,2,516.5,496.9,536.9,330.5,310.9,186,186,186,0,0,0,0.36,0.346,0.374,330.5,310.9,350.9,990.5,990.5,990.5,965.9,965.8,966,24.6,24.5,24.7,0.177,0.17,0.184,0.055,0.0457,0.0646,0.0022,0.0019,0.0026,0.397,0.368,0.428,0.016,0.015,0.017,24.18,24.06,24.3,0.945,0.942,0.948,0.971,0.97,0.974,0.918,0.914,0.924,37.03,34.89,39.26,35.97,33.85,38.25,0,0,0,0,0,0,0.4,0,0.112,0.36,0.64,0.36,38.7
-613533600000,1950,7,1949,10,43,7,0.284,0.112,0.172,10409.7,66.3,66.3,61.96,2,2,2,470.3,446.6,490.4,284.3,260.6,186,186,186,0,0,0,0.396,0.379,0.417,284.3,260.6,304.4,990.5,990.5,990.5,965.7,965.6,965.8,24.8,24.7,24.9,0.16,0.152,0.167,0.0332,0.022,0.0427,0.0013,0.00088,0.0017,0.328,0.292,0.358,0.013,0.012,0.014,24.46,24.34,24.6,0.937,0.932,0.941,0.97,0.97,0.97,0.909,0.904,0.913,31.94,29.28,34.18,30.98,28.4,33.15,0,0,0,0,0,0,0.344,0,0.112,0.39,0.61,0.39,36.7
-612928800000,1950,7,1949,10,44,7,0.261,0.0964,0.164,10002.9,62.14,62.14,59.54,2,2,2,431.3,418.2,442.7,271.8,256.7,159.4,155,186,0,0,0,0.37,0.353,0.42,271.8,256.7,283.5,990.5,990.5,990.5,965.5,965.5,965.6,25,24.9,25,0.153,0.15,0.157,0.0273,0.0202,0.0328,0.0011,0.00081,0.0013,0.307,0.286,0.324,0.012,0.011,0.013,24.65,24.6,24.72,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,30.69,28.85,32.03,29.77,27.98,31.07,0,0,0,0,0,0,0.331,0,0.097,0.37,0.63,0.37,38.3
