datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-612324000000,1950,8,1949,11,45,7,0.241,0.0937,0.148,8990.3,57.7,57.7,53.51,2,2,2,399.3,382.6,418.2,244.3,227.6,155,155,155,0,0,0,0.389,0.371,0.405,244.3,227.6,263.2,990.5,990.5,990.5,965.4,965.3,965.5,25.1,25,25.2,0.143,0.137,0.15,0.0177,0.0151,0.0232,0.00071,0.0006,0.00093,0.268,0.249,0.293,0.011,0.0099,0.012,24.84,24.72,24.94,0.927,0.922,0.932,0.97,0.97,0.97,0.899,0.895,0.904,27.58,25.67,29.74,26.76,24.9,28.85,0,0,0,0,0,0,0.297,0,0.093,0.39,0.61,0.39,37.3
-611719200000,1950,8,1949,11,46,7,0.221,0.0937,0.127,8048.58,48.2,48.2,47.91,1,1,1,365.6,364,375.1,210.6,209,155,155,155,0,0,0,0.424,0.413,0.426,210.6,209,220.1,990.5,990.5,990.5,965.2,965.2,965.3,25.3,25.2,25.3,0.131,0.131,0.135,0.0137,0.0135,0.0145,0.00054,0.00053,0.00057,0.372,0.369,0.389,0.015,0.015,0.015,24.9,24.84,24.91,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.2,48.84,51.37,47.91,47.86,48.2,0,0,0,0,0,0,0.266,0,0.094,0.42,0.57,0.43,36.4
-611114400000,1950,8,1949,11,47,7,0.204,0.0937,0.11,7005.24,46.65,46.65,41.7,1,1,1,337.5,321.2,358.7,182.5,166.2,155,155,155,0,0,0,0.46,0.432,0.483,182.5,166.2,203.7,990.5,990.5,990.5,965.1,965,965.2,25.4,25.3,25.5,0.121,0.116,0.129,0.0113,0.00988,0.0131,0.00044,0.00039,0.00052,0.322,0.292,0.359,0.013,0.011,0.014,25.09,24.95,25.2,0.949,0.944,0.955,0.978,0.973,0.98,0.928,0.919,0.936,42.63,38.76,47.61,41.7,37.73,46.65,0,0,0,0,0,0,0.232,0,0.094,0.46,0.54,0.46,34.3
-610509600000,1950,8,1949,11,48,7,0.184,0.0842,0.1,6332.21,42.57,42.57,37.69,1,1,1,304.5,290,317.9,165.3,150.9,139.1,118,155,0,0,0,0.456,0.39,0.507,165.3,150.9,184.6,990.5,990.5,990.5,964.9,964.9,965,25.6,25.5,25.6,0.114,0.11,0.118,0.0098,0.00858,0.0114,0.00038,0.00034,0.00045,0.289,0.265,0.322,0.011,0.01,0.013,25.29,25.22,25.34,0.943,0.939,0.95,0.974,0.97,0.98,0.919,0.911,0.931,38.69,35.16,43.44,37.69,34.11,42.57,0,0,0,0,0,0,0.209,0,0.084,0.46,0.54,0.46,34.4
-609904800000,1950,9,1949,12,49,7,0.172,0.0714,0.1,6366.19,38.74,38.74,37.89,1,1,1,283.8,283.2,287.1,165.8,165.2,118,118,118,0,0,0,0.416,0.411,0.417,165.8,165.2,169.1,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.112,0.111,0.113,0.00984,0.00979,0.0101,0.00038,0.00038,0.00039,0.288,0.287,0.294,0.011,0.011,0.011,25.38,25.36,25.38,0.943,0.943,0.944,0.974,0.973,0.975,0.918,0.918,0.921,38.92,38.78,39.72,37.89,37.75,38.74,0,0,0,0,0,0,0.211,0,0.072,0.42,0.58,0.42,37
-609300000000,1950,9,1949,12,50,7,0.162,0.0714,0.0908,5734.84,37.31,37.31,34.14,1,1,1,268.1,259.4,281.5,150.1,141.4,118,118,118,0,0,0,0.44,0.419,0.455,150.1,141.4,163.5,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.106,0.103,0.111,0.00851,0.00777,0.00964,0.00033,0.0003,0.00038,0.26,0.244,0.284,0.01,0.0095,0.011,25.47,25.39,25.52,0.938,0.935,0.943,0.97,0.97,0.973,0.91,0.907,0.917,35.18,33.08,38.36,34.14,32.08,37.31,0,0,0,0,0,0,0.19,0,0.0712,0.44,0.56,0.44,35.4
-608695200000,1950,9,1949,12,51,7,0.147,0.0714,0.0757,4751.91,31.5,31.5,28.29,1,1,1,243.1,228.7,256.9,125.1,110.7,118,118,118,0,0,0,0.486,0.459,0.516,125.1,110.7,138.9,990.5,990.5,990.5,964.7,964.6,964.7,25.8,25.8,25.9,0.0973,0.0922,0.102,0.00639,0.00516,0.00756,0.00025,0.0002,0.00029,0.215,0.189,0.24,0.0083,0.0073,0.0093,25.63,25.53,25.74,0.927,0.918,0.934,0.97,0.97,0.97,0.899,0.891,0.906,29.16,25.65,32.48,28.29,24.88,31.5,0,0,0,0,0,0,0.157,0,0.0713,0.49,0.51,0.49,32.3
-608090400000,1950,9,1949,12,52,7,0.131,0.0696,0.0619,3857.76,27.17,27.17,22.96,1,1,1,217.3,216.8,220.7,102.3,98.76,115,97,118,0,0,0,0.529,0.447,0.544,102.3,98.76,119.8,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.089,0.088,0.0937,0.00445,0.00414,0.00593,0.00017,0.00016,0.00023,0.174,0.168,0.204,0.0067,0.0065,0.0078,25.82,25.8,25.83,0.914,0.912,0.925,0.969,0.969,0.97,0.886,0.884,0.897,23.69,22.82,28.01,22.96,22.11,27.17,0,0,0,0,0,0,0.128,0,0.0691,0.53,0.47,0.53,29.4
-607485600000,1950,10,1950,1,1,7,0.129,0.0587,0.0701,4407.97,27.17,27.17,26.24,1,1,1,212.8,203.9,216.8,115.8,106.9,97,97,97,0,0,0,0.456,0.447,0.476,115.8,106.9,119.8,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.0923,0.0891,0.0937,0.0056,0.00484,0.00593,0.00022,0.00019,0.00023,0.197,0.181,0.204,0.0076,0.0069,0.0078,25.83,25.8,25.9,0.922,0.915,0.925,0.97,0.97,0.97,0.894,0.888,0.897,27.05,24.85,28.01,26.24,24.1,27.17,0,0,0,0,0,0,0.146,0,0.0589,0.46,0.54,0.46,34.2
-606880800000,1950,10,1950,1,2,7,0.128,0.0587,0.0694,4366.03,27.17,27.17,25.99,1,1,1,211.8,208.1,216.8,114.8,111.1,97,97,97,0,0,0,0.458,0.447,0.466,114.8,111.1,119.8,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.0919,0.0906,0.0937,0.00551,0.00519,0.00593,0.00021,0.0002,0.00023,0.195,0.188,0.204,0.0075,0.0072,0.0078,25.83,25.8,25.86,0.921,0.918,0.925,0.97,0.97,0.97,0.893,0.891,0.897,26.79,25.87,28.01,25.99,25.09,27.17,0,0,0,0,0,0,0.144,0,0.0586,0.46,0.54,0.46,34.1
-606276000000,1950,10,1950,1,3,7,0.121,0.0545,0.0663,2511.54,28.23,28.23,14.95,1,1,1,199.8,196.6,203.9,109.7,99.62,90.14,73,97,0,0,0,0.451,0.371,0.493,109.7,99.62,123.6,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0894,0.0866,0.0926,0.00507,0.00422,0.00626,0.00019,0.00016,0.00024,0.185,0.168,0.208,0.0071,0.0064,0.008,25.9,25.89,25.93,0.526,0,0.927,0.554,0,0.97,0.511,0,0.9,15.41,0,29.1,14.95,0,28.23,0,3,0,0,0.429,0,0.0831,0.429,0.0547,0.45,0.55,0.45,20.8
-605671200000,1950,10,1950,1,4,7,0.119,0.0442,0.0749,4749.98,28.54,28.54,28.27,1,1,1,196.8,196.6,197.9,123.8,123.6,73,73,73,0,0,0,0.371,0.369,0.371,123.8,123.6,124.9,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0926,0.0926,0.093,0.00627,0.00626,0.00636,0.00024,0.00024,0.00024,0.209,0.208,0.21,0.008,0.008,0.0081,25.89,25.89,25.89,0.928,0.927,0.928,0.97,0.97,0.97,0.9,0.9,0.9,29.15,29.1,29.42,28.27,28.23,28.54,0,0,0,0,0,0,0.157,0,0.0441,0.37,0.63,0.37,39.9
-605066400000,1950,10,1950,1,5,7,0.123,0.0416,0.0817,5203.72,31.39,31.39,30.97,1,1,1,203.8,203.8,203.8,135.1,130.8,68.71,67,73,0,0,0,0.337,0.329,0.358,135.1,130.8,136.8,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0959,0.0951,0.0962,0.00723,0.00687,0.00738,0.00028,0.00026,0.00028,0.228,0.221,0.231,0.0087,0.0085,0.0088,25.85,25.85,25.86,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,31.93,30.87,32.36,30.97,29.94,31.39,0,0,0,0,0,0,0.172,0,0.0413,0.34,0.66,0.34,42.3
-604461600000,1950,11,1950,2,6,7,0.128,0.045,0.0833,5299.93,34.41,34.41,31.55,1,1,1,212.1,203.9,216.8,137.7,123.8,74.43,67,93,0,0,0,0.35,0.309,0.429,137.7,123.8,149.8,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.0974,0.0947,0.101,0.00746,0.00627,0.00848,0.00029,0.00024,0.00033,0.233,0.211,0.254,0.009,0.0081,0.0098,25.79,25.75,25.85,0.933,0.928,0.938,0.97,0.97,0.97,0.905,0.9,0.91,32.52,29.03,35.48,31.55,28.16,34.41,0,0,0,0,0,0,0.175,0,0.0447,0.35,0.65,0.35,41.4
-603856800000,1950,11,1950,2,7,7,0.131,0.0562,0.0749,4730.97,28.16,28.16,28.16,1,1,1,216.8,216.8,216.8,123.8,123.8,93,93,93,0,0,0,0.429,0.429,0.429,123.8,123.8,123.8,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0947,0.0947,0.0947,0.00627,0.00627,0.00627,0.00024,0.00024,0.00024,0.211,0.211,0.211,0.0081,0.0081,0.0081,25.79,25.79,25.79,0.928,0.928,0.928,0.97,0.97,0.97,0.9,0.9,0.9,29.03,29.03,29.03,28.16,28.16,28.16,0,0,0,0,0,0,0.156,0,0.0561,0.43,0.57,0.43,36.1
-603252000000,1950,11,1950,2,8,7,0.143,0.0428,0.1,6420.03,44.76,44.76,38.21,1,1,1,236.1,216.8,259.4,165.4,123.8,70.71,67,93,0,0,0,0.302,0.258,0.429,165.4,123.8,192.4,990.5,990.5,990.5,964.6,964.5,964.7,25.9,25.8,26,0.107,0.0947,0.116,0.00981,0.00627,0.0121,0.00038,0.00024,0.00047,0.282,0.211,0.33,0.011,0.0081,0.013,25.6,25.43,25.79,0.943,0.928,0.952,0.975,0.97,0.98,0.92,0.9,0.933,39.16,29.03,45.68,38.21,28.16,44.76,0,0,0,0,0,0,0.212,0,0.043,0.3,0.7,0.3,44.9
-602647200000,1950,11,1950,2,9,7,0.172,0.0501,0.122,7750.98,48.2,48.2,46.14,1,1,1,283.9,266,298.8,201.1,186,82.86,67,104,0,0,0,0.29,0.237,0.359,201.1,186,216.2,990.5,990.5,990.5,964.8,964.8,964.9,25.7,25.6,25.7,0.121,0.118,0.124,0.0128,0.0116,0.0141,0.0005,0.00045,0.00055,0.347,0.323,0.373,0.014,0.013,0.015,25.32,25.27,25.39,0.955,0.95,0.959,0.98,0.98,0.98,0.935,0.931,0.94,47.66,43.87,51.42,46.14,42.99,48.2,0,0,0,0,0,0,0.256,0,0.05,0.29,0.71,0.29,45.1
-602042400000,1950,12,1950,3,10,7,0.192,0.0629,0.13,8124.38,50.9,50.9,48.36,2,1,1.2857142857142858,318.2,302.6,334.4,214.2,198.6,104,104,104,0,0,0,0.327,0.311,0.344,214.2,198.6,230.4,990.5,990.5,990.5,965,964.9,965.1,25.5,25.4,25.6,0.128,0.122,0.133,0.014,0.0126,0.0153,0.00055,0.00049,0.0006,0.33,0.239,0.379,0.013,0.0094,0.015,25.18,25.12,25.24,0.946,0.92,0.958,0.977,0.97,0.98,0.925,0.892,0.939,42.64,25.43,51.26,41.2,24.67,48.2,0,0,0,0,0,0,0.269,0,0.062,0.33,0.68,0.32,42.3
-601437600000,1950,12,1950,3,11,7,0.223,0.0629,0.16,9864.3,63.17,63.17,58.72,2,2,2,369.4,341.6,389.6,265.4,237.6,104,104,104,0,0,0,0.282,0.267,0.304,265.4,237.6,285.6,990.5,990.5,990.5,965.2,965.1,965.3,25.3,25.2,25.4,0.146,0.136,0.153,0.0251,0.0159,0.0338,0.00099,0.00063,0.0013,0.292,0.255,0.322,0.012,0.01,0.013,24.96,24.83,25.14,0.932,0.925,0.936,0.97,0.97,0.97,0.904,0.897,0.908,30.27,27.08,32.56,29.36,26.27,31.58,0,0,0,0,0,0,0.326,0,0.063,0.28,0.72,0.28,44.2
-600832800000,1950,12,1950,3,12,7,0.247,0.0629,0.184,11293.2,71.34,71.34,67.22,2,2,2,408.1,394,427.1,304.1,290,104,104,104,0,0,0,0.255,0.243,0.264,304.1,290,323.1,990.5,990.5,990.5,965.4,965.4,965.5,25.1,25,25.1,0.159,0.154,0.166,0.0425,0.0359,0.0515,0.0017,0.0014,0.0021,0.35,0.329,0.378,0.014,0.013,0.015,24.71,24.6,24.8,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,34.65,33.07,36.77,33.61,32.07,35.67,0,0,0,0,0,0,0.373,0,0.063,0.25,0.74,0.26,45.7
-600228000000,1950,12,1950,3,13,7,0.273,0.0629,0.21,12934.7,85.72,85.72,76.99,2,2,2,451.8,429.8,490.4,347.8,325.8,104,104,104,0,0,0,0.231,0.212,0.242,347.8,325.8,386.4,990.5,990.5,990.5,965.6,965.5,965.8,24.9,24.7,25,0.175,0.167,0.188,0.0632,0.0528,0.0814,0.0025,0.0021,0.0033,0.415,0.382,0.473,0.017,0.015,0.019,24.45,24.22,24.58,0.947,0.944,0.953,0.974,0.97,0.98,0.923,0.915,0.934,39.5,37.06,43.73,38.5,35.95,42.86,0,0,0,0,0,0,0.428,0,0.063,0.23,0.77,0.23,47.4
-599623200000,1951,1,1950,4,14,7,0.308,0.0726,0.235,14453.2,91.81,91.81,86.03,2,2,2,509.2,490.4,536.9,389.2,370.4,120,120,120,0,0,0,0.236,0.224,0.245,389.2,370.4,416.9,990.5,990.5,990.5,965.9,965.8,966,24.6,24.5,24.7,0.191,0.184,0.201,0.0827,0.0738,0.0958,0.0034,0.003,0.0039,0.479,0.451,0.52,0.019,0.018,0.021,24.13,23.96,24.24,0.953,0.951,0.956,0.98,0.98,0.98,0.934,0.932,0.937,43.89,41.86,46.84,43.02,41.03,45.91,0,0,0,0,0,0,0.478,0,0.073,0.24,0.76,0.24,46.9
-599018400000,1951,1,1950,4,15,7,0.381,0.0726,0.308,18125.5,119.6,119.6,107.9,3,2,2.7142857142857144,629.4,548.2,684.5,509.4,428.2,120,120,120,0,0,0,0.192,0.175,0.219,509.4,428.2,564.5,990.5,990.5,990.5,966.4,966.1,966.6,24.1,23.9,24.4,0.246,0.205,0.276,0.144,0.101,0.178,0.006,0.0041,0.0075,0.591,0.537,0.651,0.025,0.022,0.027,23.5,23.21,23.9,0.951,0.949,0.957,0.975,0.972,0.98,0.928,0.922,0.938,41.97,38.08,52.38,40.5,37.01,48.2,0,0,0,0,0,0,0.599,0,0.073,0.19,0.81,0.19,47.6
-598413600000,1951,1,1950,4,16,7,0.383,0.0726,0.31,18252.9,111,111,108.6,3,3,3,632.7,629.7,643.9,512.7,509.7,120,120,120,0,0,0,0.19,0.186,0.191,512.7,509.7,523.9,990.5,990.5,990.5,966.4,966.4,966.5,24.1,24,24.1,0.247,0.245,0.253,0.143,0.141,0.151,0.006,0.0059,0.0063,0.564,0.558,0.583,0.023,0.023,0.024,23.51,23.44,23.52,0.947,0.947,0.949,0.97,0.97,0.972,0.919,0.919,0.922,37.32,37.12,38.08,36.22,36,37.01,0,0,0,0,0,0,0.604,0,0.073,0.19,0.81,0.19,47.7
-597808800000,1951,1,1950,4,17,7,0.404,0.0726,0.331,19511.2,120.8,120.8,116.1,3,3,3,668.1,648.5,690.2,548.1,528.5,120,120,120,0,0,0,0.18,0.174,0.185,548.1,528.5,570.2,990.5,990.5,990.5,966.6,966.5,966.7,23.9,23.8,24,0.267,0.256,0.28,0.167,0.154,0.182,0.007,0.0064,0.0076,0.623,0.59,0.66,0.026,0.025,0.028,23.3,23.18,23.42,0.951,0.949,0.952,0.975,0.973,0.978,0.927,0.923,0.932,39.69,38.39,41.15,38.71,37.33,40.26,0,0,0,0,0,0,0.645,0,0.073,0.18,0.82,0.18,48.3
-597204000000,1951,1,1950,4,18,7,0.441,0.0674,0.374,21856.7,134.5,134.5,130.1,3,3,3,729.1,704.7,745.4,617.6,584.7,111.4,105,120,0,0,0,0.153,0.141,0.17,617.6,584.7,640.4,990.5,990.5,990.5,966.8,966.7,966.9,23.7,23.6,23.8,0.305,0.288,0.317,0.214,0.192,0.229,0.009,0.0081,0.0097,0.739,0.685,0.777,0.031,0.029,0.033,22.94,22.84,23.1,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.934,0.937,44.25,42.09,45.73,43.37,41.25,44.82,0,0,0,0,0,0,0.723,0,0.067,0.15,0.85,0.15,49.6
-596599200000,1951,2,1950,5,19,7,0.476,0.0663,0.41,23677.5,144.6,144.6,140.9,3,3,3,787.2,764,817.2,677.7,659,109.6,105,137,0,0,0,0.139,0.13,0.168,677.7,659,699.6,990.5,990.5,990.5,967,967,967.2,23.5,23.3,23.5,0.339,0.328,0.351,0.254,0.241,0.268,0.011,0.01,0.011,0.84,0.808,0.876,0.036,0.034,0.037,22.61,22.48,22.74,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.938,47.95,46.88,49.26,46.98,45.94,48.2,0,0,0,0,0,0,0.783,0,0.066,0.14,0.86,0.14,49.7
-595994400000,1951,2,1950,5,20,7,0.531,0.0829,0.448,25013,160.8,160.8,148.9,4,3,3.4285714285714284,878.5,817.2,941.1,741.5,680.2,137,137,137,0,0,0,0.156,0.146,0.168,741.5,680.2,804.1,990.5,990.5,990.5,967.4,967.2,967.7,23.1,22.8,23.3,0.389,0.344,0.441,0.294,0.255,0.328,0.013,0.011,0.014,0.921,0.848,0.984,0.04,0.036,0.043,22.17,21.85,22.48,0.955,0.952,0.957,0.978,0.975,0.98,0.935,0.928,0.938,45.56,39.45,52.11,44.04,38.45,48.2,0,0,0,0,0,0,0.827,0,0.083,0.16,0.84,0.16,47.1
-595389600000,1951,2,1950,5,21,7,0.659,0.0829,0.576,30613.7,192.8,192.8,182.2,4,4,4,1090,982,1212,952.7,845,137,137,137,0,0,0,0.126,0.113,0.14,952.7,845,1075,990.5,990.5,990.5,968.2,967.8,968.6,22.3,21.9,22.7,0.591,0.479,0.743,0.429,0.348,0.592,0.019,0.015,0.027,1.28,1.05,1.63,0.057,0.047,0.074,21.04,20.3,21.62,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,46.89,42.77,51.14,45.56,41.91,48.2,0,0,0,0,0,0,1.01,0,0.083,0.13,0.87,0.13,46.5
-594784800000,1951,2,1950,5,22,7,1.01,0.0988,0.665,31140.4,192.8,192.8,185.4,4,4,4,1667,1259,2248,1503,1122,163.3,137,183,403.4,21.85,964.7,0.0996,0.0814,0.114,1100,1100,1100,990.5,990.5,990.5,970,968.7,971.7,20.5,18.8,21.8,0.88,0.788,0.926,0.648,0.648,0.648,0.032,0.03,0.034,1.83,1.74,1.87,0.089,0.08,0.1,18.68,16.93,20.05,0.952,0.948,0.955,0.98,0.98,0.98,0.933,0.929,0.936,47.97,43.27,51.64,46.34,42.4,48.2,0,0,0,0,0,0,1.03,0,0.345,0.098,0.66,0.34,30.8
-594180000000,1951,3,1950,6,23,7,1.83,0.116,0.665,25099.4,165.8,165.8,149.4,4,4,4,3018,2398,3818,2827,2215,191,183,239,1727,1115,2479,0.0642,0.0529,0.0763,1100,1100,1100,990.5,990.5,990.5,973.5,972.1,975.3,17,15.2,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.035,0.043,1.87,1.87,1.87,0.11,0.1,0.12,15.11,13.33,16.56,0.941,0.931,0.947,0.974,0.97,0.98,0.916,0.903,0.928,38.34,33.48,42.29,37.35,32.47,41.45,0,0,0,0,0,0,0.83,0,1.165,0.063,0.36,0.64,13.7
-593575200000,1951,3,1950,6,24,7,2.61,0.145,0.665,20089.7,123.7,123.7,119.6,4,4,4,4312,4103,4445,4073,3864,239,239,239,2973,2764,3106,0.0555,0.0538,0.0582,1100,1100,1100,990.5,990.5,990.5,976.3,975.9,976.5,14.2,14,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.38,12.13,12.76,0.923,0.921,0.927,0.97,0.97,0.97,0.896,0.894,0.899,30.82,30.14,31.89,29.9,29.23,30.93,0,0,0,0,0,0,0.664,0,1.945,0.056,0.25,0.75,7.7
-592970400000,1951,3,1950,6,25,7,2.63,0.145,0.665,19942.6,123.1,123.1,118.7,4,4,4,4356,4135,4481,4117,3896,239,239,239,3017,2796,3142,0.0549,0.0533,0.0578,1100,1100,1100,990.5,990.5,990.5,976.3,975.9,976.6,14.2,13.9,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.044,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.29,12.07,12.7,0.923,0.921,0.926,0.97,0.97,0.97,0.895,0.893,0.899,30.59,29.96,31.73,29.68,29.06,30.77,0,0,0,0,0,0,0.659,0,1.965,0.055,0.25,0.75,7.58
-592365600000,1951,3,1950,6,26,7,2.27,0.149,0.665,22047.1,137,137,131.2,4,4,4,3759,3503,4067,3512,3208,247,239,295,2412,2108,2728,0.066,0.0588,0.0842,1100,1100,1100,990.5,990.5,990.5,975.2,974.6,975.8,15.3,14.7,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.46,12.82,14,0.932,0.927,0.935,0.97,0.97,0.97,0.904,0.9,0.907,33.82,32.07,35.3,32.81,31.11,34.24,0,0,0,0,0,0,0.729,0,1.605,0.066,0.29,0.71,9.71
-591760800000,1951,4,1950,7,27,7,1.96,0.178,0.665,24000.5,147.1,147.1,142.9,4,4,4,3247,3078,3405,2952,2783,295,295,295,1852,1683,2010,0.091,0.0866,0.0958,1100,1100,1100,990.5,990.5,990.5,974.1,973.7,974.4,16.4,16.1,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.55,14.21,14.92,0.938,0.936,0.941,0.97,0.97,0.971,0.91,0.908,0.914,36.81,35.87,37.86,35.71,34.79,36.77,0,0,0,0,0,0,0.794,0,1.295,0.091,0.34,0.66,12.2
-591156000000,1951,4,1950,7,28,7,1.82,0.145,0.665,25069.7,150.2,150.2,149.2,4,4,4,3001,2965,3032,2762,2713,239.3,217,295,1662,1613,1691,0.0797,0.0722,0.0981,1100,1100,1100,990.5,990.5,990.5,973.5,973.4,973.6,17,16.9,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.11,15.03,15.2,0.941,0.941,0.942,0.972,0.972,0.973,0.916,0.915,0.916,38.36,38.16,38.6,37.31,37.09,37.56,0,0,0,0,0,0,0.829,0,1.155,0.08,0.37,0.63,13.8
-590551200000,1951,4,1950,7,29,7,1.78,0.131,0.665,25363,151.1,151.1,151,4,4,4,2938,2934,2965,2721,2717,217,217,217,1621,1617,1648,0.0739,0.0732,0.074,1100,1100,1100,990.5,990.5,990.5,973.4,973.4,973.4,17.1,17.1,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.26,15.2,15.27,0.942,0.942,0.942,0.973,0.973,0.973,0.917,0.916,0.917,38.77,38.6,38.8,37.74,37.56,37.77,0,0,0,0,0,0,0.839,0,1.115,0.074,0.37,0.63,14.2
-589946400000,1951,4,1950,7,30,7,1.75,0.131,0.665,25563.9,152.7,152.7,152.2,4,4,4,2895,2874,2934,2678,2657,217,217,217,1578,1557,1617,0.075,0.074,0.0755,1100,1100,1100,990.5,990.5,990.5,973.3,973.2,973.4,17.2,17.1,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.37,15.27,15.42,0.942,0.942,0.943,0.974,0.973,0.974,0.918,0.917,0.918,39.06,38.8,39.19,38.04,37.77,38.18,0,0,0,0,0,0,0.845,0,1.085,0.075,0.38,0.62,14.6
-589341600000,1951,4,1950,7,31,7,1.7,0.162,0.665,25929.6,155.2,155.2,154.3,4,4,4,2816,2785,2854,2549,2509,267.6,217,276,1449,1409,1537,0.0951,0.076,0.0991,1100,1100,1100,990.5,990.5,990.5,973.1,973,973.2,17.4,17.3,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.56,15.46,15.63,0.943,0.943,0.944,0.975,0.975,0.976,0.92,0.919,0.92,39.57,39.32,39.78,38.59,38.32,38.8,0,0,0,0,0,0,0.857,0,1.035,0.095,0.39,0.61,15.3
-588736800000,1951,5,1950,8,32,7,1.65,0.179,0.665,26324.2,158.7,158.7,156.7,4,4,4,2732,2659,2785,2436,2338,295.3,276,321,1336,1238,1409,0.108,0.0991,0.121,1100,1100,1100,990.5,990.5,990.5,972.9,972.7,973,17.6,17.5,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.76,15.63,15.93,0.944,0.944,0.945,0.976,0.976,0.977,0.922,0.92,0.923,40.12,39.78,40.6,39.17,38.8,39.68,0,0,0,0,0,0,0.871,0,0.985,0.11,0.4,0.6,16
-588132000000,1951,5,1950,8,33,7,1.57,0.194,0.665,26987.9,162.3,162.3,160.6,4,4,4,2590,2529,2659,2269,2208,321,321,321,1169,1108,1238,0.124,0.121,0.127,1100,1100,1100,990.5,990.5,990.5,972.5,972.4,972.7,18,17.8,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.1,15.93,16.25,0.945,0.945,0.946,0.978,0.977,0.979,0.925,0.923,0.926,41.05,40.6,41.44,40.16,39.68,40.58,0,0,0,0,0,0,0.892,0,0.905,0.12,0.42,0.58,17.2
-587527200000,1951,5,1950,8,34,7,1.45,0.194,0.665,27883.8,168.1,168.1,166,4,4,4,2391,2307,2471,2070,1986,321,321,321,969.7,885.6,1050,0.134,0.13,0.139,1100,1100,1100,990.5,990.5,990.5,972,971.8,972.2,18.5,18.3,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.58,16.39,16.79,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.34,41.82,42.89,41.49,40.98,42.03,0,0,0,0,0,0,0.922,0,0.785,0.13,0.46,0.54,19.2
-586922400000,1951,5,1950,8,35,7,1.32,0.178,0.665,28759.8,173.8,173.8,171.2,4,4,4,2186,2083,2291,1893,1826,293.6,257,321,792.7,726,870.3,0.134,0.12,0.146,1100,1100,1100,990.5,990.5,990.5,971.5,971.3,971.8,19,18.7,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,17.08,16.82,17.33,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.67,42.99,44.35,42.8,42.13,43.46,0,0,0,0,0,0,0.951,0,0.655,0.13,0.5,0.5,21.8
-586317600000,1951,6,1950,9,36,7,1.17,0.155,0.665,29955.5,182.8,182.8,178.3,4,4,4,1935,1799,2054,1678,1542,257,257,257,577.6,442.2,696.6,0.133,0.125,0.143,1100,1100,1100,990.5,990.5,990.5,970.9,970.5,971.2,19.6,19.3,20,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.093,0.097,17.75,17.4,18.17,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.932,45.49,44.54,46.64,44.58,43.65,45.71,0,0,0,0,0,0,0.991,0,0.505,0.13,0.57,0.43,25.6
-585712800000,1951,6,1950,9,37,7,1.01,0.155,0.665,31490.9,190.5,190.5,187.4,4,4,4,1662,1571,1775,1405,1314,257,257,257,304.9,214.2,418,0.155,0.145,0.164,1100,1100,1100,990.5,990.5,990.5,970,969.7,970.4,20.5,20.1,20.8,0.921,0.915,0.926,0.648,0.648,0.648,0.032,0.031,0.032,1.87,1.86,1.87,0.091,0.09,0.093,18.62,18.25,18.92,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.82,46.84,48.6,46.86,45.91,47.63,0,0,0,0,0,0,1.04,0,0.345,0.15,0.66,0.34,31.2
-585108000000,1951,6,1950,9,38,7,0.869,0.155,0.66,32348.1,192.8,192.8,192.5,4,4,4,1437,1312,1552,1180,1055,257,257,257,88.94,0,195,0.179,0.166,0.196,1091,1055,1100,990.5,990.5,990.5,969.3,968.9,969.7,21.2,20.8,21.6,0.853,0.762,0.913,0.628,0.548,0.648,0.03,0.025,0.031,1.78,1.6,1.86,0.084,0.074,0.089,19.44,18.99,20.02,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,49.58,48.77,50.4,48.14,47.8,48.2,0,0,0,0,0,0,1.07,0,0.209,0.18,0.76,0.24,37.2
-584503200000,1951,6,1950,9,39,7,0.729,0.153,0.576,30359.5,190.7,190.7,180.7,4,4,4,1205,1123,1284,952.8,896.2,252.7,227,257,0,0,0,0.21,0.2,0.222,952.8,896.2,1027,990.5,990.5,990.5,968.5,968.3,968.8,22,21.7,22.2,0.619,0.548,0.721,0.407,0.373,0.484,0.019,0.017,0.022,1.29,1.17,1.49,0.059,0.052,0.069,20.66,20.22,21.05,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.1,44.06,48.65,45.18,43.18,47.67,0,0,0,0,0,0,1,0,0.153,0.21,0.79,0.21,41.6
-583898400000,1951,7,1950,10,40,7,0.613,0.137,0.475,25792.5,166,166,153.5,4,3,3.5714285714285716,1013,953.8,1078,786,726.8,227,227,227,0,0,0,0.224,0.211,0.238,786,726.8,850.9,990.5,990.5,990.5,967.9,967.7,968.1,22.6,22.4,22.8,0.448,0.394,0.507,0.319,0.286,0.351,0.014,0.013,0.016,1.01,0.95,1.09,0.045,0.042,0.049,21.56,21.27,21.84,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,45.08,39.35,51.46,43.55,38.35,48.2,0,0,0,0,0,0,0.853,0,0.138,0.22,0.77,0.23,42.1
-583293600000,1951,7,1950,10,41,7,0.526,0.137,0.389,22105.5,143,143,131.6,3,3,3,869.4,804.6,935.5,642.4,577.6,227,227,227,0,0,0,0.262,0.243,0.282,642.4,577.6,708.5,990.5,990.5,990.5,967.4,967.1,967.6,23.1,22.9,23.4,0.337,0.3,0.377,0.23,0.187,0.274,0.01,0.008,0.012,0.799,0.69,0.912,0.035,0.029,0.04,22.32,21.95,22.69,0.956,0.953,0.957,0.98,0.978,0.98,0.936,0.932,0.938,44.77,40.82,48.64,43.86,39.92,47.67,0,0,0,0,0,0,0.731,0,0.137,0.26,0.74,0.26,42
-582688800000,1951,7,1950,10,42,7,0.444,0.137,0.307,17619.4,115.2,115.2,104.9,3,2,2.5714285714285716,733.8,684.5,782.3,506.8,457.5,227,227,227,0,0,0,0.31,0.29,0.332,506.8,457.5,555.3,990.5,990.5,990.5,966.8,966.6,967,23.7,23.5,23.9,0.26,0.232,0.288,0.142,0.115,0.172,0.006,0.0048,0.0073,0.618,0.582,0.652,0.026,0.025,0.028,23.05,22.82,23.26,0.953,0.948,0.958,0.976,0.97,0.98,0.929,0.919,0.938,43.63,36.71,52.42,41.84,35.61,48.2,0,0,0,0,0,0,0.583,0,0.137,0.31,0.69,0.31,39.7
-582084000000,1951,7,1950,10,43,7,0.38,0.137,0.243,14594.3,94.74,94.74,86.87,2,2,2,628.9,593.1,667.6,401.9,366.1,227,227,227,0,0,0,0.361,0.34,0.383,401.9,366.1,440.6,990.5,990.5,990.5,966.4,966.3,966.6,24.1,23.9,24.2,0.206,0.193,0.222,0.0887,0.0718,0.107,0.0037,0.003,0.0045,0.508,0.454,0.569,0.021,0.019,0.024,23.58,23.36,23.78,0.955,0.951,0.958,0.98,0.977,0.98,0.935,0.929,0.938,44.34,40.57,48.33,43.44,39.65,47.37,0,0,0,0,0,0,0.483,0,0.137,0.36,0.64,0.36,38.4
-581479200000,1951,7,1950,10,44,7,0.342,0.119,0.223,13493.4,84.39,84.39,80.32,2,2,2,564.8,542.7,588.3,368.5,349.2,196.3,184,227,0,0,0,0.347,0.323,0.394,368.5,349.2,386.2,990.5,990.5,990.5,966.1,966,966.2,24.4,24.3,24.5,0.192,0.187,0.197,0.0729,0.0638,0.0813,0.003,0.0026,0.0033,0.456,0.429,0.481,0.019,0.018,0.02,23.9,23.81,24.02,0.951,0.948,0.953,0.978,0.973,0.98,0.93,0.923,0.934,41.07,38.78,43.05,40.16,37.74,42.19,0,0,0,0,0,0,0.446,0,0.119,0.35,0.65,0.35,39.5
-580874400000,1951,8,1950,11,45,7,0.306,0.111,0.195,11770.7,75.7,75.7,70.06,2,2,2,505.7,481.3,531.3,321.7,297.3,184,184,184,0,0,0,0.364,0.346,0.382,321.7,297.3,347.3,990.5,990.5,990.5,965.9,965.8,966,24.6,24.5,24.7,0.174,0.166,0.183,0.0508,0.0393,0.0629,0.0021,0.0016,0.0026,0.385,0.348,0.423,0.016,0.014,0.017,24.24,24.09,24.39,0.944,0.94,0.948,0.971,0.97,0.974,0.916,0.911,0.923,36.08,33.4,38.87,35.03,32.4,37.85,0,0,0,0,0,0,0.389,0,0.111,0.36,0.64,0.36,38.5
-580269600000,1951,8,1950,11,46,7,0.279,0.111,0.168,10155.5,63.36,63.36,60.45,2,2,2,461.2,446.6,474.7,277.2,262.6,184,184,184,0,0,0,0.399,0.388,0.412,277.2,262.6,290.7,990.5,990.5,990.5,965.7,965.6,965.7,24.8,24.8,24.9,0.158,0.153,0.163,0.0299,0.0229,0.0362,0.0012,0.00092,0.0015,0.318,0.296,0.338,0.013,0.012,0.014,24.51,24.43,24.59,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,31.16,29.52,32.66,30.22,28.63,31.68,0,0,0,0,0,0,0.336,0,0.111,0.4,0.6,0.4,36.4
-579664800000,1951,8,1950,11,47,7,0.259,0.111,0.148,8946.38,56.42,56.42,53.25,2,2,2,428.4,418.2,442.7,244.4,234.2,184,184,184,0,0,0,0.43,0.416,0.44,244.4,234.2,258.7,990.5,990.5,990.5,965.5,965.5,965.6,25,24.9,25,0.147,0.143,0.152,0.0171,0.0157,0.0211,0.00069,0.00063,0.00085,0.271,0.259,0.29,0.011,0.01,0.012,24.7,24.62,24.76,0.927,0.924,0.931,0.97,0.97,0.97,0.9,0.897,0.903,27.45,26.28,29.08,26.63,25.49,28.21,0,0,0,0,0,0,0.296,0,0.111,0.43,0.57,0.43,34.5
-579060000000,1951,8,1950,11,48,7,0.241,0.103,0.137,8441.83,55.33,55.33,50.25,2,1,1.4285714285714286,398,385.2,412.3,227.2,210,170.9,138,184,0,0,0,0.429,0.354,0.467,227.2,210,251.6,990.5,990.5,990.5,965.4,965.3,965.5,25.1,25,25.2,0.14,0.135,0.145,0.0151,0.0136,0.0177,0.0006,0.00054,0.00071,0.334,0.253,0.397,0.013,0.01,0.016,24.78,24.67,24.9,0.944,0.922,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.36,25.6,51.66,38.87,24.83,48.2,0,0,0,0,0,0,0.279,0,0.104,0.43,0.57,0.43,35
-578455200000,1951,9,1950,12,49,7,0.223,0.0835,0.14,8529.38,53.77,53.77,50.77,2,1,1.7142857142857142,368.8,354,382.6,230.8,216,138,138,138,0,0,0,0.374,0.361,0.39,230.8,216,244.6,990.5,990.5,990.5,965.2,965.2,965.3,25.3,25.2,25.3,0.138,0.133,0.143,0.0154,0.0141,0.0165,0.00061,0.00056,0.00066,0.294,0.246,0.389,0.012,0.0097,0.015,24.96,24.92,25.03,0.934,0.922,0.959,0.973,0.97,0.98,0.909,0.894,0.939,33.69,25.57,51.69,32.27,24.8,48.2,0,0,0,0,0,0,0.282,0,0.083,0.37,0.63,0.37,38.2
-577850400000,1951,9,1950,12,50,7,0.204,0.0835,0.121,7701.84,48.09,48.09,45.84,1,1,1,337.5,327.5,347.3,199.5,189.5,138,138,138,0,0,0,0.409,0.397,0.421,199.5,189.5,209.3,990.5,990.5,990.5,965.1,965,965.1,25.4,25.4,25.5,0.127,0.123,0.13,0.0127,0.0119,0.0135,0.0005,0.00047,0.00053,0.351,0.333,0.369,0.014,0.013,0.015,25.06,24.99,25.13,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,46.78,44.43,49.07,45.84,43.54,48.09,0,0,0,0,0,0,0.255,0,0.083,0.41,0.59,0.41,37.8
-577245600000,1951,9,1950,12,51,7,0.186,0.0835,0.102,6481.54,42.73,42.73,38.58,1,1,1,307,290,324.1,169,152,138,138,138,0,0,0,0.45,0.426,0.476,169,152,186.1,990.5,990.5,990.5,964.9,964.9,965,25.6,25.5,25.6,0.116,0.11,0.122,0.0101,0.00867,0.0116,0.0004,0.00034,0.00045,0.297,0.266,0.327,0.012,0.01,0.013,25.27,25.15,25.37,0.945,0.939,0.95,0.975,0.97,0.98,0.921,0.911,0.931,39.56,35.52,43.6,38.58,34.45,42.73,0,0,0,0,0,0,0.214,0,0.084,0.45,0.55,0.45,34.8
-576640800000,1951,9,1950,12,52,7,0.169,0.0835,0.0858,5391.03,33.78,33.78,32.09,1,1,1,279.8,273.3,287.1,141.8,135.3,138,138,138,0,0,0,0.493,0.481,0.505,141.8,135.3,149.1,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.106,0.104,0.109,0.00781,0.00725,0.00843,0.0003,0.00028,0.00033,0.248,0.237,0.261,0.0097,0.0092,0.01,25.43,25.39,25.47,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.905,0.91,33.08,31.51,34.83,32.09,30.57,33.78,0,0,0,0,0,0,0.178,0,0.0832,0.49,0.51,0.49,31.9
-576036000000,1951,10,1951,1,1,7,0.16,0.0665,0.0939,5941.93,36.21,36.21,35.37,1,1,1,265.3,259.4,268.9,155.3,149.4,110,110,110,0,0,0,0.415,0.409,0.424,155.3,149.4,158.9,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.108,0.106,0.11,0.00895,0.00845,0.00926,0.00035,0.00033,0.00036,0.269,0.259,0.276,0.01,0.01,0.011,25.47,25.45,25.5,0.94,0.938,0.941,0.97,0.97,0.97,0.912,0.91,0.913,36.46,35.05,37.32,35.37,33.99,36.21,0,0,0,0,0,0,0.196,0,0.0661,0.42,0.59,0.41,37.1
-575431200000,1951,10,1951,1,2,7,0.157,0.0665,0.0904,5712.64,34.86,34.86,34,1,1,1,259.4,254.6,263.1,149.4,144.6,110,110,110,0,0,0,0.424,0.418,0.432,149.4,144.6,153.1,990.5,990.5,990.5,964.7,964.7,964.8,25.8,25.7,25.8,0.106,0.105,0.108,0.00845,0.00804,0.00876,0.00033,0.00031,0.00034,0.259,0.25,0.266,0.01,0.0097,0.01,25.5,25.48,25.53,0.938,0.936,0.939,0.97,0.97,0.97,0.91,0.908,0.911,35.06,33.89,35.94,34,32.87,34.86,0,0,0,0,0,0,0.189,0,0.0666,0.42,0.58,0.42,36.4
-574826400000,1951,10,1951,1,3,7,0.159,0.0665,0.0926,5860.14,37.32,37.32,34.88,1,1,1,263.1,259.4,273.3,153.1,149.4,110,110,110,0,0,0,0.418,0.402,0.424,153.1,149.4,163.3,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.108,0.106,0.111,0.00877,0.00845,0.00963,0.00034,0.00033,0.00037,0.266,0.259,0.284,0.01,0.01,0.011,25.48,25.42,25.5,0.939,0.938,0.942,0.97,0.97,0.973,0.911,0.91,0.917,35.95,35.05,38.37,34.88,33.99,37.32,0,0,0,0,0,0,0.194,0,0.0664,0.42,0.58,0.42,36.9
-574221600000,1951,10,1951,1,4,7,0.194,0.0665,0.127,8060,59.46,59.46,47.98,2,1,1.2857142857142858,320.7,302.6,379,210.7,192.6,110,110,110,0,0,0,0.345,0.29,0.363,210.7,192.6,269,990.5,990.5,990.5,965,964.9,965.3,25.5,25.2,25.6,0.128,0.122,0.148,0.0147,0.0121,0.026,0.00058,0.00047,0.001,0.322,0.242,0.364,0.013,0.0095,0.014,25.17,24.91,25.25,0.946,0.92,0.956,0.977,0.97,0.98,0.924,0.893,0.937,41.1,25.51,49.04,40.19,24.74,48.06,0,0,0,0,0,0,0.267,0,0.067,0.34,0.65,0.35,41.5
-573616800000,1951,10,1951,1,5,7,0.193,0.0651,0.128,8046.32,51.06,51.06,47.89,2,1,1.1428571428571428,318.6,305.9,337.2,210.8,199.9,107.7,106,110,0,0,0,0.338,0.314,0.355,210.8,199.9,231.2,990.5,990.5,990.5,965,964.9,965.1,25.5,25.4,25.6,0.128,0.124,0.135,0.0137,0.0127,0.0154,0.00054,0.0005,0.00061,0.346,0.249,0.386,0.014,0.0098,0.015,25.16,25.06,25.22,0.951,0.923,0.959,0.979,0.97,0.98,0.931,0.895,0.94,45.71,26.32,52.02,44.25,25.53,48.2,0,0,0,0,0,0,0.266,0,0.065,0.34,0.66,0.34,41.7
-573012000000,1951,11,1951,2,6,7,0.188,0.0641,0.124,7971.07,48.2,48.2,47.45,1,1,1,311.6,305.9,317.9,205.6,199.9,106,106,106,0,0,0,0.34,0.333,0.346,205.6,199.9,211.9,990.5,990.5,990.5,965,964.9,965,25.5,25.5,25.6,0.126,0.124,0.128,0.0132,0.0127,0.0138,0.00052,0.0005,0.00054,0.359,0.349,0.37,0.014,0.014,0.015,25.18,25.14,25.22,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.935,0.938,48.53,47.21,50.02,47.45,46.26,48.2,0,0,0,0,0,0,0.264,0,0.064,0.34,0.66,0.34,42.4
-572407200000,1951,11,1951,2,7,7,0.196,0.0641,0.132,8151.07,50.43,50.43,48.52,2,1,1.1428571428571428,324.7,317.9,334.4,218.7,211.9,106,106,106,0,0,0,0.326,0.317,0.333,218.7,211.9,228.4,990.5,990.5,990.5,965,965,965.1,25.5,25.4,25.5,0.13,0.128,0.134,0.0143,0.0138,0.0152,0.00056,0.00054,0.0006,0.361,0.246,0.388,0.014,0.0097,0.015,25.12,25.07,25.18,0.953,0.922,0.959,0.979,0.97,0.98,0.933,0.894,0.94,47.62,25.99,52.25,44.92,25.21,48.2,0,0,0,0,0,0,0.27,0,0.064,0.33,0.67,0.33,41.6
-571802400000,1951,11,1951,2,8,7,0.212,0.0641,0.148,9108.69,58.04,58.04,54.22,2,2,2,351.1,334.4,368.3,245.1,228.4,106,106,106,0,0,0,0.302,0.288,0.317,245.1,228.4,262.3,990.5,990.5,990.5,965.2,965.1,965.2,25.3,25.3,25.4,0.14,0.134,0.146,0.0174,0.0152,0.0228,0.00069,0.0006,0.0009,0.265,0.246,0.288,0.01,0.0097,0.011,25.08,24.97,25.18,0.927,0.922,0.931,0.97,0.97,0.97,0.899,0.894,0.904,27.95,25.99,29.92,27.11,25.21,29.02,0,0,0,0,0,0,0.301,0,0.064,0.3,0.7,0.3,43
-571197600000,1951,11,1951,2,9,7,0.272,0.0676,0.204,12555.2,84.17,84.17,74.73,2,2,2,449.6,385.2,485.3,337.9,279.2,111.7,106,126,0,0,0,0.25,0.218,0.275,337.9,279.2,379.3,990.5,990.5,990.5,965.6,965.3,965.8,24.9,24.7,25.2,0.173,0.152,0.187,0.0585,0.0308,0.078,0.0024,0.0012,0.0032,0.402,0.313,0.464,0.016,0.012,0.019,24.48,24.25,24.86,0.945,0.935,0.952,0.975,0.97,0.98,0.921,0.907,0.933,38.33,31.83,42.94,37.37,30.87,42.08,0,0,0,0,0,0,0.415,0,0.068,0.25,0.75,0.25,46.2
-570592800000,1951,12,1951,3,10,7,0.283,0.0762,0.207,12660,76.89,76.89,75.36,2,2,2,468.1,461.1,474.7,342.1,335.1,126,126,126,0,0,0,0.269,0.265,0.273,342.1,335.1,348.7,990.5,990.5,990.5,965.7,965.7,965.7,24.8,24.8,24.8,0.177,0.174,0.179,0.0605,0.0572,0.0636,0.0024,0.0023,0.0026,0.411,0.4,0.42,0.017,0.016,0.017,24.38,24.34,24.42,0.947,0.945,0.948,0.973,0.972,0.975,0.921,0.919,0.924,38.71,37.95,39.44,37.68,36.87,38.45,0,0,0,0,0,0,0.419,0,0.076,0.27,0.73,0.27,44.7
-569988000000,1951,12,1951,3,11,7,0.303,0.0721,0.231,14181.5,91.1,91.1,84.41,2,2,2,501.1,474.7,531.3,381.9,348.7,119.1,118,126,0,0,0,0.238,0.222,0.265,381.9,348.7,413.3,990.5,990.5,990.5,965.9,965.7,966,24.6,24.5,24.8,0.19,0.179,0.2,0.0793,0.0636,0.0941,0.0032,0.0026,0.0038,0.469,0.42,0.516,0.019,0.017,0.021,24.18,23.99,24.34,0.952,0.948,0.956,0.979,0.975,0.98,0.932,0.924,0.937,43.11,39.44,46.48,42.21,38.45,45.55,0,0,0,0,0,0,0.469,0,0.072,0.24,0.76,0.24,46.8
-569383200000,1951,12,1951,3,12,7,0.338,0.0714,0.267,16052.3,96.4,96.4,95.55,2,2,2,559.3,542.7,570.2,441.3,424.7,118,118,118,0,0,0,0.211,0.207,0.217,441.3,424.7,452.2,990.5,990.5,990.5,966.1,966,966.2,24.4,24.3,24.5,0.21,0.204,0.214,0.107,0.0994,0.112,0.0044,0.0041,0.0046,0.558,0.533,0.574,0.023,0.022,0.024,23.82,23.76,23.93,0.958,0.957,0.958,0.98,0.98,0.98,0.939,0.938,0.939,49.38,47.66,50.48,47.77,46.71,48.2,0,0,0,0,0,0,0.531,0,0.071,0.21,0.79,0.21,47.5
-568778400000,1951,12,1951,3,13,7,0.557,0.0714,0.486,26505.6,192.8,192.8,157.8,4,2,3.5714285714285716,921.7,576.2,1155,803.7,458.2,118,118,118,0,0,0,0.136,0.102,0.205,803.7,458.2,1037,990.5,990.5,990.5,967.5,966.2,968.4,23,22.1,24.3,0.471,0.218,0.686,0.335,0.115,0.507,0.015,0.0047,0.023,1.05,0.585,1.48,0.046,0.024,0.067,21.91,20.63,23.72,0.955,0.951,0.957,0.979,0.976,0.98,0.935,0.928,0.938,45.75,39.8,51.03,44.27,38.83,48.2,0,0,0,0,0,0,0.877,0,0.071,0.13,0.87,0.13,47.6
-568173600000,1951,12,1951,3,14,7,0.66,0.088,0.572,30699.2,192.8,192.8,182.7,4,4,4,1091,1007,1175,945.3,888.6,145.4,118,150,0,0,0,0.133,0.117,0.142,945.3,888.6,1025,990.5,990.5,990.5,968.2,967.9,968.5,22.3,22,22.6,0.582,0.518,0.683,0.403,0.369,0.48,0.018,0.016,0.022,1.25,1.13,1.45,0.056,0.05,0.066,21.07,20.6,21.45,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,46.66,44.67,49.51,45.68,43.78,48.2,0,0,0,0,0,0,1.02,0,0.088,0.13,0.87,0.13,46.5
-567568800000,1952,1,1951,4,15,7,0.84,0.0907,0.66,32375.6,192.8,192.8,192.7,4,4,4,1388,1200,1528,1238,1050,150,150,150,147.8,0,277.6,0.109,0.0982,0.125,1091,1050,1100,990.5,990.5,990.5,969.1,968.5,969.6,21.4,20.9,22,0.839,0.719,0.897,0.627,0.535,0.648,0.029,0.024,0.031,1.76,1.54,1.85,0.083,0.07,0.088,19.61,19.08,20.43,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,50,49.03,51.27,48.18,48.05,48.2,0,0,0,0,0,0,1.07,0,0.18,0.11,0.79,0.21,38.5
-566964000000,1952,1,1951,4,16,7,0.945,0.0907,0.665,32074.8,192.8,192.8,190.9,4,4,4,1563,1506,1622,1413,1356,150,150,150,312.9,255.9,371.9,0.096,0.0925,0.0996,1100,1100,1100,990.5,990.5,990.5,969.7,969.5,969.9,20.8,20.6,21,0.902,0.894,0.909,0.648,0.648,0.648,0.031,0.031,0.031,1.85,1.84,1.86,0.089,0.088,0.09,18.96,18.76,19.15,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.71,48.19,49.22,47.73,47.22,48.2,0,0,0,0,0,0,1.06,0,0.28,0.096,0.7,0.3,33.9
-566359200000,1952,1,1951,4,17,7,1.2,0.0907,0.665,29776.8,187.9,187.9,177.2,4,4,4,1987,1652,2255,1837,1502,150,150,150,737.1,401.7,1005,0.0765,0.0665,0.0908,1100,1100,1100,990.5,990.5,990.5,971,970,971.7,19.5,18.8,20.5,0.923,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.096,0.091,0.1,17.65,16.91,18.67,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,45.22,43.22,47.93,44.31,42.36,46.97,0,0,0,0,0,0,0.985,0,0.535,0.076,0.55,0.45,24.8
-565754400000,1952,1,1951,4,18,7,1.6,0.103,0.665,26721.6,166.4,166.4,159.1,4,4,4,2645,2373,2899,2475,2223,170.1,150,197,1375,1123,1602,0.0641,0.0564,0.0731,1100,1100,1100,990.5,990.5,990.5,972.7,972,973.3,17.8,17.2,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.97,15.36,16.63,0.945,0.942,0.947,0.977,0.974,0.98,0.923,0.918,0.928,40.69,39.03,42.46,39.76,38.01,41.61,0,0,0,0,0,0,0.884,0,0.935,0.064,0.42,0.58,16.7
-565149600000,1952,2,1951,5,19,7,1.92,0.119,0.665,24313.6,149.8,149.8,144.7,4,4,4,3172,2982,3284,2975,2785,197,197,197,1875,1685,1987,0.0622,0.06,0.0661,1100,1100,1100,990.5,990.5,990.5,973.9,973.5,974.2,16.6,16.3,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.71,14.46,15.16,0.939,0.938,0.942,0.971,0.97,0.973,0.912,0.91,0.916,37.27,36.58,38.49,36.18,35.48,37.44,0,0,0,0,0,0,0.804,0,1.255,0.062,0.35,0.65,12.7
-564544800000,1952,2,1951,5,20,7,2.06,0.119,0.665,23409,141.9,141.9,139.3,4,4,4,3398,3284,3547,3201,3087,197,197,197,2101,1987,2250,0.058,0.0555,0.06,1100,1100,1100,990.5,990.5,990.5,974.4,974.2,974.7,16.1,15.8,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.22,13.9,14.46,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,35.91,35.04,36.58,34.83,33.99,35.48,0,0,0,0,0,0,0.774,0,1.395,0.058,0.32,0.68,11.4
-563940000000,1952,2,1951,5,21,7,2.45,0.119,0.665,20949.5,128.8,128.8,124.7,4,4,4,4057,3867,4123,3860,3670,197,197,197,2760,2570,2826,0.0486,0.0478,0.0509,1100,1100,1100,990.5,990.5,990.5,975.8,975.4,975.9,14.7,14.6,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,12.85,12.72,13.23,0.928,0.926,0.93,0.97,0.97,0.97,0.9,0.899,0.902,32.14,31.78,33.19,31.17,30.83,32.19,0,0,0,0,0,0,0.693,0,1.785,0.049,0.27,0.73,8.55
-563335200000,1952,2,1951,5,22,7,2.91,0.14,0.665,18168.1,122.1,122.1,108.1,4,4,4,4804,4186,5661,4574,3989,230.7,197,315,3474,2889,4246,0.0476,0.0392,0.0582,1100,1100,1100,990.52,990.5,990.56,977.1,976,978.5,13.4,12,14.5,0.92,0.904,0.926,0.648,0.648,0.648,0.049,0.045,0.054,1.87,1.85,1.87,0.14,0.13,0.15,11.54,10.18,12.6,0.91,0.88,0.925,0.97,0.97,0.97,0.883,0.854,0.898,28.37,24.16,31.46,27.04,21.68,30.52,0,0,0,0,0,0,0.601,0,2.245,0.048,0.23,0.77,6.24
-562730400000,1952,3,1951,6,23,7,3.64,0.191,0.665,2031.09,84.63,84.63,12.09,4,4,4,6025,5740,6157,5710,5425,315,315,315,4610,4325,4742,0.0523,0.0512,0.0549,1100,1100,1100,990.59,990.57,990.6,979.1,978.6,979.2,11.5,11.4,11.9,0.893,0.889,0.901,0.648,0.648,0.648,0.056,0.054,0.057,1.84,1.84,1.85,0.16,0.16,0.16,9.685,9.52,10.07,0.125,0,0.876,0.139,0,0.97,0.121,0,0.85,3.397,0,23.78,3.022,0,21.16,0,0,6,0,0,0.857,0.0672,0.857,2.975,0.052,0.18,0.82,0.558
-562125600000,1952,3,1951,6,24,7,3.64,0.191,0.665,0,0,0,0,4,4,4,6022,5855,6157,5707,5540,315,315,315,4607,4440,4742,0.0523,0.0512,0.0538,1100,1100,1100,990.59,990.58,990.6,979.1,978.8,979.2,11.5,11.4,11.7,0.893,0.889,0.898,0.648,0.648,0.648,0.056,0.055,0.057,1.84,1.84,1.85,0.16,0.16,0.16,9.682,9.52,9.904,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.975,0.052,0.18,0.82,0
-561520800000,1952,3,1951,6,25,7,3.39,0.191,0.665,12807.2,94.37,94.37,76.23,4,4,4,5611,5378,5802,5296,5063,315,315,315,4196,3963,4387,0.0562,0.0543,0.0586,1100,1100,1100,990.56,990.54,990.57,978.5,978.1,978.7,12.1,11.8,12.4,0.905,0.899,0.912,0.648,0.648,0.648,0.054,0.052,0.055,1.85,1.85,1.86,0.15,0.15,0.16,10.25,9.979,10.58,0.758,0,0.895,0.831,0,0.97,0.735,0,0.868,21.05,0,25.54,19.06,0,23.59,0,0,1,0,0,0.143,0.424,0.143,2.725,0.056,0.2,0.8,3.78
-560916000000,1952,3,1951,6,26,7,3.01,0.191,0.665,17700.1,112.7,112.7,105.4,4,4,4,4973,4658,5271,4658,4343,315,315,315,3558,3243,3856,0.0634,0.0598,0.0676,1100,1100,1100,990.51,990.5,990.53,977.4,976.9,977.9,13.1,12.6,13.6,0.923,0.916,0.926,0.648,0.648,0.648,0.05,0.048,0.051,1.87,1.86,1.87,0.14,0.14,0.15,11.2,10.74,11.74,0.91,0.9,0.917,0.97,0.97,0.97,0.883,0.873,0.89,27.51,26.07,29.05,26.34,24.34,28.18,0,0,0,0,0,0,0.585,0,2.345,0.063,0.22,0.78,5.88
-560311200000,1952,3,1951,6,27,7,2.58,0.18,0.665,20215,124.4,124.4,120.3,4,4,4,4274,4067,4535,3976,3772,297.9,295,315,2876,2672,3120,0.0697,0.0666,0.0725,1100,1100,1100,990.5,990.5,990.5,976.2,975.8,976.7,14.3,13.8,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.44,11.97,12.82,0.924,0.92,0.927,0.97,0.97,0.97,0.896,0.892,0.9,31.01,29.68,32.07,30.08,28.79,31.11,0,0,0,0,0,0,0.668,0,1.915,0.07,0.26,0.74,7.84
-559706400000,1952,4,1951,7,28,7,2.27,0.178,0.665,22044.9,135.7,135.7,131.2,4,4,4,3758,3558,3974,3463,3263,295,295,295,2363,2163,2579,0.0786,0.0742,0.0829,1100,1100,1100,990.5,990.5,990.5,975.2,974.7,975.6,15.3,14.9,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.46,13,13.88,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,33.82,32.57,34.98,32.8,31.6,33.93,0,0,0,0,0,0,0.729,0,1.605,0.078,0.29,0.71,9.71
-559101600000,1952,4,1951,7,29,7,2.07,0.178,0.665,23306.8,143.8,143.8,138.7,4,4,4,3425,3200,3577,3130,2905,295,295,295,2030,1805,2182,0.0863,0.0825,0.0922,1100,1100,1100,990.5,990.5,990.5,974.5,974,974.8,16,15.7,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.16,13.84,14.64,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,35.76,34.87,37.07,34.68,33.82,35.96,0,0,0,0,0,0,0.771,0,1.405,0.086,0.32,0.68,11.3
-558496800000,1952,4,1951,7,30,7,1.75,0.178,0.665,25573.5,158.7,158.7,152.2,4,4,4,2893,2659,3078,2598,2364,295,295,295,1498,1264,1683,0.102,0.0958,0.111,1100,1100,1100,990.5,990.5,990.5,973.3,972.7,973.7,17.2,16.8,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.37,14.92,15.93,0.942,0.941,0.945,0.974,0.971,0.977,0.918,0.914,0.923,39.07,37.86,40.6,38.06,36.77,39.68,0,0,0,0,0,0,0.846,0,1.085,0.1,0.38,0.62,14.6
-557892000000,1952,4,1951,7,31,7,1.49,0.172,0.665,27566.1,168.1,168.1,164.1,4,4,4,2461,2307,2637,2177,2031,284.1,276,295,1077,930.6,1242,0.116,0.112,0.12,1100,1100,1100,990.5,990.5,990.5,972.2,971.8,972.6,18.3,17.9,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.41,15.99,16.79,0.946,0.945,0.947,0.979,0.978,0.98,0.927,0.924,0.928,41.88,40.75,42.89,41.02,39.84,42.03,0,0,0,0,0,0,0.912,0,0.825,0.12,0.45,0.55,18.5
-557287200000,1952,5,1951,8,32,7,1.27,0.167,0.665,29189.2,179.3,179.3,173.7,4,4,4,2093,1902,2267,1817,1626,276,276,276,716.7,525.9,890.8,0.132,0.122,0.145,1100,1100,1100,990.5,990.5,990.5,971.3,970.8,971.7,19.2,18.8,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.095,0.1,17.32,16.88,17.84,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.32,43.15,45.75,43.44,42.28,44.84,0,0,0,0,0,0,0.965,0,0.605,0.13,0.52,0.48,23
-556682400000,1952,5,1951,8,33,7,1.04,0.167,0.665,31208.1,189.9,189.9,185.8,4,4,4,1713,1590,1847,1437,1314,276,276,276,336.7,214.2,470.6,0.162,0.149,0.174,1100,1100,1100,990.5,990.5,990.5,970.2,969.8,970.6,20.3,19.9,20.7,0.92,0.912,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.87,1.86,1.87,0.092,0.09,0.094,18.46,18.02,18.86,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.39,46.24,48.45,46.44,45.31,47.48,0,0,0,0,0,0,1.03,0,0.375,0.16,0.64,0.36,30
-556077600000,1952,5,1951,8,34,7,0.877,0.131,0.665,32361.5,192.8,192.8,192.6,4,4,4,1450,1339,1546,1234,1147,216,192,276,134.3,47.34,200,0.148,0.129,0.182,1100,1100,1100,990.5,990.5,990.5,969.3,969,969.6,21.2,20.9,21.5,0.859,0.817,0.892,0.648,0.648,0.648,0.031,0.03,0.031,1.81,1.76,1.84,0.085,0.082,0.088,19.37,19.03,19.77,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.8,48.88,50.89,48.16,47.9,48.2,0,0,0,0,0,0,1.07,0,0.212,0.15,0.76,0.24,36.9
-555472800000,1952,5,1951,8,35,7,0.748,0.113,0.633,32296.1,192.8,192.8,192.2,4,4,4,1237,1175,1312,1049,1002,187.6,161,192,2.912,0,20.38,0.152,0.137,0.161,1046,1002,1100,990.5,990.5,990.5,968.6,968.5,968.9,21.9,21.6,22,0.719,0.653,0.805,0.528,0.428,0.648,0.024,0.019,0.03,1.54,1.36,1.75,0.07,0.062,0.081,20.32,19.87,20.64,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,49.79,48.45,51.15,48.06,47.48,48.2,0,0,0,0,0,0,1.07,0,0.115,0.15,0.85,0.15,43.2
-554868000000,1952,6,1951,9,36,7,0.653,0.0974,0.556,29977.8,189.9,189.9,178.4,4,4,4,1080,1007,1155,918.7,845.6,161,161,161,0,0,0,0.149,0.139,0.16,918.7,845.6,994.3,990.5,990.5,990.5,968.2,967.9,968.4,22.3,22.1,22.6,0.556,0.488,0.637,0.384,0.348,0.42,0.017,0.015,0.019,1.19,1.06,1.34,0.053,0.047,0.06,21.16,20.78,21.52,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,45.52,42.59,48.43,44.61,41.74,47.46,0,0,0,0,0,0,0.991,0,0.097,0.15,0.85,0.15,45.9
-554263200000,1952,6,1951,9,37,7,0.556,0.0974,0.459,25361.3,162.9,162.9,151,4,3,3.4285714285714284,919.2,851.4,982,758.2,690.4,161,161,161,0,0,0,0.176,0.164,0.189,758.2,690.4,821,990.5,990.5,990.5,967.6,967.3,967.8,22.9,22.7,23.2,0.41,0.355,0.465,0.303,0.262,0.336,0.013,0.011,0.015,0.957,0.871,1.02,0.042,0.038,0.045,21.97,21.65,22.32,0.956,0.953,0.957,0.979,0.977,0.98,0.936,0.931,0.938,46.12,40.42,51.99,44.58,39.49,48.2,0,0,0,0,0,0,0.839,0,0.097,0.18,0.83,0.17,45.6
-553658400000,1952,6,1951,9,38,7,0.468,0.0974,0.371,21511.1,137.7,137.7,128,3,3,3,774.5,729.9,827.5,613.5,568.9,161,161,161,0,0,0,0.208,0.195,0.221,613.5,568.9,666.5,990.5,990.5,990.5,967,966.8,967.2,23.5,23.3,23.7,0.312,0.286,0.342,0.211,0.181,0.246,0.009,0.0076,0.011,0.741,0.666,0.83,0.032,0.028,0.036,22.76,22.46,23.01,0.955,0.952,0.957,0.98,0.978,0.98,0.935,0.931,0.938,43.57,40.76,46.84,42.68,39.84,45.9,0,0,0,0,0,0,0.711,0,0.097,0.21,0.79,0.21,46
-553053600000,1952,6,1951,9,39,7,0.403,0.0974,0.306,17807.2,114.3,114.3,106,3,2,2.857142857142857,666.9,636.6,704.7,505.9,475.6,161,161,161,0,0,0,0.242,0.228,0.253,505.9,475.6,543.7,990.5,990.5,990.5,966.6,966.4,966.7,23.9,23.8,24.1,0.25,0.233,0.272,0.14,0.123,0.164,0.0059,0.0051,0.0069,0.576,0.524,0.623,0.024,0.022,0.026,23.36,23.16,23.5,0.948,0.944,0.956,0.972,0.97,0.98,0.922,0.916,0.937,39.11,35.04,52.24,37.63,33.99,48.2,0,0,0,0,0,0,0.589,0,0.097,0.24,0.76,0.24,44.2
-552448800000,1952,6,1951,9,40,7,0.355,0.0839,0.271,16052.4,96.4,96.4,95.55,2,2,2,586.6,561.5,619.8,447.9,426.5,138.7,135,161,0,0,0,0.236,0.222,0.26,447.9,426.5,471.9,990.5,990.5,990.5,966.2,966.1,966.4,24.3,24.1,24.4,0.216,0.207,0.228,0.11,0.1,0.122,0.0046,0.0041,0.005,0.572,0.538,0.611,0.024,0.022,0.025,23.69,23.53,23.84,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.8,47.7,52.13,47.78,46.74,48.2,0,0,0,0,0,0,0.531,0,0.084,0.24,0.76,0.24,45.2
-551844000000,1952,7,1951,10,41,7,0.317,0.0949,0.223,13550.6,90.8,90.8,80.66,2,2,2,524.9,502.8,548.2,368.1,316.8,156.9,135,186,0,0,0,0.3,0.246,0.37,368.1,316.8,413.2,990.5,990.5,990.5,966,965.9,966.1,24.5,24.4,24.6,0.188,0.172,0.202,0.0727,0.0485,0.094,0.003,0.002,0.0038,0.451,0.377,0.518,0.018,0.015,0.021,24.09,23.92,24.26,0.95,0.943,0.956,0.976,0.97,0.98,0.927,0.915,0.937,41.31,35.54,46.32,40.33,34.47,45.4,0,0,0,0,0,0,0.448,0,0.094,0.3,0.7,0.3,42.7
-551239200000,1952,7,1951,10,42,7,0.295,0.112,0.183,11054.1,68.94,68.94,65.8,2,2,2,488.1,477.8,502.8,302.1,291.8,186,186,186,0,0,0,0.381,0.37,0.389,302.1,291.8,316.8,990.5,990.5,990.5,965.8,965.8,965.9,24.7,24.6,24.7,0.166,0.163,0.172,0.0416,0.0367,0.0485,0.0017,0.0015,0.002,0.354,0.339,0.377,0.014,0.014,0.015,24.35,24.26,24.41,0.94,0.938,0.943,0.97,0.97,0.97,0.912,0.91,0.915,33.92,32.78,35.54,32.9,31.8,34.47,0,0,0,0,0,0,0.366,0,0.112,0.38,0.62,0.38,37.5
-550634400000,1952,7,1951,10,43,7,0.276,0.112,0.163,9872.38,62.91,62.91,58.76,2,2,2,455.6,438.5,474.7,269.6,252.5,186,186,186,0,0,0,0.409,0.392,0.424,269.6,252.5,288.7,990.5,990.5,990.5,965.7,965.6,965.7,24.8,24.8,24.9,0.155,0.149,0.162,0.0262,0.0182,0.0352,0.0011,0.00073,0.0014,0.306,0.28,0.334,0.012,0.011,0.014,24.54,24.43,24.65,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,30.29,28.38,32.43,29.38,27.53,31.45,0,0,0,0,0,0,0.326,0,0.113,0.41,0.59,0.41,35.8
-550029600000,1952,7,1951,10,44,7,0.257,0.104,0.152,9235.15,57.7,57.7,54.97,2,2,2,424.3,406.7,435.1,251.6,241.1,172.7,155,186,0,0,0,0.407,0.371,0.435,251.6,241.1,263.2,990.5,990.5,990.5,965.5,965.4,965.6,25,24.9,25.1,0.147,0.145,0.15,0.0187,0.0162,0.0232,0.00075,0.00065,0.00093,0.278,0.267,0.293,0.011,0.011,0.012,24.71,24.67,24.79,0.929,0.927,0.932,0.97,0.97,0.97,0.901,0.899,0.904,28.34,27.07,29.74,27.49,26.26,28.85,0,0,0,0,0,0,0.305,0,0.105,0.4,0.59,0.41,35.9
