datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-549424800000,1952,8,1951,11,45,7,0.239,0.0937,0.145,8823.83,55.18,55.18,52.52,2,2,2,394.8,385.2,406.7,239.8,230.2,155,155,155,0,0,0,0.393,0.381,0.402,239.8,230.2,251.7,990.5,990.5,990.5,965.4,965.3,965.4,25.1,25.1,25.2,0.142,0.138,0.146,0.0162,0.0153,0.0178,0.00065,0.00061,0.00071,0.262,0.251,0.276,0.01,0.01,0.011,24.86,24.79,24.92,0.926,0.923,0.93,0.97,0.97,0.97,0.898,0.895,0.902,27.07,25.97,28.44,26.26,25.19,27.59,0,0,0,0,0,0,0.292,0,0.094,0.39,0.61,0.39,36.9
-548820000000,1952,8,1951,11,46,7,0.228,0.0937,0.135,8245.92,50.37,50.37,49.08,2,1,1.4285714285714286,377.4,364,385.2,222.4,209,155,155,155,0,0,0,0.411,0.402,0.426,222.4,209,230.2,990.5,990.5,990.5,965.3,965.2,965.3,25.2,25.2,25.3,0.136,0.131,0.138,0.0147,0.0135,0.0153,0.00058,0.00053,0.00061,0.326,0.251,0.396,0.013,0.01,0.016,24.89,24.81,24.92,0.943,0.923,0.959,0.976,0.97,0.98,0.92,0.895,0.94,40.03,25.97,52.27,38.29,25.19,48.2,0,0,0,0,0,0,0.273,0,0.093,0.41,0.59,0.41,36.2
-548215200000,1952,8,1951,11,47,7,0.211,0.0937,0.118,7488.98,46.65,46.65,44.58,1,1,1,349.7,341.6,358.7,194.7,186.6,155,155,155,0,0,0,0.443,0.432,0.454,194.7,186.6,203.7,990.5,990.5,990.5,965.1,965.1,965.2,25.4,25.3,25.4,0.126,0.123,0.129,0.0123,0.0116,0.0131,0.00049,0.00046,0.00052,0.343,0.329,0.359,0.014,0.013,0.014,25.01,24.95,25.06,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,45.49,43.58,47.61,44.58,42.71,46.65,0,0,0,0,0,0,0.248,0,0.093,0.44,0.56,0.44,35.5
-547610400000,1952,8,1951,11,48,7,0.2,0.0937,0.106,6722.93,41.69,41.69,40.02,1,1,1,330.3,324.1,337.2,175.3,169.1,155,155,155,0,0,0,0.469,0.46,0.478,175.3,169.1,182.2,990.5,990.5,990.5,965.1,965,965.1,25.4,25.4,25.5,0.119,0.117,0.121,0.0107,0.0101,0.0112,0.00042,0.0004,0.00044,0.309,0.298,0.321,0.012,0.012,0.013,25.14,25.09,25.18,0.947,0.945,0.949,0.978,0.975,0.98,0.926,0.921,0.93,40.92,39.44,42.55,40.02,38.45,41.69,0,0,0,0,0,0,0.222,0,0.094,0.47,0.53,0.47,33.6
-547005600000,1952,9,1951,12,49,7,0.192,0.0714,0.121,7735.97,47.55,47.55,46.05,1,1,1,317.6,305.9,324.1,199.6,187.9,118,118,118,0,0,0,0.372,0.364,0.386,199.6,187.9,206.1,990.5,990.5,990.5,965,964.9,965,25.5,25.5,25.6,0.124,0.12,0.126,0.0127,0.0117,0.0133,0.0005,0.00046,0.00052,0.348,0.327,0.36,0.014,0.013,0.014,25.16,25.12,25.24,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,46.99,44.23,48.52,46.05,43.34,47.55,0,0,0,0,0,0,0.256,0,0.071,0.37,0.63,0.37,40.3
-546400800000,1952,9,1951,12,50,7,0.175,0.0714,0.104,6636.32,41.68,41.68,39.5,1,1,1,290.1,283.2,298.8,172.1,165.2,118,118,118,0,0,0,0.407,0.395,0.417,172.1,165.2,180.8,990.5,990.5,990.5,964.9,964.8,964.9,25.6,25.6,25.7,0.114,0.111,0.117,0.0104,0.00979,0.0111,0.0004,0.00038,0.00043,0.299,0.287,0.315,0.012,0.011,0.012,25.34,25.29,25.38,0.945,0.943,0.948,0.977,0.973,0.98,0.923,0.918,0.929,40.44,38.78,42.53,39.5,37.75,41.68,0,0,0,0,0,0,0.219,0,0.071,0.41,0.59,0.41,37.9
-545796000000,1952,9,1951,12,51,7,0.168,0.0714,0.0971,6148.41,37.75,37.75,36.6,1,1,1,278.5,268.9,283.2,160.5,150.9,118,118,118,0,0,0,0.424,0.417,0.439,160.5,150.9,165.2,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.11,0.106,0.111,0.00939,0.00858,0.00979,0.00037,0.00033,0.00038,0.278,0.261,0.287,0.011,0.01,0.011,25.41,25.38,25.46,0.942,0.939,0.943,0.972,0.97,0.973,0.915,0.91,0.918,37.66,35.37,38.78,36.6,34.31,37.75,0,0,0,0,0,0,0.203,0,0.0709,0.42,0.58,0.42,36.6
-545191200000,1952,9,1951,12,52,7,0.157,0.0714,0.0853,5376.25,32.96,32.96,32,1,1,1,259,256.9,263.1,141,138.9,118,118,118,0,0,0,0.456,0.448,0.459,141,138.9,145.1,990.5,990.5,990.5,964.7,964.7,964.8,25.8,25.7,25.8,0.103,0.102,0.104,0.00774,0.00756,0.00808,0.0003,0.00029,0.00031,0.244,0.24,0.251,0.0095,0.0093,0.0097,25.52,25.5,25.53,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,32.99,32.48,33.98,32,31.5,32.96,0,0,0,0,0,0,0.178,0,0.0717,0.45,0.54,0.46,34.2
-544586400000,1952,9,1951,12,53,7,0.15,0.0623,0.088,5569.18,34.98,34.98,33.15,1,1,1,248.6,239.5,256.9,145.6,138.9,103,97,118,0,0,0,0.414,0.388,0.459,145.6,138.9,153.3,990.5,990.5,990.5,964.7,964.6,964.7,25.8,25.8,25.9,0.103,0.102,0.106,0.00812,0.00756,0.00878,0.00031,0.00029,0.00034,0.25,0.24,0.264,0.0097,0.0093,0.01,25.56,25.53,25.62,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,34.18,32.48,36.06,33.15,31.5,34.98,0,0,0,0,0,0,0.184,0,0.062,0.42,0.59,0.41,37.1
-543981600000,1952,10,1952,1,1,7,0.143,0.0587,0.0845,5349.04,32.49,32.49,31.84,1,1,1,236.7,234.6,239.5,139.7,137.6,97,97,97,0,0,0,0.41,0.405,0.413,139.7,137.6,142.5,990.5,990.5,990.5,964.6,964.6,964.6,25.9,25.9,25.9,0.101,0.1,0.102,0.00763,0.00745,0.00787,0.00029,0.00029,0.0003,0.239,0.236,0.245,0.0093,0.0091,0.0095,25.64,25.62,25.66,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,32.82,32.32,33.5,31.84,31.35,32.49,0,0,0,0,0,0,0.177,0,0.0585,0.41,0.59,0.41,37.4
-543376800000,1952,10,1952,1,2,7,0.136,0.0587,0.0772,4876.54,30.63,30.63,29.03,1,1,1,224.6,216.8,231.5,127.6,119.8,97,97,97,0,0,0,0.432,0.419,0.447,127.6,119.8,134.5,990.5,990.5,990.5,964.5,964.5,964.6,26,25.9,26,0.0965,0.0937,0.0989,0.0066,0.00593,0.00718,0.00025,0.00023,0.00028,0.218,0.204,0.23,0.0084,0.0078,0.0089,25.73,25.68,25.8,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,29.92,28.01,31.58,29.03,27.17,30.63,0,0,0,0,0,0,0.161,0,0.0588,0.43,0.57,0.43,35.9
-542772000000,1952,10,1952,1,3,7,0.14,0.0587,0.0818,5175.39,31.71,31.71,30.81,1,1,1,232.3,216.8,236.2,135.3,119.8,97,97,97,0,0,0,0.418,0.411,0.447,135.3,119.8,139.2,990.5,990.5,990.5,964.6,964.5,964.6,25.9,25.9,26,0.0992,0.0937,0.101,0.00725,0.00593,0.00758,0.00028,0.00023,0.00029,0.232,0.204,0.239,0.0089,0.0078,0.0092,25.67,25.64,25.8,0.932,0.925,0.934,0.97,0.97,0.97,0.904,0.897,0.906,31.76,28.01,32.7,30.81,27.17,31.71,0,0,0,0,0,0,0.171,0,0.0582,0.42,0.58,0.42,37
-542167200000,1952,10,1952,1,4,7,0.153,0.0602,0.0925,5858.25,36.54,36.54,34.87,1,1,1,252.5,250.3,256.9,152.9,144.3,99.57,97,106,0,0,0,0.394,0.378,0.424,152.9,144.3,159.9,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.106,0.104,0.108,0.00874,0.00801,0.00934,0.00034,0.00031,0.00036,0.264,0.249,0.276,0.01,0.0097,0.011,25.53,25.5,25.55,0.939,0.936,0.941,0.97,0.97,0.971,0.911,0.908,0.914,35.94,33.84,37.64,34.87,32.82,36.54,0,0,0,0,0,0,0.194,0,0.0605,0.39,0.6,0.4,38.3
-541562400000,1952,11,1952,2,5,7,0.168,0.0641,0.104,6639.25,42.51,42.51,39.52,1,1,1,277.9,259.4,290,171.9,153.4,106,106,106,0,0,0,0.382,0.365,0.409,171.9,153.4,184,990.5,990.5,990.5,964.8,964.7,964.9,25.7,25.6,25.8,0.114,0.107,0.118,0.0104,0.00879,0.0114,0.0004,0.00034,0.00044,0.299,0.266,0.32,0.012,0.01,0.012,25.39,25.32,25.5,0.945,0.939,0.949,0.977,0.97,0.98,0.923,0.911,0.93,40.45,36.02,43.37,39.52,34.94,42.51,0,0,0,0,0,0,0.22,0,0.064,0.38,0.62,0.38,39.5
-540957600000,1952,11,1952,2,6,7,0.187,0.0641,0.123,7826.67,52.05,52.05,46.59,2,1,1.1428571428571428,309.9,290,341.6,203.9,184,106,106,106,0,0,0,0.343,0.31,0.365,203.9,184,235.6,990.5,990.5,990.5,965,964.9,965.1,25.5,25.4,25.6,0.125,0.118,0.136,0.0131,0.0114,0.0158,0.00051,0.00044,0.00062,0.333,0.254,0.376,0.013,0.01,0.015,25.21,25.12,25.32,0.949,0.924,0.958,0.979,0.97,0.98,0.929,0.896,0.939,44.01,26.83,50.78,42.87,26.03,48.2,0,0,0,0,0,0,0.259,0,0.064,0.34,0.66,0.34,41.9
-540352800000,1952,11,1952,2,7,7,0.213,0.0641,0.148,9121.43,57.1,57.1,54.29,2,2,2,351.5,343.7,364,245.5,237.7,106,106,106,0,0,0,0.302,0.291,0.308,245.5,237.7,258,990.5,990.5,990.5,965.2,965.1,965.2,25.3,25.3,25.4,0.14,0.137,0.144,0.0175,0.016,0.0208,0.00069,0.00063,0.00082,0.266,0.256,0.282,0.01,0.01,0.011,25.08,25,25.13,0.927,0.925,0.931,0.97,0.97,0.97,0.899,0.897,0.903,27.99,27.08,29.43,27.15,26.27,28.55,0,0,0,0,0,0,0.302,0,0.065,0.3,0.69,0.31,42.8
-539748000000,1952,11,1952,2,8,7,0.23,0.0641,0.166,10218.7,61.74,61.74,60.83,2,2,2,381,368.3,385.2,275,262.3,106,106,106,0,0,0,0.278,0.275,0.288,275,262.3,279.2,990.5,990.5,990.5,965.3,965.2,965.3,25.2,25.2,25.3,0.15,0.146,0.152,0.0288,0.0228,0.0308,0.0011,0.0009,0.0012,0.307,0.288,0.313,0.012,0.011,0.012,24.89,24.86,24.97,0.934,0.931,0.935,0.97,0.97,0.97,0.906,0.904,0.907,31.35,29.92,31.83,30.41,29.02,30.87,0,0,0,0,0,0,0.338,0,0.064,0.28,0.72,0.28,44.4
-539143200000,1952,12,1952,3,9,7,0.254,0.0714,0.182,11173,68.14,68.14,66.51,2,2,2,419.6,389.6,427.1,301.6,271.6,118,118,118,0,0,0,0.281,0.276,0.303,301.6,271.6,309.1,990.5,990.5,990.5,965.5,965.3,965.5,25,25,25.2,0.161,0.15,0.164,0.0414,0.0272,0.0449,0.0017,0.0011,0.0018,0.349,0.303,0.36,0.014,0.012,0.014,24.66,24.62,24.85,0.94,0.934,0.941,0.97,0.97,0.97,0.912,0.906,0.913,34.28,30.89,35.12,33.25,29.96,34.07,0,0,0,0,0,0,0.369,0,0.072,0.28,0.72,0.28,44
-538538400000,1952,12,1952,3,10,7,0.253,0.0714,0.182,11124.4,68.14,68.14,66.22,2,2,2,418.3,406.7,427.1,300.3,288.7,118,118,118,0,0,0,0.282,0.276,0.29,300.3,288.7,309.1,990.5,990.5,990.5,965.5,965.4,965.5,25,25,25.1,0.161,0.156,0.164,0.0407,0.0353,0.0449,0.0016,0.0014,0.0018,0.346,0.329,0.36,0.014,0.013,0.014,24.67,24.62,24.74,0.94,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,34.13,32.83,35.12,33.11,31.84,34.07,0,0,0,0,0,0,0.368,0,0.071,0.28,0.72,0.28,44
-537933600000,1952,12,1952,3,11,7,0.256,0.0702,0.186,11396.9,73.12,73.12,67.84,2,2,2,423.6,406.7,435.1,307.6,288.7,116,104,118,0,0,0,0.274,0.239,0.29,307.6,288.7,331.1,990.5,990.5,990.5,965.5,965.4,965.6,25,24.9,25.1,0.163,0.156,0.169,0.0442,0.0353,0.0553,0.0018,0.0014,0.0022,0.357,0.329,0.39,0.014,0.013,0.016,24.64,24.55,24.74,0.941,0.937,0.945,0.97,0.97,0.971,0.913,0.909,0.917,34.96,32.83,37.65,33.92,31.84,36.56,0,0,0,0,0,0,0.377,0,0.07,0.27,0.73,0.27,44.5
-537328800000,1952,12,1952,3,12,7,0.28,0.0629,0.217,13391.6,84.63,84.63,79.71,2,2,2,463.5,438.5,485.3,359.5,334.5,104,104,104,0,0,0,0.225,0.214,0.237,359.5,334.5,381.3,990.5,990.5,990.5,965.7,965.6,965.8,24.8,24.7,24.9,0.179,0.17,0.187,0.0687,0.0569,0.079,0.0028,0.0023,0.0032,0.433,0.395,0.465,0.017,0.016,0.019,24.38,24.25,24.53,0.949,0.945,0.952,0.977,0.972,0.98,0.927,0.919,0.933,40.79,38.03,43.18,39.86,36.96,42.31,0,0,0,0,0,0,0.443,0,0.063,0.22,0.77,0.23,47.8
-536724000000,1952,12,1952,3,13,7,0.309,0.0684,0.241,14796,91.81,91.81,88.07,2,2,2,511.4,490.4,536.9,398.2,386.4,113.1,104,120,0,0,0,0.221,0.207,0.234,398.2,386.4,416.9,990.5,990.5,990.5,965.9,965.8,966,24.6,24.5,24.7,0.193,0.188,0.201,0.087,0.0814,0.0958,0.0035,0.0033,0.0039,0.492,0.473,0.52,0.02,0.019,0.021,24.11,23.96,24.22,0.955,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,44.93,43.73,46.84,44.04,42.86,45.91,0,0,0,0,0,0,0.489,0,0.068,0.22,0.78,0.22,47.9
-536119200000,1953,1,1952,4,14,7,0.344,0.0726,0.272,16116.6,96.4,96.4,95.93,2,2,2,569.5,548.2,588.3,449.5,428.2,120,120,120,0,0,0,0.211,0.204,0.219,449.5,428.2,468.3,990.5,990.5,990.5,966.2,966.1,966.2,24.3,24.3,24.4,0.213,0.205,0.222,0.111,0.101,0.12,0.0046,0.0041,0.0049,0.57,0.537,0.6,0.023,0.022,0.025,23.77,23.65,23.9,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.15,48.02,51.95,47.97,47.06,48.2,0,0,0,0,0,0,0.533,0,0.072,0.21,0.79,0.21,46.9
-535514400000,1953,1,1952,4,15,7,0.372,0.0726,0.299,17382.2,111,111,103.5,3,2,2.5714285714285716,614.7,588.3,643.9,494.7,468.3,120,120,120,0,0,0,0.195,0.186,0.204,494.7,468.3,523.9,990.5,990.5,990.5,966.4,966.2,966.5,24.1,24,24.3,0.237,0.222,0.253,0.134,0.12,0.151,0.0056,0.0049,0.0063,0.581,0.558,0.608,0.024,0.023,0.025,23.56,23.44,23.65,0.951,0.947,0.956,0.975,0.97,0.98,0.927,0.919,0.937,43.67,37.12,52.38,41.37,36,48.2,0,0,0,0,0,0,0.575,0,0.073,0.2,0.8,0.2,46.7
-534909600000,1953,1,1952,4,16,7,0.416,0.0726,0.344,20194,130.5,130.5,120.2,3,3,3,688.4,648.5,741,568.4,528.5,120,120,120,0,0,0,0.175,0.162,0.185,568.4,528.5,621,990.5,990.5,990.5,966.7,966.5,966.9,23.8,23.6,24,0.279,0.256,0.308,0.181,0.154,0.216,0.0076,0.0064,0.0091,0.657,0.59,0.746,0.028,0.025,0.032,23.19,22.89,23.42,0.952,0.949,0.956,0.977,0.973,0.98,0.93,0.923,0.936,41.01,38.39,44.4,40.07,37.33,43.51,0,0,0,0,0,0,0.668,0,0.072,0.17,0.83,0.17,48.5
-534304800000,1953,1,1952,4,17,7,0.469,0.074,0.395,22877.5,138.5,138.5,136.2,3,3,3,774.8,764,804.6,652.4,644,122.4,120,137,0,0,0,0.158,0.153,0.17,652.4,644,667.6,990.5,990.5,990.5,967,967,967.1,23.5,23.4,23.5,0.327,0.321,0.337,0.237,0.231,0.247,0.01,0.0098,0.011,0.799,0.785,0.827,0.034,0.033,0.035,22.7,22.55,22.76,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.32,45.83,47.12,45.39,44.91,46.18,0,0,0,0,0,0,0.757,0,0.074,0.16,0.84,0.16,48.8
-533700000000,1953,2,1952,5,18,7,0.508,0.0829,0.425,24083.2,144.6,144.6,143.4,3,3,3,840.3,804.6,863.8,703.3,667.6,137,137,137,0,0,0,0.163,0.159,0.17,703.3,667.6,726.8,990.5,990.5,990.5,967.3,967.1,967.4,23.2,23.1,23.4,0.357,0.337,0.371,0.271,0.247,0.287,0.012,0.011,0.012,0.887,0.827,0.927,0.038,0.035,0.04,22.35,22.22,22.55,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.17,47.12,50.51,47.78,46.18,48.2,0,0,0,0,0,0,0.796,0,0.083,0.16,0.84,0.16,47.4
-533095200000,1953,2,1952,5,19,7,0.555,0.0829,0.472,26218.1,160.8,160.8,156.1,4,3,3.857142857142857,917.6,871.9,941.1,780.6,734.9,137,137,137,0,0,0,0.149,0.146,0.157,780.6,734.9,804.1,990.5,990.5,990.5,967.6,967.4,967.7,22.9,22.8,23.1,0.42,0.378,0.441,0.316,0.292,0.328,0.014,0.013,0.014,0.954,0.916,0.983,0.042,0.04,0.043,21.98,21.85,22.17,0.954,0.952,0.957,0.977,0.975,0.98,0.932,0.928,0.938,41.93,39.45,50.96,40.74,38.45,48.2,0,0,0,0,0,0,0.867,0,0.083,0.15,0.85,0.15,47.2
-532490400000,1953,2,1952,5,20,7,0.638,0.0829,0.555,30047.2,192.8,192.8,178.9,4,4,4,1055,964.9,1147,917.9,827.9,137,137,137,0,0,0,0.13,0.119,0.142,917.9,827.9,1010,990.5,990.5,990.5,968.1,967.8,968.4,22.4,22.1,22.7,0.551,0.463,0.648,0.388,0.34,0.446,0.017,0.015,0.02,1.19,1.02,1.38,0.053,0.045,0.062,21.24,20.76,21.72,0.956,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,45.63,42.07,49.17,44.71,41.23,48.19,0,0,0,0,0,0,0.994,0,0.083,0.13,0.87,0.13,47.1
-531885600000,1953,2,1952,5,21,7,0.727,0.0868,0.631,32109.9,192.8,192.8,191.1,4,4,4,1202,1106,1323,1058,968.7,143.6,137,183,14.92,0,64.77,0.119,0.105,0.138,1043,968.7,1100,990.5,990.5,990.5,968.5,968.2,968.9,22,21.6,22.3,0.706,0.592,0.813,0.536,0.408,0.648,0.024,0.018,0.03,1.53,1.27,1.76,0.07,0.057,0.082,20.44,19.82,21,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.937,49.89,47.69,51.78,47.78,46.74,48.2,0,0,0,0,0,0,1.06,0,0.096,0.12,0.87,0.13,44.2
-531280800000,1953,3,1952,6,22,7,1.31,0.111,0.665,28936.7,192.8,192.8,172.2,4,4,4,2166,1364,2965,1983,1181,183,183,183,882.6,81.01,1682,0.0921,0.0617,0.134,1100,1100,1100,990.5,990.5,990.5,971.3,969,973.4,19.2,17.1,21.5,0.902,0.831,0.926,0.648,0.648,0.648,0.034,0.03,0.038,1.85,1.78,1.87,0.097,0.083,0.11,17.32,15.2,19.68,0.948,0.942,0.954,0.978,0.973,0.98,0.928,0.916,0.935,44.32,38.6,50.63,43.06,37.56,48.2,0,0,0,0,0,0,0.957,0,0.645,0.085,0.51,0.49,22.1
-530676000000,1953,3,1952,6,23,7,2.15,0.135,0.665,22826,145.4,145.4,135.9,4,4,4,3556,3136,4135,3333,2953,223,183,239,2233,1853,2796,0.0627,0.0568,0.0702,1100,1100,1100,990.5,990.5,990.5,974.7,973.8,975.9,15.8,14.6,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.044,1.87,1.87,1.87,0.12,0.11,0.13,13.89,12.7,14.78,0.934,0.926,0.94,0.97,0.97,0.971,0.906,0.899,0.912,35.01,31.73,37.46,33.97,30.77,36.36,0,0,0,0,0,0,0.755,0,1.485,0.063,0.31,0.69,10.6
-530071200000,1953,3,1952,6,24,7,3.04,0.158,0.665,17278.5,119.9,119.9,102.8,4,4,4,5024,4293,5759,4763,4054,260.7,239,315,3663,2954,4344,0.052,0.0444,0.0558,1100,1100,1100,990.53,990.5,990.57,977.5,976.2,978.7,13,11.9,14.3,0.917,0.901,0.926,0.648,0.648,0.648,0.05,0.045,0.055,1.86,1.85,1.87,0.14,0.13,0.16,11.18,10.04,12.41,0.903,0.875,0.924,0.97,0.97,0.97,0.876,0.849,0.896,27.3,23.69,30.91,25.71,21.03,29.99,0,0,0,0,0,0,0.571,0,2.375,0.052,0.22,0.78,5.68
-529466400000,1953,3,1952,6,25,7,3.5,0.191,0.665,6114.33,86.21,86.21,36.39,4,4,4,5790,5680,5874,5475,5365,315,315,315,4375,4265,4459,0.0544,0.0536,0.0555,1100,1100,1100,990.57,990.56,990.58,978.7,978.6,978.9,11.8,11.7,12,0.9,0.897,0.903,0.648,0.648,0.648,0.055,0.054,0.055,1.85,1.85,1.85,0.16,0.15,0.16,9.996,9.877,10.15,0.376,0,0.879,0.416,0,0.97,0.364,0,0.853,10.21,0,24.07,9.099,0,21.55,0,0,4,0,0,0.571,0.202,0.571,2.835,0.055,0.19,0.81,1.75
-528861600000,1953,3,1952,6,26,7,3.27,0.212,0.665,15735,98.43,98.43,93.66,4,4,4,5405,5234,5594,5055,4870,350,315,364,3955,3770,4179,0.0649,0.0563,0.0695,1100,1100,1100,990.54,990.53,990.55,978.1,977.9,978.4,12.4,12.1,12.7,0.912,0.906,0.917,0.648,0.648,0.648,0.052,0.051,0.053,1.86,1.85,1.86,0.15,0.15,0.15,10.55,10.28,10.79,0.893,0.883,0.902,0.97,0.97,0.97,0.867,0.857,0.875,25.41,24.48,26.26,23.42,22.12,24.61,0,0,0,0,0,0,0.52,0,2.605,0.065,0.2,0.8,4.81
-528256800000,1953,4,1952,7,27,7,3.01,0.208,0.665,17718.4,109.2,109.2,105.5,4,4,4,4981,4836,5145,4636,4541,344.3,295,364,3536,3441,3681,0.069,0.0608,0.0739,1100,1100,1100,990.51,990.5,990.52,977.5,977.2,977.7,13,12.8,13.3,0.924,0.919,0.926,0.648,0.648,0.648,0.05,0.049,0.051,1.87,1.87,1.87,0.14,0.14,0.15,11.17,10.92,11.42,0.911,0.907,0.914,0.97,0.97,0.97,0.884,0.88,0.887,27.46,26.7,28.14,26.37,25.25,27.3,0,0,0,0,0,0,0.586,0,2.345,0.069,0.22,0.78,5.89
-527652000000,1953,4,1952,7,28,7,2.84,0.178,0.665,18800.4,115.2,115.2,111.9,4,4,4,4699,4535,4854,4404,4240,295,295,295,3304,3140,3459,0.0628,0.0608,0.065,1100,1100,1100,990.5,990.5,990.5,977,976.7,977.2,13.5,13.3,13.8,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.047,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.67,11.38,11.97,0.917,0.914,0.92,0.97,0.97,0.97,0.889,0.886,0.892,28.84,28.05,29.68,27.98,27.21,28.79,0,0,0,0,0,0,0.622,0,2.175,0.063,0.23,0.77,6.62
-527047200000,1953,4,1952,7,29,7,2.57,0.178,0.665,20304.7,124.5,124.5,120.9,4,4,4,4247,4066,4464,3952,3771,295,295,295,2852,2671,3069,0.0695,0.0661,0.0726,1100,1100,1100,990.5,990.5,990.5,976.1,975.8,976.5,14.4,14,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.49,12.1,12.83,0.924,0.921,0.927,0.97,0.97,0.97,0.897,0.893,0.9,31.15,30.04,32.08,30.22,29.14,31.12,0,0,0,0,0,0,0.671,0,1.905,0.069,0.26,0.74,7.9
-526442400000,1953,4,1952,7,30,7,2.35,0.185,0.665,21594.7,133.4,133.4,128.5,4,4,4,3878,3661,4005,3572,3340,306.1,295,321,2472,2240,2610,0.0791,0.0737,0.0877,1100,1100,1100,990.5,990.5,990.5,975.4,975,975.7,15.1,14.8,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.21,12.94,13.66,0.93,0.928,0.933,0.97,0.97,0.97,0.902,0.901,0.905,33.13,32.39,34.38,32.14,31.42,33.35,0,0,0,0,0,0,0.714,0,1.685,0.079,0.28,0.72,9.19
-525837600000,1953,5,1952,8,31,7,2.19,0.194,0.665,22578.5,136.4,136.4,134.4,4,4,4,3617,3529,3661,3296,3208,321,321,321,2196,2108,2240,0.0888,0.0877,0.091,1100,1100,1100,990.5,990.5,990.5,974.9,974.7,975,15.6,15.5,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.76,13.66,13.94,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,34.64,34.38,35.15,33.6,33.35,34.09,0,0,0,0,0,0,0.747,0,1.525,0.089,0.3,0.7,10.3
-525232800000,1953,5,1952,8,32,7,2.02,0.194,0.665,23623.9,143.4,143.4,140.6,4,4,4,3342,3219,3479,3021,2898,321,321,321,1921,1798,2058,0.0961,0.0923,0.0997,1100,1100,1100,990.5,990.5,990.5,974.3,974,974.6,16.2,15.9,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.34,14.05,14.6,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.91,36.24,35.44,36.96,35.15,34.38,35.85,0,0,0,0,0,0,0.781,0,1.355,0.096,0.33,0.67,11.7
-524628000000,1953,5,1952,8,33,7,1.82,0.194,0.665,25065.2,153.3,153.3,149.2,4,4,4,3002,2854,3158,2681,2533,321,321,321,1581,1433,1737,0.107,0.102,0.112,1100,1100,1100,990.5,990.5,990.5,973.5,973.2,973.9,17,16.6,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.11,14.73,15.46,0.941,0.939,0.943,0.972,0.97,0.975,0.915,0.911,0.919,38.35,37.32,39.32,37.3,36.21,38.32,0,0,0,0,0,0,0.829,0,1.155,0.11,0.37,0.63,13.8
-524023200000,1953,5,1952,8,34,7,1.56,0.194,0.665,27006.9,165.6,165.6,160.8,4,4,4,2585,2404,2770,2264,2083,321,321,321,1164,983.1,1349,0.124,0.116,0.134,1100,1100,1100,990.5,990.5,990.5,972.5,972.1,973,18,17.5,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.11,15.67,16.55,0.945,0.944,0.947,0.978,0.976,0.98,0.925,0.921,0.928,41.08,39.87,42.25,40.19,38.9,41.41,0,0,0,0,0,0,0.893,0,0.895,0.12,0.43,0.57,17.3
-523418400000,1953,6,1952,9,35,7,1.37,0.155,0.665,28454.5,171.5,171.5,169.4,4,4,4,2257,2173,2363,2000,1916,257,257,257,900.4,815.6,1006,0.114,0.109,0.118,1100,1100,1100,990.5,990.5,990.5,971.7,971.5,972,18.8,18.5,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.9,16.65,17.11,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.21,42.52,43.76,42.34,41.67,42.88,0,0,0,0,0,0,0.941,0,0.705,0.11,0.49,0.51,20.8
-522813600000,1953,6,1952,9,36,7,1.17,0.155,0.665,29991.2,183.5,183.5,178.5,4,4,4,1929,1780,2073,1672,1523,257,257,257,571.8,423,715.9,0.134,0.124,0.144,1100,1100,1100,990.5,990.5,990.5,970.9,970.4,971.3,19.6,19.2,20.1,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.097,17.77,17.35,18.24,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.54,44.41,46.8,44.63,43.52,45.87,0,0,0,0,0,0,0.992,0,0.505,0.13,0.57,0.43,25.6
-522208800000,1953,6,1952,9,37,7,0.991,0.155,0.665,31629.4,192.8,192.8,188.3,4,4,4,1638,1506,1775,1381,1249,257,257,257,280.9,148.9,418,0.157,0.145,0.171,1100,1100,1100,990.5,990.5,990.5,969.9,969.5,970.4,20.6,20.1,21,0.917,0.894,0.926,0.648,0.648,0.648,0.032,0.031,0.032,1.86,1.84,1.87,0.091,0.088,0.093,18.7,18.25,19.15,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.03,46.84,49.22,47.07,45.91,48.2,0,0,0,0,0,0,1.05,0,0.326,0.16,0.67,0.33,31.9
-521604000000,1953,6,1952,9,38,7,0.822,0.155,0.646,32187.4,192.8,192.8,191.6,4,4,4,1359,1250,1492,1102,992.7,257,257,257,34.53,0,135,0.19,0.172,0.206,1068,992.7,1100,990.5,990.5,990.5,969,968.7,969.5,21.5,21,21.8,0.795,0.67,0.884,0.578,0.419,0.648,0.027,0.019,0.031,1.67,1.37,1.83,0.078,0.063,0.087,19.8,19.21,20.45,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,49.44,47.56,50.64,47.9,46.61,48.2,0,0,0,0,0,0,1.06,0,0.176,0.19,0.79,0.21,39.2
-520999200000,1953,6,1952,9,39,7,0.693,0.142,0.55,29368.8,184.3,184.3,174.8,4,4,4,1145,1059,1235,909.6,831.6,235.6,227,257,0,0,0,0.206,0.193,0.214,909.6,831.6,977.6,990.5,990.5,990.5,968.4,968.1,968.6,22.1,21.9,22.4,0.566,0.489,0.648,0.379,0.341,0.412,0.017,0.015,0.019,1.19,1.05,1.33,0.054,0.047,0.061,20.95,20.53,21.36,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,44.6,41.56,47.03,43.7,40.7,46.09,0,0,0,0,0,0,0.971,0,0.143,0.2,0.79,0.21,42.4
-520394400000,1953,7,1952,10,40,7,0.585,0.137,0.448,24511.6,158.6,158.6,145.9,4,3,3.2857142857142856,967.1,893,1035,740.1,666,227,227,227,0,0,0,0.235,0.219,0.254,740.1,666,808.3,990.5,990.5,990.5,967.8,967.5,968,22.7,22.5,23,0.408,0.35,0.468,0.292,0.246,0.33,0.013,0.011,0.015,0.95,0.839,1.04,0.042,0.036,0.046,21.79,21.48,22.19,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,46.52,39.7,52.16,44.9,38.72,48.2,0,0,0,0,0,0,0.811,0,0.137,0.23,0.77,0.23,41.9
-519789600000,1953,7,1952,10,41,7,0.49,0.137,0.353,20248.7,132.2,132.2,120.5,3,3,3,809.9,755.5,871.9,582.9,528.5,227,227,227,0,0,0,0.281,0.26,0.3,582.9,528.5,644.9,990.5,990.5,990.5,967.1,966.9,967.4,23.4,23.1,23.6,0.303,0.272,0.338,0.19,0.154,0.232,0.0082,0.0065,0.01,0.698,0.607,0.803,0.03,0.026,0.035,22.66,22.31,22.97,0.953,0.949,0.956,0.977,0.971,0.98,0.931,0.922,0.937,41.12,37.66,44.96,40.18,36.57,44.07,0,0,0,0,0,0,0.67,0,0.137,0.28,0.72,0.28,41.3
-519184800000,1953,7,1952,10,42,7,0.42,0.137,0.283,16440.2,106.8,106.8,97.86,3,2,2.2857142857142856,694.3,643.9,741,467.3,416.9,227,227,227,0,0,0,0.328,0.306,0.353,467.3,416.9,514,990.5,990.5,990.5,966.7,966.5,966.9,23.8,23.6,24,0.238,0.211,0.264,0.12,0.0958,0.144,0.005,0.004,0.0061,0.583,0.531,0.633,0.024,0.022,0.027,23.24,23.05,23.49,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.919,0.939,45.55,36.34,51.85,43.87,35.25,48.2,0,0,0,0,0,0,0.544,0,0.137,0.33,0.67,0.33,39.1
-518580000000,1953,7,1952,10,43,7,0.372,0.13,0.242,14586.6,90.01,90.01,86.82,2,2,2,615.2,588.3,643.9,400.4,372.5,214.7,184,227,0,0,0,0.349,0.313,0.379,400.4,372.5,416.9,990.5,990.5,990.5,966.4,966.2,966.5,24.1,24,24.3,0.204,0.195,0.211,0.088,0.0748,0.0958,0.0036,0.0031,0.004,0.505,0.464,0.531,0.021,0.019,0.022,23.64,23.49,23.74,0.955,0.951,0.956,0.98,0.979,0.98,0.935,0.931,0.937,44.31,41.25,45.92,43.41,40.37,45,0,0,0,0,0,0,0.482,0,0.13,0.35,0.65,0.35,39.2
-517975200000,1953,8,1952,11,44,7,0.33,0.111,0.219,13277.8,84.39,84.39,79.03,2,2,2,546,512.2,570.2,362,328.2,184,184,184,0,0,0,0.337,0.323,0.359,362,328.2,386.2,990.5,990.5,990.5,966.1,965.9,966.2,24.4,24.3,24.6,0.188,0.176,0.197,0.0699,0.0539,0.0813,0.0029,0.0022,0.0033,0.445,0.394,0.481,0.018,0.016,0.02,24,23.85,24.2,0.95,0.945,0.953,0.977,0.97,0.98,0.928,0.916,0.934,40.46,36.8,43.05,39.52,35.69,42.19,0,0,0,0,0,0,0.439,0,0.111,0.34,0.66,0.34,40.2
-517370400000,1953,8,1952,11,45,7,0.299,0.111,0.187,11339.3,71.39,71.39,67.5,2,2,2,493.9,481.3,512.2,309.9,297.3,184,184,184,0,0,0,0.373,0.359,0.382,309.9,297.3,328.2,990.5,990.5,990.5,965.8,965.8,965.9,24.7,24.6,24.7,0.17,0.166,0.176,0.0453,0.0393,0.0539,0.0018,0.0016,0.0022,0.367,0.348,0.394,0.015,0.014,0.016,24.31,24.2,24.39,0.942,0.94,0.945,0.97,0.97,0.97,0.914,0.911,0.916,34.79,33.4,36.8,33.75,32.4,35.69,0,0,0,0,0,0,0.375,0,0.112,0.37,0.63,0.37,37.9
-516765600000,1953,8,1952,11,46,7,0.278,0.111,0.167,10086.8,63.36,63.36,60.04,2,2,2,459.4,446.6,474.7,275.4,262.6,184,184,184,0,0,0,0.401,0.388,0.412,275.4,262.6,290.7,990.5,990.5,990.5,965.7,965.6,965.7,24.8,24.8,24.9,0.158,0.153,0.163,0.029,0.0229,0.0362,0.0012,0.00092,0.0015,0.315,0.296,0.338,0.013,0.012,0.014,24.52,24.43,24.59,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,30.95,29.52,32.66,30.02,28.63,31.68,0,0,0,0,0,0,0.334,0,0.111,0.4,0.6,0.4,36.3
-516160800000,1953,8,1952,11,47,7,0.25,0.111,0.139,8471.61,54.76,54.76,50.43,2,1,1.5714285714285714,414,396.1,435.1,230,212.1,184,184,184,0,0,0,0.445,0.423,0.465,230,212.1,251.1,990.5,990.5,990.5,965.5,965.4,965.6,25,24.9,25.1,0.142,0.135,0.149,0.0154,0.0138,0.0175,0.00061,0.00055,0.0007,0.318,0.253,0.397,0.013,0.01,0.016,24.72,24.66,24.79,0.94,0.922,0.959,0.974,0.97,0.98,0.916,0.895,0.94,37,25.6,51.66,35.54,24.83,48.2,0,0,0,0,0,0,0.28,0,0.111,0.44,0.56,0.44,33.9
-515556000000,1953,8,1952,11,48,7,0.231,0.0874,0.143,8785.41,56.3,56.3,52.29,2,1,1.7142857142857142,381.6,358.7,394,237,210,144.6,138,184,0,0,0,0.379,0.35,0.467,237,210,256,990.5,990.5,990.5,965.3,965.2,965.4,25.2,25.1,25.3,0.141,0.134,0.147,0.0162,0.0136,0.0198,0.00064,0.00054,0.00079,0.301,0.258,0.389,0.012,0.01,0.015,24.89,24.76,24.97,0.936,0.925,0.959,0.973,0.97,0.98,0.911,0.897,0.939,34.24,26.85,51.69,33,26.04,48.2,0,0,0,0,0,0,0.291,0,0.088,0.38,0.62,0.38,38
-514951200000,1953,9,1952,12,49,7,0.208,0.0835,0.124,7891.98,48.2,48.2,46.98,1,1,1,343.5,334.4,351.7,205.5,196.4,138,138,138,0,0,0,0.402,0.392,0.413,205.5,196.4,213.7,990.5,990.5,990.5,965.1,965.1,965.2,25.4,25.3,25.4,0.129,0.126,0.132,0.0132,0.0124,0.0139,0.00052,0.00049,0.00055,0.362,0.346,0.377,0.014,0.014,0.015,25.02,24.96,25.08,0.956,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,48.19,46.06,50.08,46.98,45.14,48.2,0,0,0,0,0,0,0.261,0,0.084,0.4,0.6,0.4,37.9
-514346400000,1953,9,1952,12,50,7,0.197,0.0835,0.113,7239.9,45.14,45.14,43.09,1,1,1,325.6,317.9,334.4,187.6,179.9,138,138,138,0,0,0,0.424,0.413,0.434,187.6,179.9,196.4,990.5,990.5,990.5,965,965,965.1,25.5,25.4,25.5,0.123,0.12,0.126,0.0117,0.011,0.0124,0.00046,0.00043,0.00049,0.33,0.316,0.346,0.013,0.012,0.014,25.14,25.08,25.19,0.951,0.948,0.953,0.98,0.98,0.98,0.932,0.929,0.934,43.97,42.15,46.06,43.09,41.31,45.14,0,0,0,0,0,0,0.239,0,0.084,0.42,0.57,0.43,36.8
-513741600000,1953,9,1952,12,51,7,0.189,0.0835,0.105,6709.65,40.21,40.21,39.94,1,1,1,312.4,305.9,313.5,174.4,167.9,138,138,138,0,0,0,0.442,0.44,0.451,174.4,167.9,175.5,990.5,990.5,990.5,965,964.9,965,25.5,25.5,25.6,0.118,0.116,0.118,0.0106,0.01,0.0107,0.00041,0.00039,0.00042,0.306,0.295,0.308,0.012,0.012,0.012,25.23,25.22,25.28,0.946,0.944,0.947,0.978,0.975,0.978,0.925,0.92,0.926,40.84,39.3,41.1,39.94,38.3,40.21,0,0,0,0,0,0,0.222,0,0.084,0.44,0.56,0.44,35.5
-513136800000,1953,9,1952,12,52,7,0.173,0.0738,0.099,6284.4,40.84,40.84,37.41,1,1,1,285.7,276.2,294.6,163.7,149.1,122,110,138,0,0,0,0.427,0.383,0.481,163.7,149.1,177.1,990.5,990.5,990.5,964.8,964.8,964.9,25.7,25.6,25.7,0.113,0.109,0.116,0.00966,0.00843,0.0108,0.00038,0.00033,0.00042,0.286,0.261,0.308,0.011,0.01,0.012,25.37,25.34,25.41,0.943,0.938,0.947,0.974,0.97,0.98,0.918,0.91,0.928,38.4,34.83,41.69,37.41,33.78,40.84,0,0,0,0,0,0,0.208,0,0.074,0.43,0.57,0.43,36.3
-512532000000,1953,10,1953,1,1,7,0.165,0.0665,0.0988,6269.1,37.32,37.32,37.32,1,1,1,273.3,273.3,273.3,163.3,163.3,110,110,110,0,0,0,0.402,0.402,0.402,163.3,163.3,163.3,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.111,0.111,0.111,0.00963,0.00963,0.00963,0.00037,0.00037,0.00037,0.284,0.284,0.284,0.011,0.011,0.011,25.42,25.42,25.42,0.942,0.942,0.942,0.973,0.973,0.973,0.917,0.917,0.917,38.37,38.37,38.37,37.32,37.32,37.32,0,0,0,0,0,0,0.207,0,0.0662,0.4,0.6,0.4,38
-511927200000,1953,10,1953,1,2,7,0.16,0.0665,0.0934,5907.66,36.21,36.21,35.16,1,1,1,264.4,261.9,268.9,154.4,151.9,110,110,110,0,0,0,0.416,0.409,0.42,154.4,151.9,158.9,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.108,0.107,0.11,0.00887,0.00866,0.00926,0.00034,0.00034,0.00036,0.268,0.263,0.276,0.01,0.01,0.011,25.47,25.45,25.49,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.913,36.25,35.64,37.32,35.16,34.57,36.21,0,0,0,0,0,0,0.195,0,0.0666,0.42,0.58,0.42,36.9
-511322400000,1953,10,1953,1,3,7,0.158,0.0665,0.0916,5794.3,34.86,34.86,34.49,1,1,1,261.5,259.4,263.1,151.5,149.4,110,110,110,0,0,0,0.421,0.418,0.424,151.5,149.4,153.1,990.5,990.5,990.5,964.7,964.7,964.8,25.8,25.7,25.8,0.107,0.106,0.108,0.00863,0.00845,0.00876,0.00034,0.00033,0.00034,0.263,0.259,0.266,0.01,0.01,0.01,25.49,25.48,25.5,0.939,0.938,0.939,0.97,0.97,0.97,0.911,0.91,0.911,35.56,35.05,35.94,34.49,33.99,34.86,0,0,0,0,0,0,0.192,0,0.0664,0.42,0.58,0.42,36.7
-510717600000,1953,10,1953,1,4,7,0.163,0.0662,0.0963,6101.67,38.35,38.35,36.32,1,1,1,268.7,266,273.3,159.3,156,109.4,106,110,0,0,0,0.407,0.388,0.414,159.3,156,167.3,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.11,0.109,0.112,0.00929,0.00901,0.00997,0.00036,0.00035,0.00039,0.276,0.271,0.291,0.011,0.011,0.011,25.45,25.42,25.47,0.941,0.94,0.944,0.971,0.97,0.975,0.914,0.912,0.92,37.41,36.62,39.35,36.32,35.52,38.35,0,0,0,0,0,0,0.202,0,0.0667,0.41,0.59,0.41,37.4
-510112800000,1953,11,1953,2,5,7,0.166,0.0641,0.102,6473.19,40.44,40.44,38.53,1,1,1,274,263.1,281.5,168,157.1,106,106,106,0,0,0,0.387,0.377,0.403,168,157.1,175.5,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.112,0.109,0.115,0.01,0.0091,0.0107,0.00039,0.00035,0.00042,0.292,0.272,0.305,0.011,0.011,0.012,25.41,25.37,25.48,0.944,0.941,0.946,0.975,0.97,0.979,0.92,0.912,0.926,39.51,36.92,41.31,38.53,35.81,40.44,0,0,0,0,0,0,0.214,0,0.064,0.39,0.61,0.39,39
-509508000000,1953,11,1953,2,6,7,0.163,0.0641,0.099,6291.97,39.08,39.08,37.45,1,1,1,269.7,266,276.2,163.7,160,106,106,106,0,0,0,0.393,0.384,0.399,163.7,160,170.2,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.111,0.11,0.113,0.00967,0.00935,0.0102,0.00038,0.00036,0.0004,0.284,0.277,0.296,0.011,0.011,0.012,25.44,25.4,25.46,0.943,0.941,0.945,0.973,0.971,0.976,0.917,0.914,0.922,38.5,37.6,40.04,37.45,36.5,39.08,0,0,0,0,0,0,0.208,0,0.064,0.39,0.61,0.39,38.6
-508903200000,1953,11,1953,2,7,7,0.18,0.0641,0.115,7412.38,45.49,45.49,44.12,1,1,1,296.8,290,302.6,190.8,184,106,106,106,0,0,0,0.357,0.35,0.365,190.8,184,196.6,990.5,990.5,990.5,964.9,964.9,964.9,25.6,25.6,25.6,0.121,0.118,0.123,0.012,0.0114,0.0125,0.00047,0.00044,0.00049,0.333,0.32,0.343,0.013,0.012,0.013,25.28,25.24,25.32,0.952,0.949,0.953,0.98,0.98,0.98,0.933,0.93,0.934,45.02,43.37,46.42,44.12,42.51,45.49,0,0,0,0,0,0,0.245,0,0.065,0.36,0.64,0.36,41.2
-508298400000,1953,11,1953,2,8,7,0.192,0.0641,0.128,8074.39,59.52,59.52,48.06,2,1,1.2857142857142858,316.9,298.8,375.1,210.9,192.8,106,106,106,0,0,0,0.336,0.283,0.355,210.9,192.8,269.1,990.5,990.5,990.5,965,964.9,965.3,25.5,25.2,25.6,0.128,0.121,0.148,0.0147,0.0121,0.026,0.00058,0.00047,0.001,0.322,0.242,0.349,0.013,0.0095,0.014,25.19,24.93,25.27,0.946,0.92,0.955,0.977,0.97,0.98,0.924,0.893,0.935,41.17,25.56,47.21,40.27,24.79,46.26,0,0,0,0,0,0,0.267,0,0.064,0.33,0.67,0.33,42.1
-507693600000,1953,11,1953,2,9,7,0.239,0.0703,0.169,10355.8,77.59,77.59,61.64,2,2,2,395.5,364,469.1,279.2,246,116.3,106,118,0,0,0,0.296,0.252,0.324,279.2,246,351.1,990.5,990.5,990.5,965.4,965.2,965.7,25.1,24.8,25.3,0.153,0.141,0.179,0.031,0.0167,0.0647,0.0012,0.00066,0.0026,0.315,0.267,0.423,0.013,0.011,0.017,24.81,24.37,25.01,0.935,0.928,0.948,0.971,0.97,0.976,0.907,0.9,0.925,31.74,27.99,39.77,30.82,27.15,38.79,0,0,0,0,0,0,0.342,0,0.07,0.29,0.71,0.29,43.3
-507088800000,1953,12,1953,3,10,7,0.322,0.0734,0.248,15022.4,96.4,96.4,89.42,2,2,2,531.9,490.4,576.2,410.5,366.5,121.4,118,126,0,0,0,0.229,0.205,0.256,410.5,366.5,458.2,990.5,990.5,990.5,966,965.8,966.2,24.5,24.3,24.7,0.2,0.185,0.218,0.0928,0.072,0.115,0.0038,0.0029,0.0047,0.513,0.447,0.585,0.021,0.018,0.024,23.99,23.72,24.24,0.955,0.95,0.958,0.98,0.979,0.98,0.935,0.93,0.939,46.08,41.4,51.03,44.71,40.53,48.2,0,0,0,0,0,0,0.497,0,0.074,0.23,0.77,0.23,46.7
-506484000000,1953,12,1953,3,11,7,0.321,0.0762,0.245,14995.4,95.46,95.46,89.26,2,2,2,531.2,502.8,561.5,405.2,376.8,126,126,126,0,0,0,0.238,0.224,0.251,405.2,376.8,435.5,990.5,990.5,990.5,966,965.9,966.1,24.5,24.4,24.6,0.199,0.189,0.21,0.0902,0.0768,0.105,0.0037,0.0031,0.0043,0.505,0.463,0.551,0.021,0.019,0.023,24,23.82,24.17,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,45.54,42.51,48.71,44.63,41.66,47.73,0,0,0,0,0,0,0.496,0,0.076,0.24,0.76,0.24,46.7
-505879200000,1953,12,1953,3,12,7,0.348,0.0714,0.276,16195.2,96.4,96.4,96.4,2,2,2,575,561.5,588.3,457,443.5,118,118,118,0,0,0,0.205,0.201,0.21,457,443.5,470.3,990.5,990.5,990.5,966.2,966.1,966.2,24.3,24.3,24.4,0.218,0.211,0.224,0.115,0.108,0.121,0.0047,0.0044,0.005,0.583,0.561,0.605,0.024,0.023,0.025,23.73,23.65,23.81,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.9,49.61,52.15,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.072,0.21,0.79,0.21,46.5
-505274400000,1953,12,1953,3,13,7,0.375,0.0768,0.298,17377.9,110.4,110.4,103.4,3,2,2.7142857142857144,620.4,588.3,662,493.4,470.3,127,118,139,0,0,0,0.204,0.193,0.218,493.4,470.3,523,990.5,990.5,990.5,966.4,966.2,966.5,24.1,24,24.3,0.239,0.224,0.257,0.133,0.121,0.15,0.0055,0.005,0.0063,0.566,0.527,0.614,0.023,0.022,0.025,23.55,23.37,23.65,0.949,0.945,0.956,0.973,0.97,0.98,0.923,0.917,0.937,41.03,35.71,52.58,39.07,34.64,48.2,0,0,0,0,0,0,0.575,0,0.077,0.2,0.79,0.21,46.3
-504669600000,1954,1,1953,4,14,7,0.446,0.0841,0.362,21145.1,130.8,130.8,125.9,3,3,3,737.4,710.9,764,598.4,571.9,139,139,139,0,0,0,0.189,0.182,0.196,598.4,571.9,625,990.5,990.5,990.5,966.8,966.7,967,23.7,23.5,23.8,0.3,0.285,0.315,0.201,0.183,0.218,0.0085,0.0077,0.0093,0.713,0.668,0.757,0.03,0.028,0.032,22.94,22.79,23.09,0.954,0.952,0.956,0.98,0.978,0.98,0.935,0.932,0.937,42.82,41.12,44.49,41.95,40.23,43.6,0,0,0,0,0,0,0.699,0,0.084,0.19,0.81,0.19,47.4
-504064800000,1954,1,1953,4,15,7,0.493,0.0841,0.409,23337.2,144.6,144.6,138.9,3,3,3,814.9,764,858,675.9,625,139,139,139,0,0,0,0.171,0.162,0.182,675.9,625,719,990.5,990.5,990.5,967.2,967,967.3,23.3,23.2,23.5,0.344,0.315,0.369,0.252,0.218,0.281,0.011,0.0093,0.012,0.843,0.757,0.916,0.036,0.032,0.04,22.5,22.25,22.79,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.52,44.49,50.04,46.3,43.6,48.2,0,0,0,0,0,0,0.772,0,0.084,0.17,0.83,0.17,47.3
-503460000000,1954,1,1953,4,16,7,0.527,0.0841,0.443,24292.8,144.6,144.6,144.6,3,3,3,871.9,871.9,871.9,732.9,732.9,139,139,139,0,0,0,0.159,0.159,0.159,732.9,732.9,732.9,990.5,990.5,990.5,967.4,967.4,967.4,23.1,23.1,23.1,0.38,0.38,0.38,0.291,0.291,0.291,0.013,0.013,0.013,0.943,0.943,0.943,0.041,0.041,0.041,22.17,22.17,22.17,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.82,50.82,50.82,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.084,0.16,0.84,0.16,46.1
-502855200000,1954,1,1953,4,17,7,0.534,0.0841,0.45,24292.8,144.6,144.6,144.6,3,3,3,883.6,871.9,902.5,744.6,732.9,139,139,139,0,0,0,0.157,0.154,0.159,744.6,732.9,763.5,990.5,990.5,990.5,967.4,967.4,967.5,23.1,23,23.1,0.391,0.38,0.408,0.298,0.291,0.309,0.013,0.013,0.013,0.965,0.943,1,0.042,0.041,0.043,22.1,21.99,22.17,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,51.46,50.82,52.49,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.084,0.16,0.84,0.16,45.5
-502250400000,1954,2,1953,5,18,7,0.585,0.098,0.487,26759,164.9,164.9,159.3,4,3,3.857142857142857,967.2,910,995,805.2,748,162,162,162,0,0,0,0.168,0.163,0.178,805.2,748,833,990.5,990.5,990.5,967.8,967.5,967.9,22.7,22.6,23,0.451,0.398,0.476,0.329,0.301,0.342,0.014,0.013,0.015,1.01,0.939,1.04,0.044,0.041,0.046,21.73,21.58,21.98,0.954,0.952,0.957,0.979,0.975,0.98,0.934,0.929,0.938,42.76,39.59,51.44,41.54,38.61,48.2,0,0,0,0,0,0,0.885,0,0.098,0.17,0.83,0.17,45.7
-501645600000,1954,2,1953,5,19,7,0.609,0.098,0.511,28045.6,171.4,171.4,166.9,4,4,4,1008,995,1035,845.7,833,162,162,162,0,0,0,0.161,0.156,0.163,845.7,833,873.3,990.5,990.5,990.5,967.9,967.9,968,22.6,22.5,22.6,0.488,0.476,0.513,0.348,0.342,0.362,0.015,0.015,0.016,1.06,1.04,1.11,0.047,0.046,0.049,21.51,21.38,21.58,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.59,42.06,43.73,41.73,41.22,42.85,0,0,0,0,0,0,0.927,0,0.098,0.16,0.84,0.16,46.1
-501040800000,1954,2,1953,5,20,7,0.633,0.0958,0.537,29218.1,179.8,179.8,173.9,4,4,4,1047,1035,1059,888.3,873.3,158.4,137,162,0,0,0,0.151,0.129,0.156,888.3,873.3,921.6,990.5,990.5,990.5,968,968,968.1,22.5,22.4,22.5,0.525,0.513,0.549,0.369,0.362,0.385,0.016,0.016,0.017,1.14,1.11,1.19,0.051,0.049,0.053,21.32,21.23,21.38,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.37,43.73,45.86,43.48,42.85,44.94,0,0,0,0,0,0,0.966,0,0.096,0.15,0.85,0.15,46.2
-500436000000,1954,2,1953,5,21,7,0.719,0.0829,0.631,32070.4,192.8,192.8,190.9,4,4,4,1189,1078,1284,1052,940.9,137,137,137,8.523,0,47.31,0.116,0.107,0.127,1043,940.9,1100,990.5,990.5,990.5,968.5,968.1,968.8,22,21.7,22.4,0.702,0.567,0.799,0.539,0.394,0.648,0.025,0.018,0.03,1.53,1.22,1.75,0.07,0.055,0.08,20.48,19.96,21.13,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,50,46.62,51.81,47.72,45.69,48.2,0,0,0,0,0,0,1.06,0,0.088,0.12,0.88,0.12,44.6
-499831200000,1954,3,1953,6,22,7,0.856,0.111,0.665,32358.7,192.8,192.8,192.6,4,4,4,1415,1302,1546,1232,1119,183,183,183,131.6,18.77,263.4,0.13,0.118,0.141,1100,1100,1100,990.5,990.5,990.5,969.2,968.8,969.6,21.3,20.9,21.7,0.851,0.805,0.903,0.648,0.648,0.648,0.03,0.03,0.031,1.8,1.75,1.85,0.085,0.081,0.089,19.49,19.01,19.9,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.933,0.936,50.13,48.85,51.24,48.15,47.87,48.2,0,0,0,0,0,0,1.07,0,0.191,0.13,0.78,0.22,37.8
-499226400000,1954,3,1953,6,23,7,1.06,0.111,0.665,30945.6,190,190,184.2,4,4,4,1759,1590,1956,1576,1407,183,183,183,476.1,307.2,672.6,0.105,0.0936,0.115,1100,1100,1100,990.5,990.5,990.5,970.3,969.8,971,20.2,19.5,20.7,0.92,0.909,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.87,1.86,1.87,0.093,0.09,0.096,18.31,17.67,18.87,0.952,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.99,45.28,48.46,46.05,44.37,47.49,0,0,0,0,0,0,1.02,0,0.395,0.1,0.63,0.37,29.2
-498621600000,1954,3,1953,6,24,7,1.32,0.111,0.665,28778.8,175.2,175.2,171.3,4,4,4,2182,2030,2329,1999,1847,183,183,183,898.9,747.5,1046,0.084,0.0786,0.0901,1100,1100,1100,990.5,990.5,990.5,971.5,971.2,971.9,19,18.6,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.09,16.73,17.45,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.931,43.7,42.74,44.69,42.83,41.89,43.8,0,0,0,0,0,0,0.952,0,0.655,0.084,0.5,0.5,21.8
-498016800000,1954,3,1953,6,25,7,1.56,0.111,0.665,27030.8,165.8,165.8,160.9,4,4,4,2579,2398,2814,2396,2215,183,183,183,1296,1115,1531,0.0712,0.065,0.0763,1100,1100,1100,990.5,990.5,990.5,972.5,972.1,973.1,18,17.4,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.13,15.56,16.56,0.945,0.943,0.947,0.978,0.975,0.98,0.925,0.92,0.928,41.12,39.59,42.29,40.22,38.6,41.45,0,0,0,0,0,0,0.894,0,0.895,0.071,0.43,0.57,17.3
-497412000000,1954,3,1953,6,26,7,1.95,0.122,0.665,24081.5,149.8,149.8,143.3,4,4,4,3231,2982,3456,3029,2799,202.4,183,217,1929,1699,2139,0.0626,0.058,0.067,1100,1100,1100,990.5,990.5,990.5,974,973.5,974.5,16.5,16,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.59,14.1,15.16,0.938,0.936,0.942,0.971,0.97,0.973,0.911,0.908,0.916,36.92,35.57,38.49,35.84,34.5,37.44,0,0,0,0,0,0,0.796,0,1.285,0.063,0.34,0.66,12.3
-496807200000,1954,4,1953,7,27,7,2.2,0.138,0.665,22478.7,137.6,137.6,133.8,4,4,4,3643,3474,3835,3415,3257,228.1,217,295,2315,2157,2441,0.0625,0.0577,0.0769,1100,1100,1100,990.5,990.5,990.5,974.9,974.6,975.3,15.6,15.2,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.7,13.29,14.06,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,34.48,33.37,35.47,33.45,32.37,34.4,0,0,0,0,0,0,0.743,0,1.535,0.063,0.3,0.7,10.2
-496202400000,1954,4,1953,7,28,7,2.26,0.178,0.665,22113.5,135.3,135.3,131.6,4,4,4,3740,3577,3835,3445,3282,295,295,295,2345,2182,2440,0.0789,0.0769,0.0825,1100,1100,1100,990.5,990.5,990.5,975.1,974.8,975.3,15.4,15.2,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.5,13.29,13.84,0.932,0.931,0.934,0.97,0.97,0.97,0.904,0.903,0.906,33.92,33.37,34.87,32.91,32.37,33.82,0,0,0,0,0,0,0.731,0,1.595,0.079,0.29,0.71,9.78
-495597600000,1954,4,1953,7,29,7,2.05,0.178,0.665,23465,143.4,143.4,139.7,4,4,4,3383,3219,3558,3088,2924,295,295,295,1988,1824,2163,0.0873,0.0829,0.0916,1100,1100,1100,990.5,990.5,990.5,974.4,974,974.7,16.1,15.8,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.25,13.88,14.6,0.937,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.91,36,34.98,36.96,34.92,33.93,35.85,0,0,0,0,0,0,0.776,0,1.385,0.087,0.32,0.68,11.4
-494992800000,1954,4,1953,7,30,7,1.83,0.183,0.665,24945.3,152.7,152.7,148.5,4,4,4,3028,2874,3177,2725,2553,302.4,295,321,1625,1453,1782,0.1,0.0929,0.112,1100,1100,1100,990.5,990.5,990.5,973.6,973.2,973.9,16.9,16.6,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.05,14.69,15.42,0.941,0.939,0.943,0.972,0.97,0.974,0.915,0.911,0.918,38.18,37.21,39.19,37.12,36.09,38.18,0,0,0,0,0,0,0.825,0,1.165,0.1,0.36,0.64,13.6
-494388000000,1954,5,1953,8,31,7,1.64,0.194,0.665,26410.5,160.1,160.1,157.2,4,4,4,2713,2608,2814,2392,2287,321,321,321,1292,1187,1393,0.118,0.114,0.123,1100,1100,1100,990.5,990.5,990.5,972.8,972.6,973.1,17.7,17.4,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.8,15.56,16.06,0.944,0.943,0.945,0.977,0.975,0.978,0.922,0.92,0.924,40.24,39.59,40.93,39.3,38.6,40.03,0,0,0,0,0,0,0.873,0,0.975,0.12,0.41,0.59,16.1
-493783200000,1954,5,1953,8,32,7,1.46,0.171,0.665,27757.9,167.7,167.7,165.2,4,4,4,2419,2321,2529,2137,2045,282.4,276,321,1037,945.1,1108,0.117,0.112,0.127,1100,1100,1100,990.5,990.5,990.5,972.1,971.9,972.4,18.4,18.1,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.51,16.25,16.75,0.947,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,42.16,41.44,42.79,41.31,40.58,41.94,0,0,0,0,0,0,0.918,0,0.795,0.12,0.46,0.54,19
-493178400000,1954,5,1953,8,33,7,1.3,0.167,0.665,28892.1,175.2,175.2,172,4,4,4,2156,2030,2291,1880,1754,276,276,276,779.6,654.5,915.3,0.128,0.12,0.136,1100,1100,1100,990.5,990.5,990.5,971.5,971.2,971.8,19,18.7,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.15,16.82,17.45,0.949,0.947,0.949,0.98,0.98,0.98,0.93,0.929,0.931,43.87,42.99,44.69,42.99,42.13,43.8,0,0,0,0,0,0,0.955,0,0.635,0.13,0.51,0.49,22.2
-492573600000,1954,5,1953,8,34,7,1.12,0.167,0.665,30373.1,185,185,180.8,4,4,4,1859,1734,1995,1583,1458,276,276,276,482.9,358.3,618.5,0.149,0.138,0.159,1100,1100,1100,990.5,990.5,990.5,970.6,970.2,971.1,19.9,19.4,20.3,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.092,0.097,17.98,17.54,18.39,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.12,44.94,47.2,45.2,44.04,46.25,0,0,0,0,0,0,1,0,0.455,0.15,0.59,0.41,27.1
-491968800000,1954,5,1953,8,35,7,0.958,0.133,0.665,31927.8,192.8,192.8,190,4,4,4,1584,1492,1669,1365,1282,219.4,210,276,264.9,182,341.7,0.138,0.127,0.165,1100,1100,1100,990.5,990.5,990.5,969.8,969.5,970,20.7,20.5,21,0.911,0.89,0.92,0.648,0.648,0.648,0.031,0.031,0.032,1.86,1.84,1.87,0.09,0.087,0.091,18.88,18.6,19.2,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.51,47.76,49.36,47.51,46.81,48.2,0,0,0,0,0,0,1.06,0,0.293,0.14,0.69,0.31,33.3
-491364000000,1954,6,1953,9,36,7,0.81,0.127,0.653,32390.4,192.8,192.8,192.8,4,4,4,1339,1246,1463,1129,1036,210,210,210,48.69,0,152.9,0.157,0.144,0.169,1080,1036,1100,990.5,990.5,990.5,969,968.7,969.4,21.5,21.1,21.8,0.802,0.717,0.876,0.603,0.503,0.648,0.028,0.023,0.031,1.7,1.51,1.82,0.079,0.069,0.086,19.83,19.31,20.32,0.955,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,50.1,49.3,51.06,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.157,0.16,0.81,0.19,40
-490759200000,1954,6,1953,9,37,7,0.689,0.127,0.562,29978.6,189.3,189.3,178.4,4,4,4,1139,1059,1212,928.6,848.6,210,210,210,0,0,0,0.185,0.173,0.198,928.6,848.6,1002,990.5,990.5,990.5,968.3,968.1,968.6,22.2,21.9,22.4,0.581,0.502,0.668,0.389,0.35,0.428,0.018,0.016,0.02,1.23,1.08,1.38,0.055,0.048,0.063,20.94,20.56,21.34,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.52,42.37,48.29,44.61,41.53,47.32,0,0,0,0,0,0,0.991,0,0.127,0.18,0.82,0.18,43.5
-490154400000,1954,6,1953,9,38,7,0.594,0.127,0.467,25600.2,164.3,164.3,152.4,4,3,3.5714285714285716,981.6,910,1047,771.6,700,210,210,210,0,0,0,0.214,0.201,0.231,771.6,700,837.3,990.5,990.5,990.5,967.8,967.5,968,22.7,22.5,23,0.432,0.368,0.492,0.31,0.269,0.344,0.014,0.012,0.015,0.98,0.894,1.06,0.043,0.039,0.047,21.7,21.39,22.07,0.955,0.952,0.957,0.978,0.975,0.98,0.934,0.928,0.938,44.5,39.4,51.33,43.23,38.4,48.2,0,0,0,0,0,0,0.847,0,0.127,0.21,0.79,0.21,43.1
-489549600000,1954,6,1953,9,39,7,0.497,0.119,0.378,21724.4,139.2,139.2,129.3,3,3,3,821.7,755.5,893,625.4,569.5,196.3,186,210,0,0,0,0.239,0.225,0.248,625.4,569.5,683,990.5,990.5,990.5,967.2,966.9,967.5,23.3,23,23.6,0.323,0.289,0.358,0.219,0.181,0.257,0.0094,0.0077,0.011,0.766,0.67,0.865,0.033,0.028,0.038,22.55,22.16,22.91,0.955,0.952,0.957,0.979,0.977,0.98,0.936,0.931,0.938,44,40.61,47.36,43.1,39.69,46.41,0,0,0,0,0,0,0.718,0,0.119,0.24,0.76,0.24,43.7
-488944800000,1954,7,1953,10,40,7,0.419,0.112,0.306,17726.6,114.9,114.9,105.5,3,2,2.7142857142857144,692.3,648.5,735.5,506.3,462.5,186,186,186,0,0,0,0.269,0.253,0.287,506.3,462.5,549.5,990.5,990.5,990.5,966.7,966.5,966.8,23.8,23.7,24,0.253,0.229,0.278,0.141,0.117,0.168,0.0059,0.0049,0.0071,0.595,0.535,0.636,0.025,0.022,0.027,23.24,23.02,23.41,0.951,0.945,0.957,0.974,0.97,0.98,0.926,0.917,0.938,41.44,35.24,52.06,39.76,34.18,48.2,0,0,0,0,0,0,0.586,0,0.113,0.27,0.73,0.27,42.3
-488340000000,1954,7,1953,10,41,7,0.366,0.112,0.254,15289.2,96.4,96.4,91.01,2,2,2,605.5,570.2,636.6,419.5,384.2,186,186,186,0,0,0,0.308,0.292,0.326,419.5,384.2,450.6,990.5,990.5,990.5,966.3,966.2,966.4,24.2,24.1,24.3,0.209,0.195,0.222,0.097,0.0803,0.112,0.004,0.0033,0.0046,0.531,0.478,0.58,0.022,0.02,0.024,23.65,23.47,23.86,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,46.51,42.83,49.7,45.5,41.97,48.2,0,0,0,0,0,0,0.506,0,0.112,0.31,0.69,0.31,41.8
-487735200000,1954,7,1953,10,42,7,0.33,0.112,0.218,13213.4,83.21,83.21,78.65,2,2,2,546.4,525.1,566.7,360.4,339.1,186,186,186,0,0,0,0.341,0.328,0.354,360.4,339.1,380.7,990.5,990.5,990.5,966.1,966,966.2,24.4,24.3,24.5,0.187,0.18,0.194,0.0691,0.0591,0.0787,0.0028,0.0024,0.0032,0.442,0.41,0.472,0.018,0.017,0.019,24,23.88,24.13,0.95,0.947,0.952,0.976,0.972,0.98,0.927,0.92,0.933,40.27,37.98,42.45,39.33,36.9,41.61,0,0,0,0,0,0,0.437,0,0.112,0.34,0.66,0.34,40
-487130400000,1954,7,1953,10,43,7,0.297,0.11,0.187,11340.1,70.94,70.94,67.5,2,2,2,491.3,474.7,512.2,309.8,295.3,181.6,155,186,0,0,0,0.369,0.327,0.386,309.8,295.3,326.2,990.5,990.5,990.5,965.8,965.7,965.9,24.7,24.6,24.8,0.169,0.164,0.175,0.0452,0.0384,0.053,0.0018,0.0016,0.0022,0.366,0.344,0.391,0.015,0.014,0.016,24.32,24.2,24.39,0.942,0.939,0.944,0.97,0.97,0.97,0.913,0.911,0.916,34.79,33.17,36.57,33.75,32.17,35.47,0,0,0,0,0,0,0.375,0,0.11,0.37,0.63,0.37,38.2
