datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-486525600000,1954,8,1953,11,44,7,0.279,0.0937,0.185,11267.4,69.94,69.94,67.07,2,2,2,461.2,446.6,474.7,306.2,291.6,155,155,155,0,0,0,0.336,0.327,0.347,306.2,291.6,319.7,990.5,990.5,990.5,965.7,965.6,965.7,24.8,24.8,24.9,0.165,0.16,0.17,0.0435,0.0366,0.0499,0.0018,0.0015,0.002,0.358,0.336,0.378,0.014,0.013,0.015,24.47,24.39,24.55,0.941,0.938,0.943,0.97,0.97,0.97,0.913,0.91,0.915,34.57,32.94,36.05,33.53,31.95,34.97,0,0,0,0,0,0,0.373,0,0.094,0.34,0.66,0.34,40.4
-485920800000,1954,8,1953,11,45,7,0.258,0.0937,0.165,10016.7,62.14,62.14,59.62,2,2,2,427,418.2,438.5,272,263.2,155,155,155,0,0,0,0.363,0.353,0.371,272,263.2,283.5,990.5,990.5,990.5,965.5,965.5,965.6,25,24.9,25,0.153,0.15,0.157,0.0274,0.0232,0.0328,0.0011,0.00093,0.0013,0.307,0.293,0.324,0.012,0.012,0.013,24.67,24.6,24.72,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,30.73,29.74,32.03,29.81,28.85,31.07,0,0,0,0,0,0,0.331,0,0.093,0.36,0.64,0.36,38.8
-485316000000,1954,8,1953,11,46,7,0.241,0.0988,0.142,8750.43,56.4,56.4,52.09,2,1,1.7142857142857142,398.7,385.2,412.3,235.4,201.2,163.3,155,184,0,0,0,0.41,0.376,0.478,235.4,201.2,257.3,990.5,990.5,990.5,965.4,965.3,965.5,25.1,25,25.2,0.141,0.132,0.148,0.0163,0.0129,0.0204,0.00065,0.00051,0.00082,0.298,0.261,0.374,0.012,0.01,0.015,24.81,24.76,24.87,0.936,0.926,0.957,0.973,0.97,0.98,0.911,0.898,0.937,33.6,26.98,48.77,32.73,26.17,47.8,0,0,0,0,0,0,0.289,0,0.099,0.41,0.59,0.41,36.3
-484711200000,1954,8,1953,11,47,7,0.225,0.111,0.114,7211.21,45.23,45.23,42.92,1,1,1,372.6,364,382.6,188.6,180,184,184,184,0,0,0,0.494,0.481,0.505,188.6,180,198.6,990.5,990.5,990.5,965.3,965.2,965.3,25.2,25.2,25.3,0.127,0.124,0.131,0.0118,0.0111,0.0126,0.00047,0.00044,0.0005,0.336,0.321,0.354,0.013,0.013,0.014,24.9,24.83,24.96,0.951,0.948,0.954,0.98,0.98,0.98,0.932,0.929,0.935,43.8,41.79,46.15,42.92,40.95,45.23,0,0,0,0,0,0,0.238,0,0.111,0.49,0.51,0.49,32
-484106400000,1954,8,1953,11,48,7,0.206,0.0914,0.115,7294.7,47.27,47.27,43.42,1,1,1,340.9,330.7,354,189.7,167.7,151.1,138,184,0,0,0,0.442,0.402,0.523,189.7,167.7,205.7,990.5,990.5,990.5,965.1,965.1,965.2,25.4,25.3,25.4,0.125,0.12,0.129,0.0119,0.01,0.0132,0.00047,0.00039,0.00052,0.335,0.299,0.362,0.013,0.012,0.014,25.06,25.02,25.11,0.951,0.944,0.956,0.978,0.974,0.98,0.931,0.92,0.937,44.37,38.9,48.23,43.42,37.87,47.27,0,0,0,0,0,0,0.241,0,0.091,0.44,0.56,0.44,35.4
-483501600000,1954,9,1953,12,49,7,0.194,0.0835,0.111,7077.38,43.54,43.54,42.13,1,1,1,321.5,313.5,327.5,183.5,175.5,138,138,138,0,0,0,0.429,0.421,0.44,183.5,175.5,189.5,990.5,990.5,990.5,965,965,965,25.5,25.5,25.5,0.121,0.118,0.123,0.0114,0.0107,0.0119,0.00045,0.00042,0.00047,0.323,0.308,0.333,0.013,0.012,0.013,25.17,25.13,25.22,0.949,0.947,0.951,0.98,0.978,0.98,0.93,0.926,0.932,43.01,41.1,44.43,42.13,40.21,43.54,0,0,0,0,0,0,0.234,0,0.083,0.43,0.57,0.43,36.5
-482896800000,1954,9,1953,12,50,7,0.185,0.0835,0.101,6402.84,39.34,39.34,38.11,1,1,1,305.1,294.6,310.1,167.1,156.6,138,138,138,0,0,0,0.452,0.445,0.468,167.1,156.6,172.1,990.5,990.5,990.5,964.9,964.9,965,25.6,25.5,25.6,0.115,0.112,0.117,0.00996,0.00906,0.0104,0.00039,0.00035,0.00041,0.293,0.275,0.302,0.011,0.011,0.012,25.28,25.25,25.35,0.944,0.94,0.945,0.974,0.97,0.977,0.92,0.912,0.923,39.11,36.61,40.28,38.11,35.51,39.34,0,0,0,0,0,0,0.212,0,0.084,0.45,0.55,0.45,34.6
-482292000000,1954,9,1953,12,51,7,0.167,0.0835,0.0832,5226.42,32.87,32.87,31.11,1,1,1,275.6,266,283.2,137.6,128,138,138,138,0,0,0,0.501,0.487,0.519,137.6,128,145.2,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.105,0.102,0.108,0.00745,0.00663,0.00809,0.00029,0.00026,0.00032,0.241,0.223,0.254,0.0094,0.0087,0.0099,25.46,25.41,25.51,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,32.07,29.76,33.89,31.11,28.87,32.87,0,0,0,0,0,0,0.173,0,0.0838,0.5,0.5,0.5,31.3
-481687200000,1954,9,1953,12,52,7,0.155,0.0728,0.082,5164.88,35.97,35.97,30.74,1,1,1,256.1,246.5,263.1,135.7,118.9,120.4,97,138,0,0,0,0.469,0.381,0.537,135.7,118.9,157.6,990.5,990.5,990.5,964.7,964.7,964.8,25.8,25.7,25.8,0.102,0.0983,0.107,0.00728,0.00586,0.00914,0.00028,0.00023,0.00035,0.235,0.207,0.271,0.0091,0.008,0.011,25.54,25.51,25.57,0.932,0.924,0.941,0.97,0.97,0.97,0.904,0.896,0.912,31.69,27.54,37.08,30.74,26.71,35.97,0,0,0,0,0,0,0.171,0,0.073,0.47,0.53,0.47,33.3
-481082400000,1954,10,1954,1,1,7,0.145,0.0587,0.0859,5441.23,34.11,34.11,32.39,1,1,1,239.1,231.5,246.5,142.1,134.5,97,97,97,0,0,0,0.406,0.393,0.419,142.1,134.5,149.5,990.5,990.5,990.5,964.6,964.6,964.7,25.9,25.8,25.9,0.102,0.0989,0.104,0.00783,0.00718,0.00846,0.0003,0.00028,0.00033,0.244,0.23,0.257,0.0094,0.0089,0.01,25.62,25.56,25.68,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,33.39,31.58,35.16,32.39,30.63,34.11,0,0,0,0,0,0,0.18,0,0.0591,0.4,0.59,0.41,37.5
-480477600000,1954,10,1954,1,2,7,0.135,0.0587,0.0767,4847.58,29.98,29.98,28.85,1,1,1,223.9,216.8,228.7,126.9,119.8,97,97,97,0,0,0,0.433,0.424,0.447,126.9,119.8,131.7,990.5,990.5,990.5,964.5,964.5,964.6,26,25.9,26,0.0962,0.0937,0.0979,0.00653,0.00593,0.00694,0.00025,0.00023,0.00027,0.216,0.204,0.225,0.0083,0.0078,0.0087,25.74,25.7,25.8,0.929,0.925,0.931,0.97,0.97,0.97,0.901,0.897,0.903,29.75,28.01,30.9,28.85,27.17,29.98,0,0,0,0,0,0,0.16,0,0.0583,0.43,0.57,0.43,35.9
-479872800000,1954,10,1954,1,3,7,0.13,0.0587,0.0708,4459.25,27.17,27.17,26.54,1,1,1,214.1,211.9,216.8,117.1,114.9,97,97,97,0,0,0,0.453,0.447,0.458,117.1,114.9,119.8,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0928,0.092,0.0937,0.00571,0.00551,0.00593,0.00022,0.00021,0.00023,0.199,0.195,0.204,0.0077,0.0075,0.0078,25.82,25.8,25.83,0.923,0.921,0.925,0.97,0.97,0.97,0.895,0.893,0.897,27.36,26.81,28.01,26.54,26,27.17,0,0,0,0,0,0,0.147,0,0.0592,0.45,0.54,0.46,34.3
-479268000000,1954,10,1954,1,4,7,0.135,0.0587,0.0762,4812.22,29.31,29.31,28.64,1,1,1,222.9,220.7,225.8,125.9,123.7,97,97,97,0,0,0,0.435,0.43,0.439,125.9,123.7,128.8,990.5,990.5,990.5,964.5,964.5,964.6,26,25.9,26,0.0959,0.0951,0.0969,0.00645,0.00627,0.0067,0.00025,0.00024,0.00026,0.215,0.211,0.22,0.0083,0.0081,0.0085,25.75,25.73,25.76,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.9,0.902,29.53,29,30.22,28.64,28.13,29.31,0,0,0,0,0,0,0.159,0,0.0588,0.43,0.56,0.44,35.6
-478663200000,1954,11,1954,2,5,7,0.132,0.0562,0.0753,4761.54,30.85,30.85,28.34,1,1,1,217.6,211.9,228.3,124.6,118.9,93,93,93,0,0,0,0.428,0.407,0.439,124.6,118.9,135.3,990.5,990.5,990.5,964.5,964.5,964.6,26,25.9,26,0.095,0.093,0.0988,0.00634,0.00585,0.00725,0.00024,0.00022,0.00028,0.212,0.202,0.231,0.0082,0.0078,0.0089,25.78,25.7,25.83,0.927,0.924,0.932,0.97,0.97,0.97,0.9,0.896,0.905,29.22,27.82,31.81,28.34,26.98,30.85,0,0,0,0,0,0,0.157,0,0.0567,0.43,0.57,0.43,36.1
-478058400000,1954,11,1954,2,6,7,0.149,0.0562,0.0924,5869.74,37.58,37.58,34.94,1,1,1,245.8,234.6,256.9,152.8,141.6,93,93,93,0,0,0,0.379,0.362,0.396,152.8,141.6,163.9,990.5,990.5,990.5,964.7,964.6,964.7,25.8,25.8,25.9,0.105,0.101,0.109,0.00874,0.00779,0.00968,0.00034,0.0003,0.00038,0.263,0.243,0.282,0.01,0.0094,0.011,25.57,25.49,25.65,0.939,0.935,0.943,0.971,0.97,0.973,0.912,0.907,0.917,35.98,33.31,38.62,34.94,32.31,37.58,0,0,0,0,0,0,0.194,0,0.0566,0.38,0.62,0.38,39.4
-477453600000,1954,11,1954,2,7,7,0.156,0.0562,0.0993,6328.05,38.21,38.21,37.67,1,1,1,257.2,256.9,259.4,164.2,163.9,93,93,93,0,0,0,0.362,0.359,0.362,164.2,163.9,166.4,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.109,0.109,0.11,0.00971,0.00968,0.00989,0.00038,0.00038,0.00038,0.283,0.282,0.287,0.011,0.011,0.011,25.49,25.48,25.49,0.943,0.943,0.943,0.973,0.973,0.974,0.918,0.917,0.919,38.7,38.62,39.21,37.67,37.58,38.21,0,0,0,0,0,0,0.209,0,0.0567,0.36,0.64,0.36,40.6
-476848800000,1954,11,1954,2,8,7,0.168,0.0562,0.112,7174.7,48.2,48.2,42.71,1,1,1,278.5,263.1,305.9,185.5,170.1,93,93,93,0,0,0,0.335,0.304,0.353,185.5,170.1,212.9,990.5,990.5,990.5,964.8,964.8,964.9,25.7,25.6,25.7,0.117,0.111,0.126,0.0115,0.0102,0.0138,0.00045,0.0004,0.00054,0.321,0.293,0.37,0.012,0.011,0.014,25.36,25.2,25.45,0.949,0.945,0.958,0.979,0.976,0.98,0.929,0.922,0.938,43.81,40.11,50.39,42.71,39.16,48.2,0,0,0,0,0,0,0.237,0,0.056,0.33,0.67,0.33,42.7
-476244000000,1954,11,1954,2,9,7,0.197,0.061,0.136,8293.68,52.53,52.53,49.37,2,1,1.4285714285714286,325.5,313.5,341.6,224.7,220.1,100.9,93,104,0,0,0,0.31,0.297,0.321,224.7,220.1,237.6,990.5,990.5,990.5,965,965,965.1,25.5,25.4,25.5,0.131,0.129,0.136,0.0148,0.0145,0.0159,0.00058,0.00057,0.00063,0.325,0.239,0.384,0.013,0.0094,0.015,25.15,25.1,25.22,0.943,0.92,0.959,0.976,0.97,0.98,0.92,0.892,0.94,40.99,25.43,52.17,38.45,24.67,48.2,0,0,0,0,0,0,0.274,0,0.061,0.31,0.69,0.31,42.1
-475639200000,1954,12,1954,3,10,7,0.239,0.0629,0.176,10793.1,73.92,73.92,64.24,2,2,2,394.5,351.7,438.5,290.5,247.7,104,104,104,0,0,0,0.265,0.237,0.296,290.5,247.7,334.5,990.5,990.5,990.5,965.4,965.2,965.6,25.1,24.9,25.3,0.155,0.14,0.17,0.0363,0.0168,0.0569,0.0014,0.00066,0.0023,0.33,0.266,0.395,0.013,0.01,0.016,24.8,24.53,25.08,0.937,0.928,0.945,0.97,0.97,0.972,0.909,0.9,0.919,33.11,28.26,38.03,32.12,27.42,36.96,0,0,0,0,0,0,0.357,0,0.063,0.26,0.74,0.26,45.2
-475034400000,1954,12,1954,3,11,7,0.282,0.0629,0.219,13525.6,83.77,83.77,80.51,2,2,2,466.7,456.4,481.3,362.7,352.4,104,104,104,0,0,0,0.223,0.216,0.228,362.7,352.4,377.3,990.5,990.5,990.5,965.7,965.7,965.8,24.8,24.7,24.8,0.18,0.177,0.185,0.0702,0.0653,0.0771,0.0028,0.0026,0.0031,0.438,0.422,0.459,0.018,0.017,0.019,24.36,24.27,24.42,0.95,0.948,0.952,0.978,0.976,0.98,0.929,0.925,0.933,41.15,40.02,42.74,40.25,39.06,41.89,0,0,0,0,0,0,0.447,0,0.063,0.22,0.78,0.22,48
-474429600000,1954,12,1954,3,12,7,0.353,0.0702,0.283,16470.3,108.9,108.9,98.04,3,2,2.142857142857143,583.5,536.9,631.8,467.5,432.9,116,104,118,0,0,0,0.199,0.187,0.207,467.5,432.9,513.8,990.5,990.5,990.5,966.2,966,966.4,24.3,24.1,24.5,0.223,0.205,0.249,0.12,0.103,0.144,0.0049,0.0042,0.006,0.585,0.543,0.614,0.024,0.022,0.025,23.69,23.51,23.94,0.956,0.947,0.958,0.979,0.97,0.98,0.935,0.919,0.939,49.21,37.41,52.58,46.43,36.3,48.2,0,0,0,0,0,0,0.545,0,0.07,0.2,0.8,0.2,46.7
-473824800000,1954,12,1954,3,13,7,0.421,0.075,0.346,20342.8,125.6,125.6,121.1,3,3,3,696.5,662,735.5,572.5,544,124,118,139,0,0,0,0.178,0.167,0.196,572.5,544,596.5,990.5,990.5,990.5,966.7,966.5,966.8,23.8,23.7,24,0.283,0.266,0.299,0.183,0.164,0.199,0.0077,0.0069,0.0084,0.667,0.618,0.709,0.028,0.026,0.03,23.15,22.95,23.33,0.953,0.95,0.954,0.978,0.975,0.98,0.932,0.926,0.935,41.26,39.43,42.71,40.36,38.43,41.85,0,0,0,0,0,0,0.673,0,0.075,0.18,0.82,0.18,48.3
-473220000000,1955,1,1954,4,14,7,0.468,0.0841,0.384,22247.6,143.7,143.7,132.4,3,3,3,773.4,741,837.3,634.4,602,139,139,139,0,0,0,0.18,0.166,0.188,634.4,602,698.3,990.5,990.5,990.5,967,966.9,967.2,23.5,23.3,23.6,0.321,0.302,0.357,0.225,0.203,0.267,0.0096,0.0086,0.012,0.773,0.719,0.881,0.033,0.03,0.038,22.73,22.37,22.92,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.04,43.06,48.87,44.14,42.19,47.89,0,0,0,0,0,0,0.736,0,0.084,0.18,0.82,0.18,47.5
-472615200000,1955,1,1954,4,15,7,0.558,0.0841,0.473,26166.5,164.5,164.5,155.8,4,3,3.7142857142857144,921.9,858,964.9,782.9,719,139,139,139,0,0,0,0.151,0.144,0.162,782.9,719,825.9,990.5,990.5,990.5,967.6,967.3,967.8,22.9,22.7,23.2,0.426,0.369,0.465,0.317,0.281,0.339,0.014,0.012,0.015,0.973,0.916,1.03,0.042,0.04,0.045,21.94,21.72,22.25,0.955,0.953,0.957,0.979,0.976,0.98,0.934,0.93,0.938,43.83,40.06,51.98,42.38,39.1,48.2,0,0,0,0,0,0,0.865,0,0.085,0.15,0.85,0.15,46.9
-472010400000,1955,1,1954,4,16,7,0.601,0.0841,0.516,28387.7,175.8,175.8,169,4,4,4,992.9,964.9,1035,853.9,825.9,139,139,139,0,0,0,0.14,0.134,0.144,853.9,825.9,896.3,990.5,990.5,990.5,967.9,967.8,968,22.6,22.5,22.7,0.491,0.465,0.529,0.352,0.339,0.373,0.016,0.015,0.017,1.07,1.03,1.15,0.047,0.045,0.051,21.56,21.34,21.72,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.11,41.97,44.84,42.24,41.13,43.94,0,0,0,0,0,0,0.939,0,0.085,0.14,0.86,0.14,47.2
-471405600000,1955,1,1954,4,17,7,0.657,0.0841,0.573,30803.6,192.8,192.8,183.4,4,4,4,1086,1026,1155,947.3,887.2,139,139,139,0,0,0,0.128,0.12,0.135,947.3,887.2,1016,990.5,990.5,990.5,968.2,968,968.4,22.3,22.1,22.5,0.581,0.521,0.662,0.402,0.368,0.46,0.018,0.016,0.021,1.25,1.13,1.41,0.056,0.05,0.064,21.08,20.71,21.39,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,46.8,44.46,49.33,45.84,43.58,48.2,0,0,0,0,0,0,1.02,0,0.084,0.13,0.87,0.13,46.9
-470800800000,1955,1,1954,4,18,7,0.79,0.096,0.66,32390.4,192.8,192.8,192.8,4,4,4,1306,1200,1445,1147,1061,158.7,139,162,55.79,0,183.3,0.122,0.112,0.131,1091,1061,1100,990.5,990.5,990.5,968.9,968.5,969.3,21.6,21.2,22,0.802,0.728,0.869,0.629,0.56,0.648,0.029,0.025,0.031,1.73,1.58,1.82,0.08,0.072,0.086,19.91,19.37,20.39,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.936,50.85,49.82,51.23,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.13,0.12,0.84,0.16,41
-470196000000,1955,2,1954,5,19,7,1.03,0.098,0.665,31257.1,192.8,192.8,186.1,4,4,4,1702,1479,1930,1540,1317,162,162,162,439.6,217.4,668.3,0.0959,0.0839,0.11,1100,1100,1100,990.5,990.5,990.5,970.1,969.4,970.9,20.4,19.6,21.1,0.911,0.884,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.86,1.83,1.87,0.091,0.087,0.096,18.5,17.75,19.25,0.952,0.95,0.953,0.98,0.98,0.98,0.933,0.931,0.934,47.51,45.5,49.48,46.51,44.59,48.2,0,0,0,0,0,0,1.03,0,0.365,0.095,0.65,0.35,30.3
-469591200000,1955,2,1954,5,20,7,1.35,0.098,0.665,28530.9,175.7,175.7,169.8,4,4,4,2240,2009,2434,2078,1847,162,162,162,977.9,746.7,1172,0.0726,0.0666,0.0806,1100,1100,1100,990.5,990.5,990.5,971.7,971.1,972.1,18.8,18.4,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.1,0.097,0.1,16.95,16.48,17.5,0.948,0.946,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.32,42.06,44.83,42.46,41.22,43.94,0,0,0,0,0,0,0.943,0,0.685,0.073,0.49,0.51,21.1
-468986400000,1955,2,1954,5,21,7,1.53,0.098,0.665,27296,164.1,164.1,162.5,4,4,4,2523,2464,2659,2361,2302,162,162,162,1261,1202,1397,0.0642,0.0609,0.0657,1100,1100,1100,990.5,990.5,990.5,972.4,972.2,972.7,18.1,17.8,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.26,15.93,16.41,0.946,0.945,0.946,0.979,0.977,0.98,0.926,0.923,0.927,41.48,40.6,41.86,40.62,39.68,41.03,0,0,0,0,0,0,0.903,0,0.865,0.064,0.43,0.57,17.8
-468381600000,1955,2,1954,5,22,7,1.65,0.138,0.665,26316.3,158.7,158.7,156.6,4,4,4,2733,2659,2785,2505,2441,228,162,239,1405,1341,1446,0.0833,0.0609,0.0892,1100,1100,1100,990.5,990.5,990.5,972.9,972.7,973,17.6,17.5,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.76,15.63,15.93,0.944,0.944,0.945,0.976,0.976,0.977,0.922,0.92,0.923,40.11,39.78,40.6,39.16,38.8,39.68,0,0,0,0,0,0,0.87,0,0.985,0.084,0.4,0.6,15.9
-467776800000,1955,3,1954,6,23,7,1.66,0.145,0.665,26237,156.3,156.3,156.2,4,4,4,2750,2747,2770,2511,2508,239,239,239,1411,1408,1431,0.0869,0.0863,0.087,1100,1100,1100,990.5,990.5,990.5,972.9,972.9,973,17.6,17.5,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.71,15.67,15.72,0.944,0.944,0.944,0.976,0.976,0.976,0.921,0.921,0.921,40,39.87,40.02,39.04,38.9,39.07,0,0,0,0,0,0,0.868,0,0.995,0.087,0.4,0.6,15.8
-467172000000,1955,3,1954,6,24,7,1.69,0.145,0.665,26025,156.3,156.3,154.9,4,4,4,2796,2747,2854,2557,2508,239,239,239,1457,1408,1515,0.0855,0.0837,0.087,1100,1100,1100,990.5,990.5,990.5,973,972.9,973.2,17.5,17.3,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.61,15.46,15.72,0.943,0.943,0.944,0.975,0.975,0.976,0.92,0.919,0.921,39.7,39.32,40.02,38.73,38.32,39.07,0,0,0,0,0,0,0.861,0,1.025,0.086,0.39,0.61,15.4
-466567200000,1955,3,1954,6,25,7,1.93,0.145,0.665,24233.6,151.1,151.1,144.2,4,4,4,3198,2934,3503,2959,2695,239,239,239,1859,1595,2164,0.075,0.0682,0.0815,1100,1100,1100,990.5,990.5,990.5,974,973.4,974.6,16.5,15.9,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.66,14,15.27,0.939,0.935,0.942,0.971,0.97,0.973,0.912,0.907,0.917,37.14,35.3,38.8,36.06,34.24,37.77,0,0,0,0,0,0,0.801,0,1.265,0.075,0.34,0.66,12.6
-465962400000,1955,3,1954,6,26,7,2.24,0.159,0.665,22243.9,135.3,135.3,132.4,4,4,4,3705,3577,3818,3442,3338,263,239,295,2342,2238,2423,0.0709,0.0639,0.0788,1100,1100,1100,990.5,990.5,990.5,975.1,974.8,975.3,15.4,15.2,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.57,13.33,13.84,0.932,0.931,0.934,0.97,0.97,0.97,0.904,0.903,0.906,34.12,33.48,34.87,33.1,32.47,33.82,0,0,0,0,0,0,0.736,0,1.575,0.071,0.3,0.7,9.93
-465357600000,1955,4,1954,7,27,7,2.19,0.178,0.665,22545.1,136.6,136.6,134.2,4,4,4,3626,3517,3740,3331,3222,295,295,295,2231,2122,2345,0.0814,0.0789,0.0839,1100,1100,1100,990.5,990.5,990.5,974.9,974.7,975.1,15.6,15.4,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.74,13.5,13.97,0.933,0.932,0.935,0.97,0.97,0.97,0.905,0.904,0.907,34.59,33.92,35.22,33.55,32.91,34.16,0,0,0,0,0,0,0.746,0,1.525,0.081,0.3,0.7,10.3
-464752800000,1955,4,1954,7,28,7,2.03,0.178,0.665,23549.8,142.9,142.9,140.2,4,4,4,3361,3242,3479,3066,2947,295,295,295,1966,1847,2084,0.0878,0.0848,0.091,1100,1100,1100,990.5,990.5,990.5,974.3,974.1,974.6,16.2,15.9,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.3,14.05,14.55,0.937,0.935,0.938,0.97,0.97,0.97,0.909,0.907,0.91,36.13,35.44,36.83,35.04,34.38,35.72,0,0,0,0,0,0,0.779,0,1.365,0.088,0.33,0.67,11.6
-464148000000,1955,4,1954,7,29,7,1.9,0.178,0.665,24401.9,148.7,148.7,145.2,4,4,4,3149,3020,3237,2854,2725,295,295,295,1754,1625,1842,0.0938,0.0911,0.0977,1100,1100,1100,990.5,990.5,990.5,973.9,973.6,974.1,16.6,16.4,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.76,14.56,15.06,0.94,0.938,0.941,0.971,0.97,0.972,0.912,0.91,0.915,37.41,36.86,38.24,36.31,35.75,37.18,0,0,0,0,0,0,0.807,0,1.235,0.094,0.35,0.65,12.8
-463543200000,1955,4,1954,7,30,7,1.74,0.177,0.665,25638.4,155.6,155.6,152.6,4,4,4,2879,2770,2982,2586,2494,292.3,276,295,1486,1394,1587,0.102,0.0989,0.105,1100,1100,1100,990.5,990.5,990.5,973.2,973,973.5,17.3,17,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.4,15.16,15.67,0.943,0.942,0.944,0.974,0.973,0.976,0.918,0.916,0.921,39.16,38.49,39.87,38.15,37.44,38.9,0,0,0,0,0,0,0.848,0,1.075,0.1,0.38,0.62,14.7
-462938400000,1955,5,1954,8,31,7,1.59,0.167,0.665,26799.5,162.3,162.3,159.5,4,4,4,2630,2529,2720,2354,2253,276,276,276,1254,1153,1344,0.105,0.101,0.109,1100,1100,1100,990.5,990.5,990.5,972.6,972.4,972.8,17.9,17.7,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.01,15.79,16.25,0.945,0.944,0.946,0.978,0.976,0.979,0.924,0.922,0.926,40.79,40.2,41.44,39.88,39.25,40.58,0,0,0,0,0,0,0.886,0,0.925,0.11,0.42,0.58,16.9
-462333600000,1955,5,1954,8,32,7,1.47,0.167,0.665,27699.7,166.7,166.7,164.9,4,4,4,2433,2363,2505,2157,2087,276,276,276,1057,987.4,1129,0.113,0.11,0.117,1100,1100,1100,990.5,990.5,990.5,972.1,972,972.3,18.4,18.2,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.48,16.31,16.65,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,42.06,41.6,42.52,41.22,40.74,41.67,0,0,0,0,0,0,0.916,0,0.805,0.11,0.45,0.55,18.8
-461728800000,1955,5,1954,8,33,7,1.39,0.167,0.665,28300.1,170.1,170.1,168.5,4,4,4,2293,2229,2354,2017,1953,276,276,276,917.4,853.2,977.5,0.12,0.117,0.124,1100,1100,1100,990.5,990.5,990.5,971.8,971.7,972,18.7,18.5,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.82,16.67,16.97,0.947,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,42.97,42.58,43.39,42.11,41.73,42.52,0,0,0,0,0,0,0.936,0,0.725,0.12,0.48,0.52,20.4
-461124000000,1955,5,1954,8,34,7,1.29,0.167,0.665,28983.8,174.1,174.1,172.5,4,4,4,2134,2073,2220,1858,1797,276,276,276,758.2,696.9,843.9,0.129,0.124,0.133,1100,1100,1100,990.5,990.5,990.5,971.4,971.3,971.6,19.1,18.9,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.099,17.2,16.99,17.35,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,44.01,43.45,44.41,43.13,42.58,43.52,0,0,0,0,0,0,0.958,0,0.625,0.13,0.52,0.48,22.5
-460519200000,1955,5,1954,8,35,7,1.15,0.159,0.665,30121.4,182.8,182.8,179.3,4,4,4,1904,1799,2021,1641,1542,262.4,257,276,541.5,442.2,644.8,0.138,0.133,0.143,1100,1100,1100,990.5,990.5,990.5,970.8,970.5,971.2,19.7,19.3,20,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.093,0.097,17.84,17.48,18.17,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.932,45.74,44.75,46.64,44.82,43.86,45.71,0,0,0,0,0,0,0.996,0,0.485,0.14,0.58,0.42,26.2
-459914400000,1955,6,1954,9,36,7,1.01,0.155,0.665,31435.7,189.9,189.9,187.1,4,4,4,1672,1590,1780,1415,1333,257,257,257,314.5,233.2,423,0.154,0.144,0.162,1100,1100,1100,990.5,990.5,990.5,970,969.8,970.4,20.5,20.1,20.7,0.922,0.916,0.926,0.648,0.648,0.648,0.032,0.031,0.032,1.87,1.86,1.87,0.091,0.09,0.093,18.59,18.24,18.86,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.73,46.8,48.44,46.78,45.87,47.47,0,0,0,0,0,0,1.04,0,0.345,0.15,0.66,0.34,31.1
-459309600000,1955,6,1954,9,37,7,0.882,0.155,0.665,32348.1,192.8,192.8,192.5,4,4,4,1458,1379,1552,1201,1122,257,257,257,101,22,195,0.177,0.166,0.186,1100,1100,1100,990.5,990.5,990.5,969.3,969.1,969.7,21.2,20.8,21.4,0.871,0.837,0.913,0.648,0.648,0.648,0.031,0.03,0.031,1.82,1.78,1.86,0.086,0.083,0.089,19.33,18.99,19.62,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.7,48.77,50.49,48.14,47.8,48.2,0,0,0,0,0,0,1.07,0,0.217,0.18,0.75,0.25,36.7
-458704800000,1955,6,1954,9,38,7,0.762,0.155,0.607,31336.2,192.8,192.8,186.5,4,4,4,1260,1194,1339,1003,937,257,257,257,0,0,0,0.204,0.192,0.215,1003,937,1082,990.5,990.5,990.5,968.7,968.5,969,21.8,21.5,22,0.686,0.593,0.802,0.466,0.393,0.608,0.021,0.018,0.028,1.43,1.24,1.71,0.066,0.057,0.079,20.35,19.83,20.75,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.77,45.55,50.23,46.63,44.63,48.2,0,0,0,0,0,0,1.04,0,0.155,0.2,0.8,0.2,41.1
-458100000000,1955,6,1954,9,39,7,0.648,0.148,0.5,26885.9,172.7,172.7,160,4,3,3.857142857142857,1071,1001,1155,826.6,773.9,244.1,227,257,0,0,0,0.228,0.217,0.243,826.6,773.9,898.3,990.5,990.5,990.5,968.1,967.9,968.4,22.4,22.1,22.6,0.489,0.437,0.558,0.339,0.314,0.374,0.015,0.014,0.017,1.06,0.978,1.18,0.047,0.043,0.053,21.32,20.93,21.58,0.954,0.953,0.956,0.978,0.975,0.98,0.934,0.929,0.937,43.07,39.7,52.16,41.73,38.72,48.2,0,0,0,0,0,0,0.889,0,0.148,0.23,0.77,0.23,41.5
-457495200000,1955,7,1954,10,40,7,0.551,0.137,0.414,23139.2,144.6,144.6,137.7,3,3,3,911,845.8,982,684,618.8,227,227,227,0,0,0,0.25,0.231,0.268,684,618.8,755,990.5,990.5,990.5,967.5,967.3,967.8,23,22.7,23.2,0.365,0.324,0.419,0.258,0.214,0.304,0.011,0.0092,0.013,0.872,0.759,1.01,0.038,0.033,0.044,22.08,21.67,22.46,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.2,43.39,51.16,45.91,42.52,48.2,0,0,0,0,0,0,0.765,0,0.137,0.25,0.75,0.25,42
-456890400000,1955,7,1954,10,41,7,0.462,0.137,0.325,18652.7,124.3,124.3,111,3,2,2.857142857142857,763.8,704.7,827.5,536.8,477.7,227,227,227,0,0,0,0.298,0.274,0.322,536.8,477.7,600.5,990.5,990.5,990.5,967,966.7,967.2,23.5,23.3,23.8,0.277,0.243,0.313,0.16,0.124,0.202,0.0068,0.0052,0.0087,0.637,0.556,0.728,0.027,0.023,0.031,22.91,22.56,23.15,0.951,0.946,0.956,0.975,0.97,0.98,0.927,0.918,0.937,40.68,35.65,51.85,39.3,34.58,48.2,0,0,0,0,0,0,0.617,0,0.137,0.3,0.7,0.3,40.4
-456285600000,1955,7,1954,10,42,7,0.396,0.137,0.259,15340.5,96.4,96.4,91.31,2,2,2,655,619.8,698.6,428,392.8,227,227,227,0,0,0,0.347,0.325,0.366,428,392.8,471.6,990.5,990.5,990.5,966.5,966.4,966.7,24,23.8,24.1,0.218,0.202,0.24,0.101,0.0844,0.122,0.0042,0.0035,0.0051,0.55,0.494,0.622,0.023,0.02,0.026,23.43,23.18,23.63,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.938,47,43.41,51.29,45.66,42.54,48.2,0,0,0,0,0,0,0.507,0,0.137,0.35,0.65,0.35,38.7
-455680800000,1955,7,1954,10,43,7,0.347,0.137,0.21,12599.2,80.75,80.75,75,2,2,2,573.9,542.7,599.5,346.9,315.7,227,227,227,0,0,0,0.396,0.379,0.418,346.9,315.7,372.5,990.5,990.5,990.5,966.2,966,966.3,24.3,24.2,24.5,0.186,0.175,0.195,0.0627,0.048,0.0748,0.0026,0.002,0.0031,0.426,0.379,0.464,0.018,0.015,0.019,23.89,23.74,24.08,0.948,0.943,0.951,0.973,0.97,0.979,0.923,0.915,0.931,38.51,35.15,41.25,37.5,34.1,40.37,0,0,0,0,0,0,0.417,0,0.137,0.39,0.61,0.39,36.3
-455076000000,1955,8,1954,11,44,7,0.313,0.111,0.202,12190.8,76.99,76.99,72.56,2,2,2,517.2,496.9,536.9,333.2,312.9,184,184,184,0,0,0,0.356,0.343,0.37,333.2,312.9,352.9,990.5,990.5,990.5,965.9,965.8,966,24.6,24.5,24.7,0.178,0.171,0.185,0.0563,0.0467,0.0656,0.0023,0.0019,0.0027,0.402,0.371,0.431,0.016,0.015,0.018,24.17,24.05,24.29,0.946,0.942,0.949,0.972,0.97,0.975,0.919,0.914,0.925,37.34,35.12,39.48,36.28,34.07,38.49,0,0,0,0,0,0,0.403,0,0.111,0.35,0.65,0.35,38.9
-454471200000,1955,8,1954,11,45,7,0.292,0.111,0.181,10965,68.14,68.14,65.27,2,2,2,483.5,474.7,496.9,299.5,290.7,184,184,184,0,0,0,0.381,0.37,0.388,299.5,290.7,312.9,990.5,990.5,990.5,965.8,965.7,965.8,24.7,24.7,24.8,0.166,0.163,0.171,0.0404,0.0362,0.0467,0.0016,0.0015,0.0019,0.351,0.338,0.371,0.014,0.014,0.015,24.37,24.29,24.43,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,33.64,32.66,35.12,32.63,31.68,34.07,0,0,0,0,0,0,0.363,0,0.111,0.38,0.62,0.38,37.6
-453866400000,1955,8,1954,11,46,7,0.275,0.111,0.164,9906.29,63.36,63.36,58.97,2,2,2,454.4,435.1,474.7,270.4,251.1,184,184,184,0,0,0,0.405,0.388,0.423,270.4,251.1,290.7,990.5,990.5,990.5,965.6,965.6,965.7,24.9,24.8,24.9,0.156,0.149,0.163,0.0266,0.0175,0.0362,0.0011,0.0007,0.0015,0.308,0.279,0.338,0.012,0.011,0.014,24.55,24.43,24.66,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,30.39,28.23,32.66,29.48,27.38,31.68,0,0,0,0,0,0,0.328,0,0.111,0.4,0.6,0.4,36
-453261600000,1955,8,1954,11,47,7,0.25,0.111,0.139,8443.27,53.58,53.58,50.26,2,1,1.5714285714285714,414.2,402.5,429.8,230.2,218.5,184,184,184,0,0,0,0.445,0.428,0.457,230.2,218.5,245.8,990.5,990.5,990.5,965.5,965.4,965.5,25,25,25.1,0.142,0.138,0.147,0.0153,0.0143,0.0166,0.00061,0.00057,0.00067,0.319,0.253,0.397,0.013,0.01,0.016,24.72,24.67,24.79,0.94,0.922,0.959,0.974,0.97,0.98,0.915,0.895,0.94,37.13,25.6,51.66,35.46,24.83,48.2,0,0,0,0,0,0,0.279,0,0.111,0.44,0.56,0.44,33.8
-452656800000,1955,8,1954,11,48,7,0.234,0.0954,0.138,8564.52,54.36,54.36,50.98,2,1,1.5714285714285714,386.5,379,396.1,228.8,205.6,157.7,138,184,0,0,0,0.407,0.358,0.472,228.8,205.6,247.2,990.5,990.5,990.5,965.3,965.3,965.4,25.2,25.1,25.2,0.139,0.133,0.144,0.0152,0.0132,0.0168,0.0006,0.00053,0.00067,0.312,0.263,0.378,0.012,0.01,0.015,24.86,24.74,24.94,0.94,0.926,0.957,0.974,0.97,0.98,0.916,0.898,0.938,36.59,27.3,49.24,35.69,26.48,48.2,0,0,0,0,0,0,0.283,0,0.096,0.41,0.59,0.41,36.6
-452052000000,1955,9,1954,12,49,7,0.219,0.0835,0.136,8369.96,52.96,52.96,49.82,2,1,1.5714285714285714,362.2,347.3,379,224.2,209.3,138,138,138,0,0,0,0.381,0.364,0.397,224.2,209.3,241,990.5,990.5,990.5,965.2,965.1,965.3,25.3,25.2,25.4,0.135,0.13,0.141,0.0148,0.0135,0.0162,0.00059,0.00053,0.00064,0.306,0.246,0.381,0.012,0.0097,0.015,24.98,24.94,25.03,0.938,0.922,0.958,0.974,0.97,0.98,0.914,0.894,0.939,36.44,25.57,50.61,35.23,24.8,48.2,0,0,0,0,0,0,0.277,0,0.083,0.38,0.62,0.38,38.2
-451447200000,1955,9,1954,12,50,7,0.203,0.0835,0.119,7600.59,46.79,46.79,45.24,1,1,1,334.8,327.5,341.6,196.8,189.5,138,138,138,0,0,0,0.412,0.404,0.421,196.8,189.5,203.6,990.5,990.5,990.5,965.1,965,965.1,25.4,25.4,25.5,0.126,0.123,0.128,0.0125,0.0119,0.0131,0.00049,0.00047,0.00051,0.347,0.333,0.359,0.014,0.013,0.014,25.08,25.03,25.13,0.954,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,46.16,44.43,47.74,45.24,43.54,46.79,0,0,0,0,0,0,0.251,0,0.084,0.41,0.59,0.41,37.4
-450842400000,1955,9,1954,12,51,7,0.186,0.0835,0.103,6533.72,42.73,42.73,38.89,1,1,1,308.4,302.6,324.1,170.4,164.6,138,138,138,0,0,0,0.448,0.426,0.456,170.4,164.6,186.1,990.5,990.5,990.5,964.9,964.9,965,25.6,25.5,25.6,0.116,0.114,0.122,0.0102,0.00974,0.0116,0.0004,0.00038,0.00045,0.299,0.289,0.327,0.012,0.011,0.013,25.26,25.15,25.3,0.945,0.943,0.95,0.975,0.973,0.98,0.921,0.917,0.931,39.88,38.52,43.6,38.89,37.47,42.73,0,0,0,0,0,0,0.216,0,0.083,0.45,0.55,0.45,35.1
-450237600000,1955,9,1954,12,52,7,0.178,0.0786,0.0994,6301.04,41.53,41.53,37.51,1,1,1,294.4,290,302.6,164.4,152,130,110,138,0,0,0,0.441,0.379,0.476,164.4,152,180,990.5,990.5,990.5,964.9,964.9,964.9,25.6,25.6,25.6,0.114,0.11,0.117,0.00972,0.00867,0.0111,0.00038,0.00034,0.00043,0.288,0.266,0.314,0.011,0.01,0.012,25.33,25.3,25.37,0.943,0.939,0.948,0.973,0.97,0.98,0.918,0.911,0.929,38.52,35.52,42.38,37.51,34.45,41.53,0,0,0,0,0,0,0.208,0,0.0786,0.44,0.56,0.44,35.4
-449632800000,1955,10,1955,1,1,7,0.165,0.0665,0.0986,6267.98,40.84,40.84,37.31,1,1,1,273,263.1,287.1,163,153.1,110,110,110,0,0,0,0.404,0.383,0.418,163,153.1,177.1,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.111,0.108,0.116,0.00961,0.00876,0.0108,0.00037,0.00034,0.00042,0.283,0.266,0.308,0.011,0.01,0.012,25.42,25.34,25.48,0.942,0.939,0.947,0.974,0.97,0.98,0.918,0.911,0.928,38.3,35.94,41.69,37.31,34.86,40.84,0,0,0,0,0,0,0.207,0,0.0664,0.4,0.6,0.4,38
-449028000000,1955,10,1955,1,2,7,0.157,0.0665,0.0909,5745.52,34.86,34.86,34.2,1,1,1,260.3,256.9,263.1,150.3,146.9,110,110,110,0,0,0,0.423,0.418,0.428,150.3,146.9,153.1,990.5,990.5,990.5,964.7,964.7,964.8,25.8,25.7,25.8,0.107,0.105,0.108,0.00852,0.00824,0.00876,0.00033,0.00032,0.00034,0.26,0.254,0.266,0.01,0.0099,0.01,25.5,25.48,25.52,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.911,35.26,34.45,35.94,34.2,33.41,34.86,0,0,0,0,0,0,0.19,0,0.0661,0.42,0.58,0.42,36.6
-448423200000,1955,10,1955,1,3,7,0.155,0.0665,0.0889,5619.9,34.86,34.86,33.45,1,1,1,257.1,250.3,263.1,147.1,140.3,110,110,110,0,0,0,0.428,0.418,0.44,147.1,140.3,153.1,990.5,990.5,990.5,964.7,964.7,964.8,25.8,25.7,25.8,0.105,0.103,0.108,0.00825,0.00767,0.00876,0.00032,0.0003,0.00034,0.255,0.243,0.266,0.0099,0.0094,0.01,25.52,25.48,25.56,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.911,34.49,32.85,35.94,33.45,31.87,34.86,0,0,0,0,0,0,0.186,0,0.0661,0.43,0.57,0.43,36.3
-447818400000,1955,10,1955,1,4,7,0.159,0.0665,0.0926,5856.79,34.86,34.86,34.86,1,1,1,263.1,263.1,263.1,153.1,153.1,110,110,110,0,0,0,0.418,0.418,0.418,153.1,153.1,153.1,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.108,0.108,0.108,0.00876,0.00876,0.00876,0.00034,0.00034,0.00034,0.266,0.266,0.266,0.01,0.01,0.01,25.48,25.48,25.48,0.939,0.939,0.939,0.97,0.97,0.97,0.911,0.911,0.911,35.94,35.94,35.94,34.86,34.86,34.86,0,0,0,0,0,0,0.194,0,0.0664,0.42,0.58,0.42,36.8
-447213600000,1955,10,1955,1,5,7,0.159,0.0645,0.0947,5993.41,35.81,35.81,35.68,1,1,1,263.1,263.1,263.1,156.5,153.1,106.6,106,110,0,0,0,0.405,0.403,0.418,156.5,153.1,157.1,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.108,0.108,0.109,0.00906,0.00876,0.0091,0.00035,0.00034,0.00035,0.271,0.266,0.272,0.011,0.01,0.011,25.48,25.48,25.48,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.912,36.78,35.94,36.92,35.68,34.86,35.81,0,0,0,0,0,0,0.198,0,0.0643,0.41,0.6,0.4,37.7
-446608800000,1955,11,1955,2,6,7,0.163,0.0641,0.0986,6265.68,40.89,40.89,37.3,1,1,1,269,263.1,283.2,163,157.1,106,106,106,0,0,0,0.394,0.374,0.403,163,157.1,177.2,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.111,0.109,0.116,0.00961,0.0091,0.0108,0.00037,0.00035,0.00042,0.283,0.272,0.308,0.011,0.011,0.012,25.44,25.36,25.48,0.942,0.941,0.947,0.973,0.97,0.98,0.917,0.912,0.928,38.33,36.92,41.73,37.3,35.81,40.89,0,0,0,0,0,0,0.207,0,0.0644,0.39,0.6,0.4,38.4
-446004000000,1955,11,1955,2,7,7,0.19,0.0641,0.126,7923.83,50.43,50.43,47.17,2,1,1.1428571428571428,313.7,294.6,334.4,207.7,188.6,106,106,106,0,0,0,0.338,0.317,0.36,207.7,188.6,228.4,990.5,990.5,990.5,965,964.9,965.1,25.5,25.4,25.6,0.126,0.12,0.134,0.0134,0.0118,0.0152,0.00053,0.00046,0.0006,0.341,0.246,0.381,0.013,0.0097,0.015,25.19,25.1,25.29,0.951,0.922,0.958,0.979,0.97,0.98,0.93,0.894,0.939,45.04,25.99,51.44,43.56,25.21,48.2,0,0,0,0,0,0,0.262,0,0.064,0.34,0.66,0.34,41.7
-445399200000,1955,11,1955,2,8,7,0.199,0.0641,0.135,8253.11,51.06,51.06,49.13,2,1,1.4285714285714286,328.9,324.1,337.2,222.9,218.1,106,106,106,0,0,0,0.322,0.314,0.327,222.9,218.1,231.2,990.5,990.5,990.5,965,965,965.1,25.5,25.4,25.5,0.132,0.13,0.135,0.0147,0.0143,0.0154,0.00058,0.00056,0.00061,0.324,0.242,0.388,0.013,0.0095,0.015,25.13,25.07,25.2,0.943,0.92,0.959,0.976,0.97,0.98,0.92,0.893,0.94,40.64,25.56,52.25,38.33,24.79,48.2,0,0,0,0,0,0,0.273,0,0.064,0.32,0.68,0.32,41.5
-444794400000,1955,11,1955,2,9,7,0.213,0.0683,0.144,8854.12,54.31,54.31,52.7,2,2,2,351.6,341.6,364,238.7,233.7,112.9,106,118,0,0,0,0.321,0.305,0.336,238.7,233.7,246,990.5,990.5,990.5,965.2,965.1,965.2,25.3,25.3,25.4,0.138,0.136,0.141,0.016,0.0156,0.0167,0.00063,0.00062,0.00066,0.258,0.253,0.267,0.01,0.01,0.011,25.08,25.01,25.14,0.925,0.924,0.928,0.97,0.97,0.97,0.898,0.896,0.9,27.17,26.55,27.99,26.35,25.76,27.15,0,0,0,0,0,0,0.293,0,0.069,0.32,0.68,0.32,41.6
-444189600000,1955,12,1955,3,10,7,0.232,0.0702,0.162,9944.73,66.01,66.01,59.19,2,2,2,384.1,364,402.5,268.1,246,116,104,118,0,0,0,0.303,0.258,0.324,268.1,246,298.5,990.5,990.5,990.5,965.3,965.2,965.4,25.2,25.1,25.3,0.149,0.141,0.157,0.0258,0.0167,0.0399,0.001,0.00066,0.0016,0.298,0.267,0.341,0.012,0.011,0.014,24.88,24.75,25.01,0.933,0.928,0.939,0.97,0.97,0.97,0.905,0.9,0.911,30.51,27.99,34.03,29.6,27.15,33.01,0,0,0,0,0,0,0.329,0,0.07,0.3,0.7,0.3,42.9
-443584800000,1955,12,1955,3,11,7,0.257,0.0629,0.195,11937.4,74.9,74.9,71.06,2,2,2,425.6,406.7,442.7,321.6,302.7,104,104,104,0,0,0,0.245,0.235,0.256,321.6,302.7,338.7,990.5,990.5,990.5,965.5,965.4,965.6,25,24.9,25.1,0.166,0.159,0.172,0.0508,0.0419,0.0589,0.002,0.0017,0.0024,0.376,0.348,0.402,0.015,0.014,0.016,24.61,24.51,24.72,0.943,0.94,0.946,0.971,0.97,0.973,0.915,0.912,0.92,36.6,34.5,38.5,35.53,33.46,37.45,0,0,0,0,0,0,0.395,0,0.062,0.24,0.76,0.24,46.4
-442980000000,1955,12,1955,3,12,7,0.279,0.0629,0.216,13290.9,84.63,84.63,79.11,2,2,2,460.9,446.6,485.3,356.9,342.6,104,104,104,0,0,0,0.226,0.214,0.233,356.9,342.6,381.3,990.5,990.5,990.5,965.7,965.6,965.8,24.8,24.7,24.9,0.178,0.173,0.187,0.0674,0.0607,0.079,0.0027,0.0024,0.0032,0.429,0.407,0.465,0.017,0.016,0.019,24.4,24.25,24.48,0.949,0.947,0.952,0.977,0.974,0.98,0.926,0.922,0.933,40.5,38.93,43.18,39.56,37.9,42.31,0,0,0,0,0,0,0.44,0,0.063,0.23,0.77,0.23,47.6
-442375200000,1955,12,1955,3,13,7,0.308,0.0643,0.243,14950.9,96.4,96.4,88.99,2,2,2,508.8,474.7,542.7,402.6,370.7,106.3,104,120,0,0,0,0.209,0.192,0.221,402.6,370.7,438.7,990.5,990.5,990.5,965.9,965.7,966,24.6,24.5,24.8,0.194,0.183,0.207,0.089,0.0739,0.106,0.0036,0.003,0.0043,0.498,0.45,0.552,0.02,0.018,0.023,24.11,23.91,24.31,0.954,0.951,0.958,0.98,0.98,0.98,0.935,0.932,0.939,45.41,42.02,49.25,44.5,41.18,48.2,0,0,0,0,0,0,0.494,0,0.065,0.21,0.79,0.21,48.5
-441770400000,1956,1,1955,4,14,7,0.345,0.0726,0.272,16089.5,96.4,96.4,95.77,2,2,2,570.2,542.7,593.1,450.2,422.7,120,120,120,0,0,0,0.211,0.202,0.221,450.2,422.7,473.1,990.5,990.5,990.5,966.2,966,966.3,24.3,24.2,24.5,0.213,0.203,0.224,0.112,0.0985,0.122,0.0046,0.004,0.005,0.571,0.529,0.608,0.023,0.022,0.025,23.76,23.62,23.93,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.21,47.44,52.38,47.89,46.49,48.2,0,0,0,0,0,0,0.532,0,0.073,0.21,0.79,0.21,46.6
-441165600000,1956,1,1955,4,15,7,0.394,0.0726,0.321,18912.8,119.6,119.6,112.6,3,3,3,651.2,619.8,684.5,531.2,499.8,120,120,120,0,0,0,0.184,0.175,0.194,531.2,499.8,564.5,990.5,990.5,990.5,966.5,966.4,966.6,24,23.9,24.1,0.257,0.24,0.276,0.156,0.135,0.178,0.0065,0.0056,0.0075,0.595,0.542,0.651,0.025,0.022,0.027,23.4,23.21,23.58,0.949,0.946,0.952,0.973,0.97,0.978,0.924,0.918,0.931,38.56,36.44,40.78,37.53,35.35,39.87,0,0,0,0,0,0,0.625,0,0.073,0.18,0.81,0.19,48
-440560800000,1956,1,1955,4,16,7,0.429,0.0726,0.356,20910.6,130.5,130.5,124.5,3,3,3,708.7,690.2,741,588.7,570.2,120,120,120,0,0,0,0.169,0.162,0.174,588.7,570.2,621,990.5,990.5,990.5,966.7,966.7,966.9,23.8,23.6,23.8,0.29,0.28,0.308,0.194,0.182,0.216,0.0082,0.0076,0.0091,0.692,0.66,0.746,0.029,0.028,0.032,23.07,22.89,23.18,0.954,0.952,0.956,0.98,0.978,0.98,0.934,0.932,0.936,42.35,41.15,44.4,41.49,40.26,43.51,0,0,0,0,0,0,0.691,0,0.073,0.17,0.83,0.17,48.7
-439956000000,1956,1,1955,4,17,7,0.473,0.0726,0.4,23161.9,144,144,137.9,3,3,3,781.8,755.5,817.2,661.8,635.5,120,120,120,0,0,0,0.154,0.147,0.159,661.8,635.5,697.2,990.5,990.5,990.5,967,966.9,967.2,23.5,23.3,23.6,0.332,0.317,0.352,0.243,0.225,0.267,0.01,0.0096,0.011,0.815,0.771,0.875,0.035,0.033,0.037,22.66,22.46,22.81,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.89,45.3,48.99,45.96,44.39,48.01,0,0,0,0,0,0,0.766,0,0.073,0.15,0.85,0.15,49
-439351200000,1956,1,1955,4,18,7,0.523,0.0799,0.443,24514.1,153.8,153.8,145.9,4,3,3.142857142857143,864.5,837.3,902.5,732.4,714.4,132.1,120,137,0,0,0,0.153,0.142,0.161,732.4,714.4,765.5,990.5,990.5,990.5,967.4,967.2,967.5,23.1,23,23.3,0.377,0.363,0.406,0.29,0.278,0.31,0.013,0.012,0.013,0.926,0.906,0.984,0.04,0.039,0.043,22.22,22.04,22.34,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.938,48.97,39.45,52.11,46.81,38.45,48.2,0,0,0,0,0,0,0.811,0,0.08,0.15,0.85,0.15,46.9
-438746400000,1956,2,1955,5,19,7,0.559,0.0829,0.476,26497.5,164.9,164.9,157.7,4,4,4,924.1,902.5,964.9,787.1,765.5,137,137,137,0,0,0,0.148,0.142,0.152,787.1,765.5,827.9,990.5,990.5,990.5,967.6,967.5,967.8,22.9,22.7,23,0.426,0.406,0.463,0.32,0.31,0.34,0.014,0.013,0.015,0.954,0.916,1.02,0.042,0.04,0.045,21.95,21.72,22.07,0.953,0.952,0.954,0.977,0.975,0.98,0.931,0.928,0.935,40.37,39.45,42.07,39.43,38.45,41.23,0,0,0,0,0,0,0.876,0,0.083,0.15,0.85,0.15,47.4
-438141600000,1956,2,1955,5,20,7,0.617,0.0829,0.534,29165.7,178,178,173.6,4,4,4,1019,982,1047,882.4,845,137,137,137,0,0,0,0.134,0.131,0.14,882.4,845,910.3,990.5,990.5,990.5,968,967.8,968,22.5,22.5,22.7,0.513,0.479,0.539,0.366,0.348,0.38,0.016,0.015,0.017,1.12,1.05,1.17,0.05,0.047,0.052,21.42,21.28,21.62,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.29,42.77,45.42,43.4,41.91,44.51,0,0,0,0,0,0,0.964,0,0.083,0.13,0.87,0.13,47.3
-437536800000,1956,2,1955,5,21,7,0.774,0.0829,0.646,32249.2,192.8,192.8,192,4,4,4,1280,1106,1513,1143,968.7,137,137,137,74.04,0,276.1,0.108,0.0905,0.124,1069,968.7,1100,990.5,990.5,990.5,968.8,968.2,969.5,21.7,21,22.3,0.764,0.592,0.889,0.586,0.408,0.648,0.027,0.018,0.031,1.64,1.27,1.84,0.076,0.057,0.088,20.08,19.14,21,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,50.17,47.69,51.77,47.99,46.74,48.2,0,0,0,0,0,0,1.07,0,0.128,0.11,0.83,0.17,41.7
-436932000000,1956,2,1955,5,22,7,1.34,0.118,0.665,28710.3,189.7,189.7,170.9,4,4,4,2224,1600,2874,2028,1463,195.3,137,239,928.3,363.4,1535,0.0871,0.0687,0.106,1100,1100,1100,990.5,990.5,990.5,971.6,969.8,973.2,18.9,17.3,20.7,0.921,0.903,0.926,0.648,0.648,0.648,0.034,0.031,0.037,1.87,1.85,1.87,0.099,0.089,0.11,17.07,15.42,18.84,0.948,0.943,0.952,0.979,0.974,0.98,0.928,0.918,0.933,43.64,39.19,48.39,42.72,38.18,47.42,0,0,0,0,0,0,0.949,0,0.675,0.088,0.5,0.5,21.4
-436327200000,1956,3,1955,6,23,7,2.5,0.145,0.665,20758.8,141.5,141.5,123.6,4,4,4,4131,3302,4658,3892,3063,239,239,239,2792,1963,3319,0.0586,0.0513,0.0724,1100,1100,1100,990.5,990.5,990.5,975.9,974.2,976.9,14.6,13.6,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.04,0.048,1.87,1.87,1.87,0.13,0.11,0.14,12.75,11.74,14.43,0.926,0.917,0.938,0.97,0.97,0.97,0.898,0.89,0.909,31.85,29.05,36.48,30.89,28.18,35.38,0,0,0,0,0,0,0.686,0,1.835,0.058,0.27,0.73,8.3
-435722400000,1956,3,1955,6,24,7,2.77,0.145,0.665,19179.7,117.3,117.3,114.2,4,4,4,4585,4428,4776,4346,4189,239,239,239,3246,3089,3437,0.0522,0.05,0.054,1100,1100,1100,990.5,990.5,990.5,976.8,976.5,977.1,13.7,13.4,14,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.87,11.52,12.16,0.919,0.915,0.921,0.97,0.97,0.97,0.891,0.888,0.894,29.42,28.45,30.22,28.54,27.59,29.32,0,0,0,0,0,0,0.634,0,2.105,0.052,0.24,0.76,6.92
-435117600000,1956,3,1955,6,25,7,2.49,0.145,0.665,20727.7,128,128,123.4,4,4,4,4123,3901,4357,3884,3662,239,239,239,2784,2562,3018,0.058,0.0549,0.0613,1100,1100,1100,990.5,990.5,990.5,975.9,975.5,976.3,14.6,14.2,15,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.046,1.87,1.87,1.87,0.13,0.12,0.13,12.73,12.29,13.15,0.926,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,31.8,30.59,32.99,30.84,29.67,32,0,0,0,0,0,0,0.685,0,1.825,0.058,0.27,0.73,8.32
-434512800000,1956,3,1955,6,26,7,2.24,0.149,0.665,22261.4,133.4,133.4,132.5,4,4,4,3701,3661,3835,3454,3366,247,239,295,2354,2266,2496,0.0668,0.0623,0.0806,1100,1100,1100,990.5,990.5,990.5,975,975,975.3,15.5,15.2,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.58,13.29,13.66,0.932,0.931,0.933,0.97,0.97,0.97,0.905,0.903,0.905,34.15,33.37,34.38,33.13,32.37,33.35,0,0,0,0,0,0,0.736,0,1.575,0.067,0.3,0.7,9.94
-433908000000,1956,4,1955,7,27,7,2.17,0.178,0.665,22689.2,136.4,136.4,135.1,4,4,4,3588,3529,3653,3293,3234,295,295,295,2193,2134,2258,0.0822,0.0807,0.0836,1100,1100,1100,990.5,990.5,990.5,974.8,974.7,974.9,15.7,15.6,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.82,13.68,13.94,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,34.81,34.43,35.15,33.76,33.39,34.09,0,0,0,0,0,0,0.75,0,1.505,0.082,0.31,0.69,10.5
-433303200000,1956,4,1955,7,28,7,2.28,0.178,0.665,22004.3,134.5,134.5,131,4,4,4,3769,3612,3954,3474,3317,295,295,295,2374,2217,2559,0.0784,0.0746,0.0817,1100,1100,1100,990.5,990.5,990.5,975.2,974.9,975.6,15.3,14.9,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.44,13.04,13.77,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,33.76,32.69,34.66,32.74,31.71,33.62,0,0,0,0,0,0,0.728,0,1.615,0.078,0.29,0.71,9.65
-432698400000,1956,4,1955,7,29,7,2.55,0.178,0.665,20398.6,126.1,126.1,121.4,4,4,4,4220,3986,4514,3925,3691,295,295,295,2825,2591,3119,0.07,0.0654,0.074,1100,1100,1100,990.5,990.5,990.5,976.1,975.6,976.6,14.4,13.9,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.54,12.01,12.98,0.925,0.92,0.929,0.97,0.97,0.97,0.897,0.892,0.901,31.29,29.79,32.5,30.36,28.9,31.53,0,0,0,0,0,0,0.675,0,1.885,0.07,0.26,0.74,8
-432093600000,1956,4,1955,7,30,7,2.93,0.178,0.665,18269.6,114.3,114.3,108.7,4,4,4,4838,4578,5045,4543,4283,295,295,295,3443,3183,3650,0.0611,0.0585,0.0644,1100,1100,1100,990.5,990.5,990.51,977.2,976.7,977.6,13.3,12.9,13.8,0.925,0.922,0.926,0.648,0.648,0.648,0.049,0.047,0.05,1.87,1.87,1.87,0.14,0.14,0.14,11.42,11.06,11.89,0.914,0.911,0.919,0.97,0.97,0.97,0.887,0.883,0.891,28.15,27.16,29.46,27.19,25.94,28.58,0,0,0,0,0,0,0.604,0,2.265,0.061,0.23,0.77,6.24
-431488800000,1956,4,1955,7,31,7,3.3,0.202,0.665,15503.8,101,101,92.28,4,4,4,5457,5145,5718,5123,4850,333.6,295,340,4023,3750,4278,0.0611,0.0573,0.0641,1100,1100,1100,990.54,990.52,990.56,978.2,977.7,978.6,12.3,11.9,12.8,0.91,0.902,0.919,0.648,0.648,0.648,0.053,0.051,0.054,1.86,1.85,1.87,0.15,0.15,0.15,10.47,10.1,10.92,0.891,0.877,0.907,0.97,0.97,0.97,0.864,0.851,0.88,25.16,23.89,26.7,23.07,21.3,25.25,0,0,0,0,0,0,0.513,0,2.635,0.061,0.2,0.8,4.7
-430884000000,1956,5,1955,8,32,7,3.46,0.206,0.665,14319.5,86.02,86.02,85.23,4,4,4,5717,5687,5744,5377,5347,340,340,340,4277,4247,4304,0.0595,0.0592,0.0598,1100,1100,1100,990.56,990.56,990.57,978.6,978.6,978.7,12,11.9,12,0.902,0.901,0.903,0.648,0.648,0.648,0.054,0.054,0.054,1.85,1.85,1.85,0.15,0.15,0.16,10.1,10.06,10.14,0.877,0.876,0.879,0.97,0.97,0.97,0.851,0.849,0.852,23.89,23.76,24.03,21.31,21.13,21.5,0,0,0,0,0,0,0.474,0,2.795,0.06,0.19,0.81,4.14
-430279200000,1956,5,1955,8,33,7,3.35,0.206,0.665,15084.3,94.37,94.37,89.79,4,4,4,5547,5378,5725,5207,5038,340,340,340,4107,3938,4285,0.0613,0.0594,0.0632,1100,1100,1100,990.55,990.54,990.57,978.4,978.1,978.6,12.2,11.9,12.4,0.907,0.902,0.912,0.648,0.648,0.648,0.053,0.052,0.054,1.86,1.85,1.86,0.15,0.15,0.15,10.34,10.09,10.58,0.886,0.877,0.895,0.97,0.97,0.97,0.859,0.85,0.868,24.72,23.85,25.54,22.45,21.26,23.59,0,0,0,0,0,0,0.499,0,2.685,0.061,0.2,0.8,4.5
-429674400000,1956,5,1955,8,34,7,2.97,0.206,0.665,17965.3,115.9,115.9,106.9,4,4,4,4904,4497,5271,4564,4157,340,340,340,3464,3057,3831,0.0695,0.0645,0.0756,1100,1100,1100,990.51,990.5,990.53,977.3,976.6,977.9,13.2,12.6,13.9,0.923,0.916,0.926,0.648,0.648,0.648,0.049,0.047,0.051,1.87,1.86,1.87,0.14,0.13,0.15,11.32,10.74,12.04,0.912,0.9,0.92,0.97,0.97,0.97,0.885,0.873,0.893,27.84,26.07,29.88,26.73,24.34,28.98,0,0,0,0,0,0,0.594,0,2.305,0.069,0.22,0.78,6.05
-429069600000,1956,5,1955,8,35,7,2.46,0.193,0.665,20911.4,131.2,131.2,124.5,4,4,4,4073,3758,4391,3753,3465,319.9,293,340,2653,2365,2951,0.0785,0.0737,0.0836,1100,1100,1100,990.5,990.5,990.5,975.8,975.2,976.4,14.7,14.1,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.042,0.046,1.87,1.87,1.87,0.13,0.12,0.13,12.83,12.23,13.46,0.927,0.922,0.932,0.97,0.97,0.97,0.899,0.894,0.904,32.08,30.41,33.82,31.12,29.5,32.8,0,0,0,0,0,0,0.692,0,1.795,0.078,0.27,0.73,8.5
-428464800000,1956,6,1955,9,36,7,2.07,0.177,0.665,23346.1,145,145,139,4,4,4,3415,3153,3661,3122,2860,293,293,293,2022,1760,2268,0.086,0.08,0.0929,1100,1100,1100,990.5,990.5,990.5,974.4,973.9,975,16.1,15.5,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.18,13.66,14.74,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.912,35.81,34.38,37.35,34.74,33.35,36.24,0,0,0,0,0,0,0.772,0,1.405,0.086,0.32,0.68,11.3
-427860000000,1956,6,1955,9,37,7,1.74,0.177,0.665,25662.6,158.7,158.7,152.8,4,4,4,2874,2659,3065,2581,2366,293,293,293,1481,1266,1672,0.102,0.0956,0.11,1100,1100,1100,990.5,990.5,990.5,973.2,972.7,973.7,17.3,16.8,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.42,14.95,15.93,0.943,0.941,0.945,0.974,0.972,0.977,0.918,0.914,0.923,39.19,37.94,40.6,38.19,36.86,39.68,0,0,0,0,0,0,0.849,0,1.075,0.1,0.38,0.62,14.7
-427255200000,1956,6,1955,9,38,7,1.46,0.177,0.665,27741.4,169.1,169.1,165.1,4,4,4,2422,2267,2608,2129,1974,293,293,293,1029,873.8,1215,0.121,0.112,0.129,1100,1100,1100,990.5,990.5,990.5,972.1,971.7,972.6,18.4,17.9,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.51,16.06,16.88,0.947,0.945,0.948,0.98,0.978,0.98,0.927,0.924,0.929,42.14,40.93,43.15,41.28,40.03,42.28,0,0,0,0,0,0,0.917,0,0.795,0.12,0.46,0.54,19
-426650400000,1956,6,1955,9,39,7,1.22,0.174,0.665,29552.7,181.2,181.2,175.9,4,4,4,2019,1847,2220,1731,1591,287.7,256,293,630.9,490.6,826.9,0.143,0.132,0.154,1100,1100,1100,990.5,990.5,990.5,971.1,970.6,971.6,19.4,18.9,19.9,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.094,0.099,17.52,16.99,18.02,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.87,43.45,46.24,43.98,42.58,45.31,0,0,0,0,0,0,0.977,0,0.555,0.14,0.55,0.45,24.2
-426045600000,1956,7,1955,10,40,7,1.02,0.155,0.665,31365.7,191.4,191.4,186.7,4,4,4,1685,1546,1799,1429,1290,256,256,256,328.6,190.4,443.2,0.152,0.142,0.166,1100,1100,1100,990.5,990.5,990.5,970.1,969.6,970.5,20.4,20,20.9,0.92,0.91,0.926,0.648,0.648,0.648,0.032,0.031,0.032,1.87,1.86,1.87,0.092,0.089,0.093,18.55,18.17,19.01,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.932,0.933,47.63,46.64,48.83,46.68,45.71,47.85,0,0,0,0,0,0,1.04,0,0.355,0.15,0.65,0.35,30.8
-425440800000,1956,7,1955,10,41,7,0.85,0.155,0.655,32343.3,192.8,192.8,192.5,4,4,4,1406,1284,1506,1150,1028,256,256,256,66.28,0,149.9,0.183,0.17,0.199,1084,1028,1100,990.5,990.5,990.5,969.2,968.8,969.5,21.3,21,21.7,0.832,0.722,0.895,0.611,0.487,0.648,0.029,0.022,0.031,1.74,1.49,1.84,0.082,0.069,0.088,19.58,19.15,20.21,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.59,48.68,50.63,48.13,47.71,48.2,0,0,0,0,0,0,1.07,0,0.195,0.18,0.77,0.23,38.1
-424836000000,1956,7,1955,10,42,7,0.721,0.155,0.566,29941.1,186,186,178.2,4,4,4,1192,1106,1246,936.1,849.7,256,256,256,0,0,0,0.215,0.206,0.232,936.1,849.7,989.6,990.5,990.5,990.5,968.5,968.2,968.7,22,21.8,22.3,0.6,0.513,0.666,0.392,0.35,0.418,0.018,0.016,0.019,1.25,1.09,1.36,0.057,0.049,0.062,20.75,20.47,21.18,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,45.46,42.1,47.46,44.56,41.26,46.51,0,0,0,0,0,0,0.99,0,0.155,0.21,0.79,0.21,41.5
-424231200000,1956,7,1955,10,43,7,0.625,0.155,0.47,25568.4,162.6,162.6,152.2,4,3,3.5714285714285716,1033,971,1091,777.1,715,256,256,256,0,0,0,0.248,0.235,0.264,777.1,715,835.3,990.5,990.5,990.5,968,967.8,968.2,22.5,22.3,22.7,0.447,0.39,0.5,0.314,0.279,0.343,0.014,0.012,0.015,1,0.933,1.07,0.044,0.041,0.048,21.5,21.25,21.78,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,44.42,39.52,50.65,43.2,38.53,48.2,0,0,0,0,0,0,0.846,0,0.155,0.25,0.75,0.25,40.9
