datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-296618400000,1960,8,1959,11,45,7,0.264,0.101,0.163,9876.62,62.14,62.14,58.79,2,2,2,436.2,422.2,446.6,268.8,258.7,167.4,155,184,0,0,0,0.383,0.353,0.416,268.8,258.7,283.5,990.5,990.5,990.5,965.6,965.5,965.6,24.9,24.9,25,0.153,0.151,0.157,0.0259,0.0211,0.0328,0.001,0.00085,0.0013,0.303,0.29,0.324,0.012,0.012,0.013,24.63,24.59,24.7,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,30.3,29.08,32.03,29.39,28.21,31.07,0,0,0,0,0,0,0.327,0,0.101,0.38,0.62,0.38,37.4
-296013600000,1960,8,1959,11,46,7,0.246,0.0962,0.15,9163.8,57.7,57.7,54.55,2,1,1.8571428571428572,406.9,394,418.2,247.7,210,159.1,155,184,0,0,0,0.392,0.371,0.467,247.7,210,263.2,990.5,990.5,990.5,965.4,965.4,965.5,25.1,25,25.1,0.145,0.135,0.15,0.0188,0.0136,0.0232,0.00075,0.00054,0.00093,0.294,0.264,0.374,0.012,0.01,0.015,24.78,24.72,24.86,0.934,0.926,0.957,0.971,0.97,0.98,0.907,0.899,0.937,31.56,27.22,48.77,30.69,26.4,47.8,0,0,0,0,0,0,0.303,0,0.096,0.39,0.61,0.39,37.3
-295408800000,1960,8,1959,11,47,7,0.229,0.111,0.118,7468.47,46.8,46.8,44.46,1,1,1,379.3,368.3,389.6,195.3,184.3,184,184,184,0,0,0,0.485,0.472,0.5,195.3,184.3,205.6,990.5,990.5,990.5,965.3,965.2,965.3,25.2,25.2,25.3,0.13,0.126,0.133,0.0123,0.0114,0.0132,0.00049,0.00045,0.00053,0.348,0.328,0.366,0.014,0.013,0.015,24.86,24.79,24.93,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.36,42.8,47.76,44.46,41.94,46.8,0,0,0,0,0,0,0.247,0,0.111,0.48,0.52,0.48,32.6
-294804000000,1960,8,1959,11,48,7,0.209,0.0954,0.113,7196.04,47.27,47.27,42.83,1,1,1,345.3,334.4,358.7,187.5,163.3,157.7,138,184,0,0,0,0.456,0.402,0.53,187.5,163.3,205.7,990.5,990.5,990.5,965.1,965.1,965.2,25.4,25.3,25.4,0.124,0.118,0.129,0.0117,0.00963,0.0132,0.00046,0.00038,0.00052,0.332,0.291,0.362,0.013,0.011,0.014,25.04,25,25.08,0.951,0.943,0.956,0.978,0.971,0.98,0.929,0.916,0.937,43.8,37.87,48.23,42.83,36.79,47.27,0,0,0,0,0,0,0.238,0,0.096,0.46,0.54,0.46,34.4
-294199200000,1960,9,1959,12,49,7,0.195,0.0835,0.112,7144.46,44.29,44.29,42.53,1,1,1,323.2,313.5,330.7,185.2,175.5,138,138,138,0,0,0,0.427,0.417,0.44,185.2,175.5,192.7,990.5,990.5,990.5,965,965,965.1,25.5,25.4,25.5,0.122,0.118,0.124,0.0115,0.0107,0.0121,0.00045,0.00042,0.00048,0.326,0.308,0.339,0.013,0.012,0.013,25.16,25.11,25.22,0.95,0.947,0.952,0.98,0.978,0.98,0.931,0.926,0.933,43.4,41.1,45.19,42.53,40.21,44.29,0,0,0,0,0,0,0.236,0,0.083,0.43,0.57,0.43,36.6
-293594400000,1960,9,1959,12,50,7,0.179,0.0835,0.0954,6021.97,39.34,39.34,35.85,1,1,1,295.8,283.2,310.1,157.8,145.2,138,138,138,0,0,0,0.467,0.445,0.487,157.8,145.2,172.1,990.5,990.5,990.5,964.9,964.8,965,25.6,25.5,25.7,0.112,0.108,0.117,0.00916,0.00809,0.0104,0.00036,0.00032,0.00041,0.277,0.254,0.302,0.011,0.0099,0.012,25.34,25.25,25.41,0.941,0.936,0.945,0.972,0.97,0.977,0.914,0.908,0.923,36.88,33.89,40.28,35.85,32.87,39.34,0,0,0,0,0,0,0.199,0,0.0836,0.47,0.53,0.47,33.6
-292989600000,1960,9,1959,12,51,7,0.162,0.0748,0.0874,5509.39,33.62,33.62,32.79,1,1,1,268.3,263.1,283.2,144.5,138.2,123.7,118,138,0,0,0,0.461,0.444,0.5,144.5,138.2,148,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.105,0.104,0.108,0.00804,0.00749,0.00833,0.00031,0.00029,0.00032,0.251,0.242,0.256,0.0097,0.0094,0.0099,25.48,25.41,25.5,0.936,0.934,0.937,0.97,0.97,0.97,0.908,0.906,0.909,33.81,32.2,34.66,32.79,31.23,33.62,0,0,0,0,0,0,0.182,0,0.0746,0.46,0.54,0.46,34
-292384800000,1960,9,1959,12,52,7,0.154,0.0677,0.0861,5435.36,34.98,34.98,32.35,1,1,1,254.4,250.3,263.1,142.4,132.3,112,97,118,0,0,0,0.44,0.388,0.471,142.4,132.3,153.3,990.5,990.5,990.5,964.7,964.7,964.8,25.8,25.7,25.8,0.103,0.0999,0.106,0.00785,0.00699,0.00878,0.0003,0.00027,0.00034,0.245,0.228,0.264,0.0095,0.0088,0.01,25.54,25.5,25.57,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,33.35,30.89,36.06,32.35,29.97,34.98,0,0,0,0,0,0,0.18,0,0.0679,0.44,0.56,0.44,35.3
-291780000000,1960,10,1960,1,1,7,0.144,0.0587,0.0856,5420.12,34.98,34.98,32.26,1,1,1,238.6,234.6,250.3,141.6,137.6,97,97,97,0,0,0,0.407,0.388,0.413,141.6,137.6,153.3,990.5,990.5,990.5,964.6,964.6,964.7,25.9,25.8,25.9,0.101,0.1,0.106,0.00778,0.00745,0.00878,0.0003,0.00029,0.00034,0.243,0.236,0.264,0.0094,0.0091,0.01,25.63,25.54,25.66,0.935,0.933,0.939,0.97,0.97,0.97,0.907,0.905,0.911,33.26,32.32,36.06,32.26,31.35,34.98,0,0,0,0,0,0,0.179,0,0.0584,0.41,0.59,0.41,37.6
-291175200000,1960,10,1960,1,2,7,0.136,0.0587,0.0769,4855.87,31.35,31.35,28.9,1,1,1,224.1,216.8,234.6,127.1,119.8,97,97,97,0,0,0,0.433,0.413,0.447,127.1,119.8,137.6,990.5,990.5,990.5,964.5,964.5,964.6,26,25.9,26,0.0963,0.0937,0.1,0.00656,0.00593,0.00745,0.00025,0.00023,0.00029,0.217,0.204,0.236,0.0084,0.0078,0.0091,25.74,25.66,25.8,0.928,0.925,0.933,0.97,0.97,0.97,0.901,0.897,0.905,29.8,28.01,32.32,28.9,27.17,31.35,0,0,0,0,0,0,0.161,0,0.0591,0.43,0.57,0.43,35.7
-290570400000,1960,10,1960,1,3,7,0.126,0.0587,0.067,4206.5,27.17,27.17,25.04,1,1,1,207.8,203.8,216.8,110.8,106.8,97,97,97,0,0,0,0.467,0.447,0.476,110.8,106.8,119.8,990.5,990.5,990.5,964.4,964.4,964.5,26.1,26,26.1,0.0905,0.0891,0.0937,0.00517,0.00483,0.00593,0.0002,0.00019,0.00023,0.188,0.181,0.204,0.0072,0.0069,0.0078,25.87,25.8,25.9,0.918,0.915,0.925,0.97,0.97,0.97,0.891,0.888,0.897,25.81,24.83,28.01,25.04,24.08,27.17,0,0,0,0,0,0,0.139,0,0.059,0.47,0.53,0.47,33.4
-289965600000,1960,10,1960,1,4,7,0.123,0.0587,0.0646,4046.58,24.1,24.1,24.09,1,1,1,203.8,203.8,203.9,106.8,106.8,97,97,97,0,0,0,0.476,0.476,0.476,106.8,106.8,106.9,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0891,0.0891,0.0891,0.00483,0.00483,0.00484,0.00019,0.00019,0.00019,0.181,0.181,0.181,0.0069,0.0069,0.0069,25.9,25.9,25.9,0.915,0.915,0.915,0.97,0.97,0.97,0.888,0.888,0.888,24.83,24.83,24.85,24.09,24.08,24.1,0,0,0,0,0,0,0.134,0,0.0584,0.48,0.53,0.47,32.9
-289360800000,1960,10,1960,1,5,7,0.14,0.0566,0.0838,5310.21,32.31,32.31,31.61,1,1,1,232.2,220.7,234.6,138.6,123.7,93.57,93,97,0,0,0,0.403,0.396,0.439,138.6,123.7,141.6,990.5,990.5,990.5,964.6,964.5,964.6,25.9,25.9,26,0.1,0.0951,0.101,0.00753,0.00627,0.00779,0.00029,0.00024,0.0003,0.237,0.211,0.243,0.0092,0.0081,0.0094,25.67,25.65,25.76,0.934,0.927,0.935,0.97,0.97,0.97,0.906,0.9,0.907,32.59,29,33.31,31.61,28.13,32.31,0,0,0,0,0,0,0.176,0,0.0562,0.4,0.6,0.4,37.9
-288756000000,1960,11,1960,2,6,7,0.153,0.0562,0.0966,6155.96,43.65,43.65,36.64,1,1,1,252.8,234.6,281.5,159.8,141.6,93,93,93,0,0,0,0.369,0.33,0.396,159.8,141.6,188.5,990.5,990.5,990.5,964.7,964.6,964.8,25.8,25.7,25.9,0.107,0.101,0.118,0.00933,0.00779,0.0118,0.00036,0.0003,0.00046,0.275,0.243,0.326,0.011,0.0094,0.013,25.52,25.35,25.65,0.941,0.935,0.951,0.973,0.97,0.98,0.916,0.907,0.932,37.65,33.31,44.54,36.64,32.31,43.65,0,0,0,0,0,0,0.204,0,0.0564,0.37,0.63,0.37,40.2
-288151200000,1960,11,1960,2,7,7,0.181,0.0562,0.124,7921.47,48.2,48.2,47.15,1,1,1,298.7,283.2,310.1,205.7,190.2,93,93,93,0,0,0,0.312,0.3,0.328,205.7,190.2,217.1,990.5,990.5,990.5,964.9,964.8,965,25.6,25.5,25.7,0.124,0.118,0.128,0.0132,0.0119,0.0142,0.00052,0.00046,0.00056,0.357,0.329,0.377,0.014,0.013,0.015,25.25,25.17,25.34,0.956,0.951,0.959,0.98,0.98,0.98,0.937,0.932,0.939,48.68,44.97,51.36,47.15,44.07,48.2,0,0,0,0,0,0,0.262,0,0.057,0.31,0.69,0.31,43.8
-287546400000,1960,11,1960,2,8,7,0.203,0.0641,0.139,8502.56,52.54,52.54,50.61,2,1,1.5714285714285714,335.5,324.1,343.7,229.5,218.1,106,106,106,0,0,0,0.316,0.308,0.327,229.5,218.1,237.7,990.5,990.5,990.5,965.1,965,965.1,25.4,25.4,25.5,0.134,0.13,0.137,0.0153,0.0143,0.016,0.0006,0.00056,0.00063,0.31,0.254,0.388,0.012,0.01,0.015,25.11,25.07,25.14,0.939,0.924,0.959,0.974,0.97,0.98,0.915,0.896,0.94,37.6,26.83,52.25,35.63,26.03,48.2,0,0,0,0,0,0,0.281,0,0.064,0.32,0.68,0.32,41.9
-286941600000,1960,11,1960,2,9,7,0.221,0.0683,0.152,9347.6,57.1,57.1,55.64,2,2,2,364.6,364,368.3,251.8,246,112.9,106,118,0,0,0,0.309,0.291,0.324,251.8,246,258,990.5,990.5,990.5,965.2,965.2,965.2,25.3,25.3,25.3,0.143,0.141,0.144,0.0185,0.0167,0.0208,0.00073,0.00066,0.00082,0.274,0.267,0.282,0.011,0.011,0.011,25,24.99,25.01,0.929,0.928,0.931,0.97,0.97,0.97,0.901,0.9,0.903,28.68,27.99,29.43,27.82,27.15,28.55,0,0,0,0,0,0,0.309,0,0.069,0.31,0.69,0.31,42.3
-286336800000,1960,12,1960,3,10,7,0.23,0.0702,0.16,9832.06,62.21,62.21,58.52,2,2,2,381,375.1,385.2,265,257.1,116,104,118,0,0,0,0.305,0.27,0.315,265,257.1,281.2,990.5,990.5,990.5,965.3,965.3,965.3,25.2,25.2,25.2,0.148,0.145,0.151,0.0241,0.0203,0.0317,0.00096,0.00081,0.0013,0.293,0.282,0.315,0.012,0.011,0.013,24.9,24.86,24.94,0.932,0.93,0.936,0.97,0.97,0.97,0.904,0.903,0.907,30.17,29.25,32.07,29.26,28.38,31.1,0,0,0,0,0,0,0.325,0,0.07,0.31,0.7,0.3,42.7
-285732000000,1960,12,1960,3,11,7,0.233,0.0629,0.17,10451.1,62.21,62.21,62.21,2,2,2,385.2,385.2,385.2,281.2,281.2,104,104,104,0,0,0,0.27,0.27,0.27,281.2,281.2,281.2,990.5,990.5,990.5,965.3,965.3,965.3,25.2,25.2,25.2,0.151,0.151,0.151,0.0317,0.0317,0.0317,0.0013,0.0013,0.0013,0.315,0.315,0.315,0.013,0.013,0.013,24.86,24.86,24.86,0.936,0.936,0.936,0.97,0.97,0.97,0.907,0.907,0.907,32.07,32.07,32.07,31.1,31.1,31.1,0,0,0,0,0,0,0.346,0,0.063,0.27,0.73,0.27,44.9
-285127200000,1960,12,1960,3,12,7,0.246,0.0629,0.183,11231.9,71.34,71.34,66.86,2,2,2,406.4,389.6,427.1,302.4,285.6,104,104,104,0,0,0,0.256,0.243,0.267,302.4,285.6,323.1,990.5,990.5,990.5,965.4,965.3,965.5,25.1,25,25.2,0.159,0.153,0.166,0.0418,0.0338,0.0515,0.0017,0.0013,0.0021,0.347,0.322,0.378,0.014,0.013,0.015,24.72,24.6,24.83,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.915,34.46,32.56,36.77,33.43,31.58,35.67,0,0,0,0,0,0,0.371,0,0.063,0.26,0.74,0.26,45.7
-284522400000,1960,12,1960,3,13,7,0.271,0.0643,0.207,12731.9,79.21,79.21,75.78,2,2,2,448.8,427.1,469.1,342.6,323.1,106.3,104,120,0,0,0,0.237,0.226,0.256,342.6,323.1,357.1,990.5,990.5,990.5,965.6,965.5,965.7,24.9,24.8,25,0.173,0.166,0.178,0.0607,0.0515,0.0676,0.0024,0.0021,0.0027,0.408,0.378,0.429,0.016,0.015,0.017,24.47,24.37,24.6,0.947,0.943,0.949,0.974,0.97,0.977,0.922,0.915,0.927,38.91,36.77,40.53,37.89,35.67,39.61,0,0,0,0,0,0,0.421,0,0.064,0.24,0.76,0.24,47
-283917600000,1961,1,1960,4,14,7,0.298,0.0726,0.225,13846.1,87.38,87.38,82.42,2,2,2,492.5,469.1,515.4,372.5,349.1,120,120,120,0,0,0,0.244,0.233,0.256,372.5,349.1,395.4,990.5,990.5,990.5,965.8,965.7,965.9,24.7,24.6,24.8,0.185,0.177,0.193,0.0748,0.0638,0.0856,0.003,0.0026,0.0035,0.454,0.419,0.488,0.018,0.017,0.02,24.23,24.09,24.37,0.951,0.948,0.954,0.979,0.975,0.98,0.931,0.924,0.935,42.1,39.54,44.58,41.21,38.55,43.69,0,0,0,0,0,0,0.458,0,0.073,0.24,0.76,0.24,46.5
-283312800000,1961,1,1960,4,15,7,0.352,0.0726,0.279,16308.5,104.5,104.5,97.07,3,2,2.142857142857143,581.6,542.7,612.2,461.6,422.7,120,120,120,0,0,0,0.207,0.196,0.221,461.6,422.7,492.2,990.5,990.5,990.5,966.2,966,966.3,24.3,24.2,24.5,0.219,0.203,0.235,0.117,0.0985,0.131,0.0048,0.004,0.0054,0.574,0.529,0.608,0.024,0.022,0.025,23.71,23.62,23.93,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,48.68,35.92,52.38,46.05,34.85,48.2,0,0,0,0,0,0,0.539,0,0.073,0.21,0.79,0.21,46.3
-282708000000,1961,1,1960,4,16,7,0.393,0.0726,0.321,18876.9,123.8,123.8,112.4,3,3,3,650.1,599.5,704.7,530.1,479.5,120,120,120,0,0,0,0.185,0.17,0.2,530.1,479.5,584.7,990.5,990.5,990.5,966.5,966.3,966.7,24,23.8,24.2,0.257,0.228,0.288,0.156,0.125,0.192,0.0065,0.0052,0.0081,0.593,0.512,0.685,0.025,0.021,0.029,23.41,23.1,23.69,0.949,0.944,0.954,0.973,0.97,0.98,0.924,0.916,0.934,38.47,35.05,42.09,37.45,34,41.25,0,0,0,0,0,0,0.624,0,0.072,0.18,0.82,0.18,48
-282103200000,1961,1,1960,4,17,7,0.452,0.0726,0.379,22118.4,135.5,135.5,131.7,3,3,3,747.3,704.7,768.4,627.3,584.7,120,120,120,0,0,0,0.161,0.156,0.17,627.3,584.7,648.4,990.5,990.5,990.5,966.9,966.7,967,23.6,23.5,23.8,0.312,0.288,0.324,0.22,0.192,0.234,0.0093,0.0081,0.01,0.757,0.685,0.792,0.032,0.029,0.034,22.85,22.73,23.1,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.934,0.938,44.78,42.09,46.1,43.89,41.25,45.18,0,0,0,0,0,0,0.731,0,0.073,0.16,0.84,0.16,48.9
-281498400000,1961,1,1960,4,18,7,0.489,0.0799,0.409,23552,142.4,142.4,140.2,3,3,3,808.6,797.9,827.5,676.5,660.9,132.1,120,137,0,0,0,0.163,0.15,0.172,676.5,660.9,690.5,990.5,990.5,990.5,967.1,967.1,967.2,23.4,23.3,23.4,0.342,0.333,0.35,0.253,0.242,0.262,0.011,0.01,0.011,0.841,0.816,0.866,0.036,0.035,0.037,22.52,22.42,22.59,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.938,47.68,46.71,48.45,46.73,45.78,47.48,0,0,0,0,0,0,0.779,0,0.08,0.16,0.84,0.16,48.2
-280893600000,1961,2,1960,5,19,7,0.519,0.0829,0.437,24292.8,144.6,144.6,144.6,3,3,3,858.8,858,863.8,721.8,721,137,137,137,0,0,0,0.16,0.159,0.16,721.8,721,726.8,990.5,990.5,990.5,967.3,967.3,967.4,23.2,23.1,23.2,0.368,0.367,0.371,0.283,0.283,0.287,0.012,0.012,0.012,0.918,0.917,0.927,0.04,0.04,0.04,22.25,22.22,22.25,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.23,50.18,50.51,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.082,0.16,0.84,0.16,46.8
-280288800000,1961,2,1960,5,20,7,0.547,0.0829,0.464,25651.8,156.9,156.9,152.7,4,3,3.7142857142857144,905,871.9,919.2,768,734.9,137,137,137,0,0,0,0.151,0.149,0.157,768,734.9,782.2,990.5,990.5,990.5,967.5,967.4,967.6,23,22.9,23.1,0.408,0.378,0.421,0.31,0.292,0.318,0.014,0.013,0.014,0.944,0.916,0.984,0.041,0.04,0.043,22.04,21.98,22.17,0.954,0.952,0.957,0.977,0.975,0.98,0.932,0.928,0.938,43.26,39.45,52.11,41.62,38.45,48.2,0,0,0,0,0,0,0.848,0,0.083,0.15,0.85,0.15,46.9
-279684000000,1961,2,1960,5,21,7,0.589,0.0829,0.506,27881.8,176.2,176.2,166,4,4,4,973.2,919.2,1035,836.2,782.2,137,137,137,0,0,0,0.141,0.132,0.149,836.2,782.2,898.3,990.5,990.5,990.5,967.8,967.6,968,22.7,22.5,22.9,0.471,0.421,0.528,0.344,0.318,0.374,0.015,0.014,0.017,1.04,0.945,1.15,0.046,0.041,0.051,21.68,21.34,21.98,0.955,0.953,0.956,0.979,0.976,0.98,0.934,0.931,0.937,42.39,40.17,44.94,41.49,39.22,44.04,0,0,0,0,0,0,0.922,0,0.083,0.14,0.86,0.14,47.3
-279079200000,1961,2,1960,5,22,7,0.709,0.103,0.607,31721,192.8,192.8,188.8,4,4,4,1173,1055,1276,1003,918.1,169.9,137,183,0,0,0,0.145,0.119,0.158,1003,918.1,1093,990.5,990.5,990.5,968.4,968.1,968.8,22.1,21.7,22.4,0.654,0.546,0.786,0.464,0.383,0.632,0.021,0.017,0.029,1.4,1.18,1.72,0.063,0.053,0.079,20.66,20.02,21.25,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,48.52,45.73,51.22,47.2,44.81,48.2,0,0,0,0,0,0,1.05,0,0.102,0.15,0.86,0.14,44.7
-278474400000,1961,3,1960,6,23,7,0.889,0.111,0.665,32195.4,192.8,192.8,191.6,4,4,4,1470,1312,1652,1287,1129,183,183,183,187.4,29.38,368.7,0.125,0.111,0.139,1100,1100,1100,990.5,990.5,990.5,969.4,968.9,970,21.1,20.5,21.6,0.868,0.809,0.914,0.648,0.648,0.648,0.031,0.03,0.032,1.82,1.76,1.86,0.086,0.081,0.091,19.29,18.66,19.86,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.61,47.92,51.14,47.91,46.96,48.2,0,0,0,0,0,0,1.06,0,0.224,0.12,0.75,0.25,36.2
-277869600000,1961,3,1960,6,24,7,1.34,0.111,0.665,28723,185,185,171,4,4,4,2210,1734,2659,2027,1551,183,183,183,927.4,451.3,1376,0.0845,0.0688,0.106,1100,1100,1100,990.5,990.5,990.5,971.6,970.2,972.7,18.9,17.8,20.3,0.925,0.921,0.926,0.648,0.648,0.648,0.034,0.032,0.036,1.87,1.87,1.87,0.099,0.092,0.11,17.06,15.93,18.39,0.948,0.945,0.952,0.98,0.977,0.98,0.929,0.923,0.933,43.63,40.6,47.2,42.74,39.68,46.26,0,0,0,0,0,0,0.95,0,0.675,0.083,0.5,0.5,21.4
-277264800000,1961,3,1960,6,25,7,2.18,0.111,0.665,22715.1,154.4,154.4,135.2,4,4,4,3600,2814,4309,3417,2631,183,183,183,2317,1531,3026,0.0518,0.0425,0.065,1100,1100,1100,990.5,990.5,990.5,974.8,973.1,976.2,15.7,14.3,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.037,0.045,1.87,1.87,1.87,0.12,0.11,0.13,13.82,12.38,15.56,0.933,0.923,0.943,0.971,0.97,0.975,0.906,0.896,0.92,34.82,30.83,39.59,33.8,29.91,38.6,0,0,0,0,0,0,0.751,0,1.515,0.051,0.31,0.69,10.4
-276660000000,1961,3,1960,6,26,7,3.12,0.13,0.665,16850.7,113.1,113.1,100.3,4,4,4,5155,4640,5661,4940,4457,215,183,295,3840,3357,4266,0.0414,0.0344,0.0536,1100,1100,1100,990.52,990.5,990.56,977.7,976.9,978.5,12.8,12,13.6,0.917,0.904,0.926,0.648,0.648,0.648,0.051,0.047,0.054,1.87,1.85,1.87,0.15,0.14,0.15,10.93,10.18,11.77,0.902,0.88,0.918,0.97,0.97,0.97,0.875,0.854,0.89,26.62,24.16,29.14,25.08,21.68,28.27,0,0,0,0,0,0,0.557,0,2.455,0.042,0.21,0.79,5.4
-276055200000,1961,4,1960,7,27,7,3.54,0.178,0.665,2016.64,84.03,84.03,12,4,4,4,5860,5763,5987,5565,5468,295,295,295,4465,4368,4592,0.0503,0.0493,0.0512,1100,1100,1100,990.58,990.57,990.59,978.8,978.7,979,11.7,11.6,11.9,0.898,0.894,0.901,0.648,0.648,0.648,0.055,0.055,0.056,1.85,1.84,1.85,0.16,0.16,0.16,9.896,9.715,10.03,0.125,0,0.875,0.139,0,0.97,0.121,0,0.848,3.381,0,23.67,3.001,0,21.01,0,0,6,0,0,0.857,0.0667,0.857,2.875,0.05,0.19,0.81,0.57
-275450400000,1961,4,1960,7,28,7,3.65,0.214,0.665,0,0,0,0,4,4,4,6036,5987,6098,5682,5623,354.1,295,364,4582,4523,4634,0.0587,0.0493,0.0608,1100,1100,1100,990.59,990.59,990.6,979.1,979,979.2,11.5,11.4,11.6,0.892,0.891,0.894,0.648,0.648,0.648,0.056,0.056,0.057,1.84,1.84,1.84,0.16,0.16,0.16,9.658,9.586,9.715,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.985,0.059,0.18,0.82,0
-274845600000,1961,4,1960,7,29,7,3.5,0.22,0.665,8225.48,87.96,87.96,48.96,4,4,4,5793,5613,5987,5429,5249,364,364,364,4329,4149,4523,0.0629,0.0608,0.0648,1100,1100,1100,990.57,990.56,990.59,978.7,978.5,979,11.8,11.6,12.1,0.9,0.894,0.905,0.648,0.648,0.648,0.055,0.054,0.056,1.85,1.84,1.85,0.16,0.15,0.16,9.992,9.715,10.25,0.502,0,0.882,0.554,0,0.97,0.487,0,0.856,13.7,0,24.39,12.24,0,21.99,0,0,3,0,0,0.429,0.272,0.429,2.835,0.063,0.19,0.81,2.35
-274240800000,1961,4,1960,7,30,7,3.11,0.22,0.665,16981.4,110,110,101.1,4,4,4,5137,4794,5489,4773,4430,364,364,364,3673,3330,4025,0.071,0.0663,0.0759,1100,1100,1100,990.52,990.5,990.55,977.7,977.1,978.3,12.8,12.3,13.4,0.919,0.909,0.926,0.648,0.648,0.648,0.051,0.048,0.053,1.87,1.86,1.87,0.15,0.14,0.15,10.94,10.43,11.49,0.905,0.889,0.915,0.97,0.97,0.97,0.878,0.862,0.887,26.71,25,28.36,25.27,22.83,27.51,0,0,0,0,0,0,0.562,0,2.445,0.071,0.21,0.79,5.46
-273636000000,1961,5,1960,8,31,7,2.6,0.206,0.665,20158,126.4,126.4,120,4,4,4,4292,3974,4640,3952,3634,340,340,340,2852,2534,3200,0.0794,0.0733,0.0856,1100,1100,1100,990.5,990.5,990.5,976.2,975.6,976.9,14.3,13.6,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.41,11.77,13,0.924,0.918,0.929,0.97,0.97,0.97,0.896,0.89,0.901,30.92,29.14,32.57,30,28.27,31.6,0,0,0,0,0,0,0.667,0,1.935,0.079,0.26,0.74,7.75
-273031200000,1961,5,1960,8,32,7,2.23,0.206,0.665,22327.8,137.5,137.5,132.9,4,4,4,3683,3479,3909,3343,3139,340,340,340,2243,2039,2469,0.0925,0.087,0.0977,1100,1100,1100,990.5,990.5,990.5,975,974.6,975.5,15.5,15,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.62,13.14,14.05,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,34.25,32.95,35.44,33.23,31.96,34.38,0,0,0,0,0,0,0.738,0,1.565,0.092,0.3,0.7,10
-272426400000,1961,5,1960,8,33,7,1.95,0.204,0.665,24084.9,148.7,148.7,143.4,4,4,4,3227,3020,3405,2890,2699,337.3,321,340,1790,1599,1965,0.105,0.0999,0.108,1100,1100,1100,990.5,990.5,990.5,974,973.6,974.4,16.5,16.1,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.59,14.21,15.06,0.939,0.936,0.941,0.97,0.97,0.972,0.911,0.908,0.915,36.93,35.87,38.24,35.84,34.79,37.18,0,0,0,0,0,0,0.796,0,1.285,0.1,0.34,0.66,12.4
-271821600000,1961,5,1960,8,34,7,1.68,0.194,0.665,26105.8,160.1,160.1,155.4,4,4,4,2779,2608,2949,2458,2287,321,321,321,1358,1187,1528,0.116,0.109,0.123,1100,1100,1100,990.5,990.5,990.5,973,972.6,973.4,17.5,17.1,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.65,15.23,16.06,0.944,0.942,0.945,0.976,0.973,0.978,0.921,0.917,0.924,39.82,38.7,40.93,38.85,37.66,40.03,0,0,0,0,0,0,0.863,0,1.015,0.12,0.4,0.6,15.5
-271216800000,1961,5,1960,8,35,7,1.44,0.172,0.665,27892.6,169.6,169.6,166,4,4,4,2388,2248,2529,2103,1991,284.4,257,321,1003,890.7,1108,0.119,0.107,0.132,1100,1100,1100,990.5,990.5,990.5,972,971.7,972.4,18.5,18.1,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.59,16.25,16.93,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.36,41.44,43.27,41.51,40.58,42.4,0,0,0,0,0,0,0.922,0,0.775,0.12,0.46,0.54,19.4
-270612000000,1961,6,1960,9,36,7,1.27,0.155,0.665,29130.2,176.2,176.2,173.4,4,4,4,2101,1995,2197,1844,1738,257,257,257,743.5,637.5,839.8,0.123,0.117,0.129,1100,1100,1100,990.5,990.5,990.5,971.3,971.1,971.6,19.2,18.9,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.097,0.099,17.28,17.05,17.54,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.23,43.6,44.94,43.35,42.73,44.04,0,0,0,0,0,0,0.963,0,0.605,0.12,0.52,0.48,22.9
-270007200000,1961,6,1960,9,37,7,1.09,0.155,0.665,30676.5,187.5,187.5,182.6,4,4,4,1806,1661,1930,1549,1404,257,257,257,448.6,303.6,573.3,0.143,0.133,0.155,1100,1100,1100,990.5,990.5,990.5,970.5,970,970.9,20,19.6,20.5,0.926,0.922,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.87,1.87,0.094,0.091,0.096,18.15,17.75,18.63,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.58,45.5,47.83,45.65,44.59,46.87,0,0,0,0,0,0,1.01,0,0.425,0.14,0.61,0.39,28.1
-269402400000,1961,6,1960,9,38,7,0.954,0.155,0.665,31970.7,192.8,192.8,190.3,4,4,4,1577,1492,1634,1320,1235,257,257,257,219.7,135,276.7,0.163,0.157,0.172,1100,1100,1100,990.5,990.5,990.5,969.7,969.5,969.9,20.8,20.6,21,0.91,0.884,0.92,0.648,0.648,0.648,0.031,0.031,0.031,1.86,1.83,1.87,0.089,0.087,0.091,18.91,18.72,19.21,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.57,48.06,49.37,47.58,47.1,48.2,0,0,0,0,0,0,1.06,0,0.289,0.16,0.7,0.3,33.5
-268797600000,1961,6,1960,9,39,7,0.807,0.155,0.638,32072.1,192.8,192.8,190.9,4,4,4,1335,1250,1445,1078,993.7,256.7,256,257,22.72,0,88.29,0.193,0.178,0.205,1055,993.7,1100,990.5,990.5,990.5,969,968.7,969.3,21.5,21.2,21.8,0.771,0.672,0.865,0.549,0.42,0.648,0.026,0.019,0.031,1.61,1.37,1.81,0.075,0.063,0.086,19.93,19.38,20.45,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,49.2,47.61,50.49,47.73,46.65,48.2,0,0,0,0,0,0,1.06,0,0.169,0.19,0.79,0.21,39.7
-268192800000,1961,7,1960,10,40,7,0.705,0.155,0.55,29269,184.5,184.5,174.2,4,4,4,1165,1091,1235,909.5,835.3,256,256,256,0,0,0,0.22,0.207,0.235,909.5,835.3,978.6,990.5,990.5,990.5,968.4,968.2,968.6,22.1,21.9,22.3,0.571,0.5,0.65,0.379,0.343,0.413,0.017,0.015,0.019,1.2,1.07,1.33,0.054,0.048,0.061,20.88,20.53,21.25,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,44.45,41.51,47.07,43.55,40.65,46.13,0,0,0,0,0,0,0.968,0,0.155,0.22,0.78,0.22,41.5
-267588000000,1961,7,1960,10,41,7,0.609,0.155,0.455,24725.6,156.8,156.8,147.2,4,3,3.2857142857142856,1008,964.9,1059,751.6,708.9,256,256,256,0,0,0,0.254,0.242,0.265,751.6,708.9,802.6,990.5,990.5,990.5,967.9,967.8,968.1,22.6,22.4,22.7,0.424,0.384,0.47,0.3,0.275,0.327,0.013,0.012,0.015,0.978,0.921,1.04,0.043,0.04,0.046,21.61,21.4,21.82,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.92,39.52,51.72,45.36,38.53,48.2,0,0,0,0,0,0,0.818,0,0.154,0.25,0.75,0.25,40.6
-266983200000,1961,7,1960,10,42,7,0.535,0.155,0.38,21522.8,140.5,140.5,128.1,3,3,3,883.9,804.6,953.8,627.9,548.6,256,256,256,0,0,0,0.291,0.268,0.318,627.9,548.6,697.8,990.5,990.5,990.5,967.4,967.1,967.7,23.1,22.8,23.4,0.334,0.288,0.374,0.22,0.167,0.267,0.0096,0.0072,0.012,0.779,0.645,0.898,0.034,0.028,0.039,22.29,21.89,22.74,0.955,0.951,0.957,0.979,0.973,0.98,0.934,0.925,0.938,43.64,38.76,47.77,42.7,37.73,46.82,0,0,0,0,0,0,0.712,0,0.155,0.29,0.71,0.29,40.2
-266378400000,1961,7,1960,10,43,7,0.464,0.155,0.309,17647.3,111.8,111.8,105,3,2,2.7142857142857144,766.7,725.1,797.9,510.7,469.1,256,256,256,0,0,0,0.334,0.321,0.353,510.7,469.1,541.9,990.5,990.5,990.5,967,966.8,967.1,23.5,23.4,23.7,0.267,0.243,0.284,0.144,0.12,0.163,0.0061,0.0051,0.007,0.613,0.562,0.64,0.026,0.024,0.027,22.92,22.77,23.08,0.951,0.946,0.957,0.974,0.97,0.98,0.926,0.918,0.938,41.25,35.56,51.75,39.6,34.49,48.2,0,0,0,0,0,0,0.584,0,0.155,0.33,0.67,0.33,38
-265773600000,1961,7,1960,10,44,7,0.401,0.127,0.274,16072.6,96.4,96.4,95.67,2,2,2,662.3,636.6,704.7,452.6,434.6,209.7,202,256,0,0,0,0.316,0.295,0.363,452.6,434.6,482.5,990.5,990.5,990.5,966.5,966.4,966.7,24,23.8,24.1,0.229,0.218,0.245,0.113,0.104,0.127,0.0047,0.0043,0.0053,0.59,0.558,0.64,0.025,0.023,0.027,23.36,23.19,23.5,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.63,47.93,52.51,47.84,46.97,48.2,0,0,0,0,0,0,0.532,0,0.127,0.32,0.68,0.32,40.1
-265168800000,1961,8,1960,11,45,7,0.359,0.122,0.237,14279.2,92.55,92.55,85,2,2,2,593.1,566.7,629.7,391.1,364.7,202,202,202,0,0,0,0.341,0.321,0.356,391.1,364.7,427.7,990.5,990.5,990.5,966.3,966.2,966.4,24.2,24.1,24.3,0.201,0.192,0.214,0.0836,0.0711,0.101,0.0035,0.0029,0.0042,0.491,0.452,0.546,0.02,0.019,0.023,23.74,23.54,23.9,0.953,0.95,0.957,0.979,0.977,0.98,0.933,0.929,0.938,43.4,40.61,47.22,42.5,39.69,46.28,0,0,0,0,0,0,0.472,0,0.122,0.34,0.66,0.34,39.8
-264564000000,1961,8,1960,11,46,7,0.313,0.122,0.191,11503.7,73.91,73.91,68.47,2,2,2,517.5,492.5,542.7,315.5,290.5,202,202,202,0,0,0,0.391,0.372,0.41,315.5,290.5,340.7,990.5,990.5,990.5,965.9,965.8,966,24.6,24.5,24.7,0.174,0.166,0.183,0.0479,0.0361,0.0598,0.002,0.0015,0.0024,0.378,0.34,0.416,0.015,0.014,0.017,24.19,24.04,24.34,0.943,0.938,0.947,0.97,0.97,0.972,0.915,0.91,0.92,35.28,32.54,38.03,34.24,31.56,36.96,0,0,0,0,0,0,0.38,0,0.122,0.39,0.61,0.39,36.8
-263959200000,1961,8,1960,11,47,7,0.289,0.111,0.178,10760.2,66.75,66.75,64.05,2,2,2,477.9,461.1,490.4,293.9,277.1,184,184,184,0,0,0,0.385,0.375,0.399,293.9,277.1,306.4,990.5,990.5,990.5,965.8,965.7,965.8,24.7,24.7,24.8,0.164,0.158,0.169,0.0377,0.0298,0.0436,0.0015,0.0012,0.0018,0.343,0.318,0.362,0.014,0.013,0.015,24.41,24.33,24.51,0.939,0.935,0.941,0.97,0.97,0.97,0.911,0.907,0.913,33.01,31.14,34.41,32.02,30.21,33.37,0,0,0,0,0,0,0.356,0,0.111,0.38,0.62,0.38,37.2
-263354400000,1961,8,1960,11,48,7,0.265,0.0994,0.166,10062.9,63.55,63.55,59.9,2,2,2,438,427.1,456.4,273.7,245.8,164.3,138,184,0,0,0,0.374,0.323,0.428,273.7,245.8,289.1,990.5,990.5,990.5,965.6,965.5,965.7,24.9,24.8,25,0.155,0.147,0.158,0.0284,0.0166,0.0355,0.0011,0.00067,0.0014,0.311,0.272,0.332,0.012,0.011,0.013,24.62,24.54,24.69,0.934,0.928,0.938,0.97,0.97,0.97,0.906,0.9,0.909,30.88,27.62,32.76,29.95,26.79,31.78,0,0,0,0,0,0,0.333,0,0.099,0.38,0.63,0.37,38
-262749600000,1961,9,1960,12,49,7,0.242,0.0835,0.159,9686.7,62.48,62.48,57.66,2,2,2,400.2,385.2,422.2,262.2,247.2,138,138,138,0,0,0,0.345,0.327,0.358,262.2,247.2,284.2,990.5,990.5,990.5,965.4,965.3,965.5,25.1,25,25.2,0.149,0.144,0.157,0.0231,0.0168,0.0331,0.00092,0.00067,0.0013,0.292,0.27,0.324,0.012,0.011,0.013,24.81,24.68,24.9,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.9,0.908,29.72,28.02,32.2,28.83,27.18,31.24,0,0,0,0,0,0,0.32,0,0.083,0.35,0.66,0.34,40
-262144800000,1961,9,1960,12,50,7,0.23,0.0835,0.146,8938.9,54.36,54.36,53.21,2,2,2,380.1,368.3,385.2,242.1,230.3,138,138,138,0,0,0,0.363,0.358,0.375,242.1,230.3,247.2,990.5,990.5,990.5,965.3,965.2,965.3,25.2,25.2,25.3,0.142,0.138,0.144,0.0163,0.0153,0.0168,0.00065,0.00061,0.00067,0.264,0.251,0.27,0.01,0.0099,0.011,24.94,24.9,25.01,0.927,0.923,0.928,0.97,0.97,0.97,0.899,0.895,0.9,27.43,26.07,28.02,26.6,25.28,27.18,0,0,0,0,0,0,0.296,0,0.084,0.36,0.63,0.37,38.9
-261540000000,1961,9,1960,12,51,7,0.209,0.0835,0.126,7983.23,48.2,48.2,47.52,1,1,1,346.3,343.7,358.7,208.3,205.7,138,138,138,0,0,0,0.399,0.385,0.402,208.3,205.7,220.7,990.5,990.5,990.5,965.1,965.1,965.2,25.4,25.3,25.4,0.13,0.129,0.134,0.0135,0.0132,0.0145,0.00053,0.00052,0.00057,0.367,0.362,0.389,0.014,0.014,0.015,25,24.92,25.02,0.956,0.956,0.959,0.98,0.98,0.98,0.937,0.937,0.939,48.85,48.23,51.69,47.52,47.27,48.2,0,0,0,0,0,0,0.264,0,0.083,0.4,0.6,0.4,38.2
-260935200000,1961,9,1960,12,52,7,0.198,0.081,0.117,7426.88,48.2,48.2,44.21,1,1,1,326.6,321.2,341.6,192.6,186.1,134,110,138,0,0,0,0.41,0.342,0.426,192.6,186.1,211.2,990.5,990.5,990.5,965,965,965.1,25.5,25.4,25.5,0.124,0.122,0.128,0.0121,0.0116,0.0137,0.00048,0.00045,0.00054,0.339,0.327,0.369,0.013,0.013,0.014,25.13,25.03,25.15,0.952,0.95,0.957,0.98,0.98,0.98,0.933,0.931,0.938,45.2,43.6,49.8,44.21,42.73,48.2,0,0,0,0,0,0,0.246,0,0.081,0.41,0.59,0.41,37.5
-260330400000,1961,10,1961,1,1,7,0.178,0.0665,0.111,7138.56,45.29,45.29,42.49,1,1,1,294.2,283.2,305.9,184.2,173.2,110,110,110,0,0,0,0.374,0.36,0.388,184.2,173.2,195.9,990.5,990.5,990.5,964.9,964.8,964.9,25.6,25.6,25.7,0.119,0.115,0.123,0.0114,0.0105,0.0124,0.00045,0.00041,0.00049,0.321,0.301,0.342,0.013,0.012,0.013,25.3,25.23,25.37,0.949,0.946,0.953,0.979,0.978,0.98,0.929,0.924,0.934,43.4,40.75,46.21,42.49,39.84,45.29,0,0,0,0,0,0,0.236,0,0.067,0.37,0.62,0.38,40.1
-259725600000,1961,10,1961,1,2,7,0.164,0.0665,0.0979,6219.92,39.84,39.84,37.02,1,1,1,271.9,263.1,283.2,161.9,153.1,110,110,110,0,0,0,0.405,0.388,0.418,161.9,153.1,173.2,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.111,0.108,0.115,0.00951,0.00876,0.0105,0.00037,0.00034,0.00041,0.281,0.266,0.301,0.011,0.01,0.012,25.43,25.37,25.48,0.942,0.939,0.946,0.973,0.97,0.978,0.917,0.911,0.924,38.04,35.94,40.75,37.02,34.86,39.84,0,0,0,0,0,0,0.206,0,0.0661,0.41,0.6,0.4,37.9
-259120800000,1961,10,1961,1,3,7,0.159,0.0665,0.0926,5856.79,34.86,34.86,34.86,1,1,1,263.1,263.1,263.1,153.1,153.1,110,110,110,0,0,0,0.418,0.418,0.418,153.1,153.1,153.1,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.108,0.108,0.108,0.00876,0.00876,0.00876,0.00034,0.00034,0.00034,0.266,0.266,0.266,0.01,0.01,0.01,25.48,25.48,25.48,0.939,0.939,0.939,0.97,0.97,0.97,0.911,0.911,0.911,35.94,35.94,35.94,34.86,34.86,34.86,0,0,0,0,0,0,0.194,0,0.0664,0.42,0.58,0.42,36.8
-258516000000,1961,10,1961,1,4,7,0.159,0.0665,0.0928,5872.57,35.52,35.52,34.96,1,1,1,263.5,263.1,266,153.5,153.1,110,110,110,0,0,0,0.417,0.414,0.418,153.5,153.1,156,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.108,0.108,0.109,0.0088,0.00876,0.00901,0.00034,0.00034,0.00035,0.266,0.266,0.271,0.01,0.01,0.011,25.48,25.47,25.48,0.939,0.939,0.94,0.97,0.97,0.97,0.911,0.911,0.912,36.04,35.94,36.62,34.96,34.86,35.52,0,0,0,0,0,0,0.194,0,0.0662,0.42,0.58,0.42,36.9
-257911200000,1961,10,1961,1,5,7,0.166,0.0648,0.101,6453.82,40.44,40.44,38.42,1,1,1,274.7,263.1,283.2,167.5,157.1,107.1,106,110,0,0,0,0.39,0.377,0.403,167.5,157.1,175.5,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.112,0.109,0.115,0.00999,0.0091,0.0107,0.00039,0.00035,0.00042,0.291,0.272,0.305,0.011,0.011,0.012,25.41,25.37,25.48,0.944,0.941,0.946,0.975,0.97,0.979,0.92,0.912,0.926,39.4,36.92,41.31,38.42,35.81,40.44,0,0,0,0,0,0,0.213,0,0.065,0.39,0.61,0.39,38.9
-257306400000,1961,11,1961,2,6,7,0.179,0.0641,0.115,7306.65,48.2,48.2,43.49,1,1,1,295.6,283.2,324.1,189.6,177.2,106,106,106,0,0,0,0.359,0.327,0.374,189.6,177.2,218.1,990.5,990.5,990.5,964.9,964.8,965,25.6,25.5,25.7,0.12,0.116,0.13,0.0119,0.0108,0.0143,0.00046,0.00042,0.00056,0.33,0.308,0.381,0.013,0.012,0.015,25.28,25.1,25.36,0.951,0.947,0.958,0.98,0.98,0.98,0.932,0.928,0.939,44.71,41.73,51.44,43.49,40.89,48.2,0,0,0,0,0,0,0.242,0,0.064,0.36,0.64,0.36,40.8
-256701600000,1961,11,1961,2,7,7,0.203,0.0641,0.139,8502.56,52.54,52.54,50.61,2,1,1.5714285714285714,335.5,324.1,343.7,229.5,218.1,106,106,106,0,0,0,0.316,0.308,0.327,229.5,218.1,237.7,990.5,990.5,990.5,965.1,965,965.1,25.4,25.4,25.5,0.134,0.13,0.137,0.0153,0.0143,0.016,0.0006,0.00056,0.00063,0.31,0.254,0.388,0.012,0.01,0.015,25.11,25.07,25.14,0.939,0.924,0.959,0.974,0.97,0.98,0.915,0.896,0.94,37.6,26.83,52.25,35.63,26.03,48.2,0,0,0,0,0,0,0.281,0,0.064,0.32,0.68,0.32,41.9
-256096800000,1961,11,1961,2,8,7,0.232,0.0641,0.168,10335.3,66.46,66.46,61.52,2,2,2,384.2,347.3,406.7,278.2,241.3,106,106,106,0,0,0,0.276,0.261,0.305,278.2,241.3,300.7,990.5,990.5,990.5,965.3,965.1,965.4,25.2,25.1,25.4,0.151,0.138,0.159,0.0308,0.0163,0.0409,0.0012,0.00064,0.0016,0.312,0.26,0.346,0.012,0.01,0.014,24.87,24.72,25.1,0.935,0.926,0.94,0.97,0.97,0.97,0.907,0.898,0.912,31.71,27.51,34.26,30.76,26.68,33.23,0,0,0,0,0,0,0.342,0,0.064,0.28,0.72,0.28,44.5
-255492000000,1961,11,1961,2,9,7,0.259,0.0672,0.191,11722.2,72.34,72.34,69.77,2,2,2,427.5,412.3,446.6,316.3,306.3,111.1,106,118,0,0,0,0.26,0.248,0.276,316.3,306.3,328.6,990.5,990.5,990.5,965.5,965.5,965.6,25,24.9,25,0.165,0.161,0.171,0.0483,0.0436,0.0541,0.0019,0.0017,0.0022,0.37,0.354,0.389,0.015,0.014,0.016,24.61,24.5,24.69,0.942,0.941,0.944,0.97,0.97,0.97,0.914,0.912,0.916,35.97,34.88,37.28,34.89,33.83,36.17,0,0,0,0,0,0,0.388,0,0.068,0.26,0.74,0.26,45.3
-254887200000,1961,12,1961,3,10,7,0.278,0.0714,0.206,12652.7,78.88,78.88,75.31,2,2,2,459.3,446.6,474.7,341.3,328.6,118,118,118,0,0,0,0.257,0.249,0.264,341.3,328.6,356.7,990.5,990.5,990.5,965.7,965.6,965.7,24.8,24.8,24.9,0.175,0.171,0.18,0.0601,0.0541,0.0673,0.0024,0.0022,0.0027,0.408,0.389,0.431,0.016,0.016,0.017,24.42,24.33,24.5,0.946,0.944,0.949,0.973,0.97,0.977,0.921,0.916,0.927,38.69,37.28,40.38,37.66,36.17,39.44,0,0,0,0,0,0,0.418,0,0.072,0.26,0.74,0.26,45.5
-254282400000,1961,12,1961,3,11,7,0.298,0.0714,0.227,13938.9,87.16,87.16,82.97,2,2,2,492.9,474.7,512.2,374.9,356.7,118,118,118,0,0,0,0.24,0.23,0.249,374.9,356.7,394.2,990.5,990.5,990.5,965.8,965.7,965.9,24.7,24.6,24.8,0.187,0.18,0.194,0.0759,0.0673,0.0851,0.0031,0.0027,0.0035,0.458,0.431,0.487,0.019,0.017,0.02,24.22,24.11,24.33,0.951,0.949,0.954,0.979,0.977,0.98,0.932,0.927,0.935,42.36,40.38,44.47,41.48,39.44,43.58,0,0,0,0,0,0,0.461,0,0.071,0.24,0.76,0.24,46.8
-253677600000,1961,12,1961,3,12,7,0.315,0.0714,0.244,14959.2,93.42,93.42,89.04,2,2,2,521.4,512.2,542.7,403.4,394.2,118,118,118,0,0,0,0.226,0.217,0.23,403.4,394.2,424.7,990.5,990.5,990.5,965.9,965.9,966,24.6,24.5,24.6,0.197,0.194,0.204,0.0894,0.0851,0.0994,0.0036,0.0035,0.0041,0.501,0.487,0.533,0.02,0.02,0.022,24.05,23.93,24.11,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,45.43,44.47,47.66,44.52,43.58,46.71,0,0,0,0,0,0,0.495,0,0.071,0.23,0.77,0.23,47.5
-253072800000,1961,12,1961,3,13,7,0.351,0.0714,0.28,16439.9,108.4,108.4,97.86,3,2,2.142857142857143,580.9,548.2,629.7,462.9,430.2,118,118,118,0,0,0,0.203,0.187,0.215,462.9,430.2,511.7,990.5,990.5,990.5,966.2,966.1,966.4,24.3,24.1,24.4,0.221,0.206,0.248,0.118,0.102,0.143,0.0049,0.0042,0.0059,0.577,0.541,0.614,0.024,0.022,0.025,23.71,23.52,23.89,0.956,0.947,0.958,0.979,0.97,0.98,0.935,0.919,0.939,48.76,37.26,52.58,46.35,36.15,48.2,0,0,0,0,0,0,0.544,0,0.071,0.2,0.8,0.2,46.8
-252468000000,1962,1,1961,4,14,7,0.408,0.0841,0.324,19004.4,120.7,120.7,113.1,3,3,3,674.6,636.6,710.9,535.6,497.6,139,139,139,0,0,0,0.207,0.196,0.218,535.6,497.6,571.9,990.5,990.5,990.5,966.6,966.4,966.7,23.9,23.8,24.1,0.264,0.243,0.285,0.159,0.134,0.183,0.0067,0.0056,0.0077,0.607,0.543,0.668,0.025,0.023,0.028,23.29,23.09,23.51,0.949,0.946,0.952,0.974,0.97,0.978,0.925,0.917,0.932,38.7,36.17,41.12,37.71,35.09,40.23,0,0,0,0,0,0,0.628,0,0.084,0.21,0.79,0.21,46.6
-251863200000,1962,1,1961,4,15,7,0.469,0.0841,0.385,22291.4,144.6,144.6,132.7,3,3,3,776.2,725.1,851.4,637.2,586.1,139,139,139,0,0,0,0.18,0.163,0.192,637.2,586.1,712.4,990.5,990.5,990.5,967,966.8,967.3,23.5,23.2,23.7,0.322,0.293,0.365,0.227,0.192,0.277,0.0097,0.0081,0.012,0.778,0.692,0.905,0.033,0.029,0.039,22.72,22.29,23.01,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.2,42.03,49.67,44.23,41.19,48.2,0,0,0,0,0,0,0.737,0,0.084,0.18,0.82,0.18,47.5
-251258400000,1962,1,1961,4,16,7,0.561,0.0841,0.477,26305,169.3,169.3,156.6,4,3,3.7142857142857144,926.9,845.8,995,787.9,706.8,139,139,139,0,0,0,0.15,0.14,0.164,787.9,706.8,856,990.5,990.5,990.5,967.6,967.3,967.9,22.9,22.6,23.2,0.431,0.362,0.492,0.319,0.273,0.353,0.014,0.012,0.016,0.982,0.895,1.08,0.043,0.039,0.048,21.91,21.54,22.32,0.955,0.952,0.957,0.979,0.975,0.98,0.934,0.929,0.938,44.01,39.66,52.49,42.59,38.68,48.2,0,0,0,0,0,0,0.87,0,0.084,0.15,0.85,0.15,46.9
-250653600000,1962,1,1961,4,17,7,0.66,0.0841,0.576,30809.1,192.8,192.8,183.4,4,4,4,1092,1026,1187,953.1,887.2,139,139,139,0,0,0,0.128,0.117,0.135,953.1,887.2,1048,990.5,990.5,990.5,968.2,968,968.5,22.3,22,22.5,0.59,0.521,0.709,0.417,0.368,0.531,0.019,0.016,0.024,1.27,1.13,1.53,0.057,0.05,0.069,21.04,20.48,21.39,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,46.96,44.46,50.3,45.85,43.58,48.2,0,0,0,0,0,0,1.02,0,0.084,0.13,0.87,0.13,46.7
-250048800000,1962,1,1961,4,18,7,0.776,0.092,0.662,32390.4,192.8,192.8,192.8,4,4,4,1282,1212,1388,1130,1073,152.1,139,162,36.42,0,125.6,0.119,0.112,0.126,1094,1073,1100,990.5,990.5,990.5,968.8,968.6,969.1,21.7,21.4,21.9,0.795,0.746,0.845,0.634,0.588,0.648,0.029,0.027,0.03,1.73,1.63,1.79,0.08,0.074,0.084,19.98,19.59,20.3,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,51.17,50.39,51.76,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.114,0.12,0.85,0.15,41.7
-249444000000,1962,2,1961,5,19,7,0.977,0.098,0.665,31723.5,192.8,192.8,188.8,4,4,4,1615,1445,1780,1453,1283,162,162,162,353.2,183.3,518,0.101,0.091,0.112,1100,1100,1100,990.5,990.5,990.5,969.9,969.3,970.4,20.6,20.1,21.2,0.903,0.869,0.921,0.648,0.648,0.648,0.031,0.031,0.032,1.85,1.82,1.87,0.09,0.086,0.093,18.79,18.24,19.37,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.27,46.82,49.82,47.21,45.88,48.2,0,0,0,0,0,0,1.05,0,0.312,0.1,0.68,0.32,32.5
-248839200000,1962,2,1961,5,20,7,1.18,0.098,0.665,29891.7,183.5,183.5,177.9,4,4,4,1949,1780,2083,1787,1618,162,162,162,687.1,518,821,0.0834,0.0778,0.091,1100,1100,1100,990.5,990.5,990.5,970.9,970.4,971.3,19.6,19.2,20.1,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.093,0.098,17.71,17.33,18.24,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.39,44.35,46.82,44.48,43.46,45.88,0,0,0,0,0,0,0.988,0,0.515,0.083,0.56,0.44,25.3
-248234400000,1962,2,1961,5,21,7,1.41,0.098,0.665,28147,171.5,171.5,167.5,4,4,4,2328,2173,2544,2166,2011,162,162,162,1066,910.6,1282,0.0698,0.0637,0.0746,1100,1100,1100,990.5,990.5,990.5,971.9,971.5,972.4,18.6,18.1,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.73,16.21,17.11,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.75,41.35,43.76,41.89,40.47,42.88,0,0,0,0,0,0,0.931,0,0.745,0.07,0.47,0.53,20
-247629600000,1962,2,1961,5,22,7,1.96,0.125,0.665,24143.3,158.1,158.1,143.7,4,4,4,3242,2680,3986,3036,2518,206,162,239,1936,1418,2647,0.0634,0.0549,0.0762,1100,1100,1100,990.5,990.5,990.5,974,972.7,975.6,16.5,14.9,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.036,0.044,1.87,1.87,1.87,0.11,0.11,0.13,14.6,12.98,15.88,0.938,0.929,0.945,0.972,0.97,0.977,0.912,0.901,0.923,36.95,32.5,40.46,35.93,31.53,39.53,0,0,0,0,0,0,0.798,0,1.295,0.064,0.34,0.66,12.3
-247024800000,1962,3,1961,6,23,7,2.68,0.151,0.665,19712.4,121.7,121.7,117.3,4,4,4,4425,4206,4582,4175,3967,249.9,239,315,3075,2867,3175,0.0564,0.0529,0.0688,1100,1100,1100,990.5,990.5,990.5,976.5,976.1,976.7,14,13.8,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.17,11.88,12.57,0.921,0.919,0.925,0.97,0.97,0.97,0.894,0.891,0.897,30.24,29.44,31.36,29.33,28.56,30.42,0,0,0,0,0,0,0.652,0,2.015,0.056,0.25,0.75,7.36
-246420000000,1962,3,1961,6,24,7,2.74,0.191,0.665,19361,117.3,117.3,115.2,4,4,4,4531,4428,4599,4216,4113,315,315,315,3116,3013,3184,0.0695,0.0685,0.0711,1100,1100,1100,990.5,990.5,990.5,976.7,976.5,976.8,13.8,13.7,14,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.047,1.87,1.87,1.87,0.14,0.13,0.14,11.97,11.85,12.16,0.92,0.918,0.921,0.97,0.97,0.97,0.892,0.891,0.894,29.7,29.35,30.22,28.81,28.47,29.32,0,0,0,0,0,0,0.64,0,2.075,0.07,0.24,0.76,7.07
-245815200000,1962,3,1961,6,25,7,2.7,0.158,0.665,19608.5,118,118,116.7,4,4,4,4456,4391,4582,4195,4076,260.7,239,315,3095,2976,3243,0.0586,0.0522,0.0717,1100,1100,1100,990.5,990.5,990.5,976.5,976.4,976.7,14,13.8,14.1,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.046,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.11,11.88,12.23,0.921,0.919,0.922,0.97,0.97,0.97,0.893,0.891,0.894,30.08,29.44,30.41,29.18,28.56,29.5,0,0,0,0,0,0,0.648,0,2.035,0.059,0.25,0.75,7.26
-245210400000,1962,3,1961,6,26,7,3,0.149,0.665,17692.3,112.7,112.7,105.3,4,4,4,4967,4658,5326,4720,4419,247,239,295,3620,3319,3931,0.0497,0.0457,0.0554,1100,1100,1100,990.51,990.5,990.53,977.4,976.9,978,13.1,12.5,13.6,0.923,0.914,0.926,0.648,0.648,0.648,0.05,0.048,0.052,1.87,1.86,1.87,0.14,0.14,0.15,11.22,10.66,11.74,0.91,0.897,0.917,0.97,0.97,0.97,0.883,0.871,0.89,27.54,25.8,29.05,26.33,23.96,28.18,0,0,0,0,0,0,0.585,0,2.335,0.05,0.22,0.78,5.9
-244605600000,1962,4,1961,7,27,7,3.36,0.178,0.665,15073.7,93.33,93.33,89.72,4,4,4,5548,5416,5622,5253,5121,295,295,295,4153,4021,4227,0.0532,0.0525,0.0545,1100,1100,1100,990.55,990.54,990.56,978.4,978.2,978.5,12.2,12.1,12.4,0.907,0.905,0.911,0.648,0.648,0.648,0.053,0.052,0.054,1.86,1.85,1.86,0.15,0.15,0.15,10.34,10.24,10.53,0.886,0.882,0.893,0.97,0.97,0.97,0.859,0.855,0.866,24.71,24.35,25.36,22.43,21.93,23.33,0,0,0,0,0,0,0.498,0,2.695,0.053,0.2,0.8,4.49
-244000800000,1962,4,1961,7,28,7,3.38,0.208,0.665,14897.2,91.32,91.32,88.67,4,4,4,5587,5489,5641,5243,5125,344.3,295,364,4143,4025,4246,0.0617,0.0523,0.0663,1100,1100,1100,990.55,990.55,990.56,978.4,978.3,978.5,12.1,12.1,12.3,0.906,0.904,0.909,0.648,0.648,0.648,0.053,0.053,0.054,1.85,1.85,1.86,0.15,0.15,0.15,10.29,10.21,10.43,0.884,0.881,0.889,0.97,0.97,0.97,0.857,0.855,0.862,24.52,24.25,25,22.17,21.81,22.83,0,0,0,0,0,0,0.493,0,2.715,0.062,0.2,0.8,4.41
-243396000000,1962,4,1961,7,29,7,3.25,0.22,0.665,15888.5,98.96,98.96,94.57,4,4,4,5372,5216,5489,5008,4852,364,364,364,3908,3752,4025,0.0678,0.0663,0.0698,1100,1100,1100,990.54,990.52,990.55,978.1,977.8,978.3,12.5,12.3,12.7,0.913,0.909,0.917,0.648,0.648,0.648,0.052,0.051,0.053,1.86,1.86,1.87,0.15,0.15,0.15,10.59,10.43,10.82,0.895,0.889,0.903,0.97,0.97,0.97,0.868,0.862,0.876,25.58,25,26.35,23.64,22.83,24.74,0,0,0,0,0,0,0.525,0,2.585,0.068,0.2,0.8,4.89
-242791200000,1962,4,1961,7,30,7,2.94,0.22,0.665,18147.3,113.1,113.1,108,4,4,4,4869,4640,5127,4505,4276,364,364,364,3405,3176,3663,0.0748,0.071,0.0784,1100,1100,1100,990.5,990.5,990.52,977.3,976.9,977.7,13.2,12.8,13.6,0.925,0.92,0.926,0.648,0.648,0.648,0.049,0.047,0.051,1.87,1.87,1.87,0.14,0.14,0.15,11.37,10.94,11.77,0.913,0.908,0.918,0.97,0.97,0.97,0.886,0.881,0.89,28,26.8,29.14,27,25.38,28.27,0,0,0,0,0,0,0.6,0,2.275,0.075,0.23,0.77,6.17
-242186400000,1962,4,1961,7,31,7,2.62,0.208,0.665,20028.2,123.7,123.7,119.2,4,4,4,4330,4107,4582,3987,3767,343.4,340,364,2887,2667,3118,0.0794,0.0756,0.0828,1100,1100,1100,990.5,990.5,990.5,976.3,975.9,976.7,14.2,13.8,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.044,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.34,11.88,12.75,0.923,0.919,0.927,0.97,0.97,0.97,0.895,0.891,0.899,30.73,29.44,31.87,29.8,28.56,30.91,0,0,0,0,0,0,0.662,0,1.955,0.079,0.25,0.75,7.64
-241581600000,1962,5,1961,8,32,7,2.32,0.206,0.665,21762.4,134,134,129.5,4,4,4,3834,3635,4067,3494,3295,340,340,340,2394,2195,2627,0.0888,0.0836,0.0935,1100,1100,1100,990.5,990.5,990.5,975.3,974.9,975.8,15.2,14.7,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.3,12.82,13.72,0.931,0.927,0.933,0.97,0.97,0.97,0.903,0.9,0.905,33.39,32.07,34.53,32.38,31.11,33.5,0,0,0,0,0,0,0.72,0,1.655,0.089,0.29,0.71,9.38
-240976800000,1962,5,1961,8,33,7,2.07,0.206,0.665,23328.7,142.9,142.9,138.9,4,4,4,3419,3242,3612,3079,2902,340,340,340,1979,1802,2172,0.0996,0.0941,0.105,1100,1100,1100,990.5,990.5,990.5,974.4,974.1,974.9,16.1,15.6,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.18,13.77,14.55,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,35.79,34.66,36.83,34.72,33.62,35.72,0,0,0,0,0,0,0.771,0,1.405,0.1,0.32,0.68,11.3
-240372000000,1962,5,1961,8,34,7,1.8,0.206,0.665,25181.2,154.4,154.4,149.9,4,4,4,2977,2814,3136,2637,2474,340,340,340,1537,1374,1696,0.114,0.108,0.121,1100,1100,1100,990.5,990.5,990.5,973.5,973.1,973.8,17,16.7,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.17,14.78,15.56,0.942,0.94,0.943,0.973,0.971,0.975,0.916,0.912,0.92,38.52,37.46,39.59,37.47,36.36,38.6,0,0,0,0,0,0,0.833,0,1.135,0.11,0.37,0.63,14
-239767200000,1962,5,1961,8,35,7,1.57,0.193,0.665,26920.7,165.1,165.1,160.2,4,4,4,2603,2424,2785,2283,2131,319.9,293,340,1183,1031,1345,0.123,0.116,0.13,1100,1100,1100,990.5,990.5,990.5,972.6,972.1,973,17.9,17.5,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.07,15.63,16.5,0.945,0.944,0.947,0.978,0.976,0.98,0.924,0.92,0.928,40.96,39.78,42.12,40.06,38.8,41.28,0,0,0,0,0,0,0.89,0,0.905,0.12,0.42,0.58,17.1
-239162400000,1962,6,1961,9,36,7,1.37,0.177,0.665,28420.8,171.5,171.5,169.2,4,4,4,2265,2173,2373,1972,1880,293,293,293,872.3,779.6,979.7,0.129,0.123,0.135,1100,1100,1100,990.5,990.5,990.5,971.7,971.5,972,18.8,18.5,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.89,16.63,17.11,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.16,42.46,43.76,42.29,41.61,42.88,0,0,0,0,0,0,0.94,0,0.705,0.13,0.49,0.51,20.7
-238557600000,1962,6,1961,9,37,7,1.17,0.177,0.665,29980.7,183.5,183.5,178.5,4,4,4,1931,1780,2083,1638,1487,293,293,293,538.5,387,690,0.152,0.141,0.165,1100,1100,1100,990.5,990.5,990.5,970.9,970.4,971.3,19.6,19.2,20.1,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.098,17.76,17.33,18.24,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.52,44.35,46.8,44.61,43.46,45.87,0,0,0,0,0,0,0.991,0,0.505,0.15,0.57,0.43,25.6
-237952800000,1962,6,1961,9,38,7,0.971,0.177,0.665,31803.4,192.8,192.8,189.3,4,4,4,1605,1492,1721,1312,1199,293,293,293,212.4,98.98,327.5,0.183,0.17,0.196,1100,1100,1100,990.5,990.5,990.5,969.8,969.5,970.2,20.7,20.3,21,0.913,0.879,0.926,0.648,0.648,0.648,0.031,0.031,0.032,1.86,1.83,1.87,0.09,0.087,0.092,18.81,18.43,19.21,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.32,47.31,49.39,47.33,46.36,48.2,0,0,0,0,0,0,1.05,0,0.306,0.18,0.68,0.32,32.8
-237348000000,1962,6,1961,9,39,7,0.815,0.174,0.632,31852.7,192.8,192.8,189.6,4,4,4,1347,1241,1445,1059,984.7,287.7,256,293,13.43,0,52.29,0.214,0.203,0.228,1046,984.7,1100,990.5,990.5,990.5,969,968.7,969.3,21.5,21.2,21.8,0.762,0.659,0.86,0.532,0.416,0.648,0.025,0.019,0.031,1.58,1.35,1.81,0.074,0.062,0.085,19.92,19.38,20.49,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,48.72,47.22,50.22,47.4,46.27,48.2,0,0,0,0,0,0,1.05,0,0.183,0.21,0.78,0.22,39.1
-236743200000,1962,7,1961,10,40,7,0.709,0.155,0.554,29451.2,181.4,181.4,175.3,4,4,4,1172,1091,1212,916.3,835.3,256,256,256,0,0,0,0.219,0.211,0.235,916.3,835.3,956.2,990.5,990.5,990.5,968.4,968.2,968.6,22.1,21.9,22.3,0.577,0.5,0.617,0.382,0.343,0.402,0.017,0.015,0.018,1.21,1.07,1.28,0.055,0.048,0.059,20.85,20.65,21.25,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,44.72,41.51,46.26,43.83,40.65,45.34,0,0,0,0,0,0,0.974,0,0.155,0.22,0.78,0.22,41.5
-236138400000,1962,7,1961,10,41,7,0.618,0.155,0.464,24923.3,159.4,159.4,148.4,4,3,3.2857142857142856,1022,975.2,1073,766.4,719.2,256,256,256,0,0,0,0.251,0.239,0.263,766.4,719.2,816.8,990.5,990.5,990.5,968,967.8,968.1,22.5,22.4,22.7,0.437,0.394,0.483,0.308,0.281,0.334,0.014,0.012,0.015,1.01,0.941,1.05,0.045,0.041,0.047,21.53,21.34,21.76,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,47.68,40.15,52.21,45.69,39.2,48.2,0,0,0,0,0,0,0.824,0,0.154,0.25,0.75,0.25,40.3
-235533600000,1962,7,1961,10,42,7,0.551,0.155,0.396,22346.1,142.3,142.3,133,3,3,3,910.4,858,964.9,654.4,602,256,256,256,0,0,0,0.282,0.265,0.298,654.4,602,708.9,990.5,990.5,990.5,967.5,967.3,967.8,23,22.7,23.2,0.349,0.319,0.384,0.238,0.203,0.275,0.01,0.0088,0.012,0.824,0.735,0.921,0.036,0.032,0.04,22.13,21.82,22.43,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.24,42.13,48.38,44.34,41.29,47.42,0,0,0,0,0,0,0.739,0,0.155,0.28,0.72,0.28,40.6
-234928800000,1962,7,1961,10,43,7,0.485,0.155,0.33,18943.9,122.6,122.6,112.8,3,3,3,802.4,764,851.4,546.4,508,256,256,256,0,0,0,0.319,0.301,0.335,546.4,508,595.4,990.5,990.5,990.5,967.1,967,967.3,23.4,23.2,23.5,0.287,0.265,0.315,0.166,0.14,0.199,0.0071,0.006,0.0086,0.641,0.577,0.724,0.027,0.024,0.031,22.75,22.47,22.97,0.95,0.947,0.954,0.974,0.97,0.98,0.925,0.919,0.935,38.6,36.12,41.72,37.59,35.04,40.87,0,0,0,0,0,0,0.626,0,0.155,0.32,0.68,0.32,39.1
-234324000000,1962,7,1961,10,44,7,0.428,0.132,0.297,16820.7,105.1,105.1,100.1,3,2,2.4285714285714284,708.4,674.1,745.4,491,472.1,217.4,202,256,0,0,0,0.306,0.287,0.345,491,472.1,502.7,990.5,990.5,990.5,966.7,966.6,966.9,23.8,23.6,23.9,0.252,0.239,0.257,0.131,0.122,0.137,0.0055,0.0051,0.0058,0.608,0.562,0.657,0.026,0.024,0.028,23.16,22.96,23.28,0.952,0.946,0.956,0.976,0.97,0.98,0.929,0.918,0.937,45.33,36.11,52.66,42.56,35.03,48.2,0,0,0,0,0,0,0.556,0,0.131,0.31,0.69,0.31,39.3
