datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-169610400000,1964,8,1963,11,46,7,0.24,0.101,0.139,8599.39,55.18,55.18,51.19,2,1,1.5714285714285714,397.6,385.2,406.7,230.2,201.2,167.4,155,184,0,0,0,0.422,0.381,0.478,230.2,201.2,251.7,990.5,990.5,990.5,965.4,965.3,965.4,25.1,25.1,25.2,0.14,0.132,0.146,0.0154,0.0129,0.0178,0.00061,0.00051,0.00071,0.313,0.264,0.378,0.012,0.01,0.015,24.8,24.74,24.86,0.94,0.926,0.957,0.974,0.97,0.98,0.916,0.899,0.938,36.62,27.22,49.24,35.72,26.4,48.2,0,0,0,0,0,0,0.284,0,0.101,0.42,0.58,0.42,35.8
-169005600000,1964,8,1963,11,47,7,0.227,0.111,0.116,7345.95,45.82,45.82,43.73,1,1,1,376.1,364,385.2,192.1,180,184,184,184,0,0,0,0.49,0.478,0.505,192.1,180,201.2,990.5,990.5,990.5,965.3,965.2,965.3,25.2,25.2,25.3,0.128,0.124,0.132,0.0121,0.0111,0.0129,0.00048,0.00044,0.00051,0.342,0.321,0.359,0.014,0.013,0.014,24.88,24.82,24.96,0.952,0.948,0.955,0.98,0.98,0.98,0.933,0.929,0.936,44.62,41.79,46.76,43.73,40.95,45.82,0,0,0,0,0,0,0.243,0,0.111,0.49,0.51,0.49,32.4
-168400800000,1964,8,1963,11,48,7,0.216,0.0874,0.128,7891.47,48.2,48.2,46.97,1,1,1,356.3,351.7,358.7,211.8,174.7,144.6,138,184,0,0,0,0.406,0.385,0.513,211.8,174.7,220.7,990.5,990.5,990.5,965.2,965.2,965.2,25.3,25.3,25.3,0.132,0.122,0.134,0.0137,0.0106,0.0145,0.00054,0.00042,0.00057,0.374,0.311,0.389,0.015,0.012,0.015,24.94,24.92,25,0.956,0.947,0.959,0.98,0.977,0.98,0.937,0.925,0.939,49.56,40.54,51.69,46.97,39.61,48.2,0,0,0,0,0,0,0.261,0,0.088,0.4,0.59,0.41,36.5
-167796000000,1964,9,1963,12,49,7,0.205,0.0835,0.122,7758.36,48.2,48.2,46.18,1,1,1,339.5,330.7,351.7,201.5,192.7,138,138,138,0,0,0,0.407,0.392,0.417,201.5,192.7,213.7,990.5,990.5,990.5,965.1,965.1,965.2,25.4,25.3,25.4,0.127,0.124,0.132,0.0129,0.0121,0.0139,0.00051,0.00048,0.00055,0.355,0.339,0.377,0.014,0.013,0.015,25.05,24.96,25.11,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,47.25,45.19,50.08,46.18,44.29,48.2,0,0,0,0,0,0,0.257,0,0.083,0.41,0.6,0.4,37.8
-167191200000,1964,9,1963,12,50,7,0.196,0.0835,0.113,7203.55,44.29,44.29,42.88,1,1,1,324.7,321.2,330.7,186.7,183.2,138,138,138,0,0,0,0.425,0.417,0.43,186.7,183.2,192.7,990.5,990.5,990.5,965,965,965.1,25.5,25.4,25.5,0.122,0.121,0.124,0.0116,0.0113,0.0121,0.00046,0.00044,0.00048,0.328,0.322,0.339,0.013,0.013,0.013,25.15,25.11,25.17,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,43.75,42.92,45.19,42.88,42.06,44.29,0,0,0,0,0,0,0.238,0,0.083,0.43,0.58,0.42,36.8
-166586400000,1964,9,1963,12,51,7,0.188,0.0835,0.104,6608.73,41.31,41.31,39.34,1,1,1,310.1,302.6,317.9,172.1,164.6,138,138,138,0,0,0,0.445,0.434,0.456,172.1,164.6,179.9,990.5,990.5,990.5,965,964.9,965,25.5,25.5,25.6,0.117,0.114,0.12,0.0104,0.00974,0.011,0.00041,0.00038,0.00043,0.302,0.289,0.316,0.012,0.011,0.012,25.25,25.19,25.3,0.945,0.943,0.948,0.977,0.973,0.98,0.923,0.917,0.929,40.28,38.52,42.15,39.34,37.47,41.31,0,0,0,0,0,0,0.219,0,0.084,0.44,0.55,0.45,35.2
-165981600000,1964,9,1963,12,52,7,0.175,0.0738,0.101,6433.98,41.53,41.53,38.3,1,1,1,289.3,281.5,298.8,167.3,152,122,110,138,0,0,0,0.421,0.379,0.476,167.3,152,180,990.5,990.5,990.5,964.9,964.8,964.9,25.6,25.6,25.7,0.114,0.11,0.117,0.00997,0.00867,0.0111,0.00039,0.00034,0.00043,0.292,0.266,0.314,0.011,0.01,0.012,25.35,25.32,25.38,0.944,0.939,0.948,0.975,0.97,0.98,0.92,0.911,0.929,39.27,35.52,42.38,38.3,34.45,41.53,0,0,0,0,0,0,0.213,0,0.074,0.42,0.58,0.42,36.8
-165376800000,1964,10,1964,1,1,7,0.165,0.0665,0.0983,6239.97,39.39,39.39,37.14,1,1,1,272.5,263.1,281.5,162.5,153.1,110,110,110,0,0,0,0.404,0.391,0.418,162.5,153.1,171.5,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.111,0.108,0.114,0.00956,0.00876,0.0103,0.00037,0.00034,0.0004,0.282,0.266,0.298,0.011,0.01,0.012,25.43,25.38,25.48,0.942,0.939,0.945,0.973,0.97,0.977,0.916,0.911,0.923,38.18,35.94,40.33,37.14,34.86,39.39,0,0,0,0,0,0,0.206,0,0.0667,0.4,0.6,0.4,37.8
-164772000000,1964,10,1964,1,2,7,0.159,0.0665,0.0922,5829.01,34.86,34.86,34.7,1,1,1,262.4,261.9,263.1,152.4,151.9,110,110,110,0,0,0,0.419,0.418,0.42,152.4,151.9,153.1,990.5,990.5,990.5,964.7,964.7,964.8,25.8,25.7,25.8,0.107,0.107,0.108,0.0087,0.00866,0.00876,0.00034,0.00034,0.00034,0.264,0.263,0.266,0.01,0.01,0.01,25.49,25.48,25.49,0.939,0.939,0.939,0.97,0.97,0.97,0.911,0.911,0.911,35.77,35.64,35.94,34.7,34.57,34.86,0,0,0,0,0,0,0.193,0,0.0668,0.42,0.58,0.42,36.7
-164167200000,1964,10,1964,1,3,7,0.16,0.0665,0.0939,5944.63,38.04,38.04,35.38,1,1,1,265.3,261.9,276.2,155.3,151.9,110,110,110,0,0,0,0.415,0.398,0.42,155.3,151.9,166.2,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.108,0.107,0.112,0.00895,0.00866,0.00987,0.00035,0.00034,0.00038,0.269,0.263,0.289,0.01,0.01,0.011,25.47,25.41,25.49,0.94,0.939,0.943,0.971,0.97,0.974,0.912,0.911,0.919,36.45,35.64,39.06,35.38,34.57,38.04,0,0,0,0,0,0,0.197,0,0.0661,0.42,0.59,0.41,37.2
-163562400000,1964,10,1964,1,4,7,0.171,0.0662,0.105,6730.95,40.89,40.89,40.07,1,1,1,283.5,281.5,287.1,174.1,171.5,109.4,106,110,0,0,0,0.386,0.374,0.391,174.1,171.5,177.2,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.115,0.114,0.116,0.0105,0.0103,0.0108,0.00041,0.0004,0.00042,0.303,0.298,0.308,0.012,0.012,0.012,25.36,25.34,25.38,0.946,0.945,0.947,0.978,0.977,0.98,0.925,0.923,0.928,40.96,40.33,41.73,40.07,39.39,40.89,0,0,0,0,0,0,0.223,0,0.066,0.39,0.61,0.39,39.4
-162957600000,1964,11,1964,2,5,7,0.176,0.0641,0.112,7161.97,44.59,44.59,42.63,1,1,1,290.5,283.2,298.8,184.5,177.2,106,106,106,0,0,0,0.365,0.355,0.374,184.5,177.2,192.8,990.5,990.5,990.5,964.9,964.8,964.9,25.6,25.6,25.7,0.118,0.116,0.121,0.0114,0.0108,0.0121,0.00045,0.00042,0.00047,0.321,0.308,0.336,0.013,0.012,0.013,25.32,25.27,25.36,0.949,0.947,0.952,0.98,0.98,0.98,0.93,0.928,0.933,43.5,41.73,45.5,42.63,40.89,44.59,0,0,0,0,0,0,0.237,0,0.064,0.36,0.64,0.36,40.7
-162352800000,1964,11,1964,2,6,7,0.191,0.0641,0.127,8041.87,48.2,48.2,47.87,1,1,1,316.4,305.9,321.2,210.4,199.9,106,106,106,0,0,0,0.335,0.33,0.346,210.4,199.9,215.2,990.5,990.5,990.5,965,964.9,965,25.5,25.5,25.6,0.127,0.124,0.129,0.0136,0.0127,0.014,0.00053,0.0005,0.00055,0.368,0.349,0.376,0.014,0.014,0.015,25.15,25.12,25.22,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.935,0.939,49.65,47.21,50.78,47.87,46.26,48.2,0,0,0,0,0,0,0.266,0,0.064,0.34,0.66,0.34,42.1
-161748000000,1964,11,1964,2,7,7,0.197,0.0641,0.133,8151.07,50.43,50.43,48.52,2,1,1.1428571428571428,326,324.1,334.4,220,218.1,106,106,106,0,0,0,0.325,0.317,0.327,220,218.1,228.4,990.5,990.5,990.5,965,965,965.1,25.5,25.4,25.5,0.131,0.13,0.134,0.0145,0.0143,0.0152,0.00057,0.00056,0.0006,0.363,0.246,0.388,0.014,0.0097,0.015,25.11,25.07,25.18,0.953,0.922,0.959,0.979,0.97,0.98,0.933,0.894,0.94,47.92,25.99,52.25,44.92,25.21,48.2,0,0,0,0,0,0,0.27,0,0.064,0.33,0.68,0.32,41.4
-161143200000,1964,11,1964,2,8,7,0.236,0.0641,0.172,10535.8,70.88,70.88,62.71,2,2,2,389.8,343.7,427.1,283.8,237.7,106,106,106,0,0,0,0.274,0.248,0.308,283.8,237.7,321.1,990.5,990.5,990.5,965.3,965.1,965.5,25.2,25,25.4,0.153,0.137,0.167,0.0341,0.016,0.0506,0.0014,0.00063,0.002,0.322,0.256,0.376,0.013,0.01,0.015,24.83,24.6,25.13,0.936,0.925,0.943,0.97,0.97,0.97,0.907,0.897,0.915,32.33,27.08,36.53,31.36,26.27,35.44,0,0,0,0,0,0,0.348,0,0.064,0.27,0.73,0.27,44.6
-160538400000,1964,11,1964,2,9,7,0.262,0.0703,0.192,11751.6,75.72,75.72,69.95,2,2,2,433.6,406.7,461.1,317.3,300.2,116.3,106,118,0,0,0,0.268,0.256,0.282,317.3,300.2,343.1,990.5,990.5,990.5,965.6,965.4,965.7,24.9,24.8,25.1,0.166,0.159,0.176,0.0487,0.0407,0.061,0.002,0.0016,0.0025,0.372,0.346,0.411,0.015,0.014,0.017,24.58,24.41,24.72,0.943,0.94,0.947,0.971,0.97,0.974,0.915,0.912,0.922,36.04,34.13,38.89,34.98,33.11,37.86,0,0,0,0,0,0,0.389,0,0.07,0.27,0.73,0.27,44.9
-159933600000,1964,12,1964,3,10,7,0.268,0.0714,0.197,12051.3,72.34,72.34,71.73,2,2,2,443.8,442.7,446.6,325.8,324.7,118,118,118,0,0,0,0.266,0.264,0.267,325.8,324.7,328.6,990.5,990.5,990.5,965.6,965.6,965.6,24.9,24.9,24.9,0.17,0.169,0.171,0.0528,0.0523,0.0541,0.0021,0.0021,0.0022,0.385,0.383,0.389,0.015,0.015,0.016,24.52,24.5,24.52,0.944,0.944,0.944,0.97,0.97,0.97,0.916,0.915,0.916,36.97,36.85,37.28,35.87,35.75,36.17,0,0,0,0,0,0,0.399,0,0.071,0.27,0.74,0.26,45
-159328800000,1964,12,1964,3,11,7,0.282,0.0714,0.211,12934.1,80.42,80.42,76.99,2,2,2,466.5,446.6,481.3,348.5,328.6,118,118,118,0,0,0,0.253,0.245,0.264,348.5,328.6,363.3,990.5,990.5,990.5,965.7,965.6,965.8,24.8,24.7,24.9,0.178,0.171,0.183,0.0635,0.0541,0.0705,0.0026,0.0022,0.0028,0.419,0.389,0.441,0.017,0.016,0.018,24.38,24.29,24.5,0.948,0.944,0.95,0.975,0.97,0.978,0.924,0.916,0.929,39.48,37.28,41.1,38.49,36.17,40.21,0,0,0,0,0,0,0.428,0,0.071,0.25,0.75,0.25,45.9
-158724000000,1964,12,1964,3,12,7,0.31,0.0714,0.239,14645.4,92.25,92.25,87.17,2,2,2,512.4,490.4,536.9,394.4,372.4,118,118,118,0,0,0,0.23,0.22,0.241,394.4,372.4,418.9,990.5,990.5,990.5,965.9,965.8,966,24.6,24.5,24.7,0.194,0.186,0.202,0.0852,0.0748,0.0967,0.0035,0.003,0.0039,0.488,0.455,0.524,0.02,0.018,0.021,24.11,23.96,24.24,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,44.48,42.09,47.07,43.59,41.25,46.12,0,0,0,0,0,0,0.484,0,0.071,0.23,0.77,0.23,47.2
-158119200000,1964,12,1964,3,13,7,0.343,0.0768,0.266,16041.6,96.4,96.4,95.49,2,2,2,567.1,542.7,588.3,440.1,424.7,127,118,139,0,0,0,0.224,0.205,0.244,440.1,424.7,458.2,990.5,990.5,990.5,966.2,966,966.2,24.3,24.3,24.5,0.211,0.204,0.218,0.107,0.0994,0.115,0.0044,0.0041,0.0047,0.557,0.533,0.585,0.023,0.022,0.024,23.79,23.68,23.93,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,49.16,47.66,51.03,47.74,46.71,48.2,0,0,0,0,0,0,0.53,0,0.077,0.22,0.78,0.22,46.8
-157514400000,1965,1,1964,4,14,7,0.385,0.0841,0.301,17603.5,111.6,111.6,104.8,3,2,2.7142857142857144,637,593.1,667.6,498,454.1,139,139,139,0,0,0,0.219,0.208,0.234,498,454.1,528.6,990.5,990.5,990.5,966.4,966.3,966.6,24.1,23.9,24.2,0.243,0.218,0.26,0.136,0.113,0.154,0.0057,0.0047,0.0064,0.575,0.536,0.613,0.024,0.022,0.025,23.48,23.33,23.65,0.95,0.945,0.958,0.973,0.97,0.98,0.925,0.917,0.939,41.19,35.85,52.21,39.52,34.77,48.2,0,0,0,0,0,0,0.582,0,0.084,0.22,0.78,0.22,45.7
-156909600000,1965,1,1964,4,15,7,0.435,0.0841,0.351,20532.9,126.6,126.6,122.2,3,3,3,719.1,684.5,741,580.1,545.5,139,139,139,0,0,0,0.193,0.188,0.203,580.1,545.5,602,990.5,990.5,990.5,966.8,966.6,966.9,23.7,23.6,23.9,0.29,0.27,0.302,0.188,0.165,0.203,0.0079,0.0069,0.0086,0.682,0.623,0.719,0.029,0.026,0.03,23.04,22.92,23.24,0.953,0.95,0.955,0.978,0.975,0.98,0.932,0.926,0.936,41.64,39.39,43.06,40.74,38.39,42.19,0,0,0,0,0,0,0.679,0,0.084,0.19,0.81,0.19,47.2
-156304800000,1965,1,1964,4,16,7,0.468,0.0841,0.384,22259.2,136.9,136.9,132.5,3,3,3,773.4,745.4,797.9,634.4,606.4,139,139,139,0,0,0,0.18,0.174,0.186,634.4,606.4,658.9,990.5,990.5,990.5,967,966.9,967.1,23.5,23.4,23.6,0.321,0.305,0.334,0.225,0.206,0.241,0.0096,0.0087,0.01,0.773,0.726,0.815,0.033,0.031,0.035,22.73,22.59,22.89,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.07,43.33,46.57,44.17,42.47,45.64,0,0,0,0,0,0,0.736,0,0.084,0.18,0.82,0.18,47.6
-155700000000,1965,1,1964,4,17,7,0.503,0.0841,0.419,23841.7,144.6,144.6,141.9,3,3,3,831.6,797.9,858,692.6,658.9,139,139,139,0,0,0,0.167,0.162,0.174,692.6,658.9,719,990.5,990.5,990.5,967.2,967.1,967.3,23.3,23.2,23.4,0.354,0.334,0.369,0.264,0.241,0.281,0.011,0.01,0.012,0.872,0.815,0.916,0.037,0.035,0.04,22.4,22.25,22.59,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.54,46.57,50.04,47.3,45.64,48.2,0,0,0,0,0,0,0.788,0,0.084,0.17,0.83,0.17,47.4
-155095200000,1965,2,1964,5,18,7,0.55,0.0829,0.467,25923.6,160.8,160.8,154.3,4,3,3.7142857142857144,909.7,863.8,941.1,772.7,726.8,137,137,137,0,0,0,0.151,0.146,0.159,772.7,726.8,804.1,990.5,990.5,990.5,967.5,967.4,967.7,23,22.8,23.1,0.413,0.371,0.441,0.312,0.287,0.328,0.014,0.012,0.014,0.952,0.916,0.983,0.041,0.04,0.043,22.01,21.85,22.22,0.954,0.952,0.957,0.978,0.975,0.98,0.933,0.928,0.938,43.41,39.45,50.96,42.02,38.45,48.2,0,0,0,0,0,0,0.857,0,0.083,0.15,0.85,0.15,47.1
-154490400000,1965,2,1964,5,19,7,0.6,0.0829,0.517,28443.6,172.8,172.8,169.3,4,4,4,992.6,964.9,1015,855.6,827.9,137,137,137,0,0,0,0.138,0.135,0.142,855.6,827.9,877.5,990.5,990.5,990.5,967.9,967.8,967.9,22.6,22.6,22.7,0.488,0.463,0.509,0.353,0.34,0.364,0.016,0.015,0.016,1.07,1.02,1.11,0.047,0.045,0.049,21.56,21.44,21.72,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.19,42.07,44.09,42.33,41.23,43.21,0,0,0,0,0,0,0.941,0,0.083,0.14,0.86,0.14,47.4
-153885600000,1965,2,1964,5,20,7,0.653,0.0829,0.57,30742.2,191.9,191.9,183,4,4,4,1080,1035,1140,943.2,898.3,137,137,137,0,0,0,0.127,0.12,0.132,943.2,898.3,1003,990.5,990.5,990.5,968.2,968,968.3,22.3,22.2,22.5,0.571,0.528,0.637,0.396,0.374,0.43,0.018,0.017,0.019,1.23,1.15,1.35,0.055,0.051,0.061,21.12,20.81,21.34,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,46.68,44.94,48.95,45.75,44.04,47.97,0,0,0,0,0,0,1.02,0,0.083,0.13,0.87,0.13,47.1
-153280800000,1965,2,1964,5,21,7,0.764,0.0829,0.653,32390.4,192.8,192.8,192.8,4,4,4,1263,1164,1406,1126,1027,137,137,137,46.1,0,168.7,0.109,0.0975,0.118,1080,1027,1100,990.5,990.5,990.5,968.7,968.4,969.2,21.8,21.3,22.1,0.77,0.672,0.85,0.604,0.484,0.648,0.028,0.022,0.03,1.67,1.44,1.8,0.077,0.065,0.084,20.1,19.52,20.64,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,50.83,49.69,51.77,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.111,0.11,0.85,0.15,42.4
-152676000000,1965,3,1964,6,22,7,1.05,0.111,0.665,31065.5,192.8,192.8,184.9,4,4,4,1735,1479,2009,1552,1296,183,183,183,451.5,196.4,725.7,0.107,0.0911,0.124,1100,1100,1100,990.5,990.5,990.5,970.2,969.4,971.1,20.3,19.4,21.1,0.913,0.879,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.86,1.83,1.87,0.092,0.087,0.097,18.4,17.5,19.25,0.952,0.95,0.953,0.98,0.98,0.98,0.933,0.931,0.934,47.22,44.83,49.5,46.23,43.94,48.2,0,0,0,0,0,0,1.03,0,0.385,0.11,0.63,0.37,29.6
-152071200000,1965,3,1964,6,23,7,1.35,0.111,0.665,28542,174.6,174.6,169.9,4,4,4,2237,2054,2398,2054,1871,183,183,183,954.1,770.6,1115,0.082,0.0763,0.0891,1100,1100,1100,990.5,990.5,990.5,971.7,971.2,972.1,18.8,18.4,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.097,0.1,16.95,16.56,17.4,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.34,42.29,44.54,42.47,41.45,43.65,0,0,0,0,0,0,0.944,0,0.685,0.082,0.49,0.51,21.1
-151466400000,1965,3,1964,6,24,7,1.52,0.111,0.665,27354.1,164.9,164.9,162.8,4,4,4,2510,2434,2565,2327,2251,183,183,183,1227,1151,1282,0.0729,0.0713,0.0752,1100,1100,1100,990.5,990.5,990.5,972.3,972.1,972.5,18.2,18,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.29,16.16,16.48,0.946,0.945,0.946,0.979,0.979,0.98,0.926,0.925,0.928,41.57,41.21,42.06,40.71,40.33,41.22,0,0,0,0,0,0,0.905,0,0.855,0.073,0.44,0.56,18
-150861600000,1965,3,1964,6,25,7,1.59,0.111,0.665,26800.6,160.1,160.1,159.5,4,4,4,2630,2608,2659,2447,2425,183,183,183,1347,1325,1376,0.0696,0.0688,0.0702,1100,1100,1100,990.5,990.5,990.5,972.6,972.6,972.7,17.9,17.8,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.01,15.93,16.06,0.945,0.945,0.945,0.978,0.977,0.978,0.924,0.923,0.924,40.79,40.6,40.93,39.88,39.68,40.03,0,0,0,0,0,0,0.886,0,0.925,0.07,0.42,0.58,16.9
-150256800000,1965,3,1964,6,26,7,1.62,0.122,0.665,26581.1,158.7,158.7,158.2,4,4,4,2677,2659,2693,2474,2463,202.4,183,217,1374,1363,1376,0.0756,0.0688,0.081,1100,1100,1100,990.5,990.5,990.5,972.7,972.7,972.8,17.8,17.7,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.89,15.85,15.93,0.945,0.944,0.945,0.977,0.977,0.977,0.923,0.923,0.923,40.48,40.38,40.6,39.56,39.44,39.68,0,0,0,0,0,0,0.879,0,0.955,0.075,0.41,0.59,16.4
-149652000000,1965,4,1964,7,27,7,1.64,0.131,0.665,26449.3,157.8,157.8,157.4,4,4,4,2705,2693,2747,2488,2476,217,217,217,1388,1376,1430,0.0802,0.079,0.0806,1100,1100,1100,990.5,990.5,990.5,972.8,972.8,972.9,17.7,17.6,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.82,15.72,15.85,0.944,0.944,0.944,0.977,0.976,0.977,0.922,0.921,0.923,40.3,40.02,40.38,39.36,39.07,39.44,0,0,0,0,0,0,0.875,0,0.975,0.08,0.41,0.59,16.1
-149047200000,1965,4,1964,7,28,7,1.57,0.131,0.665,26944,162.3,162.3,160.4,4,4,4,2599,2529,2659,2382,2312,217,217,217,1282,1212,1342,0.0835,0.0816,0.0858,1100,1100,1100,990.5,990.5,990.5,972.5,972.4,972.7,18,17.8,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.08,15.93,16.25,0.945,0.945,0.946,0.978,0.977,0.979,0.925,0.923,0.926,40.99,40.6,41.44,40.1,39.68,40.58,0,0,0,0,0,0,0.891,0,0.905,0.083,0.42,0.58,17.2
-148442400000,1965,4,1964,7,29,7,1.49,0.131,0.665,27584.9,165.8,165.8,164.2,4,4,4,2459,2398,2529,2242,2181,217,217,217,1142,1081,1212,0.0883,0.0858,0.0905,1100,1100,1100,990.5,990.5,990.5,972.2,972.1,972.4,18.3,18.1,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.42,16.25,16.56,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.89,41.44,42.29,41.05,40.58,41.45,0,0,0,0,0,0,0.912,0,0.825,0.088,0.45,0.55,18.5
-147837600000,1965,4,1964,7,30,7,1.39,0.141,0.665,28287,170.3,170.3,168.4,4,4,4,2296,2220,2363,2063,1944,233.9,217,276,962.6,843.9,1046,0.102,0.0918,0.124,1100,1100,1100,990.5,990.5,990.5,971.8,971.6,972,18.7,18.5,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.81,16.65,16.99,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.95,42.52,43.45,42.09,41.67,42.58,0,0,0,0,0,0,0.935,0,0.725,0.1,0.48,0.52,20.4
-147232800000,1965,5,1964,8,31,7,1.28,0.167,0.665,29036.2,175.2,175.2,172.8,4,4,4,2122,2030,2220,1846,1754,276,276,276,746,654.5,843.9,0.13,0.124,0.136,1100,1100,1100,990.5,990.5,990.5,971.4,971.2,971.6,19.1,18.9,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.099,17.23,16.99,17.45,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.931,44.09,43.45,44.69,43.21,42.58,43.8,0,0,0,0,0,0,0.96,0,0.615,0.13,0.52,0.48,22.7
-146628000000,1965,5,1964,8,32,7,1.14,0.167,0.665,30207.9,183.5,183.5,179.8,4,4,4,1888,1780,1995,1612,1504,276,276,276,512,404,618.5,0.146,0.138,0.155,1100,1100,1100,990.5,990.5,990.5,970.7,970.4,971.1,19.8,19.4,20.1,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.093,0.097,17.89,17.54,18.24,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.87,44.94,46.8,44.95,44.04,45.87,0,0,0,0,0,0,0.999,0,0.475,0.15,0.58,0.42,26.5
-146023200000,1965,5,1964,8,33,7,1,0.167,0.665,31510,191.2,191.2,187.6,4,4,4,1660,1557,1761,1384,1281,276,276,276,284,181,385,0.167,0.157,0.177,1100,1100,1100,990.5,990.5,990.5,970,969.7,970.3,20.5,20.2,20.8,0.916,0.899,0.926,0.648,0.648,0.648,0.032,0.031,0.032,1.86,1.85,1.87,0.091,0.089,0.093,18.63,18.3,18.98,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.85,46.96,48.77,46.89,46.03,47.79,0,0,0,0,0,0,1.04,0,0.335,0.17,0.67,0.33,31.5
-145418400000,1965,5,1964,8,34,7,0.875,0.167,0.662,32361.5,192.8,192.8,192.6,4,4,4,1447,1339,1546,1171,1063,276,276,276,75.97,0,170.4,0.191,0.178,0.206,1095,1063,1100,990.5,990.5,990.5,969.3,969,969.6,21.2,20.9,21.5,0.842,0.763,0.892,0.636,0.566,0.648,0.03,0.026,0.031,1.78,1.62,1.84,0.084,0.075,0.088,19.41,19.03,19.91,0.954,0.953,0.955,0.98,0.98,0.98,0.934,0.934,0.936,49.67,48.88,50.54,48.16,47.9,48.2,0,0,0,0,0,0,1.07,0,0.213,0.19,0.76,0.24,37
-144813600000,1965,5,1964,8,35,7,0.747,0.107,0.638,32311.1,192.8,192.8,192.3,4,4,4,1236,1164,1312,1058,1003,177.4,161,276,3.33,0,23.31,0.143,0.125,0.21,1055,1003,1100,990.5,990.5,990.5,968.6,968.4,968.9,21.9,21.6,22.1,0.732,0.65,0.802,0.547,0.43,0.648,0.025,0.019,0.03,1.57,1.36,1.75,0.072,0.062,0.081,20.29,19.96,20.72,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,50.13,48.73,51.39,48.08,47.76,48.2,0,0,0,0,0,0,1.07,0,0.109,0.14,0.85,0.15,43.3
-144208800000,1965,6,1964,9,36,7,0.642,0.0974,0.544,29489.5,188.7,188.7,175.5,4,4,4,1061,987.8,1147,900.1,826.8,161,161,161,0,0,0,0.152,0.14,0.163,900.1,826.8,986.3,990.5,990.5,990.5,968.1,967.9,968.4,22.4,22.1,22.6,0.539,0.47,0.626,0.375,0.339,0.416,0.017,0.015,0.019,1.16,1.03,1.32,0.052,0.046,0.06,21.25,20.82,21.62,0.956,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.78,41.82,48.14,43.88,40.98,47.18,0,0,0,0,0,0,0.975,0,0.098,0.15,0.85,0.15,45.9
-143604000000,1965,6,1964,9,37,7,0.546,0.0974,0.449,25094.1,161.7,161.7,149.4,4,3,3.4285714285714284,903.4,837.3,975.2,742.4,676.3,161,161,161,0,0,0,0.179,0.165,0.192,742.4,676.3,814.2,990.5,990.5,990.5,967.5,967.2,967.8,23,22.7,23.3,0.396,0.347,0.459,0.294,0.253,0.333,0.013,0.011,0.015,0.928,0.847,1.01,0.04,0.036,0.044,22.06,21.69,22.4,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,45.34,39.35,50.56,44.16,38.35,48.2,0,0,0,0,0,0,0.83,0,0.097,0.18,0.82,0.18,46
-142999200000,1965,6,1964,9,38,7,0.46,0.0974,0.363,21061.7,135.9,135.9,125.4,3,3,3,760.6,704.7,817.2,599.6,543.7,161,161,161,0,0,0,0.212,0.197,0.228,599.6,543.7,656.2,990.5,990.5,990.5,966.9,966.7,967.2,23.6,23.3,23.8,0.304,0.272,0.336,0.202,0.164,0.239,0.0086,0.0069,0.01,0.717,0.623,0.813,0.03,0.026,0.035,22.84,22.52,23.16,0.954,0.95,0.957,0.979,0.974,0.98,0.934,0.926,0.938,42.69,39.11,46.22,41.79,38.1,45.29,0,0,0,0,0,0,0.696,0,0.097,0.21,0.79,0.21,45.8
-142394400000,1965,6,1964,9,39,7,0.399,0.106,0.293,17190.1,113,113,102.3,3,2,2.4285714285714284,659.7,629.7,698.6,484.4,443.7,175.3,161,186,0,0,0,0.267,0.23,0.295,484.4,443.7,537.6,990.5,990.5,990.5,966.5,966.4,966.7,24,23.8,24.1,0.24,0.218,0.268,0.13,0.108,0.16,0.0054,0.0045,0.0067,0.588,0.568,0.613,0.025,0.024,0.026,23.37,23.19,23.51,0.954,0.947,0.958,0.976,0.97,0.98,0.931,0.919,0.939,44.81,37.08,50.99,43.28,35.97,48.2,0,0,0,0,0,0,0.568,0,0.106,0.27,0.73,0.27,43.1
-141789600000,1965,7,1964,10,40,7,0.355,0.112,0.242,14668,94.06,94.06,87.31,2,2,2,586.6,561.5,619.8,400.6,375.5,186,186,186,0,0,0,0.317,0.3,0.331,400.6,375.5,433.8,990.5,990.5,990.5,966.2,966.1,966.4,24.3,24.1,24.4,0.201,0.192,0.213,0.0881,0.0762,0.104,0.0036,0.0031,0.0043,0.502,0.465,0.552,0.021,0.019,0.023,23.76,23.57,23.91,0.955,0.952,0.957,0.98,0.98,0.98,0.935,0.933,0.938,44.55,41.9,47.99,43.65,41.06,47.03,0,0,0,0,0,0,0.485,0,0.113,0.32,0.68,0.32,41.3
-141184800000,1965,7,1964,10,41,7,0.32,0.112,0.207,12527.5,80.57,80.57,74.57,2,2,2,528.3,507,554.6,342.3,321,186,186,186,0,0,0,0.352,0.335,0.367,342.3,321,368.6,990.5,990.5,990.5,966,965.9,966.1,24.5,24.4,24.6,0.181,0.173,0.19,0.0606,0.0505,0.073,0.0025,0.0021,0.003,0.415,0.383,0.454,0.017,0.016,0.019,24.11,23.95,24.24,0.947,0.944,0.951,0.973,0.97,0.979,0.921,0.915,0.93,38.32,36,41.17,37.28,34.92,40.28,0,0,0,0,0,0,0.414,0,0.113,0.35,0.65,0.35,39.1
-140580000000,1965,7,1964,10,42,7,0.295,0.112,0.182,11015.9,68.94,68.94,65.57,2,2,2,487,474.7,502.8,301,288.7,186,186,186,0,0,0,0.382,0.37,0.392,301,288.7,316.8,990.5,990.5,990.5,965.8,965.7,965.9,24.7,24.6,24.8,0.166,0.162,0.172,0.0411,0.0352,0.0485,0.0017,0.0014,0.002,0.353,0.334,0.377,0.014,0.014,0.015,24.36,24.26,24.43,0.94,0.938,0.943,0.97,0.97,0.97,0.912,0.91,0.915,33.8,32.43,35.54,32.79,31.45,34.47,0,0,0,0,0,0,0.364,0,0.113,0.38,0.62,0.38,37.3
-139975200000,1965,7,1964,10,43,7,0.277,0.11,0.167,10111.5,63.05,63.05,60.19,2,2,2,457.5,442.7,474.7,275.9,260.6,181.6,155,186,0,0,0,0.397,0.35,0.417,275.9,260.6,288.7,990.5,990.5,990.5,965.7,965.6,965.7,24.8,24.8,24.9,0.157,0.152,0.162,0.0292,0.022,0.0352,0.0012,0.00088,0.0014,0.315,0.292,0.334,0.013,0.012,0.014,24.53,24.43,24.6,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,31.02,29.28,32.5,30.09,28.4,31.53,0,0,0,0,0,0,0.334,0,0.11,0.4,0.6,0.4,36.5
-139370400000,1965,8,1964,11,44,7,0.26,0.0937,0.167,10152.1,62.14,62.14,60.43,2,2,2,430.7,422.2,438.5,275.7,267.2,155,155,155,0,0,0,0.36,0.353,0.367,275.7,267.2,283.5,990.5,990.5,990.5,965.5,965.5,965.6,25,24.9,25,0.154,0.151,0.157,0.0291,0.0251,0.0328,0.0012,0.001,0.0013,0.312,0.299,0.324,0.013,0.012,0.013,24.65,24.6,24.7,0.935,0.933,0.936,0.97,0.97,0.97,0.907,0.905,0.908,31.15,30.19,32.03,30.21,29.29,31.07,0,0,0,0,0,0,0.336,0,0.093,0.36,0.64,0.36,39
-138765600000,1965,8,1964,11,45,7,0.245,0.0937,0.152,9223.69,57.7,57.7,54.9,2,2,2,405.5,396.1,418.2,250.5,241.1,155,155,155,0,0,0,0.382,0.371,0.391,250.5,241.1,263.2,990.5,990.5,990.5,965.4,965.4,965.5,25.1,25,25.1,0.145,0.142,0.15,0.0184,0.0162,0.0232,0.00073,0.00065,0.00093,0.275,0.264,0.293,0.011,0.01,0.012,24.8,24.72,24.86,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.899,0.904,28.3,27.22,29.74,27.45,26.4,28.85,0,0,0,0,0,0,0.305,0,0.093,0.38,0.62,0.38,37.6
-138160800000,1965,8,1964,11,46,7,0.234,0.0937,0.14,8514.83,52.35,52.35,50.68,2,1,1.8571428571428572,387.1,379,394,232.1,224,155,155,155,0,0,0,0.401,0.393,0.409,232.1,224,239,990.5,990.5,990.5,965.3,965.3,965.4,25.2,25.1,25.2,0.139,0.136,0.141,0.0155,0.0148,0.0161,0.00062,0.00059,0.00064,0.275,0.249,0.396,0.011,0.0099,0.016,24.89,24.81,24.94,0.929,0.922,0.959,0.971,0.97,0.98,0.903,0.895,0.94,30.04,25.67,52.27,28.78,24.9,48.2,0,0,0,0,0,0,0.282,0,0.094,0.4,0.6,0.4,36.4
-137556000000,1965,8,1964,11,47,7,0.221,0.0937,0.127,8019.62,48.2,48.2,47.74,1,1,1,364.8,358.7,375.1,209.8,203.7,155,155,155,0,0,0,0.425,0.413,0.432,209.8,203.7,220.1,990.5,990.5,990.5,965.2,965.2,965.3,25.3,25.2,25.3,0.131,0.129,0.135,0.0136,0.0131,0.0145,0.00054,0.00052,0.00057,0.37,0.359,0.389,0.015,0.014,0.015,24.91,24.84,24.95,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,49.02,47.61,51.37,47.74,46.65,48.2,0,0,0,0,0,0,0.265,0,0.094,0.42,0.57,0.43,36.3
-136951200000,1965,8,1964,11,48,7,0.207,0.0864,0.121,7716.4,47.27,47.27,45.93,1,1,1,342.9,337.2,351.7,200,192.3,142.9,138,155,0,0,0,0.416,0.402,0.446,200,192.3,205.7,990.5,990.5,990.5,965.1,965.1,965.2,25.4,25.3,25.4,0.127,0.125,0.129,0.0128,0.0121,0.0132,0.0005,0.00048,0.00052,0.352,0.339,0.362,0.014,0.013,0.014,25.03,24.99,25.06,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,46.87,44.94,48.23,45.93,44.04,47.27,0,0,0,0,0,0,0.255,0,0.086,0.42,0.58,0.42,37.3
-136346400000,1965,9,1964,12,49,7,0.2,0.0835,0.117,7444.33,45.79,45.79,44.31,1,1,1,330.8,324.1,337.2,192.8,186.1,138,138,138,0,0,0,0.417,0.409,0.426,192.8,186.1,199.2,990.5,990.5,990.5,965.1,965,965.1,25.4,25.4,25.5,0.124,0.122,0.127,0.0121,0.0116,0.0127,0.00048,0.00045,0.0005,0.339,0.327,0.351,0.013,0.013,0.014,25.11,25.06,25.15,0.952,0.95,0.954,0.98,0.98,0.98,0.933,0.931,0.935,45.22,43.6,46.73,44.31,42.73,45.79,0,0,0,0,0,0,0.246,0,0.083,0.42,0.58,0.42,37.2
-135741600000,1965,9,1964,12,50,7,0.191,0.0835,0.108,6861.03,42.73,42.73,40.84,1,1,1,316.2,310.1,324.1,178.2,172.1,138,138,138,0,0,0,0.437,0.426,0.445,178.2,172.1,186.1,990.5,990.5,990.5,965,965,965,25.5,25.5,25.5,0.119,0.117,0.122,0.0109,0.0104,0.0116,0.00043,0.00041,0.00045,0.313,0.302,0.327,0.012,0.012,0.013,25.21,25.15,25.25,0.947,0.945,0.95,0.979,0.977,0.98,0.927,0.923,0.931,41.73,40.28,43.6,40.84,39.34,42.73,0,0,0,0,0,0,0.227,0,0.083,0.44,0.57,0.43,35.9
-135136800000,1965,9,1964,12,51,7,0.183,0.0835,0.0997,6307.48,39.34,39.34,37.54,1,1,1,302.8,290,310.1,164.8,152,138,138,138,0,0,0,0.456,0.445,0.476,164.8,152,172.1,990.5,990.5,990.5,964.9,964.9,965,25.6,25.5,25.6,0.115,0.11,0.117,0.00976,0.00867,0.0104,0.00038,0.00034,0.00041,0.289,0.266,0.302,0.011,0.01,0.012,25.29,25.25,25.37,0.943,0.939,0.945,0.974,0.97,0.977,0.918,0.911,0.923,38.56,35.52,40.28,37.54,34.45,39.34,0,0,0,0,0,0,0.209,0,0.0833,0.46,0.54,0.46,34.5
-134532000000,1965,9,1964,12,52,7,0.173,0.0762,0.0964,6105.82,39.84,39.84,36.34,1,1,1,285.4,276.2,290,159.4,149.1,126,110,138,0,0,0,0.441,0.388,0.481,159.4,149.1,173.2,990.5,990.5,990.5,964.8,964.8,964.9,25.7,25.6,25.7,0.111,0.109,0.115,0.0093,0.00843,0.0105,0.00036,0.00033,0.00041,0.278,0.261,0.301,0.011,0.01,0.012,25.38,25.37,25.41,0.941,0.938,0.946,0.973,0.97,0.978,0.916,0.91,0.924,37.36,34.83,40.75,36.34,33.78,39.84,0,0,0,0,0,0,0.202,0,0.0766,0.44,0.56,0.44,35.3
-133927200000,1965,10,1965,1,1,7,0.164,0.0665,0.0972,6167.07,37.32,37.32,36.71,1,1,1,270.8,263.1,273.3,160.8,153.1,110,110,110,0,0,0,0.406,0.402,0.418,160.8,153.1,163.3,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.11,0.108,0.111,0.00942,0.00876,0.00963,0.00037,0.00034,0.00037,0.279,0.266,0.284,0.011,0.01,0.011,25.44,25.42,25.48,0.942,0.939,0.942,0.972,0.97,0.973,0.915,0.911,0.917,37.77,35.94,38.37,36.71,34.86,37.32,0,0,0,0,0,0,0.204,0,0.0668,0.41,0.59,0.41,37.6
-133322400000,1965,10,1965,1,2,7,0.161,0.0665,0.0941,5955.82,36.21,36.21,35.45,1,1,1,265.6,261.9,268.9,155.6,151.9,110,110,110,0,0,0,0.414,0.409,0.42,155.6,151.9,158.9,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.108,0.107,0.11,0.00898,0.00866,0.00926,0.00035,0.00034,0.00036,0.27,0.263,0.276,0.01,0.01,0.011,25.47,25.45,25.49,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.913,36.54,35.64,37.32,35.45,34.57,36.21,0,0,0,0,0,0,0.197,0,0.0669,0.41,0.58,0.42,37
-132717600000,1965,10,1965,1,3,7,0.162,0.0665,0.0951,6018.7,36.21,36.21,35.83,1,1,1,267.2,263.1,268.9,157.2,153.1,110,110,110,0,0,0,0.412,0.409,0.418,157.2,153.1,158.9,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.109,0.108,0.11,0.00912,0.00876,0.00926,0.00035,0.00034,0.00036,0.273,0.266,0.276,0.011,0.01,0.011,25.46,25.45,25.48,0.941,0.939,0.941,0.97,0.97,0.97,0.913,0.911,0.913,36.93,35.94,37.32,35.83,34.86,36.21,0,0,0,0,0,0,0.199,0,0.0669,0.41,0.59,0.41,37.2
-132112800000,1965,10,1965,1,4,7,0.155,0.0665,0.0889,5619.98,34.57,34.57,33.45,1,1,1,257.1,250.3,261.9,147.1,140.3,110,110,110,0,0,0,0.428,0.42,0.44,147.1,140.3,151.9,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.105,0.103,0.107,0.00825,0.00767,0.00866,0.00032,0.0003,0.00034,0.255,0.243,0.263,0.0099,0.0094,0.01,25.52,25.49,25.56,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.911,34.49,32.85,35.64,33.45,31.87,34.57,0,0,0,0,0,0,0.186,0,0.0661,0.43,0.57,0.43,36.3
-131508000000,1965,11,1965,2,5,7,0.155,0.0641,0.0908,5745.54,35.81,35.81,34.2,1,1,1,256.2,246.5,263.1,150.2,140.5,106,106,106,0,0,0,0.414,0.403,0.43,150.2,140.5,157.1,990.5,990.5,990.5,964.7,964.7,964.8,25.8,25.7,25.8,0.106,0.103,0.109,0.00852,0.00769,0.0091,0.00033,0.0003,0.00035,0.26,0.243,0.272,0.01,0.0094,0.011,25.52,25.48,25.58,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.912,35.26,32.94,36.92,34.2,31.95,35.81,0,0,0,0,0,0,0.19,0,0.0642,0.41,0.59,0.41,37.1
-130903200000,1965,11,1965,2,6,7,0.158,0.0596,0.098,6243.01,40.64,40.64,37.16,1,1,1,260.6,250.3,268.9,162,144.3,98.57,93,106,0,0,0,0.379,0.346,0.424,162,144.3,175.9,990.5,990.5,990.5,964.7,964.7,964.8,25.8,25.7,25.8,0.109,0.104,0.113,0.00952,0.00801,0.0107,0.00037,0.00031,0.00042,0.28,0.249,0.304,0.011,0.0097,0.012,25.48,25.42,25.55,0.942,0.936,0.946,0.974,0.97,0.979,0.918,0.908,0.927,38.14,33.84,41.5,37.16,32.82,40.64,0,0,0,0,0,0,0.206,0,0.06,0.38,0.62,0.38,39.5
-130298400000,1965,11,1965,2,7,7,0.171,0.0562,0.115,7328.2,50.49,50.49,43.62,2,1,1.1428571428571428,282.9,268.9,321.2,189.9,175.9,93,93,93,0,0,0,0.33,0.29,0.346,189.9,175.9,228.2,990.5,990.5,990.5,964.8,964.8,965,25.7,25.5,25.7,0.118,0.113,0.132,0.0119,0.0107,0.0151,0.00046,0.00042,0.00059,0.307,0.243,0.357,0.012,0.0095,0.014,25.36,25.25,25.42,0.945,0.921,0.956,0.978,0.97,0.98,0.925,0.894,0.937,40.88,26.03,48.72,40.01,25.25,47.75,0,0,0,0,0,0,0.242,0,0.056,0.33,0.67,0.33,42.9
-129693600000,1965,11,1965,2,8,7,0.199,0.0562,0.142,8754.44,55.15,55.15,52.11,2,1,1.8571428571428572,328.6,313.5,341.6,235.6,220.5,93,93,93,0,0,0,0.283,0.272,0.297,235.6,220.5,248.6,990.5,990.5,990.5,965,965,965.1,25.5,25.4,25.5,0.134,0.129,0.139,0.0158,0.0145,0.0169,0.00062,0.00057,0.00066,0.273,0.243,0.384,0.011,0.0095,0.015,25.18,25.13,25.25,0.93,0.921,0.959,0.971,0.97,0.98,0.903,0.894,0.94,30.76,26.03,52.17,29.5,25.25,48.2,0,0,0,0,0,0,0.289,0,0.057,0.28,0.71,0.29,44
-129088800000,1965,11,1965,2,9,7,0.222,0.067,0.155,9514.41,59.93,59.93,56.63,2,2,2,367,343.7,389.6,256.2,246,110.9,93,118,0,0,0,0.302,0.263,0.324,256.2,246,271.6,990.5,990.5,990.5,965.2,965.1,965.3,25.3,25.2,25.4,0.144,0.14,0.15,0.0204,0.0167,0.0272,0.00081,0.00066,0.0011,0.28,0.267,0.303,0.011,0.011,0.012,24.98,24.85,25.11,0.93,0.928,0.934,0.97,0.97,0.97,0.902,0.9,0.906,29.19,27.99,30.89,28.32,27.15,29.96,0,0,0,0,0,0,0.315,0,0.067,0.3,0.7,0.3,42.9
-128484000000,1965,12,1965,3,10,7,0.247,0.0714,0.176,10770.6,67.08,67.08,64.11,2,2,2,408.6,396.1,422.2,290.6,278.1,118,118,118,0,0,0,0.289,0.279,0.298,290.6,278.1,304.2,990.5,990.5,990.5,965.4,965.4,965.5,25.1,25,25.1,0.157,0.153,0.162,0.0362,0.0303,0.0426,0.0014,0.0012,0.0017,0.332,0.313,0.352,0.013,0.012,0.014,24.73,24.65,24.81,0.938,0.935,0.94,0.97,0.97,0.97,0.91,0.907,0.912,33.05,31.63,34.58,32.06,30.68,33.54,0,0,0,0,0,0,0.356,0,0.071,0.29,0.71,0.29,43.6
-127879200000,1965,12,1965,3,11,7,0.269,0.0714,0.198,12100.3,75.72,75.72,72.03,2,2,2,444.9,429.8,461.1,326.9,311.8,118,118,118,0,0,0,0.265,0.256,0.275,326.9,311.8,343.1,990.5,990.5,990.5,965.6,965.5,965.7,24.9,24.8,25,0.17,0.165,0.176,0.0533,0.0462,0.061,0.0021,0.0018,0.0025,0.386,0.364,0.411,0.016,0.015,0.017,24.51,24.41,24.6,0.944,0.942,0.947,0.971,0.97,0.974,0.917,0.913,0.922,37.09,35.42,38.89,36.01,34.36,37.86,0,0,0,0,0,0,0.4,0,0.071,0.27,0.74,0.26,45
-127274400000,1965,12,1965,3,12,7,0.294,0.0714,0.222,13675.6,85.16,85.16,81.4,2,2,2,485.8,469.1,502.8,367.8,351.1,118,118,118,0,0,0,0.243,0.235,0.252,367.8,351.1,384.8,990.5,990.5,990.5,965.8,965.7,965.9,24.7,24.6,24.8,0.184,0.179,0.19,0.0726,0.0647,0.0806,0.0029,0.0026,0.0033,0.448,0.423,0.473,0.018,0.017,0.019,24.27,24.16,24.37,0.95,0.948,0.953,0.979,0.976,0.98,0.93,0.925,0.934,41.59,39.77,43.45,40.7,38.79,42.58,0,0,0,0,0,0,0.452,0,0.072,0.24,0.76,0.24,46.5
-126669600000,1965,12,1965,3,13,7,0.315,0.0717,0.243,14901.4,91.81,91.81,88.7,2,2,2,520.3,502.8,536.9,401.8,384.8,118.6,118,120,0,0,0,0.228,0.222,0.235,401.8,384.8,416.9,990.5,990.5,990.5,965.9,965.9,966,24.6,24.5,24.6,0.196,0.19,0.201,0.0886,0.0806,0.0958,0.0036,0.0033,0.0039,0.498,0.473,0.52,0.02,0.019,0.021,24.06,23.96,24.16,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,45.25,43.45,46.84,44.35,42.58,45.91,0,0,0,0,0,0,0.493,0,0.072,0.23,0.77,0.23,47.3
-126064800000,1966,1,1965,4,14,7,0.342,0.0726,0.27,16116.6,96.4,96.4,95.93,2,2,2,565.7,548.2,588.3,445.7,428.2,120,120,120,0,0,0,0.212,0.204,0.219,445.7,428.2,468.3,990.5,990.5,990.5,966.1,966.1,966.2,24.4,24.3,24.4,0.211,0.205,0.222,0.109,0.101,0.12,0.0045,0.0041,0.0049,0.564,0.537,0.6,0.023,0.022,0.025,23.79,23.65,23.9,0.958,0.956,0.958,0.98,0.98,0.98,0.939,0.937,0.939,49.79,48.02,51.95,47.97,47.06,48.2,0,0,0,0,0,0,0.533,0,0.072,0.21,0.79,0.21,47.1
-125460000000,1966,1,1965,4,15,7,0.367,0.0726,0.295,17289.2,108,108,102.9,3,2,2.857142857142857,607.1,593.1,629.7,487.1,473.1,120,120,120,0,0,0,0.198,0.191,0.202,487.1,473.1,509.7,990.5,990.5,990.5,966.3,966.3,966.4,24.2,24.1,24.2,0.232,0.224,0.245,0.129,0.122,0.141,0.0053,0.005,0.0059,0.538,0.512,0.608,0.022,0.021,0.025,23.63,23.52,23.69,0.947,0.944,0.956,0.971,0.97,0.98,0.92,0.916,0.937,38.12,35.05,52.38,36.6,34,48.2,0,0,0,0,0,0,0.572,0,0.072,0.2,0.8,0.2,47.1
-124855200000,1966,1,1965,4,16,7,0.412,0.0726,0.339,19927.6,127.6,127.6,118.6,3,3,3,680.4,636.6,725.1,560.4,516.6,120,120,120,0,0,0,0.177,0.166,0.189,560.4,516.6,605.1,990.5,990.5,990.5,966.6,966.4,966.8,23.9,23.7,24.1,0.274,0.249,0.299,0.175,0.146,0.205,0.0073,0.0061,0.0087,0.644,0.57,0.719,0.027,0.024,0.03,23.23,22.98,23.48,0.951,0.948,0.955,0.976,0.971,0.98,0.929,0.92,0.936,40.49,37.59,43.4,39.54,36.49,42.54,0,0,0,0,0,0,0.659,0,0.073,0.18,0.82,0.18,48.4
-124250400000,1966,1,1965,4,17,7,0.463,0.0726,0.391,22701.3,138,138,135.1,3,3,3,766.2,741,782.3,646.2,621,120,120,120,0,0,0,0.157,0.153,0.162,646.2,621,662.3,990.5,990.5,990.5,967,966.9,967,23.5,23.5,23.6,0.323,0.308,0.332,0.233,0.216,0.243,0.0099,0.0091,0.01,0.789,0.746,0.816,0.034,0.032,0.035,22.75,22.65,22.89,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.96,44.4,46.95,45.04,43.51,46.01,0,0,0,0,0,0,0.751,0,0.072,0.16,0.84,0.16,49
-123645600000,1966,1,1965,4,18,7,0.529,0.0814,0.448,24500.1,153.8,153.8,145.8,4,3,3.142857142857143,875.4,817.2,902.5,740.8,697.2,134.6,120,137,0,0,0,0.154,0.147,0.157,740.8,697.2,765.5,990.5,990.5,990.5,967.4,967.2,967.5,23.1,23,23.3,0.385,0.352,0.406,0.295,0.267,0.31,0.013,0.011,0.013,0.943,0.875,0.984,0.041,0.037,0.043,22.16,22.04,22.46,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.938,49.41,39.45,52.11,46.78,38.45,48.2,0,0,0,0,0,0,0.81,0,0.081,0.15,0.85,0.15,46.3
-123040800000,1966,2,1965,5,19,7,0.557,0.0829,0.474,26017.4,165.9,165.9,154.9,4,3,3.5714285714285716,920.3,871.9,971,783.3,734.9,137,137,137,0,0,0,0.149,0.141,0.157,783.3,734.9,834,990.5,990.5,990.5,967.6,967.4,967.8,22.9,22.7,23.1,0.422,0.378,0.469,0.317,0.292,0.343,0.014,0.013,0.015,0.982,0.943,1.04,0.043,0.041,0.046,21.94,21.68,22.17,0.955,0.953,0.957,0.979,0.977,0.98,0.936,0.932,0.938,45.73,40.57,52.11,43.88,39.65,48.2,0,0,0,0,0,0,0.86,0,0.083,0.15,0.85,0.15,46.7
-122436000000,1966,2,1965,5,20,7,0.616,0.0829,0.533,29130,182,182,173.4,4,4,4,1018,971,1073,881.2,834,137,137,137,0,0,0,0.135,0.128,0.141,881.2,834,935.8,990.5,990.5,990.5,967.9,967.8,968.1,22.6,22.4,22.7,0.512,0.469,0.562,0.366,0.343,0.392,0.016,0.015,0.018,1.12,1.04,1.21,0.05,0.046,0.054,21.43,21.16,21.68,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.23,42.32,46.42,43.35,41.47,45.49,0,0,0,0,0,0,0.963,0,0.083,0.13,0.87,0.13,47.3
-121831200000,1966,2,1965,5,21,7,0.703,0.0829,0.62,32055.8,192.8,192.8,190.8,4,4,4,1162,1059,1212,1025,921.6,137,137,137,0,0,0,0.118,0.113,0.129,1025,921.6,1075,990.5,990.5,990.5,968.4,968.1,968.6,22.1,21.9,22.4,0.674,0.549,0.743,0.5,0.385,0.592,0.023,0.017,0.027,1.46,1.19,1.63,0.066,0.053,0.074,20.63,20.3,21.23,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,49.55,45.86,51.14,47.7,44.94,48.2,0,0,0,0,0,0,1.06,0,0.083,0.12,0.88,0.12,45.6
-121226400000,1966,2,1965,5,22,7,0.87,0.107,0.664,32287.4,192.8,192.8,192.2,4,4,4,1438,1222,1590,1262,1085,176.4,137,183,164,0,307.2,0.123,0.112,0.142,1098,1085,1100,990.5,990.5,990.5,969.3,968.6,969.8,21.2,20.7,21.9,0.858,0.757,0.909,0.643,0.615,0.648,0.03,0.028,0.031,1.8,1.67,1.86,0.085,0.076,0.09,19.41,18.87,20.23,0.954,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.82,48.46,51.43,48.05,47.49,48.2,0,0,0,0,0,0,1.07,0,0.206,0.12,0.76,0.24,37.1
-120621600000,1966,3,1965,6,23,7,1.15,0.111,0.665,30158.7,187.6,187.6,179.5,4,4,4,1905,1661,2173,1722,1478,183,183,183,622,377.6,889.6,0.0968,0.0842,0.11,1100,1100,1100,990.5,990.5,990.5,970.8,970,971.5,19.7,19,20.5,0.924,0.915,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.091,0.099,17.86,17.11,18.63,0.951,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,45.79,43.76,47.85,44.88,42.88,46.89,0,0,0,0,0,0,0.997,0,0.485,0.097,0.58,0.42,26.2
-120016800000,1966,3,1965,6,24,7,1.48,0.111,0.665,27636.3,170.1,170.1,164.5,4,4,4,2444,2229,2693,2261,2046,183,183,183,1161,946.2,1410,0.0752,0.0679,0.0821,1100,1100,1100,990.5,990.5,990.5,972.2,971.7,972.8,18.3,17.7,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.037,1.87,1.87,1.87,0.1,0.099,0.11,16.45,15.85,16.97,0.946,0.944,0.948,0.979,0.977,0.98,0.927,0.923,0.929,42,40.38,43.39,41.13,39.44,42.52,0,0,0,0,0,0,0.914,0,0.815,0.075,0.45,0.55,18.7
-119412000000,1966,3,1965,6,25,7,2.33,0.111,0.665,21784.2,150,150,129.7,4,4,4,3860,2975,4836,3677,2792,183,183,183,2577,1692,3553,0.0487,0.0378,0.0615,1100,1100,1100,990.5,990.5,990.5,975.3,973.5,977.2,15.2,13.3,17,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.038,0.049,1.87,1.87,1.87,0.12,0.11,0.14,13.31,11.42,15.17,0.929,0.914,0.942,0.97,0.97,0.973,0.902,0.887,0.916,33.4,28.14,38.54,32.42,27.3,37.49,0,0,0,0,0,0,0.72,0,1.665,0.048,0.29,0.71,9.35
-118807200000,1966,3,1965,6,26,7,3.25,0.14,0.665,15846.1,102.2,102.2,94.32,4,4,4,5381,5103,5489,5150,4920,231,183,295,4050,3820,4133,0.0428,0.0338,0.0541,1100,1100,1100,990.54,990.51,990.55,978.1,977.7,978.3,12.4,12.3,12.8,0.912,0.909,0.921,0.648,0.648,0.648,0.052,0.05,0.053,1.86,1.86,1.87,0.15,0.15,0.15,10.58,10.43,10.98,0.895,0.889,0.909,0.97,0.97,0.97,0.868,0.862,0.882,25.53,25,26.92,23.58,22.83,25.56,0,0,0,0,0,0,0.524,0,2.585,0.043,0.2,0.8,4.88
-118202400000,1966,4,1965,7,27,7,3.1,0.178,0.665,17056.4,111.2,111.2,101.5,4,4,4,5118,4734,5397,4823,4439,295,295,295,3723,3339,4002,0.0578,0.0547,0.0623,1100,1100,1100,990.52,990.5,990.54,977.7,977,978.1,12.8,12.4,13.5,0.919,0.912,0.926,0.648,0.648,0.648,0.051,0.048,0.052,1.87,1.86,1.87,0.15,0.14,0.15,10.97,10.56,11.6,0.905,0.894,0.916,0.97,0.97,0.97,0.878,0.867,0.889,26.8,25.45,28.66,25.38,23.46,27.8,0,0,0,0,0,0,0.564,0,2.435,0.057,0.21,0.79,5.5
-117597600000,1966,4,1965,7,28,7,2.57,0.178,0.665,20320,127.8,127.8,121,4,4,4,4245,3909,4535,3950,3614,295,295,295,2850,2514,3140,0.0697,0.065,0.0755,1100,1100,1100,990.5,990.5,990.5,976.1,975.5,976.7,14.4,13.8,15,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.043,0.047,1.87,1.87,1.87,0.13,0.12,0.14,12.5,11.97,13.14,0.924,0.92,0.93,0.97,0.97,0.97,0.897,0.892,0.902,31.17,29.68,32.95,30.24,28.79,31.96,0,0,0,0,0,0,0.672,0,1.905,0.069,0.26,0.74,7.91
-116992800000,1966,4,1965,7,29,7,2.16,0.178,0.665,22749,140.8,140.8,135.4,4,4,4,3572,3334,3835,3277,3039,295,295,295,2177,1939,2440,0.0828,0.0769,0.0885,1100,1100,1100,990.5,990.5,990.5,974.8,974.3,975.3,15.7,15.2,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.85,13.29,14.36,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,34.9,33.37,36.28,33.85,32.37,35.2,0,0,0,0,0,0,0.752,0,1.495,0.082,0.31,0.69,10.5
-116388000000,1966,4,1965,7,30,7,1.87,0.181,0.665,24661.8,150.2,150.2,146.8,4,4,4,3091,2965,3258,2793,2644,298.7,295,321,1693,1544,1863,0.0968,0.0905,0.108,1100,1100,1100,990.5,990.5,990.5,973.7,973.4,974.1,16.8,16.4,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.9,14.52,15.2,0.94,0.938,0.942,0.971,0.97,0.973,0.913,0.91,0.916,37.78,36.73,38.6,36.7,35.63,37.56,0,0,0,0,0,0,0.816,0,1.205,0.097,0.36,0.64,13.2
-115783200000,1966,5,1965,8,31,7,1.65,0.194,0.665,26336,161.3,161.3,156.8,4,4,4,2729,2565,2874,2408,2244,321,321,321,1308,1144,1453,0.118,0.112,0.125,1100,1100,1100,990.5,990.5,990.5,972.9,972.5,973.2,17.6,17.3,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.77,15.42,16.16,0.944,0.943,0.945,0.976,0.974,0.979,0.922,0.918,0.925,40.14,39.19,41.21,39.19,38.18,40.33,0,0,0,0,0,0,0.871,0,0.985,0.12,0.4,0.6,16
-115178400000,1966,5,1965,8,32,7,1.47,0.175,0.665,27680.9,167.3,167.3,164.8,4,4,4,2437,2340,2529,2148,2064,288.9,276,321,1048,964.4,1108,0.118,0.112,0.128,1100,1100,1100,990.5,990.5,990.5,972.2,971.9,972.4,18.3,18.1,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.47,16.25,16.7,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,42.04,41.44,42.67,41.19,40.58,41.81,0,0,0,0,0,0,0.915,0,0.805,0.12,0.45,0.55,18.8
-114573600000,1966,5,1965,8,33,7,1.33,0.167,0.665,28690.1,174.1,174.1,170.8,4,4,4,2203,2073,2291,1927,1797,276,276,276,826.5,696.9,915.3,0.125,0.12,0.133,1100,1100,1100,990.5,990.5,990.5,971.6,971.3,971.8,18.9,18.7,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.04,16.82,17.35,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.56,42.99,44.41,42.69,42.13,43.52,0,0,0,0,0,0,0.949,0,0.665,0.13,0.5,0.5,21.6
-113968800000,1966,5,1965,8,34,7,1.17,0.167,0.665,29969.9,182.4,182.4,178.4,4,4,4,1932,1812,2054,1656,1536,276,276,276,555.7,435.7,677.6,0.143,0.134,0.152,1100,1100,1100,990.5,990.5,990.5,970.9,970.5,971.2,19.6,19.3,20,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.094,0.097,17.75,17.4,18.13,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.51,44.54,46.53,44.6,43.65,45.6,0,0,0,0,0,0,0.991,0,0.505,0.14,0.57,0.43,25.6
-113364000000,1966,5,1965,8,35,7,1.01,0.138,0.665,31488.6,191,191,187.4,4,4,4,1663,1557,1775,1434,1347,228.9,210,276,333.9,247,399,0.137,0.124,0.159,1100,1100,1100,990.5,990.5,990.5,970,969.7,970.4,20.5,20.1,20.8,0.92,0.912,0.926,0.648,0.648,0.648,0.032,0.031,0.032,1.87,1.86,1.87,0.091,0.089,0.093,18.62,18.25,18.97,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.81,46.84,48.73,46.86,45.91,47.76,0,0,0,0,0,0,1.04,0,0.345,0.14,0.66,0.34,31.2
-112759200000,1966,6,1965,9,36,7,0.861,0.127,0.665,32372.4,192.8,192.8,192.7,4,4,4,1423,1320,1528,1213,1110,210,210,210,113.5,9.776,217.6,0.148,0.137,0.159,1100,1100,1100,990.5,990.5,990.5,969.2,968.9,969.6,21.3,20.9,21.6,0.86,0.815,0.91,0.648,0.648,0.648,0.03,0.03,0.031,1.81,1.76,1.86,0.085,0.082,0.089,19.45,19.07,19.83,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.935,50.03,48.99,51.06,48.17,48.01,48.2,0,0,0,0,0,0,1.07,0,0.196,0.15,0.77,0.23,37.6
-112154400000,1966,6,1965,9,37,7,0.74,0.127,0.613,31794.2,192.8,192.8,189.3,4,4,4,1223,1164,1284,1013,954.1,210,210,210,0,0,0,0.172,0.164,0.18,1013,954.1,1074,990.5,990.5,990.5,968.6,968.4,968.8,21.9,21.7,22.1,0.684,0.599,0.774,0.473,0.401,0.59,0.022,0.018,0.027,1.44,1.26,1.66,0.066,0.057,0.076,20.46,20.05,20.82,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,48.55,46.56,50.43,47.31,45.62,48.2,0,0,0,0,0,0,1.05,0,0.127,0.17,0.83,0.17,43
-111549600000,1966,6,1965,9,38,7,0.637,0.127,0.51,27718.6,176.9,176.9,165,4,4,4,1054,987.8,1127,843.7,777.8,210,210,210,0,0,0,0.2,0.186,0.213,843.7,777.8,916.8,990.5,990.5,990.5,968.1,967.9,968.3,22.4,22.2,22.6,0.498,0.437,0.565,0.347,0.315,0.383,0.015,0.014,0.017,1.07,0.958,1.2,0.048,0.042,0.054,21.36,21,21.69,0.954,0.952,0.956,0.979,0.975,0.98,0.934,0.928,0.937,42.15,39.4,45.12,41.25,38.4,44.22,0,0,0,0,0,0,0.917,0,0.127,0.2,0.8,0.2,43.5
-110944800000,1966,6,1965,9,39,7,0.55,0.131,0.418,23226.5,144.6,144.6,138.3,3,3,3,909,845.8,975.2,691.8,618.8,217.3,210,227,0,0,0,0.24,0.215,0.268,691.8,618.8,765.2,990.5,990.5,990.5,967.5,967.3,967.8,23,22.7,23.2,0.37,0.324,0.426,0.263,0.214,0.309,0.011,0.0092,0.014,0.886,0.759,1.02,0.039,0.033,0.045,22.08,21.68,22.46,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.71,43.39,51.87,46.08,42.52,48.2,0,0,0,0,0,0,0.768,0,0.132,0.24,0.76,0.24,42.2
-110340000000,1966,7,1965,10,40,7,0.466,0.137,0.328,18936.5,124.3,124.3,112.7,3,3,3,770,725.1,827.5,543,498.1,227,227,227,0,0,0,0.295,0.274,0.313,543,498.1,600.5,990.5,990.5,990.5,967,966.8,967.2,23.5,23.3,23.7,0.281,0.255,0.313,0.164,0.134,0.202,0.007,0.0057,0.0087,0.631,0.556,0.728,0.027,0.023,0.031,22.89,22.56,23.14,0.95,0.946,0.954,0.974,0.97,0.98,0.925,0.918,0.935,38.58,35.65,42.27,37.57,34.58,41.43,0,0,0,0,0,0,0.626,0,0.138,0.29,0.7,0.3,40.6
-109735200000,1966,7,1965,10,41,7,0.404,0.137,0.266,15654.7,96.4,96.4,93.18,2,2,2,667.2,636.6,704.7,440.2,409.6,227,227,227,0,0,0,0.341,0.322,0.357,440.2,409.6,477.7,990.5,990.5,990.5,966.6,966.4,966.7,23.9,23.8,24.1,0.223,0.208,0.243,0.107,0.0923,0.124,0.0045,0.0038,0.0052,0.569,0.52,0.633,0.024,0.022,0.027,23.36,23.15,23.53,0.957,0.956,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.22,45.17,51.85,46.59,44.26,48.2,0,0,0,0,0,0,0.518,0,0.138,0.34,0.66,0.34,38.7
-109130400000,1966,7,1965,10,42,7,0.358,0.137,0.22,13251.1,85.09,85.09,78.88,2,2,2,591.4,566.7,619.8,364.4,339.7,227,227,227,0,0,0,0.384,0.366,0.401,364.4,339.7,392.8,990.5,990.5,990.5,966.3,966.2,966.4,24.2,24.1,24.3,0.192,0.184,0.202,0.071,0.0593,0.0844,0.0029,0.0024,0.0035,0.452,0.415,0.494,0.019,0.017,0.02,23.79,23.63,23.94,0.95,0.947,0.954,0.976,0.971,0.98,0.928,0.92,0.935,40.39,37.75,43.41,39.44,36.66,42.54,0,0,0,0,0,0,0.438,0,0.138,0.38,0.61,0.39,37
-108525600000,1966,7,1965,10,43,7,0.324,0.137,0.187,11226.4,72.15,72.15,66.82,2,2,2,536.3,512.2,561.5,309.3,285.2,227,227,227,0,0,0,0.424,0.404,0.443,309.3,285.2,334.5,990.5,990.5,990.5,966,965.9,966.1,24.5,24.4,24.6,0.173,0.164,0.182,0.045,0.0336,0.0569,0.0018,0.0014,0.0023,0.369,0.333,0.407,0.015,0.014,0.017,24.12,23.97,24.26,0.942,0.937,0.946,0.97,0.97,0.97,0.914,0.909,0.918,34.45,31.8,37.19,33.41,30.85,36.07,0,0,0,0,0,0,0.371,0,0.137,0.42,0.58,0.42,34.6
-107920800000,1966,8,1965,11,44,7,0.296,0.111,0.185,11184.1,69.39,69.39,66.57,2,2,2,489.6,477.8,502.8,305.6,293.8,184,184,184,0,0,0,0.376,0.366,0.385,305.6,293.8,318.8,990.5,990.5,990.5,965.8,965.8,965.9,24.7,24.6,24.7,0.168,0.164,0.173,0.0432,0.0377,0.0495,0.0018,0.0015,0.002,0.36,0.343,0.38,0.015,0.014,0.015,24.34,24.26,24.41,0.941,0.939,0.943,0.97,0.97,0.97,0.913,0.911,0.915,34.32,33.02,35.77,33.29,32.02,34.7,0,0,0,0,0,0,0.37,0,0.111,0.38,0.63,0.37,37.8
-107316000000,1966,8,1965,11,45,7,0.28,0.111,0.169,10246.3,64.05,64.05,60.99,2,2,2,463.7,446.6,477.8,279.7,262.6,184,184,184,0,0,0,0.397,0.385,0.412,279.7,262.6,293.8,990.5,990.5,990.5,965.7,965.6,965.8,24.8,24.7,24.9,0.159,0.153,0.164,0.031,0.0229,0.0377,0.0013,0.00092,0.0015,0.322,0.296,0.343,0.013,0.012,0.014,24.49,24.41,24.59,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,31.44,29.52,33.02,30.49,28.63,32.02,0,0,0,0,0,0,0.339,0,0.111,0.4,0.6,0.4,36.6
