datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
20296800000,1970,8,1969,11,47,7,0.269,0.111,0.158,9555.55,59.4,59.4,56.88,2,2,2,444.8,435.1,456.4,260.8,251.1,184,184,184,0,0,0,0.414,0.403,0.423,260.8,251.1,272.4,990.5,990.5,990.5,965.6,965.6,965.7,24.9,24.8,24.9,0.153,0.149,0.157,0.0221,0.0175,0.0276,0.00089,0.0007,0.0011,0.293,0.279,0.311,0.012,0.011,0.013,24.6,24.54,24.66,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,29.32,28.23,30.62,28.44,27.38,29.7,0,0,0,0,0,0,0.316,0,0.111,0.41,0.59,0.41,35.5
20901600000,1970,8,1969,11,48,7,0.254,0.0874,0.166,10153.2,63.55,63.55,60.44,2,2,2,419.8,406.7,429.8,275.2,245.8,144.6,138,184,0,0,0,0.344,0.323,0.428,275.2,245.8,289.1,990.5,990.5,990.5,965.5,965.4,965.5,25,25,25.1,0.154,0.147,0.158,0.0291,0.0166,0.0355,0.0012,0.00067,0.0014,0.311,0.272,0.332,0.012,0.011,0.013,24.7,24.65,24.77,0.934,0.928,0.938,0.97,0.97,0.97,0.906,0.9,0.909,31.15,27.62,32.76,30.22,26.79,31.78,0,0,0,0,0,0,0.336,0,0.088,0.34,0.65,0.35,40
21506400000,1970,9,1969,12,49,7,0.238,0.0855,0.152,9283.3,58.16,58.16,55.26,2,2,2,392.9,385.2,402.5,251.5,239.2,141.4,138,146,0,0,0,0.36,0.343,0.379,251.5,239.2,264.5,990.5,990.5,990.5,965.4,965.3,965.4,25.1,25.1,25.2,0.146,0.142,0.15,0.0193,0.0161,0.0239,0.00077,0.00064,0.00095,0.277,0.262,0.295,0.011,0.01,0.012,24.86,24.79,24.91,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,28.48,27.05,29.98,27.63,26.24,29.08,0,0,0,0,0,0,0.307,0,0.086,0.36,0.64,0.36,39
22111200000,1970,9,1969,12,50,7,0.228,0.0883,0.139,8481.09,51.89,51.89,50.48,2,1,1.7142857142857142,376.3,364,382.6,230.3,218,146,146,146,0,0,0,0.388,0.382,0.401,230.3,218,236.6,990.5,990.5,990.5,965.3,965.2,965.3,25.2,25.2,25.3,0.139,0.135,0.141,0.0153,0.0143,0.0159,0.00061,0.00056,0.00063,0.295,0.251,0.393,0.012,0.0099,0.016,24.92,24.87,24.97,0.934,0.923,0.959,0.973,0.97,0.98,0.909,0.895,0.94,33.63,25.88,51.98,32.13,25.1,48.2,0,0,0,0,0,0,0.28,0,0.089,0.39,0.61,0.39,37.2
22716000000,1970,9,1969,12,51,7,0.212,0.0883,0.124,7877.55,48.2,48.2,46.89,1,1,1,351.1,343.7,358.7,205.1,197.7,146,146,146,0,0,0,0.416,0.407,0.425,205.1,197.7,212.7,990.5,990.5,990.5,965.2,965.1,965.2,25.3,25.3,25.4,0.13,0.128,0.133,0.0132,0.0126,0.0138,0.00052,0.00049,0.00055,0.363,0.349,0.376,0.014,0.014,0.015,24.98,24.93,25.03,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,48.01,46.29,49.77,46.89,45.36,48.2,0,0,0,0,0,0,0.261,0,0.088,0.42,0.58,0.42,37.2
23320800000,1970,9,1969,12,52,7,0.205,0.0759,0.129,8041.23,51.11,51.11,47.86,2,1,1.5714285714285714,339.1,337.2,341.6,213.6,191.2,125.4,110,146,0,0,0,0.37,0.322,0.433,213.6,191.2,231.6,990.5,990.5,990.5,965.1,965.1,965.1,25.4,25.4,25.4,0.131,0.125,0.135,0.0139,0.012,0.0154,0.00055,0.00047,0.00061,0.288,0.245,0.346,0.011,0.0096,0.014,25.12,25.05,25.17,0.935,0.921,0.953,0.974,0.97,0.98,0.911,0.894,0.934,34.31,25.83,45.79,33.47,25.06,44.87,0,0,0,0,0,0,0.266,0,0.076,0.37,0.63,0.37,39.2
23925600000,1970,10,1970,1,1,7,0.199,0.0674,0.132,8147.26,50.12,50.12,48.5,2,1,1.2857142857142858,329.4,324.1,337.2,217.9,204.1,111.4,110,120,0,0,0,0.338,0.326,0.37,217.9,204.1,227.2,990.5,990.5,990.5,965,965,965.1,25.5,25.4,25.5,0.131,0.128,0.134,0.0143,0.0131,0.0151,0.00056,0.00051,0.00059,0.338,0.242,0.386,0.013,0.0095,0.015,25.12,25.06,25.19,0.947,0.92,0.959,0.977,0.97,0.98,0.926,0.893,0.94,43.49,25.51,52.02,41.38,24.74,48.2,0,0,0,0,0,0,0.269,0,0.067,0.34,0.66,0.34,40.9
24530400000,1970,10,1970,1,2,7,0.196,0.0726,0.123,7892.37,47.07,47.07,46.98,1,1,1,323.6,321.2,324.1,203.6,201.2,120,120,120,0,0,0,0.371,0.37,0.374,203.6,201.2,204.1,990.5,990.5,990.5,965,965,965,25.5,25.5,25.5,0.128,0.127,0.128,0.0131,0.0129,0.0131,0.00051,0.0005,0.00051,0.358,0.354,0.359,0.014,0.014,0.014,25.12,25.12,25.14,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,47.94,47.36,48.03,46.98,46.42,47.07,0,0,0,0,0,0,0.261,0,0.073,0.37,0.63,0.37,40.3
25135200000,1970,10,1970,1,3,7,0.196,0.0726,0.123,7892.37,47.07,47.07,46.98,1,1,1,323.6,321.2,324.1,203.6,201.2,120,120,120,0,0,0,0.371,0.37,0.374,203.6,201.2,204.1,990.5,990.5,990.5,965,965,965,25.5,25.5,25.5,0.128,0.127,0.128,0.0131,0.0129,0.0131,0.00051,0.0005,0.00051,0.358,0.354,0.359,0.014,0.014,0.014,25.12,25.12,25.14,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,47.94,47.36,48.03,46.98,46.42,47.07,0,0,0,0,0,0,0.261,0,0.073,0.37,0.63,0.37,40.3
25740000000,1970,10,1970,1,4,7,0.197,0.0721,0.125,7992.46,48.2,48.2,47.57,1,1,1,326,324.1,327.5,206.9,204.1,119.1,114,120,0,0,0,0.365,0.348,0.37,206.9,204.1,213.5,990.5,990.5,990.5,965,965,965,25.5,25.5,25.5,0.129,0.128,0.13,0.0133,0.0131,0.0139,0.00052,0.00051,0.00055,0.364,0.359,0.375,0.014,0.014,0.015,25.11,25.09,25.12,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,48.7,48.03,50.3,47.57,47.07,48.2,0,0,0,0,0,0,0.264,0,0.072,0.37,0.63,0.37,40.6
26344800000,1970,11,1970,2,5,7,0.206,0.0689,0.137,8320.63,50.64,50.64,49.53,2,1,1.5714285714285714,339.8,334.4,343.7,225.8,220.4,114,114,114,0,0,0,0.336,0.332,0.341,225.8,220.4,229.7,990.5,990.5,990.5,965.1,965.1,965.1,25.4,25.4,25.4,0.135,0.133,0.136,0.0149,0.0145,0.0153,0.00059,0.00057,0.0006,0.309,0.246,0.392,0.012,0.0097,0.015,25.09,25.02,25.15,0.938,0.922,0.959,0.974,0.97,0.98,0.914,0.894,0.94,37.21,25.86,52.54,35.09,25.08,48.2,0,0,0,0,0,0,0.275,0,0.069,0.33,0.67,0.33,40.4
26949600000,1970,11,1970,2,6,7,0.221,0.0689,0.152,9333.29,59.89,59.89,55.56,2,2,2,365.6,343.7,385.2,251.6,229.7,114,114,114,0,0,0,0.312,0.296,0.332,251.6,229.7,271.2,990.5,990.5,990.5,965.2,965.1,965.3,25.3,25.2,25.4,0.144,0.136,0.151,0.0204,0.0153,0.027,0.00081,0.0006,0.0011,0.276,0.249,0.303,0.011,0.0098,0.012,25,24.87,25.13,0.929,0.922,0.933,0.97,0.97,0.97,0.901,0.895,0.905,28.64,26.11,30.87,27.78,25.32,29.95,0,0,0,0,0,0,0.309,0,0.069,0.31,0.69,0.31,42.2
27554400000,1970,11,1970,2,7,7,0.244,0.0689,0.175,10716.9,65.83,65.83,63.79,2,2,2,403,394,412.3,289,280,114,114,114,0,0,0,0.283,0.277,0.289,289,280,298.3,990.5,990.5,990.5,965.4,965.4,965.5,25.1,25,25.1,0.157,0.154,0.16,0.0354,0.0312,0.0398,0.0014,0.0012,0.0016,0.33,0.316,0.344,0.013,0.013,0.014,24.76,24.7,24.81,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,32.88,31.87,33.93,31.9,30.91,32.92,0,0,0,0,0,0,0.354,0,0.069,0.28,0.72,0.28,43.9
28159200000,1970,11,1970,2,8,7,0.256,0.0689,0.187,11459.9,70.76,70.76,68.21,2,2,2,423.3,412.3,435.1,309.3,298.3,114,114,114,0,0,0,0.269,0.262,0.277,309.3,298.3,321.1,990.5,990.5,990.5,965.5,965.5,965.6,25,24.9,25,0.164,0.16,0.168,0.045,0.0398,0.0505,0.0018,0.0016,0.002,0.36,0.344,0.378,0.014,0.014,0.015,24.63,24.56,24.7,0.941,0.939,0.943,0.97,0.97,0.97,0.913,0.911,0.915,35.16,33.93,36.47,34.11,32.92,35.38,0,0,0,0,0,0,0.379,0,0.069,0.27,0.73,0.27,44.8
28764000000,1970,11,1970,2,9,7,0.277,0.0752,0.202,12359.4,77.63,77.63,73.57,2,2,2,458.3,438.5,477.8,334,320.6,124.3,114,126,0,0,0,0.271,0.26,0.282,334,320.6,351.8,990.5,990.5,990.5,965.7,965.6,965.8,24.8,24.7,24.9,0.174,0.169,0.18,0.0567,0.0503,0.0651,0.0023,0.002,0.0026,0.398,0.378,0.425,0.016,0.015,0.017,24.44,24.32,24.54,0.945,0.943,0.948,0.972,0.97,0.976,0.919,0.915,0.925,37.84,36.34,39.79,36.78,35.25,38.81,0,0,0,0,0,0,0.409,0,0.075,0.27,0.73,0.27,44.6
29368800000,1970,12,1970,3,10,7,0.31,0.0741,0.236,14463.4,93.42,93.42,86.09,2,2,2,512.8,481.3,542.7,390.2,355.3,122.6,118,126,0,0,0,0.24,0.217,0.262,390.2,355.3,424.7,990.5,990.5,990.5,965.9,965.8,966,24.6,24.5,24.7,0.193,0.181,0.204,0.0832,0.0667,0.0994,0.0034,0.0027,0.0041,0.482,0.43,0.533,0.02,0.017,0.022,24.11,23.93,24.3,0.953,0.949,0.957,0.979,0.976,0.98,0.933,0.926,0.938,43.96,40.16,47.66,43.05,39.22,46.71,0,0,0,0,0,0,0.478,0,0.074,0.24,0.76,0.24,46.7
29973600000,1970,12,1970,3,11,7,0.352,0.0714,0.281,16507.1,103.9,103.9,98.26,3,2,2.2857142857142856,582,554.6,606.9,464,436.6,118,118,118,0,0,0,0.203,0.194,0.213,464,436.6,488.9,990.5,990.5,990.5,966.2,966.1,966.3,24.3,24.2,24.4,0.222,0.209,0.235,0.118,0.105,0.13,0.0049,0.0043,0.0054,0.564,0.516,0.614,0.023,0.021,0.025,23.72,23.62,23.85,0.954,0.944,0.958,0.977,0.97,0.98,0.932,0.916,0.939,46.38,35.2,52.58,44.22,34.14,48.2,0,0,0,0,0,0,0.546,0,0.071,0.2,0.8,0.2,46.9
30578400000,1970,12,1970,3,12,7,0.392,0.0714,0.321,18887.9,121.2,121.2,112.4,3,3,3,648.1,606.9,690.2,530.1,488.9,118,118,118,0,0,0,0.183,0.171,0.194,530.1,488.9,572.2,990.5,990.5,990.5,966.5,966.3,966.7,24,23.8,24.2,0.258,0.235,0.282,0.156,0.13,0.183,0.0065,0.0054,0.0077,0.595,0.527,0.666,0.025,0.022,0.028,23.41,23.17,23.64,0.949,0.945,0.953,0.974,0.97,0.979,0.924,0.917,0.932,38.48,35.71,41.29,37.48,34.64,40.41,0,0,0,0,0,0,0.625,0,0.071,0.18,0.82,0.18,48.2
31183200000,1970,12,1970,3,13,7,0.438,0.0768,0.361,21133.5,130.8,130.8,125.8,3,3,3,723.5,704.7,764,596.5,586.7,127,118,139,0,0,0,0.175,0.166,0.19,596.5,586.7,625,990.5,990.5,990.5,966.8,966.7,967,23.7,23.5,23.8,0.297,0.291,0.315,0.199,0.193,0.218,0.0084,0.0081,0.0093,0.708,0.69,0.757,0.03,0.029,0.032,23,22.79,23.09,0.954,0.954,0.956,0.98,0.98,0.98,0.935,0.935,0.937,42.79,42.23,44.49,41.93,41.39,43.6,0,0,0,0,0,0,0.699,0,0.077,0.18,0.82,0.18,48.3
31788000000,1971,1,1970,4,14,7,0.486,0.0841,0.401,23134.4,143.7,143.7,137.7,3,3,3,802.9,764,837.3,663.9,625,139,139,139,0,0,0,0.173,0.166,0.182,663.9,625,698.3,990.5,990.5,990.5,967.1,967,967.2,23.4,23.3,23.5,0.337,0.315,0.357,0.244,0.218,0.267,0.01,0.0093,0.012,0.823,0.757,0.881,0.035,0.032,0.038,22.57,22.37,22.79,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.84,44.49,48.87,45.9,43.6,47.89,0,0,0,0,0,0,0.765,0,0.085,0.17,0.83,0.17,47.6
32392800000,1971,1,1970,4,15,7,0.517,0.0841,0.433,24270.8,144.6,144.6,144.5,3,3,3,855.2,837.3,871.9,716.2,698.3,139,139,139,0,0,0,0.163,0.159,0.166,716.2,698.3,732.9,990.5,990.5,990.5,967.3,967.2,967.4,23.2,23.1,23.3,0.368,0.357,0.38,0.279,0.267,0.291,0.012,0.012,0.013,0.912,0.881,0.943,0.039,0.038,0.041,22.27,22.17,22.37,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.88,48.87,50.82,48.16,47.89,48.2,0,0,0,0,0,0,0.803,0,0.084,0.16,0.84,0.16,46.9
32997600000,1971,1,1970,4,16,7,0.556,0.0841,0.472,25902.1,160.4,160.4,154.2,4,3,3.7142857142857144,919.4,893,941.1,780.4,754,139,139,139,0,0,0,0.151,0.148,0.156,780.4,754,802.1,990.5,990.5,990.5,967.6,967.5,967.7,22.9,22.8,23,0.423,0.399,0.443,0.317,0.304,0.327,0.014,0.013,0.014,0.97,0.93,1,0.042,0.04,0.043,21.95,21.85,22.04,0.954,0.952,0.957,0.978,0.975,0.98,0.933,0.929,0.938,43.81,39.66,52.49,41.99,38.68,48.2,0,0,0,0,0,0,0.857,0,0.084,0.15,0.85,0.15,46.6
33602400000,1971,1,1970,4,17,7,0.593,0.0841,0.509,28037.1,169.3,169.3,166.9,4,4,4,979.9,964.9,995,840.9,825.9,139,139,139,0,0,0,0.142,0.14,0.144,840.9,825.9,856,990.5,990.5,990.5,967.8,967.8,967.9,22.7,22.6,22.7,0.479,0.465,0.492,0.346,0.339,0.353,0.015,0.015,0.016,1.05,1.03,1.08,0.046,0.045,0.048,21.63,21.54,21.72,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.57,41.97,43.18,41.72,41.13,42.32,0,0,0,0,0,0,0.927,0,0.084,0.14,0.86,0.14,47.3
34207200000,1971,2,1970,5,18,7,0.626,0.098,0.528,28789.1,178.2,178.2,171.4,4,4,4,1035,1001,1078,873.2,838.9,162,162,162,0,0,0,0.157,0.15,0.162,873.2,838.9,915.9,990.5,990.5,990.5,968,967.9,968.1,22.5,22.4,22.6,0.513,0.481,0.552,0.362,0.345,0.382,0.016,0.015,0.017,1.11,1.05,1.19,0.049,0.047,0.053,21.38,21.17,21.54,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.72,42.3,45.45,42.84,41.46,44.54,0,0,0,0,0,0,0.952,0,0.098,0.16,0.84,0.16,46
34812000000,1971,2,1970,5,19,7,0.704,0.098,0.606,31794.6,192.8,192.8,189.3,4,4,4,1164,1106,1222,1002,943.7,162,162,162,0,0,0,0.139,0.133,0.147,1002,943.7,1060,990.5,990.5,990.5,968.4,968.2,968.6,22.1,21.9,22.3,0.652,0.577,0.734,0.457,0.396,0.558,0.021,0.018,0.026,1.39,1.23,1.58,0.063,0.055,0.072,20.7,20.32,21.03,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,48.6,46.53,50.46,47.31,45.6,48.2,0,0,0,0,0,0,1.05,0,0.098,0.14,0.86,0.14,45.2
35416800000,1971,2,1970,5,20,7,0.863,0.098,0.664,32279.2,192.8,192.8,192.1,4,4,4,1428,1250,1600,1266,1088,162,162,162,167.3,0,338.4,0.114,0.101,0.13,1098,1088,1100,990.5,990.5,990.5,969.3,968.7,969.8,21.2,20.7,21.8,0.853,0.774,0.906,0.644,0.62,0.648,0.03,0.028,0.031,1.8,1.69,1.85,0.085,0.078,0.09,19.45,18.84,20.12,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,49.94,48.38,51.26,48.03,47.41,48.2,0,0,0,0,0,0,1.07,0,0.199,0.11,0.77,0.23,37.4
36021600000,1971,2,1970,5,21,7,1.15,0.098,0.665,30153,187.3,187.3,179.5,4,4,4,1901,1669,2097,1739,1507,162,162,162,639.5,407.3,835.2,0.0856,0.0772,0.097,1100,1100,1100,990.5,990.5,990.5,970.8,970,971.3,19.7,19.2,20.5,0.923,0.912,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.091,0.098,17.86,17.29,18.61,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.79,44.25,47.78,44.87,43.37,46.82,0,0,0,0,0,0,0.997,0,0.485,0.085,0.58,0.42,26.2
36626400000,1971,3,1970,6,22,7,1.38,0.145,0.665,28323.4,172.1,172.1,168.6,4,4,4,2288,2149,2434,2049,1910,239,239,239,949.1,810,1095,0.105,0.0982,0.111,1100,1100,1100,990.5,990.5,990.5,971.8,971.5,972.1,18.7,18.4,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.83,16.48,17.17,0.948,0.946,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.01,42.06,43.91,42.15,41.22,43.04,0,0,0,0,0,0,0.937,0,0.715,0.11,0.48,0.52,20.5
37231200000,1971,3,1970,6,23,7,1.6,0.145,0.665,26720.9,163.2,163.2,159.1,4,4,4,2647,2496,2814,2408,2257,239,239,239,1308,1157,1475,0.0905,0.0849,0.0957,1100,1100,1100,990.5,990.5,990.5,972.7,972.3,973.1,17.8,17.4,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.96,15.56,16.33,0.945,0.943,0.946,0.977,0.975,0.98,0.923,0.92,0.927,40.68,39.59,41.66,39.76,38.6,40.81,0,0,0,0,0,0,0.884,0,0.935,0.091,0.42,0.58,16.7
37836000000,1971,3,1970,6,24,7,1.8,0.145,0.665,25210,152.7,152.7,150.1,4,4,4,2971,2874,3038,2732,2635,239,239,239,1632,1535,1699,0.0805,0.0787,0.0832,1100,1100,1100,990.5,990.5,990.5,973.4,973.2,973.6,17.1,16.9,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.18,15.02,15.42,0.942,0.941,0.943,0.973,0.972,0.974,0.916,0.915,0.918,38.56,38.12,39.19,37.51,37.06,38.18,0,0,0,0,0,0,0.834,0,1.135,0.081,0.37,0.63,14
38440800000,1971,3,1970,6,25,7,1.89,0.145,0.665,24517.3,148.2,148.2,145.9,4,4,4,3119,3038,3153,2880,2799,239,239,239,1780,1699,1814,0.0766,0.0758,0.0787,1100,1100,1100,990.5,990.5,990.5,973.8,973.6,973.9,16.7,16.6,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.82,14.74,15.02,0.94,0.939,0.941,0.971,0.97,0.972,0.913,0.912,0.915,37.58,37.35,38.12,36.48,36.24,37.06,0,0,0,0,0,0,0.811,0,1.225,0.077,0.35,0.65,13
39045600000,1971,3,1970,6,26,7,1.84,0.137,0.665,24852.1,149.8,149.8,147.9,4,4,4,3048,2982,3136,2821,2765,226.4,217,239,1721,1665,1797,0.0743,0.0716,0.0776,1100,1100,1100,990.5,990.5,990.5,973.6,973.5,973.8,16.9,16.7,17,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15,14.78,15.16,0.941,0.94,0.942,0.972,0.971,0.973,0.914,0.912,0.916,38.05,37.46,38.49,36.98,36.36,37.44,0,0,0,0,0,0,0.822,0,1.175,0.074,0.36,0.64,13.5
39650400000,1971,4,1970,7,27,7,1.73,0.131,0.665,25757.2,157,157,153.3,4,4,4,2853,2720,2965,2636,2503,217,217,217,1536,1403,1648,0.0761,0.0732,0.0798,1100,1100,1100,990.5,990.5,990.5,973.2,972.8,973.4,17.3,17.1,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.47,15.2,15.79,0.943,0.942,0.944,0.975,0.973,0.976,0.919,0.916,0.922,39.33,38.6,40.2,38.33,37.56,39.25,0,0,0,0,0,0,0.852,0,1.065,0.076,0.38,0.62,14.9
40255200000,1971,4,1970,7,28,7,1.56,0.131,0.665,27072.8,163.9,163.9,161.1,4,4,4,2571,2471,2693,2354,2254,217,217,217,1254,1154,1376,0.0845,0.0806,0.0878,1100,1100,1100,990.5,990.5,990.5,972.5,972.2,972.8,18,17.7,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.15,15.85,16.39,0.945,0.944,0.946,0.979,0.977,0.98,0.925,0.923,0.927,41.17,40.38,41.82,40.29,39.44,40.98,0,0,0,0,0,0,0.895,0,0.895,0.084,0.43,0.57,17.4
40860000000,1971,4,1970,7,29,7,1.43,0.131,0.665,28015.3,168.5,168.5,166.8,4,4,4,2360,2291,2445,2143,2074,217,217,217,1043,974.3,1128,0.092,0.0887,0.0947,1100,1100,1100,990.5,990.5,990.5,972,971.8,972.2,18.5,18.3,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.66,16.45,16.82,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.929,42.54,41.99,42.99,41.69,41.15,42.13,0,0,0,0,0,0,0.926,0,0.765,0.092,0.47,0.53,19.6
41464800000,1971,4,1970,7,30,7,1.3,0.127,0.665,28908.8,174.6,174.6,172.1,4,4,4,2152,2054,2248,1942,1862,209.9,192,217,841.8,761.6,930.7,0.0975,0.0926,0.102,1100,1100,1100,990.5,990.5,990.5,971.5,971.2,971.7,19,18.8,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.1,17.16,16.93,17.4,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,43.9,43.27,44.54,43.02,42.4,43.65,0,0,0,0,0,0,0.956,0,0.635,0.098,0.51,0.49,22.2
42069600000,1971,5,1970,8,31,7,1.15,0.116,0.665,30103.9,181.5,181.5,179.2,4,4,4,1907,1839,2009,1715,1647,192,192,192,614.7,547,716.7,0.101,0.0956,0.104,1100,1100,1100,990.5,990.5,990.5,970.8,970.6,971.1,19.7,19.4,19.9,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.097,17.83,17.5,18.05,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.71,44.83,46.3,44.8,43.94,45.38,0,0,0,0,0,0,0.996,0,0.485,0.1,0.58,0.42,26.2
42674400000,1971,5,1970,8,32,7,1.04,0.116,0.665,31157.7,187.8,187.8,185.5,4,4,4,1721,1652,1799,1529,1460,192,192,192,429.4,359.7,507.2,0.112,0.107,0.116,1100,1100,1100,990.5,990.5,990.5,970.2,970,970.5,20.3,20,20.5,0.921,0.916,0.926,0.648,0.648,0.648,0.032,0.032,0.032,1.87,1.86,1.87,0.092,0.091,0.093,18.43,18.17,18.66,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.31,46.64,47.92,46.37,45.71,46.96,0,0,0,0,0,0,1.03,0,0.375,0.11,0.64,0.36,30
43279200000,1971,5,1970,8,33,7,0.947,0.116,0.665,32050.9,192.8,192.8,190.8,4,4,4,1566,1506,1622,1374,1314,192,192,192,273.6,213.9,329.9,0.123,0.118,0.127,1100,1100,1100,990.5,990.5,990.5,969.7,969.5,969.9,20.8,20.6,21,0.906,0.888,0.913,0.648,0.648,0.648,0.031,0.031,0.031,1.85,1.84,1.86,0.089,0.087,0.09,18.95,18.76,19.16,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.68,48.18,49.24,47.69,47.21,48.2,0,0,0,0,0,0,1.06,0,0.282,0.12,0.7,0.3,33.8
43884000000,1971,5,1970,8,34,7,0.865,0.116,0.665,32390.4,192.8,192.8,192.8,4,4,4,1431,1364,1492,1239,1172,192,192,192,138.5,72.01,200,0.134,0.129,0.141,1100,1100,1100,990.5,990.5,990.5,969.3,969,969.5,21.2,21,21.5,0.855,0.827,0.881,0.648,0.648,0.648,0.031,0.03,0.031,1.8,1.77,1.83,0.085,0.083,0.087,19.44,19.21,19.68,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,49.99,49.38,50.64,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.2,0.13,0.77,0.23,37.4
44488800000,1971,5,1970,8,35,7,0.775,0.1,0.661,32390.4,192.8,192.8,192.8,4,4,4,1282,1235,1339,1116,1074,165.4,161,192,22.53,0,51.38,0.129,0.123,0.143,1094,1074,1100,990.5,990.5,990.5,968.8,968.6,969,21.7,21.5,21.9,0.793,0.754,0.817,0.634,0.589,0.648,0.029,0.027,0.03,1.73,1.64,1.76,0.079,0.075,0.082,19.99,19.77,20.23,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,51.18,50.86,51.55,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.114,0.13,0.85,0.15,41.8
45093600000,1971,6,1970,9,36,7,0.704,0.11,0.593,31198.7,192.8,192.8,185.7,4,4,4,1163,1106,1212,981.3,895.7,182,161,210,0,0,0,0.157,0.133,0.19,981.3,895.7,1051,990.5,990.5,990.5,968.4,968.2,968.6,22.1,21.9,22.3,0.636,0.545,0.721,0.444,0.373,0.538,0.02,0.017,0.025,1.35,1.16,1.55,0.061,0.052,0.071,20.74,20.38,21.11,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.936,0.937,47.65,44.29,50.2,46.43,43.41,48.2,0,0,0,0,0,0,1.03,0,0.111,0.16,0.84,0.16,44.3
45698400000,1971,6,1970,9,37,7,0.615,0.127,0.488,26293.4,168.4,168.4,156.5,4,3,3.7142857142857144,1016,975.2,1073,806.1,765.2,210,210,210,0,0,0,0.207,0.196,0.215,806.1,765.2,862.8,990.5,990.5,990.5,967.9,967.8,968.1,22.6,22.4,22.7,0.463,0.426,0.515,0.329,0.309,0.357,0.015,0.014,0.016,1.03,0.97,1.11,0.046,0.043,0.049,21.52,21.27,21.68,0.955,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,44.31,39.7,52.22,42.57,38.72,48.2,0,0,0,0,0,0,0.869,0,0.127,0.21,0.79,0.21,42.8
46303200000,1971,6,1970,9,38,7,0.545,0.127,0.418,23448.5,144.6,144.6,139.6,3,3,3,901.1,845.8,953.8,691.1,635.8,210,210,210,0,0,0,0.233,0.22,0.248,691.1,635.8,743.8,990.5,990.5,990.5,967.5,967.3,967.7,23,22.8,23.2,0.366,0.332,0.406,0.263,0.226,0.298,0.011,0.0097,0.013,0.882,0.786,0.981,0.038,0.034,0.043,22.11,21.8,22.43,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.77,44.56,50.73,46.52,43.67,48.2,0,0,0,0,0,0,0.775,0,0.127,0.23,0.77,0.23,43
46908000000,1971,6,1970,9,39,7,0.471,0.119,0.352,20391.3,127.7,127.7,121.4,3,3,3,778.9,735.5,827.5,582.6,549.5,196.3,186,210,0,0,0,0.252,0.241,0.266,582.6,549.5,617.5,990.5,990.5,990.5,967,966.8,967.2,23.5,23.3,23.7,0.299,0.278,0.321,0.19,0.168,0.213,0.0081,0.0071,0.0092,0.694,0.636,0.755,0.03,0.027,0.032,22.79,22.53,23.02,0.953,0.951,0.955,0.978,0.975,0.98,0.932,0.927,0.936,41.36,39.31,43.45,40.46,38.31,42.58,0,0,0,0,0,0,0.674,0,0.119,0.25,0.75,0.25,43.3
47512800000,1971,7,1970,10,40,7,0.415,0.112,0.302,17571.5,112.8,112.8,104.6,3,2,2.5714285714285716,686,636.6,725.1,500,450.6,186,186,186,0,0,0,0.272,0.257,0.292,500,450.6,539.1,990.5,990.5,990.5,966.6,966.4,966.8,23.9,23.7,24.1,0.25,0.222,0.272,0.138,0.112,0.161,0.0058,0.0046,0.0068,0.6,0.55,0.624,0.025,0.023,0.026,23.26,23.08,23.47,0.953,0.946,0.958,0.976,0.97,0.98,0.929,0.918,0.939,43.43,35.94,52.06,41.75,34.86,48.2,0,0,0,0,0,0,0.581,0,0.113,0.27,0.73,0.27,42.3
48117600000,1971,7,1970,10,41,7,0.368,0.112,0.255,15400,96.03,96.03,91.67,2,2,2,608,588.3,629.7,422,402.3,186,186,186,0,0,0,0.306,0.295,0.316,422,402.3,443.7,990.5,990.5,990.5,966.3,966.2,966.4,24.2,24.1,24.3,0.209,0.202,0.218,0.0982,0.0889,0.108,0.0041,0.0037,0.0045,0.535,0.505,0.568,0.022,0.021,0.024,23.64,23.51,23.75,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.77,44.75,49,45.83,43.85,48.02,0,0,0,0,0,0,0.509,0,0.113,0.3,0.69,0.31,41.8
48722400000,1971,7,1970,10,42,7,0.34,0.112,0.228,13804.8,87.71,87.71,82.17,2,2,2,562.2,542.7,588.3,376.2,356.7,186,186,186,0,0,0,0.331,0.316,0.343,376.2,356.7,402.3,990.5,990.5,990.5,966.1,966,966.2,24.4,24.3,24.5,0.193,0.186,0.202,0.0766,0.0673,0.0889,0.0031,0.0028,0.0037,0.466,0.436,0.505,0.019,0.018,0.021,23.9,23.75,24.02,0.952,0.949,0.955,0.979,0.976,0.98,0.932,0.926,0.936,41.98,39.88,44.75,41.09,38.91,43.85,0,0,0,0,0,0,0.457,0,0.112,0.33,0.67,0.33,40.6
49327200000,1971,7,1970,10,43,7,0.315,0.112,0.202,12244,76.5,76.5,72.88,2,2,2,520.4,492.5,536.9,334.7,308.5,185.7,184,186,0,0,0,0.357,0.346,0.374,334.7,308.5,350.9,990.5,990.5,990.5,965.9,965.8,966,24.6,24.5,24.7,0.178,0.169,0.184,0.057,0.0446,0.0646,0.0023,0.0018,0.0026,0.404,0.365,0.428,0.016,0.015,0.017,24.15,24.06,24.32,0.946,0.942,0.948,0.972,0.97,0.974,0.919,0.913,0.924,37.5,34.64,39.26,36.44,33.61,38.25,0,0,0,0,0,0,0.405,0,0.113,0.36,0.64,0.36,38.9
49932000000,1971,8,1970,11,44,7,0.292,0.111,0.181,10959.2,67.21,67.21,65.23,2,2,2,483.3,474.7,492.5,299.3,290.7,184,184,184,0,0,0,0.381,0.374,0.388,299.3,290.7,308.5,990.5,990.5,990.5,965.8,965.7,965.8,24.7,24.7,24.8,0.166,0.163,0.169,0.0403,0.0362,0.0446,0.0016,0.0015,0.0018,0.351,0.338,0.365,0.014,0.014,0.015,24.37,24.32,24.43,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.913,33.63,32.66,34.64,32.62,31.68,33.61,0,0,0,0,0,0,0.362,0,0.111,0.38,0.62,0.38,37.5
50536800000,1971,8,1970,11,45,7,0.278,0.111,0.167,10113.8,63.36,63.36,60.2,2,2,2,460.1,446.6,474.7,276.1,262.6,184,184,184,0,0,0,0.4,0.388,0.412,276.1,262.6,290.7,990.5,990.5,990.5,965.7,965.6,965.7,24.8,24.8,24.9,0.158,0.153,0.163,0.0293,0.0229,0.0362,0.0012,0.00092,0.0015,0.316,0.296,0.338,0.013,0.012,0.014,24.51,24.43,24.59,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,31.03,29.52,32.66,30.1,28.63,31.68,0,0,0,0,0,0,0.334,0,0.111,0.4,0.6,0.4,36.4
51141600000,1971,8,1970,11,46,7,0.263,0.111,0.152,9178.06,57.26,57.26,54.63,2,2,2,434.6,427.1,446.6,250.6,243.1,184,184,184,0,0,0,0.423,0.412,0.431,250.6,243.1,262.6,990.5,990.5,990.5,965.6,965.5,965.6,24.9,24.9,25,0.149,0.146,0.153,0.0181,0.0164,0.0229,0.00073,0.00066,0.00092,0.279,0.269,0.296,0.011,0.011,0.012,24.67,24.59,24.71,0.929,0.927,0.932,0.97,0.97,0.97,0.901,0.899,0.904,28.16,27.31,29.52,27.32,26.49,28.63,0,0,0,0,0,0,0.304,0,0.111,0.42,0.58,0.42,34.9
51746400000,1971,8,1970,11,47,7,0.25,0.111,0.139,8402.59,52.98,52.98,50.02,2,1,1.5714285714285714,413.1,402.5,427.1,229.1,218.5,184,184,184,0,0,0,0.446,0.431,0.457,229.1,218.5,243.1,990.5,990.5,990.5,965.5,965.4,965.5,25,25,25.1,0.141,0.138,0.146,0.0152,0.0143,0.0164,0.00061,0.00057,0.00066,0.317,0.253,0.397,0.013,0.01,0.016,24.72,24.67,24.79,0.939,0.922,0.959,0.974,0.97,0.98,0.915,0.895,0.94,37,25.6,51.66,35.34,24.83,48.2,0,0,0,0,0,0,0.278,0,0.111,0.44,0.56,0.44,33.6
52351200000,1971,8,1970,11,48,7,0.235,0.0914,0.144,8859.43,55.33,55.33,52.73,2,1,1.7142857142857142,388.9,382.6,396.1,237.7,210,151.1,138,184,0,0,0,0.388,0.354,0.467,237.7,210,251.6,990.5,990.5,990.5,965.3,965.3,965.4,25.2,25.1,25.2,0.141,0.135,0.145,0.0161,0.0136,0.0177,0.00064,0.00054,0.00071,0.301,0.267,0.378,0.012,0.011,0.015,24.85,24.74,24.92,0.937,0.927,0.957,0.973,0.97,0.98,0.911,0.9,0.938,34.12,27.72,49.24,33.22,26.89,48.2,0,0,0,0,0,0,0.293,0,0.091,0.39,0.61,0.39,37.7
52956000000,1971,9,1970,12,49,7,0.224,0.0835,0.141,8566.76,52.96,52.96,50.99,2,1,1.8571428571428572,370.3,358.7,379,232.3,220.7,138,138,138,0,0,0,0.373,0.364,0.385,232.3,220.7,241,990.5,990.5,990.5,965.3,965.2,965.3,25.2,25.2,25.3,0.138,0.134,0.141,0.0155,0.0145,0.0162,0.00061,0.00057,0.00064,0.274,0.246,0.389,0.011,0.0097,0.015,24.97,24.92,25.03,0.929,0.922,0.959,0.971,0.97,0.98,0.903,0.894,0.939,30.12,25.57,51.69,28.94,24.8,48.2,0,0,0,0,0,0,0.283,0,0.083,0.37,0.63,0.37,38.2
53560800000,1971,9,1970,12,50,7,0.214,0.0835,0.13,8095.02,48.2,48.2,48.18,1,1,1,353.7,347.3,358.7,215.7,209.3,138,138,138,0,0,0,0.39,0.385,0.397,215.7,209.3,220.7,990.5,990.5,990.5,965.2,965.1,965.2,25.3,25.3,25.4,0.132,0.13,0.134,0.0141,0.0135,0.0145,0.00056,0.00053,0.00057,0.38,0.369,0.389,0.015,0.015,0.015,24.95,24.92,24.99,0.958,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.939,50.55,49.07,51.69,48.18,48.09,48.2,0,0,0,0,0,0,0.268,0,0.084,0.39,0.61,0.39,37.8
54165600000,1971,9,1970,12,51,7,0.207,0.0835,0.123,7862.81,48.09,48.09,46.8,1,1,1,341.6,334.4,347.3,203.6,196.4,138,138,138,0,0,0,0.404,0.397,0.413,203.6,196.4,209.3,990.5,990.5,990.5,965.1,965.1,965.1,25.4,25.4,25.4,0.128,0.126,0.13,0.0131,0.0124,0.0135,0.00051,0.00049,0.00053,0.359,0.346,0.369,0.014,0.014,0.015,25.03,24.99,25.08,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,47.76,46.06,49.07,46.8,45.14,48.09,0,0,0,0,0,0,0.26,0,0.084,0.4,0.59,0.41,38
54770400000,1971,9,1970,12,52,7,0.195,0.0762,0.119,7598.56,48.2,48.2,45.23,1,1,1,322.7,313.5,330.7,196.7,186.1,126,110,138,0,0,0,0.39,0.342,0.426,196.7,186.1,211.2,990.5,990.5,990.5,965,965,965.1,25.5,25.4,25.5,0.125,0.122,0.128,0.0125,0.0116,0.0137,0.00049,0.00045,0.00054,0.345,0.327,0.369,0.014,0.013,0.014,25.14,25.11,25.18,0.953,0.95,0.957,0.98,0.98,0.98,0.934,0.931,0.938,46.24,43.6,49.8,45.23,42.73,48.2,0,0,0,0,0,0,0.251,0,0.076,0.39,0.61,0.39,39
55375200000,1971,10,1971,1,1,7,0.183,0.0665,0.117,7487.11,47.05,47.05,44.57,1,1,1,302.9,294.6,313.5,192.9,184.6,110,110,110,0,0,0,0.363,0.351,0.373,192.9,184.6,203.5,990.5,990.5,990.5,964.9,964.9,965,25.6,25.5,25.6,0.122,0.119,0.125,0.0121,0.0114,0.013,0.00047,0.00045,0.00051,0.337,0.322,0.356,0.013,0.013,0.014,25.25,25.18,25.3,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,45.48,43.49,48.01,44.57,42.62,47.05,0,0,0,0,0,0,0.248,0,0.066,0.36,0.64,0.36,40.9
55980000000,1971,10,1971,1,2,7,0.172,0.0665,0.106,6748.94,41.53,41.53,40.17,1,1,1,284.6,281.5,290,174.6,171.5,110,110,110,0,0,0,0.387,0.379,0.391,174.6,171.5,180,990.5,990.5,990.5,964.8,964.8,964.9,25.7,25.6,25.7,0.115,0.114,0.117,0.0106,0.0103,0.0111,0.00041,0.0004,0.00043,0.304,0.298,0.314,0.012,0.012,0.012,25.36,25.33,25.38,0.946,0.945,0.948,0.978,0.977,0.98,0.925,0.923,0.929,41.07,40.33,42.38,40.17,39.39,41.53,0,0,0,0,0,0,0.223,0,0.066,0.39,0.62,0.38,39.2
56584800000,1971,10,1971,1,3,7,0.169,0.0665,0.103,6541.62,39.84,39.84,38.94,1,1,1,279.7,276.2,283.2,169.7,166.2,110,110,110,0,0,0,0.393,0.388,0.398,169.7,166.2,173.2,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.113,0.112,0.115,0.0102,0.00987,0.0105,0.0004,0.00038,0.00041,0.295,0.289,0.301,0.011,0.011,0.012,25.39,25.37,25.41,0.944,0.943,0.946,0.976,0.974,0.978,0.922,0.919,0.924,39.9,39.06,40.75,38.94,38.04,39.84,0,0,0,0,0,0,0.216,0,0.066,0.39,0.61,0.39,38.7
57189600000,1971,10,1971,1,4,7,0.176,0.0665,0.11,7046.31,43.62,43.62,41.94,1,1,1,291.8,283.2,298.8,181.8,173.2,110,110,110,0,0,0,0.377,0.368,0.388,181.8,173.2,188.8,990.5,990.5,990.5,964.9,964.8,964.9,25.6,25.6,25.7,0.118,0.115,0.12,0.0112,0.0105,0.0118,0.00044,0.00041,0.00046,0.317,0.301,0.329,0.012,0.012,0.013,25.32,25.28,25.37,0.949,0.946,0.951,0.98,0.978,0.98,0.929,0.924,0.932,42.81,40.75,44.51,41.94,39.84,43.62,0,0,0,0,0,0,0.233,0,0.066,0.38,0.63,0.37,40
57794400000,1971,11,1971,2,5,7,0.196,0.0641,0.132,8084.44,49.59,49.59,48.12,2,1,1.1428571428571428,323.9,305.9,330.7,217.9,199.9,106,106,106,0,0,0,0.327,0.321,0.346,217.9,199.9,224.7,990.5,990.5,990.5,965,964.9,965.1,25.5,25.4,25.6,0.13,0.124,0.132,0.0143,0.0127,0.0149,0.00056,0.0005,0.00058,0.359,0.242,0.388,0.014,0.0095,0.015,25.12,25.07,25.22,0.953,0.92,0.959,0.979,0.97,0.98,0.932,0.893,0.94,47.49,25.56,52.25,44.58,24.79,48.2,0,0,0,0,0,0,0.267,0,0.064,0.33,0.67,0.33,41.2
58399200000,1971,11,1971,2,6,7,0.202,0.0641,0.138,8467.8,52.05,52.05,50.4,2,1,1.8571428571428572,334.7,327.5,341.6,228.7,221.5,106,106,106,0,0,0,0.317,0.31,0.324,228.7,221.5,235.6,990.5,990.5,990.5,965.1,965,965.1,25.4,25.4,25.5,0.134,0.131,0.136,0.0152,0.0146,0.0158,0.0006,0.00057,0.00062,0.267,0.242,0.388,0.011,0.0095,0.015,25.16,25.07,25.2,0.927,0.92,0.959,0.971,0.97,0.98,0.901,0.893,0.94,29.9,25.56,52.25,28.64,24.79,48.2,0,0,0,0,0,0,0.28,0,0.064,0.32,0.68,0.32,41.9
59004000000,1971,11,1971,2,7,7,0.205,0.0641,0.141,8674.82,54.36,54.36,51.64,2,2,2,339.7,330.7,351.7,233.7,224.7,106,106,106,0,0,0,0.312,0.301,0.321,233.7,224.7,245.7,990.5,990.5,990.5,965.1,965.1,965.2,25.4,25.3,25.4,0.136,0.132,0.14,0.0156,0.0149,0.0166,0.00061,0.00058,0.00066,0.252,0.242,0.265,0.0099,0.0095,0.01,25.15,25.08,25.2,0.923,0.92,0.927,0.97,0.97,0.97,0.896,0.893,0.9,26.62,25.56,28.02,25.82,24.79,27.18,0,0,0,0,0,0,0.287,0,0.064,0.31,0.69,0.31,42.3
59608800000,1971,11,1971,2,8,7,0.226,0.0641,0.162,9970.47,62.7,62.7,59.35,2,2,2,374.4,343.7,389.6,268.4,237.7,106,106,106,0,0,0,0.284,0.272,0.308,268.4,237.7,283.6,990.5,990.5,990.5,965.3,965.1,965.3,25.2,25.2,25.4,0.148,0.137,0.153,0.0266,0.016,0.0328,0.0011,0.00063,0.0013,0.298,0.256,0.32,0.012,0.01,0.013,24.93,24.83,25.13,0.933,0.925,0.936,0.97,0.97,0.97,0.905,0.897,0.908,30.59,27.08,32.32,29.67,26.27,31.35,0,0,0,0,0,0,0.33,0,0.064,0.28,0.72,0.28,44.1
60213600000,1971,11,1971,2,9,7,0.248,0.0693,0.178,10942.2,68.14,68.14,65.13,2,2,2,409.7,396.1,427.1,295.1,288.7,114.6,106,118,0,0,0,0.28,0.261,0.29,295.1,288.7,309.1,990.5,990.5,990.5,965.4,965.4,965.5,25.1,25,25.1,0.158,0.156,0.164,0.0383,0.0353,0.0449,0.0015,0.0014,0.0018,0.338,0.329,0.36,0.014,0.013,0.014,24.72,24.62,24.79,0.939,0.937,0.941,0.97,0.97,0.97,0.91,0.909,0.913,33.57,32.83,35.12,32.57,31.84,34.07,0,0,0,0,0,0,0.362,0,0.07,0.28,0.72,0.28,44.1
60818400000,1971,12,1971,3,10,7,0.253,0.0714,0.182,11135.1,70.59,70.59,66.28,2,2,2,418.6,396.1,438.5,300.6,278.1,118,118,118,0,0,0,0.282,0.269,0.298,300.6,278.1,320.5,990.5,990.5,990.5,965.5,965.4,965.6,25,24.9,25.1,0.161,0.153,0.168,0.0409,0.0303,0.0503,0.0016,0.0012,0.002,0.347,0.313,0.377,0.014,0.012,0.015,24.67,24.55,24.81,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.915,34.17,31.63,36.39,33.14,30.68,35.3,0,0,0,0,0,0,0.368,0,0.071,0.28,0.72,0.28,44
61423200000,1971,12,1971,3,11,7,0.27,0.0714,0.199,12149.6,73.54,73.54,72.32,2,2,2,446.4,442.7,451.8,328.4,324.7,118,118,118,0,0,0,0.264,0.261,0.267,328.4,324.7,333.8,990.5,990.5,990.5,965.6,965.6,965.6,24.9,24.9,24.9,0.17,0.169,0.172,0.054,0.0523,0.0565,0.0022,0.0021,0.0023,0.389,0.383,0.397,0.016,0.015,0.016,24.5,24.47,24.52,0.944,0.944,0.945,0.97,0.97,0.971,0.916,0.915,0.918,37.26,36.85,37.85,36.16,35.75,36.77,0,0,0,0,0,0,0.402,0,0.071,0.26,0.74,0.26,45
62028000000,1971,12,1971,3,12,7,0.295,0.0714,0.224,13756.4,85.16,85.16,81.88,2,2,2,487.8,461.1,502.8,369.8,343.1,118,118,118,0,0,0,0.242,0.235,0.256,369.8,343.1,384.8,990.5,990.5,990.5,965.8,965.7,965.9,24.7,24.6,24.8,0.185,0.176,0.19,0.0736,0.061,0.0806,0.003,0.0025,0.0033,0.451,0.411,0.473,0.018,0.017,0.019,24.25,24.16,24.41,0.951,0.947,0.953,0.979,0.974,0.98,0.931,0.922,0.934,41.82,38.89,43.45,40.94,37.86,42.58,0,0,0,0,0,0,0.455,0,0.071,0.24,0.76,0.24,46.6
62632800000,1971,12,1971,3,13,7,0.329,0.075,0.254,15459.9,96.4,96.4,92.02,2,2,2,544.3,507,593.1,420.3,389,124,118,139,0,0,0,0.228,0.215,0.245,420.3,389,454.1,990.5,990.5,990.5,966,965.9,966.3,24.5,24.2,24.6,0.204,0.192,0.218,0.0974,0.0826,0.113,0.004,0.0034,0.0047,0.527,0.48,0.58,0.022,0.019,0.024,23.92,23.65,24.14,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.13,43.9,50.44,46.01,43.03,48.2,0,0,0,0,0,0,0.511,0,0.075,0.23,0.77,0.23,47
63237600000,1972,1,1971,4,14,7,0.406,0.0841,0.322,18855.4,116.4,116.4,112.2,3,3,3,670.6,648.5,690.2,531.6,509.5,139,139,139,0,0,0,0.207,0.201,0.214,531.6,509.5,551.2,990.5,990.5,990.5,966.6,966.5,966.7,23.9,23.8,24,0.262,0.25,0.273,0.156,0.141,0.169,0.0065,0.0059,0.0071,0.6,0.563,0.633,0.025,0.023,0.027,23.32,23.21,23.44,0.949,0.947,0.951,0.973,0.97,0.976,0.923,0.919,0.928,38.45,36.98,39.76,37.41,35.87,38.78,0,0,0,0,0,0,0.624,0,0.084,0.21,0.79,0.21,46.4
63842400000,1972,1,1971,4,15,7,0.445,0.0841,0.36,21019.8,130.8,130.8,125.1,3,3,3,735,662,764,596,523,139,139,139,0,0,0,0.19,0.182,0.21,596,523,625,990.5,990.5,990.5,966.8,966.5,967,23.7,23.5,24,0.299,0.257,0.315,0.199,0.15,0.218,0.0084,0.0063,0.0093,0.709,0.585,0.757,0.03,0.024,0.032,22.95,22.79,23.37,0.954,0.948,0.956,0.978,0.971,0.98,0.933,0.921,0.937,42.63,37.89,44.49,41.71,36.81,43.6,0,0,0,0,0,0,0.695,0,0.085,0.19,0.81,0.19,47.2
64447200000,1972,1,1971,4,16,7,0.488,0.0841,0.404,23149.9,144.6,144.6,137.8,3,3,3,806.4,776.2,863.8,667.4,637.2,139,139,139,0,0,0,0.173,0.161,0.179,667.4,637.2,724.8,990.5,990.5,990.5,967.1,967,967.4,23.4,23.1,23.5,0.339,0.322,0.373,0.247,0.227,0.285,0.011,0.0096,0.012,0.829,0.778,0.926,0.035,0.033,0.04,22.55,22.22,22.72,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.04,45.24,50.37,45.93,44.34,48.2,0,0,0,0,0,0,0.766,0,0.084,0.17,0.83,0.17,47.4
65052000000,1972,1,1971,4,17,7,0.505,0.0841,0.421,23964.7,144.6,144.6,142.6,3,3,3,834.9,817.2,858,695.9,678.2,139,139,139,0,0,0,0.167,0.162,0.17,695.9,678.2,719,990.5,990.5,990.5,967.2,967.2,967.3,23.3,23.2,23.3,0.356,0.345,0.369,0.266,0.254,0.281,0.011,0.011,0.012,0.877,0.847,0.916,0.038,0.036,0.04,22.38,22.25,22.48,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.74,47.73,50.04,47.55,46.77,48.2,0,0,0,0,0,0,0.792,0,0.084,0.17,0.83,0.17,47.5
65656800000,1972,1,1971,4,18,7,0.519,0.083,0.436,24292.8,144.6,144.6,144.6,3,3,3,858,858,858,720.7,719,137.3,137,139,0,0,0,0.16,0.16,0.162,720.7,719,721,990.5,990.5,990.5,967.3,967.3,967.3,23.2,23.2,23.2,0.368,0.367,0.369,0.282,0.281,0.283,0.012,0.012,0.012,0.917,0.916,0.917,0.04,0.04,0.04,22.25,22.25,22.25,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.16,50.04,50.18,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.083,0.16,0.84,0.16,46.8
66261600000,1972,2,1971,5,19,7,0.515,0.0829,0.432,24292.8,144.6,144.6,144.6,3,3,3,851,845.8,858,714,708.8,137,137,137,0,0,0,0.161,0.16,0.162,714,708.8,721,990.5,990.5,990.5,967.3,967.3,967.3,23.2,23.2,23.2,0.364,0.361,0.367,0.278,0.274,0.283,0.012,0.012,0.012,0.905,0.897,0.917,0.039,0.039,0.04,22.29,22.25,22.32,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.78,49.49,50.18,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.083,0.16,0.84,0.16,47.2
66866400000,1972,2,1971,5,20,7,0.514,0.0829,0.431,24292.8,144.6,144.6,144.6,3,3,3,850.1,845.8,858,713.1,708.8,137,137,137,0,0,0,0.161,0.16,0.162,713.1,708.8,721,990.5,990.5,990.5,967.3,967.3,967.3,23.2,23.2,23.2,0.363,0.361,0.367,0.277,0.274,0.283,0.012,0.012,0.012,0.904,0.897,0.917,0.039,0.039,0.04,22.3,22.25,22.32,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.73,49.49,50.18,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.083,0.16,0.84,0.16,47.3
67471200000,1972,2,1971,5,21,7,0.519,0.0635,0.455,24292.8,144.6,144.6,144.6,3,3,3,858,858,858,753,753,105,105,105,0,0,0,0.122,0.122,0.122,753,753,753,990.5,990.5,990.5,967.3,967.3,967.3,23.2,23.2,23.2,0.387,0.387,0.387,0.303,0.303,0.303,0.013,0.013,0.013,0.972,0.972,0.972,0.042,0.042,0.042,22.2,22.2,22.2,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,52.26,52.26,52.26,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.064,0.12,0.88,0.12,46.8
68076000000,1972,2,1971,5,22,7,0.525,0.0739,0.452,24628.3,158.6,158.6,146.6,4,3,3.142857142857143,868.7,858,919.2,746.6,729,122.1,105,129,0,0,0,0.141,0.122,0.15,746.6,729,790.2,990.5,990.5,990.5,967.4,967.3,967.6,23.1,22.9,23.2,0.387,0.374,0.43,0.298,0.288,0.321,0.013,0.012,0.014,0.951,0.932,0.972,0.041,0.04,0.042,22.17,21.96,22.24,0.956,0.953,0.957,0.98,0.977,0.98,0.937,0.932,0.938,49.81,40.57,52.26,46.98,39.64,48.2,0,0,0,0,0,0,0.814,0,0.073,0.14,0.86,0.14,46.9
68680800000,1972,3,1971,6,23,7,0.578,0.078,0.5,27679,167.4,167.4,164.8,4,4,4,955.1,919.2,971,826.1,790.2,129,129,129,0,0,0,0.135,0.133,0.14,826.1,790.2,842,990.5,990.5,990.5,967.7,967.6,967.8,22.8,22.7,22.9,0.462,0.43,0.477,0.339,0.321,0.347,0.015,0.014,0.015,1.02,0.96,1.05,0.045,0.042,0.046,21.76,21.67,21.96,0.954,0.953,0.955,0.979,0.977,0.98,0.935,0.932,0.936,42.05,40.57,42.71,41.19,39.64,41.85,0,0,0,0,0,0,0.915,0,0.078,0.13,0.87,0.13,47.9
69285600000,1972,3,1971,6,24,7,0.6,0.078,0.522,28679.1,173,173,170.7,4,4,4,991.9,982,1007,862.9,853,129,129,129,0,0,0,0.13,0.128,0.131,862.9,853,877.6,990.5,990.5,990.5,967.9,967.8,967.9,22.6,22.6,22.7,0.496,0.487,0.51,0.357,0.352,0.364,0.016,0.016,0.016,1.09,1.07,1.11,0.048,0.047,0.049,21.55,21.47,21.6,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.55,43.15,44.14,42.68,42.29,43.26,0,0,0,0,0,0,0.948,0,0.078,0.13,0.87,0.13,47.8
69890400000,1972,3,1971,6,25,7,0.635,0.078,0.557,30227.5,186.2,186.2,179.9,4,4,4,1050,1015,1091,921.3,885.5,129,129,129,0,0,0,0.123,0.118,0.127,921.3,885.5,962.3,990.5,990.5,990.5,968.1,967.9,968.2,22.4,22.3,22.6,0.55,0.517,0.587,0.385,0.368,0.405,0.017,0.016,0.018,1.19,1.13,1.26,0.053,0.05,0.056,21.25,21.05,21.43,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,45.9,44.47,47.5,44.98,43.58,46.55,0,0,0,0,0,0,1,0,0.078,0.12,0.88,0.12,47.6
70495200000,1972,3,1971,6,26,7,0.695,0.0813,0.613,32178.1,192.8,192.8,191.5,4,4,4,1149,1106,1194,1014,976.7,134.4,129,148,0,0,0,0.117,0.111,0.126,1014,976.7,1046,990.5,990.5,990.5,968.4,968.2,968.5,22.1,22,22.3,0.659,0.6,0.716,0.467,0.412,0.527,0.021,0.018,0.024,1.41,1.28,1.53,0.064,0.058,0.07,20.73,20.46,20.98,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,49.26,48.06,50.14,47.88,47.09,48.2,0,0,0,0,0,0,1.06,0,0.082,0.12,0.88,0.12,46.3
71100000000,1972,4,1971,7,27,7,0.782,0.0895,0.66,32390.4,192.8,192.8,192.8,4,4,4,1292,1212,1406,1144,1064,148,148,148,53.32,0,157.7,0.115,0.105,0.122,1091,1064,1100,990.5,990.5,990.5,968.8,968.6,969.2,21.7,21.3,21.9,0.804,0.743,0.861,0.627,0.568,0.648,0.029,0.026,0.03,1.73,1.6,1.81,0.08,0.073,0.085,19.95,19.51,20.33,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,50.94,50.19,51.65,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.122,0.11,0.84,0.16,41.4
71704800000,1972,4,1971,7,28,7,0.931,0.0895,0.665,32124,192.8,192.8,191.2,4,4,4,1540,1445,1600,1392,1297,148,148,148,291.6,197.3,352.4,0.0963,0.0925,0.102,1100,1100,1100,990.5,990.5,990.5,969.6,969.3,969.8,20.9,20.7,21.2,0.906,0.878,0.915,0.648,0.648,0.648,0.031,0.031,0.031,1.85,1.83,1.86,0.089,0.086,0.09,19.03,18.83,19.37,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.9,48.35,49.8,47.8,47.39,48.2,0,0,0,0,0,0,1.06,0,0.266,0.096,0.71,0.29,34.5
72309600000,1972,4,1971,7,29,7,1.02,0.0895,0.665,31313.4,188.4,188.4,186.4,4,4,4,1693,1634,1744,1545,1486,148,148,148,445.2,385.7,496,0.0875,0.0849,0.0906,1100,1100,1100,990.5,990.5,990.5,970.1,969.9,970.3,20.4,20.2,20.6,0.923,0.918,0.926,0.648,0.648,0.648,0.032,0.031,0.032,1.87,1.87,1.87,0.092,0.091,0.093,18.52,18.35,18.72,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.55,47.11,48.06,46.6,46.16,47.1,0,0,0,0,0,0,1.04,0,0.355,0.088,0.65,0.35,30.7
72914400000,1972,4,1971,7,30,7,1.11,0.0895,0.665,30553.5,184.1,184.1,181.9,4,4,4,1828,1761,1856,1680,1613,148,148,148,580,513,607.6,0.081,0.0798,0.084,1100,1100,1100,990.5,990.5,990.5,970.5,970.3,970.6,20,19.9,20.2,0.926,0.926,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.87,1.87,0.094,0.093,0.094,18.08,17.99,18.3,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.39,46.16,46.96,45.47,45.24,46.02,0,0,0,0,0,0,1.01,0,0.445,0.081,0.6,0.4,27.5
73519200000,1972,5,1971,8,31,7,1.11,0.116,0.665,30467.9,182.4,182.4,181.4,4,4,4,1843,1812,1856,1651,1620,192,192,192,551.3,519.7,563.6,0.104,0.103,0.106,1100,1100,1100,990.5,990.5,990.5,970.6,970.5,970.6,19.9,19.9,20,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.094,0.094,18.03,17.99,18.13,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.26,46.16,46.53,45.34,45.24,45.6,0,0,0,0,0,0,1.01,0,0.445,0.1,0.6,0.4,27.4
74124000000,1972,5,1971,8,32,7,1.05,0.116,0.665,31029.8,185.5,185.5,184.7,4,4,4,1744,1721,1775,1552,1529,192,192,192,451.7,428.5,483,0.11,0.108,0.112,1100,1100,1100,990.5,990.5,990.5,970.3,970.2,970.4,20.2,20.1,20.3,0.923,0.921,0.926,0.648,0.648,0.648,0.032,0.032,0.032,1.87,1.87,1.87,0.093,0.092,0.093,18.36,18.25,18.43,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.12,46.85,47.32,46.18,45.91,46.37,0,0,0,0,0,0,1.03,0,0.385,0.11,0.63,0.37,29.6
74728800000,1972,5,1971,8,33,7,1,0.123,0.665,31510.3,189.6,189.6,187.6,4,4,4,1660,1600,1721,1456,1324,204,192,276,355.8,224.4,428.5,0.123,0.112,0.172,1100,1100,1100,990.5,990.5,990.5,970,969.8,970.2,20.5,20.3,20.7,0.917,0.913,0.921,0.648,0.648,0.648,0.032,0.031,0.032,1.86,1.86,1.87,0.091,0.09,0.092,18.63,18.43,18.83,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.85,47.32,48.36,46.89,46.37,47.39,0,0,0,0,0,0,1.04,0,0.335,0.12,0.67,0.33,31.5
75333600000,1972,5,1971,8,34,7,0.941,0.167,0.665,32115.7,192.8,192.8,191.2,4,4,4,1556,1506,1596,1280,1230,276,276,276,180.4,129.9,220.4,0.177,0.173,0.183,1100,1100,1100,990.5,990.5,990.5,969.7,969.5,969.8,20.8,20.7,21,0.897,0.872,0.913,0.648,0.648,0.648,0.031,0.031,0.031,1.84,1.82,1.86,0.089,0.087,0.09,18.99,18.84,19.18,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.78,48.4,49.28,47.79,47.43,48.2,0,0,0,0,0,0,1.06,0,0.276,0.18,0.71,0.29,34.1
75938400000,1972,5,1971,8,35,7,0.869,0.144,0.665,32390.4,192.8,192.8,192.8,4,4,4,1437,1364,1492,1199,1154,238.3,210,276,98.65,54.01,135.3,0.165,0.145,0.187,1100,1100,1100,990.5,990.5,990.5,969.3,969,969.5,21.2,21,21.5,0.855,0.834,0.868,0.648,0.648,0.648,0.031,0.03,0.031,1.8,1.78,1.82,0.085,0.083,0.086,19.42,19.23,19.67,0.954,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.93,49.42,50.63,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.204,0.17,0.77,0.23,37.3
76543200000,1972,6,1971,9,36,7,0.788,0.127,0.653,32390.4,192.8,192.8,192.8,4,4,4,1303,1246,1364,1093,1036,210,210,210,13.64,0,54.01,0.161,0.154,0.169,1080,1036,1100,990.5,990.5,990.5,968.9,968.7,969,21.6,21.5,21.8,0.787,0.717,0.834,0.603,0.503,0.648,0.028,0.023,0.03,1.69,1.51,1.78,0.078,0.069,0.083,19.96,19.67,20.32,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,50.44,49.3,51.13,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.135,0.16,0.83,0.17,41.1
77148000000,1972,6,1971,9,37,7,0.719,0.127,0.592,31211.5,192.7,192.7,185.8,4,4,4,1189,1123,1241,978.7,913.2,210,210,210,0,0,0,0.177,0.169,0.187,978.7,913.2,1031,990.5,990.5,990.5,968.5,968.3,968.7,22,21.8,22.2,0.638,0.561,0.71,0.424,0.381,0.492,0.019,0.017,0.023,1.33,1.19,1.49,0.061,0.054,0.068,20.67,20.36,21.02,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.936,0.937,47.39,44.98,49.15,46.45,44.08,48.17,0,0,0,0,0,0,1.03,0,0.127,0.18,0.82,0.18,43.4
77752800000,1972,6,1971,9,38,7,0.623,0.127,0.496,26852.8,168.4,168.4,159.8,4,3,3.857142857142857,1029,982,1073,819.4,772,210,210,210,0,0,0,0.204,0.196,0.214,819.4,772,862.8,990.5,990.5,990.5,968,967.8,968.1,22.5,22.4,22.7,0.475,0.432,0.515,0.336,0.313,0.357,0.015,0.014,0.016,1.04,0.97,1.11,0.046,0.043,0.049,21.47,21.27,21.65,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,43.02,39.7,52.22,41.68,38.72,48.2,0,0,0,0,0,0,0.888,0,0.127,0.2,0.8,0.2,43.1
78357600000,1972,6,1971,9,39,7,0.532,0.123,0.409,22943.5,144.6,144.6,136.6,3,3,3,879.7,797.9,975.2,676.6,611.9,203.1,186,210,0,0,0,0.231,0.215,0.247,676.6,611.9,765.2,990.5,990.5,990.5,967.4,967.1,967.8,23.1,22.7,23.4,0.358,0.313,0.426,0.253,0.21,0.309,0.011,0.009,0.014,0.857,0.741,1.02,0.037,0.032,0.045,22.22,21.68,22.67,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.96,43.3,51.87,45.52,42.43,48.2,0,0,0,0,0,0,0.759,0,0.123,0.23,0.77,0.23,43.1
78962400000,1972,7,1971,10,40,7,0.435,0.112,0.322,18664.5,122.6,122.6,111.1,3,2,2.857142857142857,719.1,662,772.5,533.1,476,186,186,186,0,0,0,0.259,0.241,0.281,533.1,476,586.5,990.5,990.5,990.5,966.8,966.5,967,23.7,23.5,24,0.269,0.236,0.299,0.158,0.124,0.193,0.0067,0.0052,0.0082,0.624,0.55,0.698,0.026,0.023,0.03,23.1,22.81,23.33,0.951,0.946,0.956,0.975,0.97,0.98,0.927,0.918,0.937,40.73,35.94,52.06,39.33,34.86,48.2,0,0,0,0,0,0,0.617,0,0.113,0.26,0.74,0.26,42.9
79567200000,1972,7,1971,10,41,7,0.373,0.112,0.261,15617.4,96.4,96.4,92.96,2,2,2,616.9,588.3,643.9,430.9,402.3,186,186,186,0,0,0,0.302,0.289,0.316,430.9,402.3,457.9,990.5,990.5,990.5,966.4,966.2,966.5,24.1,24,24.3,0.213,0.202,0.226,0.102,0.0889,0.115,0.0042,0.0037,0.0048,0.549,0.505,0.593,0.023,0.021,0.025,23.58,23.43,23.75,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.67,44.75,50.38,46.48,43.85,48.2,0,0,0,0,0,0,0.516,0,0.112,0.3,0.7,0.3,41.9
80172000000,1972,7,1971,10,42,7,0.338,0.112,0.225,13658.8,87.71,87.71,81.3,2,2,2,558.4,531.3,588.3,372.4,345.3,186,186,186,0,0,0,0.333,0.316,0.35,372.4,345.3,402.3,990.5,990.5,990.5,966.1,966,966.2,24.4,24.3,24.5,0.191,0.182,0.202,0.0748,0.062,0.0889,0.0031,0.0025,0.0037,0.46,0.419,0.505,0.019,0.017,0.021,23.93,23.75,24.09,0.951,0.948,0.955,0.978,0.973,0.98,0.93,0.922,0.936,41.56,38.64,44.75,40.65,37.6,43.85,0,0,0,0,0,0,0.452,0,0.113,0.33,0.67,0.33,40.4
80776800000,1972,7,1971,10,43,7,0.305,0.112,0.193,11664.3,71.62,71.62,69.43,2,2,2,505.1,490.4,515.4,319.1,304.4,186,186,186,0,0,0,0.368,0.361,0.379,319.1,304.4,329.4,990.5,990.5,990.5,965.9,965.8,965.9,24.6,24.6,24.7,0.173,0.167,0.176,0.0496,0.0427,0.0545,0.002,0.0017,0.0022,0.38,0.358,0.395,0.015,0.014,0.016,24.25,24.19,24.34,0.943,0.941,0.945,0.97,0.97,0.97,0.915,0.913,0.917,35.79,34.18,36.91,34.72,33.15,35.81,0,0,0,0,0,0,0.386,0,0.112,0.37,0.63,0.37,38.2
81381600000,1972,7,1971,10,44,7,0.287,0.0964,0.191,11588.9,71.35,71.35,68.98,2,2,2,474.8,461.1,485.3,315.4,299.3,159.4,155,186,0,0,0,0.336,0.322,0.383,315.4,299.3,326.3,990.5,990.5,990.5,965.7,965.7,965.8,24.8,24.7,24.8,0.169,0.165,0.172,0.0479,0.0403,0.053,0.0019,0.0016,0.0021,0.372,0.35,0.388,0.015,0.014,0.016,24.39,24.35,24.47,0.943,0.94,0.944,0.97,0.97,0.97,0.914,0.912,0.916,35.56,33.62,36.78,34.49,32.61,35.68,0,0,0,0,0,0,0.383,0,0.096,0.34,0.67,0.33,40.4
81986400000,1972,8,1971,11,45,7,0.268,0.101,0.166,10100.4,65.03,65.03,60.12,2,2,2,442.3,429.8,451.8,274.9,245.8,167.4,155,184,0,0,0,0.379,0.343,0.428,274.9,245.8,296.8,990.5,990.5,990.5,965.6,965.5,965.6,24.9,24.9,25,0.156,0.147,0.162,0.029,0.0166,0.0391,0.0012,0.00067,0.0016,0.313,0.272,0.344,0.013,0.011,0.014,24.6,24.52,24.69,0.935,0.928,0.939,0.97,0.97,0.97,0.907,0.9,0.911,30.99,27.62,33.52,30.06,26.79,32.51,0,0,0,0,0,0,0.334,0,0.102,0.38,0.62,0.38,37.7
82591200000,1972,8,1971,11,46,7,0.253,0.111,0.141,8538.95,52.98,52.98,50.83,2,1,1.7142857142857142,417.8,406.7,427.1,233.8,222.7,184,184,184,0,0,0,0.441,0.431,0.452,233.8,222.7,243.1,990.5,990.5,990.5,965.5,965.4,965.5,25,25,25.1,0.143,0.139,0.146,0.0156,0.0147,0.0164,0.00062,0.00059,0.00066,0.302,0.253,0.397,0.012,0.01,0.016,24.72,24.67,24.79,0.935,0.922,0.959,0.973,0.97,0.98,0.91,0.895,0.94,33.86,25.6,51.66,32.3,24.83,48.2,0,0,0,0,0,0,0.282,0,0.112,0.44,0.56,0.44,33.8
83196000000,1972,8,1971,11,47,7,0.238,0.111,0.127,7926.01,48.2,48.2,47.18,1,1,1,393.2,382.6,402.5,209.2,198.6,184,184,184,0,0,0,0.468,0.457,0.481,209.2,198.6,218.5,990.5,990.5,990.5,965.4,965.3,965.4,25.1,25.1,25.2,0.134,0.131,0.138,0.0135,0.0126,0.0143,0.00054,0.0005,0.00057,0.373,0.354,0.39,0.015,0.014,0.016,24.76,24.7,24.83,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.59,46.15,50.71,47.18,45.23,48.2,0,0,0,0,0,0,0.262,0,0.111,0.47,0.53,0.47,33.3
