datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
146700000000,1974,8,1973,11,48,7,0.207,0.0905,0.116,7358.19,48.2,48.2,43.8,1,1,1,341.9,334.4,347.3,192.1,182.2,149.7,118,155,0,0,0,0.438,0.353,0.46,192.1,182.2,216.4,990.5,990.5,990.5,965.1,965.1,965.1,25.4,25.4,25.4,0.124,0.121,0.13,0.0121,0.0112,0.0141,0.00048,0.00044,0.00056,0.338,0.321,0.378,0.013,0.013,0.015,25.05,25.02,25.09,0.952,0.949,0.958,0.98,0.98,0.98,0.933,0.93,0.939,44.94,42.55,50.93,43.8,41.69,48.2,0,0,0,0,0,0,0.243,0,0.091,0.44,0.56,0.44,35.5
147304800000,1974,9,1973,12,49,7,0.199,0.0714,0.127,8082.08,48.2,48.2,48.11,1,1,1,328.4,324.1,330.7,210.4,206.1,118,118,118,0,0,0,0.359,0.357,0.364,210.4,206.1,212.7,990.5,990.5,990.5,965,965,965.1,25.5,25.4,25.5,0.127,0.126,0.128,0.0136,0.0133,0.0138,0.00054,0.00052,0.00054,0.368,0.36,0.372,0.014,0.014,0.015,25.09,25.07,25.12,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.54,48.52,50.08,48.11,47.55,48.2,0,0,0,0,0,0,0.267,0,0.072,0.36,0.64,0.36,40.6
147909600000,1974,9,1973,12,50,7,0.189,0.08,0.109,6967.01,46.9,46.9,41.47,1,1,1,313,305.9,321.2,180.8,167.9,132.3,118,138,0,0,0,0.423,0.367,0.451,180.8,167.9,203.2,990.5,990.5,990.5,965,964.9,965,25.5,25.5,25.6,0.119,0.116,0.125,0.0111,0.01,0.013,0.00044,0.00039,0.00051,0.317,0.295,0.355,0.012,0.012,0.014,25.22,25.14,25.28,0.948,0.944,0.955,0.978,0.975,0.98,0.927,0.92,0.936,42.4,39.3,47.85,41.47,38.3,46.9,0,0,0,0,0,0,0.23,0,0.08,0.42,0.58,0.42,36.9
148514400000,1974,9,1973,12,51,7,0.175,0.0835,0.0911,5736.22,36.52,36.52,34.14,1,1,1,288.7,281.5,298.8,150.7,143.5,138,138,138,0,0,0,0.478,0.462,0.49,150.7,143.5,160.8,990.5,990.5,990.5,964.9,964.8,964.9,25.6,25.6,25.7,0.11,0.107,0.113,0.00856,0.00794,0.00942,0.00033,0.00031,0.00037,0.264,0.251,0.282,0.01,0.0098,0.011,25.38,25.32,25.42,0.938,0.936,0.942,0.97,0.97,0.971,0.91,0.908,0.914,35.2,33.47,37.62,34.14,32.47,36.52,0,0,0,0,0,0,0.19,0,0.0839,0.48,0.52,0.48,32.8
149119200000,1974,9,1973,12,52,7,0.161,0.0835,0.078,4887.51,32.47,32.47,29.09,1,1,1,267,259.4,281.5,129,121.4,138,138,138,0,0,0,0.517,0.49,0.532,129,121.4,143.5,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.102,0.0992,0.107,0.00671,0.00607,0.00794,0.00026,0.00024,0.00031,0.225,0.212,0.251,0.0088,0.0082,0.0098,25.51,25.42,25.55,0.93,0.926,0.936,0.97,0.97,0.97,0.902,0.898,0.908,29.99,28.16,33.47,29.09,27.31,32.47,0,0,0,0,0,0,0.162,0,0.083,0.52,0.48,0.52,30.4
149724000000,1974,9,1973,12,53,7,0.15,0.0689,0.0813,5121.85,33.99,33.99,30.49,1,1,1,248.4,236.2,259.4,134.4,121.4,114,110,138,0,0,0,0.459,0.424,0.532,134.4,121.4,149.4,990.5,990.5,990.5,964.7,964.6,964.7,25.8,25.8,25.9,0.101,0.0981,0.106,0.00717,0.00607,0.00845,0.00028,0.00024,0.00033,0.232,0.212,0.259,0.009,0.0082,0.01,25.58,25.5,25.67,0.932,0.926,0.938,0.97,0.97,0.97,0.904,0.898,0.91,31.43,28.16,35.05,30.49,27.31,33.99,0,0,0,0,0,0,0.169,0,0.0687,0.46,0.54,0.46,34.1
150328800000,1974,10,1974,1,1,7,0.142,0.0632,0.0789,4978.73,31.71,31.71,29.64,1,1,1,234.9,231.5,236.2,130.4,126.2,104.4,97,110,0,0,0,0.445,0.411,0.466,130.4,126.2,139.2,990.5,990.5,990.5,964.6,964.6,964.6,25.9,25.9,25.9,0.0987,0.0981,0.101,0.00684,0.00648,0.00758,0.00026,0.00025,0.00029,0.224,0.217,0.239,0.0087,0.0084,0.0092,25.67,25.64,25.68,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.55,29.5,32.7,29.64,28.62,31.71,0,0,0,0,0,0,0.165,0,0.0631,0.45,0.56,0.44,35.1
150933600000,1974,10,1974,1,2,7,0.134,0.0587,0.075,4733.61,29.9,29.9,28.18,1,1,1,221,216.8,228.3,124,119.8,97,97,97,0,0,0,0.439,0.425,0.447,124,119.8,131.3,990.5,990.5,990.5,964.5,964.5,964.6,26,25.9,26,0.0952,0.0937,0.0978,0.00629,0.00593,0.00691,0.00024,0.00023,0.00027,0.211,0.204,0.224,0.0081,0.0078,0.0087,25.76,25.71,25.8,0.927,0.925,0.931,0.97,0.97,0.97,0.899,0.897,0.903,29.05,28.01,30.82,28.18,27.17,29.9,0,0,0,0,0,0,0.157,0,0.059,0.44,0.56,0.44,35.3
151538400000,1974,10,1974,1,3,7,0.139,0.0587,0.0799,5054.52,31.35,31.35,30.09,1,1,1,229.2,216.8,234.6,132.2,119.8,97,97,97,0,0,0,0.424,0.413,0.447,132.2,119.8,137.6,990.5,990.5,990.5,964.6,964.5,964.6,25.9,25.9,26,0.0981,0.0937,0.1,0.00699,0.00593,0.00745,0.00027,0.00023,0.00029,0.226,0.204,0.236,0.0087,0.0078,0.0091,25.7,25.66,25.8,0.931,0.925,0.933,0.97,0.97,0.97,0.903,0.897,0.905,31.02,28.01,32.32,30.09,27.17,31.35,0,0,0,0,0,0,0.167,0,0.0591,0.42,0.57,0.43,36.4
152143200000,1974,10,1974,1,4,7,0.146,0.0576,0.0887,5622.16,35.06,35.06,33.47,1,1,1,242,236.2,246.5,146.7,139.2,95.29,93,97,0,0,0,0.394,0.377,0.411,146.7,139.2,153.5,990.5,990.5,990.5,964.7,964.6,964.7,25.8,25.8,25.9,0.103,0.101,0.105,0.00822,0.00758,0.0088,0.00032,0.00029,0.00034,0.252,0.239,0.264,0.0097,0.0092,0.01,25.6,25.56,25.64,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.911,34.5,32.7,36.15,33.47,31.71,35.06,0,0,0,0,0,0,0.186,0,0.0573,0.39,0.61,0.39,38.5
152748000000,1974,11,1974,2,5,7,0.156,0.0562,0.0998,6363.33,39.89,39.89,37.88,1,1,1,258,246.5,266,165,153.5,93,93,93,0,0,0,0.361,0.35,0.377,165,153.5,173,990.5,990.5,990.5,964.7,964.7,964.8,25.8,25.7,25.8,0.109,0.105,0.112,0.00977,0.0088,0.0105,0.00038,0.00034,0.00041,0.284,0.264,0.299,0.011,0.01,0.012,25.48,25.44,25.56,0.943,0.939,0.945,0.974,0.97,0.978,0.918,0.911,0.924,38.89,36.15,40.79,37.88,35.06,39.89,0,0,0,0,0,0,0.21,0,0.0562,0.36,0.64,0.36,40.8
153352800000,1974,11,1974,2,6,7,0.171,0.0641,0.107,6859.93,41.82,41.82,40.83,1,1,1,283.1,281.5,287.1,177.1,175.5,106,106,106,0,0,0,0.374,0.369,0.377,177.1,175.5,181.1,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.116,0.115,0.117,0.0108,0.0107,0.0111,0.00042,0.00042,0.00043,0.308,0.305,0.315,0.012,0.012,0.012,25.36,25.34,25.37,0.947,0.946,0.948,0.979,0.979,0.98,0.927,0.926,0.929,41.7,41.31,42.68,40.83,40.44,41.82,0,0,0,0,0,0,0.227,0,0.064,0.37,0.63,0.37,40.1
153957600000,1974,11,1974,2,7,7,0.182,0.0641,0.118,7593.21,46.26,46.26,45.2,1,1,1,301.4,298.8,305.9,195.4,192.8,106,106,106,0,0,0,0.352,0.346,0.355,195.4,192.8,199.9,990.5,990.5,990.5,964.9,964.9,964.9,25.6,25.6,25.6,0.122,0.121,0.124,0.0124,0.0121,0.0127,0.00048,0.00047,0.0005,0.341,0.336,0.349,0.013,0.013,0.014,25.25,25.22,25.27,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.935,46.12,45.5,47.21,45.2,44.59,46.26,0,0,0,0,0,0,0.251,0,0.064,0.35,0.65,0.35,41.7
154562400000,1974,11,1974,2,8,7,0.19,0.0639,0.126,7997.53,50.06,50.06,47.6,2,1,1.1428571428571428,314.3,305.9,330.7,208.6,199.9,105.7,104,106,0,0,0,0.337,0.314,0.346,208.6,199.9,226.7,990.5,990.5,990.5,965,964.9,965.1,25.5,25.4,25.6,0.127,0.124,0.132,0.0135,0.0127,0.015,0.00053,0.0005,0.00059,0.342,0.243,0.381,0.013,0.0095,0.015,25.19,25.1,25.22,0.951,0.921,0.958,0.979,0.97,0.98,0.931,0.893,0.939,45.29,25.81,51.44,44.03,25.03,48.2,0,0,0,0,0,0,0.264,0,0.064,0.34,0.66,0.34,42.1
155167200000,1974,12,1974,3,9,7,0.267,0.0629,0.204,12521.4,87.11,87.11,74.53,2,2,2,441,394,496.9,337,290,104,104,104,0,0,0,0.237,0.209,0.264,337,290,392.9,990.5,990.5,990.5,965.6,965.4,965.8,24.9,24.7,25.1,0.171,0.154,0.191,0.0581,0.0359,0.0845,0.0023,0.0014,0.0034,0.399,0.329,0.483,0.016,0.013,0.02,24.52,24.18,24.8,0.945,0.937,0.954,0.973,0.97,0.98,0.92,0.909,0.935,38.3,33.07,44.45,37.27,32.07,43.56,0,0,0,0,0,0,0.414,0,0.063,0.24,0.76,0.24,46.9
155772000000,1974,12,1974,3,10,7,0.307,0.0689,0.238,14637.1,90.31,90.31,87.13,2,2,2,507.8,496.9,515.4,393.8,378.9,114,104,118,0,0,0,0.225,0.203,0.237,393.8,378.9,408.2,990.5,990.5,990.5,965.9,965.8,965.9,24.6,24.6,24.7,0.193,0.188,0.196,0.0849,0.0778,0.0917,0.0034,0.0032,0.0037,0.486,0.464,0.506,0.02,0.019,0.021,24.13,24.09,24.2,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,44.45,42.81,46.08,43.56,41.95,45.16,0,0,0,0,0,0,0.484,0,0.069,0.22,0.78,0.22,47.7
156376800000,1974,12,1974,3,11,7,0.331,0.0714,0.26,15809.2,96.4,96.4,94.1,2,2,2,548,525.1,566.7,430,407.1,118,118,118,0,0,0,0.215,0.208,0.225,430,407.1,448.7,990.5,990.5,990.5,966.1,966,966.2,24.4,24.3,24.5,0.206,0.198,0.213,0.102,0.0912,0.111,0.0042,0.0037,0.0045,0.541,0.507,0.569,0.022,0.021,0.023,23.89,23.78,24.03,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.21,45.84,50.14,47.05,44.92,48.2,0,0,0,0,0,0,0.523,0,0.071,0.22,0.79,0.21,47.8
156981600000,1974,12,1974,3,12,7,0.376,0.0714,0.304,17932.4,108.9,108.9,106.7,3,3,3,621.1,606.9,631.8,503.1,488.9,118,118,118,0,0,0,0.19,0.187,0.194,503.1,488.9,513.8,990.5,990.5,990.5,966.4,966.3,966.4,24.1,24.1,24.2,0.243,0.235,0.249,0.137,0.13,0.144,0.0057,0.0054,0.006,0.549,0.527,0.567,0.023,0.022,0.024,23.57,23.51,23.64,0.946,0.945,0.947,0.97,0.97,0.97,0.918,0.917,0.919,36.68,35.71,37.41,35.58,34.64,36.3,0,0,0,0,0,0,0.593,0,0.072,0.19,0.81,0.19,47.7
157586400000,1974,12,1974,3,13,7,0.403,0.0804,0.322,18913.8,116.4,116.4,112.6,3,3,3,665.6,643.9,690.2,532.6,511.5,133,118,139,0,0,0,0.2,0.182,0.214,532.6,511.5,551.2,990.5,990.5,990.5,966.6,966.5,966.7,23.9,23.8,24,0.262,0.251,0.273,0.157,0.143,0.169,0.0066,0.0059,0.0071,0.601,0.566,0.633,0.025,0.024,0.027,23.34,23.21,23.44,0.949,0.947,0.951,0.973,0.97,0.976,0.924,0.919,0.928,38.57,37.11,39.76,37.53,36,38.78,0,0,0,0,0,0,0.625,0,0.081,0.2,0.8,0.2,46.9
158191200000,1975,1,1974,4,14,7,0.459,0.0841,0.374,21778.1,140.8,140.8,129.6,3,3,3,758.2,725.1,820,619.2,586.1,139,139,139,0,0,0,0.184,0.17,0.192,619.2,586.1,681,990.5,990.5,990.5,966.9,966.8,967.2,23.6,23.3,23.7,0.312,0.293,0.347,0.215,0.192,0.256,0.0091,0.0081,0.011,0.748,0.692,0.852,0.032,0.029,0.037,22.82,22.47,23.01,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,44.09,42.03,47.89,43.21,41.19,46.93,0,0,0,0,0,0,0.72,0,0.085,0.18,0.81,0.19,47.4
158796000000,1975,1,1974,4,15,7,0.547,0.0841,0.463,25499.4,170.2,170.2,151.8,4,3,3.2857142857142856,904.3,863.8,1001,765.3,724.8,139,139,139,0,0,0,0.154,0.139,0.161,765.3,724.8,861.9,990.5,990.5,990.5,967.5,967.4,967.9,23,22.6,23.1,0.41,0.373,0.498,0.306,0.285,0.356,0.013,0.012,0.016,0.975,0.926,1.09,0.042,0.04,0.048,22.01,21.51,22.22,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,48.47,43.18,51.19,46.55,42.32,48.2,0,0,0,0,0,0,0.843,0,0.084,0.15,0.85,0.15,46.6
159400800000,1975,1,1974,4,16,7,0.656,0.0841,0.572,30751.3,192.8,192.8,183,4,4,4,1084,1001,1155,945.5,861.9,139,139,139,0,0,0,0.128,0.12,0.139,945.5,861.9,1016,990.5,990.5,990.5,968.2,967.9,968.4,22.3,22.1,22.6,0.58,0.498,0.662,0.401,0.356,0.46,0.018,0.016,0.021,1.24,1.09,1.41,0.056,0.048,0.064,21.09,20.71,21.51,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,46.72,43.42,49.33,45.76,42.55,48.2,0,0,0,0,0,0,1.02,0,0.084,0.13,0.87,0.13,46.9
160005600000,1975,1,1974,4,17,7,0.797,0.0941,0.661,32390.4,192.8,192.8,192.8,4,4,4,1318,1194,1506,1162,1055,155.6,139,197,69.08,0,208.9,0.118,0.102,0.144,1093,1055,1100,990.5,990.5,990.5,968.9,968.5,969.5,21.6,21,22,0.811,0.719,0.899,0.632,0.547,0.648,0.029,0.025,0.031,1.74,1.56,1.85,0.081,0.071,0.088,19.86,19.15,20.43,0.955,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,50.79,49.21,51.69,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.136,0.12,0.83,0.17,40.6
160610400000,1975,2,1974,5,18,7,1.21,0.119,0.665,29735.1,187.5,187.5,177,4,4,4,1999,1661,2398,1802,1464,197,197,197,701.9,363.6,1101,0.1,0.0822,0.119,1100,1100,1100,990.5,990.5,990.5,971,970,972.1,19.5,18.4,20.5,0.924,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.035,1.87,1.86,1.87,0.096,0.091,0.1,17.63,16.56,18.63,0.95,0.947,0.952,0.98,0.98,0.98,0.931,0.928,0.933,45.15,42.29,47.84,44.25,41.45,46.88,0,0,0,0,0,0,0.983,0,0.545,0.098,0.55,0.45,24.6
161215200000,1975,2,1974,5,19,7,1.61,0.119,0.665,26611.2,163.9,163.9,158.4,4,4,4,2670,2471,2845,2473,2274,197,197,197,1373,1174,1548,0.074,0.0692,0.0797,1100,1100,1100,990.5,990.5,990.5,972.7,972.2,973.1,17.8,17.4,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.91,15.49,16.39,0.945,0.943,0.946,0.977,0.975,0.98,0.923,0.919,0.927,40.52,39.38,41.82,39.6,38.39,40.98,0,0,0,0,0,0,0.88,0,0.945,0.074,0.41,0.59,16.5
161820000000,1975,2,1974,5,20,7,1.88,0.119,0.665,24634,153.3,153.3,146.6,4,4,4,3103,2854,3302,2906,2657,197,197,197,1806,1557,2005,0.0637,0.0597,0.069,1100,1100,1100,990.5,990.5,990.5,973.7,973.2,974.2,16.8,16.3,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.88,14.43,15.46,0.94,0.938,0.943,0.972,0.97,0.975,0.913,0.909,0.919,37.72,36.48,39.32,36.66,35.38,38.32,0,0,0,0,0,0,0.815,0,1.215,0.063,0.35,0.65,13.1
162424800000,1975,2,1974,5,21,7,1.99,0.126,0.665,23829.8,142.5,142.5,141.8,4,4,4,3288,3258,3334,3079,3019,209,197,239,1979,1919,2037,0.0636,0.0591,0.0734,1100,1100,1100,990.5,990.5,990.5,974.2,974.1,974.3,16.3,16.2,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.46,14.36,14.52,0.938,0.937,0.938,0.97,0.97,0.97,0.91,0.909,0.91,36.56,36.28,36.73,35.46,35.2,35.63,0,0,0,0,0,0,0.788,0,1.325,0.063,0.33,0.67,12
163029600000,1975,3,1974,6,22,7,1.95,0.145,0.665,24102,144.4,144.4,143.5,4,4,4,3216,3177,3258,2977,2938,239,239,239,1877,1838,1919,0.0743,0.0734,0.0752,1100,1100,1100,990.5,990.5,990.5,974,973.9,974.1,16.5,16.4,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.61,14.52,14.69,0.939,0.938,0.939,0.97,0.97,0.97,0.91,0.91,0.911,36.98,36.73,37.21,35.87,35.63,36.09,0,0,0,0,0,0,0.797,0,1.285,0.074,0.34,0.66,12.4
163634400000,1975,3,1974,6,23,7,2.17,0.145,0.665,22717.7,141.5,141.5,135.2,4,4,4,3580,3302,3721,3341,3063,239,239,239,2241,1963,2382,0.0669,0.0642,0.0724,1100,1100,1100,990.5,990.5,990.5,974.8,974.2,975.1,15.7,15.4,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.11,0.12,13.84,13.54,14.43,0.934,0.932,0.938,0.97,0.97,0.97,0.906,0.904,0.909,34.85,34.03,36.48,33.81,33.01,35.38,0,0,0,0,0,0,0.751,0,1.505,0.067,0.31,0.69,10.5
164239200000,1975,3,1974,6,24,7,2.6,0.145,0.665,20132.2,128.5,128.5,119.8,4,4,4,4302,3879,4776,4063,3640,239,239,239,2963,2540,3437,0.0558,0.05,0.0616,1100,1100,1100,990.5,990.5,990.5,976.2,975.4,977.1,14.3,13.4,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.043,0.048,1.87,1.87,1.87,0.13,0.12,0.14,12.4,11.52,13.2,0.923,0.915,0.93,0.97,0.97,0.97,0.896,0.888,0.902,30.89,28.45,33.12,29.96,27.59,32.13,0,0,0,0,0,0,0.666,0,1.935,0.056,0.26,0.74,7.74
164844000000,1975,3,1974,6,25,7,3.13,0.145,0.665,16821.5,108.5,108.5,100.1,4,4,4,5173,4872,5397,4934,4633,239,239,239,3834,3533,4058,0.0463,0.0443,0.0491,1100,1100,1100,990.52,990.5,990.54,977.8,977.3,978.1,12.7,12.4,13.2,0.918,0.912,0.926,0.648,0.648,0.648,0.051,0.049,0.052,1.87,1.86,1.87,0.15,0.14,0.15,10.88,10.56,11.35,0.904,0.894,0.914,0.97,0.97,0.97,0.877,0.867,0.886,26.54,25.45,27.96,25.03,23.46,27.12,0,0,0,0,0,0,0.556,0,2.465,0.046,0.21,0.79,5.37
165448800000,1975,3,1974,6,26,7,3.33,0.209,0.665,15284.3,92.36,92.36,90.98,4,4,4,5501,5451,5518,5155,5125,346.1,239,364,4055,4025,4112,0.0629,0.0438,0.0663,1100,1100,1100,990.55,990.54,990.55,978.3,978.2,978.3,12.3,12.2,12.3,0.909,0.908,0.91,0.648,0.648,0.648,0.053,0.053,0.053,1.86,1.86,1.86,0.15,0.15,0.15,10.41,10.38,10.48,0.888,0.887,0.891,0.97,0.97,0.97,0.862,0.861,0.864,24.94,24.85,25.18,22.74,22.63,23.09,0,0,0,0,0,0,0.505,0,2.665,0.063,0.2,0.8,4.59
166053600000,1975,4,1974,7,27,7,3.26,0.22,0.665,15789.9,97.9,97.9,93.99,4,4,4,5393,5253,5489,5029,4889,364,364,364,3929,3789,4025,0.0675,0.0663,0.0693,1100,1100,1100,990.54,990.53,990.55,978.1,977.9,978.3,12.4,12.3,12.6,0.912,0.909,0.916,0.648,0.648,0.648,0.052,0.051,0.053,1.86,1.86,1.86,0.15,0.15,0.15,10.56,10.43,10.76,0.894,0.889,0.901,0.97,0.97,0.97,0.867,0.862,0.874,25.47,25,26.16,23.5,22.83,24.48,0,0,0,0,0,0,0.522,0,2.595,0.067,0.2,0.8,4.84
166658400000,1975,4,1974,7,28,7,3,0.22,0.665,17712.1,114.3,114.3,105.4,4,4,4,4965,4578,5234,4601,4214,364,364,364,3501,3114,3770,0.0735,0.0695,0.0795,1100,1100,1100,990.51,990.5,990.53,977.4,976.7,977.9,13.1,12.7,13.8,0.922,0.917,0.926,0.648,0.648,0.648,0.05,0.047,0.051,1.87,1.86,1.87,0.14,0.14,0.15,11.22,10.79,11.89,0.911,0.902,0.919,0.97,0.97,0.97,0.883,0.875,0.891,27.56,26.26,29.46,26.36,24.61,28.58,0,0,0,0,0,0,0.586,0,2.335,0.073,0.22,0.78,5.9
167263200000,1975,4,1974,7,29,7,2.53,0.22,0.665,20518,126.4,126.4,122.1,4,4,4,4185,3974,4445,3821,3610,364,364,364,2721,2510,2981,0.0871,0.0819,0.0916,1100,1100,1100,990.5,990.5,990.5,976,975.6,976.5,14.5,14,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.61,12.13,13,0.925,0.921,0.929,0.97,0.97,0.97,0.898,0.894,0.901,31.48,30.14,32.57,30.53,29.23,31.6,0,0,0,0,0,0,0.679,0,1.865,0.087,0.26,0.74,8.11
167868000000,1975,4,1974,7,30,7,2.27,0.205,0.665,22094.1,136.6,136.6,131.5,4,4,4,3745,3517,3928,3406,3196,339.4,321,364,2306,2096,2464,0.0906,0.0858,0.0944,1100,1100,1100,990.5,990.5,990.5,975.1,974.7,975.5,15.4,15,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.49,13.1,13.97,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,33.9,32.84,35.22,32.88,31.85,34.16,0,0,0,0,0,0,0.731,0,1.605,0.09,0.29,0.71,9.73
168472800000,1975,5,1974,8,31,7,1.97,0.194,0.665,23993.7,148.2,148.2,142.8,4,4,4,3250,3038,3405,2929,2717,321,321,321,1829,1617,1984,0.0989,0.0943,0.106,1100,1100,1100,990.5,990.5,990.5,974.1,973.6,974.4,16.4,16.1,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.54,14.21,15.02,0.938,0.936,0.941,0.97,0.97,0.972,0.91,0.908,0.915,36.79,35.87,38.12,35.7,34.79,37.06,0,0,0,0,0,0,0.793,0,1.305,0.098,0.34,0.66,12.2
169077600000,1975,5,1974,8,32,7,1.76,0.194,0.665,25529.6,157.4,157.4,152,4,4,4,2902,2707,3008,2581,2386,321,321,321,1481,1286,1587,0.111,0.107,0.119,1100,1100,1100,990.5,990.5,990.5,973.3,972.8,973.5,17.2,17,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.35,15.09,15.82,0.942,0.941,0.944,0.974,0.972,0.977,0.918,0.915,0.922,39.01,38.32,40.29,37.99,37.26,39.34,0,0,0,0,0,0,0.844,0,1.095,0.11,0.38,0.62,14.5
169682400000,1975,5,1974,8,33,7,1.51,0.194,0.665,27428.7,166.4,166.4,163.3,4,4,4,2493,2373,2637,2172,2052,321,321,321,1072,951.7,1216,0.129,0.122,0.135,1100,1100,1100,990.5,990.5,990.5,972.3,972,972.6,18.2,17.9,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.34,15.99,16.63,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.68,40.75,42.46,40.82,39.84,41.61,0,0,0,0,0,0,0.907,0,0.845,0.13,0.44,0.56,18.2
170287200000,1975,5,1974,8,34,7,1.32,0.189,0.665,28769.8,179.3,179.3,171.2,4,4,4,2189,1902,2340,1877,1645,311.9,257,321,777.1,544.9,919.4,0.143,0.135,0.153,1100,1100,1100,990.5,990.5,990.5,971.5,970.8,971.9,19,18.6,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.095,0.1,17.08,16.7,17.84,0.948,0.947,0.951,0.98,0.98,0.98,0.929,0.928,0.932,43.69,42.67,45.75,42.81,41.81,44.84,0,0,0,0,0,0,0.951,0,0.655,0.14,0.5,0.5,21.8
170892000000,1975,6,1974,9,35,7,1.08,0.155,0.665,30768.3,186.5,186.5,183.1,4,4,4,1790,1689,1879,1533,1432,257,257,257,432.5,331.9,522.4,0.144,0.137,0.152,1100,1100,1100,990.5,990.5,990.5,970.4,970.1,970.7,20.1,19.8,20.4,0.926,0.924,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.87,1.87,0.093,0.092,0.095,18.21,17.92,18.53,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.72,45.95,47.58,45.79,45.03,46.63,0,0,0,0,0,0,1.02,0,0.415,0.14,0.62,0.38,28.5
171496800000,1975,6,1974,9,36,7,0.945,0.155,0.665,32043.3,192.8,192.8,190.7,4,4,4,1562,1479,1652,1305,1222,257,257,257,205,122.4,294.7,0.165,0.156,0.174,1100,1100,1100,990.5,990.5,990.5,969.7,969.4,970,20.8,20.5,21.1,0.907,0.879,0.921,0.648,0.648,0.648,0.031,0.031,0.032,1.86,1.83,1.87,0.089,0.087,0.091,18.96,18.66,19.26,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.71,47.9,49.5,47.68,46.95,48.2,0,0,0,0,0,0,1.06,0,0.28,0.16,0.7,0.3,33.9
172101600000,1975,6,1974,9,37,7,0.801,0.155,0.637,32122,192.8,192.8,191.2,4,4,4,1324,1250,1445,1067,992.7,257,257,257,13.61,0,88.29,0.195,0.178,0.206,1053,992.7,1100,990.5,990.5,990.5,968.9,968.7,969.3,21.6,21.2,21.8,0.764,0.67,0.865,0.544,0.419,0.648,0.025,0.019,0.031,1.6,1.37,1.81,0.074,0.063,0.086,19.98,19.38,20.45,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,49.23,47.56,50.64,47.8,46.61,48.2,0,0,0,0,0,0,1.06,0,0.164,0.19,0.8,0.2,40.1
172706400000,1975,6,1974,9,38,7,0.704,0.155,0.549,29195.5,184.3,184.3,173.8,4,4,4,1165,1073,1235,907.5,815.8,257,257,257,0,0,0,0.221,0.208,0.24,907.5,815.8,977.6,990.5,990.5,990.5,968.4,968.1,968.6,22.1,21.9,22.4,0.571,0.482,0.648,0.378,0.334,0.412,0.017,0.015,0.019,1.2,1.03,1.33,0.054,0.046,0.061,20.88,20.53,21.34,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.932,0.937,44.35,40.7,47.03,43.45,39.79,46.09,0,0,0,0,0,0,0.965,0,0.155,0.22,0.78,0.22,41.5
173311200000,1975,6,1974,9,39,7,0.596,0.14,0.456,24931.9,157,157,148.4,4,3,3.4285714285714284,985.9,919.2,1047,754.7,692.2,231.3,227,257,0,0,0,0.235,0.221,0.247,754.7,692.2,799.2,990.5,990.5,990.5,967.8,967.6,968,22.7,22.5,22.9,0.421,0.365,0.46,0.302,0.263,0.326,0.013,0.011,0.014,0.966,0.883,1.01,0.043,0.039,0.045,21.7,21.46,22.04,0.955,0.952,0.957,0.978,0.975,0.98,0.934,0.928,0.938,45.43,39.35,51.46,43.93,38.35,48.2,0,0,0,0,0,0,0.824,0,0.14,0.23,0.77,0.23,41.8
173916000000,1975,7,1974,10,40,7,0.498,0.137,0.361,20714,134.3,134.3,123.3,3,3,3,823.6,776.2,883.7,596.6,549.2,227,227,227,0,0,0,0.276,0.257,0.292,596.6,549.2,656.7,990.5,990.5,990.5,967.2,967,967.4,23.3,23.1,23.5,0.311,0.284,0.345,0.2,0.168,0.24,0.0086,0.0071,0.01,0.722,0.642,0.823,0.031,0.027,0.036,22.58,22.24,22.85,0.954,0.951,0.957,0.979,0.974,0.98,0.933,0.926,0.937,42,39.01,45.67,41.1,37.99,44.76,0,0,0,0,0,0,0.685,0,0.137,0.28,0.72,0.28,41.6
174520800000,1975,7,1974,10,41,7,0.441,0.137,0.304,17499.9,112.4,112.4,104.2,3,2,2.7142857142857144,730,690.2,768.4,503,463.2,227,227,227,0,0,0,0.311,0.295,0.329,503,463.2,541.4,990.5,990.5,990.5,966.8,966.7,967,23.7,23.5,23.8,0.258,0.235,0.28,0.139,0.118,0.163,0.0059,0.0049,0.0069,0.596,0.556,0.633,0.025,0.023,0.027,23.08,22.9,23.23,0.95,0.946,0.957,0.973,0.97,0.98,0.925,0.918,0.938,40.93,35.65,51.85,39.31,34.58,48.2,0,0,0,0,0,0,0.579,0,0.137,0.31,0.69,0.31,39.7
175125600000,1975,7,1974,10,42,7,0.396,0.137,0.259,15367.7,96.4,96.4,91.47,2,2,2,655.4,629.7,690.2,428.4,402.7,227,227,227,0,0,0,0.347,0.329,0.361,428.4,402.7,463.2,990.5,990.5,990.5,966.5,966.4,966.7,24,23.8,24.1,0.218,0.206,0.235,0.101,0.0891,0.118,0.0042,0.0037,0.0049,0.551,0.509,0.608,0.023,0.021,0.026,23.43,23.23,23.57,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.938,47.05,44.45,50.5,45.74,43.56,48.2,0,0,0,0,0,0,0.508,0,0.137,0.35,0.65,0.35,38.8
175730400000,1975,7,1974,10,43,7,0.362,0.126,0.236,14219.4,89.1,89.1,84.64,2,2,2,598.1,576.2,619.8,389.5,366.1,208.6,184,227,0,0,0,0.348,0.31,0.383,389.5,366.1,409.1,990.5,990.5,990.5,966.3,966.2,966.4,24.2,24.1,24.3,0.2,0.193,0.205,0.0829,0.0718,0.0921,0.0034,0.003,0.0038,0.488,0.454,0.516,0.02,0.019,0.021,23.72,23.63,23.82,0.953,0.951,0.956,0.979,0.977,0.98,0.934,0.929,0.936,43.21,40.57,45.46,42.32,39.65,44.55,0,0,0,0,0,0,0.47,0,0.126,0.35,0.65,0.35,39.3
176335200000,1975,8,1974,11,44,7,0.331,0.111,0.219,13301,84.39,84.39,79.17,2,2,2,546.7,515.4,570.2,362.7,331.4,184,184,184,0,0,0,0.337,0.323,0.357,362.7,331.4,386.2,990.5,990.5,990.5,966.1,965.9,966.2,24.4,24.3,24.6,0.189,0.178,0.197,0.0702,0.0554,0.0813,0.0029,0.0023,0.0033,0.446,0.399,0.481,0.018,0.016,0.02,23.99,23.85,24.18,0.95,0.945,0.953,0.976,0.97,0.98,0.928,0.917,0.934,40.53,37.15,43.05,39.59,36.03,42.19,0,0,0,0,0,0,0.44,0,0.112,0.34,0.66,0.34,40.2
176940000000,1975,8,1974,11,45,7,0.304,0.111,0.193,11675.3,72.06,72.06,69.5,2,2,2,503.3,490.4,515.4,319.3,306.4,184,184,184,0,0,0,0.366,0.357,0.375,319.3,306.4,331.4,990.5,990.5,990.5,965.9,965.8,965.9,24.6,24.6,24.7,0.173,0.169,0.178,0.0497,0.0436,0.0554,0.002,0.0018,0.0023,0.381,0.362,0.399,0.015,0.015,0.016,24.25,24.18,24.33,0.943,0.941,0.945,0.97,0.97,0.97,0.915,0.913,0.917,35.82,34.41,37.15,34.75,33.37,36.03,0,0,0,0,0,0,0.386,0,0.111,0.37,0.63,0.37,38.4
177544800000,1975,8,1974,11,46,7,0.27,0.111,0.159,9601.26,64.8,64.8,57.15,2,2,2,446.3,418.2,481.3,262.3,234.2,184,184,184,0,0,0,0.414,0.382,0.44,262.3,234.2,297.3,990.5,990.5,990.5,965.6,965.5,965.8,24.9,24.7,25,0.153,0.143,0.166,0.0252,0.0157,0.0393,0.001,0.00063,0.0016,0.298,0.259,0.348,0.012,0.01,0.014,24.59,24.39,24.76,0.931,0.924,0.94,0.97,0.97,0.97,0.903,0.897,0.911,29.46,26.28,33.4,28.58,25.49,32.4,0,0,0,0,0,0,0.318,0,0.111,0.41,0.59,0.41,35.6
178149600000,1975,8,1974,11,47,7,0.241,0.111,0.13,8066.91,49.66,49.66,48.02,2,1,1.2857142857142858,398.8,389.6,412.3,214.8,205.6,184,184,184,0,0,0,0.462,0.446,0.472,214.8,205.6,228.3,990.5,990.5,990.5,965.4,965.3,965.5,25.1,25,25.2,0.136,0.133,0.141,0.014,0.0132,0.0152,0.00056,0.00053,0.0006,0.339,0.253,0.39,0.013,0.01,0.016,24.77,24.7,24.79,0.947,0.922,0.958,0.977,0.97,0.98,0.925,0.895,0.939,42.06,25.6,50.71,40.92,24.83,48.2,0,0,0,0,0,0,0.267,0,0.111,0.46,0.54,0.46,33.5
178754400000,1975,9,1974,12,48,7,0.227,0.0835,0.143,8734.35,54.36,54.36,51.99,2,1,1.7142857142857142,374.9,358.7,385.2,236.9,220.7,138,138,138,0,0,0,0.368,0.358,0.385,236.9,220.7,247.2,990.5,990.5,990.5,965.3,965.2,965.3,25.2,25.2,25.3,0.14,0.134,0.144,0.0159,0.0145,0.0168,0.00063,0.00057,0.00067,0.301,0.258,0.389,0.012,0.01,0.015,24.92,24.9,24.97,0.936,0.925,0.959,0.973,0.97,0.98,0.911,0.897,0.939,34.47,26.85,51.69,32.88,26.04,48.2,0,0,0,0,0,0,0.289,0,0.084,0.37,0.63,0.37,38.5
179359200000,1975,9,1974,12,49,7,0.21,0.0835,0.126,7957.02,48.2,48.2,47.36,1,1,1,346.8,337.2,358.7,208.8,199.2,138,138,138,0,0,0,0.398,0.385,0.409,208.8,199.2,220.7,990.5,990.5,990.5,965.1,965.1,965.2,25.4,25.3,25.4,0.13,0.127,0.134,0.0135,0.0127,0.0145,0.00053,0.0005,0.00057,0.368,0.351,0.389,0.015,0.014,0.015,25,24.92,25.06,0.956,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.939,48.94,46.73,51.69,47.36,45.79,48.2,0,0,0,0,0,0,0.263,0,0.084,0.4,0.6,0.4,37.9
179964000000,1975,9,1974,12,50,7,0.2,0.0835,0.116,7408.24,45.14,45.14,44.1,1,1,1,329.9,324.1,334.4,191.9,186.1,138,138,138,0,0,0,0.418,0.413,0.426,191.9,186.1,196.4,990.5,990.5,990.5,965,965,965.1,25.5,25.4,25.5,0.124,0.122,0.126,0.0121,0.0116,0.0124,0.00047,0.00045,0.00049,0.338,0.327,0.346,0.013,0.013,0.014,25.11,25.08,25.15,0.952,0.95,0.953,0.98,0.98,0.98,0.933,0.931,0.934,45,43.6,46.06,44.1,42.73,45.14,0,0,0,0,0,0,0.245,0,0.084,0.42,0.58,0.42,37
180568800000,1975,9,1974,12,51,7,0.189,0.0835,0.105,6692.72,42.06,42.06,39.84,1,1,1,312.1,305.9,321.2,174.1,167.9,138,138,138,0,0,0,0.442,0.43,0.451,174.1,167.9,183.2,990.5,990.5,990.5,965,964.9,965,25.5,25.5,25.6,0.118,0.116,0.121,0.0105,0.01,0.0113,0.00041,0.00039,0.00044,0.306,0.295,0.322,0.012,0.012,0.013,25.23,25.17,25.28,0.946,0.944,0.949,0.977,0.975,0.98,0.925,0.92,0.93,40.76,39.3,42.92,39.84,38.3,42.06,0,0,0,0,0,0,0.221,0,0.084,0.44,0.56,0.44,35.4
181173600000,1975,9,1974,12,52,7,0.177,0.0714,0.105,6728.58,42.62,42.62,40.05,1,1,1,292.3,283.2,302.6,174.3,160.8,118,110,138,0,0,0,0.403,0.373,0.462,174.3,160.8,184.6,990.5,990.5,990.5,964.9,964.8,964.9,25.6,25.6,25.7,0.116,0.113,0.119,0.0106,0.00942,0.0114,0.00041,0.00037,0.00045,0.304,0.282,0.322,0.012,0.011,0.013,25.33,25.3,25.37,0.946,0.942,0.949,0.977,0.971,0.98,0.925,0.914,0.93,40.97,37.62,43.49,40.05,36.52,42.62,0,0,0,0,0,0,0.223,0,0.072,0.4,0.59,0.41,38
181778400000,1975,10,1975,1,1,7,0.167,0.0665,0.101,6394.16,39.39,39.39,38.06,1,1,1,276.2,268.9,281.5,166.2,158.9,110,110,110,0,0,0,0.398,0.391,0.409,166.2,158.9,171.5,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.112,0.11,0.114,0.00988,0.00926,0.0103,0.00038,0.00036,0.0004,0.289,0.276,0.298,0.011,0.011,0.012,25.41,25.38,25.45,0.943,0.941,0.945,0.974,0.97,0.977,0.919,0.913,0.923,39.07,37.32,40.33,38.06,36.21,39.39,0,0,0,0,0,0,0.211,0,0.066,0.4,0.6,0.4,38.3
182383200000,1975,10,1975,1,2,7,0.16,0.0665,0.093,5881.91,36.21,36.21,35.01,1,1,1,263.8,256.9,268.9,153.8,146.9,110,110,110,0,0,0,0.417,0.409,0.428,153.8,146.9,158.9,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.108,0.105,0.11,0.00882,0.00824,0.00926,0.00034,0.00032,0.00036,0.267,0.254,0.276,0.01,0.0099,0.011,25.48,25.45,25.52,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,36.09,34.45,37.32,35.01,33.41,36.21,0,0,0,0,0,0,0.195,0,0.067,0.42,0.58,0.42,36.8
182988000000,1975,10,1975,1,3,7,0.152,0.0665,0.0851,5374.96,33.41,33.41,31.99,1,1,1,250.8,239.5,256.9,140.8,129.5,110,110,110,0,0,0,0.439,0.428,0.459,140.8,129.5,146.9,990.5,990.5,990.5,964.7,964.6,964.7,25.8,25.8,25.9,0.103,0.0992,0.105,0.00772,0.00676,0.00824,0.0003,0.00026,0.00032,0.243,0.223,0.254,0.0094,0.0086,0.0099,25.56,25.52,25.64,0.935,0.93,0.937,0.97,0.97,0.97,0.907,0.902,0.909,32.98,30.3,34.45,31.99,29.39,33.41,0,0,0,0,0,0,0.178,0,0.0669,0.44,0.56,0.44,35.4
183592800000,1975,10,1975,1,4,7,0.147,0.0658,0.0814,5135.64,31.87,31.87,30.57,1,1,1,243.5,239.5,250.3,134.6,129.5,108.9,106,110,0,0,0,0.447,0.44,0.459,134.6,129.5,140.3,990.5,990.5,990.5,964.7,964.6,964.7,25.8,25.8,25.9,0.101,0.0992,0.103,0.00719,0.00676,0.00767,0.00028,0.00026,0.0003,0.232,0.223,0.243,0.009,0.0086,0.0094,25.61,25.56,25.64,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,31.51,30.3,32.85,30.57,29.39,31.87,0,0,0,0,0,0,0.17,0,0.0656,0.45,0.55,0.45,34.9
184197600000,1975,11,1975,2,5,7,0.15,0.0641,0.0858,5419.5,33.83,33.83,32.26,1,1,1,247.8,239.5,254.6,141.8,133.5,106,106,106,0,0,0,0.428,0.416,0.443,141.8,133.5,148.6,990.5,990.5,990.5,964.7,964.6,964.7,25.8,25.8,25.9,0.103,0.1,0.106,0.0078,0.0071,0.00838,0.0003,0.00027,0.00033,0.245,0.23,0.257,0.0095,0.0089,0.01,25.57,25.52,25.63,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,33.26,31.28,34.88,32.26,30.34,33.83,0,0,0,0,0,0,0.179,0,0.0642,0.43,0.57,0.43,36.1
184802400000,1975,11,1975,2,6,7,0.153,0.0574,0.0955,6067.12,36.99,36.99,36.11,1,1,1,252.8,246.5,254.6,158,148.6,94.86,93,106,0,0,0,0.375,0.365,0.416,158,148.6,161.6,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.107,0.105,0.108,0.00918,0.00838,0.00948,0.00036,0.00033,0.00037,0.272,0.257,0.278,0.011,0.01,0.011,25.52,25.5,25.56,0.941,0.938,0.942,0.971,0.97,0.972,0.914,0.91,0.915,37.19,34.88,38.07,36.11,33.83,36.99,0,0,0,0,0,0,0.201,0,0.0575,0.38,0.62,0.38,39.7
185407200000,1975,11,1975,2,7,7,0.162,0.0562,0.106,6791.64,45.68,45.68,40.43,1,1,1,268.3,256.9,290,175.3,163.9,93,93,93,0,0,0,0.347,0.321,0.362,175.3,163.9,197,990.5,990.5,990.5,964.8,964.7,964.9,25.7,25.6,25.8,0.113,0.109,0.121,0.0107,0.00968,0.0125,0.00041,0.00038,0.00049,0.303,0.282,0.342,0.012,0.011,0.013,25.42,25.3,25.49,0.946,0.943,0.954,0.977,0.973,0.98,0.925,0.917,0.935,41.37,38.62,46.61,40.43,37.58,45.68,0,0,0,0,0,0,0.225,0,0.056,0.35,0.65,0.35,41.9
186012000000,1975,11,1975,2,8,7,0.173,0.0562,0.116,7488.7,45.68,45.68,44.58,1,1,1,285.4,281.5,290,192.4,188.5,93,93,93,0,0,0,0.326,0.321,0.33,192.4,188.5,197,990.5,990.5,990.5,964.8,964.8,964.9,25.7,25.6,25.7,0.119,0.118,0.121,0.0121,0.0118,0.0125,0.00047,0.00046,0.00049,0.333,0.326,0.342,0.013,0.013,0.013,25.33,25.3,25.35,0.952,0.951,0.954,0.98,0.98,0.98,0.933,0.932,0.935,45.49,44.54,46.61,44.58,43.65,45.68,0,0,0,0,0,0,0.248,0,0.057,0.32,0.67,0.33,43.3
186616800000,1975,12,1975,3,9,7,0.213,0.0629,0.15,9259.9,70.27,70.27,55.12,2,1,1.8571428571428572,352.1,313.5,422.2,248.1,209.5,104,104,104,0,0,0,0.298,0.246,0.332,248.1,209.5,318.2,990.5,990.5,990.5,965.2,965,965.5,25.3,25,25.5,0.14,0.126,0.164,0.0214,0.0136,0.0492,0.00085,0.00053,0.002,0.291,0.243,0.371,0.011,0.0095,0.015,25.05,24.63,25.2,0.933,0.921,0.957,0.971,0.97,0.98,0.906,0.893,0.938,31.93,25.81,49.48,31,25.03,48.2,0,0,0,0,0,0,0.306,0,0.063,0.3,0.7,0.3,43.5
187221600000,1975,12,1975,3,10,7,0.23,0.0629,0.168,10300,64.15,64.15,61.31,2,2,2,381.1,354,394,277.1,250,104,104,104,0,0,0,0.273,0.264,0.294,277.1,250,290,990.5,990.5,990.5,965.3,965.2,965.4,25.2,25.1,25.3,0.15,0.14,0.154,0.0298,0.017,0.0359,0.0012,0.00067,0.0014,0.309,0.269,0.329,0.012,0.011,0.013,24.89,24.8,25.06,0.935,0.929,0.937,0.97,0.97,0.97,0.907,0.901,0.909,31.6,28.53,33.07,30.65,27.68,32.07,0,0,0,0,0,0,0.341,0,0.062,0.27,0.73,0.27,44.8
187826400000,1975,12,1975,3,11,7,0.25,0.0629,0.187,11463.9,71.91,71.91,68.24,2,2,2,412.8,396.1,429.8,308.8,292.1,104,104,104,0,0,0,0.252,0.242,0.263,308.8,292.1,325.8,990.5,990.5,990.5,965.5,965.4,965.5,25,25,25.1,0.161,0.155,0.167,0.0448,0.0369,0.0528,0.0018,0.0015,0.0021,0.357,0.332,0.382,0.014,0.013,0.015,24.69,24.58,24.79,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.915,35.17,33.3,37.06,34.12,32.3,35.95,0,0,0,0,0,0,0.379,0,0.063,0.25,0.75,0.25,45.9
188431200000,1975,12,1975,3,12,7,0.271,0.0629,0.208,12764.6,81.08,81.08,75.98,2,2,2,447.3,435.1,469.1,343.3,331.1,104,104,104,0,0,0,0.233,0.222,0.239,343.3,331.1,365.1,990.5,990.5,990.5,965.6,965.6,965.7,24.9,24.8,24.9,0.173,0.169,0.181,0.061,0.0553,0.0713,0.0025,0.0022,0.0029,0.409,0.39,0.441,0.016,0.016,0.018,24.48,24.35,24.55,0.947,0.945,0.95,0.974,0.971,0.979,0.922,0.917,0.93,39.01,37.65,41.41,37.99,36.56,40.54,0,0,0,0,0,0,0.422,0,0.063,0.23,0.77,0.23,47.1
189036000000,1975,12,1975,3,13,7,0.307,0.0684,0.239,14659.6,89.41,89.41,87.26,2,2,2,507.6,477.8,525.1,394.4,373.8,113.1,104,120,0,0,0,0.223,0.209,0.229,394.4,373.8,405.1,990.5,990.5,990.5,965.9,965.8,966,24.6,24.5,24.7,0.192,0.184,0.197,0.0852,0.0754,0.0902,0.0035,0.003,0.0037,0.486,0.454,0.503,0.02,0.018,0.02,24.13,24.03,24.3,0.954,0.951,0.955,0.98,0.98,0.98,0.935,0.932,0.936,44.52,42.36,45.62,43.63,41.52,44.7,0,0,0,0,0,0,0.485,0,0.068,0.22,0.78,0.22,47.8
189640800000,1976,1,1975,4,14,7,0.334,0.0726,0.261,15784.1,96.4,96.4,93.95,2,2,2,552,525.1,570.2,432,405.1,120,120,120,0,0,0,0.218,0.21,0.229,432,405.1,450.2,990.5,990.5,990.5,966.1,966,966.2,24.4,24.3,24.5,0.206,0.197,0.212,0.103,0.0902,0.111,0.0042,0.0037,0.0046,0.543,0.503,0.57,0.022,0.02,0.023,23.87,23.76,24.03,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.4,45.62,50.27,46.98,44.7,48.2,0,0,0,0,0,0,0.522,0,0.073,0.22,0.78,0.22,47.3
190245600000,1976,1,1975,4,15,7,0.368,0.0726,0.296,17266.8,108,108,102.8,3,2,2.7142857142857144,608.9,588.3,629.7,488.9,468.3,120,120,120,0,0,0,0.197,0.191,0.204,488.9,468.3,509.7,990.5,990.5,990.5,966.3,966.2,966.4,24.2,24.1,24.3,0.233,0.222,0.245,0.13,0.12,0.141,0.0054,0.0049,0.0059,0.556,0.512,0.608,0.023,0.021,0.025,23.61,23.52,23.69,0.949,0.944,0.956,0.973,0.97,0.98,0.923,0.916,0.937,40.76,35.05,52.38,38.85,34,48.2,0,0,0,0,0,0,0.571,0,0.072,0.2,0.8,0.2,46.9
190850400000,1976,1,1975,4,16,7,0.416,0.0726,0.344,20198.4,127.6,127.6,120.2,3,3,3,688.4,636.6,725.1,568.4,516.6,120,120,120,0,0,0,0.175,0.166,0.189,568.4,516.6,605.1,990.5,990.5,990.5,966.7,966.4,966.8,23.8,23.7,24.1,0.279,0.249,0.299,0.181,0.146,0.205,0.0076,0.0061,0.0087,0.657,0.57,0.719,0.028,0.024,0.03,23.19,22.98,23.48,0.952,0.948,0.955,0.977,0.971,0.98,0.93,0.92,0.936,41.01,37.59,43.4,40.08,36.49,42.54,0,0,0,0,0,0,0.668,0,0.072,0.17,0.83,0.17,48.6
191455200000,1976,1,1975,4,17,7,0.461,0.074,0.387,22498.1,135.5,135.5,133.9,3,3,3,762.3,735.5,776.2,639.9,615.5,122.4,120,137,0,0,0,0.161,0.156,0.177,639.9,615.5,648.4,990.5,990.5,990.5,966.9,966.8,967,23.6,23.5,23.7,0.319,0.305,0.324,0.228,0.212,0.234,0.0097,0.009,0.01,0.778,0.737,0.792,0.033,0.031,0.034,22.77,22.72,22.92,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.55,44.06,46.1,44.64,43.18,45.18,0,0,0,0,0,0,0.744,0,0.074,0.16,0.84,0.16,48.8
192060000000,1976,2,1975,5,18,7,0.478,0.0829,0.395,22834.7,140.7,140.7,135.9,3,3,3,790.1,776.2,817.2,653.1,639.2,137,137,137,0,0,0,0.173,0.168,0.177,653.1,639.2,680.2,990.5,990.5,990.5,967.1,967,967.2,23.4,23.3,23.5,0.329,0.321,0.344,0.237,0.228,0.255,0.01,0.0097,0.011,0.803,0.779,0.848,0.034,0.033,0.036,22.64,22.48,22.72,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.23,45.39,47.86,45.31,44.48,46.91,0,0,0,0,0,0,0.755,0,0.083,0.17,0.83,0.17,47.8
192664800000,1976,2,1975,5,19,7,0.512,0.0829,0.429,24191.5,144.6,144.6,144,3,3,3,846.7,827.5,878.6,709.7,690.5,137,137,137,0,0,0,0.162,0.156,0.166,709.7,690.5,741.6,990.5,990.5,990.5,967.3,967.2,967.4,23.2,23.1,23.3,0.362,0.35,0.384,0.275,0.262,0.296,0.012,0.011,0.013,0.899,0.866,0.957,0.039,0.037,0.041,22.31,22.13,22.42,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.54,48.45,51.33,48,47.48,48.2,0,0,0,0,0,0,0.8,0,0.083,0.16,0.84,0.16,47.2
193269600000,1976,2,1975,5,20,7,0.55,0.0829,0.467,25617.4,163.1,163.1,152.5,4,3,3.5714285714285716,909.5,878.6,953.8,772.5,741.6,137,137,137,0,0,0,0.151,0.144,0.156,772.5,741.6,816.8,990.5,990.5,990.5,967.5,967.4,967.7,23,22.8,23.1,0.412,0.384,0.453,0.313,0.296,0.334,0.014,0.013,0.015,0.964,0.916,1.01,0.042,0.04,0.044,22,21.78,22.13,0.955,0.952,0.957,0.978,0.975,0.98,0.934,0.928,0.938,45.31,39.45,52.12,43.29,38.45,48.2,0,0,0,0,0,0,0.847,0,0.083,0.15,0.85,0.15,46.6
193874400000,1976,2,1975,5,21,7,0.654,0.0829,0.571,30437.7,192.8,192.8,181.2,4,4,4,1081,975.2,1212,944.4,838.2,137,137,137,0,0,0,0.127,0.113,0.14,944.4,838.2,1075,990.5,990.5,990.5,968.2,967.8,968.6,22.3,21.9,22.7,0.582,0.473,0.743,0.422,0.345,0.592,0.019,0.015,0.027,1.26,1.04,1.63,0.057,0.046,0.074,21.08,20.3,21.66,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,46.57,42.49,51.14,45.29,41.64,48.2,0,0,0,0,0,0,1.01,0,0.083,0.13,0.87,0.13,46.5
194479200000,1976,3,1975,6,22,7,1.02,0.111,0.661,30991.5,192.8,192.8,184.5,4,4,4,1688,1259,2329,1505,1076,183,183,183,412.1,0,1046,0.114,0.0786,0.145,1093,1076,1100,990.5,990.5,990.5,970,968.7,971.9,20.5,18.6,21.8,0.868,0.761,0.926,0.632,0.594,0.648,0.031,0.027,0.035,1.8,1.65,1.87,0.088,0.076,0.1,18.66,16.73,20.14,0.952,0.947,0.955,0.98,0.98,0.98,0.933,0.928,0.936,47.6,42.74,50.73,46.12,41.89,48.2,0,0,0,0,0,0,1.02,0,0.359,0.11,0.65,0.35,30.4
195084000000,1976,3,1975,6,23,7,1.88,0.13,0.665,24688.3,160.1,160.1,147,4,4,4,3103,2608,3661,2888,2425,215,183,239,1788,1325,2322,0.0693,0.062,0.0788,1100,1100,1100,990.5,990.5,990.5,973.7,972.6,975,16.8,15.5,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.036,0.042,1.87,1.87,1.87,0.11,0.1,0.12,14.9,13.66,16.06,0.94,0.933,0.945,0.973,0.97,0.978,0.914,0.905,0.924,37.77,34.38,40.93,36.74,33.35,40.03,0,0,0,0,0,0,0.816,0,1.215,0.069,0.35,0.65,13.1
195688800000,1976,3,1975,6,24,7,2.53,0.145,0.665,20545.3,128.5,128.5,122.3,4,4,4,4179,3879,4578,3940,3640,239,239,239,2840,2540,3239,0.0574,0.0522,0.0616,1100,1100,1100,990.5,990.5,990.5,976,975.4,976.7,14.5,13.8,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.043,0.047,1.87,1.87,1.87,0.13,0.12,0.14,12.63,11.89,13.2,0.926,0.919,0.93,0.97,0.97,0.97,0.898,0.891,0.902,31.52,29.46,33.12,30.57,28.58,32.13,0,0,0,0,0,0,0.679,0,1.865,0.057,0.26,0.74,8.12
196293600000,1976,3,1975,6,25,7,3,0.145,0.665,17800.6,111.6,111.6,106,4,4,4,4956,4716,5253,4717,4477,239,239,239,3617,3377,3914,0.0483,0.0455,0.0507,1100,1100,1100,990.51,990.5,990.53,977.4,977,977.9,13.1,12.6,13.5,0.924,0.916,0.926,0.648,0.648,0.648,0.05,0.048,0.051,1.87,1.86,1.87,0.14,0.14,0.15,11.22,10.76,11.64,0.911,0.901,0.916,0.97,0.97,0.97,0.884,0.874,0.889,27.58,26.16,28.75,26.49,24.48,27.89,0,0,0,0,0,0,0.589,0,2.335,0.048,0.22,0.78,5.93
196898400000,1976,3,1975,6,26,7,3.29,0.188,0.665,15581.8,95.83,95.83,92.75,4,4,4,5437,5326,5537,5127,5014,310.4,239,364,4027,3914,4150,0.0571,0.0435,0.0677,1100,1100,1100,990.54,990.53,990.55,978.2,978,978.3,12.4,12.2,12.5,0.911,0.908,0.914,0.648,0.648,0.648,0.052,0.052,0.053,1.86,1.86,1.86,0.15,0.15,0.15,10.5,10.36,10.66,0.892,0.886,0.897,0.97,0.97,0.97,0.865,0.86,0.871,25.25,24.76,25.8,23.19,22.5,23.96,0,0,0,0,0,0,0.515,0,2.625,0.057,0.2,0.8,4.74
197503200000,1976,4,1975,7,27,7,3.13,0.22,0.665,16789,104.2,104.2,99.93,4,4,4,5182,5027,5326,4818,4663,364,364,364,3718,3563,3862,0.0703,0.0683,0.0724,1100,1100,1100,990.52,990.51,990.53,977.8,977.6,978,12.7,12.5,13,0.918,0.914,0.923,0.648,0.648,0.648,0.051,0.05,0.052,1.87,1.86,1.87,0.15,0.14,0.15,10.87,10.66,11.09,0.905,0.897,0.911,0.97,0.97,0.97,0.878,0.871,0.884,26.51,25.8,27.23,24.98,23.96,26.05,0,0,0,0,0,0,0.555,0,2.465,0.07,0.21,0.79,5.36
198108000000,1976,4,1975,7,28,7,2.83,0.22,0.665,18849,115.2,115.2,112.2,4,4,4,4683,4535,4926,4319,4171,364,364,364,3219,3071,3462,0.0778,0.0739,0.0803,1100,1100,1100,990.5,990.5,990.5,976.9,976.7,977.4,13.6,13.1,13.8,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.047,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.7,11.25,11.97,0.917,0.913,0.92,0.97,0.97,0.97,0.889,0.885,0.892,28.93,27.69,29.68,28.05,26.78,28.79,0,0,0,0,0,0,0.623,0,2.165,0.078,0.23,0.77,6.66
198712800000,1976,4,1975,7,29,7,2.71,0.19,0.665,19505.3,116.9,116.9,116.1,4,4,4,4487,4445,4514,4173,4150,314.7,295,364,3073,3050,3102,0.0701,0.0656,0.0806,1100,1100,1100,990.5,990.5,990.5,976.6,976.5,976.6,13.9,13.9,14,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.05,12.01,12.13,0.92,0.92,0.921,0.97,0.97,0.97,0.893,0.892,0.894,29.92,29.79,30.14,29.03,28.9,29.23,0,0,0,0,0,0,0.645,0,2.045,0.07,0.25,0.75,7.2
199317600000,1976,4,1975,7,30,7,2.73,0.186,0.665,19443.2,116.9,116.9,115.7,4,4,4,4506,4445,4582,4198,4150,307.9,295,340,3098,3050,3142,0.0683,0.0654,0.0746,1100,1100,1100,990.5,990.5,990.5,976.6,976.5,976.7,13.9,13.8,14,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.02,11.88,12.13,0.92,0.919,0.921,0.97,0.97,0.97,0.893,0.891,0.894,29.83,29.44,30.14,28.93,28.56,29.23,0,0,0,0,0,0,0.643,0,2.065,0.068,0.24,0.76,7.12
199922400000,1976,5,1975,8,31,7,2.72,0.206,0.665,19457.6,117.3,117.3,115.8,4,4,4,4502,4428,4582,4162,4088,340,340,340,3062,2988,3142,0.0755,0.0742,0.0768,1100,1100,1100,990.5,990.5,990.5,976.6,976.5,976.7,13.9,13.8,14,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.03,11.88,12.16,0.92,0.919,0.921,0.97,0.97,0.97,0.893,0.891,0.894,29.85,29.44,30.22,28.95,28.56,29.32,0,0,0,0,0,0,0.643,0,2.055,0.076,0.24,0.76,7.15
200527200000,1976,5,1975,8,32,7,2.5,0.206,0.665,20682.5,125.7,125.7,123.1,4,4,4,4134,4005,4329,3794,3665,340,340,340,2694,2565,2889,0.0823,0.0785,0.0849,1100,1100,1100,990.5,990.5,990.5,975.9,975.7,976.3,14.6,14.2,14.8,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.7,12.34,12.94,0.926,0.923,0.928,0.97,0.97,0.97,0.899,0.895,0.901,31.73,30.73,32.39,30.78,29.81,31.42,0,0,0,0,0,0,0.684,0,1.835,0.082,0.27,0.73,8.27
201132000000,1976,5,1975,8,33,7,2.21,0.206,0.665,22445.3,137.6,137.6,133.6,4,4,4,3652,3474,4005,3312,3134,340,340,340,2212,2034,2565,0.0934,0.0849,0.0979,1100,1100,1100,990.5,990.5,990.5,974.9,974.6,975.7,15.6,14.8,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.68,12.94,14.06,0.933,0.928,0.935,0.97,0.97,0.97,0.905,0.901,0.907,34.43,32.39,35.47,33.4,31.42,34.4,0,0,0,0,0,0,0.742,0,1.545,0.093,0.3,0.7,10.2
201736800000,1976,5,1975,8,34,7,1.91,0.206,0.665,24349.1,149.8,149.8,144.9,4,4,4,3164,2982,3349,2824,2642,340,340,340,1724,1542,1909,0.108,0.102,0.114,1100,1100,1100,990.5,990.5,990.5,973.9,973.5,974.3,16.6,16.2,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.73,14.33,15.16,0.939,0.937,0.942,0.971,0.97,0.973,0.912,0.909,0.916,37.32,36.2,38.49,36.23,35.11,37.44,0,0,0,0,0,0,0.805,0,1.245,0.11,0.35,0.65,12.7
202341600000,1976,5,1975,8,35,7,1.68,0.181,0.665,26126,160.8,160.8,155.5,4,4,4,2774,2585,2965,2475,2292,299.7,293,340,1375,1192,1525,0.108,0.101,0.115,1100,1100,1100,990.5,990.5,990.5,973,972.5,973.4,17.5,17.1,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.66,15.2,16.11,0.944,0.942,0.945,0.976,0.973,0.978,0.921,0.916,0.925,39.85,38.6,41.08,38.88,37.56,40.19,0,0,0,0,0,0,0.864,0,1.015,0.11,0.4,0.6,15.6
202946400000,1976,6,1975,9,36,7,1.45,0.177,0.665,27861.9,169.6,169.6,165.8,4,4,4,2395,2248,2544,2102,1955,293,293,293,1002,854.7,1151,0.123,0.115,0.13,1100,1100,1100,990.5,990.5,990.5,972.1,971.7,972.4,18.4,18.1,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.57,16.21,16.93,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.32,41.35,43.27,41.46,40.47,42.4,0,0,0,0,0,0,0.921,0,0.785,0.12,0.46,0.54,19.2
203551200000,1976,6,1975,9,37,7,1.24,0.177,0.665,29392,179.3,179.3,175,4,4,4,2047,1902,2197,1754,1609,293,293,293,653.5,508.9,803.8,0.143,0.133,0.154,1100,1100,1100,990.5,990.5,990.5,971.2,970.8,971.6,19.3,18.9,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.43,17.05,17.84,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.63,43.6,45.75,43.74,42.73,44.84,0,0,0,0,0,0,0.972,0,0.575,0.14,0.54,0.46,23.7
204156000000,1976,6,1975,9,38,7,1.04,0.177,0.665,31182.5,189.7,189.7,185.6,4,4,4,1716,1596,1847,1423,1303,293,293,293,323.4,203.4,453.6,0.171,0.159,0.184,1100,1100,1100,990.5,990.5,990.5,970.2,969.8,970.6,20.3,19.9,20.7,0.923,0.916,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.87,1.86,1.87,0.092,0.09,0.094,18.45,18.02,18.84,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.35,46.24,48.39,46.4,45.31,47.42,0,0,0,0,0,0,1.03,0,0.375,0.17,0.64,0.36,30
204760800000,1976,6,1975,9,39,7,0.871,0.164,0.662,32350.4,192.8,192.8,192.6,4,4,4,1440,1323,1552,1168,1067,271.9,256,293,73.23,0,159,0.189,0.177,0.198,1095,1067,1100,990.5,990.5,990.5,969.3,968.9,969.7,21.2,20.8,21.6,0.857,0.779,0.912,0.637,0.573,0.648,0.03,0.027,0.031,1.79,1.64,1.86,0.085,0.076,0.089,19.41,18.99,19.94,0.954,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.71,48.77,50.63,48.14,47.8,48.2,0,0,0,0,0,0,1.07,0,0.209,0.19,0.76,0.24,37.1
205365600000,1976,7,1975,10,40,7,0.742,0.155,0.588,30780.9,192.8,192.8,183.2,4,4,4,1227,1164,1302,971.4,908.1,256,256,256,0,0,0,0.209,0.197,0.22,971.4,908.1,1046,990.5,990.5,990.5,968.6,968.4,968.8,21.9,21.7,22.1,0.643,0.567,0.748,0.423,0.379,0.526,0.019,0.017,0.024,1.34,1.19,1.56,0.061,0.054,0.072,20.55,20.09,20.89,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.74,44.45,49.2,45.8,43.56,48.2,0,0,0,0,0,0,1.02,0,0.154,0.21,0.79,0.21,41.5
205970400000,1976,7,1975,10,41,7,0.641,0.155,0.487,26153.4,171.6,171.6,155.7,4,3,3.5714285714285716,1061,987.8,1147,804.6,731.8,256,256,256,0,0,0,0.242,0.223,0.259,804.6,731.8,891.3,990.5,990.5,990.5,968.1,967.9,968.4,22.4,22.1,22.6,0.472,0.405,0.551,0.328,0.29,0.37,0.015,0.013,0.017,1.05,0.967,1.17,0.047,0.043,0.053,21.36,20.97,21.68,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.65,40.01,51.72,44.08,39.05,48.2,0,0,0,0,0,0,0.865,0,0.154,0.24,0.76,0.24,40.8
206575200000,1976,7,1975,10,42,7,0.549,0.155,0.394,22253.8,143.9,143.9,132.5,3,3,3,907.4,851.4,975.2,651.4,595.4,256,256,256,0,0,0,0.283,0.263,0.301,651.4,595.4,719.2,990.5,990.5,990.5,967.5,967.3,967.8,23,22.7,23.2,0.348,0.315,0.394,0.236,0.199,0.281,0.01,0.0086,0.012,0.82,0.724,0.941,0.036,0.031,0.041,22.15,21.76,22.47,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.06,41.72,48.95,44.15,40.87,47.97,0,0,0,0,0,0,0.736,0,0.155,0.28,0.72,0.28,40.5
207180000000,1976,7,1975,10,43,7,0.465,0.15,0.315,18012.4,116.3,116.3,107.2,3,2,2.857142857142857,768.4,725.1,820,520.1,479.5,248.3,202,256,0,0,0,0.323,0.279,0.348,520.1,479.5,564,990.5,990.5,990.5,967,966.8,967.2,23.5,23.3,23.7,0.271,0.249,0.297,0.149,0.125,0.178,0.0063,0.0053,0.0076,0.612,0.562,0.671,0.026,0.024,0.029,22.91,22.65,23.1,0.95,0.946,0.956,0.973,0.97,0.98,0.924,0.918,0.937,39.46,35.56,51.75,38.03,34.49,48.2,0,0,0,0,0,0,0.596,0,0.15,0.32,0.68,0.32,38.7
207784800000,1976,8,1975,11,44,7,0.401,0.122,0.279,16390.5,105.1,105.1,97.56,3,2,2.2857142857142856,663.7,629.7,704.7,461.7,427.7,202,202,202,0,0,0,0.305,0.287,0.321,461.7,427.7,502.7,990.5,990.5,990.5,966.6,966.4,966.7,23.9,23.8,24.1,0.233,0.214,0.257,0.117,0.101,0.137,0.0049,0.0042,0.0058,0.572,0.54,0.622,0.024,0.023,0.026,23.37,23.22,23.54,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,45.36,35.14,51.55,43.84,34.08,48.2,0,0,0,0,0,0,0.542,0,0.122,0.3,0.7,0.3,40.9
208389600000,1976,8,1975,11,45,7,0.354,0.122,0.232,14006.1,87.97,87.97,83.37,2,2,2,585.1,561.5,606.9,383.1,359.5,202,202,202,0,0,0,0.345,0.333,0.36,383.1,359.5,404.9,990.5,990.5,990.5,966.2,966.1,966.3,24.3,24.2,24.4,0.198,0.19,0.206,0.0798,0.0687,0.0901,0.0033,0.0028,0.0037,0.479,0.444,0.512,0.02,0.018,0.021,23.79,23.66,23.93,0.953,0.95,0.955,0.979,0.976,0.98,0.933,0.927,0.936,42.57,40.06,44.88,41.68,39.1,43.98,0,0,0,0,0,0,0.463,0,0.122,0.34,0.66,0.34,39.6
208994400000,1976,8,1975,11,46,7,0.319,0.122,0.197,11849.7,76.65,76.65,70.53,2,2,2,527,507,554.6,325,305,202,202,202,0,0,0,0.384,0.364,0.398,325,305,352.6,990.5,990.5,990.5,966,965.9,966.1,24.5,24.4,24.6,0.178,0.171,0.188,0.0524,0.043,0.0654,0.0021,0.0017,0.0027,0.392,0.362,0.433,0.016,0.015,0.018,24.14,23.97,24.26,0.944,0.941,0.949,0.971,0.97,0.975,0.917,0.913,0.925,36.32,34.15,39.33,35.27,33.12,38.33,0,0,0,0,0,0,0.392,0,0.122,0.38,0.62,0.38,37.1
