datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
336607200000,1980,9,1979,12,49,7,0.241,0.0835,0.158,9631.98,60.29,60.29,57.33,2,2,2,398.7,394,412.3,260.7,256,138,138,138,0,0,0,0.346,0.335,0.35,260.7,256,274.3,990.5,990.5,990.5,965.4,965.4,965.5,25.1,25,25.1,0.148,0.147,0.153,0.0221,0.0198,0.0285,0.00088,0.00079,0.0011,0.289,0.282,0.309,0.012,0.011,0.012,24.82,24.74,24.85,0.931,0.93,0.934,0.97,0.97,0.97,0.903,0.902,0.906,29.55,29.02,31.08,28.67,28.15,30.15,0,0,0,0,0,0,0.319,0,0.083,0.35,0.66,0.34,40
337212000000,1980,9,1979,12,50,7,0.231,0.0835,0.148,9008.99,56.3,56.3,53.62,2,2,2,382,368.3,394,244,230.3,138,138,138,0,0,0,0.361,0.35,0.375,244,230.3,256,990.5,990.5,990.5,965.3,965.2,965.4,25.2,25.1,25.3,0.142,0.138,0.147,0.0169,0.0153,0.0198,0.00067,0.00061,0.00079,0.267,0.251,0.282,0.011,0.0099,0.011,24.92,24.85,25.01,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,27.64,26.07,29.02,26.81,25.28,28.15,0,0,0,0,0,0,0.298,0,0.083,0.36,0.64,0.36,39
337816800000,1980,9,1979,12,51,7,0.215,0.0835,0.131,8163.18,50.57,50.57,48.59,2,1,1.2857142857142858,355.4,343.7,368.3,217.4,205.7,138,138,138,0,0,0,0.389,0.375,0.402,217.4,205.7,230.3,990.5,990.5,990.5,965.2,965.1,965.2,25.3,25.3,25.4,0.133,0.129,0.138,0.0142,0.0132,0.0153,0.00056,0.00052,0.00061,0.339,0.246,0.389,0.013,0.0097,0.015,24.98,24.92,25.03,0.947,0.922,0.959,0.977,0.97,0.98,0.926,0.894,0.939,43.05,25.57,51.69,41.44,24.8,48.2,0,0,0,0,0,0,0.27,0,0.084,0.39,0.61,0.39,38
338421600000,1980,9,1979,12,52,7,0.203,0.0835,0.119,7627.11,47.27,47.27,45.4,1,1,1,335.5,324.1,343.7,197.5,186.1,138,138,138,0,0,0,0.411,0.402,0.426,197.5,186.1,205.7,990.5,990.5,990.5,965.1,965,965.1,25.4,25.4,25.5,0.126,0.122,0.129,0.0125,0.0116,0.0132,0.00049,0.00045,0.00052,0.348,0.327,0.362,0.014,0.013,0.014,25.07,25.02,25.15,0.954,0.95,0.956,0.98,0.98,0.98,0.935,0.931,0.937,46.33,43.6,48.23,45.4,42.73,47.27,0,0,0,0,0,0,0.252,0,0.084,0.41,0.59,0.41,37.6
339026400000,1980,9,1979,12,53,7,0.189,0.0714,0.118,7545.51,47.05,47.05,44.91,1,1,1,312.7,310.1,317.9,194.7,175.5,118,110,138,0,0,0,0.377,0.351,0.44,194.7,175.5,203.5,990.5,990.5,990.5,965,965,965,25.5,25.5,25.5,0.123,0.118,0.125,0.0123,0.0107,0.013,0.00048,0.00042,0.00051,0.341,0.308,0.356,0.013,0.012,0.014,25.2,25.18,25.22,0.953,0.947,0.955,0.98,0.978,0.98,0.933,0.926,0.936,45.84,41.1,48.01,44.91,40.21,47.05,0,0,0,0,0,0,0.25,0,0.071,0.38,0.62,0.38,39.9
339631200000,1980,10,1980,1,1,7,0.186,0.0665,0.119,7640.86,47.05,47.05,45.48,1,1,1,306.8,298.8,313.5,196.8,188.8,110,110,110,0,0,0,0.359,0.351,0.368,196.8,188.8,203.5,990.5,990.5,990.5,964.9,964.9,965,25.6,25.5,25.6,0.123,0.12,0.125,0.0125,0.0118,0.013,0.00049,0.00046,0.00051,0.344,0.329,0.356,0.013,0.013,0.014,25.22,25.18,25.28,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,46.41,44.51,48.01,45.48,43.62,47.05,0,0,0,0,0,0,0.253,0,0.067,0.36,0.64,0.36,41.1
340236000000,1980,10,1980,1,2,7,0.179,0.0665,0.112,7181.79,43.62,43.62,42.75,1,1,1,295.2,290,298.8,185.2,180,110,110,110,0,0,0,0.373,0.368,0.379,185.2,180,188.8,990.5,990.5,990.5,964.9,964.9,964.9,25.6,25.6,25.6,0.119,0.117,0.12,0.0115,0.0111,0.0118,0.00045,0.00043,0.00046,0.323,0.314,0.329,0.013,0.012,0.013,25.3,25.28,25.33,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,43.62,42.38,44.51,42.75,41.53,43.62,0,0,0,0,0,0,0.237,0,0.067,0.37,0.63,0.37,40.1
340840800000,1980,10,1980,1,3,7,0.173,0.0665,0.107,6831.24,42.62,42.62,40.66,1,1,1,286.5,283.2,294.6,176.5,173.2,110,110,110,0,0,0,0.384,0.373,0.388,176.5,173.2,184.6,990.5,990.5,990.5,964.8,964.8,964.9,25.7,25.6,25.7,0.116,0.115,0.119,0.0108,0.0105,0.0114,0.00042,0.00041,0.00045,0.307,0.301,0.322,0.012,0.012,0.013,25.35,25.3,25.37,0.947,0.946,0.949,0.979,0.978,0.98,0.927,0.924,0.93,41.54,40.75,43.49,40.66,39.84,42.62,0,0,0,0,0,0,0.226,0,0.066,0.38,0.62,0.38,39.5
341445600000,1980,10,1980,1,4,7,0.199,0.0672,0.132,8163.39,50.16,50.16,48.59,2,1,1.4285714285714286,329.2,305.9,341.6,218.1,195.9,111.1,110,114,0,0,0,0.338,0.326,0.36,218.1,195.9,227.6,990.5,990.5,990.5,965,964.9,965.1,25.5,25.4,25.6,0.131,0.123,0.135,0.0143,0.0124,0.0151,0.00056,0.00049,0.00059,0.316,0.245,0.392,0.012,0.0096,0.015,25.14,25.02,25.23,0.942,0.921,0.959,0.976,0.97,0.98,0.919,0.894,0.94,39.51,25.83,52.54,37.85,25.06,48.2,0,0,0,0,0,0,0.27,0,0.067,0.34,0.66,0.34,41
342050400000,1980,11,1980,2,5,7,0.207,0.0689,0.138,8435.39,52.98,52.98,50.21,2,1,1.7142857142857142,342.2,334.4,354,228.2,220.4,114,114,114,0,0,0,0.333,0.322,0.341,228.2,220.4,240,990.5,990.5,990.5,965.1,965.1,965.2,25.4,25.3,25.4,0.135,0.133,0.14,0.0151,0.0145,0.0161,0.0006,0.00057,0.00064,0.29,0.246,0.387,0.011,0.0097,0.015,25.1,25.04,25.15,0.933,0.922,0.959,0.973,0.97,0.98,0.908,0.894,0.94,33.61,25.86,51.89,31.99,25.08,48.2,0,0,0,0,0,0,0.279,0,0.069,0.33,0.67,0.33,40.8
342655200000,1980,11,1980,2,6,7,0.23,0.0689,0.161,9856.8,59.89,59.89,58.67,2,2,2,379.6,368.3,385.2,265.6,254.3,114,114,114,0,0,0,0.3,0.296,0.31,265.6,254.3,271.2,990.5,990.5,990.5,965.3,965.2,965.3,25.2,25.2,25.3,0.149,0.145,0.151,0.0244,0.019,0.027,0.00097,0.00075,0.0011,0.295,0.278,0.303,0.012,0.011,0.012,24.91,24.87,24.98,0.932,0.93,0.933,0.97,0.97,0.97,0.904,0.902,0.905,30.24,28.96,30.87,29.34,28.09,29.95,0,0,0,0,0,0,0.326,0,0.069,0.3,0.7,0.3,42.9
343260000000,1980,11,1980,2,7,7,0.236,0.0689,0.167,10225.4,63.69,63.69,60.87,2,2,2,389.6,375.1,402.5,275.6,261.1,114,114,114,0,0,0,0.293,0.283,0.304,275.6,261.1,288.5,990.5,990.5,990.5,965.3,965.3,965.4,25.2,25.1,25.2,0.152,0.147,0.157,0.0291,0.0222,0.0352,0.0012,0.00088,0.0014,0.31,0.288,0.329,0.012,0.011,0.013,24.84,24.76,24.94,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.37,29.73,32.83,30.43,28.84,31.84,0,0,0,0,0,0,0.338,0,0.069,0.29,0.71,0.29,43.3
343864800000,1980,11,1980,2,8,7,0.251,0.0689,0.182,11174.8,69.62,69.62,66.52,2,2,2,415.4,406.7,429.8,301.4,292.7,114,114,114,0,0,0,0.275,0.265,0.28,301.4,292.7,315.8,990.5,990.5,990.5,965.5,965.4,965.5,25,25,25.1,0.161,0.158,0.166,0.0413,0.0372,0.048,0.0016,0.0015,0.0019,0.349,0.335,0.37,0.014,0.013,0.015,24.68,24.6,24.73,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,34.29,33.3,35.89,33.26,32.3,34.81,0,0,0,0,0,0,0.37,0,0.069,0.27,0.73,0.27,44.5
344469600000,1980,12,1980,3,9,7,0.28,0.0714,0.209,12828.4,81.36,81.36,76.36,2,2,2,463.8,438.5,485.3,345.8,320.5,118,118,118,0,0,0,0.255,0.243,0.269,345.8,320.5,367.3,990.5,990.5,990.5,965.7,965.6,965.8,24.8,24.7,24.9,0.177,0.168,0.184,0.0622,0.0503,0.0724,0.0025,0.002,0.0029,0.415,0.377,0.447,0.017,0.015,0.018,24.4,24.27,24.55,0.947,0.943,0.95,0.974,0.97,0.979,0.923,0.915,0.931,39.17,36.39,41.54,38.18,35.3,40.68,0,0,0,0,0,0,0.424,0,0.071,0.26,0.75,0.25,45.8
345074400000,1980,12,1980,3,10,7,0.305,0.0714,0.233,14346.2,89.85,89.85,85.39,2,2,2,504,485.3,525.1,386,367.3,118,118,118,0,0,0,0.234,0.225,0.243,386,367.3,407.1,990.5,990.5,990.5,965.9,965.8,966,24.6,24.5,24.7,0.191,0.184,0.198,0.0812,0.0724,0.0912,0.0033,0.0029,0.0037,0.475,0.447,0.507,0.019,0.018,0.021,24.16,24.03,24.27,0.953,0.95,0.956,0.98,0.979,0.98,0.934,0.931,0.936,43.57,41.54,45.84,42.7,40.68,44.92,0,0,0,0,0,0,0.474,0,0.072,0.23,0.76,0.24,47
345679200000,1980,12,1980,3,11,7,0.33,0.0714,0.259,15794.9,96.4,96.4,94.02,2,2,2,546.2,531.3,561.5,428.2,413.3,118,118,118,0,0,0,0.216,0.21,0.222,428.2,413.3,443.5,990.5,990.5,990.5,966.1,966,966.1,24.4,24.4,24.5,0.206,0.2,0.211,0.101,0.0941,0.108,0.0041,0.0038,0.0044,0.538,0.516,0.561,0.022,0.021,0.023,23.9,23.81,23.99,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.03,46.48,49.61,47.01,45.55,48.2,0,0,0,0,0,0,0.522,0,0.071,0.22,0.78,0.22,47.9
346284000000,1980,12,1980,3,12,7,0.354,0.0714,0.283,16581.2,105,105,98.7,3,2,2.2857142857142856,585.7,561.5,612.2,467.7,443.5,118,118,118,0,0,0,0.202,0.193,0.21,467.7,443.5,494.2,990.5,990.5,990.5,966.2,966.1,966.3,24.3,24.2,24.4,0.223,0.211,0.238,0.12,0.108,0.132,0.0049,0.0044,0.0055,0.57,0.527,0.605,0.023,0.022,0.025,23.7,23.62,23.81,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,46.69,35.71,52.15,44.38,34.64,48.2,0,0,0,0,0,0,0.548,0,0.071,0.2,0.8,0.2,46.8
346888800000,1980,12,1980,3,13,7,0.388,0.0786,0.309,18192.8,113,113,108.3,3,3,3,641.6,612.2,674.1,511.6,492.8,130,118,139,0,0,0,0.202,0.187,0.22,511.6,492.8,535.1,990.5,990.5,990.5,966.5,966.3,966.6,24,23.9,24.2,0.25,0.238,0.264,0.143,0.132,0.158,0.006,0.0055,0.0066,0.565,0.535,0.606,0.024,0.022,0.025,23.47,23.3,23.62,0.947,0.945,0.95,0.971,0.97,0.973,0.92,0.917,0.924,37.18,35.85,38.7,36.1,34.77,37.66,0,0,0,0,0,0,0.602,0,0.079,0.2,0.8,0.2,46.9
347493600000,1981,1,1980,4,14,7,0.416,0.0841,0.332,19445.3,125.6,125.6,115.7,3,3,3,687.5,662,735.5,548.5,523,139,139,139,0,0,0,0.202,0.189,0.21,548.5,523,596.5,990.5,990.5,990.5,966.7,966.5,966.8,23.8,23.7,24,0.272,0.257,0.299,0.167,0.15,0.199,0.007,0.0063,0.0084,0.628,0.585,0.709,0.026,0.024,0.03,23.22,22.95,23.37,0.951,0.948,0.954,0.975,0.971,0.98,0.927,0.921,0.935,39.57,37.89,42.71,38.58,36.81,41.85,0,0,0,0,0,0,0.643,0,0.084,0.2,0.8,0.2,46.7
348098400000,1981,1,1980,4,15,7,0.462,0.0841,0.378,21938,144.6,144.6,130.6,3,3,3,764.5,741,851.4,625.5,602,139,139,139,0,0,0,0.182,0.163,0.188,625.5,602,712.4,990.5,990.5,990.5,967,966.9,967.3,23.5,23.2,23.6,0.316,0.302,0.365,0.219,0.203,0.277,0.0093,0.0086,0.012,0.758,0.719,0.905,0.032,0.03,0.039,22.78,22.29,22.92,0.955,0.955,0.957,0.98,0.98,0.98,0.936,0.936,0.938,44.49,43.06,49.67,43.53,42.19,48.2,0,0,0,0,0,0,0.725,0,0.084,0.18,0.82,0.18,47.5
348703200000,1981,1,1980,4,16,7,0.505,0.0841,0.421,23858.8,144.6,144.6,142,3,3,3,834.6,790.3,858,695.6,651.3,139,139,139,0,0,0,0.167,0.162,0.176,695.6,651.3,719,990.5,990.5,990.5,967.2,967.1,967.3,23.3,23.2,23.4,0.355,0.33,0.369,0.266,0.236,0.281,0.011,0.01,0.012,0.877,0.802,0.916,0.038,0.034,0.04,22.39,22.25,22.64,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.7,46.11,50.04,47.34,45.18,48.2,0,0,0,0,0,0,0.789,0,0.084,0.17,0.83,0.17,47.2
349308000000,1981,1,1980,4,17,7,0.549,0.0861,0.463,25529,159.4,159.4,152,4,3,3.5714285714285716,908,858,935.5,765.7,719,142.3,139,162,0,0,0,0.157,0.149,0.176,765.7,719,796.5,990.5,990.5,990.5,967.5,967.3,967.6,23,22.9,23.2,0.411,0.369,0.438,0.309,0.281,0.325,0.013,0.012,0.014,0.956,0.916,0.994,0.042,0.04,0.043,22.01,21.88,22.25,0.955,0.952,0.957,0.978,0.975,0.98,0.934,0.929,0.938,44.91,39.66,51.93,43.15,38.68,48.2,0,0,0,0,0,0,0.844,0,0.086,0.16,0.84,0.16,46.5
349912800000,1981,2,1980,5,18,7,0.566,0.098,0.468,25552.8,157.7,157.7,152.1,4,3,3.7142857142857144,936.2,928.7,953.8,774.2,766.7,162,162,162,0,0,0,0.173,0.17,0.174,774.2,766.7,791.8,990.5,990.5,990.5,967.6,967.6,967.7,22.9,22.8,22.9,0.422,0.415,0.438,0.314,0.31,0.322,0.014,0.014,0.014,0.963,0.939,1.01,0.042,0.041,0.044,21.89,21.81,21.92,0.954,0.952,0.956,0.977,0.975,0.98,0.932,0.929,0.937,43.37,39.59,52.43,41.47,38.61,48.2,0,0,0,0,0,0,0.845,0,0.098,0.17,0.83,0.17,45.1
350517600000,1981,2,1980,5,19,7,0.597,0.0872,0.509,28023.2,179.2,179.2,166.8,4,4,4,986.3,953.8,1055,842.2,791.8,144.1,137,162,0,0,0,0.146,0.13,0.17,842.2,791.8,918.1,990.5,990.5,990.5,967.8,967.7,968.1,22.7,22.4,22.8,0.479,0.438,0.546,0.347,0.322,0.383,0.015,0.014,0.017,1.05,0.97,1.18,0.046,0.043,0.053,21.61,21.25,21.81,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.931,0.937,42.58,40.37,45.73,41.7,39.44,44.81,0,0,0,0,0,0,0.927,0,0.088,0.15,0.85,0.15,46.9
351122400000,1981,2,1980,5,20,7,0.696,0.0872,0.609,31650.1,192.8,192.8,188.4,4,4,4,1151,1015,1222,1007,877.5,144.1,137,162,0,0,0,0.125,0.114,0.135,1007,877.5,1067,990.5,990.5,990.5,968.4,967.9,968.6,22.1,21.9,22.6,0.658,0.509,0.734,0.486,0.364,0.574,0.022,0.016,0.026,1.42,1.11,1.6,0.064,0.049,0.073,20.7,20.32,21.44,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,48.8,44.09,50.9,47.1,43.21,48.2,0,0,0,0,0,0,1.05,0,0.087,0.13,0.88,0.12,45.5
351727200000,1981,2,1980,5,21,7,0.794,0.0998,0.665,32390.4,192.8,192.8,192.8,4,4,4,1312,1297,1364,1147,1135,165,162,183,47.23,34.66,81.01,0.126,0.123,0.134,1100,1100,1100,990.5,990.5,990.5,968.9,968.8,969,21.6,21.5,21.7,0.813,0.807,0.831,0.648,0.648,0.648,0.03,0.03,0.03,1.76,1.75,1.78,0.081,0.081,0.083,19.86,19.68,19.91,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,51.13,50.63,51.28,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.129,0.13,0.84,0.16,40.8
352332000000,1981,3,1980,6,22,7,0.86,0.111,0.665,32390.4,192.8,192.8,192.8,4,4,4,1421,1364,1463,1238,1181,183,183,183,138.2,81.01,179.9,0.129,0.125,0.134,1100,1100,1100,990.5,990.5,990.5,969.2,969,969.4,21.3,21.1,21.5,0.855,0.831,0.872,0.648,0.648,0.648,0.03,0.03,0.031,1.8,1.78,1.82,0.085,0.083,0.086,19.47,19.32,19.68,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,50.07,49.66,50.63,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.195,0.13,0.77,0.23,37.7
352936800000,1981,3,1980,6,23,7,1.03,0.111,0.665,31277.2,192.8,192.8,186.2,4,4,4,1700,1492,2021,1517,1309,183,183,183,417,209,737.8,0.109,0.0906,0.123,1100,1100,1100,990.5,990.5,990.5,970.1,969.5,971.2,20.4,19.3,21,0.912,0.885,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.86,1.83,1.87,0.091,0.087,0.097,18.51,17.48,19.21,0.952,0.95,0.953,0.98,0.98,0.98,0.933,0.931,0.934,47.52,44.75,49.37,46.54,43.86,48.2,0,0,0,0,0,0,1.03,0,0.365,0.11,0.65,0.35,30.4
353541600000,1981,3,1980,6,24,7,1.42,0.111,0.665,28059.3,172.4,172.4,167,4,4,4,2349,2138,2544,2166,1955,183,183,183,1066,854.8,1261,0.0782,0.0719,0.0856,1100,1100,1100,990.5,990.5,990.5,971.9,971.4,972.4,18.6,18.1,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.68,16.21,17.19,0.947,0.946,0.949,0.98,0.979,0.98,0.928,0.926,0.93,42.61,41.35,43.99,41.75,40.47,43.11,0,0,0,0,0,0,0.928,0,0.755,0.078,0.47,0.53,19.8
354146400000,1981,3,1980,6,25,7,1.71,0.111,0.665,25903.2,158.7,158.7,154.2,4,4,4,2822,2659,2965,2639,2476,183,183,183,1539,1376,1682,0.0649,0.0617,0.0688,1100,1100,1100,990.5,990.5,990.5,973.1,972.7,973.4,17.4,17.1,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.54,15.2,15.93,0.943,0.942,0.945,0.975,0.973,0.977,0.92,0.916,0.923,39.53,38.6,40.6,38.55,37.56,39.68,0,0,0,0,0,0,0.857,0,1.045,0.065,0.39,0.61,15.1
354751200000,1981,3,1980,6,26,7,1.83,0.125,0.665,24918.9,150,150,148.3,4,4,4,3034,2975,3065,2826,2792,207.3,183,217,1726,1692,1748,0.0683,0.0608,0.0718,1100,1100,1100,990.5,990.5,990.5,973.6,973.5,973.7,16.9,16.8,17,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.03,14.95,15.17,0.941,0.941,0.942,0.972,0.972,0.973,0.915,0.914,0.916,38.15,37.94,38.54,37.08,36.86,37.49,0,0,0,0,0,0,0.824,0,1.165,0.068,0.36,0.64,13.6
355356000000,1981,4,1980,7,27,7,1.84,0.131,0.665,24864.4,148.2,148.2,148,4,4,4,3046,3038,3065,2829,2821,217,217,217,1729,1721,1748,0.0713,0.0708,0.0714,1100,1100,1100,990.5,990.5,990.5,973.6,973.6,973.7,16.9,16.8,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15,14.95,15.02,0.941,0.941,0.941,0.972,0.972,0.972,0.915,0.914,0.915,38.07,37.94,38.12,37,36.86,37.06,0,0,0,0,0,0,0.822,0,1.175,0.071,0.36,0.64,13.5
355960800000,1981,4,1980,7,28,7,1.86,0.131,0.665,24702.6,148.2,148.2,147,4,4,4,3080,3038,3104,2863,2821,217,217,217,1763,1721,1787,0.0705,0.0699,0.0714,1100,1100,1100,990.5,990.5,990.5,973.7,973.6,973.8,16.8,16.7,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.92,14.86,15.02,0.941,0.94,0.941,0.971,0.971,0.972,0.914,0.913,0.915,37.84,37.68,38.12,36.76,36.59,37.06,0,0,0,0,0,0,0.817,0,1.195,0.07,0.36,0.64,13.3
356565600000,1981,4,1980,7,29,7,1.98,0.131,0.665,23901,145,145,142.3,4,4,4,3269,3153,3405,3052,2936,217,217,217,1952,1836,2088,0.0664,0.0637,0.0688,1100,1100,1100,990.5,990.5,990.5,974.1,973.9,974.4,16.4,16.1,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.49,14.21,14.74,0.938,0.936,0.939,0.97,0.97,0.97,0.91,0.908,0.912,36.67,35.87,37.35,35.57,34.79,36.24,0,0,0,0,0,0,0.79,0,1.315,0.066,0.34,0.66,12.1
357170400000,1981,4,1980,7,30,7,2.06,0.158,0.665,23354.4,139.2,139.2,139,4,4,4,3412,3405,3456,3151,3084,261.6,217,321,2051,1984,2088,0.0766,0.0637,0.0943,1100,1100,1100,990.5,990.5,990.5,974.4,974.4,974.5,16.1,16,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.19,14.1,14.21,0.936,0.936,0.936,0.97,0.97,0.97,0.908,0.908,0.908,35.83,35.57,35.87,34.75,34.5,34.79,0,0,0,0,0,0,0.772,0,1.395,0.077,0.32,0.68,11.3
357775200000,1981,5,1980,8,31,7,1.93,0.194,0.665,24268.7,149.8,149.8,144.5,4,4,4,3186,2982,3405,2865,2661,321,321,321,1765,1561,1984,0.101,0.0943,0.108,1100,1100,1100,990.5,990.5,990.5,973.9,973.5,974.4,16.6,16.1,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.69,14.21,15.16,0.939,0.936,0.942,0.971,0.97,0.973,0.912,0.908,0.916,37.2,35.87,38.49,36.11,34.79,37.44,0,0,0,0,0,0,0.803,0,1.265,0.1,0.34,0.66,12.6
358380000000,1981,5,1980,8,32,7,1.71,0.194,0.665,25884.1,158.1,158.1,154.1,4,4,4,2826,2680,2975,2505,2359,321,321,321,1405,1259,1554,0.114,0.108,0.12,1100,1100,1100,990.5,990.5,990.5,973.1,972.7,973.5,17.4,17,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.53,15.17,15.88,0.943,0.942,0.945,0.975,0.973,0.977,0.92,0.916,0.923,39.51,38.54,40.46,38.52,37.49,39.53,0,0,0,0,0,0,0.856,0,1.045,0.11,0.39,0.61,15.1
358984800000,1981,5,1980,8,33,7,1.51,0.194,0.665,27413.2,167.3,167.3,163.2,4,4,4,2495,2340,2680,2174,2019,321,321,321,1074,919.4,1259,0.129,0.12,0.137,1100,1100,1100,990.5,990.5,990.5,972.3,971.9,972.7,18.2,17.8,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.33,15.88,16.7,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.66,40.46,42.67,40.79,39.53,41.81,0,0,0,0,0,0,0.907,0,0.845,0.13,0.44,0.56,18.2
359589600000,1981,5,1980,8,34,7,1.29,0.194,0.665,28962.6,175.7,175.7,172.4,4,4,4,2139,2009,2291,1818,1688,321,321,321,718.2,587.7,870.3,0.15,0.14,0.16,1100,1100,1100,990.5,990.5,990.5,971.4,971.1,971.8,19.1,18.7,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.097,0.1,17.19,16.82,17.5,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.929,0.931,43.98,42.99,44.83,43.1,42.13,43.94,0,0,0,0,0,0,0.958,0,0.625,0.15,0.52,0.48,22.5
360194400000,1981,6,1980,9,35,7,1.08,0.155,0.665,30790.7,187.8,187.8,183.3,4,4,4,1785,1652,1942,1528,1395,257,257,257,428.3,294.7,585.4,0.144,0.132,0.156,1100,1100,1100,990.5,990.5,990.5,970.4,970,970.9,20.1,19.6,20.5,0.925,0.921,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.87,1.87,0.093,0.091,0.096,18.22,17.71,18.66,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.75,45.4,47.9,45.82,44.49,46.95,0,0,0,0,0,0,1.02,0,0.415,0.14,0.62,0.38,28.5
360799200000,1981,6,1980,9,36,7,0.905,0.155,0.665,32223.5,192.8,192.8,191.8,4,4,4,1496,1379,1600,1239,1122,257,257,257,138.9,22,243.4,0.172,0.161,0.186,1100,1100,1100,990.5,990.5,990.5,969.5,969.1,969.8,21,20.7,21.4,0.884,0.837,0.917,0.648,0.648,0.648,0.031,0.03,0.031,1.83,1.78,1.87,0.087,0.083,0.09,19.2,18.83,19.62,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.34,48.35,50.49,47.95,47.38,48.2,0,0,0,0,0,0,1.07,0,0.24,0.17,0.73,0.27,35.6
361404000000,1981,6,1980,9,37,7,0.758,0.155,0.602,31078.4,192.8,192.8,185,4,4,4,1253,1164,1364,995.6,907.1,257,257,257,1.001,0,7.007,0.206,0.188,0.221,994.6,907.1,1100,990.5,990.5,990.5,968.7,968.4,969,21.8,21.5,22.1,0.677,0.566,0.83,0.464,0.378,0.648,0.021,0.017,0.03,1.42,1.19,1.78,0.065,0.054,0.083,20.39,19.68,20.89,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,47.44,44.4,50.64,46.25,43.51,48.2,0,0,0,0,0,0,1.03,0,0.156,0.2,0.79,0.21,41
362008800000,1981,6,1980,9,38,7,0.631,0.155,0.476,25812.7,170.3,170.3,153.6,4,3,3.5714285714285716,1044,971,1140,786.9,714,257,257,257,0,0,0,0.247,0.225,0.265,786.9,714,883.1,990.5,990.5,990.5,968,967.8,968.3,22.5,22.2,22.7,0.456,0.389,0.544,0.318,0.278,0.366,0.014,0.012,0.017,1.02,0.931,1.15,0.045,0.041,0.052,21.45,21.01,21.78,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.82,39.47,51.02,43.56,38.48,48.2,0,0,0,0,0,0,0.854,0,0.155,0.25,0.75,0.25,40.9
362613600000,1981,6,1980,9,39,7,0.526,0.142,0.383,21821.1,138.2,138.2,129.9,3,3,3,869,817.2,941.1,633.5,590.2,235.6,227,257,0,0,0,0.271,0.257,0.282,633.5,590.2,684.1,990.5,990.5,990.5,967.4,967.2,967.7,23.1,22.8,23.3,0.333,0.307,0.365,0.224,0.195,0.258,0.0097,0.0084,0.011,0.785,0.711,0.874,0.034,0.03,0.038,22.34,21.96,22.62,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.18,41.62,47,43.3,40.77,46.06,0,0,0,0,0,0,0.722,0,0.143,0.27,0.73,0.27,41.5
363218400000,1981,7,1980,10,40,7,0.455,0.137,0.318,18273,118.4,118.4,108.8,3,2,2.857142857142857,752.7,704.7,797.9,525.7,477.7,227,227,227,0,0,0,0.302,0.284,0.322,525.7,477.7,570.9,990.5,990.5,990.5,966.9,966.7,967.1,23.6,23.4,23.8,0.271,0.243,0.296,0.153,0.124,0.182,0.0065,0.0052,0.0078,0.618,0.556,0.678,0.026,0.023,0.029,22.97,22.73,23.15,0.95,0.946,0.956,0.974,0.97,0.98,0.925,0.918,0.937,39.97,35.65,51.85,38.55,34.58,48.2,0,0,0,0,0,0,0.604,0,0.137,0.3,0.7,0.3,40.2
363823200000,1981,7,1980,10,41,7,0.4,0.137,0.263,15545.1,96.4,96.4,92.53,2,2,2,661.1,629.7,698.6,434.1,402.7,227,227,227,0,0,0,0.344,0.325,0.361,434.1,402.7,471.6,990.5,990.5,990.5,966.5,966.4,966.7,24,23.8,24.1,0.22,0.206,0.24,0.104,0.0891,0.122,0.0043,0.0037,0.0051,0.559,0.509,0.622,0.023,0.021,0.026,23.4,23.18,23.57,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.938,47.62,44.45,51.29,46.27,43.56,48.2,0,0,0,0,0,0,0.514,0,0.137,0.34,0.66,0.34,38.9
364428000000,1981,7,1980,10,42,7,0.358,0.137,0.221,13290.7,83.5,83.5,79.11,2,2,2,592.3,570.2,612.2,365.3,343.2,227,227,227,0,0,0,0.383,0.371,0.398,365.3,343.2,385.2,990.5,990.5,990.5,966.3,966.2,966.3,24.2,24.2,24.3,0.193,0.185,0.2,0.0714,0.061,0.0808,0.0029,0.0025,0.0033,0.453,0.42,0.483,0.019,0.017,0.02,23.78,23.67,23.91,0.95,0.947,0.953,0.977,0.972,0.98,0.928,0.921,0.934,40.49,38.13,42.6,39.56,37.06,41.75,0,0,0,0,0,0,0.44,0,0.137,0.38,0.62,0.38,37.1
365032800000,1981,7,1980,10,43,7,0.333,0.13,0.204,12245,78.31,78.31,72.89,2,2,2,551.3,536.9,566.7,336.5,321.2,214.7,184,227,0,0,0,0.389,0.339,0.414,336.5,321.2,358.7,990.5,990.5,990.5,966.1,966,966.2,24.4,24.3,24.5,0.182,0.177,0.187,0.0578,0.0506,0.0683,0.0024,0.0021,0.0028,0.409,0.387,0.44,0.017,0.016,0.018,24.01,23.94,24.05,0.946,0.944,0.95,0.972,0.97,0.976,0.92,0.916,0.927,37.5,35.75,40.11,36.44,34.68,39.16,0,0,0,0,0,0,0.405,0,0.129,0.39,0.61,0.39,36.8
365637600000,1981,8,1980,11,44,7,0.308,0.111,0.197,11928.9,75.7,75.7,71.01,2,2,2,510,490.4,531.3,326,306.4,184,184,184,0,0,0,0.361,0.346,0.375,326,306.4,347.3,990.5,990.5,990.5,965.9,965.8,966,24.6,24.5,24.7,0.176,0.169,0.183,0.0529,0.0436,0.0629,0.0022,0.0018,0.0026,0.391,0.362,0.423,0.016,0.015,0.017,24.21,24.09,24.33,0.944,0.941,0.948,0.971,0.97,0.974,0.917,0.913,0.923,36.56,34.41,38.87,35.5,33.37,37.85,0,0,0,0,0,0,0.394,0,0.111,0.36,0.64,0.36,38.7
366242400000,1981,8,1980,11,45,7,0.286,0.111,0.175,10598.2,65.66,65.66,63.08,2,2,2,473.4,456.4,485.3,289.4,272.4,184,184,184,0,0,0,0.389,0.379,0.403,289.4,272.4,301.3,990.5,990.5,990.5,965.7,965.7,965.8,24.8,24.7,24.8,0.163,0.157,0.167,0.0356,0.0276,0.0412,0.0014,0.0011,0.0017,0.336,0.311,0.354,0.014,0.013,0.014,24.43,24.36,24.54,0.938,0.934,0.94,0.97,0.97,0.97,0.91,0.906,0.912,32.52,30.62,33.85,31.54,29.7,32.83,0,0,0,0,0,0,0.35,0,0.111,0.39,0.61,0.39,37.1
366847200000,1981,8,1980,11,46,7,0.263,0.111,0.152,9184.53,58.39,58.39,54.67,2,2,2,434.8,412.3,451.8,250.8,228.3,184,184,184,0,0,0,0.424,0.407,0.446,250.8,228.3,267.8,990.5,990.5,990.5,965.6,965.5,965.6,24.9,24.9,25,0.149,0.141,0.155,0.0195,0.0152,0.0254,0.00078,0.0006,0.001,0.28,0.253,0.304,0.011,0.01,0.012,24.66,24.56,24.79,0.929,0.922,0.933,0.97,0.97,0.97,0.901,0.895,0.905,28.18,25.6,30.1,27.33,24.83,29.19,0,0,0,0,0,0,0.304,0,0.111,0.42,0.58,0.42,34.9
367452000000,1981,8,1980,11,47,7,0.248,0.111,0.137,8307.67,49.66,49.66,49.45,2,1,1.8571428571428572,410.9,402.5,412.3,226.9,218.5,184,184,184,0,0,0,0.448,0.446,0.457,226.9,218.5,228.3,990.5,990.5,990.5,965.4,965.4,965.5,25.1,25,25.1,0.141,0.138,0.141,0.015,0.0143,0.0152,0.0006,0.00057,0.0006,0.272,0.253,0.39,0.011,0.01,0.016,24.78,24.7,24.79,0.928,0.922,0.958,0.971,0.97,0.98,0.901,0.895,0.939,29.18,25.6,50.71,28.17,24.83,48.2,0,0,0,0,0,0,0.275,0,0.111,0.45,0.55,0.45,33.5
368056800000,1981,8,1980,11,48,7,0.237,0.0874,0.149,9111.66,56.75,56.75,54.24,2,1,1.8571428571428572,391.1,385.2,402.5,246.5,218.5,144.6,138,184,0,0,0,0.369,0.348,0.457,246.5,218.5,258.1,990.5,990.5,990.5,965.4,965.3,965.4,25.1,25.1,25.2,0.144,0.138,0.147,0.0176,0.0143,0.0208,0.0007,0.00057,0.00083,0.292,0.27,0.39,0.012,0.011,0.016,24.85,24.7,24.9,0.933,0.928,0.958,0.971,0.97,0.98,0.907,0.9,0.939,31.65,28.02,50.71,30.56,27.18,48.2,0,0,0,0,0,0,0.301,0,0.088,0.37,0.63,0.37,38.4
368661600000,1981,9,1980,12,49,7,0.225,0.0835,0.141,8643.41,54.36,54.36,51.45,2,1,1.7142857142857142,371.8,354,385.2,233.8,216,138,138,138,0,0,0,0.371,0.358,0.39,233.8,216,247.2,990.5,990.5,990.5,965.3,965.2,965.3,25.2,25.2,25.3,0.139,0.133,0.144,0.0156,0.0141,0.0168,0.00062,0.00056,0.00067,0.297,0.251,0.389,0.012,0.0099,0.015,24.94,24.9,25.01,0.935,0.923,0.959,0.973,0.97,0.98,0.91,0.895,0.939,34.04,26.07,51.69,32.61,25.28,48.2,0,0,0,0,0,0,0.286,0,0.084,0.37,0.63,0.37,38.4
369266400000,1981,9,1980,12,50,7,0.209,0.0835,0.126,7938.53,48.2,48.2,47.25,1,1,1,345.7,327.5,354,207.7,189.5,138,138,138,0,0,0,0.399,0.39,0.421,207.7,189.5,216,990.5,990.5,990.5,965.1,965,965.2,25.4,25.3,25.5,0.13,0.123,0.133,0.0134,0.0119,0.0141,0.00053,0.00047,0.00056,0.366,0.333,0.381,0.014,0.013,0.015,25.01,24.95,25.13,0.956,0.951,0.958,0.98,0.98,0.98,0.937,0.932,0.939,48.68,44.43,50.61,47.25,43.54,48.2,0,0,0,0,0,0,0.263,0,0.083,0.4,0.6,0.4,38
369871200000,1981,9,1980,12,51,7,0.191,0.0835,0.108,6843.5,42.73,42.73,40.74,1,1,1,315.8,305.9,324.1,177.8,167.9,138,138,138,0,0,0,0.437,0.426,0.451,177.8,167.9,186.1,990.5,990.5,990.5,965,964.9,965,25.5,25.5,25.6,0.119,0.116,0.122,0.0109,0.01,0.0116,0.00043,0.00039,0.00045,0.312,0.295,0.327,0.012,0.012,0.013,25.21,25.15,25.28,0.947,0.944,0.95,0.978,0.975,0.98,0.927,0.92,0.931,41.64,39.3,43.6,40.74,38.3,42.73,0,0,0,0,0,0,0.226,0,0.083,0.44,0.57,0.43,35.8
370476000000,1981,9,1980,12,52,7,0.175,0.0738,0.101,6426.81,40.84,40.84,38.25,1,1,1,289.1,283.2,302.6,167.1,152,122,110,138,0,0,0,0.421,0.383,0.476,167.1,152,177.1,990.5,990.5,990.5,964.9,964.8,964.9,25.6,25.6,25.7,0.114,0.11,0.116,0.00996,0.00867,0.0108,0.00039,0.00034,0.00042,0.292,0.266,0.308,0.011,0.01,0.012,25.35,25.3,25.37,0.944,0.939,0.947,0.975,0.97,0.98,0.92,0.911,0.928,39.23,35.52,41.69,38.25,34.45,40.84,0,0,0,0,0,0,0.213,0,0.074,0.42,0.58,0.42,36.7
371080800000,1981,10,1981,1,1,7,0.165,0.0665,0.0987,6267.29,39.84,39.84,37.31,1,1,1,273.1,266,283.2,163.1,156,110,110,110,0,0,0,0.403,0.388,0.414,163.1,156,173.2,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.111,0.109,0.115,0.00962,0.00901,0.0105,0.00037,0.00035,0.00041,0.283,0.271,0.301,0.011,0.011,0.012,25.42,25.37,25.47,0.942,0.94,0.946,0.973,0.97,0.978,0.917,0.912,0.924,38.34,36.62,40.75,37.31,35.52,39.84,0,0,0,0,0,0,0.207,0,0.0663,0.4,0.6,0.4,38
371685600000,1981,10,1981,1,2,7,0.161,0.0665,0.0943,5967.22,35.52,35.52,35.52,1,1,1,266,266,266,156,156,110,110,110,0,0,0,0.414,0.414,0.414,156,156,156,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.109,0.109,0.109,0.00901,0.00901,0.00901,0.00035,0.00035,0.00035,0.271,0.271,0.271,0.011,0.011,0.011,25.47,25.47,25.47,0.94,0.94,0.94,0.97,0.97,0.97,0.912,0.912,0.912,36.62,36.62,36.62,35.52,35.52,35.52,0,0,0,0,0,0,0.197,0,0.0667,0.41,0.59,0.41,37.1
372290400000,1981,10,1981,1,3,7,0.158,0.0665,0.0916,5789.08,35.52,35.52,34.46,1,1,1,261.4,256.9,266,151.4,146.9,110,110,110,0,0,0,0.421,0.414,0.428,151.4,146.9,156,990.5,990.5,990.5,964.7,964.7,964.8,25.8,25.7,25.8,0.107,0.105,0.109,0.00862,0.00824,0.00901,0.00033,0.00032,0.00035,0.262,0.254,0.271,0.01,0.0099,0.011,25.49,25.47,25.52,0.939,0.937,0.94,0.97,0.97,0.97,0.91,0.909,0.912,35.52,34.45,36.62,34.46,33.41,35.52,0,0,0,0,0,0,0.191,0,0.0664,0.42,0.58,0.42,36.6
372895200000,1981,10,1981,1,4,7,0.152,0.0662,0.0859,5425.14,32.87,32.87,32.29,1,1,1,251.5,250.3,254.6,142.1,140.3,109.4,106,110,0,0,0,0.435,0.424,0.44,142.1,140.3,144.6,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.104,0.103,0.105,0.00783,0.00767,0.00804,0.0003,0.0003,0.00031,0.246,0.243,0.25,0.0095,0.0094,0.0097,25.55,25.53,25.56,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,33.29,32.85,33.89,32.29,31.87,32.87,0,0,0,0,0,0,0.179,0,0.0661,0.44,0.57,0.43,35.7
373500000000,1981,11,1981,2,5,7,0.155,0.0641,0.091,5755.87,35.81,35.81,34.26,1,1,1,256.4,246.5,263.1,150.4,140.5,106,106,106,0,0,0,0.414,0.403,0.43,150.4,140.5,157.1,990.5,990.5,990.5,964.7,964.7,964.8,25.8,25.7,25.8,0.106,0.103,0.109,0.00854,0.00769,0.0091,0.00033,0.0003,0.00035,0.26,0.243,0.272,0.01,0.0094,0.011,25.51,25.48,25.58,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.912,35.32,32.94,36.92,34.26,31.95,35.81,0,0,0,0,0,0,0.19,0,0.064,0.41,0.59,0.41,37.1
374104800000,1981,11,1981,2,6,7,0.167,0.0641,0.103,6538.97,41.82,41.82,38.92,1,1,1,275.5,263.1,287.1,169.5,157.1,106,106,106,0,0,0,0.385,0.369,0.403,169.5,157.1,181.1,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.113,0.109,0.117,0.0102,0.0091,0.0111,0.0004,0.00035,0.00043,0.295,0.272,0.315,0.011,0.011,0.012,25.4,25.34,25.48,0.944,0.941,0.948,0.976,0.97,0.98,0.921,0.912,0.929,39.89,36.92,42.68,38.92,35.81,41.82,0,0,0,0,0,0,0.216,0,0.064,0.38,0.62,0.38,39.2
374709600000,1981,11,1981,2,7,7,0.173,0.0641,0.109,6991.87,42.51,42.51,41.62,1,1,1,286.3,283.2,290,180.3,177.2,106,106,106,0,0,0,0.37,0.365,0.374,180.3,177.2,184,990.5,990.5,990.5,964.8,964.8,964.9,25.7,25.6,25.7,0.117,0.116,0.118,0.0111,0.0108,0.0114,0.00043,0.00042,0.00044,0.314,0.308,0.32,0.012,0.012,0.012,25.34,25.32,25.36,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,42.47,41.73,43.37,41.62,40.89,42.51,0,0,0,0,0,0,0.231,0,0.064,0.37,0.63,0.37,40.4
375314400000,1981,11,1981,2,8,7,0.184,0.0641,0.12,7718.03,47.22,47.22,45.94,1,1,1,304.6,294.6,310.1,198.6,188.6,106,106,106,0,0,0,0.348,0.342,0.36,198.6,188.6,204.1,990.5,990.5,990.5,964.9,964.9,965,25.6,25.5,25.6,0.123,0.12,0.125,0.0126,0.0118,0.0131,0.00049,0.00046,0.00051,0.347,0.329,0.356,0.014,0.013,0.014,25.23,25.19,25.29,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.936,46.88,44.48,48.18,45.94,43.59,47.22,0,0,0,0,0,0,0.255,0,0.064,0.35,0.65,0.35,41.9
375919200000,1981,11,1981,2,9,7,0.197,0.0631,0.134,8293.27,50.9,50.9,49.36,2,1,1.5714285714285714,326,310.1,334.4,221.8,204.1,104.3,104,106,0,0,0,0.32,0.311,0.342,221.8,204.1,230.4,990.5,990.5,990.5,965,965,965.1,25.5,25.4,25.5,0.131,0.125,0.133,0.0146,0.0131,0.0153,0.00057,0.00051,0.0006,0.299,0.243,0.384,0.012,0.0095,0.015,25.17,25.1,25.2,0.937,0.921,0.959,0.974,0.97,0.98,0.913,0.893,0.94,36.39,25.81,51.93,34.94,25.03,48.2,0,0,0,0,0,0,0.274,0,0.063,0.32,0.68,0.32,42.1
376524000000,1981,12,1981,3,10,7,0.221,0.0629,0.158,9694.06,63.17,63.17,57.7,2,2,2,364.8,337.2,389.6,260.8,233.2,104,104,104,0,0,0,0.286,0.267,0.308,260.8,233.2,285.6,990.5,990.5,990.5,965.2,965.1,965.3,25.3,25.2,25.4,0.144,0.134,0.153,0.0236,0.0156,0.0338,0.00093,0.00061,0.0013,0.286,0.25,0.322,0.011,0.0098,0.013,24.99,24.83,25.16,0.931,0.923,0.936,0.97,0.97,0.97,0.903,0.896,0.908,29.74,26.57,32.56,28.85,25.77,31.58,0,0,0,0,0,0,0.321,0,0.063,0.28,0.71,0.29,43.9
377128800000,1981,12,1981,3,11,7,0.238,0.0629,0.175,10748.9,66.01,66.01,63.98,2,2,2,393.3,389.6,402.5,289.3,285.6,104,104,104,0,0,0,0.265,0.258,0.267,289.3,285.6,298.5,990.5,990.5,990.5,965.4,965.3,965.4,25.1,25.1,25.2,0.154,0.153,0.157,0.0355,0.0338,0.0399,0.0014,0.0013,0.0016,0.328,0.322,0.341,0.013,0.013,0.014,24.81,24.75,24.83,0.937,0.936,0.939,0.97,0.97,0.97,0.909,0.908,0.911,32.98,32.56,34.03,31.99,31.58,33.01,0,0,0,0,0,0,0.355,0,0.063,0.26,0.74,0.26,45.2
377733600000,1981,12,1981,3,12,7,0.242,0.0629,0.179,10988.2,66.01,66.01,65.41,2,2,2,399.8,396.1,402.5,295.8,292.1,104,104,104,0,0,0,0.26,0.258,0.263,295.8,292.1,298.5,990.5,990.5,990.5,965.4,965.4,965.4,25.1,25.1,25.1,0.157,0.155,0.157,0.0386,0.0369,0.0399,0.0015,0.0015,0.0016,0.337,0.332,0.341,0.013,0.013,0.014,24.76,24.75,24.79,0.939,0.938,0.939,0.97,0.97,0.97,0.911,0.91,0.911,33.71,33.3,34.03,32.7,32.3,33.01,0,0,0,0,0,0,0.363,0,0.063,0.26,0.74,0.26,45.4
378338400000,1981,12,1981,3,13,7,0.247,0.0595,0.188,11552.4,74.49,74.49,68.76,2,2,2,409.2,402.5,427.1,310.8,298.5,98.43,91,104,0,0,0,0.241,0.213,0.258,310.8,298.5,336.1,990.5,990.5,990.5,965.4,965.4,965.5,25.1,25,25.1,0.161,0.157,0.169,0.0457,0.0399,0.0577,0.0018,0.0016,0.0023,0.359,0.341,0.396,0.014,0.014,0.016,24.7,24.58,24.75,0.941,0.939,0.945,0.97,0.97,0.972,0.913,0.911,0.919,35.43,34.03,38.3,34.38,33.01,37.24,0,0,0,0,0,0,0.382,0,0.059,0.24,0.76,0.24,46.8
378943200000,1982,1,1981,4,14,7,0.268,0.055,0.213,13162.2,80.27,80.27,78.35,2,2,2,443.6,435.1,451.8,352.6,344.1,91,91,91,0,0,0,0.205,0.201,0.209,352.6,344.1,360.8,990.5,990.5,990.5,965.6,965.6,965.6,24.9,24.9,24.9,0.175,0.172,0.178,0.0654,0.0614,0.0693,0.0026,0.0025,0.0028,0.421,0.408,0.433,0.017,0.016,0.017,24.48,24.43,24.53,0.948,0.947,0.949,0.976,0.974,0.978,0.926,0.922,0.929,40.12,39.18,41.03,39.17,38.18,40.14,0,0,0,0,0,0,0.435,0,0.055,0.21,0.79,0.21,49.1
379548000000,1982,1,1981,4,15,7,0.292,0.055,0.237,14615.9,92.14,92.14,87,2,2,2,482.6,456.4,507,391.6,365.4,91,91,91,0,0,0,0.189,0.179,0.199,391.6,365.4,416,990.5,990.5,990.5,965.8,965.7,965.9,24.7,24.6,24.8,0.189,0.18,0.198,0.0838,0.0715,0.0954,0.0034,0.0029,0.0039,0.48,0.44,0.516,0.019,0.018,0.021,24.25,24.1,24.41,0.954,0.95,0.956,0.98,0.979,0.98,0.934,0.93,0.937,44.39,41.54,47.01,43.5,40.68,46.07,0,0,0,0,0,0,0.483,0,0.055,0.19,0.81,0.19,50.1
380152800000,1982,1,1981,4,16,7,0.321,0.055,0.266,16044.4,96.4,96.4,95.5,2,2,2,530.2,512.2,548.2,439.2,421.2,91,91,91,0,0,0,0.172,0.166,0.178,439.2,421.2,457.2,990.5,990.5,990.5,966,965.9,966.1,24.5,24.4,24.6,0.206,0.199,0.212,0.106,0.0978,0.115,0.0043,0.004,0.0047,0.551,0.524,0.578,0.022,0.021,0.024,23.96,23.85,24.07,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.42,47.55,51.21,47.75,46.6,48.2,0,0,0,0,0,0,0.531,0,0.055,0.17,0.83,0.17,50
380757600000,1982,1,1981,4,17,7,0.345,0.055,0.29,17137,107.1,107.1,102,3,2,2.7142857142857144,571,548.2,593.1,480,457.2,91,91,91,0,0,0,0.159,0.153,0.166,480,457.2,502.1,990.5,990.5,990.5,966.2,966.1,966.3,24.3,24.2,24.4,0.224,0.212,0.236,0.126,0.115,0.136,0.0052,0.0047,0.0056,0.538,0.501,0.588,0.022,0.021,0.024,23.79,23.69,23.85,0.948,0.944,0.958,0.973,0.97,0.98,0.923,0.915,0.938,40.31,34.99,51.81,38.59,33.94,48.2,0,0,0,0,0,0,0.567,0,0.055,0.16,0.84,0.16,49.7
381362400000,1982,2,1981,5,18,7,0.37,0.0635,0.306,18076.1,109.4,109.4,107.6,3,3,3,611,599.5,619.8,506,494.5,105,105,105,0,0,0,0.172,0.169,0.175,506,494.5,514.8,990.5,990.5,990.5,966.3,966.3,966.4,24.2,24.1,24.2,0.241,0.234,0.246,0.139,0.132,0.145,0.0058,0.0055,0.006,0.55,0.532,0.565,0.023,0.022,0.023,23.61,23.56,23.67,0.947,0.945,0.948,0.97,0.97,0.971,0.918,0.917,0.92,36.97,36.18,37.56,35.87,35.09,36.46,0,0,0,0,0,0,0.598,0,0.064,0.17,0.83,0.17,48.9
381967200000,1982,2,1981,5,19,7,0.396,0.0635,0.333,19629.5,118.4,118.4,116.8,3,3,3,654.8,648.5,662,549.8,543.5,105,105,105,0,0,0,0.16,0.159,0.162,549.8,543.5,557,990.5,990.5,990.5,966.5,966.5,966.5,24,24,24,0.266,0.262,0.27,0.168,0.164,0.173,0.007,0.0068,0.0072,0.624,0.613,0.636,0.026,0.026,0.027,23.36,23.32,23.39,0.951,0.95,0.951,0.976,0.975,0.977,0.928,0.926,0.929,39.91,39.49,40.39,38.95,38.5,39.45,0,0,0,0,0,0,0.649,0,0.063,0.16,0.84,0.16,49.6
382572000000,1982,2,1981,5,20,7,0.414,0.0618,0.352,20764.7,130,130,123.6,3,3,3,684.5,662,698.6,582.4,557,102.1,85,105,0,0,0,0.149,0.122,0.159,582.4,557,613.6,990.5,990.5,990.5,966.6,966.5,966.7,23.9,23.8,24,0.284,0.27,0.299,0.19,0.173,0.211,0.008,0.0072,0.0089,0.678,0.636,0.728,0.028,0.027,0.031,23.18,23.08,23.32,0.953,0.951,0.955,0.979,0.977,0.98,0.933,0.929,0.936,42.07,40.39,44.23,41.2,39.45,43.34,0,0,0,0,0,0,0.687,0,0.062,0.15,0.85,0.15,50.2
383176800000,1982,2,1981,5,21,7,0.437,0.0514,0.386,22596.9,138.6,138.6,134.5,3,3,3,723,698.6,745.4,638,613.6,85,85,85,0,0,0,0.118,0.114,0.122,638,613.6,660.4,990.5,990.5,990.5,966.8,966.7,966.9,23.7,23.6,23.8,0.312,0.299,0.325,0.227,0.211,0.242,0.0096,0.0089,0.01,0.769,0.728,0.807,0.032,0.031,0.034,22.94,22.81,23.08,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.75,44.23,47.14,44.84,43.34,46.2,0,0,0,0,0,0,0.747,0,0.051,0.12,0.88,0.12,51.7
383781600000,1982,3,1981,6,22,7,0.463,0.0647,0.398,23126.6,139.6,139.6,137.7,3,3,3,765.4,745.4,776.2,658.4,638.4,107,107,107,0,0,0,0.14,0.138,0.144,658.4,638.4,669.2,990.5,990.5,990.5,967,966.9,967,23.5,23.5,23.6,0.329,0.318,0.335,0.241,0.227,0.248,0.01,0.0096,0.011,0.809,0.775,0.827,0.034,0.033,0.035,22.73,22.67,22.84,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.82,45.59,47.48,45.89,44.68,46.53,0,0,0,0,0,0,0.765,0,0.065,0.14,0.86,0.14,49.9
384386400000,1982,3,1981,6,23,7,0.484,0.0647,0.419,24040,144.6,144.6,143.1,3,3,3,800.4,782.3,820,693.4,675.3,107,107,107,0,0,0,0.134,0.13,0.137,693.4,675.3,713,990.5,990.5,990.5,967.1,967,967.2,23.4,23.3,23.5,0.349,0.339,0.36,0.264,0.252,0.277,0.011,0.011,0.012,0.868,0.837,0.901,0.037,0.036,0.039,22.53,22.42,22.63,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.88,47.85,50,47.7,46.9,48.2,0,0,0,0,0,0,0.795,0,0.065,0.13,0.87,0.13,49.7
384991200000,1982,3,1981,6,24,7,0.509,0.0647,0.444,24292.8,144.6,144.6,144.6,3,3,3,841.9,827.5,851.4,734.9,720.5,107,107,107,0,0,0,0.127,0.126,0.129,734.9,720.5,744.4,990.5,990.5,990.5,967.3,967.2,967.3,23.2,23.2,23.3,0.374,0.364,0.382,0.292,0.282,0.298,0.013,0.012,0.013,0.94,0.913,0.958,0.04,0.039,0.041,22.29,22.24,22.38,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,51.24,50.42,51.76,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.065,0.13,0.87,0.13,47.7
385596000000,1982,3,1981,6,25,7,0.545,0.0647,0.48,26666.6,166.9,166.9,158.7,4,3,3.857142857142857,901.2,863.8,941.1,794.2,756.8,107,107,107,0,0,0,0.119,0.114,0.124,794.2,756.8,834.1,990.5,990.5,990.5,967.5,967.4,967.7,23,22.8,23.1,0.428,0.394,0.464,0.323,0.305,0.343,0.014,0.013,0.015,0.974,0.922,1.03,0.042,0.04,0.045,22.02,21.8,22.16,0.954,0.953,0.956,0.978,0.976,0.98,0.934,0.93,0.937,42.78,39.94,52.44,41.4,38.98,48.2,0,0,0,0,0,0,0.882,0,0.065,0.12,0.88,0.12,48.9
386200800000,1982,3,1981,6,26,7,0.612,0.0709,0.541,29597.8,181.4,181.4,176.2,4,4,4,1012,964.9,1055,895.2,857.9,117.3,107,125,0,0,0,0.116,0.108,0.124,895.2,857.9,930.1,990.5,990.5,990.5,967.9,967.8,968.1,22.6,22.4,22.7,0.524,0.486,0.559,0.372,0.354,0.389,0.016,0.016,0.017,1.14,1.07,1.2,0.051,0.047,0.054,21.43,21.22,21.67,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.94,43.54,46.27,44.04,42.67,45.35,0,0,0,0,0,0,0.979,0,0.071,0.12,0.88,0.12,48.4
386805600000,1982,4,1981,7,27,7,0.727,0.0756,0.643,32300.3,192.8,192.8,192.3,4,4,4,1202,1106,1284,1077,980.7,125,125,125,14.68,0,59.31,0.104,0.0973,0.113,1062,980.7,1100,990.5,990.5,990.5,968.5,968.2,968.8,22,21.7,22.3,0.735,0.609,0.808,0.568,0.414,0.648,0.026,0.019,0.03,1.6,1.3,1.76,0.073,0.058,0.081,20.37,19.95,20.97,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,50.67,48.23,51.85,48.07,47.26,48.2,0,0,0,0,0,0,1.07,0,0.084,0.1,0.88,0.12,44.4
387410400000,1982,4,1981,7,28,7,0.822,0.0756,0.665,32390.4,192.8,192.8,192.8,4,4,4,1359,1312,1388,1234,1187,125,125,125,134.4,87.38,162.6,0.092,0.0901,0.0952,1100,1100,1100,990.5,990.5,990.5,969,968.9,969.1,21.5,21.4,21.6,0.84,0.82,0.852,0.648,0.648,0.648,0.03,0.03,0.03,1.79,1.77,1.8,0.083,0.082,0.084,19.68,19.58,19.85,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,50.65,50.37,51.11,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.157,0.092,0.81,0.19,39.4
388015200000,1982,4,1981,7,29,7,0.833,0.0855,0.665,32390.4,192.8,192.8,192.8,4,4,4,1377,1312,1435,1235,1164,141.4,125,148,135.2,64.38,194.2,0.103,0.0881,0.113,1100,1100,1100,990.5,990.5,990.5,969.1,968.9,969.3,21.4,21.2,21.6,0.849,0.822,0.874,0.648,0.648,0.648,0.03,0.03,0.031,1.8,1.77,1.82,0.084,0.082,0.086,19.62,19.4,19.85,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.934,0.936,50.47,49.9,51.1,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.168,0.1,0.8,0.2,38.9
388620000000,1982,4,1981,7,30,7,0.779,0.0971,0.664,32390.4,192.8,192.8,192.8,4,4,4,1288,1276,1312,1128,1092,160.6,148,192,29.99,0,64.38,0.125,0.113,0.149,1098,1092,1100,990.5,990.5,990.5,968.8,968.8,968.9,21.7,21.6,21.7,0.805,0.785,0.822,0.643,0.631,0.648,0.03,0.029,0.03,1.75,1.71,1.77,0.081,0.079,0.082,19.95,19.85,19.99,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,51.26,51.1,51.45,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.115,0.12,0.85,0.15,41.6
389224800000,1982,5,1981,8,31,7,0.746,0.116,0.63,32319.3,192.8,192.8,192.4,4,4,4,1234,1204,1284,1042,1012,192,192,192,0,0,0,0.156,0.149,0.159,1042,1012,1092,990.5,990.5,990.5,968.6,968.5,968.8,21.9,21.7,22,0.712,0.668,0.785,0.518,0.451,0.631,0.024,0.021,0.029,1.52,1.4,1.71,0.069,0.064,0.079,20.35,19.99,20.56,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,49.67,48.77,51.13,48.09,47.79,48.2,0,0,0,0,0,0,1.07,0,0.116,0.16,0.84,0.16,43.3
389829600000,1982,5,1981,8,32,7,0.707,0.116,0.59,31299.4,189.9,189.9,186.3,4,4,4,1168,1155,1194,976.3,963.3,192,192,192,0,0,0,0.164,0.161,0.166,976.3,963.3,1002,990.5,990.5,990.5,968.4,968.4,968.5,22.1,22,22.1,0.616,0.598,0.653,0.412,0.405,0.428,0.019,0.018,0.019,1.3,1.27,1.36,0.059,0.057,0.062,20.77,20.63,20.84,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,47.53,47.06,48.45,46.58,46.12,47.48,0,0,0,0,0,0,1.04,0,0.117,0.16,0.83,0.17,44.3
390434400000,1982,5,1981,8,33,7,0.67,0.116,0.554,29791.9,183.3,183.3,177.3,4,4,4,1108,1073,1147,916.3,880.8,192,192,192,0,0,0,0.173,0.167,0.179,916.3,880.8,955.3,990.5,990.5,990.5,968.2,968.1,968.4,22.3,22.1,22.4,0.555,0.523,0.591,0.383,0.365,0.401,0.017,0.016,0.018,1.19,1.13,1.26,0.053,0.05,0.057,21.07,20.88,21.24,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,45.24,43.83,46.75,44.33,42.96,45.82,0,0,0,0,0,0,0.985,0,0.116,0.17,0.83,0.17,44.5
391039200000,1982,5,1981,8,34,7,0.629,0.116,0.513,27959.5,171.8,171.8,166.4,4,4,4,1040,1015,1073,847.7,822.5,192,192,192,0,0,0,0.185,0.179,0.189,847.7,822.5,880.8,990.5,990.5,990.5,968,967.9,968.1,22.5,22.4,22.6,0.492,0.469,0.523,0.349,0.337,0.365,0.016,0.015,0.016,1.07,1.03,1.13,0.048,0.046,0.05,21.41,21.24,21.53,0.955,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.936,42.47,41.42,43.83,41.61,40.56,42.96,0,0,0,0,0,0,0.925,0,0.116,0.18,0.82,0.18,44.5
391644000000,1982,5,1981,8,35,7,0.587,0.1,0.487,26878,166,166,160,4,4,4,970.9,928.7,1015,805.5,767.7,165.4,161,192,0,0,0,0.17,0.161,0.189,805.5,767.7,839.9,990.5,990.5,990.5,967.8,967.6,967.9,22.7,22.6,22.9,0.451,0.416,0.482,0.329,0.311,0.346,0.014,0.014,0.015,0.994,0.928,1.05,0.044,0.041,0.047,21.72,21.53,21.96,0.954,0.952,0.955,0.978,0.975,0.98,0.932,0.928,0.936,40.9,39.35,42.35,40,38.35,41.5,0,0,0,0,0,0,0.889,0,0.1,0.17,0.83,0.17,45.8
392248800000,1982,6,1981,9,36,7,0.513,0.0974,0.416,23537.9,144.6,144.6,140.1,3,3,3,848.3,790.3,902.5,687.3,629.3,161,161,161,0,0,0,0.19,0.178,0.204,687.3,629.3,741.5,990.5,990.5,990.5,967.3,967.1,967.5,23.2,23,23.4,0.355,0.321,0.392,0.26,0.221,0.296,0.011,0.0094,0.013,0.867,0.768,0.965,0.037,0.033,0.042,22.34,22.03,22.67,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.01,44.57,51.09,46.7,43.68,48.2,0,0,0,0,0,0,0.778,0,0.097,0.19,0.81,0.19,45.9
392853600000,1982,6,1981,9,37,7,0.438,0.0974,0.34,19820.7,131,131,118,3,3,3,723.4,662,790.3,562.4,501,161,161,161,0,0,0,0.223,0.204,0.243,562.4,501,629.3,990.5,990.5,990.5,966.8,966.5,967.1,23.7,23.4,24,0.283,0.248,0.321,0.177,0.136,0.221,0.0075,0.0057,0.0094,0.655,0.551,0.768,0.028,0.023,0.033,23.05,22.67,23.4,0.951,0.946,0.956,0.976,0.97,0.98,0.928,0.918,0.937,40.29,36.26,44.57,39.33,35.17,43.68,0,0,0,0,0,0,0.655,0,0.098,0.22,0.78,0.22,45.3
393458400000,1982,6,1981,9,38,7,0.367,0.0974,0.27,15994.8,102.9,102.9,95.21,3,2,2.142857142857143,607.3,570.2,648.5,446.3,409.2,161,161,161,0,0,0,0.266,0.248,0.282,446.3,409.2,487.5,990.5,990.5,990.5,966.3,966.2,966.5,24.2,24,24.3,0.219,0.203,0.24,0.11,0.0921,0.129,0.0045,0.0038,0.0054,0.556,0.513,0.62,0.023,0.021,0.026,23.62,23.43,23.82,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.916,0.939,46.82,35.34,52.24,45.15,34.28,48.2,0,0,0,0,0,0,0.529,0,0.097,0.27,0.74,0.26,43.6
394063200000,1982,6,1981,9,39,7,0.326,0.0884,0.238,14525.2,88.81,88.81,86.46,2,2,2,539.3,512.2,566.7,393.1,377.2,146.1,135,161,0,0,0,0.271,0.251,0.294,393.1,377.2,405.7,990.5,990.5,990.5,966,965.9,966.2,24.5,24.3,24.6,0.196,0.189,0.201,0.0846,0.077,0.0905,0.0035,0.0031,0.0037,0.488,0.464,0.508,0.02,0.019,0.021,23.98,23.84,24.13,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,44.11,42.49,45.31,43.23,41.64,44.41,0,0,0,0,0,0,0.48,0,0.088,0.27,0.73,0.27,44.6
394668000000,1982,7,1981,10,40,7,0.298,0.0816,0.216,13244.4,81.2,81.2,78.84,2,2,2,492.6,481.3,502.8,357.6,346.3,135,135,135,0,0,0,0.274,0.269,0.281,357.6,346.3,367.8,990.5,990.5,990.5,965.8,965.8,965.9,24.7,24.6,24.7,0.183,0.179,0.186,0.0678,0.0624,0.0726,0.0027,0.0025,0.0029,0.434,0.417,0.45,0.018,0.017,0.018,24.25,24.19,24.32,0.949,0.947,0.951,0.977,0.974,0.979,0.927,0.923,0.931,40.35,39.11,41.47,39.42,38.1,40.6,0,0,0,0,0,0,0.438,0,0.082,0.27,0.72,0.28,44.4
395272800000,1982,7,1981,10,41,7,0.28,0.0816,0.198,12106,76.2,76.2,72.06,2,2,2,463,446.6,481.3,328,311.6,135,135,135,0,0,0,0.292,0.281,0.302,328,311.6,346.3,990.5,990.5,990.5,965.7,965.6,965.8,24.8,24.7,24.9,0.172,0.166,0.179,0.0538,0.0461,0.0624,0.0022,0.0019,0.0025,0.39,0.365,0.417,0.016,0.015,0.017,24.43,24.32,24.53,0.944,0.942,0.947,0.971,0.97,0.974,0.917,0.914,0.923,37.1,35.29,39.11,36.03,34.23,38.1,0,0,0,0,0,0,0.4,0,0.082,0.29,0.71,0.29,43.2
395877600000,1982,7,1981,10,42,7,0.263,0.0816,0.181,11078.8,68.46,68.46,65.95,2,2,2,435,422.2,446.6,300,287.2,135,135,135,0,0,0,0.31,0.302,0.32,300,287.2,311.6,990.5,990.5,990.5,965.6,965.5,965.6,24.9,24.9,25,0.162,0.158,0.166,0.0406,0.0346,0.0461,0.0016,0.0014,0.0019,0.348,0.329,0.365,0.014,0.013,0.015,24.59,24.53,24.67,0.94,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.914,33.99,32.56,35.29,32.97,31.58,34.23,0,0,0,0,0,0,0.366,0,0.082,0.31,0.69,0.31,42.1
396482400000,1982,7,1981,10,43,7,0.247,0.0834,0.163,9967.09,63.17,63.17,59.33,2,2,2,407.7,396.1,422.2,269.9,241.1,137.9,135,155,0,0,0,0.339,0.32,0.391,269.9,241.1,287.2,990.5,990.5,990.5,965.4,965.4,965.5,25.1,25,25.1,0.152,0.142,0.158,0.0269,0.0162,0.0346,0.0011,0.00065,0.0014,0.303,0.264,0.329,0.012,0.01,0.013,24.76,24.67,24.86,0.933,0.926,0.937,0.97,0.97,0.97,0.905,0.899,0.909,30.58,27.22,32.56,29.66,26.4,31.58,0,0,0,0,0,0,0.33,0,0.084,0.34,0.66,0.34,40.4
397087200000,1982,8,1981,11,44,7,0.233,0.0937,0.139,8438.77,52.35,52.35,50.23,2,1,1.7142857142857142,385.6,379,394,230.6,224,155,155,155,0,0,0,0.402,0.393,0.409,230.6,224,239,990.5,990.5,990.5,965.3,965.3,965.4,25.2,25.1,25.2,0.138,0.136,0.141,0.0153,0.0148,0.0161,0.00061,0.00059,0.00064,0.295,0.249,0.396,0.012,0.0099,0.016,24.88,24.81,24.94,0.934,0.922,0.959,0.973,0.97,0.98,0.909,0.895,0.94,33.73,25.67,52.27,32,24.9,48.2,0,0,0,0,0,0,0.279,0,0.094,0.4,0.6,0.4,36.2
397692000000,1982,8,1981,11,45,7,0.218,0.0937,0.125,7864.19,48.2,48.2,46.81,1,1,1,361.1,354,375.1,206.1,199,155,155,155,0,0,0,0.429,0.413,0.438,206.1,199,220.1,990.5,990.5,990.5,965.2,965.2,965.3,25.3,25.2,25.3,0.13,0.127,0.135,0.0133,0.0127,0.0145,0.00052,0.0005,0.00057,0.364,0.351,0.389,0.014,0.014,0.015,24.93,24.84,24.98,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.17,46.52,51.37,46.81,45.59,48.2,0,0,0,0,0,0,0.26,0,0.093,0.43,0.57,0.43,36.1
398296800000,1982,8,1981,11,46,7,0.209,0.0937,0.115,7334.98,45.05,45.05,43.66,1,1,1,345.7,337.2,351.7,190.7,182.2,155,155,155,0,0,0,0.449,0.441,0.46,190.7,182.2,196.7,990.5,990.5,990.5,965.1,965.1,965.2,25.4,25.3,25.4,0.124,0.121,0.126,0.012,0.0112,0.0125,0.00047,0.00044,0.00049,0.336,0.321,0.347,0.013,0.013,0.014,25.04,24.99,25.09,0.952,0.949,0.954,0.98,0.98,0.98,0.933,0.93,0.934,44.55,42.55,45.97,43.66,41.69,45.05,0,0,0,0,0,0,0.243,0,0.094,0.45,0.55,0.45,35.1
398901600000,1982,8,1981,11,47,7,0.198,0.0937,0.104,6582.47,41.05,41.05,39.18,1,1,1,327,324.1,334.4,172,169.1,155,155,155,0,0,0,0.474,0.464,0.478,172,169.1,179.4,990.5,990.5,990.5,965,965,965.1,25.5,25.4,25.5,0.118,0.117,0.12,0.0104,0.0101,0.011,0.00041,0.0004,0.00043,0.303,0.298,0.316,0.012,0.012,0.012,25.16,25.11,25.18,0.946,0.945,0.948,0.976,0.975,0.98,0.923,0.921,0.929,40.13,39.44,41.89,39.18,38.45,41.05,0,0,0,0,0,0,0.218,0,0.094,0.47,0.53,0.47,33.2
