datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
462405600000,1984,8,1983,11,48,7,0.154,0.0654,0.0891,5630.72,36.43,36.43,33.52,1,1,1,255.4,250.3,261.9,147.3,139.6,108.1,91,115,0,0,0,0.423,0.364,0.452,147.3,139.6,159.3,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.105,0.103,0.107,0.00827,0.00761,0.00929,0.00032,0.0003,0.00036,0.254,0.241,0.274,0.0099,0.0094,0.011,25.52,25.5,25.54,0.937,0.934,0.941,0.97,0.97,0.971,0.909,0.906,0.914,34.54,32.66,37.53,33.52,31.68,36.43,0,0,0,0,0,0,0.186,0,0.0649,0.42,0.58,0.42,36.6
463010400000,1984,9,1983,12,49,7,0.147,0.055,0.0915,5809.12,35.54,35.54,34.58,1,1,1,242.3,239.5,246.5,151.3,148.5,91,91,91,0,0,0,0.376,0.369,0.38,151.3,148.5,155.5,990.5,990.5,990.5,964.7,964.6,964.7,25.8,25.8,25.9,0.104,0.103,0.106,0.00861,0.00838,0.00897,0.00033,0.00032,0.00035,0.26,0.255,0.267,0.01,0.0099,0.01,25.59,25.55,25.61,0.939,0.938,0.94,0.97,0.97,0.97,0.911,0.91,0.912,35.65,34.98,36.64,34.58,33.93,35.54,0,0,0,0,0,0,0.192,0,0.0555,0.37,0.62,0.38,39.5
463615200000,1984,9,1983,12,50,7,0.139,0.055,0.0841,5330.16,33.15,33.15,31.73,1,1,1,230,225.8,236.2,139,134.8,91,91,91,0,0,0,0.396,0.385,0.403,139,134.8,145.2,990.5,990.5,990.5,964.6,964.6,964.6,25.9,25.9,25.9,0.1,0.0986,0.102,0.00757,0.00721,0.00809,0.00029,0.00028,0.00031,0.238,0.23,0.249,0.0092,0.0089,0.0096,25.68,25.63,25.71,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,32.71,31.7,34.18,31.73,30.75,33.15,0,0,0,0,0,0,0.176,0,0.0549,0.4,0.61,0.39,38.3
464220000000,1984,9,1983,12,51,7,0.135,0.055,0.08,5067.75,30.75,30.75,30.17,1,1,1,223.3,220.7,225.8,132.3,129.7,91,91,91,0,0,0,0.408,0.403,0.412,132.3,129.7,134.8,990.5,990.5,990.5,964.5,964.5,964.6,26,25.9,26,0.0978,0.0969,0.0986,0.007,0.00678,0.00721,0.00027,0.00026,0.00028,0.226,0.221,0.23,0.0087,0.0085,0.0089,25.73,25.71,25.75,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,31.1,30.49,31.7,30.17,29.57,30.75,0,0,0,0,0,0,0.168,0,0.055,0.41,0.59,0.41,37.5
464824800000,1984,9,1983,12,52,7,0.131,0.055,0.0756,4779.59,29.57,29.57,28.45,1,1,1,216,211.9,220.7,125,120.9,91,91,91,0,0,0,0.421,0.412,0.43,125,120.9,129.7,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0952,0.0937,0.0969,0.00637,0.00602,0.00678,0.00025,0.00023,0.00026,0.213,0.205,0.221,0.0082,0.0079,0.0085,25.79,25.75,25.82,0.928,0.925,0.93,0.97,0.97,0.97,0.9,0.898,0.902,29.33,28.33,30.49,28.45,27.48,29.57,0,0,0,0,0,0,0.158,0,0.0554,0.42,0.58,0.42,36.5
465429600000,1984,10,1984,1,1,7,0.126,0.0442,0.0818,5204.26,31.82,31.82,30.98,1,1,1,208.2,203.9,211.9,135.2,130.9,73,73,73,0,0,0,0.351,0.345,0.358,135.2,130.9,138.9,990.5,990.5,990.5,964.4,964.4,964.5,26.1,26,26.1,0.0967,0.0951,0.098,0.00725,0.00688,0.00755,0.00028,0.00026,0.00029,0.229,0.221,0.235,0.0088,0.0085,0.009,25.82,25.79,25.86,0.932,0.931,0.934,0.97,0.97,0.97,0.904,0.903,0.906,31.94,30.89,32.8,30.98,29.97,31.82,0,0,0,0,0,0,0.172,0,0.0442,0.35,0.65,0.35,41.3
466034400000,1984,10,1984,1,2,7,0.123,0.0442,0.0787,5001.67,29.97,29.97,29.77,1,1,1,203.1,201.4,203.9,130.1,128.4,73,73,73,0,0,0,0.359,0.358,0.362,130.1,128.4,130.9,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0948,0.0943,0.0951,0.00681,0.00667,0.00688,0.00026,0.00026,0.00026,0.22,0.217,0.221,0.0084,0.0083,0.0085,25.86,25.86,25.87,0.93,0.93,0.931,0.97,0.97,0.97,0.902,0.902,0.903,30.69,30.3,30.89,29.77,29.4,29.97,0,0,0,0,0,0,0.165,0,0.0443,0.36,0.64,0.36,40.7
466639200000,1984,10,1984,1,3,7,0.124,0.0462,0.0776,4924.72,30.44,30.44,29.31,1,1,1,204.7,201.4,205.9,128.3,108.9,76.43,73,97,0,0,0,0.373,0.354,0.471,128.3,108.9,132.9,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0946,0.0899,0.0959,0.00665,0.00501,0.00705,0.00026,0.00019,0.00027,0.217,0.184,0.225,0.0083,0.0071,0.0086,25.85,25.84,25.88,0.929,0.917,0.932,0.97,0.97,0.97,0.901,0.889,0.904,30.22,25.35,31.38,29.31,24.59,30.44,0,0,0,0,0,0,0.163,0,0.0464,0.37,0.63,0.37,39.7
467244000000,1984,10,1984,1,4,7,0.134,0.0587,0.0757,4776.21,29.98,29.98,28.43,1,1,1,222.1,205.9,228.7,125.1,108.9,97,97,97,0,0,0,0.437,0.424,0.471,125.1,108.9,131.7,990.5,990.5,990.5,964.5,964.4,964.6,26,25.9,26.1,0.0956,0.0899,0.0979,0.00639,0.00501,0.00694,0.00025,0.00019,0.00027,0.213,0.184,0.225,0.0082,0.0071,0.0087,25.75,25.7,25.88,0.927,0.917,0.931,0.97,0.97,0.97,0.899,0.889,0.903,29.31,25.35,30.9,28.43,24.59,29.98,0,0,0,0,0,0,0.158,0,0.0583,0.44,0.56,0.44,35.6
467848800000,1984,10,1984,1,5,7,0.137,0.0573,0.0797,5044.33,30.27,30.27,30.03,1,1,1,226.5,225.8,228.3,131.8,128.8,94.71,93,97,0,0,0,0.418,0.412,0.43,131.8,128.8,132.8,990.5,990.5,990.5,964.6,964.6,964.6,25.9,25.9,25.9,0.0977,0.0969,0.0979,0.00695,0.0067,0.00704,0.00027,0.00026,0.00027,0.225,0.22,0.227,0.0087,0.0085,0.0087,25.72,25.71,25.73,0.931,0.93,0.931,0.97,0.97,0.97,0.903,0.902,0.904,30.95,30.22,31.2,30.03,29.31,30.27,0,0,0,0,0,0,0.167,0,0.0573,0.42,0.58,0.42,36.8
468453600000,1984,11,1984,2,6,7,0.139,0.0562,0.0825,5225.91,31.59,31.59,31.11,1,1,1,229.4,225.8,231.5,136.4,132.8,93,93,93,0,0,0,0.405,0.402,0.412,136.4,132.8,138.5,990.5,990.5,990.5,964.6,964.6,964.6,25.9,25.9,25.9,0.0992,0.0979,0.0999,0.00735,0.00704,0.00752,0.00028,0.00027,0.00029,0.233,0.227,0.237,0.009,0.0087,0.0091,25.69,25.67,25.72,0.933,0.931,0.934,0.97,0.97,0.97,0.905,0.904,0.906,32.07,31.2,32.56,31.11,30.27,31.59,0,0,0,0,0,0,0.173,0,0.0565,0.4,0.59,0.41,37.6
469058400000,1984,11,1984,2,7,7,0.155,0.0562,0.0988,6303.79,44.07,44.07,37.52,1,1,1,256.4,231.5,283.2,163.4,138.5,93,93,93,0,0,0,0.365,0.328,0.402,163.4,138.5,190.2,990.5,990.5,990.5,964.7,964.6,964.8,25.8,25.7,25.9,0.109,0.0999,0.118,0.00964,0.00752,0.0119,0.00037,0.00029,0.00046,0.281,0.237,0.329,0.011,0.0091,0.013,25.5,25.34,25.67,0.942,0.934,0.951,0.974,0.97,0.98,0.918,0.906,0.932,38.52,32.56,44.97,37.52,31.59,44.07,0,0,0,0,0,0,0.208,0,0.0562,0.36,0.64,0.36,40.7
469663200000,1984,11,1984,2,8,7,0.174,0.0562,0.118,7599.32,46.76,46.76,45.23,1,1,1,288.1,283.2,294.6,195.1,190.2,93,93,93,0,0,0,0.323,0.316,0.328,195.1,190.2,201.6,990.5,990.5,990.5,964.9,964.8,964.9,25.6,25.6,25.7,0.12,0.118,0.122,0.0123,0.0119,0.0129,0.00048,0.00046,0.0005,0.338,0.329,0.35,0.013,0.013,0.014,25.31,25.27,25.34,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,46.16,44.97,47.72,45.23,44.07,46.76,0,0,0,0,0,0,0.251,0,0.056,0.32,0.68,0.32,43.7
470268000000,1984,11,1984,2,9,7,0.183,0.0581,0.125,7982.34,48.2,48.2,47.51,1,1,1,302.8,294.6,305.9,206.7,201.6,96.14,93,104,0,0,0,0.317,0.304,0.34,206.7,201.6,212.9,990.5,990.5,990.5,964.9,964.9,964.9,25.6,25.6,25.6,0.124,0.122,0.126,0.0133,0.0129,0.0138,0.00052,0.0005,0.00054,0.359,0.35,0.37,0.014,0.014,0.014,25.23,25.2,25.27,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.938,48.89,47.7,50.39,47.51,46.74,48.2,0,0,0,0,0,0,0.264,0,0.058,0.32,0.68,0.32,43.6
470872800000,1984,12,1984,3,10,7,0.19,0.0629,0.127,8002.57,50.06,50.06,47.63,2,1,1.1428571428571428,314.7,305.9,330.7,210.7,201.9,104,104,104,0,0,0,0.331,0.314,0.34,210.7,201.9,226.7,990.5,990.5,990.5,965,964.9,965.1,25.5,25.4,25.6,0.126,0.123,0.132,0.0137,0.0129,0.015,0.00054,0.00051,0.00059,0.345,0.243,0.384,0.014,0.0095,0.015,25.18,25.1,25.22,0.951,0.921,0.959,0.979,0.97,0.98,0.931,0.893,0.94,45.78,25.81,51.93,44.06,25.03,48.2,0,0,0,0,0,0,0.265,0,0.063,0.33,0.67,0.33,42.1
471477600000,1984,12,1984,3,11,7,0.211,0.0629,0.148,9087.07,66.01,66.01,54.09,2,1,1.8571428571428572,349,324.1,402.5,245,220.1,104,104,104,0,0,0,0.3,0.258,0.321,245,220.1,298.5,990.5,990.5,990.5,965.1,965,965.4,25.4,25.1,25.5,0.139,0.13,0.157,0.0206,0.0145,0.0399,0.00082,0.00057,0.0016,0.288,0.239,0.384,0.011,0.0094,0.015,25.07,24.75,25.22,0.932,0.92,0.959,0.971,0.97,0.98,0.905,0.892,0.94,31.75,25.43,51.93,30.49,24.67,48.2,0,0,0,0,0,0,0.3,0,0.063,0.3,0.7,0.3,43.1
472082400000,1984,12,1984,3,12,7,0.256,0.0629,0.193,11816.7,71.91,71.91,70.34,2,2,2,422.5,412.3,429.8,318.5,308.3,104,104,104,0,0,0,0.246,0.242,0.252,318.5,308.3,325.8,990.5,990.5,990.5,965.5,965.5,965.5,25,25,25,0.165,0.161,0.167,0.0493,0.0445,0.0528,0.002,0.0018,0.0021,0.371,0.356,0.382,0.015,0.014,0.015,24.63,24.58,24.69,0.943,0.941,0.944,0.97,0.97,0.97,0.914,0.913,0.915,36.26,35.12,37.06,35.17,34.06,35.95,0,0,0,0,0,0,0.391,0,0.063,0.25,0.75,0.25,46.2
472687200000,1984,12,1984,3,13,7,0.269,0.0629,0.206,12662.6,77.02,77.02,75.37,2,2,2,444.7,435.1,451.8,340.7,331.1,104,104,104,0,0,0,0.234,0.23,0.239,340.7,331.1,347.8,990.5,990.5,990.5,965.6,965.6,965.6,24.9,24.9,24.9,0.172,0.169,0.175,0.0598,0.0553,0.0631,0.0024,0.0022,0.0025,0.405,0.39,0.415,0.016,0.016,0.017,24.49,24.45,24.55,0.946,0.945,0.947,0.973,0.971,0.975,0.921,0.917,0.924,38.72,37.65,39.5,37.69,36.56,38.51,0,0,0,0,0,0,0.419,0,0.063,0.23,0.77,0.23,47.1
473292000000,1984,12,1984,3,14,7,0.286,0.0712,0.215,13225.6,80.86,80.86,78.72,2,2,2,473.7,451.8,485.3,355.9,341.1,117.7,104,120,0,0,0,0.248,0.23,0.26,355.9,341.1,365.3,990.5,990.5,990.5,965.7,965.6,965.8,24.8,24.7,24.9,0.179,0.174,0.182,0.067,0.06,0.0714,0.0027,0.0024,0.0029,0.429,0.407,0.443,0.017,0.016,0.018,24.34,24.27,24.45,0.949,0.946,0.95,0.977,0.973,0.979,0.927,0.921,0.93,40.3,38.65,41.31,39.36,37.62,40.43,0,0,0,0,0,0,0.437,0,0.071,0.25,0.75,0.25,46.2
473896800000,1985,1,1984,4,15,7,0.307,0.0651,0.242,14788.5,96.4,96.4,88.03,2,2,2,508.3,490.4,548.2,400.8,370.4,107.6,91,120,0,0,0,0.213,0.166,0.245,400.8,370.4,457.2,990.5,990.5,990.5,965.9,965.8,966.1,24.6,24.4,24.7,0.194,0.184,0.212,0.0882,0.0738,0.115,0.0036,0.003,0.0047,0.495,0.451,0.578,0.02,0.018,0.024,24.12,23.85,24.24,0.954,0.951,0.958,0.98,0.98,0.98,0.935,0.932,0.938,45.2,41.86,51.21,44.01,41.03,48.2,0,0,0,0,0,0,0.489,0,0.065,0.21,0.79,0.21,48.2
474501600000,1985,1,1984,4,16,7,0.338,0.055,0.283,16688.8,106.1,106.1,99.34,3,2,2.4285714285714284,559.2,548.2,588.3,468.2,457.2,91,91,91,0,0,0,0.163,0.155,0.166,468.2,457.2,497.3,990.5,990.5,990.5,966.1,966.1,966.2,24.4,24.3,24.4,0.218,0.212,0.234,0.12,0.115,0.134,0.0049,0.0047,0.0055,0.55,0.501,0.578,0.023,0.021,0.024,23.83,23.72,23.85,0.952,0.944,0.958,0.976,0.97,0.98,0.929,0.915,0.938,44.47,34.99,51.21,42.29,33.94,48.2,0,0,0,0,0,0,0.552,0,0.055,0.16,0.84,0.16,49.4
475106400000,1985,1,1984,4,17,7,0.392,0.055,0.337,19932.4,129.9,129.9,118.6,3,3,3,648.6,570.2,704.7,557.6,479.2,91,91,91,0,0,0,0.141,0.129,0.16,557.6,479.2,613.7,990.5,990.5,990.5,966.5,966.2,966.7,24,23.8,24.3,0.268,0.223,0.3,0.174,0.125,0.211,0.0073,0.0051,0.0089,0.635,0.507,0.729,0.026,0.021,0.031,23.37,23.05,23.83,0.951,0.944,0.955,0.976,0.97,0.98,0.929,0.916,0.936,40.49,35.23,44.18,39.55,34.17,43.3,0,0,0,0,0,0,0.659,0,0.055,0.14,0.86,0.14,50.8
475711200000,1985,1,1984,4,18,7,0.471,0.067,0.404,23404.9,143.8,143.8,139.3,3,3,3,779.2,725.1,820,668.5,634.1,110.7,91,137,0,0,0,0.141,0.116,0.172,668.5,634.1,691.3,990.5,990.5,990.5,967,966.8,967.2,23.5,23.3,23.7,0.334,0.311,0.346,0.248,0.225,0.263,0.011,0.0095,0.011,0.825,0.764,0.86,0.035,0.032,0.037,22.66,22.47,22.94,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.39,45.46,48.92,46.44,44.55,47.94,0,0,0,0,0,0,0.774,0,0.067,0.14,0.86,0.14,49.7
476316000000,1985,2,1984,5,19,7,0.505,0.0829,0.422,24144.7,144.1,144.1,143.7,3,3,3,835.1,827.5,837.3,698.1,690.5,137,137,137,0,0,0,0.164,0.164,0.166,698.1,690.5,700.3,990.5,990.5,990.5,967.2,967.2,967.2,23.3,23.3,23.3,0.355,0.35,0.356,0.267,0.262,0.269,0.011,0.011,0.012,0.878,0.866,0.882,0.038,0.037,0.038,22.38,22.37,22.42,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.88,48.45,49.01,47.91,47.48,48.03,0,0,0,0,0,0,0.798,0,0.083,0.16,0.84,0.16,47.8
476920800000,1985,2,1984,5,20,7,0.498,0.0829,0.415,23816.3,143.6,143.6,141.8,3,3,3,823.4,817.2,834.5,686.4,680.2,137,137,137,0,0,0,0.166,0.164,0.168,686.4,680.2,697.5,990.5,990.5,990.5,967.2,967.2,967.2,23.3,23.3,23.3,0.348,0.344,0.354,0.26,0.255,0.267,0.011,0.011,0.011,0.859,0.848,0.878,0.037,0.036,0.038,22.45,22.38,22.48,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.22,47.86,48.85,47.25,46.91,47.87,0,0,0,0,0,0,0.788,0,0.083,0.17,0.83,0.17,47.8
477525600000,1985,2,1984,5,21,7,0.504,0.0718,0.432,24135.9,144.6,144.6,143.7,3,3,3,833,820,837.3,714.3,683,118.7,105,137,0,0,0,0.143,0.125,0.167,714.3,683,732.3,990.5,990.5,990.5,967.2,967.2,967.2,23.3,23.3,23.3,0.361,0.346,0.369,0.278,0.257,0.29,0.012,0.011,0.012,0.903,0.853,0.932,0.039,0.037,0.04,22.36,22.32,22.47,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.97,48.03,51.11,47.89,47.06,48.2,0,0,0,0,0,0,0.798,0,0.072,0.14,0.86,0.14,47.9
478130400000,1985,2,1984,5,22,7,0.523,0.0697,0.453,24509.2,153.6,153.6,145.9,4,3,3.142857142857143,864,845.8,878.6,748.7,740.8,115.3,105,129,0,0,0,0.133,0.122,0.148,748.7,740.8,758.8,990.5,990.5,990.5,967.4,967.3,967.4,23.1,23.1,23.2,0.387,0.376,0.393,0.301,0.296,0.306,0.013,0.013,0.013,0.955,0.898,0.974,0.041,0.039,0.042,22.19,22.11,22.27,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.938,50.04,39.4,52.26,46.8,38.4,48.2,0,0,0,0,0,0,0.81,0,0.07,0.13,0.87,0.13,46.9
478735200000,1985,3,1984,6,23,7,0.556,0.078,0.478,26244,167.4,167.4,156.2,4,3,3.7142857142857144,918.9,883.7,971,789.9,754.7,129,129,129,0,0,0,0.141,0.133,0.146,789.9,754.7,842,990.5,990.5,990.5,967.6,967.4,967.8,22.9,22.7,23.1,0.429,0.397,0.477,0.321,0.304,0.347,0.014,0.013,0.015,0.984,0.915,1.05,0.043,0.04,0.046,21.94,21.67,22.11,0.954,0.952,0.957,0.979,0.975,0.98,0.934,0.928,0.937,44.26,39.44,52.12,42.5,38.44,48.2,0,0,0,0,0,0,0.868,0,0.078,0.14,0.86,0.14,47.2
479340000000,1985,3,1984,6,24,7,0.62,0.078,0.542,29570.4,180.7,180.7,176,4,4,4,1025,982,1055,896.4,853,129,129,129,0,0,0,0.126,0.122,0.131,896.4,853,926.1,990.5,990.5,990.5,968,967.8,968.1,22.5,22.4,22.7,0.527,0.487,0.554,0.373,0.352,0.387,0.017,0.016,0.017,1.14,1.07,1.2,0.051,0.047,0.053,21.38,21.23,21.6,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.9,43.15,46.09,44,42.29,45.17,0,0,0,0,0,0,0.978,0,0.078,0.13,0.87,0.13,47.7
479944800000,1985,3,1984,6,25,7,0.69,0.078,0.612,32092.7,192.8,192.8,191,4,4,4,1140,1091,1187,1011,962.3,129,129,129,0,0,0,0.113,0.109,0.118,1011,962.3,1058,990.5,990.5,990.5,968.3,968.2,968.5,22.2,22,22.3,0.652,0.587,0.719,0.464,0.405,0.554,0.021,0.018,0.025,1.4,1.26,1.56,0.063,0.056,0.071,20.76,20.45,21.05,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,49.2,47.5,50.69,47.76,46.55,48.2,0,0,0,0,0,0,1.06,0,0.078,0.11,0.89,0.11,46.5
480549600000,1985,3,1984,6,26,7,0.745,0.078,0.66,32390.4,192.8,192.8,192.8,4,4,4,1232,1200,1259,1103,1071,129,129,129,11.71,0,29.85,0.105,0.102,0.108,1091,1071,1100,990.5,990.5,990.5,968.6,968.5,968.7,21.9,21.8,22,0.773,0.738,0.793,0.629,0.582,0.648,0.029,0.027,0.03,1.7,1.61,1.74,0.078,0.073,0.08,20.17,20.05,20.36,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,51.55,51.07,51.86,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.085,0.1,0.89,0.11,43.5
481154400000,1985,4,1984,7,27,7,0.829,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1370,1276,1463,1222,1128,148,148,148,122.3,27.72,214.9,0.108,0.101,0.116,1100,1100,1100,990.5,990.5,990.5,969.1,968.8,969.4,21.4,21.1,21.7,0.847,0.807,0.886,0.648,0.648,0.648,0.03,0.03,0.031,1.79,1.75,1.83,0.084,0.081,0.087,19.64,19.3,19.98,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,50.53,49.62,51.45,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.164,0.11,0.8,0.2,39.1
481759200000,1985,4,1984,7,28,7,0.951,0.0895,0.665,31997.8,192.8,192.8,190.5,4,4,4,1572,1492,1634,1424,1344,148,148,148,323.9,244,385.7,0.0943,0.0906,0.0992,1100,1100,1100,990.5,990.5,990.5,969.7,969.5,969.9,20.8,20.6,21,0.913,0.907,0.918,0.648,0.648,0.648,0.031,0.031,0.031,1.86,1.85,1.87,0.09,0.088,0.091,18.92,18.72,19.19,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.61,48.06,49.31,47.62,47.1,48.2,0,0,0,0,0,0,1.06,0,0.286,0.094,0.7,0.3,33.6
482364000000,1985,4,1984,7,29,7,1.02,0.0895,0.665,31336.8,187.8,187.8,186.5,4,4,4,1689,1652,1744,1541,1504,148,148,148,441.1,403.7,496,0.0877,0.0849,0.0896,1100,1100,1100,990.5,990.5,990.5,970.1,970,970.3,20.4,20.2,20.5,0.922,0.919,0.926,0.648,0.648,0.648,0.032,0.032,0.032,1.87,1.87,1.87,0.092,0.091,0.093,18.53,18.35,18.66,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.58,47.11,47.91,46.63,46.16,46.95,0,0,0,0,0,0,1.04,0,0.355,0.088,0.65,0.35,30.7
482968800000,1985,4,1984,7,30,7,1.09,0.0895,0.665,30664.9,184.1,184.1,182.5,4,4,4,1808,1761,1856,1660,1613,148,148,148,560,513,607.6,0.0819,0.0798,0.084,1100,1100,1100,990.5,990.5,990.5,970.5,970.3,970.6,20,19.9,20.2,0.926,0.926,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.87,1.87,0.094,0.093,0.094,18.15,17.99,18.3,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.56,46.16,46.96,45.63,45.24,46.02,0,0,0,0,0,0,1.01,0,0.425,0.082,0.61,0.39,28.1
483573600000,1985,4,1984,7,31,7,1.15,0.109,0.665,30159.9,180.1,180.1,179.5,4,4,4,1897,1879,1930,1717,1696,179.4,148,192,617.4,596.1,640.1,0.0946,0.0784,0.102,1100,1100,1100,990.5,990.5,990.5,970.8,970.7,970.9,19.7,19.6,19.8,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.095,0.096,17.86,17.75,17.92,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.8,45.5,45.95,44.88,44.59,45.03,0,0,0,0,0,0,0.997,0,0.485,0.095,0.58,0.42,26.2
484178400000,1985,5,1984,8,32,7,1.15,0.116,0.665,30176.1,179.8,179.8,179.6,4,4,4,1894,1888,1902,1702,1696,192,192,192,602,596.1,609.9,0.101,0.101,0.102,1100,1100,1100,990.5,990.5,990.5,970.8,970.7,970.8,19.7,19.7,19.8,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.095,0.095,17.87,17.84,17.89,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.82,45.75,45.87,44.9,44.84,44.96,0,0,0,0,0,0,0.998,0,0.485,0.1,0.58,0.42,26.2
484783200000,1985,5,1984,8,33,7,1.1,0.116,0.665,30645.2,184.7,184.7,182.4,4,4,4,1812,1744,1888,1620,1552,192,192,192,519.6,452,596.1,0.106,0.102,0.11,1100,1100,1100,990.5,990.5,990.5,970.5,970.3,970.7,20,19.8,20.2,0.926,0.923,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.87,1.87,0.094,0.093,0.095,18.14,17.89,18.36,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.53,45.87,47.11,45.6,44.96,46.17,0,0,0,0,0,0,1.01,0,0.435,0.11,0.6,0.4,27.9
485388000000,1985,5,1984,8,34,7,0.996,0.16,0.665,31580.4,189.9,189.9,188,4,4,4,1647,1590,1734,1383,1314,264,192,276,283.3,214.2,442.3,0.161,0.111,0.174,1100,1100,1100,990.5,990.5,990.5,970,969.8,970.2,20.5,20.3,20.7,0.916,0.912,0.922,0.648,0.648,0.648,0.032,0.031,0.032,1.86,1.86,1.87,0.091,0.09,0.092,18.68,18.39,18.86,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.95,47.2,48.45,46.99,46.26,47.48,0,0,0,0,0,0,1.04,0,0.331,0.16,0.67,0.33,31.7
485992800000,1985,5,1984,8,35,7,0.897,0.156,0.665,32292.5,192.8,192.8,192.2,4,4,4,1483,1388,1571,1226,1169,257.1,210,276,126,69.29,195.2,0.173,0.148,0.191,1100,1100,1100,990.5,990.5,990.5,969.4,969.1,969.7,21.1,20.8,21.4,0.87,0.844,0.908,0.648,0.648,0.648,0.031,0.03,0.031,1.82,1.79,1.86,0.086,0.084,0.089,19.25,18.93,19.59,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.49,48.62,50.39,48.05,47.65,48.2,0,0,0,0,0,0,1.07,0,0.232,0.17,0.74,0.26,36
486597600000,1985,6,1984,9,36,7,0.776,0.127,0.644,32367.6,192.8,192.8,192.7,4,4,4,1284,1235,1364,1074,1025,210,210,210,9.112,0,54.01,0.164,0.154,0.17,1065,1025,1100,990.5,990.5,990.5,968.8,968.6,969,21.7,21.5,21.9,0.763,0.701,0.834,0.568,0.478,0.648,0.026,0.022,0.03,1.62,1.46,1.78,0.075,0.067,0.083,20.08,19.67,20.4,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,50.05,48.97,51.06,48.17,47.99,48.2,0,0,0,0,0,0,1.07,0,0.132,0.16,0.83,0.17,41.7
487202400000,1985,6,1984,9,37,7,0.678,0.127,0.551,29498.4,188.2,188.2,175.6,4,4,4,1120,1026,1204,910.5,816.2,210,210,210,0,0,0,0.188,0.174,0.205,910.5,816.2,994.3,990.5,990.5,990.5,968.3,968,968.5,22.2,22,22.5,0.563,0.473,0.656,0.38,0.334,0.42,0.017,0.015,0.019,1.19,1.02,1.35,0.054,0.046,0.062,21.03,20.6,21.49,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.933,0.937,44.8,41.03,48.01,43.9,40.13,47.05,0,0,0,0,0,0,0.975,0,0.127,0.19,0.81,0.19,43.5
487807200000,1985,6,1984,9,38,7,0.552,0.127,0.425,23609.8,156,156,140.5,4,3,3.142857142857143,912.1,827.5,1001,702.1,617.5,210,210,210,0,0,0,0.231,0.21,0.254,702.1,617.5,790.9,990.5,990.5,990.5,967.5,967.2,967.9,23,22.6,23.3,0.378,0.321,0.449,0.269,0.213,0.322,0.012,0.0092,0.014,0.892,0.755,1.02,0.039,0.032,0.045,22.06,21.62,22.53,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,46.44,39.95,51.87,44.99,38.99,48.2,0,0,0,0,0,0,0.781,0,0.127,0.23,0.77,0.23,42.8
488412000000,1985,6,1984,9,39,7,0.435,0.127,0.308,17924.7,122.3,122.3,106.7,3,2,2.7142857142857144,719,648.5,797.9,509,438.5,210,210,210,0,0,0,0.293,0.263,0.324,509,438.5,587.9,990.5,990.5,990.5,966.8,966.5,967.1,23.7,23.4,24,0.26,0.219,0.304,0.144,0.106,0.194,0.0061,0.0044,0.0083,0.604,0.54,0.705,0.025,0.023,0.03,23.12,22.7,23.44,0.952,0.945,0.958,0.975,0.97,0.98,0.928,0.917,0.938,41.25,35.12,50.14,40.11,34.07,48.2,0,0,0,0,0,0,0.593,0,0.127,0.29,0.71,0.29,41.2
489016800000,1985,7,1984,10,40,7,0.35,0.112,0.238,14382,96.4,96.4,85.61,2,2,2,579.1,536.9,631.8,393.1,350.9,186,186,186,0,0,0,0.322,0.294,0.346,393.1,350.9,445.8,990.5,990.5,990.5,966.2,966,966.4,24.3,24.1,24.5,0.199,0.184,0.219,0.0846,0.0646,0.109,0.0035,0.0026,0.0045,0.491,0.428,0.572,0.02,0.017,0.024,23.81,23.5,24.06,0.953,0.948,0.958,0.979,0.974,0.98,0.933,0.924,0.939,43.73,39.26,49.22,42.8,38.25,48.2,0,0,0,0,0,0,0.476,0,0.112,0.32,0.68,0.32,41.1
489621600000,1985,7,1984,10,41,7,0.303,0.0949,0.208,12686.7,81.2,81.2,75.52,2,2,2,501.3,481.3,525.1,344.5,321,156.9,135,186,0,0,0,0.312,0.269,0.367,344.5,321,367.8,990.5,990.5,990.5,965.9,965.8,966,24.6,24.5,24.7,0.179,0.173,0.186,0.0616,0.0505,0.0726,0.0025,0.0021,0.0029,0.416,0.383,0.45,0.017,0.016,0.018,24.23,24.13,24.32,0.947,0.944,0.951,0.974,0.97,0.979,0.922,0.915,0.931,38.77,36,41.47,37.76,34.92,40.6,0,0,0,0,0,0,0.42,0,0.095,0.31,0.69,0.31,41.9
490226400000,1985,7,1984,10,42,7,0.277,0.0816,0.195,11913.8,75.4,75.4,70.92,2,2,2,457.8,446.6,477.8,322.8,311.6,135,135,135,0,0,0,0.295,0.283,0.302,322.8,311.6,342.8,990.5,990.5,990.5,965.7,965.6,965.8,24.8,24.7,24.9,0.17,0.166,0.177,0.0514,0.0461,0.0608,0.0021,0.0019,0.0025,0.382,0.365,0.412,0.015,0.015,0.017,24.46,24.34,24.53,0.944,0.942,0.947,0.971,0.97,0.973,0.916,0.914,0.921,36.53,35.29,38.73,35.46,34.23,37.7,0,0,0,0,0,0,0.394,0,0.082,0.29,0.7,0.3,43
490831200000,1985,7,1984,10,43,7,0.257,0.0816,0.176,10721.8,67.63,67.63,63.82,2,2,2,425.2,412.3,442.7,290.2,277.3,135,135,135,0,0,0,0.318,0.305,0.327,290.2,277.3,307.7,990.5,990.5,990.5,965.5,965.5,965.6,25,24.9,25,0.159,0.154,0.165,0.036,0.0299,0.0442,0.0014,0.0012,0.0018,0.333,0.314,0.359,0.013,0.013,0.014,24.65,24.55,24.73,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,32.9,31.44,34.86,31.91,30.49,33.81,0,0,0,0,0,0,0.355,0,0.081,0.32,0.68,0.32,41.7
491436000000,1985,7,1984,10,44,7,0.236,0.0886,0.148,8990.18,58.85,58.85,53.51,2,2,2,390.4,382.6,402.5,243.9,227.6,146.4,135,155,0,0,0,0.376,0.335,0.405,243.9,227.6,267.5,990.5,990.5,990.5,965.4,965.3,965.4,25.1,25.1,25.2,0.143,0.137,0.151,0.0186,0.0151,0.0253,0.00074,0.0006,0.001,0.269,0.249,0.299,0.011,0.0099,0.012,24.88,24.79,24.94,0.927,0.922,0.933,0.97,0.97,0.97,0.899,0.895,0.905,27.58,25.67,30.33,26.76,24.9,29.42,0,0,0,0,0,0,0.297,0,0.088,0.38,0.63,0.37,38.1
492040800000,1985,8,1984,11,45,7,0.218,0.0937,0.124,7788.72,48.2,48.2,46.36,1,1,1,359.8,347.3,379,204.8,192.3,155,155,155,0,0,0,0.431,0.409,0.446,204.8,192.3,224,990.5,990.5,990.5,965.2,965.1,965.3,25.3,25.2,25.4,0.129,0.125,0.136,0.0132,0.0121,0.0148,0.00052,0.00048,0.00059,0.361,0.339,0.396,0.014,0.013,0.016,24.94,24.81,25.02,0.955,0.952,0.959,0.98,0.98,0.98,0.936,0.933,0.94,47.84,44.94,52.27,46.36,44.04,48.2,0,0,0,0,0,0,0.258,0,0.094,0.43,0.57,0.43,35.7
492645600000,1985,8,1984,11,46,7,0.202,0.0937,0.109,6897.75,43.2,43.2,41.06,1,1,1,334.7,327.5,343.7,179.7,172.5,155,155,155,0,0,0,0.463,0.451,0.473,179.7,172.5,188.7,990.5,990.5,990.5,965.1,965,965.1,25.4,25.4,25.5,0.12,0.118,0.124,0.011,0.0104,0.0118,0.00043,0.00041,0.00046,0.317,0.304,0.333,0.012,0.012,0.013,25.11,25.05,25.16,0.948,0.946,0.951,0.979,0.977,0.98,0.928,0.924,0.932,41.95,40.26,44.08,41.06,39.32,43.2,0,0,0,0,0,0,0.228,0,0.093,0.46,0.54,0.46,34.1
493250400000,1985,8,1984,11,47,7,0.193,0.0937,0.0993,6252.31,38.45,38.45,37.22,1,1,1,319.1,313.5,324.1,164.1,158.5,155,155,155,0,0,0,0.486,0.478,0.494,164.1,158.5,169.1,990.5,990.5,990.5,965,965,965,25.5,25.5,25.5,0.115,0.113,0.117,0.0097,0.00922,0.0101,0.00038,0.00036,0.0004,0.289,0.279,0.298,0.011,0.011,0.012,25.22,25.18,25.25,0.943,0.941,0.945,0.972,0.97,0.975,0.917,0.913,0.921,38.27,36.95,39.44,37.22,35.85,38.45,0,0,0,0,0,0,0.207,0,0.0937,0.49,0.51,0.49,32.4
493855200000,1985,8,1984,11,48,7,0.18,0.0905,0.0895,5627.88,39.48,39.48,33.5,1,1,1,297.7,290,310.1,148,135,149.7,118,155,0,0,0,0.503,0.407,0.534,148,135,172,990.5,990.5,990.5,964.9,964.9,965,25.6,25.5,25.6,0.109,0.105,0.114,0.00833,0.00723,0.0104,0.00033,0.00028,0.0004,0.259,0.237,0.299,0.01,0.0092,0.012,25.35,25.28,25.4,0.937,0.932,0.945,0.971,0.97,0.977,0.91,0.904,0.923,34.49,31.36,40.41,33.5,30.42,39.48,0,0,0,0,0,0,0.186,0,0.0905,0.5,0.5,0.5,31.3
494460000000,1985,9,1984,12,49,7,0.167,0.0714,0.0954,6038.59,37.75,37.75,35.94,1,1,1,275.8,266,283.2,157.8,148,118,118,118,0,0,0,0.428,0.417,0.444,157.8,148,165.2,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.109,0.105,0.111,0.00916,0.00833,0.00979,0.00036,0.00032,0.00038,0.274,0.256,0.287,0.011,0.0099,0.011,25.42,25.38,25.48,0.941,0.937,0.943,0.971,0.97,0.973,0.914,0.909,0.918,37.01,34.66,38.78,35.94,33.62,37.75,0,0,0,0,0,0,0.2,0,0.0716,0.43,0.57,0.43,36.2
495064800000,1985,9,1984,12,50,7,0.157,0.0714,0.0851,5366.42,33.62,33.62,31.94,1,1,1,258.8,254.6,266,140.8,136.6,118,118,118,0,0,0,0.456,0.444,0.464,140.8,136.6,148,990.5,990.5,990.5,964.7,964.7,964.8,25.8,25.7,25.8,0.103,0.101,0.105,0.00772,0.00736,0.00833,0.0003,0.00029,0.00032,0.243,0.236,0.256,0.0094,0.0091,0.0099,25.52,25.48,25.55,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,32.93,31.92,34.66,31.94,30.97,33.62,0,0,0,0,0,0,0.177,0,0.0719,0.45,0.54,0.46,34.2
495669600000,1985,9,1984,12,51,7,0.147,0.0714,0.0752,4721.47,29.97,29.97,28.1,1,1,1,242.3,234.6,250.3,124.3,116.6,118,118,118,0,0,0,0.487,0.471,0.503,124.3,116.6,132.3,990.5,990.5,990.5,964.7,964.6,964.7,25.8,25.8,25.9,0.097,0.0943,0.0999,0.00631,0.00566,0.00699,0.00024,0.00022,0.00027,0.214,0.2,0.228,0.0083,0.0077,0.0088,25.63,25.57,25.69,0.927,0.922,0.931,0.97,0.97,0.97,0.899,0.895,0.903,28.97,27.1,30.89,28.1,26.29,29.97,0,0,0,0,0,0,0.156,0,0.0718,0.49,0.51,0.49,32.1
496274400000,1985,9,1984,12,52,7,0.139,0.0714,0.0674,4207.75,26.29,26.29,25.05,1,1,1,229.4,225.8,234.6,111.4,107.8,118,118,118,0,0,0,0.515,0.503,0.523,111.4,107.8,116.6,990.5,990.5,990.5,964.6,964.6,964.6,25.9,25.9,25.9,0.0925,0.0912,0.0943,0.00522,0.00491,0.00566,0.0002,0.00019,0.00022,0.191,0.184,0.2,0.0074,0.0071,0.0077,25.73,25.69,25.76,0.919,0.916,0.922,0.97,0.97,0.97,0.891,0.889,0.895,25.82,24.95,27.1,25.05,24.2,26.29,0,0,0,0,0,0,0.139,0,0.0716,0.51,0.48,0.52,30.3
496879200000,1985,9,1984,12,53,7,0.135,0.0605,0.0748,4717.93,29.31,29.31,28.08,1,1,1,223.7,220.7,225.8,123.7,107.8,100,97,118,0,0,0,0.447,0.43,0.523,123.7,107.8,128.8,990.5,990.5,990.5,964.5,964.5,964.6,26,25.9,26,0.0953,0.0912,0.0969,0.00626,0.00491,0.0067,0.00024,0.00019,0.00026,0.211,0.184,0.22,0.0081,0.0071,0.0085,25.75,25.73,25.76,0.927,0.916,0.93,0.97,0.97,0.97,0.899,0.889,0.902,28.95,24.95,30.22,28.08,24.2,29.31,0,0,0,0,0,0,0.156,0,0.0602,0.45,0.55,0.45,34.9
497484000000,1985,10,1985,1,1,7,0.127,0.0587,0.0688,4325.86,26.28,26.28,25.75,1,1,1,210.8,205.9,213,113.8,108.9,97,97,97,0,0,0,0.46,0.455,0.471,113.8,108.9,116,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.0916,0.0899,0.0924,0.00542,0.00501,0.00561,0.00021,0.00019,0.00022,0.193,0.184,0.197,0.0074,0.0071,0.0076,25.84,25.82,25.88,0.92,0.917,0.922,0.97,0.97,0.97,0.893,0.889,0.894,26.55,25.35,27.09,25.75,24.59,26.28,0,0,0,0,0,0,0.143,0,0.0582,0.46,0.54,0.46,34.1
498088800000,1985,10,1985,1,2,7,0.124,0.0587,0.0655,4105.26,26,26,24.44,1,1,1,205.3,203.8,211.9,108.3,106.8,97,97,97,0,0,0,0.473,0.458,0.476,108.3,106.8,114.9,990.5,990.5,990.5,964.4,964.4,964.5,26.1,26,26.1,0.0896,0.0891,0.092,0.00495,0.00483,0.00551,0.00019,0.00019,0.00021,0.183,0.181,0.195,0.007,0.0069,0.0075,25.88,25.83,25.9,0.916,0.915,0.921,0.97,0.97,0.97,0.889,0.888,0.893,25.19,24.83,26.81,24.44,24.08,26,0,0,0,0,0,0,0.136,0,0.0585,0.47,0.53,0.47,33.1
498693600000,1985,10,1985,1,3,7,0.127,0.0587,0.0684,4300.48,26,26,25.6,1,1,1,210.2,205.9,211.9,113.2,108.9,97,97,97,0,0,0,0.462,0.458,0.471,113.2,108.9,114.9,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.0914,0.0899,0.092,0.00537,0.00501,0.00551,0.00021,0.00019,0.00021,0.192,0.184,0.195,0.0074,0.0071,0.0075,25.85,25.83,25.88,0.92,0.917,0.921,0.97,0.97,0.97,0.892,0.889,0.893,26.39,25.35,26.81,25.6,24.59,26,0,0,0,0,0,0,0.142,0,0.0586,0.46,0.54,0.46,33.9
499298400000,1985,10,1985,1,4,7,0.126,0.0576,0.0683,4293.39,26.98,26.98,25.56,1,1,1,208.2,205.9,211.9,113,108.9,95.29,93,97,0,0,0,0.458,0.439,0.471,113,108.9,118.9,990.5,990.5,990.5,964.4,964.4,964.5,26.1,26,26.1,0.0911,0.0899,0.093,0.00535,0.00501,0.00585,0.00021,0.00019,0.00022,0.191,0.184,0.202,0.0073,0.0071,0.0078,25.86,25.83,25.88,0.92,0.917,0.924,0.97,0.97,0.97,0.892,0.889,0.896,26.35,25.35,27.82,25.56,24.59,26.98,0,0,0,0,0,0,0.142,0,0.0577,0.46,0.54,0.46,34.1
499903200000,1985,11,1985,2,5,7,0.127,0.0562,0.0709,4468.81,27.26,27.26,26.6,1,1,1,210.3,205.9,213,117.3,112.9,93,93,93,0,0,0,0.442,0.437,0.452,117.3,112.9,120,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.0924,0.0909,0.0934,0.00572,0.00535,0.00595,0.00022,0.00021,0.00023,0.199,0.191,0.204,0.0076,0.0073,0.0078,25.84,25.82,25.87,0.923,0.92,0.925,0.97,0.97,0.97,0.895,0.892,0.897,27.42,26.36,28.11,26.6,25.57,27.26,0,0,0,0,0,0,0.148,0,0.0561,0.44,0.56,0.44,35.2
500508000000,1985,11,1985,2,6,7,0.133,0.0562,0.0763,4821.34,29.7,29.7,28.7,1,1,1,219.1,211.9,223.4,126.1,118.9,93,93,93,0,0,0,0.425,0.416,0.439,126.1,118.9,130.4,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0956,0.093,0.0971,0.00647,0.00585,0.00683,0.00025,0.00022,0.00026,0.215,0.202,0.222,0.0083,0.0078,0.0086,25.77,25.74,25.83,0.928,0.924,0.931,0.97,0.97,0.97,0.901,0.896,0.903,29.59,27.82,30.62,28.7,26.98,29.7,0,0,0,0,0,0,0.159,0,0.0567,0.42,0.57,0.43,36.3
501112800000,1985,11,1985,2,7,7,0.14,0.0473,0.0928,5934.51,40.72,40.72,35.32,1,1,1,231.6,223.4,242.4,153.5,130.4,78.14,67,93,0,0,0,0.339,0.276,0.416,153.5,130.4,175.4,990.5,990.5,990.5,964.6,964.5,964.7,25.9,25.8,26,0.103,0.0971,0.11,0.0088,0.00683,0.0107,0.00034,0.00026,0.00041,0.262,0.222,0.3,0.01,0.0086,0.012,25.65,25.55,25.74,0.939,0.931,0.946,0.974,0.97,0.979,0.914,0.903,0.927,36.26,30.62,41.58,35.32,29.7,40.72,0,0,0,0,0,0,0.196,0,0.0472,0.34,0.66,0.34,42.4
501717600000,1985,11,1985,2,8,7,0.143,0.0414,0.102,6525.04,40,40,38.84,1,1,1,236.4,234.6,239.5,168,159.2,68.43,67,77,0,0,0,0.289,0.28,0.326,168,159.2,172.5,990.5,990.5,990.5,964.6,964.6,964.6,25.9,25.9,25.9,0.107,0.105,0.109,0.01,0.00928,0.0104,0.00039,0.00036,0.0004,0.287,0.272,0.295,0.011,0.011,0.011,25.59,25.57,25.61,0.944,0.941,0.945,0.976,0.971,0.978,0.921,0.914,0.924,39.81,37.63,40.9,38.84,36.54,40,0,0,0,0,0,0,0.216,0,0.041,0.29,0.71,0.29,45.6
502322400000,1985,12,1985,3,9,7,0.147,0.0466,0.101,6455.47,43.88,43.88,38.43,1,1,1,243.8,234.6,266,166.8,157.6,77,77,77,0,0,0,0.317,0.29,0.328,166.8,157.6,189,990.5,990.5,990.5,964.7,964.6,964.8,25.8,25.7,25.9,0.108,0.105,0.116,0.00993,0.00915,0.0118,0.00038,0.00035,0.00046,0.286,0.269,0.325,0.011,0.01,0.013,25.56,25.41,25.62,0.944,0.941,0.951,0.973,0.97,0.98,0.918,0.913,0.932,39.47,37.26,44.77,38.43,36.14,43.88,0,0,0,0,0,0,0.213,0,0.046,0.32,0.69,0.31,43.9
502927200000,1985,12,1985,3,10,7,0.174,0.0466,0.128,8039.68,50.05,50.05,47.86,2,1,1.1428571428571428,288.2,268.9,302.6,211.2,191.9,77,77,77,0,0,0,0.267,0.254,0.286,211.2,191.9,225.6,990.5,990.5,990.5,964.9,964.8,964.9,25.6,25.6,25.7,0.124,0.117,0.129,0.0137,0.0121,0.0149,0.00053,0.00047,0.00058,0.343,0.239,0.377,0.013,0.0093,0.015,25.3,25.25,25.39,0.951,0.92,0.959,0.979,0.97,0.98,0.931,0.892,0.94,46.17,25.8,51.66,44.28,25.03,48.2,0,0,0,0,0,0,0.266,0,0.046,0.27,0.74,0.26,46.2
503532000000,1985,12,1985,3,11,7,0.187,0.0435,0.143,8912.03,66.85,66.85,53.05,2,1,1.5714285714285714,308.9,287.1,358.7,237.1,210.1,71.86,59,77,0,0,0,0.236,0.164,0.268,237.1,210.1,299.7,990.5,990.5,990.5,964.9,964.8,965.2,25.6,25.3,25.7,0.132,0.123,0.153,0.0199,0.0136,0.0404,0.00078,0.00053,0.0016,0.317,0.234,0.377,0.012,0.0092,0.015,25.23,24.97,25.37,0.941,0.918,0.959,0.974,0.97,0.98,0.917,0.891,0.94,38.42,25.35,51.66,36.85,24.59,48.2,0,0,0,0,0,0,0.295,0,0.044,0.23,0.76,0.24,47.7
504136800000,1985,12,1985,3,12,7,0.231,0.0357,0.196,12105.1,74.7,74.7,72.05,2,2,2,382.3,358.7,394,323.3,299.7,59,59,59,0,0,0,0.154,0.15,0.164,323.3,299.7,335,990.5,990.5,990.5,965.3,965.2,965.4,25.2,25.1,25.3,0.161,0.153,0.165,0.0516,0.0404,0.0571,0.002,0.0016,0.0023,0.374,0.338,0.391,0.015,0.013,0.016,24.82,24.74,24.97,0.943,0.939,0.945,0.971,0.97,0.973,0.916,0.911,0.919,37.1,34.46,38.4,36.03,33.43,37.35,0,0,0,0,0,0,0.4,0,0.035,0.15,0.85,0.15,52.4
504741600000,1985,12,1985,3,13,7,0.22,0.0495,0.171,10533.3,66.85,66.85,62.7,2,2,2,364,354,375.1,282.2,273,81.86,59,91,0,0,0,0.224,0.164,0.25,282.2,273,299.7,990.5,990.5,990.5,965.2,965.2,965.3,25.3,25.2,25.3,0.149,0.147,0.153,0.0322,0.0279,0.0404,0.0013,0.0011,0.0016,0.314,0.302,0.338,0.012,0.012,0.013,24.97,24.91,25,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,32.32,31.22,34.46,31.35,30.29,33.43,0,0,0,0,0,0,0.348,0,0.049,0.23,0.78,0.22,47.9
505346400000,1986,1,1985,4,14,7,0.238,0.0519,0.186,11443.7,73.19,73.19,68.12,2,2,2,393,375.1,402.5,307.1,284.1,85.86,73,91,0,0,0,0.219,0.181,0.243,307.1,284.1,329.5,990.5,990.5,990.5,965.4,965.3,965.4,25.1,25.1,25.2,0.159,0.151,0.165,0.044,0.0331,0.0545,0.0017,0.0013,0.0022,0.352,0.318,0.385,0.014,0.013,0.015,24.78,24.7,24.91,0.94,0.936,0.944,0.97,0.97,0.971,0.913,0.908,0.917,35.1,32.47,37.69,34.06,31.5,36.6,0,0,0,0,0,0,0.378,0,0.052,0.22,0.78,0.22,48.1
505951200000,1986,1,1985,4,15,7,0.259,0.0442,0.215,13328.2,83.46,83.46,79.33,2,2,2,428.6,406.7,446.6,355.6,333.7,73,73,73,0,0,0,0.17,0.163,0.179,355.6,333.7,373.6,990.5,990.5,990.5,965.5,965.4,965.6,25,24.9,25.1,0.174,0.167,0.181,0.0669,0.0565,0.0753,0.0027,0.0023,0.003,0.424,0.391,0.451,0.017,0.016,0.018,24.55,24.44,24.68,0.948,0.945,0.951,0.977,0.972,0.98,0.927,0.918,0.932,40.59,38.15,42.58,39.67,37.09,41.73,0,0,0,0,0,0,0.441,0,0.044,0.17,0.83,0.17,51.5
506556000000,1986,1,1985,4,16,7,0.283,0.0442,0.239,14792.8,91.69,91.69,88.05,2,2,2,468,451.8,485.3,395,378.8,73,73,73,0,0,0,0.156,0.15,0.162,395,378.8,412.3,990.5,990.5,990.5,965.7,965.6,965.8,24.8,24.7,24.9,0.188,0.183,0.194,0.0854,0.0778,0.0936,0.0034,0.0031,0.0038,0.483,0.459,0.509,0.019,0.018,0.021,24.31,24.21,24.41,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,44.92,43.15,46.78,44.03,42.29,45.84,0,0,0,0,0,0,0.489,0,0.044,0.16,0.84,0.16,52.3
507160800000,1986,1,1985,4,17,7,0.307,0.0462,0.261,15835.1,96.4,96.4,94.26,2,2,2,507.6,485.3,548.2,431.1,412.3,76.43,73,85,0,0,0,0.15,0.145,0.158,431.1,412.3,463.2,990.5,990.5,990.5,965.9,965.8,966.1,24.6,24.4,24.7,0.201,0.194,0.213,0.102,0.0936,0.118,0.0042,0.0038,0.0048,0.537,0.509,0.586,0.022,0.021,0.024,24.08,23.85,24.21,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.7,46.78,51.83,47.13,45.84,48.2,0,0,0,0,0,0,0.524,0,0.046,0.15,0.85,0.15,51.6
507765600000,1986,2,1985,5,18,7,0.347,0.0514,0.296,17436.7,109.7,109.7,103.8,3,2,2.7142857142857144,574.4,542.7,599.5,489.4,457.7,85,85,85,0,0,0,0.148,0.142,0.157,489.4,457.7,514.5,990.5,990.5,990.5,966.2,966,966.3,24.3,24.2,24.5,0.228,0.212,0.242,0.131,0.115,0.145,0.0054,0.0047,0.006,0.551,0.509,0.597,0.023,0.021,0.024,23.76,23.64,23.88,0.949,0.944,0.958,0.973,0.97,0.98,0.923,0.916,0.938,41.01,35.44,52.42,39.19,34.38,48.2,0,0,0,0,0,0,0.577,0,0.051,0.15,0.85,0.15,50.2
508370400000,1986,2,1985,5,19,7,0.384,0.0514,0.332,19689.5,123,123,117.2,3,3,3,634.4,606.9,662,549.4,521.9,85,85,85,0,0,0,0.134,0.128,0.14,549.4,521.9,577,990.5,990.5,990.5,966.4,966.3,966.5,24.1,24,24.2,0.262,0.246,0.278,0.168,0.15,0.186,0.007,0.0062,0.0078,0.62,0.573,0.666,0.026,0.024,0.028,23.44,23.29,23.6,0.951,0.948,0.953,0.976,0.972,0.98,0.928,0.922,0.934,40.02,38.18,41.85,39.07,37.12,41.02,0,0,0,0,0,0,0.651,0,0.052,0.13,0.86,0.14,51.3
508975200000,1986,2,1985,5,20,7,0.428,0.0514,0.376,22101,137.8,137.8,131.6,3,3,3,707.1,674.1,741,622.1,589.1,85,85,85,0,0,0,0.12,0.115,0.126,622.1,589.1,656,990.5,990.5,990.5,966.7,966.6,966.9,23.8,23.6,23.9,0.303,0.285,0.323,0.217,0.195,0.239,0.0091,0.0081,0.01,0.742,0.687,0.799,0.031,0.029,0.034,23.03,22.84,23.22,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,44.75,42.65,46.87,43.85,41.8,45.93,0,0,0,0,0,0,0.731,0,0.052,0.12,0.88,0.12,51.6
509580000000,1986,2,1985,5,21,7,0.464,0.059,0.405,23524.1,144,144,140,3,3,3,768,745.4,790.3,670.4,647.2,97.57,85,129,0,0,0,0.127,0.11,0.166,670.4,647.2,691.2,990.5,990.5,990.5,967,966.9,967.1,23.5,23.4,23.6,0.333,0.325,0.343,0.249,0.233,0.263,0.011,0.0099,0.011,0.826,0.793,0.859,0.035,0.034,0.037,22.7,22.62,22.81,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.63,45.94,48.96,46.67,45.03,47.98,0,0,0,0,0,0,0.778,0,0.059,0.13,0.87,0.13,50.7
510184800000,1986,3,1985,6,22,7,0.493,0.078,0.415,23797.3,144.6,144.6,141.7,3,3,3,815.8,790.3,845.8,686.8,661.3,129,129,129,0,0,0,0.158,0.153,0.163,686.8,661.3,716.8,990.5,990.5,990.5,967.2,967.1,967.3,23.3,23.2,23.4,0.349,0.334,0.366,0.26,0.243,0.28,0.011,0.01,0.012,0.86,0.817,0.911,0.037,0.035,0.039,22.48,22.31,22.62,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.938,48.3,46.8,50.01,47.22,45.87,48.2,0,0,0,0,0,0,0.787,0,0.078,0.16,0.84,0.16,48.3
510789600000,1986,3,1985,6,23,7,0.534,0.0666,0.467,25968.8,161.7,161.7,154.6,4,3,3.7142857142857144,882.1,851.4,910,772,722.4,110.1,107,129,0,0,0,0.125,0.118,0.152,772,722.4,803,990.5,990.5,990.5,967.4,967.3,967.5,23.1,23,23.2,0.408,0.369,0.436,0.312,0.284,0.328,0.014,0.012,0.014,0.947,0.911,0.977,0.041,0.039,0.043,22.12,21.98,22.27,0.954,0.952,0.957,0.978,0.975,0.98,0.933,0.929,0.938,43.61,39.64,52.13,42.09,38.66,48.2,0,0,0,0,0,0,0.859,0,0.067,0.12,0.87,0.13,48.6
511394400000,1986,3,1985,6,24,7,0.575,0.0704,0.505,28008.8,168.9,168.9,166.7,4,4,4,951.5,919.2,975.2,835.1,812.2,116.4,107,129,0,0,0,0.122,0.112,0.134,835.1,812.2,846.8,990.5,990.5,990.5,967.7,967.6,967.8,22.8,22.7,22.9,0.468,0.444,0.481,0.343,0.332,0.349,0.015,0.014,0.015,1.04,0.993,1.06,0.045,0.043,0.047,21.76,21.64,21.93,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.53,41.67,43.09,41.68,40.82,42.23,0,0,0,0,0,0,0.926,0,0.07,0.12,0.88,0.12,48.7
511999200000,1986,3,1985,6,25,7,0.62,0.078,0.542,29542.6,183.4,183.4,175.8,4,4,4,1024,975.2,1073,895.4,846.2,129,129,129,0,0,0,0.126,0.12,0.132,895.4,846.2,943.8,990.5,990.5,990.5,968,967.8,968.1,22.5,22.4,22.7,0.526,0.481,0.57,0.372,0.349,0.396,0.017,0.015,0.018,1.14,1.06,1.23,0.051,0.047,0.055,21.38,21.14,21.64,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.86,42.88,46.79,43.96,42.02,45.85,0,0,0,0,0,0,0.977,0,0.078,0.13,0.87,0.13,47.6
512604000000,1986,3,1985,6,26,7,0.705,0.0879,0.617,32059.2,192.8,192.8,190.8,4,4,4,1165,1091,1235,1020,962.3,145.3,129,148,0,0,0,0.125,0.118,0.132,1020,962.3,1087,990.5,990.5,990.5,968.4,968.2,968.6,22.1,21.9,22.3,0.677,0.587,0.776,0.483,0.405,0.618,0.022,0.018,0.028,1.44,1.26,1.69,0.065,0.056,0.077,20.64,20.17,21.05,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,49.29,47.5,51.33,47.71,46.55,48.2,0,0,0,0,0,0,1.06,0,0.088,0.12,0.88,0.12,45.5
513208800000,1986,4,1985,7,27,7,0.963,0.0895,0.665,31547.7,192.8,192.8,187.8,4,4,4,1593,1284,2009,1445,1136,148,148,148,345,36.31,760.7,0.0951,0.0737,0.115,1100,1100,1100,990.5,990.5,990.5,969.8,968.8,971.1,20.7,19.4,21.7,0.888,0.81,0.926,0.648,0.648,0.648,0.031,0.03,0.033,1.84,1.76,1.87,0.089,0.081,0.097,18.88,17.5,19.95,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,48.51,44.83,51.37,46.95,43.94,48.2,0,0,0,0,0,0,1.04,0,0.298,0.093,0.69,0.31,32.8
513813600000,1986,4,1985,7,28,7,1.51,0.0895,0.665,27403.9,171.2,171.2,163.1,4,4,4,2493,2186,2899,2345,2038,148,148,148,1245,937.9,1651,0.0599,0.0511,0.0677,1100,1100,1100,990.5,990.5,990.5,972.3,971.5,973.3,18.2,17.2,19,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.038,1.87,1.87,1.87,0.1,0.099,0.11,16.34,15.36,17.08,0.946,0.942,0.948,0.978,0.974,0.98,0.926,0.918,0.929,41.67,39.03,43.67,40.78,38.01,42.8,0,0,0,0,0,0,0.906,0,0.845,0.059,0.44,0.56,18.1
514418400000,1986,4,1985,7,29,7,1.82,0.131,0.665,24996.1,150.2,150.2,148.8,4,4,4,3017,2965,3038,2800,2748,217,217,217,1700,1648,1721,0.0719,0.0714,0.0732,1100,1100,1100,990.5,990.5,990.5,973.6,973.4,973.6,16.9,16.9,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.07,15.02,15.2,0.941,0.941,0.942,0.972,0.972,0.973,0.915,0.915,0.916,38.26,38.12,38.6,37.2,37.06,37.56,0,0,0,0,0,0,0.827,0,1.155,0.072,0.37,0.63,13.7
515023200000,1986,4,1985,7,30,7,1.65,0.152,0.665,26333.6,161.9,161.9,156.7,4,4,4,2730,2544,2899,2479,2268,250.7,217,276,1379,1168,1582,0.0924,0.0749,0.108,1100,1100,1100,990.5,990.5,990.5,972.9,972.4,973.3,17.6,17.2,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.76,15.36,16.21,0.944,0.942,0.946,0.976,0.974,0.979,0.922,0.918,0.926,40.14,39.03,41.35,39.19,38.01,40.47,0,0,0,0,0,0,0.871,0,0.985,0.092,0.4,0.6,16
515628000000,1986,5,1985,8,31,7,1.42,0.167,0.665,28057.7,170.3,170.3,167,4,4,4,2350,2220,2496,2074,1944,276,276,276,973.7,843.9,1120,0.118,0.111,0.124,1100,1100,1100,990.5,990.5,990.5,971.9,971.6,972.3,18.6,18.2,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.68,16.33,16.99,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.61,41.66,43.45,41.75,40.81,42.58,0,0,0,0,0,0,0.928,0,0.755,0.12,0.47,0.53,19.8
516232800000,1986,5,1985,8,32,7,1.23,0.167,0.665,29473,180.1,180.1,175.4,4,4,4,2030,1879,2173,1754,1603,276,276,276,654.3,503.4,796.6,0.136,0.127,0.147,1100,1100,1100,990.5,990.5,990.5,971.2,970.7,971.5,19.3,19,19.8,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.48,17.11,17.92,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.75,43.76,45.95,43.86,42.88,45.03,0,0,0,0,0,0,0.975,0,0.565,0.14,0.54,0.46,24
516837600000,1986,5,1985,8,33,7,1.06,0.167,0.665,31003.8,187.8,187.8,184.5,4,4,4,1748,1652,1847,1472,1376,276,276,276,372.3,275.7,470.6,0.158,0.149,0.167,1100,1100,1100,990.5,990.5,990.5,970.3,970,970.6,20.2,19.9,20.5,0.923,0.917,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.091,0.094,18.34,18.02,18.66,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.08,46.24,47.92,46.14,45.31,46.96,0,0,0,0,0,0,1.03,0,0.395,0.16,0.63,0.37,29.2
517442400000,1986,5,1985,8,34,7,0.929,0.161,0.665,32175.8,192.8,192.8,191.5,4,4,4,1536,1463,1600,1270,1216,266.6,210,276,169.8,116,224.4,0.173,0.144,0.185,1100,1100,1100,990.5,990.5,990.5,969.6,969.4,969.8,20.9,20.7,21.1,0.89,0.866,0.913,0.648,0.648,0.648,0.031,0.031,0.031,1.84,1.81,1.86,0.088,0.086,0.09,19.06,18.83,19.31,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.97,48.36,49.65,47.88,47.39,48.2,0,0,0,0,0,0,1.06,0,0.264,0.17,0.72,0.28,34.6
518047200000,1986,6,1985,9,35,7,0.806,0.127,0.656,32390.4,192.8,192.8,192.8,4,4,4,1333,1250,1435,1123,1040,210,210,210,38.01,0,124.7,0.158,0.146,0.168,1085,1040,1100,990.5,990.5,990.5,968.9,968.7,969.3,21.6,21.2,21.8,0.806,0.723,0.864,0.615,0.512,0.648,0.029,0.023,0.031,1.72,1.52,1.81,0.08,0.07,0.085,19.83,19.41,20.29,0.955,0.954,0.955,0.98,0.98,0.98,0.935,0.934,0.936,50.36,49.42,51.06,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.15,0.16,0.81,0.19,40.2
518652000000,1986,6,1985,9,36,7,0.704,0.127,0.577,30592.6,192,192,182.1,4,4,4,1164,1059,1235,953.6,848.6,210,210,210,0,0,0,0.181,0.17,0.198,953.6,848.6,1025,990.5,990.5,990.5,968.4,968.1,968.6,22.1,21.9,22.4,0.61,0.502,0.701,0.407,0.35,0.478,0.018,0.016,0.022,1.28,1.08,1.46,0.058,0.048,0.067,20.81,20.4,21.34,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,46.45,42.37,48.97,45.52,41.53,47.99,0,0,0,0,0,0,1.01,0,0.127,0.18,0.82,0.18,43.5
519256800000,1986,6,1985,9,37,7,0.586,0.127,0.459,25128.5,164.3,164.3,149.6,4,3,3.4285714285714284,968.9,871.9,1047,758.9,661.9,210,210,210,0,0,0,0.217,0.201,0.241,758.9,661.9,837.3,990.5,990.5,990.5,967.8,967.4,968,22.7,22.5,23.1,0.422,0.346,0.492,0.303,0.243,0.344,0.013,0.011,0.015,0.97,0.83,1.06,0.043,0.036,0.047,21.76,21.39,22.28,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.72,39.7,51.65,44.17,38.72,48.2,0,0,0,0,0,0,0.831,0,0.127,0.22,0.78,0.22,42.9
519861600000,1986,6,1985,9,38,7,0.459,0.127,0.332,19169.5,131,131,114.1,3,2,2.857142857142857,758.3,667.6,845.8,548.3,457.6,210,210,210,0,0,0,0.279,0.248,0.315,548.3,457.6,635.8,990.5,990.5,990.5,966.9,966.6,967.3,23.6,23.2,23.9,0.282,0.23,0.332,0.169,0.115,0.226,0.0072,0.0048,0.0097,0.655,0.54,0.786,0.028,0.023,0.034,22.91,22.43,23.33,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.938,41.44,35.12,50.14,40.33,34.07,48.2,0,0,0,0,0,0,0.634,0,0.127,0.28,0.72,0.28,41.8
520466400000,1986,6,1985,9,39,7,0.362,0.115,0.247,14914.1,96.4,96.4,88.77,2,2,2,597.9,548.2,648.5,408.5,362.2,189.4,186,210,0,0,0,0.317,0.294,0.339,408.5,362.2,445.8,990.5,990.5,990.5,966.3,966.1,966.5,24.2,24,24.4,0.205,0.188,0.219,0.0918,0.07,0.109,0.0038,0.0029,0.0045,0.515,0.445,0.572,0.021,0.018,0.024,23.7,23.44,23.99,0.955,0.95,0.958,0.98,0.977,0.98,0.935,0.928,0.939,45.32,40.48,49.22,44.39,39.55,48.2,0,0,0,0,0,0,0.493,0,0.115,0.32,0.68,0.32,41.2
521071200000,1986,7,1985,10,40,7,0.31,0.112,0.198,11964.7,77.83,77.83,71.22,2,2,2,513,490.4,542.7,327,304.4,186,186,186,0,0,0,0.363,0.343,0.379,327,304.4,356.7,990.5,990.5,990.5,965.9,965.8,966,24.6,24.5,24.7,0.175,0.167,0.186,0.0533,0.0427,0.0673,0.0022,0.0017,0.0028,0.392,0.358,0.436,0.016,0.014,0.018,24.2,24.02,24.34,0.945,0.941,0.949,0.972,0.97,0.976,0.918,0.913,0.926,36.65,34.18,39.88,35.61,33.15,38.91,0,0,0,0,0,0,0.396,0,0.112,0.36,0.64,0.36,38.6
521676000000,1986,7,1985,10,41,7,0.281,0.112,0.169,10208.8,65.21,65.21,60.77,2,2,2,464.8,446.6,485.3,278.8,260.6,186,186,186,0,0,0,0.401,0.383,0.417,278.8,260.6,299.3,990.5,990.5,990.5,965.7,965.6,965.8,24.8,24.7,24.9,0.158,0.152,0.166,0.0306,0.022,0.0403,0.0012,0.00088,0.0016,0.32,0.292,0.35,0.013,0.012,0.014,24.49,24.37,24.6,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,31.32,29.28,33.62,30.38,28.4,32.61,0,0,0,0,0,0,0.338,0,0.112,0.4,0.6,0.4,36.3
522280800000,1986,7,1985,10,42,7,0.258,0.112,0.146,8789.31,55.05,55.05,52.32,2,1,1.8571428571428572,426.9,412.3,438.5,240.9,226.3,186,186,186,0,0,0,0.436,0.424,0.451,240.9,226.3,252.5,990.5,990.5,990.5,965.5,965.5,965.6,25,24.9,25,0.145,0.14,0.149,0.0164,0.015,0.0182,0.00066,0.0006,0.00073,0.288,0.257,0.403,0.012,0.01,0.016,24.69,24.64,24.76,0.932,0.924,0.959,0.971,0.97,0.98,0.905,0.896,0.94,30.91,26.04,52.44,29.6,25.26,48.2,0,0,0,0,0,0,0.291,0,0.112,0.43,0.57,0.43,34.1
522885600000,1986,7,1985,10,43,7,0.238,0.104,0.134,8233.08,51.35,51.35,49.01,2,1,1.4285714285714286,393.8,382.6,406.7,221.1,208,172.7,155,186,0,0,0,0.438,0.398,0.472,221.1,208,234.6,990.5,990.5,990.5,965.4,965.3,965.4,25.1,25.1,25.2,0.137,0.133,0.14,0.0145,0.0134,0.0157,0.00058,0.00053,0.00062,0.325,0.249,0.393,0.013,0.0099,0.016,24.81,24.68,24.94,0.943,0.922,0.958,0.976,0.97,0.98,0.92,0.895,0.939,39.51,25.67,51.19,38.18,24.9,48.2,0,0,0,0,0,0,0.272,0,0.104,0.44,0.56,0.44,34.6
523490400000,1986,8,1985,11,44,7,0.223,0.0937,0.129,8026.72,48.2,48.2,47.78,1,1,1,369.1,354,379,214.1,199,155,155,155,0,0,0,0.42,0.409,0.438,214.1,199,224,990.5,990.5,990.5,965.2,965.2,965.3,25.3,25.2,25.3,0.133,0.127,0.136,0.0139,0.0127,0.0148,0.00055,0.0005,0.00059,0.378,0.351,0.396,0.015,0.014,0.016,24.88,24.81,24.98,0.957,0.954,0.959,0.98,0.98,0.98,0.938,0.935,0.94,50,46.52,52.27,47.78,45.59,48.2,0,0,0,0,0,0,0.265,0,0.094,0.42,0.58,0.42,36
524095200000,1986,8,1985,11,45,7,0.209,0.0937,0.115,7306.92,45.05,45.05,43.49,1,1,1,345,341.6,351.7,190,186.6,155,155,155,0,0,0,0.449,0.441,0.454,190,186.6,196.7,990.5,990.5,990.5,965.1,965.1,965.2,25.4,25.3,25.4,0.124,0.123,0.126,0.0119,0.0116,0.0125,0.00047,0.00046,0.00049,0.335,0.329,0.347,0.013,0.013,0.014,25.04,24.99,25.06,0.951,0.95,0.954,0.98,0.98,0.98,0.932,0.931,0.934,44.38,43.58,45.97,43.49,42.71,45.05,0,0,0,0,0,0,0.242,0,0.094,0.45,0.55,0.45,35
524700000000,1986,8,1985,11,46,7,0.198,0.0937,0.104,6601.8,41.69,41.69,39.3,1,1,1,327.4,313.5,337.2,172.4,158.5,155,155,155,0,0,0,0.474,0.46,0.494,172.4,158.5,182.2,990.5,990.5,990.5,965,965,965.1,25.5,25.4,25.5,0.118,0.113,0.121,0.0104,0.00922,0.0112,0.00041,0.00036,0.00044,0.304,0.279,0.321,0.012,0.011,0.013,25.16,25.09,25.25,0.946,0.941,0.949,0.976,0.97,0.98,0.923,0.913,0.93,40.24,36.95,42.55,39.3,35.85,41.69,0,0,0,0,0,0,0.218,0,0.094,0.47,0.53,0.47,33.3
