datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
588204000000,1988,8,1987,11,47,7,0.195,0.0937,0.101,6367.7,40.12,40.12,37.9,1,1,1,321.8,310.1,330.7,166.8,155.1,155,155,155,0,0,0,0.482,0.469,0.5,166.8,155.1,175.7,990.5,990.5,990.5,965,965,965.1,25.5,25.4,25.5,0.116,0.112,0.119,0.00993,0.00893,0.0107,0.00039,0.00035,0.00042,0.294,0.273,0.31,0.012,0.011,0.012,25.2,25.14,25.28,0.944,0.94,0.947,0.974,0.97,0.978,0.919,0.912,0.926,38.91,36.14,41.02,37.9,35.06,40.12,0,0,0,0,0,0,0.211,0,0.094,0.48,0.52,0.48,32.7
588808800000,1988,8,1987,11,48,7,0.18,0.081,0.0995,6314.77,41.68,41.68,37.59,1,1,1,298.4,290,305.9,164.6,147.6,133.9,118,155,0,0,0,0.448,0.395,0.512,164.6,147.6,180.8,990.5,990.5,990.5,964.9,964.9,964.9,25.6,25.6,25.6,0.113,0.109,0.117,0.00974,0.0083,0.0111,0.00038,0.00032,0.00043,0.287,0.259,0.315,0.011,0.01,0.012,25.32,25.29,25.34,0.943,0.938,0.948,0.975,0.97,0.98,0.919,0.909,0.929,38.54,34.38,42.53,37.59,33.35,41.68,0,0,0,0,0,0,0.209,0,0.0805,0.45,0.55,0.45,35.1
589413600000,1988,9,1987,12,49,7,0.173,0.0714,0.101,6433.71,39.48,39.48,38.3,1,1,1,285.4,281.5,290,167.4,163.5,118,118,118,0,0,0,0.414,0.407,0.419,167.4,163.5,172,990.5,990.5,990.5,964.8,964.8,964.9,25.7,25.6,25.7,0.112,0.111,0.114,0.00998,0.00964,0.0104,0.00039,0.00038,0.0004,0.291,0.284,0.299,0.011,0.011,0.012,25.37,25.34,25.39,0.944,0.943,0.945,0.975,0.973,0.977,0.92,0.917,0.923,39.3,38.36,40.41,38.3,37.31,39.48,0,0,0,0,0,0,0.213,0,0.072,0.41,0.58,0.42,37.2
590018400000,1988,9,1987,12,50,7,0.166,0.0714,0.0946,5980.36,37.31,37.31,35.6,1,1,1,274.4,266,281.5,156.4,148,118,118,118,0,0,0,0.43,0.419,0.444,156.4,148,163.5,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.108,0.105,0.111,0.00905,0.00833,0.00964,0.00035,0.00032,0.00038,0.271,0.256,0.284,0.011,0.0099,0.011,25.43,25.39,25.48,0.94,0.937,0.943,0.97,0.97,0.973,0.912,0.909,0.917,36.68,34.66,38.36,35.6,33.62,37.31,0,0,0,0,0,0,0.198,0,0.0714,0.43,0.57,0.43,36
590623200000,1988,9,1987,12,51,7,0.157,0.0714,0.0852,5371.36,32.96,32.96,31.97,1,1,1,258.9,254.6,263.1,140.9,136.6,118,118,118,0,0,0,0.456,0.448,0.464,140.9,136.6,145.1,990.5,990.5,990.5,964.7,964.7,964.8,25.8,25.7,25.8,0.103,0.101,0.104,0.00773,0.00736,0.00808,0.0003,0.00029,0.00031,0.243,0.236,0.251,0.0094,0.0091,0.0097,25.52,25.5,25.55,0.935,0.933,0.936,0.97,0.97,0.97,0.907,0.905,0.908,32.96,31.92,33.98,31.97,30.97,32.96,0,0,0,0,0,0,0.178,0,0.0718,0.45,0.54,0.46,34.2
591228000000,1988,9,1987,12,52,7,0.151,0.0677,0.083,5233.32,34.11,34.11,31.15,1,1,1,249.2,246.5,250.3,137.2,132.3,112,97,118,0,0,0,0.449,0.393,0.471,137.2,132.3,149.5,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.101,0.0999,0.104,0.00741,0.00699,0.00846,0.00029,0.00027,0.00033,0.236,0.228,0.257,0.0092,0.0088,0.01,25.57,25.56,25.57,0.933,0.931,0.938,0.97,0.97,0.97,0.905,0.903,0.91,32.11,30.89,35.16,31.15,29.97,34.11,0,0,0,0,0,0,0.173,0,0.068,0.45,0.55,0.45,34.7
591832800000,1988,10,1988,1,1,7,0.146,0.0587,0.0875,5542.24,34.11,34.11,32.99,1,1,1,241.7,236.2,246.5,144.7,139.2,97,97,97,0,0,0,0.401,0.393,0.411,144.7,139.2,149.5,990.5,990.5,990.5,964.7,964.6,964.7,25.8,25.8,25.9,0.102,0.101,0.104,0.00805,0.00758,0.00846,0.00031,0.00029,0.00033,0.248,0.239,0.257,0.0096,0.0092,0.01,25.6,25.56,25.64,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,34.01,32.7,35.16,32.99,31.71,34.11,0,0,0,0,0,0,0.183,0,0.0585,0.4,0.6,0.4,38
592437600000,1988,10,1988,1,2,7,0.136,0.0587,0.0771,4868.52,31.35,31.35,28.98,1,1,1,224.5,213,234.6,127.5,116,97,97,97,0,0,0,0.433,0.413,0.455,127.5,116,137.6,990.5,990.5,990.5,964.5,964.5,964.6,26,25.9,26,0.0964,0.0924,0.1,0.00658,0.00561,0.00745,0.00025,0.00022,0.00029,0.218,0.197,0.236,0.0084,0.0076,0.0091,25.74,25.66,25.82,0.929,0.922,0.933,0.97,0.97,0.97,0.901,0.894,0.905,29.88,27.09,32.32,28.98,26.28,31.35,0,0,0,0,0,0,0.161,0,0.0589,0.43,0.57,0.43,35.8
593042400000,1988,10,1988,1,3,7,0.129,0.0587,0.0705,4434.25,28.13,28.13,26.39,1,1,1,213.5,208.1,220.7,116.5,111.1,97,97,97,0,0,0,0.455,0.439,0.466,116.5,111.1,123.7,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.0925,0.0906,0.0951,0.00565,0.00519,0.00627,0.00022,0.0002,0.00024,0.198,0.188,0.211,0.0076,0.0072,0.0081,25.82,25.76,25.86,0.922,0.918,0.927,0.97,0.97,0.97,0.895,0.891,0.9,27.21,25.87,29,26.39,25.09,28.13,0,0,0,0,0,0,0.147,0,0.0585,0.46,0.55,0.45,34.4
593647200000,1988,10,1988,1,4,7,0.138,0.0587,0.079,4993.47,31.71,31.71,29.72,1,1,1,227.6,220.7,236.2,130.6,123.7,97,97,97,0,0,0,0.426,0.411,0.439,130.6,123.7,139.2,990.5,990.5,990.5,964.6,964.5,964.6,25.9,25.9,26,0.0975,0.0951,0.101,0.00685,0.00627,0.00758,0.00026,0.00024,0.00029,0.223,0.211,0.239,0.0086,0.0081,0.0092,25.71,25.64,25.76,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.9,0.906,30.64,29,32.7,29.72,28.13,31.71,0,0,0,0,0,0,0.165,0,0.059,0.43,0.57,0.43,36.2
594252000000,1988,10,1988,1,5,7,0.149,0.0566,0.0925,5871.02,36.99,36.99,34.95,1,1,1,246.6,239.5,254.6,153,142.5,93.57,93,97,0,0,0,0.38,0.365,0.405,153,142.5,161.6,990.5,990.5,990.5,964.7,964.6,964.7,25.8,25.8,25.9,0.105,0.102,0.108,0.00875,0.00787,0.00948,0.00034,0.0003,0.00037,0.263,0.245,0.278,0.01,0.0095,0.011,25.56,25.5,25.62,0.939,0.935,0.942,0.97,0.97,0.972,0.911,0.907,0.915,36.02,33.5,38.07,34.95,32.49,36.99,0,0,0,0,0,0,0.194,0,0.0565,0.38,0.62,0.38,39.4
594856800000,1988,11,1988,2,6,7,0.156,0.0562,0.0994,6331.09,39.89,39.89,37.69,1,1,1,257.3,250.3,266,164.3,157.3,93,93,93,0,0,0,0.362,0.35,0.372,164.3,157.3,173,990.5,990.5,990.5,964.7,964.7,964.8,25.8,25.7,25.8,0.109,0.107,0.112,0.00971,0.00912,0.0105,0.00038,0.00035,0.00041,0.283,0.271,0.299,0.011,0.01,0.012,25.49,25.44,25.53,0.943,0.941,0.945,0.973,0.97,0.978,0.918,0.912,0.924,38.72,37.04,40.79,37.69,35.93,39.89,0,0,0,0,0,0,0.209,0,0.0566,0.36,0.64,0.36,40.6
595461600000,1988,11,1988,2,7,7,0.174,0.0562,0.118,7601.73,48.2,48.2,45.25,1,1,1,288.5,273.3,302.6,195.5,180.3,93,93,93,0,0,0,0.323,0.307,0.34,195.5,180.3,209.6,990.5,990.5,990.5,964.9,964.8,964.9,25.6,25.6,25.7,0.12,0.115,0.125,0.0124,0.0111,0.0136,0.00048,0.00043,0.00053,0.339,0.312,0.364,0.013,0.012,0.014,25.31,25.22,25.4,0.953,0.948,0.957,0.98,0.98,0.98,0.934,0.929,0.938,46.23,42.56,49.62,45.25,41.71,48.2,0,0,0,0,0,0,0.251,0,0.056,0.32,0.68,0.32,43.7
596066400000,1988,11,1988,2,8,7,0.196,0.0641,0.132,8192.47,52.05,52.05,48.76,2,1,1.2857142857142858,324.5,305.9,341.6,218.5,199.9,106,106,106,0,0,0,0.327,0.31,0.346,218.5,199.9,235.6,990.5,990.5,990.5,965,964.9,965.1,25.5,25.4,25.6,0.13,0.124,0.136,0.0143,0.0127,0.0158,0.00056,0.0005,0.00062,0.337,0.246,0.388,0.013,0.0097,0.015,25.14,25.07,25.22,0.948,0.922,0.959,0.977,0.97,0.98,0.926,0.894,0.94,43.47,25.99,52.25,41.44,25.21,48.2,0,0,0,0,0,0,0.271,0,0.064,0.33,0.67,0.33,41.8
596671200000,1988,11,1988,2,9,7,0.21,0.0683,0.141,8669.84,53.37,53.37,51.61,2,2,2,346.7,343.7,354,233.9,225.7,112.9,106,118,0,0,0,0.326,0.305,0.343,233.9,225.7,241.3,990.5,990.5,990.5,965.1,965.1,965.2,25.4,25.3,25.4,0.137,0.134,0.138,0.0156,0.0149,0.0163,0.00062,0.00059,0.00064,0.253,0.244,0.26,0.01,0.0096,0.01,25.11,25.07,25.14,0.924,0.921,0.926,0.97,0.97,0.97,0.896,0.893,0.898,26.6,25.62,27.51,25.8,24.85,26.68,0,0,0,0,0,0,0.287,0,0.069,0.33,0.67,0.33,41.3
597276000000,1988,12,1988,3,10,7,0.231,0.0714,0.16,9787.03,61.36,61.36,58.26,2,2,2,381.9,368.3,396.1,263.9,250.3,118,118,118,0,0,0,0.309,0.298,0.32,263.9,250.3,278.1,990.5,990.5,990.5,965.3,965.2,965.4,25.2,25.1,25.3,0.148,0.143,0.153,0.0236,0.0171,0.0303,0.00094,0.00068,0.0012,0.292,0.272,0.313,0.012,0.011,0.012,24.9,24.81,24.99,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,30.03,28.49,31.63,29.13,27.63,30.68,0,0,0,0,0,0,0.324,0,0.071,0.31,0.69,0.31,42.4
597880800000,1988,12,1988,3,11,7,0.239,0.0714,0.168,10284.4,63.69,63.69,61.22,2,2,2,395.4,385.2,406.7,277.4,267.2,118,118,118,0,0,0,0.298,0.29,0.306,277.4,267.2,288.7,990.5,990.5,990.5,965.4,965.3,965.4,25.1,25.1,25.2,0.153,0.149,0.156,0.03,0.0251,0.0353,0.0012,0.001,0.0014,0.312,0.297,0.329,0.012,0.012,0.013,24.81,24.74,24.88,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,31.55,30.4,32.83,30.61,29.49,31.84,0,0,0,0,0,0,0.34,0,0.071,0.3,0.7,0.3,43
598485600000,1988,12,1988,3,12,7,0.266,0.0653,0.201,12358.1,81.08,81.08,73.56,2,2,2,440.5,406.7,469.1,332.5,288.7,108,104,118,0,0,0,0.246,0.222,0.29,332.5,288.7,365.1,990.5,990.5,990.5,965.6,965.4,965.7,24.9,24.8,25.1,0.17,0.156,0.181,0.0559,0.0353,0.0713,0.0022,0.0014,0.0029,0.393,0.329,0.441,0.016,0.013,0.018,24.52,24.35,24.74,0.945,0.937,0.95,0.974,0.97,0.979,0.92,0.909,0.93,37.77,32.83,41.41,36.78,31.84,40.54,0,0,0,0,0,0,0.409,0,0.065,0.25,0.76,0.24,46.5
599090400000,1988,12,1988,3,13,7,0.297,0.0643,0.233,14335.2,88.37,88.37,85.33,2,2,2,491,477.8,507,384.7,373.8,106.3,104,120,0,0,0,0.216,0.207,0.237,384.7,373.8,398.8,990.5,990.5,990.5,965.8,965.8,965.9,24.7,24.6,24.7,0.188,0.184,0.193,0.0806,0.0754,0.0872,0.0033,0.003,0.0035,0.471,0.454,0.492,0.019,0.018,0.02,24.22,24.14,24.3,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,43.54,42.36,45.08,42.66,41.52,44.18,0,0,0,0,0,0,0.474,0,0.064,0.22,0.78,0.22,48.3
599695200000,1989,1,1988,4,14,7,0.314,0.0726,0.242,14823.6,90.66,90.66,88.24,2,2,2,519.5,512.2,531.3,399.5,392.2,120,120,120,0,0,0,0.231,0.226,0.234,399.5,392.2,411.3,990.5,990.5,990.5,965.9,965.9,966,24.6,24.5,24.6,0.195,0.192,0.199,0.0876,0.0841,0.0931,0.0036,0.0034,0.0038,0.494,0.483,0.512,0.02,0.02,0.021,24.07,24,24.11,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,45.02,44.24,46.26,44.12,43.35,45.33,0,0,0,0,0,0,0.49,0,0.072,0.23,0.77,0.23,47.2
600300000000,1989,1,1988,4,15,7,0.337,0.0726,0.264,15981.2,103.5,103.5,95.13,3,2,2.142857142857143,556.8,536.9,606.9,436.8,416.9,120,120,120,0,0,0,0.216,0.198,0.224,436.8,416.9,486.9,990.5,990.5,990.5,966.1,966,966.3,24.4,24.2,24.5,0.209,0.201,0.232,0.105,0.0958,0.129,0.0043,0.0039,0.0053,0.536,0.52,0.57,0.022,0.021,0.023,23.86,23.65,23.96,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.916,0.939,46.26,35.56,50.27,45.1,34.5,48.2,0,0,0,0,0,0,0.528,0,0.073,0.22,0.78,0.22,47.4
600904800000,1989,1,1988,4,16,7,0.397,0.0726,0.324,19098.5,119.6,119.6,113.7,3,3,3,656.4,619.8,684.5,536.4,499.8,120,120,120,0,0,0,0.183,0.175,0.194,536.4,499.8,564.5,990.5,990.5,990.5,966.5,966.4,966.6,24,23.9,24.1,0.26,0.24,0.276,0.159,0.135,0.178,0.0066,0.0056,0.0075,0.604,0.542,0.651,0.025,0.022,0.027,23.37,23.21,23.58,0.949,0.946,0.952,0.974,0.97,0.978,0.925,0.918,0.931,38.91,36.44,40.78,37.89,35.35,39.87,0,0,0,0,0,0,0.632,0,0.073,0.18,0.82,0.18,48.1
601509600000,1989,1,1988,4,17,7,0.43,0.0726,0.358,20979.3,131.3,131.3,124.9,3,3,3,711.2,684.5,745.4,591.2,564.5,120,120,120,0,0,0,0.169,0.161,0.175,591.2,564.5,625.4,990.5,990.5,990.5,966.7,966.6,966.9,23.8,23.6,23.9,0.291,0.276,0.311,0.196,0.178,0.219,0.0082,0.0075,0.0093,0.696,0.651,0.754,0.029,0.027,0.032,23.06,22.86,23.21,0.954,0.952,0.956,0.979,0.978,0.98,0.934,0.931,0.937,42.5,40.78,44.68,41.63,39.87,43.78,0,0,0,0,0,0,0.694,0,0.072,0.17,0.83,0.17,48.8
602114400000,1989,1,1988,4,18,7,0.498,0.0799,0.418,23858.5,144.6,144.6,142,3,3,3,823.5,768.4,851.4,691.4,648.4,132.1,120,137,0,0,0,0.16,0.152,0.168,691.4,648.4,714.4,990.5,990.5,990.5,967.2,967,967.3,23.3,23.2,23.5,0.35,0.324,0.364,0.263,0.234,0.278,0.011,0.01,0.012,0.866,0.792,0.906,0.037,0.034,0.039,22.44,22.29,22.73,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.52,46.1,49.8,47.34,45.18,48.2,0,0,0,0,0,0,0.789,0,0.08,0.16,0.84,0.16,47.9
602719200000,1989,2,1988,5,19,7,0.557,0.0829,0.474,26208.5,165.9,165.9,156,4,3,3.7142857142857144,920.6,863.8,971,783.6,726.8,137,137,137,0,0,0,0.149,0.141,0.159,783.6,726.8,834,990.5,990.5,990.5,967.6,967.4,967.8,22.9,22.7,23.1,0.423,0.371,0.469,0.317,0.287,0.343,0.014,0.012,0.015,0.971,0.916,1.04,0.042,0.04,0.046,21.95,21.68,22.22,0.955,0.952,0.957,0.978,0.975,0.98,0.934,0.928,0.938,43.87,39.45,51.33,42.44,38.45,48.2,0,0,0,0,0,0,0.867,0,0.083,0.15,0.85,0.15,47.1
603324000000,1989,2,1988,5,20,7,0.747,0.0829,0.638,31910.1,192.8,192.8,189.9,4,4,4,1234,1015,1419,1097,877.5,137,137,137,42.04,0,182.2,0.112,0.0965,0.135,1055,877.5,1100,990.5,990.5,990.5,968.6,967.9,969.2,21.9,21.3,22.6,0.739,0.509,0.856,0.579,0.364,0.648,0.027,0.016,0.03,1.61,1.11,1.8,0.074,0.049,0.085,20.26,19.47,21.44,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,49.95,44.09,51.73,47.49,43.21,48.2,0,0,0,0,0,0,1.06,0,0.109,0.11,0.85,0.15,42.7
603928800000,1989,2,1988,5,21,7,1.1,0.0958,0.665,30519.3,192.8,192.8,181.7,4,4,4,1822,1323,2248,1663,1186,158.4,137,162,563.5,85.67,985.7,0.0892,0.0721,0.108,1100,1100,1100,990.5,990.5,990.5,970.5,968.9,971.7,20,18.8,21.6,0.903,0.815,0.926,0.648,0.648,0.648,0.032,0.03,0.034,1.85,1.76,1.87,0.093,0.082,0.1,18.17,16.93,19.82,0.951,0.948,0.955,0.98,0.98,0.98,0.932,0.929,0.935,46.61,43.27,51.03,45.42,42.4,48.2,0,0,0,0,0,0,1.01,0,0.435,0.087,0.6,0.4,27.7
604533600000,1989,2,1988,5,22,7,1.5,0.131,0.665,27506.6,168.3,168.3,163.7,4,4,4,2474,2300,2693,2257,2138,217,162,239,1157,1038,1354,0.0874,0.0692,0.0994,1100,1100,1100,990.5,990.5,990.5,972.2,971.8,972.8,18.3,17.7,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.38,15.85,16.8,0.946,0.944,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.8,40.38,42.93,40.93,39.44,42.07,0,0,0,0,0,0,0.91,0,0.835,0.087,0.44,0.56,18.3
605138400000,1989,3,1988,6,23,7,1.83,0.145,0.665,24964.4,156,156,148.6,4,4,4,3027,2756,3302,2788,2517,239,239,239,1688,1417,1963,0.0792,0.0724,0.0867,1100,1100,1100,990.5,990.5,990.5,973.6,972.9,974.2,16.9,16.3,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.04,1.87,1.87,1.87,0.11,0.11,0.11,15.05,14.43,15.7,0.941,0.938,0.944,0.972,0.97,0.976,0.915,0.909,0.921,38.2,36.48,39.97,37.15,35.38,39,0,0,0,0,0,0,0.826,0,1.165,0.079,0.36,0.64,13.6
605743200000,1989,3,1988,6,24,7,2.04,0.145,0.665,23499.1,141.5,141.5,139.9,4,4,4,3374,3302,3479,3135,3063,239,239,239,2035,1963,2140,0.0709,0.0687,0.0724,1100,1100,1100,990.5,990.5,990.5,974.4,974.2,974.6,16.1,15.9,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.27,14.05,14.43,0.937,0.935,0.938,0.97,0.97,0.97,0.909,0.907,0.909,36.05,35.44,36.48,34.97,34.38,35.38,0,0,0,0,0,0,0.777,0,1.375,0.071,0.33,0.67,11.5
606348000000,1989,3,1988,6,25,7,2.03,0.145,0.665,23593.2,143.8,143.8,140.4,4,4,4,3350,3200,3503,3111,2961,239,239,239,2011,1861,2164,0.0714,0.0682,0.0747,1100,1100,1100,990.5,990.5,990.5,974.3,974,974.6,16.2,15.9,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.32,14,14.64,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,36.19,35.3,37.07,35.11,34.24,35.96,0,0,0,0,0,0,0.78,0,1.365,0.071,0.33,0.67,11.6
606952800000,1989,3,1988,6,26,7,1.89,0.141,0.665,24523.8,148.2,148.2,146,4,4,4,3118,3038,3177,2885,2821,232.7,217,239,1785,1721,1838,0.0746,0.0714,0.077,1100,1100,1100,990.5,990.5,990.5,973.8,973.6,973.9,16.7,16.6,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.83,14.69,15.02,0.94,0.939,0.941,0.971,0.97,0.972,0.913,0.911,0.915,37.59,37.21,38.12,36.49,36.09,37.06,0,0,0,0,0,0,0.811,0,1.225,0.075,0.35,0.65,13
607557600000,1989,4,1988,7,27,7,1.83,0.131,0.665,24938.3,148.7,148.7,148.4,4,4,4,3030,3020,3038,2813,2803,217,217,217,1713,1703,1721,0.0716,0.0714,0.0718,1100,1100,1100,990.5,990.5,990.5,973.6,973.6,973.6,16.9,16.9,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.04,15.02,15.06,0.941,0.941,0.941,0.972,0.972,0.972,0.915,0.915,0.915,38.18,38.12,38.24,37.11,37.06,37.18,0,0,0,0,0,0,0.825,0,1.165,0.072,0.36,0.64,13.6
608162400000,1989,4,1988,7,28,7,1.93,0.131,0.665,24226.8,148.7,148.7,144.2,4,4,4,3192,3020,3349,2975,2803,217,217,217,1875,1703,2032,0.0681,0.0648,0.0718,1100,1100,1100,990.5,990.5,990.5,974,973.6,974.3,16.5,16.2,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.67,14.33,15.06,0.939,0.937,0.941,0.971,0.97,0.972,0.911,0.909,0.915,37.14,36.2,38.24,36.05,35.11,37.18,0,0,0,0,0,0,0.801,0,1.265,0.068,0.34,0.66,12.6
608767200000,1989,4,1988,7,29,7,2.08,0.151,0.665,23223.7,139.2,139.2,138.2,4,4,4,3447,3405,3503,3196,3179,250.4,217,295,2096,2079,2139,0.0726,0.0628,0.0849,1100,1100,1100,990.5,990.5,990.5,974.5,974.4,974.6,16,15.9,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.12,14,14.21,0.936,0.935,0.936,0.97,0.97,0.97,0.908,0.907,0.908,35.63,35.3,35.87,34.56,34.24,34.79,0,0,0,0,0,0,0.768,0,1.415,0.073,0.32,0.68,11.2
609372000000,1989,4,1988,7,30,7,2.23,0.178,0.665,22293.4,135.7,135.7,132.7,4,4,4,3692,3558,3835,3397,3263,295,295,295,2297,2163,2440,0.0799,0.0769,0.0829,1100,1100,1100,990.5,990.5,990.5,975,974.7,975.3,15.5,15.2,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.6,13.29,13.88,0.933,0.931,0.934,0.97,0.97,0.97,0.905,0.903,0.906,34.2,33.37,34.98,33.17,32.37,33.93,0,0,0,0,0,0,0.737,0,1.565,0.08,0.3,0.7,10
609976800000,1989,5,1988,8,31,7,2.29,0.194,0.665,21936.4,131.6,131.6,130.6,4,4,4,3787,3742,3835,3466,3421,321,321,321,2366,2321,2414,0.0848,0.0837,0.0858,1100,1100,1100,990.5,990.5,990.5,975.2,975.1,975.3,15.3,15.2,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.4,13.29,13.49,0.931,0.931,0.932,0.97,0.97,0.97,0.903,0.903,0.904,33.65,33.37,33.91,32.64,32.37,32.9,0,0,0,0,0,0,0.725,0,1.625,0.085,0.29,0.71,9.58
610581600000,1989,5,1988,8,32,7,2.18,0.194,0.665,22607.7,137.6,137.6,134.6,4,4,4,3609,3474,3742,3288,3153,321,321,321,2188,2053,2321,0.089,0.0858,0.0924,1100,1100,1100,990.5,990.5,990.5,974.9,974.6,975.1,15.6,15.4,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.77,13.49,14.06,0.934,0.932,0.935,0.97,0.97,0.97,0.906,0.904,0.907,34.68,33.91,35.47,33.64,32.9,34.4,0,0,0,0,0,0,0.748,0,1.515,0.089,0.31,0.69,10.4
611186400000,1989,5,1988,8,33,7,1.97,0.196,0.665,23955.6,147.1,147.1,142.6,4,4,4,3258,3078,3405,2934,2738,323.7,321,340,1834,1638,1984,0.0995,0.0943,0.11,1100,1100,1100,990.5,990.5,990.5,974.1,973.7,974.4,16.4,16.1,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.52,14.21,14.92,0.938,0.936,0.941,0.97,0.97,0.971,0.91,0.908,0.914,36.74,35.87,37.86,35.65,34.79,36.77,0,0,0,0,0,0,0.792,0,1.305,0.099,0.34,0.66,12.2
611791200000,1989,5,1988,8,34,7,1.76,0.206,0.665,25499.2,156,156,151.8,4,4,4,2909,2756,3065,2569,2416,340,340,340,1469,1316,1625,0.117,0.111,0.123,1100,1100,1100,990.5,990.5,990.5,973.3,972.9,973.7,17.2,16.8,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.33,14.95,15.7,0.942,0.941,0.944,0.974,0.972,0.976,0.918,0.914,0.921,38.97,37.94,39.97,37.95,36.86,39,0,0,0,0,0,0,0.843,0,1.095,0.12,0.38,0.62,14.5
612396000000,1989,5,1988,8,35,7,1.53,0.189,0.665,27269.7,166.4,166.4,162.3,4,4,4,2527,2373,2693,2214,2080,313.1,293,340,1114,979.7,1253,0.124,0.116,0.133,1100,1100,1100,990.5,990.5,990.5,972.4,972,972.8,18.1,17.7,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.25,15.85,16.63,0.946,0.944,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.45,40.38,42.46,40.58,39.44,41.61,0,0,0,0,0,0,0.902,0,0.865,0.12,0.43,0.57,17.8
613000800000,1989,6,1988,9,36,7,1.33,0.177,0.665,28731.5,175.2,175.2,171,4,4,4,2193,2030,2329,1900,1737,293,293,293,800,637.5,936.2,0.134,0.126,0.144,1100,1100,1100,990.5,990.5,990.5,971.6,971.2,971.9,18.9,18.6,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.06,16.73,17.45,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.931,43.63,42.74,44.69,42.76,41.89,43.8,0,0,0,0,0,0,0.95,0,0.665,0.13,0.5,0.5,21.6
613605600000,1989,6,1988,9,37,7,1.11,0.177,0.665,30511.7,186.5,186.5,181.6,4,4,4,1834,1689,1995,1541,1396,293,293,293,441.2,295.9,601.5,0.16,0.147,0.173,1100,1100,1100,990.5,990.5,990.5,970.6,970.1,971.1,19.9,19.4,20.4,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.092,0.097,18.06,17.54,18.53,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.33,44.94,47.58,45.4,44.04,46.63,0,0,0,0,0,0,1.01,0,0.445,0.16,0.6,0.4,27.5
614210400000,1989,6,1988,9,38,7,0.918,0.177,0.665,32169.8,192.8,192.8,191.5,4,4,4,1517,1388,1634,1224,1095,293,293,293,124.9,0,240.7,0.194,0.179,0.211,1099,1095,1100,990.5,990.5,990.5,969.5,969.1,969.9,21,20.6,21.4,0.887,0.83,0.919,0.646,0.636,0.648,0.031,0.03,0.031,1.83,1.76,1.87,0.087,0.083,0.091,19.13,18.72,19.61,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.12,48.06,50.22,47.87,47.1,48.2,0,0,0,0,0,0,1.06,0,0.253,0.19,0.72,0.28,35
614815200000,1989,6,1988,9,39,7,0.754,0.166,0.588,30735.2,189.8,189.8,182.9,4,4,4,1247,1187,1323,972.6,929.2,274.1,227,293,0,0,0,0.22,0.19,0.24,972.6,929.2,1030,990.5,990.5,990.5,968.7,968.5,968.9,21.8,21.6,22,0.645,0.592,0.735,0.419,0.389,0.49,0.019,0.018,0.023,1.33,1.24,1.51,0.061,0.056,0.07,20.49,20.08,20.73,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.67,44.98,48.41,45.74,44.08,47.44,0,0,0,0,0,0,1.02,0,0.166,0.22,0.78,0.22,40.8
615420000000,1989,7,1988,10,40,7,0.642,0.137,0.505,27108.7,178.1,178.1,161.4,4,3,3.7142857142857144,1061,975.2,1155,834.3,748.2,227,227,227,0,0,0,0.215,0.196,0.233,834.3,748.2,928.3,990.5,990.5,990.5,968.1,967.8,968.4,22.4,22.1,22.7,0.492,0.413,0.578,0.343,0.301,0.388,0.015,0.013,0.018,1.08,0.993,1.22,0.048,0.044,0.055,21.33,20.89,21.71,0.955,0.954,0.957,0.98,0.978,0.98,0.936,0.933,0.938,45.31,40.94,51.84,43.78,40.04,48.2,0,0,0,0,0,0,0.896,0,0.137,0.21,0.79,0.21,42.2
616024800000,1989,7,1988,10,41,7,0.524,0.137,0.387,21953.9,144.6,144.6,130.7,3,3,3,866.1,790.3,953.8,639.1,563.3,227,227,227,0,0,0,0.263,0.238,0.287,639.1,563.3,726.8,990.5,990.5,990.5,967.4,967.1,967.7,23.1,22.8,23.4,0.336,0.292,0.394,0.228,0.177,0.286,0.0099,0.0076,0.013,0.794,0.665,0.95,0.034,0.028,0.042,22.34,21.84,22.77,0.955,0.952,0.957,0.979,0.976,0.98,0.935,0.929,0.938,44.54,39.91,49.64,43.56,38.94,48.2,0,0,0,0,0,0,0.726,0,0.137,0.26,0.74,0.26,41.9
616629600000,1989,7,1988,10,42,7,0.43,0.137,0.293,17009.4,113.2,113.2,101.2,3,2,2.4285714285714284,710.9,662,772.5,483.9,435,227,227,227,0,0,0,0.32,0.294,0.343,483.9,435,545.5,990.5,990.5,990.5,966.7,966.5,967,23.8,23.5,24,0.247,0.219,0.282,0.13,0.104,0.165,0.0055,0.0044,0.007,0.595,0.56,0.635,0.025,0.023,0.027,23.16,22.87,23.39,0.954,0.947,0.958,0.976,0.97,0.98,0.931,0.918,0.938,44.33,35.97,51.85,42.82,34.89,48.2,0,0,0,0,0,0,0.562,0,0.137,0.32,0.68,0.32,39.6
617234400000,1989,7,1988,10,43,7,0.36,0.137,0.223,13400.7,90.01,90.01,79.77,2,2,2,595.9,554.6,643.9,368.9,327.6,227,227,227,0,0,0,0.382,0.353,0.409,368.9,327.6,416.9,990.5,990.5,990.5,966.3,966.1,966.5,24.2,24,24.4,0.194,0.179,0.211,0.0731,0.0536,0.0958,0.003,0.0022,0.004,0.459,0.397,0.531,0.019,0.016,0.022,23.77,23.49,24.01,0.951,0.945,0.956,0.976,0.97,0.98,0.928,0.917,0.937,40.85,36.45,45.92,39.88,35.36,45,0,0,0,0,0,0,0.443,0,0.137,0.38,0.62,0.38,37.2
617839200000,1989,7,1988,10,44,7,0.313,0.115,0.198,11982.8,76.99,76.99,71.33,2,2,2,518,490.4,548.2,327.9,306.4,190.1,184,227,0,0,0,0.367,0.343,0.414,327.9,306.4,352.9,990.5,990.5,990.5,965.9,965.8,966.1,24.6,24.4,24.7,0.177,0.169,0.185,0.0537,0.0436,0.0656,0.0022,0.0018,0.0027,0.394,0.362,0.431,0.016,0.015,0.018,24.17,24.05,24.33,0.945,0.941,0.949,0.971,0.97,0.975,0.918,0.913,0.925,36.72,34.41,39.48,35.66,33.37,38.49,0,0,0,0,0,0,0.396,0,0.115,0.37,0.63,0.37,38.3
618444000000,1989,8,1988,11,45,7,0.283,0.111,0.172,10393.6,65.66,65.66,61.87,2,2,2,467.8,446.6,485.3,283.8,262.6,184,184,184,0,0,0,0.394,0.379,0.412,283.8,262.6,301.3,990.5,990.5,990.5,965.7,965.6,965.8,24.8,24.7,24.9,0.161,0.153,0.167,0.0329,0.0229,0.0412,0.0013,0.00092,0.0017,0.328,0.296,0.354,0.013,0.012,0.014,24.47,24.36,24.59,0.937,0.932,0.94,0.97,0.97,0.97,0.909,0.904,0.912,31.89,29.52,33.85,30.93,28.63,32.83,0,0,0,0,0,0,0.344,0,0.111,0.39,0.61,0.39,36.7
619048800000,1989,8,1988,11,46,7,0.258,0.111,0.147,8870.06,55.51,55.51,52.8,2,1,1.8571428571428572,426.5,406.7,438.5,242.5,222.7,184,184,184,0,0,0,0.432,0.42,0.452,242.5,222.7,254.5,990.5,990.5,990.5,965.5,965.4,965.6,25,24.9,25.1,0.146,0.139,0.15,0.0167,0.0147,0.0191,0.00067,0.00059,0.00077,0.29,0.259,0.397,0.012,0.01,0.016,24.69,24.64,24.76,0.932,0.924,0.959,0.971,0.97,0.98,0.906,0.897,0.94,31.05,26.28,51.66,29.84,25.49,48.2,0,0,0,0,0,0,0.293,0,0.111,0.43,0.57,0.43,34.4
619653600000,1989,8,1988,11,47,7,0.236,0.111,0.125,7839.54,48.2,48.2,46.66,1,1,1,390,379.8,402.5,206,195.8,184,184,184,0,0,0,0.472,0.457,0.484,206,195.8,218.5,990.5,990.5,990.5,965.3,965.3,965.4,25.2,25.1,25.2,0.133,0.13,0.138,0.0133,0.0124,0.0143,0.00053,0.00049,0.00057,0.367,0.349,0.39,0.015,0.014,0.016,24.78,24.7,24.85,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.84,45.51,50.71,46.66,44.6,48.2,0,0,0,0,0,0,0.259,0,0.111,0.47,0.53,0.47,33.2
620258400000,1989,8,1988,11,48,7,0.22,0.0994,0.121,7529.3,48.2,48.2,44.82,1,1,1,364,354.1,376.8,199.7,180,164.3,138,184,0,0,0,0.45,0.384,0.505,199.7,180,221.5,990.5,990.5,990.5,965.2,965.2,965.3,25.3,25.2,25.3,0.129,0.124,0.135,0.0127,0.0111,0.0146,0.0005,0.00044,0.00058,0.354,0.321,0.391,0.014,0.013,0.015,24.93,24.87,24.96,0.954,0.948,0.959,0.98,0.98,0.98,0.935,0.929,0.94,46.57,41.79,51.88,44.82,40.95,48.2,0,0,0,0,0,0,0.249,0,0.099,0.45,0.55,0.45,34.2
620863200000,1989,9,1988,12,49,7,0.207,0.0835,0.123,7859.33,48.2,48.2,46.78,1,1,1,341.9,333.9,350,203.9,195.9,138,138,138,0,0,0,0.404,0.394,0.413,203.9,195.9,212,990.5,990.5,990.5,965.1,965.1,965.1,25.4,25.4,25.4,0.128,0.126,0.131,0.0131,0.0124,0.0138,0.00052,0.00049,0.00054,0.359,0.345,0.374,0.014,0.014,0.015,25.03,24.98,25.09,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,47.81,45.95,49.68,46.78,45.03,48.2,0,0,0,0,0,0,0.26,0,0.084,0.4,0.59,0.41,38
621468000000,1989,9,1988,12,50,7,0.193,0.0835,0.11,6975.78,43.73,43.73,41.52,1,1,1,319.1,306.9,328.3,181.1,168.9,138,138,138,0,0,0,0.433,0.42,0.45,181.1,168.9,190.3,990.5,990.5,990.5,965,964.9,965,25.5,25.5,25.6,0.12,0.116,0.124,0.0111,0.0101,0.0119,0.00044,0.0004,0.00047,0.318,0.297,0.335,0.012,0.012,0.013,25.19,25.12,25.27,0.948,0.944,0.951,0.979,0.975,0.98,0.928,0.921,0.932,42.42,39.53,44.62,41.52,38.54,43.73,0,0,0,0,0,0,0.231,0,0.083,0.43,0.57,0.43,36.1
622072800000,1989,9,1988,12,51,7,0.177,0.0835,0.0937,5901.86,37.62,37.62,35.13,1,1,1,292.8,283.2,303.2,154.8,145.2,138,138,138,0,0,0,0.471,0.455,0.487,154.8,145.2,165.2,990.5,990.5,990.5,964.9,964.8,964.9,25.6,25.6,25.7,0.111,0.108,0.115,0.00891,0.00809,0.00979,0.00035,0.00032,0.00038,0.271,0.254,0.29,0.011,0.0099,0.011,25.36,25.29,25.41,0.94,0.936,0.943,0.971,0.97,0.973,0.912,0.908,0.918,36.19,33.89,38.66,35.13,32.87,37.62,0,0,0,0,0,0,0.195,0,0.0833,0.47,0.53,0.47,33.3
622677600000,1989,9,1988,12,52,7,0.167,0.081,0.0862,5420.43,37.32,37.32,32.26,1,1,1,276.4,273.3,281.5,142.4,135.3,134,110,138,0,0,0,0.485,0.402,0.505,142.4,135.3,163.3,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.106,0.104,0.111,0.00786,0.00725,0.00963,0.00031,0.00028,0.00037,0.249,0.237,0.284,0.0097,0.0092,0.011,25.45,25.42,25.47,0.935,0.932,0.942,0.97,0.97,0.973,0.907,0.905,0.917,33.25,31.51,38.37,32.26,30.57,37.32,0,0,0,0,0,0,0.179,0,0.0808,0.49,0.52,0.48,32.5
623282400000,1989,10,1989,1,1,7,0.163,0.0665,0.096,6076.77,37.32,37.32,36.17,1,1,1,268.7,266,273.3,158.7,156,110,110,110,0,0,0,0.409,0.402,0.414,158.7,156,163.3,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.11,0.109,0.111,0.00924,0.00901,0.00963,0.00036,0.00035,0.00037,0.276,0.271,0.284,0.011,0.011,0.011,25.45,25.42,25.47,0.941,0.94,0.942,0.971,0.97,0.973,0.913,0.912,0.917,37.27,36.62,38.37,36.17,35.52,37.32,0,0,0,0,0,0,0.201,0,0.067,0.41,0.59,0.41,37.3
623887200000,1989,10,1989,1,2,7,0.16,0.0665,0.093,5884.11,36.21,36.21,35.02,1,1,1,263.8,261.9,268.9,153.8,151.9,110,110,110,0,0,0,0.417,0.409,0.42,153.8,151.9,158.9,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.108,0.107,0.11,0.00882,0.00866,0.00926,0.00034,0.00034,0.00036,0.267,0.263,0.276,0.01,0.01,0.011,25.48,25.45,25.49,0.939,0.939,0.941,0.97,0.97,0.97,0.911,0.911,0.913,36.11,35.64,37.32,35.02,34.57,36.21,0,0,0,0,0,0,0.195,0,0.067,0.42,0.58,0.42,36.8
624492000000,1989,10,1989,1,3,7,0.161,0.0665,0.0944,5976.86,37.32,37.32,35.58,1,1,1,266.1,259.4,273.3,156.1,149.4,110,110,110,0,0,0,0.414,0.402,0.424,156.1,149.4,163.3,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.109,0.106,0.111,0.00902,0.00845,0.00963,0.00035,0.00033,0.00037,0.271,0.259,0.284,0.011,0.01,0.011,25.46,25.42,25.5,0.94,0.938,0.942,0.971,0.97,0.973,0.913,0.91,0.917,36.65,35.05,38.37,35.58,33.99,37.32,0,0,0,0,0,0,0.198,0,0.0666,0.41,0.59,0.41,37.1
625096800000,1989,10,1989,1,4,7,0.156,0.0665,0.089,5627.15,33.99,33.99,33.49,1,1,1,257.2,256.9,259.4,147.2,146.9,110,110,110,0,0,0,0.428,0.424,0.428,147.2,146.9,149.4,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.105,0.105,0.106,0.00827,0.00824,0.00845,0.00032,0.00032,0.00033,0.255,0.254,0.259,0.0099,0.0099,0.01,25.52,25.5,25.52,0.937,0.937,0.938,0.97,0.97,0.97,0.909,0.909,0.91,34.53,34.45,35.05,33.49,33.41,33.99,0,0,0,0,0,0,0.186,0,0.067,0.43,0.57,0.43,36.1
625701600000,1989,10,1989,1,5,7,0.155,0.0648,0.0906,5727.9,34.37,34.37,34.09,1,1,1,256.9,256.9,256.9,149.7,146.9,107.1,106,110,0,0,0,0.417,0.413,0.428,149.7,146.9,150.9,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.106,0.105,0.106,0.00848,0.00824,0.00858,0.00033,0.00032,0.00033,0.259,0.254,0.261,0.01,0.0099,0.01,25.51,25.51,25.52,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.91,35.15,34.45,35.43,34.09,33.41,34.37,0,0,0,0,0,0,0.189,0,0.0644,0.42,0.58,0.42,37
626306400000,1989,11,1989,2,6,7,0.146,0.0619,0.0845,5344.13,34.37,34.37,31.81,1,1,1,242,236.2,256.9,139.8,130.2,102.3,93,106,0,0,0,0.423,0.394,0.449,139.8,130.2,150.9,990.5,990.5,990.5,964.7,964.6,964.7,25.8,25.8,25.9,0.102,0.0991,0.106,0.00763,0.00682,0.00858,0.0003,0.00026,0.00033,0.241,0.224,0.261,0.0093,0.0087,0.01,25.61,25.51,25.66,0.934,0.93,0.939,0.97,0.97,0.97,0.906,0.903,0.91,32.79,30.48,35.43,31.81,29.57,34.37,0,0,0,0,0,0,0.177,0,0.0615,0.42,0.58,0.42,36.6
626911200000,1989,11,1989,2,7,7,0.145,0.0562,0.0888,5632.86,34.11,34.11,33.53,1,1,1,239.9,236.2,242.4,146.9,143.2,93,93,93,0,0,0,0.388,0.384,0.394,146.9,143.2,149.4,990.5,990.5,990.5,964.6,964.6,964.7,25.9,25.8,25.9,0.103,0.102,0.104,0.00823,0.00792,0.00845,0.00032,0.00031,0.00033,0.252,0.245,0.256,0.0097,0.0095,0.0099,25.61,25.59,25.64,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,34.57,33.68,35.17,33.53,32.67,34.11,0,0,0,0,0,0,0.186,0,0.0562,0.39,0.61,0.39,38.8
627516000000,1989,11,1989,2,8,7,0.142,0.0562,0.0854,5410.46,32.31,32.31,32.21,1,1,1,234.2,231.5,234.6,141.2,138.5,93,93,93,0,0,0,0.397,0.396,0.402,141.2,138.5,141.6,990.5,990.5,990.5,964.6,964.6,964.6,25.9,25.9,25.9,0.101,0.0999,0.101,0.00775,0.00752,0.00779,0.0003,0.00029,0.0003,0.242,0.237,0.243,0.0093,0.0091,0.0094,25.65,25.65,25.67,0.935,0.934,0.935,0.97,0.97,0.97,0.907,0.906,0.907,33.2,32.56,33.31,32.21,31.59,32.31,0,0,0,0,0,0,0.179,0,0.0566,0.4,0.6,0.4,38.1
628120800000,1989,11,1989,2,9,7,0.145,0.0521,0.0933,5945.32,40.08,40.08,35.39,1,1,1,240.4,231.5,250.3,154.3,138.5,86.14,77,93,0,0,0,0.359,0.308,0.402,154.3,138.5,173.3,990.5,990.5,990.5,964.6,964.6,964.7,25.9,25.8,25.9,0.105,0.0999,0.11,0.00887,0.00752,0.0105,0.00034,0.00029,0.00041,0.264,0.237,0.297,0.01,0.0091,0.012,25.59,25.5,25.67,0.939,0.934,0.946,0.972,0.97,0.978,0.913,0.906,0.925,36.39,32.56,40.98,35.39,31.59,40.08,0,0,0,0,0,0,0.197,0,0.0517,0.36,0.64,0.36,41
628725600000,1989,12,1989,3,10,7,0.157,0.0466,0.11,7069.44,48.2,48.2,42.08,1,1,1,259.1,246.5,287.1,182.1,169.5,77,77,77,0,0,0,0.298,0.268,0.312,182.1,169.5,210.1,990.5,990.5,990.5,964.7,964.7,964.8,25.8,25.7,25.8,0.114,0.109,0.123,0.0112,0.0102,0.0136,0.00044,0.00039,0.00053,0.313,0.291,0.363,0.012,0.011,0.014,25.45,25.29,25.53,0.948,0.944,0.957,0.978,0.976,0.98,0.928,0.922,0.938,43.1,40.08,49.88,42.08,39.13,48.2,0,0,0,0,0,0,0.234,0,0.047,0.3,0.7,0.3,45
629330400000,1989,12,1989,3,11,7,0.155,0.0357,0.119,7725.96,46.73,46.73,45.99,1,1,1,256.3,254.6,259.4,197.3,195.6,59,59,59,0,0,0,0.23,0.227,0.232,197.3,195.6,200.4,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.117,0.116,0.118,0.0125,0.0124,0.0128,0.00049,0.00048,0.0005,0.338,0.335,0.344,0.013,0.013,0.013,25.44,25.42,25.45,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,46.93,46.52,47.69,45.99,45.59,46.73,0,0,0,0,0,0,0.255,0,0.036,0.23,0.77,0.23,49.8
629935200000,1989,12,1989,3,12,7,0.182,0.0357,0.146,9103.44,60.66,60.66,54.19,2,1,1.7142857142857142,300.7,263.1,330.7,241.7,204.1,59,59,59,0,0,0,0.197,0.178,0.224,241.7,204.1,271.7,990.5,990.5,990.5,964.9,964.8,965.1,25.6,25.4,25.7,0.132,0.119,0.143,0.0188,0.0131,0.0273,0.00074,0.00051,0.0011,0.298,0.243,0.374,0.012,0.0095,0.015,25.29,25.15,25.4,0.937,0.922,0.959,0.973,0.97,0.98,0.911,0.894,0.94,35.21,26.51,51.72,33.94,25.72,48.2,0,0,0,0,0,0,0.301,0,0.036,0.2,0.8,0.2,50
630540000000,1989,12,1989,3,13,7,0.222,0.0357,0.186,11552.7,83.06,83.06,68.77,2,2,2,366.9,337.2,429.8,307.9,278.2,59,59,59,0,0,0,0.162,0.137,0.175,307.9,278.2,370.8,990.5,990.5,990.5,965.2,965.1,965.5,25.3,25,25.4,0.156,0.145,0.178,0.0443,0.0303,0.074,0.0018,0.0012,0.003,0.35,0.306,0.445,0.014,0.012,0.018,24.92,24.52,25.11,0.94,0.935,0.951,0.972,0.97,0.98,0.914,0.906,0.932,35.35,32.01,42.38,34.38,31.05,41.53,0,0,0,0,0,0,0.382,0,0.036,0.16,0.84,0.16,52
631144800000,1990,1,1989,4,14,7,0.269,0.0442,0.225,13938,83.46,83.46,82.96,2,2,2,444.3,438.5,446.6,371.3,365.5,73,73,73,0,0,0,0.164,0.163,0.166,371.3,365.5,373.6,990.5,990.5,990.5,965.6,965.6,965.6,24.9,24.9,24.9,0.18,0.178,0.181,0.0743,0.0715,0.0753,0.003,0.0029,0.003,0.447,0.439,0.451,0.018,0.018,0.018,24.45,24.44,24.49,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,42.33,41.69,42.58,41.48,40.84,41.73,0,0,0,0,0,0,0.461,0,0.044,0.16,0.84,0.16,51.8
631749600000,1990,1,1989,4,15,7,0.276,0.0442,0.231,14347.9,89.48,89.48,85.4,2,2,2,455.7,438.5,474.7,382.7,365.5,73,73,73,0,0,0,0.16,0.154,0.166,382.7,365.5,401.7,990.5,990.5,990.5,965.7,965.6,965.7,24.8,24.8,24.9,0.184,0.178,0.191,0.0796,0.0715,0.0886,0.0032,0.0029,0.0036,0.464,0.439,0.493,0.019,0.018,0.02,24.39,24.27,24.49,0.952,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,43.58,41.69,45.66,42.7,40.84,44.74,0,0,0,0,0,0,0.474,0,0.045,0.16,0.84,0.16,52
632354400000,1990,1,1989,4,16,7,0.316,0.0457,0.271,16189.5,104.7,104.7,96.37,3,2,2.142857142857143,522.9,477.8,561.5,447.3,404.8,75.57,73,91,0,0,0,0.145,0.13,0.168,447.3,404.8,488.5,990.5,990.5,990.5,966,965.8,966.1,24.5,24.4,24.7,0.208,0.192,0.226,0.11,0.0901,0.13,0.0045,0.0036,0.0053,0.547,0.498,0.578,0.022,0.02,0.024,24,23.86,24.25,0.956,0.945,0.958,0.979,0.97,0.98,0.935,0.916,0.939,47.71,35.99,51.49,45.69,34.91,48.2,0,0,0,0,0,0,0.535,0,0.045,0.14,0.86,0.14,51.2
632959200000,1990,1,1989,4,17,7,0.347,0.055,0.292,17233.4,116.3,116.3,102.6,3,2,2.5714285714285716,573.2,536.9,636.6,482.2,445.9,91,91,91,0,0,0,0.159,0.143,0.169,482.2,445.9,545.6,990.5,990.5,990.5,966.2,966,966.4,24.3,24.1,24.5,0.226,0.208,0.261,0.128,0.109,0.165,0.0053,0.0045,0.0069,0.557,0.501,0.614,0.023,0.021,0.026,23.77,23.44,23.92,0.951,0.944,0.958,0.975,0.97,0.98,0.927,0.915,0.939,42.9,34.99,51.81,41.08,33.94,48.2,0,0,0,0,0,0,0.57,0,0.055,0.16,0.84,0.16,49.7
633564000000,1990,1,1989,4,18,7,0.432,0.0599,0.373,21853,139.3,139.3,130.1,3,3,3,715,674.1,772.5,616,583.1,99,91,105,0,0,0,0.138,0.13,0.149,616,583.1,667.5,990.5,990.5,990.5,966.8,966.6,967,23.7,23.5,23.9,0.302,0.282,0.333,0.213,0.191,0.247,0.009,0.008,0.011,0.735,0.678,0.822,0.031,0.028,0.035,23.01,22.69,23.23,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.24,42.21,47.4,43.36,41.37,46.45,0,0,0,0,0,0,0.723,0,0.059,0.14,0.86,0.14,50.6
634168800000,1990,2,1989,5,19,7,0.456,0.0635,0.393,22858.4,139.3,139.3,136.1,3,3,3,754.3,735.5,772.5,649.3,630.5,105,105,105,0,0,0,0.139,0.136,0.143,649.3,630.5,667.5,990.5,990.5,990.5,966.9,966.8,967,23.6,23.5,23.7,0.322,0.312,0.333,0.235,0.222,0.247,0.01,0.0094,0.011,0.792,0.76,0.822,0.034,0.032,0.035,22.79,22.69,22.9,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.28,45.12,47.4,45.35,44.21,46.45,0,0,0,0,0,0,0.756,0,0.063,0.14,0.86,0.14,50.1
634773600000,1990,2,1989,5,20,7,0.459,0.0635,0.396,23018,139.3,139.3,137,3,3,3,759.5,745.4,772.5,654.5,640.4,105,105,105,0,0,0,0.138,0.136,0.141,654.5,640.4,667.5,990.5,990.5,990.5,966.9,966.9,967,23.6,23.5,23.6,0.325,0.317,0.333,0.238,0.229,0.247,0.01,0.0097,0.011,0.8,0.777,0.822,0.034,0.033,0.035,22.76,22.69,22.84,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.6,45.73,47.4,45.67,44.82,46.45,0,0,0,0,0,0,0.761,0,0.063,0.14,0.86,0.14,50.1
635378400000,1990,2,1989,5,21,7,0.438,0.0635,0.375,21940.3,136.3,136.3,130.6,3,3,3,724.4,704.7,755.5,619.4,599.7,105,105,105,0,0,0,0.145,0.139,0.149,619.4,599.7,650.5,990.5,990.5,990.5,966.8,966.7,966.9,23.7,23.6,23.8,0.305,0.294,0.323,0.215,0.202,0.236,0.0091,0.0085,0.01,0.741,0.708,0.794,0.031,0.03,0.034,22.96,22.78,23.07,0.956,0.955,0.957,0.98,0.98,0.98,0.936,0.936,0.938,44.42,43.18,46.35,43.53,42.32,45.43,0,0,0,0,0,0,0.726,0,0.063,0.14,0.86,0.14,50.1
635983200000,1990,2,1989,5,22,7,0.463,0.0642,0.399,23134.1,144.4,144.4,137.7,3,3,3,765.1,704.7,804.6,659,599.7,106.1,105,107,0,0,0,0.139,0.133,0.149,659,599.7,697.6,990.5,990.5,990.5,967,966.7,967.1,23.5,23.4,23.8,0.329,0.294,0.351,0.241,0.202,0.267,0.01,0.0085,0.011,0.809,0.708,0.875,0.034,0.03,0.037,22.73,22.51,23.07,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,46.84,43.18,49.13,45.9,42.32,48.14,0,0,0,0,0,0,0.765,0,0.064,0.14,0.86,0.14,50
636588000000,1990,3,1989,6,23,7,0.501,0.0647,0.437,24288.7,144.6,144.6,144.6,3,3,3,828.9,804.6,851.4,721.9,697.6,107,107,107,0,0,0,0.129,0.126,0.133,721.9,697.6,744.4,990.5,990.5,990.5,967.2,967.1,967.3,23.3,23.2,23.4,0.366,0.351,0.382,0.283,0.267,0.298,0.012,0.011,0.013,0.917,0.875,0.958,0.039,0.037,0.041,22.37,22.24,22.51,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.5,49.13,51.76,48.19,48.14,48.2,0,0,0,0,0,0,0.803,0,0.064,0.13,0.87,0.13,48.5
637192800000,1990,3,1989,6,24,7,0.533,0.0647,0.468,26051.4,158.6,158.6,155.1,4,3,3.857142857142857,880.7,863.8,893,773.7,756.8,107,107,107,0,0,0,0.122,0.12,0.124,773.7,756.8,786,990.5,990.5,990.5,967.4,967.4,967.5,23.1,23,23.1,0.409,0.394,0.42,0.313,0.305,0.319,0.014,0.013,0.014,0.938,0.911,0.981,0.041,0.039,0.042,22.14,22.08,22.2,0.953,0.952,0.956,0.977,0.975,0.98,0.931,0.929,0.937,41.91,39.64,52.44,40.49,38.66,48.2,0,0,0,0,0,0,0.861,0,0.065,0.12,0.88,0.12,48.9
637797600000,1990,3,1989,6,25,7,0.55,0.0647,0.485,27146.1,164.9,164.9,161.6,4,4,4,909.7,902.5,928.7,802.7,795.5,107,107,107,0,0,0,0.118,0.115,0.119,802.7,795.5,821.7,990.5,990.5,990.5,967.5,967.5,967.6,23,22.9,23,0.436,0.429,0.453,0.328,0.324,0.337,0.014,0.014,0.015,0.976,0.964,1.01,0.043,0.042,0.044,21.98,21.88,22.03,0.954,0.954,0.954,0.979,0.978,0.98,0.934,0.933,0.935,41.27,40.97,42.07,40.4,40.08,41.22,0,0,0,0,0,0,0.898,0,0.065,0.12,0.88,0.12,49.4
638402400000,1990,3,1989,6,26,7,0.575,0.0663,0.509,28215.8,168.9,168.9,168,4,4,4,950.9,943.6,953.8,841.3,828.8,109.6,107,125,0,0,0,0.115,0.112,0.131,841.3,828.8,846.8,990.5,990.5,990.5,967.7,967.7,967.7,22.8,22.8,22.8,0.472,0.467,0.476,0.346,0.34,0.349,0.015,0.015,0.015,1.04,1.03,1.05,0.046,0.045,0.046,21.75,21.73,21.79,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.84,42.2,43.09,41.99,41.36,42.23,0,0,0,0,0,0,0.933,0,0.066,0.12,0.89,0.11,49.1
639007200000,1990,4,1989,7,27,7,0.57,0.0756,0.494,27468.8,163.8,163.8,163.5,4,4,4,942.1,941.1,943.6,817.1,816.1,125,125,125,0,0,0,0.133,0.132,0.133,817.1,816.1,818.6,990.5,990.5,990.5,967.7,967.7,967.7,22.8,22.8,22.8,0.456,0.455,0.457,0.334,0.334,0.335,0.015,0.015,0.015,1.01,1.01,1.01,0.044,0.044,0.044,21.82,21.81,21.83,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.935,0.935,41.72,41.68,41.78,40.88,40.83,40.94,0,0,0,0,0,0,0.908,0,0.076,0.13,0.87,0.13,48.2
639612000000,1990,4,1989,7,28,7,0.555,0.0756,0.479,26719.7,163.3,163.3,159,4,4,4,917.3,902.5,941.1,792.3,777.5,125,125,125,0,0,0,0.136,0.133,0.139,792.3,777.5,816.1,990.5,990.5,990.5,967.6,967.5,967.7,22.9,22.8,23,0.433,0.42,0.455,0.322,0.315,0.334,0.014,0.014,0.015,0.966,0.94,1.01,0.042,0.041,0.044,21.97,21.83,22.05,0.953,0.953,0.954,0.977,0.976,0.98,0.932,0.93,0.935,40.68,40.05,41.68,39.76,39.09,40.83,0,0,0,0,0,0,0.884,0,0.076,0.14,0.86,0.14,48.1
640216800000,1990,4,1989,7,29,7,0.544,0.0756,0.469,26186.9,156.4,156.4,155.9,4,4,4,899.8,893,902.5,774.8,768,125,125,125,0,0,0,0.139,0.139,0.14,774.8,768,777.5,990.5,990.5,990.5,967.5,967.5,967.5,23,23,23,0.417,0.411,0.42,0.314,0.311,0.315,0.014,0.013,0.014,0.935,0.923,0.94,0.041,0.04,0.041,22.07,22.05,22.1,0.953,0.952,0.953,0.976,0.975,0.976,0.93,0.929,0.93,39.93,39.64,40.05,38.97,38.65,39.09,0,0,0,0,0,0,0.866,0,0.075,0.14,0.86,0.14,48.1
640821600000,1990,4,1989,7,30,7,0.547,0.0756,0.472,26337,157.7,157.7,156.8,4,4,4,904.7,902.5,910,779.7,777.5,125,125,125,0,0,0,0.138,0.137,0.139,779.7,777.5,785,990.5,990.5,990.5,967.5,967.5,967.5,23,23,23,0.422,0.42,0.427,0.316,0.315,0.319,0.014,0.014,0.014,0.944,0.94,0.953,0.041,0.041,0.042,22.04,22.01,22.05,0.953,0.953,0.953,0.976,0.976,0.977,0.93,0.93,0.931,40.14,40.05,40.37,39.19,39.09,39.44,0,0,0,0,0,0,0.871,0,0.075,0.14,0.86,0.14,48.1
641426400000,1990,4,1989,7,31,7,0.565,0.087,0.478,26574.3,162.9,162.9,158.2,4,4,4,934.7,910,964.9,790.8,772.2,143.9,125,147,0,0,0,0.154,0.137,0.16,790.8,772.2,817.9,990.5,990.5,990.5,967.6,967.5,967.8,22.9,22.7,23,0.433,0.416,0.458,0.322,0.313,0.335,0.014,0.014,0.015,0.964,0.932,1.01,0.042,0.041,0.044,21.9,21.73,22.01,0.953,0.952,0.954,0.977,0.975,0.979,0.931,0.929,0.935,40.47,39.66,41.58,39.55,38.68,40.72,0,0,0,0,0,0,0.879,0,0.087,0.15,0.85,0.15,47
642031200000,1990,5,1989,8,32,7,0.588,0.0889,0.499,27548.2,165.7,165.7,164,4,4,4,971.5,953.8,982,824.5,806.8,147,147,147,0,0,0,0.151,0.15,0.154,824.5,806.8,835,990.5,990.5,990.5,967.8,967.7,967.8,22.7,22.7,22.8,0.464,0.448,0.473,0.338,0.329,0.343,0.015,0.014,0.015,1.02,0.992,1.04,0.045,0.044,0.046,21.69,21.63,21.79,0.954,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,41.85,41.12,42.27,40.99,40.24,41.43,0,0,0,0,0,0,0.911,0,0.089,0.15,0.85,0.15,46.9
642636000000,1990,5,1989,8,33,7,0.605,0.0889,0.516,28312.5,169.6,169.6,168.5,4,4,4,999.8,987.8,1007,852.8,840.8,147,147,147,0,0,0,0.147,0.146,0.149,852.8,840.8,859.6,990.5,990.5,990.5,967.9,967.9,967.9,22.6,22.6,22.6,0.49,0.479,0.496,0.352,0.346,0.355,0.016,0.015,0.016,1.07,1.05,1.08,0.047,0.046,0.048,21.53,21.5,21.6,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,42.99,42.51,43.27,42.13,41.66,42.41,0,0,0,0,0,0,0.936,0,0.089,0.15,0.85,0.15,46.8
643240800000,1990,5,1989,8,34,7,0.616,0.0889,0.527,28818.6,172.8,172.8,171.5,4,4,4,1018,1007,1026,871.4,859.6,147,147,147,0,0,0,0.144,0.143,0.146,871.4,859.6,879.2,990.5,990.5,990.5,968,967.9,968,22.5,22.5,22.6,0.507,0.496,0.514,0.361,0.355,0.365,0.016,0.016,0.016,1.1,1.08,1.12,0.049,0.048,0.05,21.44,21.4,21.5,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,43.76,43.27,44.08,42.88,42.41,43.2,0,0,0,0,0,0,0.953,0,0.089,0.14,0.86,0.14,46.8
643845600000,1990,5,1989,8,35,7,0.605,0.0925,0.512,28122.5,172.8,172.8,167.4,4,4,4,1000,975.2,1026,847.1,814.2,153,147,161,0,0,0,0.153,0.143,0.165,847.1,814.2,879.2,990.5,990.5,990.5,967.9,967.8,968,22.6,22.5,22.7,0.486,0.459,0.514,0.349,0.333,0.365,0.015,0.015,0.016,1.06,1.01,1.12,0.047,0.044,0.05,21.54,21.4,21.69,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.936,42.71,41.31,44.08,41.85,40.44,43.2,0,0,0,0,0,0,0.93,0,0.093,0.15,0.85,0.15,46.5
644450400000,1990,6,1989,9,36,7,0.571,0.0974,0.474,26128.7,161,161,155.5,4,3,3.857142857142857,944.7,910,971,783.7,749,161,161,161,0,0,0,0.17,0.166,0.177,783.7,749,810,990.5,990.5,990.5,967.7,967.5,967.8,22.8,22.7,23,0.431,0.399,0.455,0.318,0.301,0.331,0.014,0.013,0.015,0.968,0.928,1,0.042,0.041,0.044,21.85,21.71,21.98,0.954,0.952,0.957,0.977,0.975,0.98,0.932,0.928,0.938,41.88,39.35,51.5,40.6,38.35,48.2,0,0,0,0,0,0,0.864,0,0.097,0.17,0.83,0.17,45.8
645055200000,1990,6,1989,9,37,7,0.497,0.0974,0.399,22862.8,144.6,144.6,136.1,3,3,3,821.4,755.5,883.7,660.4,594.5,161,161,161,0,0,0,0.197,0.182,0.213,660.4,594.5,722.7,990.5,990.5,990.5,967.2,966.9,967.4,23.3,23.1,23.6,0.338,0.301,0.375,0.242,0.198,0.284,0.01,0.0084,0.012,0.82,0.709,0.927,0.035,0.03,0.04,22.49,22.14,22.87,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,46.41,42.41,50.05,45.36,41.56,48.2,0,0,0,0,0,0,0.756,0,0.098,0.2,0.8,0.2,46
645660000000,1990,6,1989,9,38,7,0.396,0.0974,0.299,17502.6,118.5,118.5,104.2,3,2,2.5714285714285716,655.4,599.5,725.1,494.4,438.5,161,161,161,0,0,0,0.247,0.222,0.269,494.4,438.5,564.1,990.5,990.5,990.5,966.5,966.3,966.8,24,23.7,24.2,0.244,0.213,0.283,0.135,0.106,0.178,0.0057,0.0044,0.0075,0.588,0.531,0.658,0.025,0.022,0.028,23.39,23.04,23.65,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.916,0.939,43.15,35.34,52.24,41.59,34.28,48.2,0,0,0,0,0,0,0.579,0,0.097,0.25,0.76,0.24,44.2
646264800000,1990,6,1989,9,39,7,0.325,0.0951,0.23,13991.7,90.74,90.74,83.28,2,2,2,536.9,502.8,576.2,379.6,351.2,157.3,135,161,0,0,0,0.293,0.269,0.314,379.6,351.2,415.2,990.5,990.5,990.5,966,965.9,966.2,24.5,24.3,24.6,0.192,0.182,0.205,0.0782,0.0648,0.095,0.0032,0.0026,0.0039,0.469,0.426,0.522,0.019,0.017,0.021,24.02,23.78,24.19,0.952,0.948,0.956,0.979,0.975,0.98,0.932,0.924,0.937,42.55,39.47,46.3,41.64,38.48,45.37,0,0,0,0,0,0,0.463,0,0.095,0.29,0.71,0.29,43.1
646869600000,1990,7,1989,10,40,7,0.289,0.0816,0.207,12672.3,79.84,79.84,75.43,2,2,2,477.9,456.4,496.9,342.9,321.4,135,135,135,0,0,0,0.283,0.272,0.296,342.9,321.4,361.9,990.5,990.5,990.5,965.8,965.7,965.8,24.7,24.7,24.8,0.177,0.17,0.184,0.0608,0.0507,0.0698,0.0025,0.002,0.0028,0.412,0.38,0.441,0.017,0.015,0.018,24.34,24.22,24.47,0.947,0.943,0.95,0.974,0.97,0.978,0.922,0.915,0.929,38.74,36.38,40.82,37.72,35.29,39.92,0,0,0,0,0,0,0.419,0,0.082,0.28,0.72,0.28,43.8
647474400000,1990,7,1989,10,41,7,0.26,0.0816,0.178,10880,68.46,68.46,64.76,2,2,2,429.5,412.3,446.6,294.5,277.3,135,135,135,0,0,0,0.315,0.302,0.327,294.5,277.3,311.6,990.5,990.5,990.5,965.5,965.5,965.6,25,24.9,25,0.16,0.154,0.166,0.038,0.0299,0.0461,0.0015,0.0012,0.0019,0.34,0.314,0.365,0.014,0.013,0.015,24.63,24.53,24.73,0.939,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.914,33.38,31.44,35.29,32.38,30.49,34.23,0,0,0,0,0,0,0.36,0,0.082,0.31,0.68,0.32,41.8
648079200000,1990,7,1989,10,42,7,0.237,0.0816,0.155,9468.19,58.85,58.85,56.36,2,2,2,391.2,379,402.5,256.2,244,135,135,135,0,0,0,0.345,0.335,0.356,256.2,244,267.5,990.5,990.5,990.5,965.4,965.3,965.4,25.1,25.1,25.2,0.147,0.142,0.151,0.0202,0.0165,0.0253,0.00081,0.00065,0.001,0.282,0.266,0.299,0.011,0.011,0.012,24.86,24.79,24.94,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,29.05,27.66,30.33,28.18,26.83,29.42,0,0,0,0,0,0,0.313,0,0.082,0.34,0.65,0.35,40
648684000000,1990,7,1989,10,43,7,0.218,0.0816,0.136,8272.39,51.27,51.27,49.24,2,1,1.4285714285714286,359.9,351.7,368.3,224.9,216.7,135,135,135,0,0,0,0.375,0.367,0.384,224.9,216.7,233.3,990.5,990.5,990.5,965.2,965.2,965.2,25.3,25.3,25.3,0.136,0.133,0.139,0.0149,0.0142,0.0156,0.00059,0.00056,0.00062,0.33,0.249,0.395,0.013,0.0099,0.016,24.97,24.91,25.03,0.943,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.75,25.93,52.42,38.39,25.15,48.2,0,0,0,0,0,0,0.274,0,0.082,0.37,0.62,0.38,37.9
649288800000,1990,7,1989,10,44,7,0.208,0.073,0.135,8245.16,50.41,50.41,49.08,2,1,1.4285714285714286,343.2,337.2,351.7,222.5,212.3,120.7,115,135,0,0,0,0.352,0.335,0.389,222.5,212.3,228.7,990.5,990.5,990.5,965.1,965.1,965.2,25.4,25.3,25.4,0.133,0.131,0.134,0.0147,0.0138,0.0152,0.00058,0.00054,0.0006,0.324,0.244,0.389,0.013,0.0096,0.015,25.06,24.96,25.15,0.943,0.921,0.959,0.976,0.97,0.98,0.92,0.894,0.94,40.41,25.74,52.3,38.31,24.96,48.2,0,0,0,0,0,0,0.273,0,0.073,0.35,0.65,0.35,39.6
649893600000,1990,8,1989,11,45,7,0.198,0.0696,0.128,8069.34,48.2,48.2,48.03,1,1,1,327.1,321.2,334.4,212.1,206.2,115,115,115,0,0,0,0.352,0.344,0.358,212.1,206.2,219.4,990.5,990.5,990.5,965,965,965.1,25.5,25.4,25.5,0.128,0.126,0.131,0.0138,0.0133,0.0144,0.00054,0.00052,0.00057,0.371,0.36,0.384,0.015,0.014,0.015,25.09,25.04,25.13,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.939,49.96,48.58,51.66,48.03,47.61,48.2,0,0,0,0,0,0,0.267,0,0.07,0.35,0.65,0.35,40.8
650498400000,1990,8,1989,11,46,7,0.188,0.0696,0.118,7584.49,46.87,46.87,45.15,1,1,1,310.5,302.6,317.9,195.5,187.6,115,115,115,0,0,0,0.37,0.362,0.38,195.5,187.6,202.9,990.5,990.5,990.5,965,964.9,965,25.5,25.5,25.6,0.123,0.12,0.125,0.0124,0.0117,0.013,0.00048,0.00046,0.00051,0.341,0.327,0.355,0.013,0.013,0.014,25.21,25.16,25.26,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,46.07,44.18,47.83,45.15,43.3,46.87,0,0,0,0,0,0,0.251,0,0.07,0.37,0.63,0.37,40.3
