datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
776901600000,1994,8,1993,11,46,7,0.135,0.0562,0.0786,4975.68,30.85,30.85,29.62,1,1,1,223,216.8,228.3,130,123.8,93,93,93,0,0,0,0.417,0.407,0.429,130,123.8,135.3,990.5,990.5,990.5,964.5,964.5,964.6,26,25.9,26,0.0977,0.0954,0.0995,0.0068,0.00627,0.00725,0.00026,0.00024,0.00028,0.222,0.211,0.232,0.0086,0.0081,0.0089,25.74,25.7,25.79,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.905,30.53,29.03,31.81,29.62,28.16,30.85,0,0,0,0,0,0,0.165,0,0.0564,0.42,0.58,0.42,36.9
777506400000,1994,8,1993,11,47,7,0.127,0.0562,0.071,4475.92,27.42,27.42,26.64,1,1,1,210.4,205.9,213.7,117.4,112.9,93,93,93,0,0,0,0.442,0.435,0.452,117.4,112.9,120.7,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.0932,0.0916,0.0944,0.00573,0.00535,0.00601,0.00022,0.00021,0.00023,0.2,0.192,0.206,0.0077,0.0074,0.0079,25.84,25.81,25.87,0.923,0.92,0.925,0.97,0.97,0.97,0.895,0.892,0.898,27.47,26.36,28.27,26.64,25.57,27.42,0,0,0,0,0,0,0.148,0,0.056,0.44,0.56,0.44,35.2
778111200000,1994,8,1993,11,48,7,0.123,0.049,0.0743,4702.64,30.18,30.18,27.99,1,1,1,203.8,203.5,204.5,122.8,110.8,81,72,93,0,0,0,0.397,0.353,0.456,122.8,110.8,131.8,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0939,0.0909,0.0962,0.00619,0.00517,0.00695,0.00024,0.0002,0.00027,0.208,0.188,0.224,0.008,0.0072,0.0086,25.87,25.85,25.89,0.926,0.918,0.931,0.97,0.97,0.97,0.898,0.891,0.903,28.86,25.83,31.12,27.99,25.06,30.18,0,0,0,0,0,0,0.156,0,0.0487,0.4,0.6,0.4,38.2
778716000000,1994,9,1993,12,49,7,0.119,0.0435,0.0751,4762.67,29.63,29.63,28.35,1,1,1,196.2,187.6,201.4,124.2,115.6,72,72,72,0,0,0,0.367,0.357,0.384,124.2,115.6,129.4,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0935,0.0904,0.0953,0.0063,0.00558,0.00675,0.00024,0.00021,0.00026,0.21,0.195,0.219,0.008,0.0075,0.0084,25.88,25.87,25.88,0.927,0.922,0.93,0.97,0.97,0.97,0.899,0.894,0.902,29.23,27.04,30.55,28.35,26.23,29.63,0,0,0,0,0,0,0.157,0,0.0439,0.37,0.63,0.37,40
779320800000,1994,9,1993,12,50,7,0.11,0.0435,0.0661,4142.68,25.04,25.04,24.66,1,1,1,181.2,178.2,182.8,109.2,106.2,72,72,72,0,0,0,0.397,0.394,0.404,109.2,106.2,110.8,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0882,0.0871,0.0887,0.00503,0.00478,0.00516,0.00019,0.00018,0.0002,0.183,0.178,0.186,0.007,0.0068,0.0071,25.88,25.88,25.88,0.917,0.915,0.918,0.97,0.97,0.97,0.89,0.887,0.891,25.42,24.67,25.81,24.66,23.93,25.04,0,0,0,0,0,0,0.137,0,0.0439,0.4,0.6,0.4,37.7
779925600000,1994,9,1993,12,51,7,0.103,0.0435,0.0596,3729.92,24.62,24.62,22.2,1,1,1,170.6,160.7,181.1,98.56,88.69,72,72,72,0,0,0,0.423,0.398,0.448,98.56,88.69,109.1,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.0844,0.081,0.0881,0.00413,0.00329,0.00502,0.00016,0.00013,0.00019,0.164,0.146,0.183,0.0063,0.0056,0.007,25.88,25.87,25.88,0.917,0.911,0.925,0.968,0.965,0.97,0.888,0.883,0.893,22.93,20.82,25.38,22.2,20.09,24.62,0,0,0,0,0,0,0.123,0,0.0434,0.42,0.58,0.42,36.2
780530400000,1994,9,1993,12,52,7,0.0957,0.0401,0.0556,3497.27,23.9,23.9,20.82,1,1,1,158.3,156.8,160.7,91.99,84.77,66.29,52,72,0,0,0,0.419,0.329,0.459,91.99,84.77,106.3,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0811,0.0796,0.0836,0.00357,0.00296,0.00478,0.00014,0.00011,0.00018,0.151,0.139,0.174,0.0058,0.0054,0.0067,25.87,25.84,25.87,0.924,0.915,0.93,0.965,0.963,0.97,0.893,0.887,0.896,21.56,20.01,24.64,20.82,19.27,23.9,0,0,0,0,0,0,0.116,0,0.0401,0.42,0.58,0.42,36.5
781135200000,1994,10,1994,1,1,7,0.0955,0.0314,0.0641,4000.72,24.49,24.49,23.81,1,1,1,157.9,156.8,160.7,105.9,104.8,52,52,52,0,0,0,0.329,0.324,0.332,105.9,104.8,108.7,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0835,0.0831,0.0845,0.00475,0.00466,0.00499,0.00018,0.00018,0.00019,0.174,0.172,0.179,0.0067,0.0066,0.0069,25.84,25.84,25.84,0.915,0.914,0.917,0.97,0.97,0.97,0.887,0.886,0.889,24.55,24.26,25.25,23.81,23.54,24.49,0,0,0,0,0,0,0.132,0,0.0314,0.33,0.67,0.33,41.9
781740000000,1994,10,1994,1,2,7,0.094,0.0314,0.0625,3898,23.54,23.54,23.2,1,1,1,155.4,153.2,156.8,103.4,101.2,52,52,52,0,0,0,0.335,0.332,0.339,103.4,101.2,104.8,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0826,0.0818,0.0831,0.00454,0.00435,0.00466,0.00017,0.00017,0.00018,0.169,0.165,0.172,0.0065,0.0064,0.0066,25.84,25.84,25.84,0.913,0.911,0.914,0.97,0.97,0.97,0.885,0.884,0.886,23.92,23.37,24.26,23.2,22.67,23.54,0,0,0,0,0,0,0.129,0,0.0315,0.33,0.66,0.34,41.5
782344800000,1994,10,1994,1,3,7,0.0895,0.0314,0.0581,3627.26,23.54,23.54,21.59,1,1,1,148,136.7,156.8,95.99,84.72,52,52,52,0,0,0,0.352,0.332,0.38,95.99,84.72,104.8,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.08,0.076,0.0831,0.00391,0.00295,0.00466,0.00015,0.00011,0.00018,0.156,0.136,0.172,0.006,0.0052,0.0066,25.85,25.84,25.86,0.917,0.911,0.93,0.968,0.963,0.97,0.888,0.884,0.896,22.31,19.99,24.26,21.59,19.25,23.54,0,0,0,0,0,0,0.12,0,0.0314,0.35,0.65,0.35,40.5
782949600000,1994,10,1994,1,4,7,0.096,0.0314,0.0645,4033.27,25.14,25.14,24.01,1,1,1,158.7,156.8,163.3,106.7,104.8,52,52,52,0,0,0,0.328,0.318,0.332,106.7,104.8,111.3,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0838,0.0831,0.0854,0.00482,0.00466,0.00521,0.00019,0.00018,0.0002,0.175,0.172,0.183,0.0067,0.0066,0.007,25.84,25.84,25.84,0.915,0.914,0.919,0.97,0.97,0.97,0.888,0.886,0.891,24.75,24.26,25.92,24.01,23.54,25.14,0,0,0,0,0,0,0.133,0,0.0315,0.33,0.67,0.33,42
783554400000,1994,10,1994,1,5,7,0.0951,0.0304,0.0647,4044.42,24.27,24.27,24.07,1,1,1,157.3,156.8,158.3,107,106.3,50.29,50,52,0,0,0,0.32,0.317,0.329,107,106.3,107.8,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0836,0.0834,0.0838,0.00484,0.00478,0.00491,0.00019,0.00018,0.00019,0.175,0.174,0.177,0.0067,0.0067,0.0068,25.84,25.84,25.84,0.915,0.915,0.916,0.97,0.97,0.97,0.888,0.887,0.889,24.82,24.64,25.02,24.07,23.9,24.27,0,0,0,0,0,0,0.134,0,0.0304,0.32,0.68,0.32,42.5
784159200000,1994,11,1994,2,6,7,0.0955,0.0302,0.0653,4083.65,25.63,25.63,24.31,1,1,1,157.9,155.8,163.3,107.9,105.8,50,50,50,0,0,0,0.317,0.306,0.321,107.9,105.8,113.3,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0839,0.0831,0.0858,0.00492,0.00474,0.00538,0.00019,0.00018,0.00021,0.177,0.173,0.187,0.0068,0.0067,0.0072,25.84,25.84,25.84,0.916,0.915,0.92,0.97,0.97,0.97,0.889,0.887,0.892,25.06,24.51,26.43,24.31,23.78,25.63,0,0,0,0,0,0,0.135,0,0.0302,0.32,0.68,0.32,42.8
784764000000,1994,11,1994,2,7,7,0.1,0.0302,0.0701,4409.41,27.93,27.93,26.25,1,1,1,165.8,163.3,172.6,115.8,113.3,50,50,50,0,0,0,0.302,0.29,0.306,115.8,113.3,122.6,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0866,0.0858,0.089,0.0056,0.00538,0.00617,0.00021,0.00021,0.00024,0.191,0.187,0.203,0.0073,0.0072,0.0078,25.84,25.84,25.84,0.922,0.92,0.927,0.97,0.97,0.97,0.894,0.892,0.899,27.06,26.43,28.79,26.25,25.63,27.93,0,0,0,0,0,0,0.146,0,0.0299,0.3,0.7,0.3,44.1
785368800000,1994,11,1994,2,8,7,0.114,0.0302,0.0839,5349.86,32.54,32.54,31.84,1,1,1,188.7,182.7,191.6,138.7,132.7,50,50,50,0,0,0,0.265,0.261,0.274,138.7,132.7,141.6,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0947,0.0926,0.0957,0.00754,0.00703,0.00778,0.00029,0.00027,0.0003,0.232,0.221,0.237,0.0089,0.0085,0.0091,25.85,25.84,25.85,0.934,0.931,0.935,0.97,0.97,0.97,0.906,0.904,0.907,32.83,31.33,33.55,31.84,30.39,32.54,0,0,0,0,0,0,0.177,0,0.0301,0.26,0.74,0.26,46.9
785973600000,1994,11,1994,2,9,7,0.118,0.0334,0.0842,5373.74,33.45,33.45,31.99,1,1,1,194.4,188.8,197.9,139.2,136.3,55.14,50,59,0,0,0,0.283,0.256,0.302,139.2,136.3,145.3,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0957,0.0948,0.097,0.00758,0.00733,0.0081,0.00029,0.00028,0.00031,0.234,0.229,0.244,0.009,0.0088,0.0093,25.85,25.85,25.86,0.934,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.908,32.98,32.24,34.48,31.99,31.27,33.45,0,0,0,0,0,0,0.178,0,0.0338,0.28,0.71,0.29,45.5
786578400000,1994,12,1994,3,10,7,0.118,0.0357,0.0822,5235.63,33.25,33.25,31.16,1,1,1,194.8,188.8,203.5,135.8,129.8,59,59,59,0,0,0,0.303,0.29,0.312,135.8,129.8,144.5,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0951,0.093,0.0982,0.0073,0.00678,0.00803,0.00028,0.00026,0.00031,0.228,0.218,0.244,0.0088,0.0083,0.0093,25.86,25.84,25.86,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,32.13,30.63,34.28,31.16,29.71,33.25,0,0,0,0,0,0,0.173,0,0.0358,0.3,0.7,0.3,44.4
787183200000,1994,12,1994,3,11,7,0.142,0.0357,0.106,6847.69,47.32,47.32,40.76,1,1,1,234.6,205.9,261.9,175.6,146.9,59,59,59,0,0,0,0.253,0.225,0.286,175.6,146.9,202.9,990.5,990.5,990.5,964.6,964.4,964.7,25.9,25.8,26.1,0.109,0.099,0.119,0.0107,0.00824,0.013,0.00041,0.00032,0.0005,0.299,0.248,0.348,0.012,0.0095,0.014,25.6,25.4,25.82,0.946,0.937,0.955,0.976,0.97,0.98,0.924,0.909,0.936,41.72,34.86,48.29,40.76,33.82,47.32,0,0,0,0,0,0,0.226,0,0.036,0.25,0.75,0.25,48.2
787788000000,1994,12,1994,3,12,7,0.157,0.0357,0.122,7872.02,47.62,47.62,46.86,1,1,1,259.9,256.9,263.1,200.9,197.9,59,59,59,0,0,0,0.227,0.224,0.23,200.9,197.9,204.1,990.5,990.5,990.5,964.7,964.7,964.8,25.8,25.7,25.8,0.118,0.117,0.119,0.0128,0.0126,0.0131,0.0005,0.00049,0.00051,0.345,0.339,0.35,0.013,0.013,0.014,25.42,25.4,25.43,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,47.81,47.08,48.59,46.86,46.14,47.62,0,0,0,0,0,0,0.26,0,0.035,0.23,0.78,0.22,50.1
788392800000,1994,12,1994,3,13,7,0.163,0.0369,0.126,8057.31,49.45,49.45,47.96,2,1,1.1428571428571428,268.7,259.4,283.2,207.7,200.4,61,59,73,0,0,0,0.227,0.21,0.258,207.7,200.4,222.5,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.121,0.118,0.126,0.0134,0.0128,0.0147,0.00052,0.0005,0.00057,0.336,0.233,0.363,0.013,0.0091,0.014,25.39,25.3,25.44,0.951,0.918,0.957,0.979,0.97,0.98,0.93,0.891,0.938,45.5,25.49,49.94,44.43,24.73,48.2,0,0,0,0,0,0,0.266,0,0.037,0.23,0.77,0.23,49.4
788997600000,1995,1,1994,4,14,7,0.186,0.0442,0.141,8729.34,52.72,52.72,51.96,2,2,2,306.8,302.6,310.1,233.8,229.6,73,73,73,0,0,0,0.238,0.235,0.241,233.8,229.6,237.1,990.5,990.5,990.5,964.9,964.9,965,25.6,25.5,25.6,0.131,0.13,0.133,0.0156,0.0153,0.0159,0.00061,0.0006,0.00062,0.247,0.243,0.251,0.0097,0.0095,0.0098,25.32,25.3,25.34,0.923,0.921,0.924,0.97,0.97,0.97,0.895,0.894,0.896,26.78,26.29,27.18,25.98,25.5,26.36,0,0,0,0,0,0,0.289,0,0.045,0.24,0.76,0.24,46.9
789602400000,1995,1,1994,4,15,7,0.195,0.0442,0.151,9349.83,56.7,56.7,55.65,2,2,2,322.9,317.9,327.5,249.9,244.9,73,73,73,0,0,0,0.226,0.223,0.23,249.9,244.9,254.5,990.5,990.5,990.5,965,965,965,25.5,25.5,25.5,0.137,0.135,0.139,0.0174,0.0166,0.0191,0.00068,0.00065,0.00075,0.266,0.26,0.272,0.01,0.01,0.011,25.22,25.19,25.25,0.928,0.927,0.93,0.97,0.97,0.97,0.901,0.899,0.902,28.69,28.11,29.23,27.83,27.27,28.35,0,0,0,0,0,0,0.309,0,0.044,0.23,0.77,0.23,47.9
790207200000,1995,1,1994,4,16,7,0.199,0.0442,0.155,9607.8,58.83,58.83,57.19,2,2,2,329.8,324.1,337.2,256.8,251.1,73,73,73,0,0,0,0.221,0.216,0.225,256.8,251.1,264.2,990.5,990.5,990.5,965,965,965.1,25.5,25.4,25.5,0.14,0.138,0.142,0.0202,0.0175,0.0237,0.00079,0.00069,0.00093,0.276,0.267,0.287,0.011,0.01,0.011,25.18,25.13,25.21,0.93,0.929,0.932,0.97,0.97,0.97,0.902,0.901,0.904,29.48,28.83,30.33,28.59,27.96,29.42,0,0,0,0,0,0,0.318,0,0.044,0.22,0.78,0.22,48.3
790812000000,1995,1,1994,4,17,7,0.216,0.0442,0.172,10643.8,69.38,69.38,63.36,2,2,2,357.7,347.3,385.2,284.7,274.3,73,73,73,0,0,0,0.204,0.19,0.21,284.7,274.3,312.2,990.5,990.5,990.5,965.2,965.1,965.3,25.3,25.2,25.4,0.149,0.146,0.159,0.0334,0.0285,0.0464,0.0013,0.0011,0.0018,0.317,0.302,0.359,0.013,0.012,0.014,24.99,24.82,25.06,0.936,0.934,0.941,0.97,0.97,0.97,0.908,0.906,0.913,32.66,31.48,35.76,31.68,30.54,34.69,0,0,0,0,0,0,0.352,0,0.044,0.2,0.8,0.2,49.3
791416800000,1995,1,1994,4,18,7,0.241,0.0493,0.191,11791.9,72.5,72.5,70.19,2,2,2,398,385.2,412.3,316.5,309,81.57,73,85,0,0,0,0.205,0.187,0.216,316.5,309,327.3,990.5,990.5,990.5,965.4,965.3,965.5,25.1,25,25.2,0.161,0.159,0.166,0.0484,0.0449,0.0535,0.0019,0.0018,0.0021,0.366,0.355,0.382,0.015,0.014,0.015,24.75,24.66,24.82,0.942,0.941,0.944,0.97,0.97,0.97,0.914,0.913,0.916,36.18,35.32,37.36,35.09,34.27,36.25,0,0,0,0,0,0,0.39,0,0.05,0.2,0.79,0.21,48.9
792021600000,1995,2,1994,5,19,7,0.261,0.0514,0.21,12945.3,80.56,80.56,77.06,2,2,2,431.7,422.2,446.6,346.7,337.2,85,85,85,0,0,0,0.197,0.19,0.201,346.7,337.2,361.6,990.5,990.5,990.5,965.5,965.5,965.6,25,24.9,25,0.172,0.169,0.178,0.0626,0.0582,0.0697,0.0025,0.0023,0.0028,0.411,0.397,0.434,0.016,0.016,0.017,24.55,24.46,24.6,0.947,0.946,0.949,0.975,0.973,0.979,0.923,0.92,0.929,39.51,38.46,41.16,38.53,37.41,40.28,0,0,0,0,0,0,0.428,0,0.051,0.2,0.8,0.2,49.6
792626400000,1995,2,1994,5,20,7,0.291,0.0514,0.24,14816.7,90.5,90.5,88.19,2,2,2,481.6,469.1,492.5,396.6,384.1,85,85,85,0,0,0,0.177,0.173,0.181,396.6,384.1,407.5,990.5,990.5,990.5,965.8,965.7,965.8,24.7,24.7,24.8,0.19,0.186,0.194,0.0862,0.0803,0.0914,0.0035,0.0032,0.0037,0.486,0.468,0.503,0.02,0.019,0.02,24.25,24.18,24.32,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,45,43.64,46.17,44.1,42.77,45.25,0,0,0,0,0,0,0.49,0,0.051,0.18,0.82,0.18,50.9
793231200000,1995,2,1994,5,21,7,0.314,0.0514,0.263,15932,96.4,96.4,94.83,2,2,2,519.7,502.8,548.2,434.7,417.8,85,85,85,0,0,0,0.164,0.155,0.169,434.7,417.8,463.2,990.5,990.5,990.5,965.9,965.9,966.1,24.6,24.4,24.6,0.203,0.197,0.213,0.104,0.0962,0.118,0.0042,0.0039,0.0048,0.544,0.518,0.586,0.022,0.021,0.024,24.02,23.85,24.12,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.99,47.25,51.83,47.42,46.31,48.2,0,0,0,0,0,0,0.527,0,0.051,0.16,0.84,0.16,50.7
793836000000,1995,2,1994,5,22,7,0.347,0.0609,0.286,16666.4,104.8,104.8,99.2,3,2,2.4285714285714284,573.4,548.2,599.5,472.7,460.8,100.7,85,107,0,0,0,0.175,0.152,0.188,472.7,460.8,492.5,990.5,990.5,990.5,966.2,966.1,966.3,24.3,24.2,24.4,0.222,0.213,0.235,0.122,0.116,0.131,0.005,0.0048,0.0054,0.559,0.496,0.601,0.023,0.02,0.025,23.76,23.67,23.89,0.951,0.943,0.957,0.976,0.97,0.98,0.928,0.915,0.938,44.81,34.84,52.16,42.25,33.79,48.2,0,0,0,0,0,0,0.551,0,0.061,0.18,0.82,0.18,48
794440800000,1995,3,1994,6,23,7,0.389,0.0647,0.325,19159.1,120.4,120.4,114,3,3,3,643.8,612.2,674.1,536.8,505.2,107,107,107,0,0,0,0.166,0.159,0.175,536.8,505.2,567.1,990.5,990.5,990.5,966.5,966.3,966.6,24,23.9,24.2,0.26,0.242,0.277,0.16,0.138,0.18,0.0066,0.0057,0.0075,0.604,0.55,0.655,0.025,0.023,0.027,23.42,23.25,23.6,0.95,0.947,0.952,0.974,0.97,0.978,0.925,0.918,0.931,39.02,36.89,41.04,38.01,35.79,40.15,0,0,0,0,0,0,0.634,0,0.064,0.17,0.84,0.16,49.3
795045600000,1995,3,1994,6,24,7,0.446,0.0647,0.382,22278.6,140.7,140.7,132.6,3,3,3,738,690.2,782.3,631,583.2,107,107,107,0,0,0,0.145,0.137,0.155,631,583.2,675.3,990.5,990.5,990.5,966.9,966.7,967,23.6,23.5,23.8,0.313,0.286,0.339,0.222,0.191,0.252,0.0094,0.008,0.011,0.762,0.682,0.837,0.032,0.029,0.036,22.89,22.63,23.16,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,45.11,42.09,47.85,44.2,41.25,46.9,0,0,0,0,0,0,0.737,0,0.064,0.15,0.86,0.14,50
795650400000,1995,3,1994,6,25,7,0.514,0.0647,0.449,24902.1,160.3,160.3,148.2,4,3,3.2857142857142856,849.1,790.3,902.5,742.1,683.3,107,107,107,0,0,0,0.126,0.119,0.135,742.1,683.3,795.5,990.5,990.5,990.5,967.3,967.1,967.5,23.2,23,23.4,0.384,0.343,0.429,0.295,0.257,0.324,0.013,0.011,0.014,0.929,0.851,0.981,0.04,0.036,0.042,22.27,22.03,22.59,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.76,40.16,52.44,45.63,39.21,48.2,0,0,0,0,0,0,0.823,0,0.065,0.13,0.87,0.13,48.4
796255200000,1995,3,1994,6,26,7,0.625,0.0678,0.557,30233.9,192.8,192.8,180,4,4,4,1033,941.1,1147,921.3,834.1,112.1,107,125,0,0,0,0.109,0.102,0.115,921.3,834.1,1022,990.5,990.5,990.5,968,967.7,968.4,22.5,22.1,22.8,0.55,0.464,0.67,0.391,0.343,0.473,0.017,0.015,0.021,1.19,1.03,1.43,0.053,0.045,0.064,21.31,20.71,21.8,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,45.97,42.57,49.63,44.99,41.72,48.2,0,0,0,0,0,0,1,0,0.068,0.11,0.89,0.11,48.4
796860000000,1995,4,1994,7,27,7,0.741,0.0756,0.66,32390.4,192.8,192.8,192.8,4,4,4,1226,1187,1246,1101,1062,125,125,125,9.514,0,20.62,0.102,0.1,0.105,1091,1062,1100,990.5,990.5,990.5,968.6,968.5,968.7,21.9,21.8,22,0.775,0.728,0.792,0.628,0.563,0.648,0.029,0.026,0.03,1.7,1.58,1.74,0.078,0.072,0.08,20.19,20.09,20.43,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,51.59,50.83,51.86,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.081,0.1,0.89,0.11,43.7
797464800000,1995,4,1994,7,28,7,0.754,0.0875,0.664,32390.4,192.8,192.8,192.8,4,4,4,1247,1241,1250,1103,1093,144.7,125,148,4.273,0,24.73,0.116,0.1,0.119,1098,1093,1100,990.5,990.5,990.5,968.7,968.7,968.7,21.8,21.8,21.8,0.793,0.785,0.796,0.644,0.632,0.648,0.03,0.029,0.03,1.74,1.71,1.74,0.08,0.079,0.08,20.09,20.07,20.13,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,51.66,51.51,51.71,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.09,0.12,0.88,0.12,43
798069600000,1995,4,1994,7,29,7,0.734,0.0835,0.65,32390.4,192.8,192.8,192.8,4,4,4,1213,1187,1241,1075,1062,138.1,125,148,0,0,0,0.114,0.104,0.122,1075,1062,1093,990.5,990.5,990.5,968.6,968.5,968.7,21.9,21.8,22,0.753,0.728,0.785,0.591,0.563,0.632,0.027,0.026,0.029,1.64,1.58,1.71,0.075,0.072,0.079,20.29,20.13,20.43,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,51.08,50.68,51.51,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.084,0.11,0.89,0.11,44.1
798674400000,1995,4,1994,7,30,7,0.688,0.0756,0.613,32140.7,192.8,192.8,191.3,4,4,4,1138,1091,1175,1013,966.3,125,125,125,0,0,0,0.11,0.106,0.115,1013,966.3,1050,990.5,990.5,990.5,968.3,968.2,968.5,22.2,22,22.3,0.657,0.593,0.711,0.466,0.407,0.536,0.021,0.018,0.024,1.4,1.27,1.54,0.063,0.057,0.07,20.76,20.51,21.05,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,49.29,47.68,50.48,47.83,46.73,48.2,0,0,0,0,0,0,1.06,0,0.075,0.11,0.89,0.11,46.7
799279200000,1995,5,1994,8,31,7,0.627,0.0889,0.538,29298.8,180.1,180.1,174.4,4,4,4,1036,995,1073,889.4,848,147,147,147,0,0,0,0.142,0.137,0.148,889.4,848,925.8,990.5,990.5,990.5,968,967.9,968.1,22.5,22.4,22.6,0.523,0.485,0.556,0.369,0.349,0.387,0.016,0.015,0.017,1.14,1.06,1.2,0.05,0.047,0.054,21.35,21.17,21.56,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.49,42.79,45.95,43.6,41.94,45.03,0,0,0,0,0,0,0.969,0,0.089,0.14,0.86,0.14,46.7
799884000000,1995,5,1994,8,32,7,0.561,0.0889,0.472,25896.9,165.7,165.7,154.1,4,3,3.5714285714285716,927.4,863.8,982,780.4,716.8,147,147,147,0,0,0,0.159,0.15,0.17,780.4,716.8,835,990.5,990.5,990.5,967.6,967.4,967.8,22.9,22.7,23.1,0.424,0.367,0.473,0.316,0.28,0.343,0.014,0.012,0.015,0.981,0.912,1.04,0.043,0.039,0.046,21.91,21.63,22.23,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.51,40.06,52.39,43.7,39.11,48.2,0,0,0,0,0,0,0.856,0,0.089,0.16,0.84,0.16,46.2
800488800000,1995,5,1994,8,33,7,0.45,0.0889,0.362,20973.9,143.6,143.6,124.8,3,3,3,744.8,636.6,845.8,597.8,489.6,147,147,147,0,0,0,0.199,0.174,0.231,597.8,489.6,698.8,990.5,990.5,990.5,966.9,966.4,967.3,23.6,23.2,24.1,0.3,0.238,0.357,0.201,0.13,0.268,0.0085,0.0054,0.012,0.712,0.531,0.882,0.03,0.022,0.038,22.91,22.33,23.52,0.953,0.945,0.957,0.977,0.97,0.98,0.931,0.917,0.938,42.59,35.58,48.83,41.61,34.51,47.85,0,0,0,0,0,0,0.694,0,0.088,0.2,0.8,0.2,46.6
801093600000,1995,5,1994,8,34,7,0.318,0.0889,0.229,13917.9,96.4,96.4,82.84,2,2,2,526.4,469.1,599.5,379.4,322.1,147,147,147,0,0,0,0.281,0.245,0.313,379.4,322.1,452.5,990.5,990.5,990.5,966,965.7,966.3,24.5,24.2,24.8,0.19,0.17,0.217,0.0781,0.051,0.113,0.0032,0.0021,0.0047,0.467,0.381,0.578,0.019,0.015,0.024,24.06,23.62,24.41,0.951,0.944,0.958,0.977,0.97,0.98,0.929,0.915,0.939,42.55,36.37,50.22,41.42,35.28,48.2,0,0,0,0,0,0,0.46,0,0.089,0.28,0.72,0.28,43.8
801698400000,1995,5,1994,8,35,7,0.252,0.0792,0.172,10539.1,65.74,65.74,62.73,2,2,2,416,389.6,446.6,285,270.6,131,119,147,0,0,0,0.314,0.289,0.346,285,270.6,299.6,990.5,990.5,990.5,965.5,965.3,965.6,25,24.9,25.2,0.156,0.15,0.162,0.0335,0.0267,0.0404,0.0013,0.0011,0.0016,0.325,0.302,0.347,0.013,0.012,0.014,24.7,24.54,24.85,0.937,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,32.34,30.77,33.89,31.37,29.85,32.87,0,0,0,0,0,0,0.349,0,0.08,0.31,0.68,0.32,41.8
802303200000,1995,6,1994,9,36,7,0.216,0.072,0.144,8794.92,58.17,58.17,52.35,2,1,1.8571428571428572,357,341.6,382.6,238,222.6,119,119,119,0,0,0,0.334,0.311,0.348,238,222.6,263.6,990.5,990.5,990.5,965.2,965.1,965.3,25.3,25.2,25.4,0.139,0.133,0.148,0.0169,0.0147,0.0234,0.00067,0.00058,0.00093,0.28,0.243,0.391,0.011,0.0096,0.015,25.03,24.9,25.14,0.93,0.921,0.959,0.971,0.97,0.98,0.904,0.893,0.94,30.91,25.5,52.33,29.62,24.73,48.2,0,0,0,0,0,0,0.291,0,0.072,0.33,0.67,0.33,40.7
802908000000,1995,6,1994,9,37,7,0.198,0.072,0.126,7948.29,48.2,48.2,47.31,1,1,1,327.2,317.9,337.2,208.2,198.9,119,119,119,0,0,0,0.364,0.353,0.374,208.2,198.9,218.2,990.5,990.5,990.5,965,965,965.1,25.5,25.4,25.5,0.128,0.125,0.132,0.0134,0.0127,0.0143,0.00053,0.0005,0.00056,0.365,0.349,0.383,0.014,0.014,0.015,25.1,25.03,25.16,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,49.01,46.85,51.33,47.31,45.91,48.2,0,0,0,0,0,0,0.263,0,0.072,0.36,0.64,0.36,40.1
803512800000,1995,6,1994,9,38,7,0.18,0.072,0.108,6887.48,44.07,44.07,41,1,1,1,297.3,287.1,310.1,178.3,168.1,119,119,119,0,0,0,0.401,0.384,0.414,178.3,168.1,191.1,990.5,990.5,990.5,964.9,964.8,965,25.6,25.5,25.7,0.118,0.114,0.122,0.0109,0.01,0.012,0.00043,0.00039,0.00047,0.312,0.294,0.335,0.012,0.011,0.013,25.3,25.21,25.36,0.947,0.944,0.952,0.978,0.975,0.98,0.927,0.92,0.933,41.9,39.47,44.97,41,38.48,44.07,0,0,0,0,0,0,0.228,0,0.072,0.4,0.6,0.4,38.3
804117600000,1995,6,1994,9,39,7,0.165,0.0701,0.095,6004.98,37.05,37.05,35.74,1,1,1,272.9,266,281.5,157,149.9,115.9,108,119,0,0,0,0.424,0.406,0.443,157,149.9,162.5,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.11,0.108,0.112,0.0091,0.00849,0.00956,0.00035,0.00033,0.00037,0.274,0.261,0.284,0.011,0.01,0.011,25.44,25.39,25.46,0.94,0.938,0.942,0.97,0.97,0.972,0.913,0.91,0.916,36.83,35.12,38.12,35.74,34.07,37.05,0,0,0,0,0,0,0.199,0,0.07,0.42,0.58,0.42,36.4
804722400000,1995,7,1994,10,40,7,0.157,0.0653,0.0918,5805.49,35.05,35.05,34.56,1,1,1,259.8,254.6,261.9,151.8,146.6,108,108,108,0,0,0,0.416,0.412,0.424,151.8,146.6,153.9,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.107,0.105,0.108,0.00865,0.00821,0.00883,0.00034,0.00032,0.00034,0.263,0.254,0.267,0.01,0.0098,0.01,25.5,25.49,25.53,0.939,0.937,0.94,0.97,0.97,0.97,0.911,0.909,0.911,35.63,34.38,36.13,34.56,33.35,35.05,0,0,0,0,0,0,0.192,0,0.0652,0.42,0.58,0.42,37
805327200000,1995,7,1994,10,41,7,0.15,0.0653,0.0842,5318.61,33.35,33.35,31.66,1,1,1,247.3,242.4,254.6,139.3,134.4,108,108,108,0,0,0,0.437,0.424,0.446,139.3,134.4,146.6,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.103,0.101,0.105,0.00759,0.00717,0.00821,0.00029,0.00028,0.00032,0.241,0.232,0.254,0.0093,0.009,0.0098,25.58,25.53,25.61,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,32.64,31.47,34.38,31.66,30.52,33.35,0,0,0,0,0,0,0.176,0,0.0658,0.44,0.56,0.44,35.5
805932000000,1995,7,1994,10,42,7,0.142,0.0653,0.0764,4817.24,29.86,29.86,28.67,1,1,1,234.4,231.5,239.5,126.4,123.5,108,108,108,0,0,0,0.461,0.451,0.467,126.4,123.5,131.5,990.5,990.5,990.5,964.6,964.6,964.6,25.9,25.9,25.9,0.0981,0.0971,0.1,0.00649,0.00625,0.00693,0.00025,0.00024,0.00027,0.218,0.213,0.227,0.0084,0.0082,0.0088,25.68,25.64,25.7,0.929,0.927,0.931,0.97,0.97,0.97,0.901,0.9,0.903,29.56,28.87,30.79,28.67,28,29.86,0,0,0,0,0,0,0.159,0,0.0656,0.46,0.54,0.46,33.9
806536800000,1995,7,1994,10,43,7,0.136,0.0653,0.0712,4469.58,28,28,26.6,1,1,1,225.7,220.7,231.5,117.7,112.7,108,108,108,0,0,0,0.479,0.467,0.489,117.7,112.7,123.5,990.5,990.5,990.5,964.6,964.5,964.6,25.9,25.9,26,0.0951,0.0933,0.0971,0.00575,0.00533,0.00625,0.00022,0.00021,0.00024,0.202,0.193,0.213,0.0078,0.0074,0.0082,25.74,25.7,25.78,0.923,0.92,0.927,0.97,0.97,0.97,0.895,0.892,0.9,27.43,26.22,28.87,26.6,25.43,28,0,0,0,0,0,0,0.148,0,0.0648,0.48,0.52,0.48,32.9
807141600000,1995,7,1994,10,44,7,0.13,0.0575,0.0725,4568.85,28.44,28.44,27.2,1,1,1,214.9,208.1,220.7,119.8,112.7,95.14,93,108,0,0,0,0.443,0.427,0.489,119.8,112.7,124.9,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.0943,0.0924,0.0959,0.00593,0.00533,0.00637,0.00023,0.00021,0.00024,0.204,0.193,0.213,0.0079,0.0074,0.0082,25.81,25.78,25.86,0.925,0.92,0.928,0.97,0.97,0.97,0.897,0.892,0.9,28.04,26.22,29.32,27.2,25.43,28.44,0,0,0,0,0,0,0.151,0,0.0575,0.44,0.56,0.44,35.1
807746400000,1995,8,1994,11,45,7,0.125,0.0562,0.069,4343.82,26.07,26.07,25.86,1,1,1,207.2,203.9,208.1,114.2,110.9,93,93,93,0,0,0,0.449,0.447,0.456,114.2,110.9,115.1,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0921,0.0909,0.0924,0.00545,0.00518,0.00553,0.00021,0.0002,0.00021,0.194,0.188,0.196,0.0074,0.0072,0.0075,25.86,25.86,25.89,0.921,0.918,0.921,0.97,0.97,0.97,0.893,0.891,0.894,26.66,25.85,26.88,25.86,25.08,26.07,0,0,0,0,0,0,0.144,0,0.056,0.45,0.55,0.45,34.8
808351200000,1995,8,1994,11,46,7,0.121,0.0562,0.0651,1201.12,25.06,25.06,7.15,1,1,1,200.6,197.9,203.8,107.6,104.9,93,93,93,0,0,0,0.464,0.456,0.47,107.6,104.9,110.8,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0897,0.0888,0.0909,0.0049,0.00466,0.00517,0.00019,0.00018,0.0002,0.182,0.177,0.188,0.007,0.0068,0.0072,25.91,25.89,25.92,0.262,0,0.918,0.277,0,0.97,0.254,0,0.891,7.371,0,25.83,7.15,0,25.06,0,5,0,0,0.714,0,0.0397,0.714,0.0559,0.46,0.54,0.46,9.93
808956000000,1995,8,1994,11,47,7,0.114,0.0562,0.0582,0,0,0,0,1,1,1,189.3,178.2,196.6,96.25,85.24,93,93,93,0,0,0,0.492,0.473,0.522,96.25,85.24,103.6,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0857,0.0819,0.0883,0.00393,0.003,0.00456,0.00015,0.00011,0.00017,0.162,0.142,0.175,0.0062,0.0055,0.0067,25.92,25.91,25.92,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0558,0.49,0.51,0.49,0
809560800000,1995,8,1994,11,48,7,0.105,0.0508,0.0543,1598.72,22.55,22.55,9.516,1,1,1,173.8,170.2,178.2,89.79,79.59,84,72,93,0,0,0,0.483,0.417,0.539,89.79,79.59,100.6,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.0825,0.0799,0.0851,0.00338,0.00252,0.0043,0.00013,0.000097,0.00017,0.15,0.132,0.168,0.0057,0.0051,0.0064,25.9,25.88,25.91,0.391,0,0.913,0.415,0,0.97,0.379,0,0.884,9.818,0,23.25,9.516,0,22.55,0,4,0,0,0.571,0,0.0529,0.571,0.0507,0.48,0.52,0.48,15.2
810165600000,1995,9,1994,12,49,7,0.099,0.0435,0.0555,3480.3,21.39,21.39,20.72,1,1,1,163.7,160.7,167,91.74,88.69,72,72,72,0,0,0,0.44,0.431,0.448,91.74,88.69,95,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.082,0.081,0.0832,0.00355,0.00329,0.00383,0.00014,0.00013,0.00015,0.152,0.146,0.158,0.0058,0.0056,0.0061,25.88,25.87,25.88,0.921,0.917,0.925,0.966,0.965,0.968,0.89,0.887,0.893,21.44,20.82,22.11,20.72,20.09,21.39,0,0,0,0,0,0,0.115,0,0.0435,0.44,0.56,0.44,35.2
810770400000,1995,9,1994,12,50,7,0.0945,0.0435,0.0509,3216.11,20.09,20.09,19.14,1,1,1,156.2,149.8,160.7,84.19,77.79,72,72,72,0,0,0,0.461,0.448,0.481,84.19,77.79,88.69,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0794,0.0771,0.081,0.00291,0.00236,0.00329,0.00011,0.000091,0.00013,0.138,0.127,0.146,0.0053,0.0049,0.0056,25.87,25.87,25.87,0.931,0.925,0.939,0.963,0.96,0.965,0.896,0.893,0.902,19.88,18.54,20.82,19.14,17.8,20.09,0,0,0,0,0,0,0.106,0,0.0436,0.46,0.54,0.46,34
811375200000,1995,9,1994,12,51,7,0.0848,0.0435,0.0413,2531.19,17.28,17.28,15.07,1,1,1,140.3,136.7,147.3,68.28,64.72,72,72,72,0,0,0,0.514,0.489,0.527,68.28,64.72,75.27,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0737,0.0725,0.0762,0.00155,0.00125,0.00215,0.00006,0.000048,0.000083,0.11,0.104,0.122,0.0042,0.004,0.0047,25.89,25.88,25.9,0.904,0.884,0.943,0.96,0.96,0.96,0.868,0.849,0.905,15.69,14.53,18,15.07,13.95,17.28,0,0,0,0,0,0,0.0837,0,0.0435,0.51,0.49,0.51,29.8
811980000000,1995,9,1994,12,52,7,0.0823,0.0418,0.0405,2131.04,18.35,18.35,12.68,1,1,1,136.1,132.4,138.6,66.94,62.36,69.14,52,72,0,0,0,0.508,0.393,0.536,66.94,62.36,80.4,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0728,0.0717,0.0745,0.00144,0.00105,0.00258,0.000055,0.00004,0.000099,0.107,0.0994,0.128,0.0041,0.0038,0.0049,25.89,25.87,25.9,0.767,0,0.936,0.823,0,0.961,0.736,0,0.899,13.21,0,19.09,12.68,0,18.35,0,1,0,0,0.143,0,0.0705,0.143,0.0418,0.51,0.49,0.51,25.9
812584800000,1995,10,1995,1,1,7,0.082,0.0314,0.0505,3191.33,19.99,19.99,19,1,1,1,135.5,128.2,140.3,83.51,76.2,52,52,52,0,0,0,0.384,0.371,0.406,83.51,76.2,88.27,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0756,0.073,0.0773,0.00285,0.00223,0.00325,0.00011,0.000086,0.00013,0.134,0.121,0.142,0.0051,0.0046,0.0055,25.87,25.86,25.88,0.932,0.926,0.941,0.963,0.96,0.965,0.897,0.893,0.904,19.73,18.21,20.72,19,17.48,19.99,0,0,0,0,0,0,0.106,0,0.0315,0.38,0.62,0.38,38.9
813189600000,1995,10,1995,1,2,7,0.0843,0.0314,0.0528,3324.58,20.65,20.65,19.79,1,1,1,139.3,131.3,143.5,87.35,79.33,52,52,52,0,0,0,0.374,0.362,0.396,87.35,79.33,91.52,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0769,0.0741,0.0784,0.00317,0.00249,0.00353,0.00012,0.000096,0.00014,0.141,0.126,0.148,0.0054,0.0049,0.0057,25.86,25.85,25.87,0.927,0.921,0.937,0.964,0.961,0.966,0.894,0.89,0.9,20.52,18.87,21.38,19.79,18.12,20.65,0,0,0,0,0,0,0.11,0,0.0315,0.37,0.63,0.37,39.4
813794400000,1995,10,1995,1,3,7,0.084,0.0314,0.0525,3306.33,20.87,20.87,19.68,1,1,1,138.8,131.3,144.6,86.82,79.33,52,52,52,0,0,0,0.375,0.36,0.396,86.82,79.33,92.59,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0768,0.0741,0.0788,0.00313,0.00249,0.00362,0.00012,0.000096,0.00014,0.14,0.126,0.15,0.0054,0.0049,0.0058,25.86,25.85,25.87,0.928,0.92,0.937,0.964,0.961,0.966,0.894,0.889,0.9,20.42,18.87,21.6,19.68,18.12,20.87,0,0,0,0,0,0,0.109,0,0.0315,0.37,0.62,0.38,39.4
814399200000,1995,10,1995,1,4,7,0.0822,0.0314,0.0507,3204.37,20.65,20.65,19.07,1,1,1,135.9,131.3,143.5,83.89,79.33,52,52,52,0,0,0,0.383,0.362,0.396,83.89,79.33,91.52,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0757,0.0741,0.0784,0.00288,0.00249,0.00353,0.00011,0.000096,0.00014,0.134,0.126,0.148,0.0052,0.0049,0.0057,25.87,25.85,25.87,0.931,0.921,0.937,0.963,0.961,0.966,0.897,0.89,0.9,19.81,18.87,21.38,19.07,18.12,20.65,0,0,0,0,0,0,0.106,0,0.0315,0.38,0.62,0.38,39
815004000000,1995,10,1995,1,5,7,0.0815,0.0306,0.0509,3213.88,20.09,20.09,19.13,1,1,1,134.7,127.7,138.8,84.15,77.74,50.57,50,52,0,0,0,0.376,0.36,0.391,84.15,77.74,88.76,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0756,0.0732,0.0771,0.0029,0.00236,0.00329,0.00011,0.000091,0.00013,0.135,0.123,0.143,0.0052,0.0047,0.0055,25.87,25.86,25.88,0.931,0.925,0.939,0.963,0.96,0.965,0.896,0.892,0.902,19.87,18.53,20.82,19.13,17.79,20.09,0,0,0,0,0,0,0.106,0,0.0306,0.38,0.62,0.38,39.4
815608800000,1995,11,1995,2,6,7,0.084,0.0302,0.0537,3376.06,22.53,22.53,20.1,1,1,1,138.8,132.4,150.7,88.84,82.4,50,50,50,0,0,0,0.361,0.332,0.378,88.84,82.4,100.7,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0771,0.0748,0.0813,0.0033,0.00275,0.00431,0.00013,0.00011,0.00017,0.143,0.131,0.164,0.0055,0.0051,0.0063,25.86,25.84,25.87,0.925,0.911,0.933,0.965,0.962,0.97,0.892,0.883,0.898,20.82,19.51,23.23,20.1,18.77,22.53,0,0,0,0,0,0,0.112,0,0.0303,0.36,0.64,0.36,40.2
816213600000,1995,11,1995,2,7,7,0.0882,0.0302,0.058,3618.17,22.32,22.32,21.54,1,1,1,145.9,139.1,149.8,95.9,89.1,50,50,50,0,0,0,0.343,0.334,0.359,95.9,89.1,99.79,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0796,0.0772,0.081,0.0039,0.00332,0.00423,0.00015,0.00013,0.00016,0.155,0.143,0.162,0.006,0.0055,0.0062,25.84,25.84,25.86,0.916,0.911,0.925,0.968,0.965,0.97,0.886,0.883,0.892,22.25,20.89,23.03,21.54,20.16,22.32,0,0,0,0,0,0,0.12,0,0.0302,0.34,0.66,0.34,41
816818400000,1995,11,1995,2,8,7,0.104,0.0302,0.0737,4654.67,35.51,35.51,27.71,1,1,1,171.8,150.7,203.9,121.8,100.7,50,50,50,0,0,0,0.294,0.245,0.332,121.8,100.7,153.9,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.0888,0.0813,0.1,0.0061,0.00431,0.00883,0.00023,0.00017,0.00034,0.202,0.164,0.259,0.0077,0.0063,0.0099,25.84,25.82,25.84,0.924,0.911,0.94,0.97,0.97,0.97,0.896,0.884,0.911,28.56,23.23,36.61,27.71,22.53,35.51,0,0,0,0,0,0,0.154,0,0.0303,0.29,0.71,0.29,44.8
817423200000,1995,11,1995,2,9,7,0.12,0.0326,0.0871,5570.76,34.08,34.08,33.16,1,1,1,197.9,195.3,203.5,144.1,136.3,53.86,50,59,0,0,0,0.272,0.253,0.302,144.1,136.3,147.9,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0972,0.0953,0.0982,0.008,0.00733,0.00832,0.00031,0.00028,0.00032,0.242,0.229,0.248,0.0093,0.0088,0.0095,25.85,25.84,25.86,0.936,0.933,0.937,0.97,0.97,0.97,0.908,0.905,0.909,34.18,32.24,35.13,33.16,31.27,34.08,0,0,0,0,0,0,0.184,0,0.0329,0.27,0.73,0.27,46.4
818028000000,1995,12,1995,3,10,7,0.134,0.0357,0.0985,6322.17,39.27,39.27,37.63,1,1,1,221.8,211.9,228.3,162.8,152.9,59,59,59,0,0,0,0.266,0.258,0.278,162.8,152.9,169.3,990.5,990.5,990.5,964.5,964.5,964.6,26,25.9,26,0.105,0.101,0.107,0.00959,0.00874,0.0101,0.00037,0.00034,0.00039,0.277,0.259,0.288,0.011,0.0099,0.011,25.69,25.64,25.77,0.942,0.939,0.944,0.973,0.97,0.976,0.917,0.911,0.922,38.66,36.28,40.21,37.63,35.2,39.27,0,0,0,0,0,0,0.209,0,0.0355,0.27,0.74,0.26,47.2
818632800000,1995,12,1995,3,11,7,0.143,0.0357,0.107,6938.77,42.71,42.71,41.3,1,1,1,236.5,231.5,242.4,177.5,172.5,59,59,59,0,0,0,0.25,0.243,0.255,177.5,172.5,183.4,990.5,990.5,990.5,964.6,964.6,964.7,25.9,25.8,25.9,0.11,0.108,0.112,0.0108,0.0104,0.0113,0.00042,0.0004,0.00044,0.303,0.294,0.313,0.012,0.011,0.012,25.58,25.53,25.62,0.947,0.945,0.949,0.98,0.978,0.98,0.928,0.925,0.93,42.16,40.97,43.58,41.3,40.07,42.71,0,0,0,0,0,0,0.229,0,0.036,0.25,0.75,0.25,48.5
819237600000,1995,12,1995,3,12,7,0.143,0.0357,0.107,6909.32,41.25,41.25,41.13,1,1,1,235.7,234.6,236.2,176.7,175.6,59,59,59,0,0,0,0.25,0.25,0.251,176.7,175.6,177.2,990.5,990.5,990.5,964.6,964.6,964.6,25.9,25.9,25.9,0.11,0.109,0.11,0.0108,0.0107,0.0108,0.00042,0.00041,0.00042,0.301,0.299,0.302,0.012,0.012,0.012,25.58,25.58,25.59,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,41.97,41.71,42.09,41.13,40.87,41.25,0,0,0,0,0,0,0.228,0,0.036,0.25,0.75,0.25,48.3
819842400000,1995,12,1995,3,13,7,0.153,0.0357,0.117,7585.71,47.62,47.62,45.15,1,1,1,252.7,242.4,263.1,193.7,183.4,59,59,59,0,0,0,0.234,0.224,0.243,193.7,183.4,204.1,990.5,990.5,990.5,964.7,964.7,964.8,25.8,25.7,25.8,0.116,0.112,0.119,0.0122,0.0113,0.0131,0.00047,0.00044,0.00051,0.332,0.313,0.35,0.013,0.012,0.014,25.46,25.4,25.53,0.952,0.949,0.956,0.98,0.98,0.98,0.933,0.93,0.937,46.07,43.58,48.59,45.15,42.71,47.62,0,0,0,0,0,0,0.251,0,0.036,0.23,0.76,0.24,49.6
820447200000,1996,1,1995,4,14,7,0.173,0.0442,0.129,8145.33,51.77,51.77,48.48,2,1,1.2857142857142858,286,268.9,305.9,213,195.9,73,73,73,0,0,0,0.256,0.239,0.271,213,195.9,232.9,990.5,990.5,990.5,964.8,964.8,964.9,25.7,25.6,25.7,0.124,0.118,0.131,0.0139,0.0124,0.0155,0.00054,0.00048,0.00061,0.323,0.246,0.375,0.013,0.0096,0.015,25.33,25.26,25.39,0.946,0.923,0.959,0.977,0.97,0.98,0.925,0.895,0.94,42.39,26.68,51.55,41.09,25.88,48.2,0,0,0,0,0,0,0.269,0,0.044,0.26,0.75,0.25,47.1
821052000000,1996,1,1995,4,15,7,0.216,0.0442,0.172,10603.8,74.18,74.18,63.12,2,2,2,356.8,305.9,406.7,283.8,232.9,73,73,73,0,0,0,0.207,0.179,0.239,283.8,232.9,333.7,990.5,990.5,990.5,965.2,964.9,965.4,25.3,25.1,25.6,0.149,0.131,0.167,0.034,0.0155,0.0565,0.0013,0.00061,0.0023,0.317,0.246,0.391,0.013,0.0096,0.016,25,24.68,25.32,0.935,0.923,0.945,0.97,0.97,0.972,0.907,0.895,0.918,32.52,26.68,38.15,31.56,25.88,37.09,0,0,0,0,0,0,0.351,0,0.044,0.2,0.8,0.2,49.1
821656800000,1996,1,1995,4,16,7,0.259,0.0442,0.215,13333.2,80.87,80.87,79.36,2,2,2,428.7,422.2,435.1,355.7,349.2,73,73,73,0,0,0,0.17,0.168,0.173,355.7,349.2,362.1,990.5,990.5,990.5,965.5,965.5,965.6,25,24.9,25,0.174,0.172,0.177,0.0669,0.0638,0.0699,0.0027,0.0026,0.0028,0.424,0.414,0.434,0.017,0.017,0.017,24.55,24.51,24.59,0.948,0.947,0.949,0.977,0.976,0.979,0.927,0.924,0.929,40.6,39.88,41.31,39.68,38.92,40.43,0,0,0,0,0,0,0.441,0,0.044,0.17,0.83,0.17,51.5
822261600000,1996,1,1995,4,17,7,0.245,0.0442,0.201,12421.6,79,79,73.94,2,2,2,405.5,389.6,427.1,332.5,316.6,73,73,73,0,0,0,0.18,0.171,0.187,332.5,316.6,354.1,990.5,990.5,990.5,965.4,965.3,965.5,25.1,25,25.2,0.166,0.161,0.174,0.0559,0.0484,0.0662,0.0022,0.0019,0.0026,0.389,0.365,0.422,0.016,0.015,0.017,24.69,24.56,24.79,0.945,0.942,0.948,0.972,0.97,0.977,0.918,0.914,0.926,38.02,36.25,40.43,36.97,35.16,39.5,0,0,0,0,0,0,0.411,0,0.044,0.18,0.82,0.18,50.7
822866400000,1996,1,1995,4,18,7,0.251,0.0483,0.203,12491.4,75.91,75.91,74.35,2,2,2,414.7,402.5,422.2,334.9,327.3,79.86,73,85,0,0,0,0.192,0.176,0.206,334.9,327.3,341.1,990.5,990.5,990.5,965.5,965.4,965.5,25,25,25.1,0.168,0.165,0.169,0.0571,0.0535,0.06,0.0023,0.0021,0.0024,0.393,0.382,0.402,0.016,0.015,0.016,24.64,24.6,24.7,0.945,0.944,0.946,0.972,0.97,0.974,0.919,0.916,0.921,38.24,37.36,38.98,37.18,36.25,37.96,0,0,0,0,0,0,0.413,0,0.048,0.19,0.81,0.19,49.8
823471200000,1996,2,1995,5,19,7,0.26,0.0514,0.208,12861.1,79.65,79.65,76.55,2,2,2,429.5,422.2,442.7,344.5,337.2,85,85,85,0,0,0,0.198,0.192,0.201,344.5,337.2,357.7,990.5,990.5,990.5,965.5,965.5,965.6,25,24.9,25,0.172,0.169,0.176,0.0616,0.0582,0.0678,0.0025,0.0023,0.0027,0.408,0.397,0.428,0.016,0.016,0.017,24.56,24.48,24.6,0.947,0.946,0.949,0.974,0.973,0.978,0.923,0.92,0.928,39.28,38.46,40.74,38.28,37.41,39.83,0,0,0,0,0,0,0.425,0,0.052,0.2,0.8,0.2,49.5
824076000000,1996,2,1995,5,20,7,0.284,0.0514,0.232,14373.9,87.4,87.4,85.56,2,2,2,469.2,461.1,477.8,384.2,376.1,85,85,85,0,0,0,0.181,0.178,0.184,384.2,376.1,392.8,990.5,990.5,990.5,965.7,965.7,965.8,24.8,24.7,24.8,0.186,0.183,0.189,0.0803,0.0765,0.0844,0.0032,0.0031,0.0034,0.468,0.456,0.481,0.019,0.018,0.019,24.32,24.27,24.37,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.932,0.935,43.65,42.77,44.59,42.78,41.91,43.7,0,0,0,0,0,0,0.475,0,0.052,0.18,0.82,0.18,50.6
824680800000,1996,2,1995,5,21,7,0.297,0.0514,0.246,15165.7,92.62,92.62,90.27,2,2,2,491.4,485.3,502.8,406.4,400.3,85,85,85,0,0,0,0.173,0.169,0.175,406.4,400.3,417.8,990.5,990.5,990.5,965.8,965.8,965.9,24.7,24.6,24.7,0.193,0.191,0.197,0.0908,0.0879,0.0962,0.0037,0.0036,0.0039,0.501,0.492,0.518,0.02,0.02,0.021,24.19,24.12,24.22,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.06,45.41,47.25,45.14,44.5,46.31,0,0,0,0,0,0,0.502,0,0.051,0.17,0.83,0.17,51.1
825285600000,1996,2,1995,5,22,7,0.312,0.0571,0.255,15682,95.86,95.86,93.35,2,2,2,516.6,492.5,542.7,422.2,407.5,94.43,85,107,0,0,0,0.182,0.165,0.204,422.2,407.5,435.7,990.5,990.5,990.5,965.9,965.8,966,24.6,24.5,24.7,0.2,0.194,0.207,0.0983,0.0914,0.105,0.004,0.0037,0.0043,0.526,0.503,0.548,0.021,0.02,0.022,24.05,23.91,24.18,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.63,46.17,48.91,46.67,45.25,47.93,0,0,0,0,0,0,0.519,0,0.057,0.18,0.82,0.18,50.3
825890400000,1996,3,1995,6,23,7,0.342,0.0647,0.277,16195.2,96.4,96.4,96.4,2,2,2,565.1,554.6,576.2,458.1,447.6,107,107,107,0,0,0,0.189,0.186,0.193,458.1,447.6,469.2,990.5,990.5,990.5,966.1,966.1,966.2,24.4,24.3,24.4,0.216,0.211,0.222,0.115,0.11,0.12,0.0047,0.0045,0.005,0.583,0.566,0.601,0.024,0.023,0.025,23.77,23.71,23.84,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,51.13,50.14,52.16,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.065,0.19,0.81,0.19,47.4
826495200000,1996,3,1995,6,24,7,0.366,0.0647,0.301,17795.5,108.9,108.9,105.9,3,3,3,604.9,588.3,619.8,497.9,481.3,107,107,107,0,0,0,0.177,0.173,0.182,497.9,481.3,512.8,990.5,990.5,990.5,966.3,966.2,966.4,24.2,24.1,24.3,0.238,0.228,0.246,0.135,0.126,0.144,0.0056,0.0052,0.006,0.539,0.514,0.563,0.022,0.021,0.023,23.64,23.56,23.74,0.946,0.944,0.947,0.97,0.97,0.97,0.918,0.916,0.919,36.4,35.26,37.41,35.31,34.21,36.3,0,0,0,0,0,0,0.588,0,0.065,0.18,0.82,0.18,48.6
827100000000,1996,3,1995,6,25,7,0.39,0.0647,0.326,19219,117.9,117.9,114.4,3,3,3,645.5,629.7,662,538.5,522.7,107,107,107,0,0,0,0.166,0.162,0.17,538.5,522.7,555,990.5,990.5,990.5,966.5,966.4,966.5,24,24,24.1,0.261,0.252,0.27,0.161,0.15,0.172,0.0067,0.0062,0.0072,0.607,0.58,0.634,0.025,0.024,0.026,23.41,23.32,23.5,0.95,0.948,0.951,0.974,0.972,0.977,0.925,0.922,0.929,39.14,38.08,40.24,38.13,37.01,39.29,0,0,0,0,0,0,0.636,0,0.064,0.17,0.84,0.16,49.3
827704800000,1996,3,1995,6,26,7,0.417,0.0647,0.353,20771.3,127.7,127.7,123.6,3,3,3,690.1,667.6,710.9,583.1,560.6,107,107,107,0,0,0,0.155,0.151,0.16,583.1,560.6,603.9,990.5,990.5,990.5,966.7,966.6,966.7,23.8,23.8,23.9,0.286,0.274,0.298,0.191,0.176,0.204,0.008,0.0073,0.0086,0.682,0.644,0.717,0.029,0.027,0.03,23.16,23.04,23.29,0.953,0.952,0.955,0.979,0.977,0.98,0.934,0.93,0.936,42.08,40.61,43.43,41.21,39.69,42.56,0,0,0,0,0,0,0.687,0,0.064,0.16,0.85,0.15,49.8
828309600000,1996,4,1995,7,27,7,0.448,0.0756,0.373,21762,132.1,132.1,129.5,3,3,3,741.3,729.9,755.5,616.3,604.9,125,125,125,0,0,0,0.169,0.165,0.171,616.3,604.9,630.5,990.5,990.5,990.5,966.9,966.8,966.9,23.6,23.6,23.7,0.31,0.303,0.318,0.213,0.205,0.222,0.009,0.0087,0.0094,0.742,0.723,0.766,0.031,0.031,0.032,22.89,22.81,22.96,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.06,43.35,44.94,43.18,42.48,44.04,0,0,0,0,0,0,0.72,0,0.075,0.17,0.83,0.17,48.6
828914400000,1996,4,1995,7,28,7,0.469,0.0756,0.393,22781.3,138.4,138.4,135.6,3,3,3,774.6,764,790.3,649.6,639,125,125,125,0,0,0,0.161,0.158,0.164,649.6,639,665.3,990.5,990.5,990.5,967,967,967.1,23.5,23.4,23.5,0.329,0.323,0.338,0.235,0.228,0.245,0.01,0.0097,0.01,0.798,0.78,0.825,0.034,0.033,0.035,22.7,22.61,22.76,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.12,45.47,47.08,45.2,44.56,46.14,0,0,0,0,0,0,0.753,0,0.076,0.16,0.84,0.16,48.6
829519200000,1996,4,1995,7,29,7,0.49,0.0756,0.415,23836.6,144.6,144.6,141.9,3,3,3,810.5,797.9,827.5,685.5,672.9,125,125,125,0,0,0,0.154,0.151,0.157,685.5,672.9,702.5,990.5,990.5,990.5,967.1,967.1,967.2,23.4,23.3,23.4,0.349,0.342,0.359,0.259,0.25,0.27,0.011,0.011,0.012,0.859,0.838,0.888,0.037,0.036,0.038,22.5,22.4,22.57,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.938,48.27,47.54,49.23,47.29,46.59,48.2,0,0,0,0,0,0,0.788,0,0.075,0.15,0.85,0.15,48.6
830124000000,1996,4,1995,7,30,7,0.509,0.0756,0.433,24292.8,144.6,144.6,144.6,3,3,3,840.9,834.5,851.4,715.9,709.5,125,125,125,0,0,0,0.149,0.147,0.15,715.9,709.5,726.4,990.5,990.5,990.5,967.3,967.2,967.3,23.2,23.2,23.3,0.366,0.363,0.373,0.279,0.275,0.286,0.012,0.012,0.012,0.91,0.899,0.929,0.039,0.039,0.04,22.33,22.27,22.36,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50,49.63,50.58,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.076,0.15,0.85,0.15,47.7
830728800000,1996,4,1995,7,31,7,0.514,0.0851,0.429,24256.9,144.6,144.6,144.4,3,3,3,850.6,845.8,851.4,709.8,698.8,140.7,125,147,0,0,0,0.165,0.147,0.174,709.8,698.8,726.4,990.5,990.5,990.5,967.3,967.3,967.3,23.2,23.2,23.2,0.363,0.357,0.373,0.275,0.268,0.286,0.012,0.012,0.012,0.901,0.882,0.929,0.039,0.038,0.04,22.3,22.27,22.33,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.51,48.83,50.58,48.13,47.85,48.2,0,0,0,0,0,0,0.802,0,0.085,0.17,0.83,0.17,47.2
831333600000,1996,5,1995,8,32,7,0.504,0.0889,0.415,23751.6,143.6,143.6,141.4,3,3,3,832.8,817.2,845.8,685.8,670.2,147,147,147,0,0,0,0.177,0.174,0.18,685.8,670.2,698.8,990.5,990.5,990.5,967.2,967.2,967.3,23.3,23.2,23.3,0.35,0.341,0.357,0.259,0.249,0.268,0.011,0.011,0.012,0.86,0.834,0.882,0.037,0.036,0.038,22.41,22.33,22.5,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.09,47.19,48.83,47.13,46.24,47.85,0,0,0,0,0,0,0.785,0,0.089,0.18,0.82,0.18,47.1
831938400000,1996,5,1995,8,33,7,0.462,0.0889,0.374,21696.7,136.5,136.5,129.1,3,3,3,764.6,707.9,804.6,617.6,560.9,147,147,147,0,0,0,0.193,0.183,0.208,617.6,560.9,657.6,990.5,990.5,990.5,967,966.7,967.1,23.5,23.4,23.8,0.311,0.279,0.334,0.214,0.176,0.24,0.0091,0.0074,0.01,0.745,0.649,0.812,0.032,0.027,0.035,22.8,22.57,23.12,0.955,0.952,0.957,0.98,0.977,0.98,0.936,0.93,0.938,43.95,40.34,46.43,43.05,39.4,45.5,0,0,0,0,0,0,0.717,0,0.088,0.19,0.81,0.19,47
832543200000,1996,5,1995,8,34,7,0.375,0.0889,0.286,16982.2,114.5,114.5,101.1,3,2,2.5714285714285716,620.7,542.7,690.2,473.7,395.7,147,147,147,0,0,0,0.238,0.213,0.271,473.7,395.7,543.2,990.5,990.5,990.5,966.4,966,966.7,24.1,23.8,24.5,0.232,0.196,0.269,0.124,0.0857,0.164,0.0052,0.0035,0.0069,0.552,0.491,0.62,0.023,0.02,0.026,23.57,23.22,23.97,0.951,0.944,0.958,0.975,0.97,0.98,0.927,0.916,0.939,41.41,35.1,50.22,40.25,34.05,48.2,0,0,0,0,0,0,0.562,0,0.089,0.24,0.76,0.24,45.3
833148000000,1996,5,1995,8,35,7,0.286,0.0841,0.201,12297.1,81.15,81.15,73.2,2,2,2,472.1,429.8,515.4,333.1,309.4,139,119,147,0,0,0,0.294,0.266,0.322,333.1,309.4,368.4,990.5,990.5,990.5,965.7,965.5,965.9,24.8,24.6,25,0.174,0.165,0.186,0.0562,0.045,0.0729,0.0023,0.0018,0.003,0.397,0.362,0.45,0.016,0.015,0.018,24.38,24.13,24.6,0.945,0.941,0.951,0.972,0.97,0.979,0.919,0.913,0.931,37.64,34.98,41.44,36.6,33.93,40.58,0,0,0,0,0,0,0.407,0,0.085,0.29,0.7,0.3,43
833752800000,1996,6,1995,9,36,7,0.241,0.072,0.169,10372.3,67.91,67.91,61.74,2,2,2,398.9,375.1,427.1,279.9,256.1,119,119,119,0,0,0,0.299,0.279,0.317,279.9,256.1,308.1,990.5,990.5,990.5,965.4,965.3,965.5,25.1,25,25.2,0.154,0.145,0.164,0.0311,0.0199,0.0444,0.0012,0.00079,0.0018,0.316,0.281,0.359,0.013,0.011,0.014,24.79,24.62,24.94,0.935,0.93,0.941,0.97,0.97,0.97,0.907,0.902,0.913,31.82,29.13,35.01,30.87,28.26,33.96,0,0,0,0,0,0,0.343,0,0.072,0.3,0.7,0.3,43
834357600000,1996,6,1995,9,37,7,0.212,0.072,0.14,8614.45,55.03,55.03,51.28,2,1,1.8571428571428572,351.1,334.4,368.3,232.1,215.4,119,119,119,0,0,0,0.339,0.323,0.356,232.1,215.4,249.3,990.5,990.5,990.5,965.2,965.1,965.2,25.3,25.3,25.4,0.137,0.131,0.143,0.0155,0.0141,0.0169,0.00061,0.00055,0.00067,0.272,0.243,0.378,0.011,0.0096,0.015,25.07,24.99,25.14,0.929,0.921,0.958,0.971,0.97,0.98,0.902,0.893,0.939,30.12,25.5,50.68,29.08,24.73,48.2,0,0,0,0,0,0,0.285,0,0.072,0.34,0.66,0.34,40.6
834962400000,1996,6,1995,9,38,7,0.194,0.072,0.122,7802.96,48.2,48.2,46.45,1,1,1,320.7,310.1,330.7,201.7,191.1,119,119,119,0,0,0,0.371,0.36,0.384,201.7,191.1,211.7,990.5,990.5,990.5,965,965,965.1,25.5,25.4,25.5,0.126,0.122,0.13,0.0129,0.012,0.0137,0.00051,0.00047,0.00054,0.354,0.335,0.372,0.014,0.013,0.015,25.14,25.07,25.21,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,47.49,44.97,49.83,46.45,44.07,48.2,0,0,0,0,0,0,0.258,0,0.072,0.37,0.63,0.37,40.2
835567200000,1996,6,1995,9,39,7,0.178,0.072,0.106,6776.15,44.07,44.07,40.33,1,1,1,294.6,283.2,310.1,175.6,164.2,119,119,119,0,0,0,0.404,0.384,0.42,175.6,164.2,191.1,990.5,990.5,990.5,964.9,964.8,965,25.6,25.5,25.7,0.117,0.113,0.122,0.0107,0.00971,0.012,0.00042,0.00038,0.00047,0.307,0.287,0.335,0.012,0.011,0.013,25.31,25.21,25.38,0.947,0.943,0.952,0.977,0.973,0.98,0.925,0.917,0.933,41.26,38.54,44.97,40.33,37.49,44.07,0,0,0,0,0,0,0.224,0,0.072,0.4,0.6,0.4,38.1
836172000000,1996,7,1995,10,40,7,0.166,0.0653,0.101,6398.18,39.91,39.91,38.08,1,1,1,274.2,263.1,281.5,166.2,155.1,108,108,108,0,0,0,0.394,0.384,0.41,166.2,155.1,173.5,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.112,0.108,0.115,0.00988,0.00893,0.0105,0.00038,0.00035,0.00041,0.289,0.269,0.302,0.011,0.01,0.012,25.41,25.37,25.48,0.943,0.94,0.946,0.974,0.97,0.978,0.919,0.912,0.925,39.09,36.43,40.82,38.08,35.34,39.91,0,0,0,0,0,0,0.212,0,0.065,0.39,0.61,0.39,38.5
836776800000,1996,7,1995,10,41,7,0.157,0.0653,0.0921,5827.3,35.99,35.99,34.69,1,1,1,260.3,254.6,266,152.3,146.6,108,108,108,0,0,0,0.415,0.406,0.424,152.3,146.6,158,990.5,990.5,990.5,964.7,964.7,964.8,25.8,25.7,25.8,0.107,0.105,0.109,0.0087,0.00821,0.00918,0.00034,0.00032,0.00036,0.264,0.254,0.274,0.01,0.0098,0.011,25.49,25.46,25.53,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,35.76,34.38,37.11,34.69,33.35,35.99,0,0,0,0,0,0,0.193,0,0.0649,0.42,0.59,0.41,37.1
837381600000,1996,7,1995,10,42,7,0.153,0.0653,0.0872,5509.75,33.35,33.35,32.8,1,1,1,252.2,246.5,254.6,144.2,138.5,108,108,108,0,0,0,0.428,0.424,0.438,144.2,138.5,146.6,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.104,0.102,0.105,0.00801,0.00752,0.00821,0.00031,0.00029,0.00032,0.25,0.239,0.254,0.0097,0.0093,0.0098,25.54,25.53,25.58,0.936,0.934,0.937,0.97,0.97,0.97,0.908,0.906,0.909,33.81,32.45,34.38,32.8,31.48,33.35,0,0,0,0,0,0,0.182,0,0.0658,0.43,0.57,0.43,36
837986400000,1996,7,1995,10,43,7,0.144,0.0653,0.0782,4928.82,31.48,31.48,29.34,1,1,1,237.3,228.7,246.5,129.3,120.7,108,108,108,0,0,0,0.455,0.438,0.472,129.3,120.7,138.5,990.5,990.5,990.5,964.6,964.6,964.7,25.9,25.8,25.9,0.0992,0.0961,0.102,0.00674,0.00601,0.00752,0.00026,0.00023,0.00029,0.223,0.208,0.239,0.0086,0.008,0.0093,25.65,25.58,25.72,0.93,0.925,0.934,0.97,0.97,0.97,0.902,0.898,0.906,30.25,28.17,32.45,29.34,27.32,31.48,0,0,0,0,0,0,0.163,0,0.0658,0.45,0.54,0.46,34.2
838591200000,1996,7,1995,10,44,7,0.136,0.0601,0.0763,4818.3,30.41,30.41,28.68,1,1,1,225.7,220.7,228.3,126.2,118.6,99.43,93,108,0,0,0,0.44,0.411,0.477,126.2,118.6,133.4,990.5,990.5,990.5,964.6,964.5,964.6,25.9,25.9,26,0.0971,0.0954,0.0989,0.00648,0.00583,0.00709,0.00025,0.00022,0.00027,0.216,0.204,0.229,0.0083,0.0079,0.0088,25.73,25.71,25.76,0.928,0.924,0.932,0.97,0.97,0.97,0.9,0.896,0.904,29.57,27.64,31.35,28.68,26.81,30.41,0,0,0,0,0,0,0.159,0,0.0597,0.44,0.56,0.44,35.4
