datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
964994400000,2000,7,1999,10,44,7,0.206,0.0713,0.134,8230.69,51.63,51.63,48.99,2,1,1.2857142857142858,340.2,328,354.4,222.3,213,117.9,115,135,0,0,0,0.346,0.329,0.381,222.3,213,234.1,990.5,990.5,990.5,965.1,965,965.2,25.4,25.3,25.5,0.132,0.129,0.136,0.0146,0.0139,0.0156,0.00058,0.00054,0.00062,0.345,0.246,0.391,0.014,0.0097,0.015,25.05,24.94,25.14,0.948,0.922,0.959,0.977,0.97,0.98,0.927,0.894,0.94,44.27,25.93,52.57,41.71,25.16,48.2,0,0,0,0,0,0,0.272,0,0.072,0.35,0.65,0.35,40
965599200000,2000,8,1999,11,45,7,0.193,0.0696,0.124,7929.66,48.2,48.2,47.2,1,1,1,319.6,314.6,325.1,204.6,199.6,115,115,115,0,0,0,0.36,0.354,0.366,204.6,199.6,210.1,990.5,990.5,990.5,965,965,965,25.5,25.5,25.5,0.126,0.124,0.128,0.0131,0.0127,0.0136,0.00052,0.0005,0.00053,0.358,0.349,0.367,0.014,0.014,0.014,25.14,25.11,25.18,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,48.21,47.04,49.5,47.2,46.1,48.2,0,0,0,0,0,0,0.262,0,0.069,0.36,0.64,0.36,41.1
966204000000,2000,8,1999,11,46,7,0.179,0.0696,0.11,7027.32,45.25,45.25,41.83,1,1,1,296.6,284.3,311,181.6,169.3,115,115,115,0,0,0,0.388,0.37,0.405,181.6,169.3,196,990.5,990.5,990.5,964.9,964.8,965,25.6,25.5,25.7,0.118,0.113,0.123,0.0112,0.0101,0.0124,0.00044,0.0004,0.00049,0.316,0.294,0.342,0.012,0.011,0.013,25.29,25.2,25.37,0.948,0.944,0.953,0.979,0.976,0.98,0.928,0.921,0.934,42.73,39.77,46.17,41.83,38.8,45.25,0,0,0,0,0,0,0.232,0,0.069,0.39,0.61,0.39,39.3
966808800000,2000,8,1999,11,47,7,0.163,0.0696,0.0938,5935.45,38.2,38.2,35.33,1,1,1,270.1,261.5,281.9,155.1,146.5,115,115,115,0,0,0,0.426,0.408,0.44,155.1,146.5,166.9,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.108,0.105,0.112,0.00893,0.0082,0.00994,0.00035,0.00032,0.00039,0.269,0.254,0.29,0.01,0.0098,0.011,25.45,25.38,25.5,0.94,0.937,0.944,0.971,0.97,0.974,0.913,0.909,0.919,36.38,34.32,39.21,35.33,33.29,38.2,0,0,0,0,0,0,0.196,0,0.0692,0.43,0.58,0.42,36.4
967413600000,2000,8,1999,11,48,7,0.155,0.0633,0.0917,5811.08,37.66,37.66,34.59,1,1,1,256.4,251.7,260.3,151.7,142.6,104.7,91,115,0,0,0,0.408,0.357,0.447,151.7,142.6,164.2,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.106,0.104,0.109,0.00864,0.00787,0.0097,0.00034,0.00031,0.00038,0.262,0.247,0.283,0.01,0.0096,0.011,25.51,25.5,25.52,0.939,0.935,0.943,0.971,0.97,0.973,0.911,0.907,0.917,35.63,33.38,38.69,34.59,32.38,37.66,0,0,0,0,0,0,0.192,0,0.0633,0.41,0.59,0.41,37.5
968018400000,2000,9,1999,12,49,7,0.147,0.055,0.0918,5826.73,35.58,35.58,34.68,1,1,1,242.8,236.7,246.7,151.8,145.7,91,91,91,0,0,0,0.375,0.369,0.384,151.8,145.7,155.7,990.5,990.5,990.5,964.7,964.6,964.7,25.8,25.8,25.9,0.105,0.102,0.106,0.00865,0.00813,0.00899,0.00033,0.00031,0.00035,0.261,0.25,0.268,0.01,0.0097,0.01,25.58,25.55,25.63,0.939,0.937,0.94,0.97,0.97,0.97,0.911,0.908,0.912,35.76,34.3,36.68,34.68,33.27,35.58,0,0,0,0,0,0,0.193,0,0.0552,0.37,0.62,0.38,39.6
968623200000,2000,9,1999,12,50,7,0.137,0.055,0.082,5195.13,33.27,33.27,30.92,1,1,1,226.6,218.1,236.7,135.6,127.1,91,91,91,0,0,0,0.402,0.384,0.417,135.6,127.1,145.7,990.5,990.5,990.5,964.6,964.5,964.6,25.9,25.9,26,0.0989,0.0959,0.102,0.00727,0.00655,0.00813,0.00028,0.00025,0.00031,0.232,0.217,0.25,0.0089,0.0083,0.0097,25.71,25.63,25.78,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.908,31.88,29.85,34.3,30.92,28.95,33.27,0,0,0,0,0,0,0.172,0,0.055,0.4,0.6,0.4,37.9
969228000000,2000,9,1999,12,51,7,0.126,0.055,0.0705,4442.7,27.8,27.8,26.44,1,1,1,207.6,203.7,213.2,116.6,112.7,91,91,91,0,0,0,0.439,0.427,0.447,116.6,112.7,122.2,990.5,990.5,990.5,964.4,964.4,964.5,26.1,26,26.1,0.0922,0.0908,0.0942,0.00566,0.00533,0.00614,0.00022,0.0002,0.00024,0.198,0.191,0.208,0.0076,0.0073,0.008,25.86,25.81,25.89,0.922,0.92,0.926,0.97,0.97,0.97,0.895,0.892,0.899,27.26,26.3,28.66,26.44,25.51,27.8,0,0,0,0,0,0,0.147,0,0.0555,0.44,0.56,0.44,35.3
969832800000,2000,9,1999,12,52,7,0.12,0.0535,0.067,1861.9,26.53,26.53,11.08,1,1,1,199.2,189.8,204.2,110.7,106.5,88.43,73,91,0,0,0,0.444,0.385,0.461,110.7,106.5,116.8,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0898,0.0886,0.091,0.00516,0.0048,0.00568,0.0002,0.00018,0.00022,0.187,0.18,0.196,0.0072,0.0069,0.0075,25.9,25.88,25.92,0.395,0,0.922,0.416,0,0.97,0.383,0,0.895,11.43,0,27.35,11.08,0,26.53,0,4,0,0,0.571,0,0.0616,0.571,0.053,0.45,0.56,0.44,15.5
970437600000,2000,10,2000,1,1,7,0.109,0.0442,0.0645,4034.8,24.96,24.96,24.02,1,1,1,179.6,174.9,183.5,106.6,101.9,73,73,73,0,0,0,0.407,0.398,0.417,106.6,101.9,110.5,990.5,990.5,990.5,964.4,964.4,964.5,26.1,26,26.1,0.0866,0.0849,0.0879,0.00481,0.00441,0.00514,0.00018,0.00017,0.0002,0.178,0.169,0.185,0.0068,0.0065,0.0071,25.88,25.88,25.88,0.915,0.912,0.918,0.97,0.97,0.97,0.888,0.884,0.89,24.76,23.57,25.74,24.02,22.86,24.96,0,0,0,0,0,0,0.133,0,0.0445,0.41,0.59,0.41,37
971042400000,2000,10,2000,1,2,7,0.0943,0.0351,0.0593,3700.92,23.92,23.92,22.03,1,1,1,156,149.1,165.5,97.97,88.51,58,52,73,0,0,0,0.371,0.328,0.452,97.97,88.51,106.3,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0815,0.0802,0.0837,0.00408,0.00327,0.00479,0.00016,0.00013,0.00018,0.16,0.145,0.175,0.0062,0.0056,0.0067,25.85,25.84,25.88,0.916,0.911,0.925,0.968,0.965,0.97,0.887,0.884,0.893,22.75,20.79,24.66,22.03,20.05,23.92,0,0,0,0,0,0,0.122,0,0.035,0.37,0.63,0.37,39.2
971647200000,2000,10,2000,1,3,7,0.0912,0.0314,0.0598,3738.9,25.67,25.67,22.26,1,1,1,150.8,146.4,165.5,98.83,94.4,52,52,52,0,0,0,0.346,0.314,0.355,98.83,94.4,113.5,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.081,0.0794,0.0862,0.00415,0.00377,0.0054,0.00016,0.00015,0.00021,0.161,0.153,0.187,0.0062,0.0059,0.0072,25.85,25.84,25.85,0.918,0.915,0.92,0.968,0.967,0.97,0.888,0.888,0.893,22.99,21.96,26.46,22.26,21.24,25.67,0,0,0,0,0,0,0.124,0,0.0314,0.34,0.66,0.34,41
972252000000,2000,10,2000,1,4,7,0.096,0.0314,0.0645,4033.48,25.67,25.67,24.01,1,1,1,158.7,152.8,165.5,106.7,100.8,52,52,52,0,0,0,0.328,0.314,0.34,106.7,100.8,113.5,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0838,0.0817,0.0862,0.00482,0.00432,0.0054,0.00019,0.00017,0.00021,0.175,0.165,0.187,0.0067,0.0063,0.0072,25.84,25.84,25.84,0.915,0.911,0.92,0.97,0.97,0.97,0.888,0.884,0.893,24.75,23.27,26.46,24.01,22.57,25.67,0,0,0,0,0,0,0.133,0,0.0315,0.33,0.67,0.33,42
972856800000,2000,10,2000,1,5,7,0.0903,0.0306,0.0598,3717.55,22.32,22.32,22.13,1,1,1,149.4,146.4,151.8,98.81,96.4,50.57,50,52,0,0,0,0.339,0.334,0.345,98.81,96.4,99.76,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0807,0.0798,0.0813,0.00415,0.00394,0.00423,0.00016,0.00015,0.00016,0.161,0.156,0.163,0.0062,0.006,0.0063,25.84,25.84,25.84,0.912,0.911,0.915,0.969,0.968,0.97,0.884,0.883,0.886,22.83,22.36,23.02,22.13,21.64,22.32,0,0,0,0,0,0,0.123,0,0.0305,0.34,0.66,0.34,41.2
973461600000,2000,11,2000,2,6,7,0.0868,0.0302,0.0566,3542.72,23.72,23.72,21.09,1,1,1,143.5,138,155.5,93.52,87.97,50,50,50,0,0,0,0.349,0.321,0.362,93.52,87.97,105.5,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0788,0.0768,0.083,0.0037,0.00323,0.00472,0.00014,0.00012,0.00018,0.151,0.141,0.173,0.0058,0.0054,0.0066,25.85,25.84,25.86,0.92,0.912,0.926,0.967,0.964,0.97,0.89,0.884,0.893,21.82,20.66,24.45,21.09,19.92,23.72,0,0,0,0,0,0,0.117,0,0.0302,0.35,0.65,0.35,40.8
974066400000,2000,11,2000,2,7,7,0.101,0.0302,0.0708,4460.16,28.49,28.49,26.55,1,1,1,167,158.4,174.9,117,108.4,50,50,50,0,0,0,0.3,0.286,0.316,117,108.4,124.9,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0871,0.084,0.0898,0.0057,0.00496,0.00636,0.00022,0.00019,0.00024,0.193,0.178,0.207,0.0074,0.0068,0.008,25.84,25.84,25.84,0.923,0.916,0.928,0.97,0.97,0.97,0.895,0.889,0.9,27.37,25.17,29.37,26.55,24.41,28.49,0,0,0,0,0,0,0.147,0,0.0302,0.3,0.7,0.3,44.2
974671200000,2000,11,2000,2,8,7,0.114,0.0302,0.0835,5321.68,35.06,35.06,31.68,1,1,1,188,183,202,138,133,50,50,50,0,0,0,0.266,0.248,0.273,138,133,152,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0945,0.0927,0.0994,0.00748,0.00706,0.00867,0.00029,0.00027,0.00033,0.231,0.222,0.256,0.0088,0.0085,0.0098,25.84,25.83,25.85,0.934,0.932,0.939,0.97,0.97,0.97,0.906,0.904,0.911,32.66,31.4,36.15,31.68,30.46,35.06,0,0,0,0,0,0,0.176,0,0.0305,0.26,0.73,0.27,46.7
975276000000,2000,11,2000,2,9,7,0.137,0.0326,0.105,6771.82,42.31,42.31,40.31,1,1,1,227.3,204,240.7,173.4,154,53.86,50,59,0,0,0,0.237,0.217,0.245,173.4,154,181.7,990.5,990.5,990.5,964.6,964.4,964.6,25.9,25.9,26.1,0.108,0.1,0.111,0.0105,0.00884,0.0112,0.0004,0.00034,0.00043,0.295,0.259,0.31,0.011,0.0099,0.012,25.64,25.55,25.82,0.946,0.94,0.948,0.977,0.97,0.98,0.924,0.911,0.929,41.23,36.63,43.17,40.31,35.53,42.31,0,0,0,0,0,0,0.224,0,0.032,0.24,0.77,0.23,49.4
975880800000,2000,12,2000,3,10,7,0.157,0.0357,0.122,7750.64,50.1,50.1,46.13,2,1,1.1428571428571428,260.3,240.7,284.3,201.3,181.7,59,59,59,0,0,0,0.227,0.208,0.245,201.3,181.7,225.3,990.5,990.5,990.5,964.7,964.6,964.8,25.8,25.7,25.9,0.118,0.111,0.127,0.0129,0.0112,0.0149,0.0005,0.00043,0.00058,0.324,0.236,0.378,0.013,0.0092,0.015,25.44,25.31,25.55,0.949,0.92,0.96,0.979,0.97,0.98,0.928,0.892,0.94,43.91,25.83,52.3,42.56,25.05,48.2,0,0,0,0,0,0,0.256,0,0.035,0.23,0.78,0.22,49.4
976485600000,2000,12,2000,3,11,7,0.196,0.0466,0.15,9241.79,62.91,62.91,55.01,2,1,1.8571428571428572,324.2,292.5,359.9,247.2,215.5,77,77,77,0,0,0,0.239,0.214,0.263,247.2,215.5,282.9,990.5,990.5,990.5,965,964.9,965.2,25.5,25.3,25.6,0.137,0.125,0.149,0.0198,0.0141,0.0325,0.00078,0.00055,0.0013,0.286,0.241,0.373,0.011,0.0094,0.015,25.19,24.99,25.34,0.933,0.921,0.958,0.971,0.97,0.98,0.906,0.893,0.939,32.11,26,51.15,30.95,25.22,48.2,0,0,0,0,0,0,0.306,0,0.046,0.24,0.77,0.23,47.2
977090400000,2000,12,2000,3,12,7,0.232,0.0466,0.186,11461.3,71.32,71.32,68.22,2,2,2,384.2,359.9,398.5,307.2,282.9,77,77,77,0,0,0,0.201,0.193,0.214,307.2,282.9,321.5,990.5,990.5,990.5,965.3,965.2,965.4,25.2,25.1,25.3,0.158,0.149,0.163,0.044,0.0325,0.0507,0.0017,0.0013,0.002,0.352,0.315,0.373,0.014,0.012,0.015,24.83,24.73,24.99,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.915,35.17,32.43,36.76,34.11,31.45,35.66,0,0,0,0,0,0,0.379,0,0.046,0.2,0.8,0.2,49.4
977695200000,2000,12,2000,3,13,7,0.269,0.0466,0.223,13787.7,89.13,89.13,82.07,2,2,2,445.2,423.1,477.3,368.2,346.1,77,77,77,0,0,0,0.173,0.161,0.182,368.2,346.1,400.3,990.5,990.5,990.5,965.6,965.5,965.7,24.9,24.8,25,0.179,0.171,0.191,0.0728,0.0624,0.0879,0.0029,0.0025,0.0036,0.443,0.41,0.491,0.018,0.016,0.02,24.45,24.26,24.59,0.95,0.947,0.955,0.978,0.975,0.98,0.929,0.923,0.936,41.95,39.51,45.48,41.03,38.52,44.57,0,0,0,0,0,0,0.456,0,0.046,0.17,0.83,0.17,51.3
978300000000,2001,1,2000,4,14,7,0.312,0.0726,0.239,14664.9,93.49,93.49,87.29,2,2,2,515.3,486.1,545.1,395.3,366.1,120,120,120,0,0,0,0.233,0.22,0.247,395.3,366.1,425.1,990.5,990.5,990.5,965.9,965.8,966.1,24.6,24.4,24.7,0.193,0.183,0.204,0.0856,0.0718,0.0997,0.0035,0.0029,0.0041,0.488,0.444,0.533,0.02,0.018,0.022,24.09,23.91,24.27,0.954,0.95,0.957,0.98,0.979,0.98,0.935,0.93,0.938,44.54,41.4,47.7,43.65,40.53,46.74,0,0,0,0,0,0,0.485,0,0.073,0.23,0.77,0.23,47
978904800000,2001,1,2000,4,15,7,0.35,0.0726,0.277,16446.7,104.1,104.1,97.9,3,2,2.2857142857142856,578.7,545.1,609.8,458.7,425.1,120,120,120,0,0,0,0.208,0.197,0.22,458.7,425.1,489.8,990.5,990.5,990.5,966.2,966.1,966.3,24.3,24.2,24.4,0.218,0.204,0.234,0.115,0.0997,0.13,0.0048,0.0041,0.0054,0.554,0.516,0.602,0.023,0.021,0.025,23.74,23.63,23.91,0.954,0.944,0.958,0.977,0.97,0.98,0.932,0.916,0.939,45.83,35.26,52.06,44.03,34.21,48.2,0,0,0,0,0,0,0.544,0,0.073,0.21,0.79,0.21,47
979509600000,2001,1,2000,4,16,7,0.387,0.0726,0.315,18547.2,121.2,121.2,110.4,3,3,3,640.7,609.8,692.2,520.7,489.8,120,120,120,0,0,0,0.188,0.173,0.197,520.7,489.8,572.2,990.5,990.5,990.5,966.5,966.3,966.7,24,23.8,24.2,0.251,0.234,0.281,0.149,0.13,0.183,0.0062,0.0054,0.0077,0.577,0.527,0.664,0.024,0.022,0.028,23.46,23.17,23.63,0.948,0.945,0.953,0.972,0.97,0.979,0.922,0.917,0.932,37.85,35.76,41.28,36.8,34.69,40.4,0,0,0,0,0,0,0.613,0,0.072,0.19,0.81,0.19,47.9
980114400000,2001,1,2000,4,17,7,0.438,0.0726,0.365,21396.8,130.6,130.6,127.4,3,3,3,723.9,710.9,741.1,603.9,590.9,120,120,120,0,0,0,0.166,0.162,0.169,603.9,590.9,621.1,990.5,990.5,990.5,966.8,966.7,966.9,23.7,23.6,23.8,0.299,0.291,0.308,0.204,0.196,0.216,0.0086,0.0082,0.0091,0.717,0.695,0.746,0.03,0.029,0.032,22.99,22.89,23.06,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,43.32,42.5,44.41,42.45,41.65,43.52,0,0,0,0,0,0,0.708,0,0.073,0.17,0.83,0.17,48.9
980719200000,2001,1,2000,4,18,7,0.507,0.0785,0.428,24181.8,144.6,144.6,143.9,3,3,3,837.5,793.2,853.6,707.8,673.2,129.7,120,137,0,0,0,0.155,0.144,0.16,707.8,673.2,716.6,990.5,990.5,990.5,967.3,967.1,967.3,23.2,23.2,23.4,0.359,0.338,0.365,0.274,0.251,0.28,0.012,0.011,0.012,0.894,0.834,0.91,0.038,0.036,0.039,22.36,22.28,22.59,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.938,49.5,47.61,49.93,47.98,46.66,48.2,0,0,0,0,0,0,0.8,0,0.079,0.15,0.84,0.16,47.7
981324000000,2001,2,2000,5,19,7,0.539,0.0829,0.457,24801.1,165.8,165.8,147.6,4,3,3.142857142857143,892,861.7,970.3,755,724.7,137,137,137,0,0,0,0.154,0.141,0.159,755,724.7,833.3,990.5,990.5,990.5,967.5,967.3,967.8,23,22.7,23.2,0.397,0.37,0.468,0.303,0.285,0.342,0.013,0.012,0.015,0.968,0.923,1.03,0.042,0.04,0.046,22.06,21.68,22.23,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,50.05,42.29,52.21,47.24,41.45,48.2,0,0,0,0,0,0,0.82,0,0.082,0.15,0.85,0.15,46
981928800000,2001,2,2000,5,20,7,0.626,0.0829,0.543,29552.7,184.9,184.9,175.9,4,4,4,1034,982,1092,897.4,845,137,137,137,0,0,0,0.133,0.125,0.14,897.4,845,954.9,990.5,990.5,990.5,968,967.8,968.2,22.5,22.3,22.7,0.527,0.479,0.579,0.373,0.348,0.401,0.017,0.015,0.018,1.15,1.05,1.25,0.051,0.047,0.056,21.35,21.07,21.62,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.87,42.77,47.16,43.98,41.91,46.22,0,0,0,0,0,0,0.977,0,0.083,0.13,0.87,0.13,47.2
982533600000,2001,2,2000,5,21,7,0.821,0.0937,0.662,32259.5,192.8,192.8,192,4,4,4,1358,1201,1641,1203,1064,154.9,137,162,108.3,0,378.8,0.115,0.0987,0.128,1095,1064,1100,990.5,990.5,990.5,969,968.5,969.9,21.5,20.6,22,0.819,0.726,0.91,0.636,0.566,0.648,0.03,0.026,0.032,1.75,1.58,1.86,0.082,0.072,0.09,19.71,18.7,20.38,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.936,50.49,48.03,51.83,48.01,47.07,48.2,0,0,0,0,0,0,1.07,0,0.159,0.11,0.81,0.19,39.3
983138400000,2001,2,2000,5,22,7,1.26,0.125,0.665,29294,185,185,174.4,4,4,4,2081,1737,2358,1875,1575,206,162,239,775.1,475,1019,0.0984,0.081,0.112,1100,1100,1100,990.5,990.5,990.5,971.3,970.3,972,19.2,18.5,20.2,0.925,0.917,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.87,1.87,1.87,0.097,0.092,0.1,17.38,16.66,18.38,0.949,0.947,0.952,0.98,0.98,0.98,0.93,0.928,0.933,44.48,42.56,47.19,43.59,41.7,46.25,0,0,0,0,0,0,0.969,0,0.595,0.099,0.53,0.47,23.2
983743200000,2001,3,2000,6,23,7,1.59,0.145,0.665,26765.6,165.5,165.5,159.3,4,4,4,2636,2408,2853,2397,2169,239,239,239,1297,1069,1514,0.091,0.0838,0.0993,1100,1100,1100,990.5,990.5,990.5,972.6,972.1,973.2,17.9,17.3,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,15.99,15.47,16.54,0.945,0.943,0.947,0.978,0.975,0.98,0.924,0.919,0.928,40.74,39.33,42.23,39.83,38.33,41.39,0,0,0,0,0,0,0.885,0,0.925,0.091,0.42,0.58,16.8
984348000000,2001,3,2000,6,24,7,1.88,0.145,0.665,24593.3,152,152,146.4,4,4,4,3109,2900,3268,2870,2661,239,239,239,1770,1561,1929,0.077,0.0731,0.0824,1100,1100,1100,990.5,990.5,990.5,973.8,973.3,974.1,16.7,16.4,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.86,14.5,15.35,0.94,0.938,0.942,0.971,0.97,0.974,0.913,0.91,0.918,37.67,36.67,39.02,36.6,35.57,38.01,0,0,0,0,0,0,0.813,0,1.215,0.077,0.35,0.65,13.1
984952800000,2001,3,2000,6,25,7,1.95,0.145,0.665,24067.6,145.1,145.1,143.3,4,4,4,3226,3148,3268,2987,2909,239,239,239,1887,1809,1929,0.0741,0.0731,0.0759,1100,1100,1100,990.5,990.5,990.5,974,973.9,974.1,16.5,16.4,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.59,14.5,14.75,0.939,0.938,0.94,0.97,0.97,0.97,0.91,0.91,0.912,36.92,36.67,37.39,35.81,35.57,36.28,0,0,0,0,0,0,0.796,0,1.285,0.074,0.34,0.66,12.3
985557600000,2001,3,2000,6,26,7,1.85,0.143,0.665,24773.6,148.2,148.2,147.5,4,4,4,3065,3040,3114,2829,2801,235.9,217,239,1729,1701,1775,0.077,0.0714,0.0786,1100,1100,1100,990.5,990.5,990.5,973.7,973.6,973.8,16.8,16.7,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.96,14.84,15.02,0.941,0.94,0.941,0.972,0.971,0.972,0.914,0.913,0.915,37.94,37.62,38.11,36.87,36.52,37.04,0,0,0,0,0,0,0.819,0,1.185,0.077,0.36,0.64,13.4
986162400000,2001,4,2000,7,27,7,1.84,0.131,0.665,24890.9,148.2,148.2,148.2,4,4,4,3040,3040,3040,2823,2823,217,217,217,1723,1723,1723,0.0714,0.0714,0.0714,1100,1100,1100,990.5,990.5,990.5,973.6,973.6,973.6,16.9,16.9,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.02,15.02,15.02,0.941,0.941,0.941,0.972,0.972,0.972,0.915,0.915,0.915,38.11,38.11,38.11,37.04,37.04,37.04,0,0,0,0,0,0,0.823,0,1.175,0.071,0.36,0.64,13.5
986767200000,2001,4,2000,7,28,7,1.87,0.131,0.665,24623.7,148.4,148.4,146.6,4,4,4,3097,3030,3200,2880,2813,217,217,217,1780,1713,1883,0.0701,0.0678,0.0716,1100,1100,1100,990.5,990.5,990.5,973.7,973.6,974,16.8,16.5,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.88,14.64,15.04,0.94,0.939,0.941,0.971,0.97,0.972,0.913,0.911,0.915,37.73,37.07,38.17,36.64,35.96,37.11,0,0,0,0,0,0,0.814,0,1.205,0.07,0.36,0.64,13.2
987372000000,2001,4,2000,7,29,7,2.06,0.145,0.665,23393.8,143.1,143.1,139.2,4,4,4,3402,3231,3545,3163,3014,239.3,217,295,2063,1914,2161,0.0702,0.0624,0.0834,1100,1100,1100,990.5,990.5,990.5,974.4,974.1,974.7,16.1,15.8,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.21,13.91,14.57,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,35.89,35.06,36.89,34.81,34.01,35.78,0,0,0,0,0,0,0.774,0,1.395,0.07,0.32,0.68,11.4
987976800000,2001,4,2000,7,30,7,2.19,0.178,0.665,22591.8,136,136,134.5,4,4,4,3613,3545,3654,3318,3250,295,295,295,2218,2150,2259,0.0817,0.0807,0.0832,1100,1100,1100,990.5,990.5,990.5,974.9,974.7,974.9,15.6,15.6,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.77,13.68,13.91,0.934,0.933,0.934,0.97,0.97,0.97,0.906,0.905,0.906,34.66,34.42,35.06,33.62,33.39,34.01,0,0,0,0,0,0,0.747,0,1.525,0.081,0.3,0.7,10.3
988581600000,2001,4,2000,7,31,7,2.19,0.192,0.665,22576.5,136.2,136.2,134.4,4,4,4,3617,3535,3690,3300,3214,317.3,295,321,2200,2114,2295,0.0878,0.0799,0.0908,1100,1100,1100,990.5,990.5,990.5,974.9,974.7,975,15.6,15.5,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.76,13.6,13.93,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,34.63,34.21,35.11,33.6,33.19,34.06,0,0,0,0,0,0,0.747,0,1.525,0.088,0.3,0.7,10.3
989186400000,2001,5,2000,8,32,7,1.98,0.194,0.665,23861.1,145.1,145.1,142,4,4,4,3281,3148,3520,2960,2827,321,321,321,1860,1727,2099,0.098,0.0912,0.102,1100,1100,1100,990.5,990.5,990.5,974.2,973.9,974.7,16.3,15.8,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.47,13.96,14.75,0.938,0.935,0.94,0.97,0.97,0.97,0.91,0.907,0.912,36.6,35.2,37.39,35.51,34.15,36.28,0,0,0,0,0,0,0.789,0,1.315,0.098,0.34,0.66,12.1
989791200000,2001,5,2000,8,33,7,1.81,0.194,0.665,25092.7,153.1,153.1,149.4,4,4,4,2996,2860,3148,2675,2539,321,321,321,1575,1439,1727,0.107,0.102,0.112,1100,1100,1100,990.5,990.5,990.5,973.5,973.2,973.9,17,16.6,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.12,14.75,15.45,0.941,0.94,0.943,0.973,0.97,0.974,0.916,0.912,0.919,38.39,37.39,39.28,37.34,36.28,38.28,0,0,0,0,0,0,0.83,0,1.145,0.11,0.37,0.63,13.9
990396000000,2001,5,2000,8,34,7,1.59,0.194,0.665,26803.1,163.7,163.7,159.5,4,4,4,2629,2478,2762,2308,2157,321,321,321,1208,1057,1341,0.122,0.116,0.13,1100,1100,1100,990.5,990.5,990.5,972.6,972.3,972.9,17.9,17.6,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.01,15.69,16.37,0.945,0.944,0.946,0.978,0.976,0.98,0.924,0.921,0.927,40.79,39.93,41.77,39.89,38.96,40.93,0,0,0,0,0,0,0.886,0,0.925,0.12,0.42,0.58,16.9
991000800000,2001,5,2000,8,35,7,1.41,0.178,0.665,28138.7,169.3,169.3,167.5,4,4,4,2331,2258,2426,2038,2001,293.6,257,321,937.6,901.2,1005,0.126,0.111,0.138,1100,1100,1100,990.5,990.5,990.5,971.9,971.7,972.1,18.6,18.4,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.73,16.5,16.9,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.73,42.11,43.2,41.87,41.27,42.34,0,0,0,0,0,0,0.931,0,0.745,0.13,0.47,0.53,20
991605600000,2001,6,2000,9,36,7,1.23,0.155,0.665,29466.9,180.1,180.1,175.4,4,4,4,2032,1881,2198,1775,1624,257,257,257,675.3,523.9,841.2,0.127,0.117,0.137,1100,1100,1100,990.5,990.5,990.5,971.2,970.7,971.6,19.3,18.9,19.8,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.47,17.05,17.91,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.74,43.59,45.94,43.85,42.72,45.02,0,0,0,0,0,0,0.974,0,0.565,0.13,0.54,0.46,24
992210400000,2001,6,2000,9,37,7,1,0.155,0.665,31501.6,191.7,191.7,187.5,4,4,4,1660,1537,1808,1403,1280,257,257,257,303.3,179.6,450.7,0.155,0.142,0.167,1100,1100,1100,990.5,990.5,990.5,970,969.6,970.5,20.5,20,20.9,0.92,0.91,0.926,0.648,0.648,0.648,0.032,0.031,0.032,1.87,1.86,1.87,0.091,0.089,0.094,18.63,18.15,19.04,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.83,46.57,48.91,46.88,45.64,47.93,0,0,0,0,0,0,1.04,0,0.335,0.15,0.67,0.33,31.5
992815200000,2001,6,2000,9,38,7,0.804,0.155,0.631,31918.1,192.8,192.8,190,4,4,4,1329,1222,1498,1072,965.3,257,257,257,29.62,0,140.9,0.194,0.172,0.21,1043,965.3,1100,990.5,990.5,990.5,968.9,968.6,969.5,21.6,21,21.9,0.756,0.63,0.888,0.53,0.406,0.648,0.025,0.019,0.031,1.57,1.3,1.84,0.073,0.06,0.087,19.99,19.19,20.6,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,48.74,46.59,50.06,47.5,45.65,48.2,0,0,0,0,0,0,1.06,0,0.173,0.19,0.78,0.22,39.7
993420000000,2001,6,2000,9,39,7,0.666,0.153,0.513,27245.5,179.3,179.3,162.2,4,3,3.7142857142857144,1102,1002,1199,848.9,775.1,252.7,227,257,0,0,0,0.23,0.214,0.248,848.9,775.1,941.9,990.5,990.5,990.5,968.2,967.9,968.5,22.3,22,22.6,0.512,0.438,0.598,0.35,0.314,0.395,0.016,0.014,0.018,1.11,1.02,1.25,0.05,0.045,0.057,21.17,20.72,21.55,0.955,0.953,0.956,0.979,0.977,0.98,0.936,0.931,0.937,45.77,40.27,52.22,43.99,39.33,48.2,0,0,0,0,0,0,0.901,0,0.153,0.23,0.77,0.23,40.9
994024800000,2001,7,2000,10,40,7,0.573,0.137,0.436,24006.4,144.6,144.6,142.9,3,3,3,948.2,908.7,983.4,721.2,681.7,227,227,227,0,0,0,0.24,0.231,0.25,721.2,681.7,756.4,990.5,990.5,990.5,967.7,967.5,967.8,22.8,22.7,23,0.39,0.359,0.421,0.283,0.256,0.305,0.012,0.011,0.013,0.939,0.865,1.01,0.041,0.038,0.044,21.87,21.66,22.1,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.32,47.14,51.24,47.63,46.2,48.2,0,0,0,0,0,0,0.794,0,0.137,0.24,0.76,0.24,41.9
994629600000,2001,7,2000,10,41,7,0.461,0.137,0.324,18621.2,130.4,130.4,110.8,3,2,2.7142857142857144,762.7,685.3,861.7,535.7,458.3,227,227,227,0,0,0,0.299,0.263,0.331,535.7,458.3,634.7,990.5,990.5,990.5,967,966.6,967.3,23.5,23.2,23.9,0.276,0.232,0.333,0.161,0.115,0.225,0.0068,0.0048,0.0097,0.651,0.569,0.786,0.028,0.024,0.034,22.9,22.37,23.26,0.953,0.947,0.958,0.976,0.97,0.98,0.93,0.918,0.938,42.99,36.19,51.63,41.54,35.11,48.2,0,0,0,0,0,0,0.616,0,0.137,0.3,0.7,0.3,40.4
995234400000,2001,7,2000,10,42,7,0.379,0.137,0.241,14474.1,96.4,96.4,86.16,2,2,2,626.1,589.6,678.3,399.1,362.6,227,227,227,0,0,0,0.363,0.335,0.385,399.1,362.6,451.3,990.5,990.5,990.5,966.4,966.3,966.6,24.1,23.9,24.2,0.205,0.192,0.228,0.0874,0.0701,0.112,0.0036,0.0029,0.0047,0.505,0.449,0.588,0.021,0.019,0.025,23.59,23.3,23.8,0.954,0.95,0.958,0.979,0.976,0.98,0.934,0.928,0.939,44.03,40.2,49.4,43.08,39.25,48.2,0,0,0,0,0,0,0.479,0,0.138,0.36,0.64,0.36,38.2
995839200000,2001,7,2000,10,43,7,0.322,0.137,0.185,11106.2,74.68,74.68,66.11,2,2,2,532.9,497.5,572.7,305.9,270.5,227,227,227,0,0,0,0.427,0.396,0.456,305.9,270.5,345.7,990.5,990.5,990.5,966,965.8,966.2,24.5,24.3,24.7,0.172,0.159,0.186,0.0434,0.0267,0.0622,0.0018,0.0011,0.0026,0.364,0.311,0.424,0.015,0.013,0.017,24.14,23.9,24.35,0.941,0.934,0.948,0.97,0.97,0.973,0.913,0.906,0.922,34.06,30.17,38.39,33.05,29.26,37.34,0,0,0,0,0,0,0.367,0,0.137,0.43,0.57,0.43,34.5
996444000000,2001,7,2000,10,44,7,0.286,0.119,0.167,10086.3,63.93,63.93,60.04,2,2,2,472.2,446.9,487.6,275.9,259.1,196.3,184,227,0,0,0,0.415,0.386,0.467,275.9,259.1,293.3,990.5,990.5,990.5,965.7,965.6,965.8,24.8,24.7,24.9,0.159,0.153,0.164,0.0292,0.0213,0.0374,0.0012,0.00086,0.0015,0.317,0.294,0.342,0.013,0.012,0.014,24.46,24.41,24.59,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,30.95,28.9,32.96,30.02,28.03,31.97,0,0,0,0,0,0,0.334,0,0.119,0.42,0.58,0.42,35.3
997048800000,2001,8,2000,11,45,7,0.261,0.106,0.155,9385.89,58.77,58.77,55.87,2,2,2,431.5,423.1,439.4,255.8,243.3,175.7,155,184,0,0,0,0.407,0.366,0.431,255.8,243.3,268.1,990.5,990.5,990.5,965.5,965.5,965.6,25,24.9,25,0.15,0.146,0.152,0.0202,0.0164,0.0256,0.00081,0.00066,0.001,0.285,0.27,0.301,0.011,0.011,0.012,24.67,24.64,24.71,0.93,0.927,0.933,0.97,0.97,0.97,0.903,0.899,0.905,28.8,27.33,30.3,27.93,26.51,29.39,0,0,0,0,0,0,0.31,0,0.106,0.41,0.59,0.41,36
997653600000,2001,8,2000,11,46,7,0.242,0.0937,0.148,9018.44,56.62,56.62,53.68,2,2,2,400,389.3,413.3,245,234.3,155,155,155,0,0,0,0.388,0.375,0.398,245,234.3,258.3,990.5,990.5,990.5,965.4,965.3,965.5,25.1,25,25.2,0.144,0.14,0.148,0.0172,0.0157,0.0209,0.00069,0.00062,0.00083,0.269,0.256,0.286,0.011,0.01,0.011,24.83,24.75,24.9,0.927,0.924,0.931,0.97,0.97,0.97,0.9,0.897,0.903,27.67,26.44,29.18,26.84,25.64,28.31,0,0,0,0,0,0,0.298,0,0.094,0.39,0.61,0.39,37.3
998258400000,2001,8,2000,11,47,7,0.226,0.0937,0.132,8145.53,51.28,51.28,48.49,2,1,1.2857142857142858,373.3,356.6,389.3,218.3,201.6,155,155,155,0,0,0,0.416,0.398,0.435,218.3,201.6,234.3,990.5,990.5,990.5,965.3,965.2,965.3,25.2,25.2,25.3,0.134,0.128,0.14,0.0143,0.0129,0.0157,0.00057,0.00051,0.00062,0.341,0.252,0.398,0.014,0.01,0.016,24.89,24.8,24.96,0.947,0.923,0.959,0.977,0.97,0.98,0.926,0.895,0.94,42.98,25.98,52.53,41.22,25.2,48.2,0,0,0,0,0,0,0.269,0,0.094,0.41,0.58,0.42,36
998863200000,2001,8,2000,11,48,7,0.207,0.0874,0.12,7543.19,48.2,48.2,44.9,1,1,1,342.1,332.7,353.1,197.7,183.4,144.4,118,155,0,0,0,0.422,0.352,0.458,197.7,183.4,217.5,990.5,990.5,990.5,965.1,965.1,965.2,25.4,25.3,25.4,0.126,0.122,0.13,0.0126,0.0113,0.0142,0.00049,0.00045,0.00056,0.348,0.323,0.38,0.014,0.013,0.015,25.04,24.98,25.08,0.953,0.949,0.958,0.98,0.98,0.98,0.934,0.93,0.939,46.29,42.83,51.18,44.9,41.97,48.2,0,0,0,0,0,0,0.249,0,0.087,0.42,0.58,0.42,36.4
999468000000,2001,9,2000,12,49,7,0.19,0.0714,0.119,7605.98,48.2,48.2,45.27,1,1,1,314.4,306.7,328,196.4,188.7,118,118,118,0,0,0,0.376,0.36,0.385,196.4,188.7,210,990.5,990.5,990.5,965,964.9,965,25.5,25.5,25.6,0.122,0.12,0.127,0.0124,0.0118,0.0136,0.00049,0.00046,0.00053,0.343,0.329,0.367,0.013,0.013,0.014,25.19,25.09,25.24,0.953,0.951,0.957,0.98,0.98,0.98,0.934,0.932,0.938,46.24,44.41,49.45,45.27,43.52,48.2,0,0,0,0,0,0,0.252,0,0.071,0.38,0.63,0.37,40
1000072800000,2001,9,2000,12,50,7,0.179,0.0714,0.108,6881.46,42.59,42.59,40.96,1,1,1,296,290.5,302.7,178,172.5,118,118,118,0,0,0,0.399,0.39,0.406,178,172.5,184.7,990.5,990.5,990.5,964.9,964.9,964.9,25.6,25.6,25.6,0.116,0.114,0.118,0.0109,0.0104,0.0115,0.00042,0.00041,0.00045,0.31,0.3,0.322,0.012,0.012,0.013,25.31,25.26,25.34,0.947,0.945,0.95,0.979,0.977,0.98,0.927,0.924,0.931,41.85,40.52,43.46,40.96,39.6,42.59,0,0,0,0,0,0,0.228,0,0.071,0.4,0.6,0.4,38.4
1000677600000,2001,9,2000,12,51,7,0.167,0.0714,0.0959,6074.88,38.02,38.02,36.16,1,1,1,276.6,261.5,284.3,158.6,143.5,118,118,118,0,0,0,0.427,0.415,0.451,158.6,143.5,166.3,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.109,0.104,0.112,0.00923,0.00795,0.00988,0.00036,0.00031,0.00039,0.275,0.248,0.289,0.011,0.0096,0.011,25.42,25.37,25.51,0.941,0.936,0.943,0.972,0.97,0.974,0.915,0.908,0.919,37.2,33.58,39.04,36.16,32.57,38.02,0,0,0,0,0,0,0.201,0,0.0711,0.43,0.57,0.43,36.4
1001282400000,2001,9,2000,12,52,7,0.151,0.0714,0.0801,5038.06,32.22,32.22,29.99,1,1,1,250.4,240.7,260,132.4,122.7,118,118,118,0,0,0,0.472,0.454,0.49,132.4,122.7,142,990.5,990.5,990.5,964.7,964.6,964.7,25.8,25.8,25.9,0.0999,0.0965,0.103,0.007,0.00618,0.00782,0.00027,0.00024,0.0003,0.228,0.211,0.245,0.0088,0.0082,0.0095,25.58,25.51,25.64,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,30.92,28.6,33.22,29.99,27.74,32.22,0,0,0,0,0,0,0.167,0,0.0709,0.47,0.53,0.47,33.4
1001887200000,2001,10,2001,1,1,7,0.138,0.0587,0.0792,5007.98,31.83,31.83,29.81,1,1,1,228,221.3,236.7,131,124.3,97,97,97,0,0,0,0.426,0.41,0.438,131,124.3,139.7,990.5,990.5,990.5,964.6,964.5,964.6,25.9,25.9,26,0.0976,0.0953,0.101,0.00688,0.00631,0.00762,0.00027,0.00024,0.00029,0.224,0.212,0.239,0.0086,0.0082,0.0093,25.71,25.64,25.76,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,30.73,29.13,32.81,29.81,28.26,31.83,0,0,0,0,0,0,0.166,0,0.0588,0.43,0.57,0.43,36.3
1002492000000,2001,10,2001,1,2,7,0.128,0.0587,0.069,4338.28,27.49,27.49,25.82,1,1,1,211.1,203.7,218.1,114.1,106.7,97,97,97,0,0,0,0.46,0.445,0.476,114.1,106.7,121.1,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.0917,0.0891,0.0941,0.00545,0.00482,0.00604,0.00021,0.00018,0.00023,0.194,0.18,0.206,0.0074,0.0069,0.0079,25.84,25.79,25.9,0.921,0.915,0.926,0.97,0.97,0.97,0.893,0.888,0.898,26.62,24.8,28.34,25.82,24.05,27.49,0,0,0,0,0,0,0.143,0,0.059,0.46,0.54,0.46,33.9
1003096800000,2001,10,2001,1,3,7,0.122,0.0587,0.0631,1158.68,24.18,24.18,6.897,1,1,1,201.3,198.1,204.2,104.3,101.1,97,97,97,0,0,0,0.482,0.475,0.49,104.3,101.1,107.2,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0882,0.0871,0.0893,0.00462,0.00435,0.00486,0.00018,0.00017,0.00019,0.176,0.17,0.181,0.0068,0.0065,0.007,25.91,25.89,25.93,0.262,0,0.916,0.277,0,0.97,0.254,0,0.888,7.11,0,24.93,6.897,0,24.18,0,5,0,0,0.714,0,0.0383,0.714,0.0589,0.48,0.52,0.48,9.5
1003701600000,2001,10,2001,1,4,7,0.124,0.0587,0.0658,4123.42,25.34,25.34,24.54,1,1,1,205.7,203.7,209.1,108.7,106.7,97,97,97,0,0,0,0.472,0.464,0.476,108.7,106.7,112.1,990.5,990.5,990.5,964.4,964.4,964.5,26.1,26,26.1,0.0898,0.0891,0.091,0.00499,0.00482,0.00528,0.00019,0.00018,0.0002,0.184,0.18,0.19,0.0071,0.0069,0.0073,25.88,25.86,25.9,0.917,0.915,0.919,0.97,0.97,0.97,0.889,0.888,0.892,25.3,24.8,26.13,24.54,24.05,25.34,0,0,0,0,0,0,0.136,0,0.0582,0.47,0.53,0.47,33.3
1004306400000,2001,10,2001,1,5,7,0.127,0.0573,0.0698,3821.91,31.81,31.81,22.75,1,1,1,210.1,202,232.5,115.4,105,94.71,93,97,0,0,0,0.452,0.4,0.48,115.4,105,139.5,990.5,990.5,990.5,964.5,964.4,964.6,26,25.9,26.1,0.0919,0.0885,0.1,0.00556,0.00467,0.0076,0.00021,0.00018,0.00029,0.196,0.177,0.239,0.0075,0.0068,0.0092,25.84,25.67,25.91,0.79,0,0.934,0.831,0,0.97,0.767,0,0.906,23.45,0,32.79,22.75,0,31.81,0,1,0,0,0.143,0,0.126,0.143,0.0572,0.45,0.55,0.45,30.1
1004911200000,2001,11,2001,2,6,7,0.144,0.0562,0.088,5582.08,35.11,35.11,33.23,1,1,1,238.6,235.2,246.7,145.6,142.2,93,93,93,0,0,0,0.39,0.377,0.395,145.6,142.2,153.7,990.5,990.5,990.5,964.6,964.6,964.7,25.9,25.8,25.9,0.102,0.101,0.105,0.00812,0.00783,0.00882,0.00031,0.0003,0.00034,0.25,0.243,0.264,0.0096,0.0094,0.01,25.62,25.56,25.65,0.936,0.935,0.939,0.97,0.97,0.97,0.908,0.907,0.911,34.25,33.44,36.19,33.23,32.43,35.11,0,0,0,0,0,0,0.185,0,0.056,0.39,0.61,0.39,38.8
1005516000000,2001,11,2001,2,7,7,0.165,0.0562,0.109,6977.75,48.2,48.2,41.53,1,1,1,273.6,246.7,302.6,180.6,153.7,93,93,93,0,0,0,0.342,0.307,0.377,180.6,153.7,209.6,990.5,990.5,990.5,964.8,964.7,964.9,25.7,25.6,25.8,0.115,0.105,0.125,0.0111,0.00882,0.0136,0.00043,0.00034,0.00053,0.312,0.264,0.364,0.012,0.01,0.014,25.39,25.22,25.56,0.948,0.939,0.957,0.976,0.97,0.98,0.925,0.911,0.938,42.65,36.19,49.61,41.53,35.11,48.2,0,0,0,0,0,0,0.231,0,0.056,0.34,0.66,0.34,42.3
1006120800000,2001,11,2001,2,8,7,0.194,0.0619,0.132,8172.85,51.34,51.34,48.65,2,1,1.1428571428571428,321.3,311,338.4,219,213.2,102.3,93,106,0,0,0,0.318,0.296,0.332,219,213.2,232.4,990.5,990.5,990.5,965,965,965.1,25.5,25.4,25.5,0.13,0.128,0.135,0.0144,0.0139,0.0155,0.00056,0.00054,0.00061,0.36,0.25,0.388,0.014,0.0098,0.015,25.13,25.07,25.17,0.953,0.923,0.959,0.979,0.97,0.98,0.933,0.895,0.94,47.66,26.46,52.36,44.98,25.67,48.2,0,0,0,0,0,0,0.27,0,0.062,0.32,0.68,0.32,42.1
1006725600000,2001,11,2001,2,9,7,0.223,0.0662,0.156,9607.75,60.43,60.43,57.19,2,2,2,368.1,344.5,385.7,258.7,238.5,109.4,106,118,0,0,0,0.297,0.28,0.308,258.7,238.5,273.2,990.5,990.5,990.5,965.2,965.1,965.3,25.3,25.2,25.4,0.145,0.137,0.15,0.0219,0.016,0.0279,0.00087,0.00063,0.0011,0.284,0.257,0.304,0.011,0.01,0.012,24.98,24.87,25.12,0.931,0.925,0.934,0.97,0.97,0.97,0.903,0.897,0.906,29.48,27.18,31.15,28.59,26.36,30.21,0,0,0,0,0,0,0.318,0,0.067,0.3,0.7,0.3,43.1
1007330400000,2001,12,2001,3,10,7,0.255,0.0714,0.184,11262.3,70.79,70.79,67.04,2,2,2,422.1,403.1,439.4,304.1,285.1,118,118,118,0,0,0,0.28,0.269,0.293,304.1,285.1,321.4,990.5,990.5,990.5,965.5,965.4,965.6,25,24.9,25.1,0.162,0.155,0.168,0.0425,0.0336,0.0507,0.0017,0.0013,0.002,0.352,0.324,0.378,0.014,0.013,0.015,24.65,24.54,24.76,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.908,0.915,34.56,32.42,36.49,33.52,31.45,35.4,0,0,0,0,0,0,0.372,0,0.071,0.28,0.72,0.28,44.2
1007935200000,2001,12,2001,3,11,7,0.249,0.0714,0.178,10911.3,65.15,65.15,64.95,2,2,2,412.4,408.3,413.4,294.4,290.3,118,118,118,0,0,0,0.286,0.285,0.289,294.4,290.3,295.4,990.5,990.5,990.5,965.5,965.4,965.5,25,25,25.1,0.159,0.157,0.159,0.038,0.036,0.0384,0.0015,0.0014,0.0015,0.338,0.331,0.339,0.013,0.013,0.014,24.71,24.7,24.73,0.939,0.938,0.939,0.97,0.97,0.97,0.91,0.91,0.911,33.48,33.01,33.58,32.47,32.02,32.58,0,0,0,0,0,0,0.361,0,0.071,0.29,0.71,0.29,43.8
1008540000000,2001,12,2001,3,12,7,0.257,0.0677,0.189,11583.5,72.54,72.54,68.95,2,2,2,424.5,413.3,432.6,312.5,295.3,112,104,118,0,0,0,0.264,0.24,0.286,312.5,295.3,328.6,990.5,990.5,990.5,965.5,965.5,965.5,25,25,25,0.164,0.159,0.168,0.0465,0.0384,0.0541,0.0019,0.0015,0.0022,0.364,0.339,0.386,0.015,0.014,0.015,24.63,24.57,24.7,0.942,0.939,0.944,0.97,0.97,0.97,0.914,0.911,0.916,35.54,33.57,37.38,34.47,32.56,36.27,0,0,0,0,0,0,0.383,0,0.068,0.26,0.74,0.26,45.1
1009144800000,2001,12,2001,3,13,7,0.271,0.0629,0.209,12826.4,81.3,81.3,76.35,2,2,2,448.9,432.6,470,344.9,328.6,104,104,104,0,0,0,0.232,0.221,0.24,344.9,328.6,366,990.5,990.5,990.5,965.6,965.5,965.7,24.9,24.8,25,0.174,0.168,0.181,0.0618,0.0541,0.0718,0.0025,0.0022,0.0029,0.411,0.386,0.443,0.017,0.015,0.018,24.47,24.34,24.57,0.947,0.944,0.95,0.974,0.97,0.979,0.922,0.916,0.93,39.18,37.38,41.51,38.17,36.27,40.65,0,0,0,0,0,0,0.424,0,0.062,0.23,0.77,0.23,47.3
1009749600000,2001,12,2001,3,14,7,0.307,0.0712,0.236,14474.3,90.02,90.02,86.16,2,2,2,507.3,474.2,528.1,389.6,367.6,117.7,104,120,0,0,0,0.232,0.219,0.246,389.6,367.6,408.1,990.5,990.5,990.5,965.9,965.7,966,24.6,24.5,24.8,0.191,0.183,0.198,0.0829,0.0725,0.0916,0.0034,0.0029,0.0037,0.479,0.446,0.507,0.019,0.018,0.021,24.14,24.02,24.32,0.953,0.95,0.956,0.98,0.979,0.98,0.934,0.931,0.937,43.96,41.56,45.93,43.08,40.71,45.01,0,0,0,0,0,0,0.479,0,0.071,0.23,0.77,0.23,47.1
1010354400000,2002,1,2001,4,15,7,0.324,0.0726,0.252,15399.3,95.64,95.64,91.66,2,2,2,536.2,528.1,555.8,416.2,408.1,120,120,120,0,0,0,0.224,0.216,0.227,416.2,408.1,435.8,990.5,990.5,990.5,966,966,966.1,24.5,24.4,24.5,0.2,0.198,0.207,0.0954,0.0916,0.105,0.0039,0.0037,0.0043,0.519,0.507,0.549,0.021,0.021,0.022,23.97,23.85,24.02,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.77,45.93,48.8,45.83,45.01,47.82,0,0,0,0,0,0,0.509,0,0.072,0.22,0.78,0.22,47.5
1010959200000,2002,1,2001,4,16,7,0.358,0.0726,0.285,16379.3,104.1,104.1,97.5,3,2,2.142857142857143,591.4,572.7,609.8,471.4,452.7,120,120,120,0,0,0,0.203,0.197,0.21,471.4,452.7,489.8,990.5,990.5,990.5,966.3,966.2,966.3,24.2,24.2,24.3,0.223,0.213,0.234,0.122,0.113,0.13,0.005,0.0046,0.0054,0.59,0.527,0.614,0.024,0.022,0.025,23.65,23.6,23.75,0.955,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.939,49.64,35.76,52.68,46.27,34.69,48.2,0,0,0,0,0,0,0.542,0,0.073,0.2,0.8,0.2,45.8
1011564000000,2002,1,2001,4,17,7,0.369,0.055,0.314,18612.3,111.4,111.4,110.8,3,3,3,610.9,609.8,613.6,519.9,518.8,91,91,91,0,0,0,0.149,0.148,0.149,519.9,518.8,522.6,990.5,990.5,990.5,966.3,966.3,966.4,24.2,24.1,24.2,0.246,0.246,0.248,0.148,0.148,0.15,0.0061,0.0061,0.0062,0.571,0.569,0.576,0.024,0.024,0.024,23.59,23.57,23.59,0.948,0.948,0.948,0.972,0.972,0.972,0.921,0.921,0.922,38,37.93,38.19,36.93,36.85,37.12,0,0,0,0,0,0,0.615,0,0.055,0.15,0.85,0.15,50.4
1012168800000,2002,1,2001,4,18,7,0.386,0.0587,0.327,19347.2,116.5,116.5,115.2,3,3,3,638.1,619.4,653.2,541.1,528.4,97,91,105,0,0,0,0.152,0.143,0.162,541.1,528.4,548.2,990.5,990.5,990.5,966.5,966.4,966.5,24,24,24.1,0.259,0.251,0.265,0.162,0.154,0.167,0.0068,0.0064,0.007,0.608,0.585,0.621,0.025,0.024,0.026,23.44,23.37,23.54,0.95,0.949,0.951,0.975,0.973,0.976,0.926,0.923,0.927,39.38,38.58,39.8,38.39,37.54,38.83,0,0,0,0,0,0,0.64,0,0.059,0.15,0.85,0.15,50.1
1012773600000,2002,2,2001,5,19,7,0.414,0.0635,0.35,20666.7,124.6,124.6,123,3,3,3,684.3,678.3,692.2,579.3,573.3,105,105,105,0,0,0,0.153,0.152,0.155,579.3,573.3,587.2,990.5,990.5,990.5,966.6,966.6,966.7,23.9,23.8,23.9,0.282,0.279,0.287,0.188,0.184,0.193,0.0079,0.0077,0.0081,0.674,0.663,0.687,0.028,0.028,0.029,23.19,23.14,23.22,0.953,0.953,0.954,0.98,0.979,0.98,0.934,0.933,0.935,41.85,41.46,42.37,41.01,40.6,41.53,0,0,0,0,0,0,0.683,0,0.064,0.15,0.85,0.15,49.9
1013378400000,2002,2,2001,5,20,7,0.442,0.0635,0.379,22152.5,139.2,139.2,131.9,3,3,3,731.4,710.9,771.7,626.4,605.9,105,105,105,0,0,0,0.144,0.136,0.148,626.4,605.9,666.7,990.5,990.5,990.5,966.8,966.7,967,23.7,23.5,23.8,0.309,0.298,0.332,0.219,0.206,0.246,0.0093,0.0087,0.01,0.753,0.718,0.821,0.032,0.03,0.035,22.92,22.69,23.04,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.85,43.58,47.35,43.95,42.71,46.4,0,0,0,0,0,0,0.733,0,0.063,0.14,0.86,0.14,50.1
1013983200000,2002,2,2001,5,21,7,0.488,0.0635,0.424,24223.5,144.6,144.6,144.2,3,3,3,806.5,793.2,828,701.5,688.2,105,105,105,0,0,0,0.13,0.127,0.132,701.5,688.2,723,990.5,990.5,990.5,967.1,967.1,967.2,23.4,23.3,23.4,0.352,0.344,0.364,0.27,0.261,0.284,0.012,0.011,0.012,0.88,0.857,0.916,0.038,0.037,0.039,22.49,22.37,22.57,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.37,48.61,50.59,48.06,47.64,48.2,0,0,0,0,0,0,0.801,0,0.064,0.13,0.87,0.13,49.6
1014588000000,2002,2,2001,5,22,7,0.521,0.0697,0.451,24757,154.4,154.4,147.4,4,3,3.2857142857142856,860.9,828,894.8,745.6,723,115.3,105,129,0,0,0,0.134,0.121,0.149,745.6,723,765.8,990.5,990.5,990.5,967.3,967.2,967.5,23.2,23,23.3,0.385,0.364,0.407,0.298,0.284,0.31,0.013,0.012,0.013,0.937,0.905,0.966,0.04,0.039,0.042,22.22,22.1,22.37,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,47.97,39.52,52.02,45.45,38.53,48.2,0,0,0,0,0,0,0.819,0,0.07,0.13,0.87,0.13,47.5
1015192800000,2002,3,2001,6,23,7,0.585,0.078,0.507,28016.1,176.7,176.7,166.8,4,4,4,968,910.4,1030,839,781.4,129,129,129,0,0,0,0.133,0.125,0.142,839,781.4,900.6,990.5,990.5,990.5,967.8,967.5,968,22.7,22.5,23,0.474,0.422,0.531,0.345,0.317,0.375,0.015,0.014,0.017,1.04,0.945,1.15,0.046,0.041,0.051,21.69,21.36,22.01,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.931,0.937,42.57,40.19,45.09,41.69,39.24,44.18,0,0,0,0,0,0,0.926,0,0.078,0.13,0.87,0.13,47.9
1015797600000,2002,3,2001,6,24,7,0.696,0.078,0.618,31871.8,192.8,192.8,189.7,4,4,4,1150,1052,1217,1021,923.3,129,129,129,0,0,0,0.112,0.106,0.123,1021,923.3,1088,990.5,990.5,990.5,968.4,968.1,968.6,22.1,21.9,22.4,0.671,0.551,0.763,0.502,0.386,0.621,0.023,0.017,0.028,1.46,1.19,1.68,0.066,0.053,0.077,20.67,20.24,21.24,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,49.42,45.98,51.57,47.43,45.06,48.2,0,0,0,0,0,0,1.05,0,0.078,0.11,0.89,0.11,45.8
1016402400000,2002,3,2001,6,25,7,0.89,0.0967,0.665,32384.9,192.8,192.8,192.8,4,4,4,1472,1456,1513,1312,1273,159.9,129,183,212.2,172.7,229.8,0.108,0.0886,0.126,1100,1100,1100,990.5,990.5,990.5,969.4,969.3,969.5,21.1,21,21.2,0.88,0.869,0.898,0.648,0.648,0.648,0.031,0.031,0.031,1.83,1.82,1.85,0.087,0.086,0.088,19.28,19.13,19.34,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.56,49.15,49.73,48.19,48.17,48.2,0,0,0,0,0,0,1.07,0,0.225,0.11,0.75,0.25,36.4
1017007200000,2002,3,2001,6,26,7,0.943,0.111,0.665,32092,192.7,192.7,191,4,4,4,1560,1513,1600,1377,1330,183,183,183,276.7,229.8,317.1,0.117,0.114,0.121,1100,1100,1100,990.5,990.5,990.5,969.7,969.5,969.8,20.8,20.7,21,0.905,0.898,0.91,0.648,0.648,0.648,0.031,0.031,0.031,1.85,1.85,1.86,0.089,0.088,0.09,18.97,18.83,19.13,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.73,48.37,49.15,47.76,47.4,48.17,0,0,0,0,0,0,1.06,0,0.278,0.12,0.71,0.29,34
1017612000000,2002,4,2001,7,27,7,1,0.0895,0.665,31518.3,189.2,189.2,187.6,4,4,4,1657,1611,1705,1509,1463,148,148,148,409.3,362.5,457,0.0893,0.0868,0.0919,1100,1100,1100,990.5,990.5,990.5,970,969.8,970.1,20.5,20.4,20.7,0.92,0.916,0.924,0.648,0.648,0.648,0.032,0.031,0.032,1.87,1.86,1.87,0.091,0.09,0.092,18.64,18.48,18.79,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.86,47.45,48.27,46.9,46.5,47.3,0,0,0,0,0,0,1.04,0,0.335,0.089,0.67,0.33,31.5
1018216800000,2002,4,2001,7,28,7,1.05,0.0895,0.665,31088.6,185.4,185.4,185.1,4,4,4,1732,1722,1737,1584,1574,148,148,148,484.4,474.1,489,0.0854,0.0852,0.0859,1100,1100,1100,990.5,990.5,990.5,970.2,970.2,970.3,20.3,20.2,20.3,0.926,0.925,0.926,0.648,0.648,0.648,0.032,0.032,0.032,1.87,1.87,1.87,0.092,0.092,0.093,18.39,18.38,18.43,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.21,47.17,47.3,46.26,46.22,46.35,0,0,0,0,0,0,1.03,0,0.385,0.085,0.63,0.37,29.6
1018821600000,2002,4,2001,7,29,7,1.06,0.0895,0.665,30938.7,184.3,184.3,184.2,4,4,4,1759,1753,1781,1611,1605,148,148,148,511,505.3,533.2,0.0841,0.0831,0.0844,1100,1100,1100,990.5,990.5,990.5,970.3,970.3,970.4,20.2,20.1,20.2,0.926,0.926,0.926,0.648,0.648,0.648,0.032,0.032,0.032,1.87,1.87,1.87,0.093,0.093,0.093,18.3,18.23,18.32,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,46.98,46.79,47.03,46.04,45.86,46.09,0,0,0,0,0,0,1.02,0,0.395,0.084,0.63,0.37,29.2
1019426400000,2002,4,2001,7,30,7,1.13,0.0895,0.665,30368.5,183,183,180.8,4,4,4,1860,1794,1906,1712,1646,148,148,148,612.3,545.8,657.9,0.0796,0.0777,0.0825,1100,1100,1100,990.5,990.5,990.5,970.6,970.4,970.8,19.9,19.7,20.1,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.093,0.095,17.98,17.83,18.19,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.932,46.11,45.72,46.68,45.19,44.8,45.75,0,0,0,0,0,0,1,0,0.465,0.079,0.59,0.41,26.9
1020031200000,2002,4,2001,7,31,7,1.18,0.109,0.665,29882.3,179.3,179.3,177.9,4,4,4,1945,1904,2005,1766,1718,179.4,148,192,665.7,618.2,713.3,0.0922,0.0777,0.101,1100,1100,1100,990.5,990.5,990.5,970.9,970.8,971.1,19.6,19.4,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.097,17.7,17.51,17.84,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.38,44.85,45.73,44.47,43.96,44.82,0,0,0,0,0,0,0.988,0,0.515,0.092,0.56,0.44,25.3
1020636000000,2002,5,2001,8,32,7,1.21,0.131,0.665,29524.3,175.8,175.8,175.7,4,4,4,2009,2005,2018,1793,1729,216,192,276,692.9,629.3,725.8,0.108,0.0952,0.138,1100,1100,1100,990.5,990.5,990.5,971.1,971.1,971.1,19.4,19.4,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.097,0.097,0.097,17.5,17.48,17.51,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,44.83,44.77,44.85,43.93,43.88,43.96,0,0,0,0,0,0,0.976,0,0.545,0.11,0.55,0.45,24.4
1021240800000,2002,5,2001,8,33,7,1.17,0.167,0.665,29940.1,179.5,179.5,178.2,4,4,4,1935,1897,1987,1659,1621,276,276,276,558.8,521,610.5,0.143,0.139,0.145,1100,1100,1100,990.5,990.5,990.5,970.9,970.8,971.1,19.6,19.4,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.096,17.74,17.57,17.86,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.46,45.01,45.8,44.55,44.11,44.88,0,0,0,0,0,0,0.99,0,0.505,0.14,0.57,0.43,25.6
1021845600000,2002,5,2001,8,34,7,1.14,0.167,0.665,30232.9,182,182,180,4,4,4,1884,1823,1897,1608,1547,276,276,276,508.1,446.5,521,0.147,0.145,0.151,1100,1100,1100,990.5,990.5,990.5,970.7,970.5,970.8,19.8,19.7,20,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.094,0.095,17.9,17.86,18.1,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.91,45.8,46.44,44.99,44.88,45.51,0,0,0,0,0,0,1,0,0.475,0.15,0.58,0.42,26.5
1022450400000,2002,5,2001,8,35,7,1.05,0.156,0.665,31114.3,188.2,188.2,185.2,4,4,4,1729,1641,1808,1471,1422,257.1,210,276,371.4,321.6,431.7,0.148,0.126,0.163,1100,1100,1100,990.5,990.5,990.5,970.2,969.9,970.5,20.3,20,20.6,0.923,0.919,0.926,0.648,0.648,0.648,0.032,0.032,0.032,1.87,1.87,1.87,0.092,0.091,0.094,18.41,18.15,18.69,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.25,46.57,48,46.3,45.64,47.04,0,0,0,0,0,0,1.03,0,0.385,0.15,0.63,0.37,29.6
1023055200000,2002,6,2001,9,36,7,0.944,0.127,0.665,32051.6,192.8,192.8,190.8,4,4,4,1561,1479,1641,1351,1269,210,210,210,250.6,169.2,330.8,0.135,0.128,0.142,1100,1100,1100,990.5,990.5,990.5,969.7,969.4,969.9,20.8,20.6,21.1,0.909,0.882,0.919,0.648,0.648,0.648,0.031,0.031,0.032,1.86,1.83,1.87,0.089,0.087,0.091,18.96,18.69,19.25,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.71,48,49.49,47.7,47.04,48.2,0,0,0,0,0,0,1.06,0,0.279,0.13,0.7,0.3,34
1023660000000,2002,6,2001,9,37,7,0.805,0.127,0.656,32390.4,192.8,192.8,192.8,4,4,4,1331,1252,1456,1121,1042,210,210,210,36.44,0,145.7,0.158,0.144,0.168,1084,1042,1100,990.5,990.5,990.5,968.9,968.7,969.3,21.6,21.2,21.8,0.804,0.726,0.872,0.613,0.517,0.648,0.028,0.024,0.031,1.71,1.53,1.82,0.08,0.07,0.086,19.85,19.34,20.28,0.955,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,50.35,49.48,50.98,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.149,0.16,0.81,0.19,40.2
1024264800000,2002,6,2001,9,38,7,0.698,0.127,0.571,30361.7,192.5,192.5,180.7,4,4,4,1154,1081,1239,944.4,870.9,210,210,210,0,0,0,0.182,0.17,0.194,944.4,870.9,1029,990.5,990.5,990.5,968.4,968.2,968.7,22.1,21.8,22.3,0.6,0.523,0.707,0.403,0.361,0.488,0.018,0.016,0.022,1.26,1.12,1.48,0.057,0.05,0.068,20.85,20.37,21.23,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,46.1,43.29,49.1,45.18,42.42,48.12,0,0,0,0,0,0,1,0,0.127,0.18,0.82,0.18,43.5
1024869600000,2002,6,2001,9,39,7,0.568,0.127,0.441,24415.9,163.9,163.9,145.3,4,3,3.2857142857142856,939.7,853.6,1045,729.7,643.6,210,210,210,0,0,0,0.225,0.201,0.246,729.7,643.6,835.1,990.5,990.5,990.5,967.7,967.3,968,22.8,22.5,23.2,0.4,0.336,0.49,0.285,0.231,0.343,0.012,0.01,0.015,0.929,0.799,1.06,0.041,0.034,0.047,21.92,21.4,22.39,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,46.01,40.01,51.61,44.63,39.05,48.2,0,0,0,0,0,0,0.807,0,0.127,0.22,0.78,0.22,43
1025474400000,2002,7,2001,10,40,7,0.449,0.112,0.337,19539.6,131.3,131.3,116.3,3,3,3,742.8,678.3,819.9,556.8,492.3,186,186,186,0,0,0,0.251,0.227,0.274,556.8,492.3,633.9,990.5,990.5,990.5,966.9,966.6,967.2,23.6,23.3,23.9,0.282,0.246,0.326,0.173,0.131,0.224,0.0073,0.0055,0.0096,0.648,0.541,0.778,0.027,0.023,0.033,22.98,22.54,23.35,0.951,0.945,0.956,0.975,0.97,0.98,0.927,0.917,0.937,39.75,35.52,44.65,38.77,34.45,43.76,0,0,0,0,0,0,0.646,0,0.112,0.25,0.75,0.25,43.5
1026079200000,2002,7,2001,10,41,7,0.367,0.112,0.254,15160.1,96.4,96.4,90.24,2,2,2,606.3,555.8,657.1,420.3,369.8,186,186,186,0,0,0,0.308,0.283,0.335,420.3,369.8,471.1,990.5,990.5,990.5,966.3,966.1,966.5,24.2,24,24.4,0.21,0.19,0.233,0.0974,0.0735,0.121,0.004,0.003,0.0051,0.533,0.456,0.615,0.022,0.019,0.026,23.65,23.36,23.94,0.955,0.951,0.958,0.98,0.979,0.98,0.936,0.931,0.939,46.53,41.29,51.61,45.12,40.41,48.2,0,0,0,0,0,0,0.501,0,0.113,0.31,0.69,0.31,41.3
1026684000000,2002,7,2001,10,42,7,0.31,0.112,0.197,11931.5,78.39,78.39,71.02,2,2,2,512.1,485.4,545.1,326.1,299.4,186,186,186,0,0,0,0.364,0.341,0.383,326.1,299.4,359.1,990.5,990.5,990.5,965.9,965.8,966.1,24.6,24.4,24.7,0.175,0.166,0.187,0.0529,0.0403,0.0685,0.0022,0.0016,0.0028,0.391,0.35,0.44,0.016,0.014,0.018,24.2,24.01,24.37,0.944,0.94,0.95,0.971,0.97,0.976,0.917,0.912,0.927,36.55,33.63,40.15,35.51,32.62,39.2,0,0,0,0,0,0,0.395,0,0.113,0.36,0.64,0.36,38.5
1027288800000,2002,7,2001,10,43,7,0.277,0.112,0.164,9948.39,63.48,63.48,59.22,2,2,2,457.7,432.6,477.3,271.7,246.6,186,186,186,0,0,0,0.407,0.39,0.43,271.7,246.6,291.3,990.5,990.5,990.5,965.7,965.5,965.7,24.8,24.8,25,0.156,0.147,0.163,0.0274,0.0167,0.0365,0.0011,0.00067,0.0015,0.309,0.273,0.338,0.012,0.011,0.014,24.53,24.41,24.68,0.934,0.928,0.938,0.97,0.97,0.97,0.906,0.9,0.91,30.52,27.7,32.72,29.61,26.87,31.74,0,0,0,0,0,0,0.329,0,0.113,0.4,0.59,0.41,35.9
