datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1090792800000,2004,7,2003,10,43,7,0.32,0.134,0.187,11222.3,72.46,72.46,66.8,2,2,2,529.7,490.2,562.9,308.8,281.7,220.9,184,227,0,0,0,0.417,0.375,0.446,308.8,281.7,335.9,990.5,990.5,990.5,966,965.8,966.1,24.5,24.4,24.7,0.172,0.163,0.182,0.0448,0.032,0.0575,0.0018,0.0013,0.0024,0.368,0.328,0.409,0.015,0.013,0.017,24.15,23.96,24.33,0.942,0.937,0.946,0.97,0.97,0.97,0.913,0.908,0.918,34.43,31.42,37.34,33.4,30.48,36.23,0,0,0,0,0,0,0.371,0,0.133,0.42,0.58,0.42,35.1
1091397600000,2004,8,2003,11,44,7,0.286,0.111,0.174,10555.7,66.17,66.17,62.83,2,2,2,472.2,453.3,487.6,288.2,269.3,184,184,184,0,0,0,0.39,0.377,0.406,288.2,269.3,303.6,990.5,990.5,990.5,965.7,965.6,965.8,24.8,24.7,24.9,0.162,0.156,0.168,0.035,0.0261,0.0423,0.0014,0.001,0.0017,0.334,0.306,0.357,0.013,0.012,0.014,24.44,24.35,24.55,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,32.39,30.27,34.11,31.42,29.36,33.08,0,0,0,0,0,0,0.349,0,0.112,0.39,0.61,0.39,36.9
1092002400000,2004,8,2003,11,45,7,0.259,0.111,0.147,8904.88,56.45,56.45,53.01,2,1,1.8571428571428572,427.6,408.3,442.9,243.6,224.3,184,184,184,0,0,0,0.431,0.415,0.451,243.6,224.3,258.9,990.5,990.5,990.5,965.5,965.4,965.6,25,24.9,25.1,0.147,0.14,0.152,0.0173,0.0148,0.0212,0.00069,0.00059,0.00085,0.292,0.261,0.4,0.012,0.01,0.016,24.68,24.62,24.75,0.933,0.925,0.959,0.971,0.97,0.98,0.906,0.897,0.94,31.2,26.48,52.02,29.95,25.69,48.2,0,0,0,0,0,0,0.294,0,0.112,0.43,0.57,0.43,34.4
1092607200000,2004,8,2003,11,46,7,0.23,0.106,0.124,7746.45,48.2,48.2,46.11,1,1,1,380.6,371.1,403.1,204.8,187.1,175.7,155,184,0,0,0,0.462,0.418,0.496,204.8,187.1,219.1,990.5,990.5,990.5,965.3,965.3,965.4,25.2,25.1,25.2,0.132,0.127,0.138,0.0132,0.0117,0.0144,0.00052,0.00046,0.00057,0.364,0.333,0.391,0.014,0.013,0.016,24.83,24.7,24.91,0.955,0.951,0.958,0.98,0.98,0.98,0.936,0.932,0.939,47.65,43.45,50.84,46.11,42.58,48.2,0,0,0,0,0,0,0.256,0,0.106,0.46,0.54,0.46,33.7
1093212000000,2004,8,2003,11,47,7,0.221,0.0937,0.128,8038.19,48.2,48.2,47.85,1,1,1,366,356.6,371.1,211,201.6,155,155,155,0,0,0,0.424,0.418,0.435,211,201.6,216.1,990.5,990.5,990.5,965.2,965.2,965.3,25.3,25.2,25.3,0.132,0.128,0.133,0.0137,0.0129,0.0141,0.00054,0.00051,0.00056,0.372,0.356,0.382,0.015,0.014,0.015,24.9,24.86,24.96,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,49.28,47.13,50.46,47.85,46.18,48.2,0,0,0,0,0,0,0.266,0,0.093,0.42,0.58,0.42,36.4
1093816800000,2004,8,2003,11,48,7,0.196,0.0864,0.11,6977.36,43.92,43.92,41.53,1,1,1,324.1,311,341.5,181.2,173,142.9,138,155,0,0,0,0.441,0.419,0.461,181.2,173,191.1,990.5,990.5,990.5,965,965,965.1,25.5,25.4,25.5,0.121,0.117,0.124,0.0112,0.0105,0.012,0.00044,0.00041,0.00047,0.319,0.304,0.336,0.013,0.012,0.013,25.16,25.06,25.24,0.949,0.946,0.952,0.979,0.977,0.98,0.929,0.924,0.933,42.42,40.49,44.81,41.53,39.56,43.92,0,0,0,0,0,0,0.231,0,0.086,0.44,0.56,0.44,35.6
1094421600000,2004,9,2003,12,49,7,0.18,0.08,0.1,6349.29,39.6,39.6,37.79,1,1,1,298,284.3,306.7,165.7,157.8,132.3,118,138,0,0,0,0.444,0.406,0.467,165.7,157.8,172.5,990.5,990.5,990.5,964.9,964.8,964.9,25.6,25.6,25.7,0.114,0.112,0.116,0.00984,0.00916,0.0104,0.00038,0.00036,0.00041,0.29,0.277,0.3,0.011,0.011,0.012,25.32,25.27,25.37,0.943,0.941,0.945,0.974,0.97,0.977,0.918,0.913,0.924,38.82,36.9,40.52,37.79,35.79,39.6,0,0,0,0,0,0,0.21,0,0.08,0.44,0.56,0.44,35.3
1095026400000,2004,9,2003,12,50,7,0.163,0.0714,0.0914,5773.24,36.59,36.59,34.36,1,1,1,269.1,260,278.6,151.1,142,118,118,118,0,0,0,0.439,0.424,0.454,151.1,142,160.6,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.107,0.103,0.11,0.0086,0.00782,0.0094,0.00033,0.0003,0.00037,0.262,0.245,0.279,0.01,0.0095,0.011,25.46,25.41,25.51,0.938,0.935,0.942,0.97,0.97,0.971,0.91,0.907,0.914,35.42,33.22,37.68,34.36,32.22,36.59,0,0,0,0,0,0,0.191,0,0.0716,0.44,0.56,0.44,35.4
1095631200000,2004,9,2003,12,51,7,0.154,0.0714,0.0827,5206.8,31.72,31.72,30.99,1,1,1,254.7,251.7,257.8,136.7,133.7,118,118,118,0,0,0,0.463,0.458,0.469,136.7,133.7,139.8,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.101,0.1,0.103,0.00737,0.00712,0.00764,0.00029,0.00028,0.0003,0.236,0.231,0.241,0.0091,0.0089,0.0094,25.55,25.53,25.56,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.95,31.24,32.71,30.99,30.3,31.72,0,0,0,0,0,0,0.172,0,0.0713,0.46,0.54,0.46,33.8
1096236000000,2004,9,2003,12,52,7,0.144,0.0659,0.0786,4951.36,31.83,31.83,29.47,1,1,1,238.9,232.5,246.7,129.9,118.7,109,97,118,0,0,0,0.456,0.41,0.499,129.9,118.7,139.7,990.5,990.5,990.5,964.6,964.6,964.7,25.9,25.8,25.9,0.0983,0.0951,0.101,0.00679,0.00584,0.00762,0.00026,0.00023,0.00029,0.223,0.204,0.239,0.0086,0.0079,0.0093,25.64,25.6,25.68,0.93,0.924,0.934,0.97,0.97,0.97,0.902,0.896,0.906,30.38,27.61,32.81,29.47,26.78,31.83,0,0,0,0,0,0,0.164,0,0.0654,0.46,0.55,0.45,34.4
1096840800000,2004,10,2004,1,1,7,0.138,0.0587,0.0791,4998.95,30.36,30.36,29.76,1,1,1,227.7,223.9,230.3,130.7,126.9,97,97,97,0,0,0,0.426,0.421,0.433,130.7,126.9,133.3,990.5,990.5,990.5,964.6,964.5,964.6,25.9,25.9,26,0.0975,0.0962,0.0985,0.00686,0.00654,0.00708,0.00026,0.00025,0.00027,0.223,0.217,0.228,0.0086,0.0083,0.0088,25.71,25.69,25.74,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,30.68,29.77,31.3,29.76,28.87,30.36,0,0,0,0,0,0,0.165,0,0.0589,0.43,0.57,0.43,36.2
1097445600000,2004,10,2004,1,2,7,0.13,0.0587,0.0711,4473.96,28.29,28.29,26.63,1,1,1,214.5,207.1,221.4,117.5,110.1,97,97,97,0,0,0,0.453,0.438,0.468,117.5,110.1,124.4,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.0929,0.0903,0.0953,0.00574,0.00511,0.00632,0.00022,0.0002,0.00024,0.2,0.187,0.212,0.0077,0.0072,0.0082,25.81,25.76,25.87,0.923,0.918,0.928,0.97,0.97,0.97,0.895,0.89,0.9,27.45,25.64,29.16,26.63,24.87,28.29,0,0,0,0,0,0,0.148,0,0.0589,0.45,0.55,0.45,34.4
1098050400000,2004,10,2004,1,3,7,0.124,0.0587,0.0649,4069.08,24.48,24.48,24.22,1,1,1,204.4,203.7,205.5,107.4,106.7,97,97,97,0,0,0,0.475,0.472,0.476,107.4,106.7,108.5,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0893,0.0891,0.0897,0.00488,0.00482,0.00497,0.00019,0.00018,0.00019,0.182,0.18,0.184,0.007,0.0069,0.007,25.89,25.88,25.9,0.916,0.915,0.916,0.97,0.97,0.97,0.888,0.888,0.889,24.97,24.8,25.23,24.22,24.05,24.48,0,0,0,0,0,0,0.135,0,0.0591,0.47,0.52,0.48,32.8
1098655200000,2004,10,2004,1,4,7,0.124,0.0587,0.0657,4116.69,25.34,25.34,24.5,1,1,1,205.6,203.7,209.1,108.6,106.7,97,97,97,0,0,0,0.472,0.464,0.476,108.6,106.7,112.1,990.5,990.5,990.5,964.4,964.4,964.5,26.1,26,26.1,0.0897,0.0891,0.091,0.00498,0.00482,0.00528,0.00019,0.00018,0.0002,0.184,0.18,0.19,0.0071,0.0069,0.0073,25.88,25.86,25.9,0.917,0.915,0.919,0.97,0.97,0.97,0.889,0.888,0.892,25.26,24.8,26.13,24.5,24.05,25.34,0,0,0,0,0,0,0.136,0,0.0583,0.47,0.53,0.47,33.2
1099260000000,2004,11,2004,2,5,7,0.125,0.0562,0.0684,4303.77,27.05,27.05,25.62,1,1,1,206.2,203.7,212.1,113.2,110.7,93,93,93,0,0,0,0.451,0.438,0.457,113.2,110.7,119.1,990.5,990.5,990.5,964.4,964.4,964.5,26.1,26,26.1,0.091,0.0901,0.0931,0.00537,0.00516,0.00588,0.00021,0.0002,0.00023,0.192,0.187,0.202,0.0074,0.0072,0.0078,25.87,25.82,25.89,0.92,0.918,0.924,0.97,0.97,0.97,0.892,0.891,0.896,26.41,25.8,27.89,25.62,25.03,27.05,0,0,0,0,0,0,0.142,0,0.0566,0.45,0.55,0.45,34.4
1099864800000,2004,11,2004,2,6,7,0.129,0.0473,0.0813,5164.77,35.45,35.45,30.74,1,1,1,212.6,204,221.3,134.5,111,78.14,67,93,0,0,0,0.369,0.303,0.456,134.5,111,154.3,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.0967,0.0902,0.102,0.00718,0.00518,0.00886,0.00028,0.0002,0.00034,0.228,0.188,0.262,0.0088,0.0072,0.01,25.8,25.71,25.89,0.931,0.918,0.94,0.97,0.97,0.97,0.903,0.891,0.911,31.69,25.88,36.55,30.74,25.1,35.45,0,0,0,0,0,0,0.171,0,0.0477,0.37,0.63,0.37,40
1100469600000,2004,11,2004,2,7,7,0.133,0.0405,0.0929,5931.63,36.69,36.69,35.31,1,1,1,220.6,218.1,226.4,153.6,151.1,67,67,67,0,0,0,0.304,0.296,0.307,153.6,151.1,159.4,990.5,990.5,990.5,964.5,964.5,964.6,26,25.9,26,0.102,0.101,0.104,0.00881,0.00859,0.0093,0.00034,0.00033,0.00036,0.261,0.256,0.271,0.01,0.0099,0.01,25.72,25.67,25.74,0.939,0.939,0.941,0.97,0.97,0.971,0.911,0.91,0.914,36.39,35.79,37.78,35.31,34.72,36.69,0,0,0,0,0,0,0.196,0,0.0401,0.3,0.7,0.3,44.6
1101074400000,2004,11,2004,2,8,7,0.161,0.0405,0.12,7666.92,63.76,63.76,45.64,2,1,1.1428571428571428,265.9,226.7,353.1,198.9,159.7,67,67,67,0,0,0,0.257,0.19,0.296,198.9,159.7,286.1,990.5,990.5,990.5,964.8,964.6,965.2,25.7,25.3,25.9,0.118,0.104,0.149,0.0147,0.00932,0.0341,0.00057,0.00036,0.0013,0.316,0.272,0.364,0.012,0.01,0.014,25.42,25.02,25.67,0.947,0.936,0.958,0.977,0.97,0.98,0.925,0.908,0.938,42.2,32.87,50.31,41.08,31.88,48.2,0,0,0,0,0,0,0.254,0,0.041,0.25,0.75,0.25,47.6
1101679200000,2004,11,2004,2,9,7,0.198,0.0626,0.136,8537.77,70.36,70.36,50.82,2,1,1.2857142857142858,328,302.6,383.4,224.5,184.6,103.4,67,118,0,0,0,0.323,0.175,0.39,224.5,184.6,316.4,990.5,990.5,990.5,965,964.9,965.3,25.5,25.2,25.6,0.132,0.12,0.16,0.0206,0.0114,0.0483,0.00081,0.00045,0.0019,0.34,0.32,0.381,0.013,0.013,0.015,25.12,24.82,25.26,0.948,0.937,0.958,0.977,0.97,0.98,0.927,0.908,0.939,42.44,33,51.11,41.22,32.01,48.2,0,0,0,0,0,0,0.282,0,0.062,0.32,0.69,0.31,43.1
1102284000000,2004,12,2004,3,10,7,0.19,0.0643,0.125,7940.46,58.17,58.17,47.26,2,1,1.2857142857142858,313.8,299,338.4,207.5,181,106.3,77,118,0,0,0,0.342,0.228,0.395,207.5,181,261.4,990.5,990.5,990.5,965,964.9,965.1,25.5,25.4,25.6,0.126,0.118,0.142,0.0141,0.0111,0.0224,0.00055,0.00043,0.00088,0.314,0.267,0.344,0.012,0.01,0.013,25.22,25.13,25.29,0.945,0.929,0.953,0.977,0.97,0.98,0.923,0.901,0.934,40,28.8,46.3,39.12,27.94,45.37,0,0,0,0,0,0,0.263,0,0.065,0.34,0.66,0.34,41.8
1102888800000,2004,12,2004,3,11,7,0.209,0.0466,0.162,10027.5,60.72,60.72,59.69,2,2,2,345.3,344.5,349.9,268.3,267.5,77,77,77,0,0,0,0.223,0.22,0.224,268.3,267.5,272.9,990.5,990.5,990.5,965.1,965.1,965.1,25.4,25.4,25.4,0.144,0.144,0.146,0.0256,0.0253,0.0278,0.001,0.001,0.0011,0.293,0.292,0.3,0.012,0.012,0.012,25.08,25.05,25.09,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,30.77,30.68,31.3,29.84,29.76,30.36,0,0,0,0,0,0,0.332,0,0.047,0.22,0.78,0.22,48
1103493600000,2004,12,2004,3,12,7,0.221,0.0466,0.175,10797.4,68.07,68.07,64.27,2,2,2,366.1,353.1,383.4,289.1,276.1,77,77,77,0,0,0,0.21,0.201,0.218,289.1,276.1,306.4,990.5,990.5,990.5,965.2,965.2,965.3,25.3,25.2,25.3,0.151,0.147,0.157,0.0354,0.0293,0.0436,0.0014,0.0012,0.0017,0.324,0.305,0.35,0.013,0.012,0.014,24.95,24.83,25.03,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.13,31.66,35.09,32.14,30.71,34.03,0,0,0,0,0,0,0.357,0,0.046,0.21,0.79,0.21,48.9
1104098400000,2004,12,2004,3,13,7,0.237,0.049,0.188,11577.8,69.94,69.94,68.92,2,2,2,391.6,385.7,399.4,310.6,307.5,81,77,91,0,0,0,0.207,0.196,0.228,310.6,307.5,315.1,990.5,990.5,990.5,965.4,965.3,965.4,25.1,25.1,25.2,0.159,0.158,0.16,0.0456,0.0441,0.0477,0.0018,0.0018,0.0019,0.357,0.353,0.363,0.014,0.014,0.014,24.79,24.75,24.82,0.941,0.941,0.942,0.97,0.97,0.97,0.913,0.913,0.914,35.52,35.11,36.05,34.46,34.06,34.97,0,0,0,0,0,0,0.383,0,0.049,0.21,0.79,0.21,48.9
1104703200000,2005,1,2004,4,14,7,0.269,0.055,0.214,13195.2,85.25,85.25,78.54,2,2,2,444.7,408.3,474.2,353.7,317.3,91,91,91,0,0,0,0.205,0.192,0.223,353.7,317.3,383.2,990.5,990.5,990.5,965.6,965.4,965.7,24.9,24.8,25.1,0.176,0.163,0.186,0.0659,0.0488,0.0799,0.0027,0.0019,0.0032,0.423,0.368,0.467,0.017,0.015,0.019,24.48,24.3,24.69,0.948,0.942,0.953,0.976,0.97,0.98,0.925,0.914,0.934,40.24,36.2,43.5,39.27,35.12,42.63,0,0,0,0,0,0,0.436,0,0.055,0.2,0.8,0.2,49.1
1105308000000,2005,1,2004,4,15,7,0.331,0.055,0.276,16536.6,115.8,115.8,98.43,3,2,2.2857142857142856,546.8,477.3,634.6,455.8,386.3,91,91,91,0,0,0,0.168,0.143,0.191,455.8,386.3,543.6,990.5,990.5,990.5,966.1,965.7,966.4,24.4,24.1,24.8,0.216,0.187,0.26,0.116,0.0813,0.164,0.0048,0.0033,0.0068,0.548,0.472,0.611,0.022,0.019,0.025,23.89,23.45,24.28,0.954,0.948,0.958,0.978,0.972,0.98,0.933,0.921,0.939,45.33,37.93,51.91,43.83,36.85,48.2,0,0,0,0,0,0,0.547,0,0.055,0.17,0.83,0.17,50
1105912800000,2005,1,2004,4,16,7,0.358,0.055,0.303,17956.5,111.4,111.4,106.9,3,3,3,591.9,572.7,613.6,500.9,481.7,91,91,91,0,0,0,0.154,0.148,0.159,500.9,481.7,522.6,990.5,990.5,990.5,966.3,966.2,966.4,24.2,24.1,24.3,0.236,0.225,0.248,0.137,0.126,0.15,0.0056,0.0052,0.0062,0.54,0.51,0.576,0.022,0.021,0.024,23.7,23.57,23.81,0.946,0.944,0.948,0.971,0.97,0.972,0.918,0.916,0.922,36.71,35.4,38.19,35.63,34.34,37.12,0,0,0,0,0,0,0.594,0,0.055,0.15,0.85,0.15,50.2
1106517600000,2005,1,2004,4,17,7,0.389,0.055,0.334,19790.6,123.1,123.1,117.8,3,3,3,643.9,619.4,669.1,552.9,528.4,91,91,91,0,0,0,0.141,0.136,0.147,552.9,528.4,578.1,990.5,990.5,990.5,966.5,966.4,966.6,24,23.9,24.1,0.265,0.251,0.279,0.17,0.154,0.187,0.0071,0.0064,0.0078,0.627,0.585,0.669,0.026,0.024,0.028,23.4,23.25,23.54,0.951,0.949,0.953,0.976,0.973,0.98,0.929,0.923,0.934,40.21,38.58,41.88,39.27,37.54,41.04,0,0,0,0,0,0,0.654,0,0.055,0.14,0.86,0.14,50.9
1107122400000,2005,1,2004,4,18,7,0.435,0.0623,0.373,21838.8,135.3,135.3,130,3,3,3,719,678.3,750.3,616,587.2,103,91,105,0,0,0,0.143,0.134,0.152,616,587.2,645.3,990.5,990.5,990.5,966.8,966.6,966.9,23.7,23.6,23.9,0.303,0.285,0.32,0.212,0.193,0.232,0.009,0.0081,0.0098,0.735,0.685,0.785,0.031,0.029,0.033,22.99,22.81,23.2,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.937,44.22,42.37,46.03,43.33,41.53,45.11,0,0,0,0,0,0,0.722,0,0.062,0.14,0.86,0.14,50.2
1107727200000,2005,2,2004,5,19,7,0.478,0.0635,0.414,23823.7,144.6,144.6,141.8,3,3,3,790.3,763.1,819.9,685.3,658.1,105,105,105,0,0,0,0.133,0.128,0.138,685.3,658.1,714.9,990.5,990.5,990.5,967.1,967,967.2,23.4,23.3,23.5,0.343,0.327,0.36,0.259,0.241,0.279,0.011,0.01,0.012,0.852,0.807,0.902,0.036,0.034,0.039,22.59,22.42,22.74,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.938,48.43,46.83,50.13,47.27,45.89,48.2,0,0,0,0,0,0,0.788,0,0.064,0.13,0.87,0.13,49.8
1108332000000,2005,2,2004,5,20,7,0.517,0.0635,0.453,24836.3,157.4,157.4,147.8,4,3,3.2857142857142856,854.8,832.6,884.3,749.8,727.6,105,105,105,0,0,0,0.123,0.119,0.126,749.8,727.6,779.3,990.5,990.5,990.5,967.3,967.2,967.4,23.2,23.1,23.3,0.385,0.367,0.411,0.301,0.287,0.316,0.013,0.012,0.014,0.94,0.905,0.978,0.041,0.039,0.042,22.24,22.13,22.35,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,48.27,39.59,52.46,45.57,38.61,48.2,0,0,0,0,0,0,0.821,0,0.064,0.12,0.88,0.12,48
1108936800000,2005,2,2004,5,21,7,0.567,0.0635,0.503,27967.2,173.8,173.8,166.5,4,4,4,936.9,890.2,982,831.9,785.2,105,105,105,0,0,0,0.112,0.107,0.118,831.9,785.2,877,990.5,990.5,990.5,967.6,967.5,967.8,22.9,22.7,23,0.459,0.417,0.501,0.342,0.319,0.363,0.015,0.014,0.016,1.02,0.943,1.1,0.045,0.041,0.049,21.83,21.57,22.1,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.932,0.937,42.49,40.55,44.33,41.62,39.62,43.44,0,0,0,0,0,0,0.925,0,0.064,0.11,0.89,0.11,49.3
1109541600000,2005,2,2004,5,22,7,0.625,0.0759,0.549,29905.5,184.6,184.6,178,4,4,4,1034,982,1081,908.5,869.8,125.6,105,129,0,0,0,0.121,0.107,0.129,908.5,869.8,951.9,990.5,990.5,990.5,968,967.8,968.2,22.5,22.3,22.7,0.537,0.501,0.578,0.379,0.36,0.4,0.017,0.016,0.018,1.16,1.1,1.24,0.052,0.049,0.056,21.33,21.1,21.57,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,45.41,43.82,47.1,44.5,42.94,46.16,0,0,0,0,0,0,0.989,0,0.076,0.12,0.88,0.12,47.8
1110146400000,2005,3,2004,6,23,7,0.692,0.078,0.614,32176.1,192.8,192.8,191.5,4,4,4,1145,1096,1187,1016,966.5,129,129,129,0,0,0,0.113,0.109,0.118,1016,966.5,1058,990.5,990.5,990.5,968.4,968.2,968.5,22.1,22,22.3,0.658,0.591,0.718,0.468,0.407,0.553,0.021,0.018,0.025,1.41,1.27,1.56,0.064,0.057,0.071,20.74,20.45,21.03,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,49.36,47.67,50.68,47.88,46.71,48.2,0,0,0,0,0,0,1.06,0,0.078,0.11,0.89,0.11,46.5
1110751200000,2005,3,2004,6,24,7,0.74,0.078,0.658,32390.4,192.8,192.8,192.8,4,4,4,1223,1196,1246,1094,1067,129,129,129,5.765,0,16.65,0.105,0.104,0.108,1089,1067,1100,990.5,990.5,990.5,968.6,968.5,968.7,21.9,21.8,22,0.766,0.732,0.788,0.622,0.574,0.648,0.028,0.026,0.03,1.69,1.6,1.74,0.077,0.073,0.08,20.21,20.09,20.39,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,51.53,50.95,51.82,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.082,0.11,0.89,0.11,43.8
1111356000000,2005,3,2004,6,25,7,0.777,0.078,0.665,32390.4,192.8,192.8,192.8,4,4,4,1284,1254,1298,1155,1125,129,129,129,55.15,24.59,68.91,0.1,0.0994,0.103,1100,1100,1100,990.5,990.5,990.5,968.8,968.7,968.8,21.7,21.7,21.8,0.804,0.791,0.809,0.648,0.648,0.648,0.03,0.03,0.03,1.75,1.74,1.76,0.081,0.08,0.081,19.96,19.91,20.06,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,51.39,51.26,51.68,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.112,0.1,0.86,0.14,41.7
1111960800000,2005,3,2004,6,26,7,0.784,0.0829,0.665,32390.4,192.8,192.8,192.8,4,4,4,1297,1285,1302,1160,1137,137.1,129,148,59.98,36.67,72.98,0.106,0.0991,0.115,1100,1100,1100,990.5,990.5,990.5,968.8,968.8,968.8,21.7,21.7,21.7,0.812,0.809,0.816,0.648,0.648,0.648,0.03,0.03,0.03,1.76,1.76,1.76,0.081,0.081,0.081,19.91,19.89,19.95,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,51.26,51.22,51.37,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.119,0.11,0.85,0.15,41.3
1112565600000,2005,4,2004,7,27,7,0.772,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1276,1272,1279,1128,1124,148,148,148,27.89,23.56,31.23,0.116,0.116,0.116,1100,1100,1100,990.5,990.5,990.5,968.8,968.8,968.8,21.7,21.7,21.7,0.807,0.805,0.808,0.648,0.648,0.648,0.03,0.03,0.03,1.75,1.75,1.76,0.081,0.081,0.081,19.98,19.97,19.99,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,51.45,51.42,51.49,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.107,0.12,0.86,0.14,42
1113170400000,2005,4,2004,7,28,7,0.758,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1253,1244,1261,1105,1096,148,148,148,6.255,0,13.04,0.118,0.117,0.119,1099,1096,1100,990.5,990.5,990.5,968.7,968.7,968.7,21.8,21.8,21.8,0.797,0.789,0.801,0.646,0.639,0.648,0.03,0.029,0.03,1.74,1.73,1.75,0.08,0.079,0.08,20.06,20.03,20.11,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,51.63,51.59,51.68,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.093,0.12,0.88,0.12,42.7
1113775200000,2005,4,2004,7,29,7,0.752,0.0895,0.662,32390.4,192.8,192.8,192.8,4,4,4,1243,1242,1246,1095,1094,148,148,148,0,0,0,0.119,0.119,0.119,1095,1094,1098,990.5,990.5,990.5,968.7,968.7,968.7,21.8,21.8,21.8,0.788,0.786,0.792,0.637,0.634,0.643,0.029,0.029,0.029,1.72,1.72,1.73,0.079,0.079,0.079,20.11,20.09,20.12,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,51.57,51.54,51.65,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.09,0.12,0.88,0.12,43.1
1114380000000,2005,4,2004,7,30,7,0.758,0.0933,0.662,32390.4,192.8,192.8,192.8,4,4,4,1254,1246,1261,1100,1069,154.3,148,192,4.678,0,13.04,0.123,0.117,0.152,1095,1069,1100,990.5,990.5,990.5,968.7,968.7,968.7,21.8,21.8,21.8,0.79,0.751,0.801,0.636,0.577,0.648,0.029,0.027,0.03,1.73,1.62,1.75,0.079,0.074,0.08,20.08,20.03,20.16,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,51.47,50.45,51.68,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.096,0.12,0.87,0.13,42.7
1114984800000,2005,5,2004,8,31,7,0.777,0.116,0.659,32390.4,192.8,192.8,192.8,4,4,4,1286,1266,1304,1094,1074,192,192,192,4.246,0,11.91,0.149,0.147,0.152,1089,1074,1100,990.5,990.5,990.5,968.8,968.7,968.9,21.7,21.6,21.8,0.783,0.758,0.802,0.624,0.588,0.648,0.029,0.027,0.03,1.7,1.64,1.75,0.079,0.075,0.081,20,19.9,20.12,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,51,50.6,51.29,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.118,0.15,0.85,0.15,41.7
1115589600000,2005,5,2004,8,32,7,0.794,0.116,0.665,32390.4,192.8,192.8,192.8,4,4,4,1312,1304,1320,1120,1112,192,192,192,20.45,11.91,27.61,0.146,0.145,0.147,1100,1100,1100,990.5,990.5,990.5,968.9,968.9,968.9,21.6,21.6,21.6,0.805,0.802,0.808,0.648,0.648,0.648,0.03,0.03,0.03,1.75,1.75,1.76,0.081,0.081,0.081,19.86,19.84,19.9,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,51.15,51.08,51.23,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.129,0.15,0.84,0.16,40.8
1116194400000,2005,5,2004,8,33,7,0.781,0.116,0.661,32390.4,192.8,192.8,192.8,4,4,4,1291,1270,1304,1099,1078,192,192,192,5.046,0,11.91,0.149,0.147,0.151,1094,1078,1100,990.5,990.5,990.5,968.8,968.7,968.9,21.7,21.6,21.8,0.789,0.764,0.802,0.634,0.597,0.648,0.029,0.027,0.03,1.72,1.66,1.75,0.079,0.076,0.081,19.96,19.9,20.1,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,51.12,50.71,51.29,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.12,0.15,0.85,0.15,41.5
1116799200000,2005,5,2004,8,34,7,0.745,0.116,0.629,32341.6,192.8,192.8,192.5,4,4,4,1231,1202,1261,1039,1010,192,192,192,0,0,0,0.156,0.152,0.16,1039,1010,1069,990.5,990.5,990.5,968.6,968.5,968.7,21.9,21.8,22,0.708,0.664,0.751,0.511,0.445,0.578,0.023,0.02,0.027,1.51,1.39,1.62,0.069,0.063,0.075,20.37,20.16,20.57,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,49.58,48.69,50.46,48.13,47.72,48.2,0,0,0,0,0,0,1.07,0,0.116,0.16,0.84,0.16,43.4
1117404000000,2005,5,2004,8,35,7,0.687,0.103,0.584,31144.2,190.5,190.5,185.4,4,4,4,1136,1066,1191,966,904.8,169.9,161,192,0,0,0,0.149,0.139,0.162,966,904.8,999,990.5,990.5,990.5,968.3,968.1,968.5,22.2,22,22.4,0.606,0.542,0.648,0.407,0.377,0.423,0.018,0.017,0.019,1.28,1.17,1.35,0.058,0.052,0.061,20.89,20.65,21.23,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,47.29,45.02,48.6,46.35,44.12,47.63,0,0,0,0,0,0,1.03,0,0.103,0.15,0.85,0.15,45.3
1118008800000,2005,6,2004,9,36,7,0.591,0.0974,0.494,26886.1,172.6,172.6,160,4,3,3.7142857142857144,977.5,910.4,1042,816.5,749.4,161,161,161,0,0,0,0.165,0.155,0.177,816.5,749.4,880.6,990.5,990.5,990.5,967.8,967.5,968,22.7,22.5,23,0.461,0.4,0.52,0.334,0.302,0.365,0.015,0.013,0.016,1.04,0.981,1.12,0.046,0.043,0.05,21.66,21.34,21.98,0.955,0.954,0.957,0.98,0.978,0.98,0.936,0.933,0.938,45.1,41.11,52.05,43.45,40.22,48.2,0,0,0,0,0,0,0.889,0,0.097,0.16,0.84,0.16,45.5
1118613600000,2005,6,2004,9,37,7,0.502,0.0974,0.405,22966.3,144.6,144.6,136.7,3,3,3,830.4,733.2,884.3,669.4,572.2,161,161,161,0,0,0,0.195,0.182,0.22,669.4,572.2,723.3,990.5,990.5,990.5,967.2,966.8,967.4,23.3,23.1,23.7,0.344,0.288,0.376,0.248,0.183,0.284,0.011,0.0077,0.012,0.836,0.671,0.928,0.036,0.028,0.04,22.44,22.13,23,0.956,0.953,0.957,0.98,0.978,0.98,0.936,0.932,0.938,46.88,40.97,50.08,45.57,40.08,48.2,0,0,0,0,0,0,0.759,0,0.097,0.19,0.81,0.19,45.7
1119218400000,2005,6,2004,9,38,7,0.395,0.0974,0.297,17418.3,115.6,115.6,103.7,3,2,2.5714285714285716,652.5,596.3,710.9,491.5,435.3,161,161,161,0,0,0,0.248,0.226,0.27,491.5,435.3,549.9,990.5,990.5,990.5,966.5,966.3,966.7,24,23.8,24.2,0.242,0.212,0.275,0.134,0.104,0.168,0.0056,0.0043,0.0071,0.583,0.538,0.634,0.024,0.022,0.027,23.41,23.12,23.66,0.952,0.945,0.958,0.975,0.97,0.98,0.929,0.917,0.939,42.92,35.67,51.72,41.41,34.6,48.2,0,0,0,0,0,0,0.576,0,0.098,0.25,0.75,0.25,44.1
1119823200000,2005,6,2004,9,39,7,0.326,0.0906,0.235,14356.9,90.03,90.03,85.46,2,2,2,538.6,508.7,572.7,388.8,370,149.9,135,161,0,0,0,0.278,0.257,0.303,388.8,370,411.7,990.5,990.5,990.5,966,965.9,966.2,24.5,24.3,24.6,0.195,0.188,0.203,0.0825,0.0736,0.0933,0.0034,0.003,0.0038,0.482,0.455,0.517,0.02,0.019,0.021,23.99,23.81,24.15,0.953,0.951,0.956,0.98,0.979,0.98,0.934,0.931,0.937,43.61,41.5,45.93,42.73,40.64,45.01,0,0,0,0,0,0,0.475,0,0.091,0.28,0.72,0.28,44
1120428000000,2005,7,2004,10,40,7,0.29,0.0816,0.208,12731.3,79.98,79.98,75.78,2,2,2,479.4,457.1,497.5,344.4,322.1,135,135,135,0,0,0,0.282,0.271,0.295,344.4,322.1,362.5,990.5,990.5,990.5,965.8,965.7,965.8,24.7,24.7,24.8,0.178,0.17,0.184,0.0615,0.051,0.0701,0.0025,0.0021,0.0028,0.414,0.381,0.442,0.017,0.015,0.018,24.33,24.22,24.46,0.947,0.943,0.95,0.974,0.97,0.978,0.922,0.915,0.929,38.9,36.45,40.89,37.89,35.35,39.99,0,0,0,0,0,0,0.421,0,0.082,0.28,0.72,0.28,43.9
1121032800000,2005,7,2004,10,41,7,0.263,0.0816,0.181,11073.4,68.54,68.54,65.91,2,2,2,434.8,427.3,446.9,299.8,292.3,135,135,135,0,0,0,0.311,0.302,0.316,299.8,292.3,311.9,990.5,990.5,990.5,965.6,965.5,965.6,24.9,24.9,25,0.162,0.16,0.166,0.0405,0.037,0.0462,0.0016,0.0015,0.0019,0.348,0.336,0.366,0.014,0.013,0.015,24.6,24.52,24.64,0.94,0.938,0.942,0.97,0.97,0.97,0.911,0.91,0.914,33.98,33.13,35.33,32.96,32.14,34.27,0,0,0,0,0,0,0.366,0,0.082,0.31,0.69,0.31,42.1
1121637600000,2005,7,2004,10,42,7,0.243,0.0816,0.161,9867.23,63.37,63.37,58.73,2,2,2,402,385.7,423.1,267,250.7,135,135,135,0,0,0,0.336,0.319,0.35,267,250.7,288.1,990.5,990.5,990.5,965.4,965.3,965.5,25.1,25,25.2,0.151,0.145,0.158,0.025,0.0173,0.035,0.001,0.00069,0.0014,0.298,0.274,0.33,0.012,0.011,0.013,24.8,24.67,24.9,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.909,30.28,28.44,32.66,29.37,27.58,31.68,0,0,0,0,0,0,0.326,0,0.082,0.34,0.66,0.34,40.6
1122242400000,2005,7,2004,10,43,7,0.228,0.0816,0.147,8955.4,54.65,54.65,53.31,2,2,2,377.4,371.1,383.4,242.4,236.1,135,135,135,0,0,0,0.358,0.352,0.364,242.4,236.1,248.4,990.5,990.5,990.5,965.3,965.3,965.3,25.2,25.2,25.2,0.142,0.14,0.144,0.0164,0.0158,0.0169,0.00065,0.00063,0.00067,0.264,0.257,0.271,0.01,0.01,0.011,24.95,24.91,24.99,0.927,0.925,0.929,0.97,0.97,0.97,0.899,0.897,0.901,27.48,26.75,28.17,26.65,25.95,27.33,0,0,0,0,0,0,0.296,0,0.081,0.36,0.64,0.36,39.3
1122847200000,2005,8,2004,11,44,7,0.211,0.0696,0.141,8621.16,56.57,56.57,51.32,2,1,1.7142857142857142,348.3,335.5,371.1,233.3,220.5,115,115,115,0,0,0,0.331,0.31,0.343,233.3,220.5,256.1,990.5,990.5,990.5,965.1,965.1,965.3,25.4,25.2,25.4,0.136,0.131,0.144,0.0159,0.0145,0.0199,0.00063,0.00057,0.00079,0.294,0.244,0.388,0.012,0.0096,0.015,25.06,24.97,25.15,0.935,0.921,0.959,0.973,0.97,0.98,0.909,0.894,0.94,34.21,25.73,52.12,32.54,24.96,48.2,0,0,0,0,0,0,0.285,0,0.07,0.33,0.67,0.33,40.9
1123452000000,2005,8,2004,11,45,7,0.194,0.0696,0.124,7879.01,48.2,48.2,46.9,1,1,1,320.3,306.7,334.4,205.3,191.7,115,115,115,0,0,0,0.359,0.344,0.375,205.3,191.7,219.4,990.5,990.5,990.5,965,964.9,965.1,25.5,25.4,25.6,0.126,0.121,0.131,0.0132,0.012,0.0144,0.00052,0.00047,0.00057,0.359,0.335,0.384,0.014,0.013,0.015,25.14,25.04,25.23,0.956,0.952,0.959,0.98,0.98,0.98,0.936,0.933,0.939,48.38,45.15,51.64,46.9,44.25,48.2,0,0,0,0,0,0,0.261,0,0.07,0.36,0.64,0.36,40.6
1124056800000,2005,8,2004,11,46,7,0.177,0.0696,0.107,6851.98,43.29,43.29,40.79,1,1,1,292.3,284.3,302.6,177.3,169.3,115,115,115,0,0,0,0.394,0.38,0.405,177.3,169.3,187.6,990.5,990.5,990.5,964.9,964.8,964.9,25.6,25.6,25.7,0.116,0.113,0.12,0.0108,0.0101,0.0117,0.00042,0.0004,0.00046,0.309,0.294,0.327,0.012,0.011,0.013,25.32,25.26,25.37,0.947,0.944,0.951,0.978,0.976,0.98,0.926,0.921,0.931,41.69,39.77,44.17,40.79,38.8,43.29,0,0,0,0,0,0,0.227,0,0.07,0.39,0.6,0.4,38.7
1124661600000,2005,8,2004,11,47,7,0.17,0.0696,0.101,6415.1,38.8,38.8,38.19,1,1,1,281.9,278.6,284.3,166.9,163.6,115,115,115,0,0,0,0.408,0.405,0.413,166.9,163.6,169.3,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.112,0.111,0.113,0.00993,0.00966,0.0101,0.00039,0.00038,0.0004,0.29,0.284,0.294,0.011,0.011,0.011,25.38,25.37,25.4,0.944,0.943,0.944,0.974,0.973,0.976,0.919,0.917,0.921,39.19,38.41,39.77,38.19,37.36,38.8,0,0,0,0,0,0,0.212,0,0.069,0.41,0.59,0.41,37.7
1125266400000,2005,8,2004,11,48,7,0.163,0.0613,0.102,6511.09,41.67,41.67,38.76,1,1,1,270,264.1,273.6,168.7,155.2,101.3,91,115,0,0,0,0.375,0.336,0.426,168.7,155.2,180.1,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.112,0.108,0.115,0.0101,0.00894,0.0111,0.00039,0.00035,0.00043,0.292,0.269,0.311,0.011,0.01,0.012,25.43,25.4,25.45,0.944,0.94,0.948,0.975,0.97,0.98,0.921,0.912,0.929,39.72,36.41,42.52,38.76,35.32,41.67,0,0,0,0,0,0,0.215,0,0.061,0.38,0.63,0.37,39.9
1125871200000,2005,9,2004,12,49,7,0.157,0.055,0.102,6548.38,39.74,39.74,38.98,1,1,1,260.3,257.6,263.3,169.3,166.6,91,91,91,0,0,0,0.35,0.346,0.353,169.3,166.6,172.3,990.5,990.5,990.5,964.7,964.7,964.8,25.8,25.7,25.8,0.111,0.11,0.112,0.0101,0.00991,0.0104,0.00039,0.00038,0.0004,0.292,0.287,0.297,0.011,0.011,0.012,25.47,25.45,25.48,0.944,0.943,0.945,0.976,0.974,0.977,0.922,0.919,0.924,39.94,39.27,40.65,38.98,38.27,39.74,0,0,0,0,0,0,0.217,0,0.055,0.35,0.65,0.35,41.7
1126476000000,2005,9,2004,12,50,7,0.138,0.055,0.0826,5234.18,37.66,37.66,31.16,1,1,1,227.5,211.9,255.2,136.5,120.9,91,91,91,0,0,0,0.402,0.357,0.43,136.5,120.9,164.2,990.5,990.5,990.5,964.6,964.5,964.7,25.9,25.8,26,0.0993,0.0937,0.109,0.00736,0.00602,0.0097,0.00028,0.00023,0.00038,0.233,0.205,0.283,0.009,0.0079,0.011,25.7,25.5,25.82,0.932,0.925,0.943,0.97,0.97,0.973,0.905,0.898,0.917,32.1,28.33,38.69,31.16,27.48,37.66,0,0,0,0,0,0,0.173,0,0.0554,0.4,0.6,0.4,37.9
1127080800000,2005,9,2004,12,51,7,0.124,0.055,0.0686,3716.31,26.34,26.34,22.12,1,1,1,204.5,202,207.1,113.5,111,91,91,91,0,0,0,0.445,0.439,0.451,113.5,111,116.1,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0911,0.0902,0.092,0.0054,0.00518,0.00562,0.00021,0.0002,0.00022,0.192,0.188,0.197,0.0074,0.0072,0.0076,25.88,25.86,25.9,0.789,0,0.922,0.831,0,0.97,0.765,0,0.894,22.81,0,27.15,22.12,0,26.34,0,1,0,0,0.143,0,0.123,0.143,0.0554,0.44,0.55,0.45,30
1127685600000,2005,9,2004,12,52,7,0.117,0.0519,0.0654,1235.77,26.53,26.53,7.356,1,1,1,194,183.5,198.7,108.1,104.8,85.86,73,91,0,0,0,0.442,0.385,0.465,108.1,104.8,116.8,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0886,0.0879,0.0902,0.00494,0.00465,0.00568,0.00019,0.00018,0.00022,0.182,0.177,0.196,0.007,0.0068,0.0075,25.91,25.88,25.92,0.263,0,0.922,0.277,0,0.97,0.255,0,0.895,7.583,0,27.35,7.356,0,26.53,0,5,0,0,0.714,0,0.0409,0.714,0.0516,0.44,0.56,0.44,10.6
1128290400000,2005,10,2005,1,1,7,0.107,0.0442,0.063,3934.23,24.41,24.41,23.42,1,1,1,177.1,175,181.2,104.1,102,73,73,73,0,0,0,0.412,0.403,0.417,104.1,102,108.2,990.5,990.5,990.5,964.4,964.4,964.5,26.1,26,26.1,0.0857,0.0849,0.0871,0.0046,0.00442,0.00495,0.00018,0.00017,0.00019,0.173,0.17,0.181,0.0067,0.0065,0.0069,25.88,25.88,25.88,0.913,0.912,0.916,0.97,0.97,0.97,0.886,0.884,0.889,24.14,23.61,25.17,23.42,22.9,24.41,0,0,0,0,0,0,0.13,0,0.044,0.41,0.59,0.41,36.8
1128895200000,2005,10,2005,1,2,7,0.104,0.0442,0.06,3742.78,23.39,23.39,22.28,1,1,1,172.1,166.6,177,99.14,93.61,73,73,73,0,0,0,0.424,0.412,0.438,99.14,93.61,104,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.0839,0.082,0.0857,0.00418,0.00371,0.00459,0.00016,0.00014,0.00018,0.164,0.155,0.173,0.0063,0.0059,0.0066,25.88,25.88,25.88,0.914,0.912,0.919,0.969,0.967,0.97,0.885,0.884,0.888,22.99,21.83,24.11,22.28,21.11,23.39,0,0,0,0,0,0,0.124,0,0.044,0.43,0.58,0.42,36
1129500000000,2005,10,2005,1,3,7,0.0975,0.0442,0.0534,3357.72,20.87,20.87,19.99,1,1,1,161.2,155.5,165.5,88.22,82.53,73,73,73,0,0,0,0.453,0.441,0.469,88.22,82.53,92.48,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0801,0.0781,0.0816,0.00325,0.00276,0.00361,0.00012,0.00011,0.00014,0.145,0.135,0.153,0.0056,0.0052,0.0059,25.88,25.88,25.88,0.926,0.92,0.933,0.965,0.962,0.966,0.893,0.889,0.898,20.72,19.54,21.6,19.99,18.8,20.87,0,0,0,0,0,0,0.111,0,0.0441,0.45,0.55,0.45,34.4
1130104800000,2005,10,2005,1,4,7,0.0951,0.0442,0.0509,3216.16,19.4,19.4,19.14,1,1,1,157.2,156.7,158.4,84.16,83.69,73,73,73,0,0,0,0.464,0.461,0.466,84.16,83.69,85.37,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0786,0.0785,0.0791,0.0029,0.00286,0.00301,0.00011,0.00011,0.00012,0.138,0.137,0.14,0.0053,0.0053,0.0054,25.88,25.88,25.88,0.931,0.929,0.932,0.963,0.963,0.963,0.896,0.895,0.897,19.88,19.78,20.13,19.14,19.04,19.4,0,0,0,0,0,0,0.106,0,0.0442,0.46,0.54,0.46,33.8
1130709600000,2005,10,2005,1,5,7,0.103,0.0322,0.0711,4497.2,28.2,28.2,26.77,1,1,1,170.9,161,173.7,117.6,87.95,53.29,50,73,0,0,0,0.313,0.288,0.454,117.6,87.95,123.7,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0877,0.08,0.0894,0.00574,0.00323,0.00626,0.00022,0.00012,0.00024,0.195,0.144,0.205,0.0075,0.0056,0.0079,25.85,25.84,25.88,0.927,0.926,0.927,0.969,0.964,0.97,0.898,0.893,0.9,27.61,20.67,29.07,26.77,19.94,28.2,0,0,0,0,0,0,0.149,0,0.0319,0.31,0.69,0.31,43.7
1131314400000,2005,11,2005,2,6,7,0.104,0.0302,0.0736,4656.74,28.95,28.95,27.72,1,1,1,171.8,168.8,176.8,121.8,118.8,50,50,50,0,0,0,0.291,0.283,0.296,121.8,118.8,126.8,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.0887,0.0877,0.0905,0.0061,0.00585,0.00652,0.00023,0.00022,0.00025,0.202,0.196,0.211,0.0077,0.0075,0.0081,25.84,25.84,25.84,0.926,0.924,0.929,0.97,0.97,0.97,0.898,0.896,0.901,28.58,27.81,29.85,27.72,26.98,28.95,0,0,0,0,0,0,0.154,0,0.0304,0.29,0.71,0.29,44.8
1131919200000,2005,11,2005,2,7,7,0.124,0.0302,0.0936,6013.21,40.6,40.6,35.79,1,1,1,204.8,188.1,224.2,154.8,138.1,50,50,50,0,0,0,0.245,0.223,0.266,154.8,138.1,174.2,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.1,0.0945,0.107,0.00891,0.00749,0.0106,0.00034,0.00029,0.00041,0.261,0.231,0.296,0.01,0.0089,0.011,25.79,25.66,25.85,0.94,0.934,0.946,0.973,0.97,0.979,0.914,0.906,0.926,36.79,32.68,41.47,35.79,31.7,40.6,0,0,0,0,0,0,0.199,0,0.0304,0.24,0.75,0.25,48.5
1132524000000,2005,11,2005,2,8,7,0.157,0.0405,0.117,7421.42,48.2,48.2,44.18,1,1,1,260.1,236.7,284.3,193.1,169.7,67,67,67,0,0,0,0.259,0.236,0.283,193.1,169.7,217.3,990.5,990.5,990.5,964.7,964.6,964.8,25.8,25.7,25.9,0.116,0.108,0.125,0.0122,0.0102,0.0142,0.00047,0.00039,0.00055,0.331,0.29,0.375,0.013,0.011,0.015,25.43,25.29,25.59,0.952,0.944,0.959,0.979,0.976,0.98,0.932,0.922,0.94,45.86,40.22,51.67,44.18,39.27,48.2,0,0,0,0,0,0,0.245,0,0.04,0.26,0.75,0.25,47.3
1133128800000,2005,11,2005,2,9,7,0.166,0.0533,0.112,7207.67,48.2,48.2,42.9,1,1,1,274.1,264.1,281.9,185.9,160.1,88.14,67,104,0,0,0,0.322,0.243,0.394,185.9,160.1,209.1,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.116,0.109,0.122,0.0116,0.00936,0.0135,0.00045,0.00036,0.00053,0.321,0.277,0.36,0.012,0.011,0.014,25.38,25.34,25.47,0.95,0.941,0.957,0.978,0.971,0.98,0.928,0.914,0.938,43.98,37.65,49.73,42.9,36.55,48.2,0,0,0,0,0,0,0.238,0,0.054,0.32,0.67,0.33,43.4
1133733600000,2005,12,2005,3,10,7,0.165,0.0606,0.104,6604.55,48.2,48.2,39.31,1,1,1,272.9,260,294.9,172.7,156,100.1,77,104,0,0,0,0.369,0.261,0.4,172.7,156,217.9,990.5,990.5,990.5,964.8,964.7,964.9,25.7,25.6,25.8,0.113,0.107,0.126,0.0104,0.00901,0.0143,0.00041,0.00035,0.00056,0.299,0.269,0.377,0.012,0.01,0.015,25.41,25.24,25.49,0.945,0.94,0.959,0.974,0.97,0.98,0.921,0.912,0.94,40.71,36.66,51.73,39.31,35.56,48.2,0,0,0,0,0,0,0.218,0,0.061,0.37,0.63,0.37,40
1134338400000,2005,12,2005,3,11,7,0.196,0.0466,0.15,9241.81,60.53,60.53,55.01,2,1,1.8571428571428572,324.7,296.1,349.1,247.7,219.1,77,77,77,0,0,0,0.238,0.221,0.26,247.7,219.1,272.1,990.5,990.5,990.5,965,964.9,965.1,25.5,25.4,25.6,0.137,0.127,0.145,0.0194,0.0144,0.0274,0.00076,0.00056,0.0011,0.287,0.244,0.379,0.011,0.0095,0.015,25.19,25.06,25.32,0.933,0.922,0.959,0.971,0.97,0.98,0.906,0.894,0.94,32.24,26.33,52.01,30.95,25.54,48.2,0,0,0,0,0,0,0.306,0,0.046,0.24,0.77,0.23,47.2
1134943200000,2005,12,2005,3,12,7,0.222,0.0466,0.175,10804.8,68.56,68.56,64.31,2,2,2,366.3,353.1,385.7,289.3,276.1,77,77,77,0,0,0,0.21,0.2,0.218,289.3,276.1,308.7,990.5,990.5,990.5,965.2,965.2,965.3,25.3,25.2,25.3,0.151,0.147,0.158,0.0355,0.0293,0.0447,0.0014,0.0012,0.0018,0.325,0.305,0.354,0.013,0.012,0.014,24.94,24.82,25.03,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,33.15,31.66,35.34,32.16,30.71,34.28,0,0,0,0,0,0,0.357,0,0.047,0.21,0.79,0.21,48.7
1135548000000,2005,12,2005,3,13,7,0.27,0.0478,0.222,13585.4,119.1,119.1,80.87,3,2,2.142857142857143,446.1,389.3,634.6,367.1,312.3,79,77,91,0,0,0,0.182,0.121,0.207,367.1,312.3,557.6,990.5,990.5,990.5,965.6,965.3,966.4,24.9,24.1,25.2,0.182,0.16,0.266,0.0739,0.0464,0.173,0.003,0.0018,0.0072,0.428,0.359,0.632,0.017,0.014,0.026,24.47,23.43,24.79,0.946,0.941,0.955,0.973,0.97,0.98,0.921,0.913,0.935,38.62,35.74,45.14,37.6,34.67,44.24,0,0,0,0,0,0,0.449,0,0.048,0.18,0.82,0.18,50.3
1136152800000,2006,1,2005,4,14,7,0.345,0.055,0.29,17364.3,123.1,123.1,103.4,3,2,2.7142857142857144,570.9,442.9,669.1,479.9,351.9,91,91,91,0,0,0,0.162,0.136,0.205,479.9,351.9,578.1,990.5,990.5,990.5,966.2,965.6,966.6,24.3,23.9,24.9,0.229,0.175,0.279,0.129,0.0651,0.187,0.0053,0.0026,0.0078,0.541,0.42,0.669,0.022,0.017,0.028,23.8,23.25,24.49,0.949,0.944,0.956,0.975,0.97,0.98,0.925,0.916,0.937,39.47,35.4,46.76,38.5,34.34,45.82,0,0,0,0,0,0,0.574,0,0.055,0.16,0.84,0.16,50.3
1136757600000,2006,1,2005,4,15,7,0.358,0.0758,0.282,16723.8,107.7,107.7,99.55,3,2,2.2857142857142856,592.2,578.9,602.6,466.9,439.9,125.3,91,139,0,0,0,0.212,0.153,0.24,466.9,439.9,505.3,990.5,990.5,990.5,966.3,966.2,966.3,24.2,24.2,24.3,0.223,0.212,0.238,0.12,0.107,0.139,0.0049,0.0044,0.0057,0.568,0.547,0.597,0.023,0.023,0.025,23.67,23.59,23.74,0.954,0.947,0.958,0.977,0.97,0.98,0.933,0.918,0.939,46.41,37.01,51.32,44.64,35.9,48.2,0,0,0,0,0,0,0.553,0,0.076,0.21,0.79,0.21,46.7
1137362400000,2006,1,2005,4,16,7,0.365,0.0758,0.29,17320.4,123.1,123.1,103.1,3,2,2.4285714285714284,604.2,553,669.1,479,414,125.3,91,139,0,0,0,0.21,0.136,0.251,479,414,578.1,990.5,990.5,990.5,966.3,966.1,966.6,24.2,23.9,24.4,0.232,0.202,0.279,0.129,0.0944,0.187,0.0053,0.0039,0.0078,0.574,0.519,0.669,0.024,0.021,0.028,23.62,23.25,23.89,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.4,35.79,50.12,43.31,34.71,48.2,0,0,0,0,0,0,0.573,0,0.075,0.21,0.79,0.21,47.5
1137967200000,2006,1,2005,4,17,7,0.44,0.055,0.385,22485.6,144.5,144.5,133.8,3,3,3,726.9,685.3,786.5,635.9,594.3,91,91,91,0,0,0,0.126,0.116,0.133,635.9,594.3,695.5,990.5,990.5,990.5,966.8,966.6,967,23.7,23.5,23.9,0.312,0.289,0.346,0.226,0.198,0.266,0.0095,0.0083,0.011,0.767,0.697,0.867,0.032,0.029,0.037,22.93,22.59,23.16,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.52,42.94,49.15,44.61,42.08,48.17,0,0,0,0,0,0,0.744,0,0.055,0.13,0.88,0.12,51.1
1138572000000,2006,1,2005,4,18,7,0.512,0.0749,0.437,24210.7,144.6,144.6,144.1,3,3,3,846.7,810.8,890.2,722.9,691,123.9,91,137,0,0,0,0.146,0.111,0.165,722.9,691,753.2,990.5,990.5,990.5,967.3,967.1,967.5,23.2,23,23.4,0.369,0.35,0.395,0.284,0.263,0.304,0.012,0.011,0.013,0.92,0.867,0.979,0.04,0.037,0.042,22.29,22.06,22.45,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.4,48.48,51.96,48.04,47.51,48.2,0,0,0,0,0,0,0.801,0,0.075,0.15,0.85,0.15,47.3
1139176800000,2006,2,2005,5,19,7,0.572,0.0829,0.489,27116.2,167.6,167.6,161.4,4,4,4,945,910.4,982,808,773.4,137,137,137,0,0,0,0.145,0.14,0.15,808,773.4,845,990.5,990.5,990.5,967.7,967.5,967.8,22.8,22.7,23,0.445,0.413,0.479,0.33,0.313,0.348,0.014,0.014,0.015,0.99,0.93,1.05,0.043,0.041,0.047,21.83,21.62,22.03,0.954,0.953,0.955,0.978,0.976,0.98,0.933,0.929,0.936,41.25,39.79,42.77,40.35,38.82,41.91,0,0,0,0,0,0,0.897,0,0.083,0.14,0.85,0.15,47.4
1139781600000,2006,2,2005,5,20,7,0.616,0.0829,0.533,29124,178.8,178.8,173.4,4,4,4,1018,995.4,1052,881,858.4,137,137,137,0,0,0,0.135,0.13,0.138,881,858.4,915.3,990.5,990.5,990.5,968,967.9,968.1,22.5,22.4,22.6,0.512,0.491,0.543,0.365,0.354,0.382,0.016,0.016,0.017,1.12,1.08,1.18,0.05,0.048,0.052,21.43,21.26,21.54,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.22,43.3,45.62,43.34,42.44,44.7,0,0,0,0,0,0,0.963,0,0.083,0.13,0.87,0.13,47.3
1140386400000,2006,2,2005,5,21,7,0.626,0.0829,0.543,29565.4,177.2,177.2,176,4,4,4,1034,1018,1042,897.3,880.6,137,137,137,0,0,0,0.132,0.132,0.135,897.3,880.6,904.6,990.5,990.5,990.5,968,968,968,22.5,22.5,22.5,0.527,0.511,0.533,0.373,0.365,0.377,0.017,0.016,0.017,1.15,1.12,1.16,0.051,0.05,0.052,21.35,21.31,21.43,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,44.89,44.21,45.19,44,43.33,44.29,0,0,0,0,0,0,0.978,0,0.083,0.13,0.87,0.13,47.2
1140991200000,2006,2,2005,5,22,7,0.671,0.103,0.568,30467.4,190.9,190.9,181.4,4,4,4,1109,1030,1191,939.3,892.5,169.9,137,183,0,0,0,0.153,0.131,0.17,939.3,892.5,1008,990.5,990.5,990.5,968.2,968,968.5,22.3,22,22.5,0.577,0.522,0.661,0.396,0.371,0.44,0.018,0.016,0.02,1.23,1.14,1.38,0.055,0.051,0.063,21.02,20.62,21.37,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,46.26,44.37,48.7,45.34,43.48,47.72,0,0,0,0,0,0,1.01,0,0.103,0.15,0.85,0.15,45.4
1141596000000,2006,3,2005,6,23,7,0.783,0.111,0.646,32270.3,192.8,192.8,192.1,4,4,4,1295,1170,1520,1112,987.4,183,183,183,44.26,0,237.1,0.142,0.12,0.156,1068,987.4,1100,990.5,990.5,990.5,968.8,968.4,969.5,21.7,21,22.1,0.768,0.632,0.899,0.578,0.417,0.648,0.027,0.019,0.031,1.64,1.32,1.85,0.076,0.06,0.088,20.03,19.1,20.74,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,50.03,48,51.4,48.02,47.04,48.2,0,0,0,0,0,0,1.07,0,0.137,0.14,0.83,0.17,41.2
1142200800000,2006,3,2005,6,24,7,0.92,0.111,0.665,32148.2,192.8,192.8,191.4,4,4,4,1521,1397,1628,1338,1214,183,183,183,238.3,113.7,344.8,0.121,0.112,0.131,1100,1100,1100,990.5,990.5,990.5,969.6,969.2,969.9,20.9,20.6,21.3,0.888,0.844,0.912,0.648,0.648,0.648,0.031,0.03,0.031,1.84,1.79,1.86,0.088,0.084,0.09,19.11,18.74,19.56,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.11,48.13,50.31,47.84,47.17,48.2,0,0,0,0,0,0,1.06,0,0.255,0.12,0.72,0.28,34.9
1142805600000,2006,3,2005,6,25,7,1.15,0.111,0.665,30198.2,187.2,187.2,179.8,4,4,4,1895,1670,2116,1712,1487,183,183,183,612,386.9,833.5,0.0972,0.0865,0.11,1100,1100,1100,990.5,990.5,990.5,970.7,970,971.4,19.8,19.1,20.5,0.924,0.915,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.091,0.098,17.89,17.24,18.6,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.85,44.13,47.76,44.94,43.24,46.81,0,0,0,0,0,0,0.999,0,0.485,0.097,0.58,0.42,26.3
1143410400000,2006,3,2005,6,26,7,1.39,0.117,0.665,28259.2,171.2,171.2,168.2,4,4,4,2303,2187,2408,2110,2004,192.7,183,217,1010,903.7,1091,0.0836,0.0787,0.0915,1100,1100,1100,990.5,990.5,990.5,971.8,971.6,972.1,18.7,18.4,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.79,16.54,17.08,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.91,42.23,43.67,42.05,41.39,42.79,0,0,0,0,0,0,0.934,0,0.725,0.084,0.48,0.52,20.3
1144015200000,2006,4,2005,7,27,7,1.53,0.131,0.665,27288.7,163.9,163.9,162.4,4,4,4,2525,2472,2587,2308,2255,217,217,217,1208,1155,1270,0.086,0.0839,0.0878,1100,1100,1100,990.5,990.5,990.5,972.4,972.2,972.5,18.1,18,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.26,16.11,16.39,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.925,0.927,41.47,41.07,41.81,40.61,40.18,40.97,0,0,0,0,0,0,0.902,0,0.865,0.086,0.43,0.57,17.8
1144620000000,2006,4,2005,7,28,7,1.6,0.131,0.665,26699,160.6,160.6,158.9,4,4,4,2652,2593,2684,2435,2376,217,217,217,1335,1276,1367,0.0818,0.0808,0.0837,1100,1100,1100,990.5,990.5,990.5,972.7,972.5,972.8,17.8,17.7,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.95,15.87,16.09,0.945,0.944,0.945,0.977,0.977,0.978,0.923,0.923,0.925,40.65,40.44,41.03,39.73,39.5,40.14,0,0,0,0,0,0,0.883,0,0.935,0.082,0.42,0.58,16.7
1145224800000,2006,4,2005,7,29,7,1.59,0.131,0.665,26779.6,160.6,160.6,159.4,4,4,4,2634,2593,2665,2417,2376,217,217,217,1317,1276,1348,0.0824,0.0814,0.0837,1100,1100,1100,990.5,990.5,990.5,972.6,972.5,972.7,17.9,17.8,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,15.99,15.92,16.09,0.945,0.945,0.945,0.978,0.977,0.978,0.924,0.923,0.925,40.76,40.56,41.03,39.85,39.64,40.14,0,0,0,0,0,0,0.886,0,0.925,0.082,0.42,0.58,16.8
1145829600000,2006,4,2005,7,30,7,1.55,0.131,0.665,27084.8,161.4,161.4,161.2,4,4,4,2569,2563,2571,2352,2346,217,217,217,1252,1246,1254,0.0845,0.0844,0.0847,1100,1100,1100,990.5,990.5,990.5,972.5,972.5,972.5,18,18,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.15,16.15,16.17,0.945,0.945,0.946,0.979,0.979,0.979,0.925,0.925,0.925,41.19,41.17,41.22,40.3,40.29,40.34,0,0,0,0,0,0,0.896,0,0.885,0.085,0.43,0.57,17.5
1146434400000,2006,5,2005,8,31,7,1.53,0.167,0.665,27265.3,163,163,162.3,4,4,4,2530,2505,2550,2254,2229,276,276,276,1154,1129,1174,0.109,0.108,0.11,1100,1100,1100,990.5,990.5,990.5,972.4,972.3,972.4,18.1,18.1,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.25,16.2,16.31,0.946,0.946,0.946,0.979,0.979,0.979,0.926,0.926,0.926,41.44,41.31,41.6,40.57,40.43,40.75,0,0,0,0,0,0,0.902,0,0.865,0.11,0.43,0.57,17.8
1147039200000,2006,5,2005,8,32,7,1.5,0.167,0.665,27488.7,164.7,164.7,163.6,4,4,4,2482,2443,2505,2206,2167,276,276,276,1106,1067,1129,0.111,0.11,0.113,1100,1100,1100,990.5,990.5,990.5,972.3,972.2,972.3,18.2,18.2,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.36,16.31,16.46,0.946,0.946,0.946,0.98,0.979,0.98,0.927,0.926,0.927,41.75,41.6,42,40.91,40.75,41.16,0,0,0,0,0,0,0.909,0,0.835,0.11,0.44,0.56,18.3
1147644000000,2006,5,2005,8,33,7,1.45,0.171,0.665,27879.7,167.1,167.1,166,4,4,4,2392,2346,2438,2109,2025,282.4,276,321,1009,924.6,1062,0.118,0.113,0.137,1100,1100,1100,990.5,990.5,990.5,972,971.9,972.2,18.5,18.3,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.58,16.47,16.69,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.33,42.03,42.63,41.49,41.19,41.78,0,0,0,0,0,0,0.922,0,0.785,0.12,0.46,0.54,19.2
1148248800000,2006,5,2005,8,34,7,1.36,0.194,0.665,28488.6,172,172,169.6,4,4,4,2249,2153,2326,1928,1832,321,321,321,828.4,732.5,905.4,0.143,0.138,0.149,1100,1100,1100,990.5,990.5,990.5,971.7,971.5,971.9,18.8,18.6,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.92,16.74,17.16,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.26,42.76,43.88,42.39,41.9,43.01,0,0,0,0,0,0,0.942,0,0.695,0.14,0.49,0.51,20.9
1148853600000,2006,5,2005,8,35,7,1.23,0.172,0.665,29404.5,177.5,177.5,175,4,4,4,2039,1956,2116,1755,1699,284.4,257,321,655,598.7,695.5,0.139,0.126,0.155,1100,1100,1100,990.5,990.5,990.5,971.2,971,971.4,19.3,19.1,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.098,17.44,17.24,17.67,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.65,44.13,45.28,43.76,43.24,44.37,0,0,0,0,0,0,0.972,0,0.565,0.14,0.54,0.46,23.9
1149458400000,2006,6,2005,9,36,7,1.08,0.155,0.665,30767.6,188.2,188.2,183.1,4,4,4,1789,1641,1910,1532,1384,257,257,257,432.5,283.8,553.2,0.144,0.135,0.157,1100,1100,1100,990.5,990.5,990.5,970.4,969.9,970.8,20.1,19.7,20.6,0.925,0.92,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.87,1.87,0.093,0.091,0.095,18.21,17.82,18.69,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.72,45.68,48,45.79,44.77,47.04,0,0,0,0,0,0,1.02,0,0.415,0.14,0.62,0.38,28.5
1150063200000,2006,6,2005,9,37,7,0.902,0.155,0.665,32243.5,192.8,192.8,191.9,4,4,4,1492,1371,1600,1235,1114,257,257,257,135.1,13.81,243.1,0.173,0.161,0.187,1100,1100,1100,990.5,990.5,990.5,969.5,969.1,969.8,21,20.7,21.4,0.884,0.833,0.917,0.648,0.648,0.648,0.031,0.03,0.031,1.83,1.78,1.87,0.087,0.083,0.09,19.21,18.83,19.65,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.37,48.35,50.57,47.98,47.39,48.2,0,0,0,0,0,0,1.07,0,0.237,0.17,0.74,0.26,35.7
1150668000000,2006,6,2005,9,38,7,0.751,0.155,0.596,30972.6,192.8,192.8,184.4,4,4,4,1242,1143,1319,985.5,886.3,257,257,257,0,0,0,0.207,0.195,0.225,985.5,886.3,1062,990.5,990.5,990.5,968.7,968.4,968.9,21.8,21.6,22.1,0.668,0.547,0.772,0.458,0.368,0.563,0.021,0.017,0.026,1.4,1.16,1.63,0.064,0.052,0.075,20.44,19.97,20.99,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.12,43.58,49.66,46.09,42.71,48.2,0,0,0,0,0,0,1.02,0,0.155,0.21,0.79,0.21,41.2
1151272800000,2006,6,2005,9,39,7,0.594,0.15,0.444,24479.9,160.6,160.6,145.7,4,3,3.2857142857142856,982.2,890.2,1081,733.8,663.2,248.4,227,257,0,0,0,0.253,0.238,0.271,733.8,663.2,823.9,990.5,990.5,990.5,967.8,967.5,968.2,22.7,22.3,23,0.407,0.349,0.49,0.288,0.244,0.338,0.013,0.011,0.015,0.942,0.834,1.05,0.042,0.036,0.047,21.74,21.3,22.21,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,45.97,39.55,50.54,44.82,38.57,48.2,0,0,0,0,0,0,0.81,0,0.15,0.25,0.75,0.25,41.2
1151877600000,2006,7,2005,10,40,7,0.474,0.137,0.337,19304.9,130.4,130.4,114.9,3,2,2.857142857142857,783.5,702.3,861.7,556.5,475.3,227,227,227,0,0,0,0.291,0.263,0.323,556.5,475.3,634.7,990.5,990.5,990.5,967,966.7,967.3,23.5,23.2,23.8,0.288,0.242,0.333,0.173,0.123,0.225,0.0074,0.0052,0.0097,0.67,0.593,0.786,0.029,0.025,0.034,22.8,22.37,23.16,0.953,0.948,0.956,0.976,0.97,0.98,0.93,0.92,0.937,41.93,37.13,51.63,40.6,36.02,48.2,0,0,0,0,0,0,0.638,0,0.137,0.29,0.71,0.29,40.7
1152482400000,2006,7,2005,10,41,7,0.377,0.137,0.239,14358.3,95.03,95.03,85.47,2,2,2,622.5,572.7,669.1,395.5,345.7,227,227,227,0,0,0,0.366,0.339,0.396,395.5,345.7,442.1,990.5,990.5,990.5,966.4,966.2,966.6,24.1,23.9,24.3,0.204,0.186,0.223,0.0857,0.0622,0.108,0.0036,0.0026,0.0045,0.499,0.424,0.572,0.021,0.017,0.024,23.61,23.35,23.9,0.954,0.948,0.958,0.979,0.973,0.98,0.933,0.922,0.939,43.66,38.39,48.48,42.73,37.34,47.51,0,0,0,0,0,0,0.475,0,0.138,0.36,0.63,0.37,38.1
1153087200000,2006,7,2005,10,42,7,0.319,0.127,0.193,11598.5,72.44,72.44,69.04,2,2,2,528,497.5,555.8,318.6,301.1,209.4,186,227,0,0,0,0.396,0.358,0.43,318.6,301.1,333.2,990.5,990.5,990.5,966,965.8,966.1,24.5,24.4,24.7,0.175,0.17,0.18,0.0494,0.0411,0.0563,0.002,0.0017,0.0023,0.381,0.357,0.401,0.016,0.015,0.016,24.14,24,24.29,0.943,0.941,0.946,0.97,0.97,0.97,0.915,0.913,0.918,35.59,33.57,37.33,34.52,32.56,36.22,0,0,0,0,0,0,0.384,0,0.126,0.4,0.61,0.39,36.4
