datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1153692000000,2006,7,2005,10,43,7,0.282,0.112,0.17,10280.8,67.82,67.82,61.2,2,2,2,466.8,446.9,497.5,280.8,260.9,186,186,186,0,0,0,0.399,0.374,0.416,280.8,260.9,311.5,990.5,990.5,990.5,965.7,965.6,965.8,24.8,24.7,24.9,0.159,0.152,0.17,0.0315,0.0222,0.046,0.0013,0.00089,0.0019,0.323,0.293,0.369,0.013,0.012,0.015,24.48,24.29,24.6,0.936,0.932,0.942,0.97,0.97,0.97,0.908,0.904,0.914,31.54,29.32,34.96,30.6,28.44,33.91,0,0,0,0,0,0,0.34,0,0.112,0.4,0.6,0.4,36.5
1154296800000,2006,7,2005,10,44,7,0.253,0.0964,0.157,9545.84,60.4,60.4,56.82,2,2,2,418.9,398.5,439.4,259.4,243.5,159.4,155,186,0,0,0,0.381,0.36,0.423,259.4,243.5,275.6,990.5,990.5,990.5,965.5,965.4,965.6,25,24.9,25.1,0.149,0.143,0.154,0.0219,0.0164,0.0291,0.00088,0.00065,0.0012,0.289,0.266,0.312,0.012,0.011,0.012,24.73,24.64,24.84,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,29.29,27.49,31.14,28.41,26.67,30.2,0,0,0,0,0,0,0.316,0,0.096,0.38,0.62,0.38,37.7
1154901600000,2006,8,2005,11,45,7,0.229,0.0937,0.135,8281.81,52.25,52.25,49.3,2,1,1.4285714285714286,378.2,359.9,393.6,223.2,204.9,155,155,155,0,0,0,0.41,0.394,0.431,223.2,204.9,238.6,990.5,990.5,990.5,965.3,965.2,965.4,25.2,25.1,25.3,0.136,0.129,0.141,0.0147,0.0132,0.016,0.00058,0.00052,0.00064,0.327,0.251,0.396,0.013,0.01,0.016,24.88,24.81,24.94,0.943,0.923,0.959,0.976,0.97,0.98,0.92,0.895,0.94,40.04,25.88,52.32,38.33,25.1,48.2,0,0,0,0,0,0,0.274,0,0.094,0.41,0.59,0.41,36.2
1155506400000,2006,8,2005,11,46,7,0.209,0.0937,0.116,7354.51,46.92,46.92,43.78,1,1,1,346.2,332.7,359.9,191.2,177.7,155,155,155,0,0,0,0.448,0.431,0.466,191.2,177.7,204.9,990.5,990.5,990.5,965.1,965.1,965.2,25.4,25.3,25.4,0.125,0.12,0.129,0.012,0.0109,0.0132,0.00047,0.00043,0.00052,0.337,0.313,0.362,0.013,0.012,0.014,25.03,24.94,25.12,0.952,0.947,0.956,0.98,0.979,0.98,0.933,0.928,0.936,44.68,41.47,47.88,43.78,40.61,46.92,0,0,0,0,0,0,0.243,0,0.093,0.45,0.56,0.44,35.2
1156111200000,2006,8,2005,11,47,7,0.19,0.0937,0.0958,6027.67,38.71,38.71,35.88,1,1,1,313.4,299,325.1,158.4,144,155,155,155,0,0,0,0.495,0.477,0.518,158.4,144,170.1,990.5,990.5,990.5,965,964.9,965,25.5,25.5,25.6,0.113,0.108,0.117,0.00921,0.00799,0.0102,0.00036,0.00031,0.0004,0.279,0.253,0.299,0.011,0.0099,0.012,25.25,25.17,25.35,0.941,0.936,0.945,0.972,0.97,0.975,0.914,0.908,0.922,36.92,33.51,39.69,35.88,32.5,38.71,0,0,0,0,0,0,0.199,0,0.0942,0.49,0.5,0.5,31.7
1156716000000,2006,8,2005,11,48,7,0.174,0.0842,0.0901,5677.7,38.02,38.02,33.8,1,1,1,288.1,281.9,295.8,149,132.9,139.1,118,155,0,0,0,0.482,0.415,0.538,149,132.9,166.3,990.5,990.5,990.5,964.9,964.8,964.9,25.6,25.6,25.7,0.108,0.104,0.112,0.00841,0.00704,0.00988,0.00033,0.00027,0.00039,0.26,0.233,0.289,0.01,0.0091,0.011,25.39,25.37,25.42,0.937,0.932,0.943,0.972,0.97,0.974,0.911,0.904,0.919,34.78,30.85,39.04,33.8,29.92,38.02,0,0,0,0,0,0,0.188,0,0.0839,0.48,0.52,0.48,32.6
1157320800000,2006,9,2005,12,49,7,0.165,0.0714,0.0938,5931.3,36.59,36.59,35.31,1,1,1,273.1,260,278.6,155.1,142,118,118,118,0,0,0,0.432,0.424,0.454,155.1,142,160.6,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.108,0.103,0.11,0.00894,0.00782,0.0094,0.00035,0.0003,0.00037,0.269,0.245,0.279,0.01,0.0095,0.011,25.44,25.41,25.51,0.94,0.935,0.942,0.971,0.97,0.971,0.912,0.907,0.914,36.37,33.22,37.68,35.31,32.22,36.59,0,0,0,0,0,0,0.196,0,0.0712,0.43,0.57,0.43,35.9
1157925600000,2006,9,2005,12,50,7,0.147,0.0714,0.0752,4726.78,30.3,30.3,28.14,1,1,1,242.4,236.7,251.7,124.4,118.7,118,118,118,0,0,0,0.487,0.469,0.499,124.4,118.7,133.7,990.5,990.5,990.5,964.7,964.6,964.7,25.8,25.8,25.9,0.0971,0.0951,0.1,0.00633,0.00584,0.00712,0.00024,0.00023,0.00028,0.214,0.204,0.231,0.0083,0.0079,0.0089,25.63,25.56,25.68,0.927,0.924,0.932,0.97,0.97,0.97,0.9,0.896,0.904,29.01,27.61,31.24,28.14,26.78,30.3,0,0,0,0,0,0,0.156,0,0.0718,0.49,0.51,0.49,32.2
1158530400000,2006,9,2005,12,51,7,0.141,0.062,0.079,4984.55,32.94,32.94,29.67,1,1,1,233.2,226.7,236.7,130.6,117.2,102.6,91,118,0,0,0,0.439,0.387,0.502,130.6,117.2,144.3,990.5,990.5,990.5,964.6,964.6,964.6,25.9,25.9,25.9,0.0981,0.0945,0.102,0.00685,0.00571,0.00801,0.00026,0.00022,0.00031,0.224,0.201,0.247,0.0086,0.0078,0.0096,25.68,25.64,25.71,0.93,0.923,0.936,0.97,0.97,0.97,0.902,0.895,0.908,30.59,27.24,33.96,29.67,26.42,32.94,0,0,0,0,0,0,0.165,0,0.062,0.44,0.56,0.44,35.4
1159135200000,2006,9,2005,12,52,7,0.13,0.0535,0.0768,4861.69,31.27,31.27,28.94,1,1,1,215.4,209.1,224.2,127,118.1,88.43,73,91,0,0,0,0.41,0.348,0.435,127,118.1,136.5,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0956,0.0927,0.0981,0.00655,0.00579,0.00735,0.00025,0.00022,0.00028,0.216,0.2,0.231,0.0083,0.0077,0.0089,25.79,25.73,25.84,0.929,0.923,0.933,0.97,0.97,0.97,0.901,0.896,0.905,29.83,27.64,32.24,28.94,26.81,31.27,0,0,0,0,0,0,0.161,0,0.0532,0.41,0.59,0.41,37.4
1159740000000,2006,10,2006,1,1,7,0.128,0.0442,0.084,5348.51,32.18,32.18,31.84,1,1,1,211.9,209.9,213.4,138.9,136.9,73,73,73,0,0,0,0.344,0.342,0.348,138.9,136.9,140.4,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.098,0.0973,0.0985,0.00756,0.00739,0.00768,0.00029,0.00028,0.0003,0.236,0.232,0.238,0.0091,0.0089,0.0092,25.79,25.78,25.81,0.934,0.933,0.934,0.97,0.97,0.97,0.906,0.905,0.906,32.82,32.33,33.17,31.84,31.36,32.18,0,0,0,0,0,0,0.177,0,0.044,0.35,0.66,0.34,41.8
1160344800000,2006,10,2006,1,2,7,0.133,0.0545,0.079,5000.99,33.06,33.06,29.77,1,1,1,220.7,213.2,226.7,130.6,124.3,90.14,73,97,0,0,0,0.408,0.336,0.438,130.6,124.3,144.2,990.5,990.5,990.5,964.5,964.5,964.6,26,25.9,26,0.0968,0.0953,0.0998,0.00685,0.00631,0.008,0.00026,0.00024,0.00031,0.222,0.212,0.245,0.0086,0.0082,0.0094,25.75,25.72,25.78,0.931,0.928,0.936,0.97,0.97,0.97,0.903,0.9,0.908,30.69,29.13,34.08,29.77,28.26,33.06,0,0,0,0,0,0,0.165,0,0.054,0.41,0.59,0.41,37.6
1160949600000,2006,10,2006,1,3,7,0.132,0.0587,0.0732,4612.5,29.52,29.52,27.46,1,1,1,218,213.2,226.7,121,116.2,97,97,97,0,0,0,0.445,0.428,0.455,121,116.2,129.7,990.5,990.5,990.5,964.5,964.5,964.6,26,25.9,26,0.0941,0.0924,0.0972,0.00603,0.00563,0.00677,0.00023,0.00022,0.00026,0.206,0.197,0.222,0.0079,0.0076,0.0085,25.79,25.72,25.82,0.925,0.922,0.93,0.97,0.97,0.97,0.897,0.894,0.902,28.3,27.13,30.43,27.46,26.32,29.52,0,0,0,0,0,0,0.153,0,0.0588,0.44,0.55,0.45,34.9
1161554400000,2006,10,2006,1,4,7,0.132,0.0587,0.073,4600.5,28.95,28.95,27.38,1,1,1,217.6,212.1,224.2,120.6,115.1,97,97,97,0,0,0,0.446,0.433,0.457,120.6,115.1,127.2,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.094,0.0921,0.0963,0.006,0.00554,0.00656,0.00023,0.00021,0.00025,0.205,0.196,0.217,0.0079,0.0075,0.0084,25.79,25.74,25.83,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.894,0.901,28.23,26.87,29.84,27.38,26.07,28.95,0,0,0,0,0,0,0.152,0,0.059,0.44,0.55,0.45,34.9
1162159200000,2006,10,2006,1,5,7,0.138,0.0569,0.0811,5131.91,32.12,32.12,30.55,1,1,1,228.2,218.1,233.8,134.1,121.1,94.14,93,97,0,0,0,0.413,0.398,0.445,134.1,121.1,140.8,990.5,990.5,990.5,964.6,964.5,964.6,25.9,25.9,26,0.0985,0.0941,0.101,0.00715,0.00604,0.00772,0.00028,0.00023,0.0003,0.229,0.206,0.241,0.0088,0.0079,0.0093,25.7,25.66,25.79,0.932,0.926,0.935,0.97,0.97,0.97,0.904,0.898,0.907,31.49,28.34,33.12,30.55,27.49,32.12,0,0,0,0,0,0,0.17,0,0.0569,0.41,0.59,0.41,37.2
1162764000000,2006,11,2006,2,6,7,0.145,0.0562,0.0889,5636.37,35.11,35.11,33.55,1,1,1,240,235.3,246.7,147,142.3,93,93,93,0,0,0,0.388,0.377,0.395,147,142.3,153.7,990.5,990.5,990.5,964.6,964.6,964.7,25.9,25.8,25.9,0.103,0.101,0.105,0.00824,0.00784,0.00882,0.00032,0.0003,0.00034,0.252,0.244,0.264,0.0097,0.0094,0.01,25.61,25.56,25.64,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,34.59,33.46,36.19,33.55,32.46,35.11,0,0,0,0,0,0,0.186,0,0.0561,0.39,0.61,0.39,38.9
1163368800000,2006,11,2006,2,7,7,0.157,0.0562,0.1,6408.78,40.81,40.81,38.15,1,1,1,258.9,238.1,269.6,165.9,145.1,93,93,93,0,0,0,0.36,0.345,0.391,165.9,145.1,176.6,990.5,990.5,990.5,964.7,964.6,964.8,25.8,25.7,25.9,0.11,0.102,0.113,0.00985,0.00808,0.0108,0.00038,0.00031,0.00042,0.286,0.249,0.305,0.011,0.0096,0.012,25.48,25.42,25.62,0.943,0.936,0.947,0.975,0.97,0.98,0.92,0.908,0.927,39.1,34.13,41.66,38.15,33.11,40.81,0,0,0,0,0,0,0.212,0,0.057,0.36,0.64,0.36,40.8
1163973600000,2006,11,2006,2,8,7,0.175,0.0562,0.119,7616.14,48.2,48.2,45.33,1,1,1,289.4,269.6,304.3,196.4,176.6,93,93,93,0,0,0,0.322,0.306,0.345,196.4,176.6,211.3,990.5,990.5,990.5,964.9,964.8,964.9,25.6,25.6,25.7,0.12,0.113,0.126,0.0124,0.0108,0.0137,0.00049,0.00042,0.00054,0.34,0.305,0.367,0.013,0.012,0.014,25.3,25.21,25.42,0.953,0.947,0.957,0.98,0.98,0.98,0.934,0.927,0.938,46.45,41.66,50.02,45.33,40.81,48.2,0,0,0,0,0,0,0.252,0,0.056,0.32,0.68,0.32,43.5
1164578400000,2006,11,2006,2,9,7,0.198,0.0591,0.139,8514.26,52.03,52.03,50.68,2,1,1.8571428571428572,327.4,314.6,339.3,229.7,221.6,97.71,93,104,0,0,0,0.298,0.286,0.313,229.7,221.6,235.3,990.5,990.5,990.5,965,965,965.1,25.5,25.4,25.5,0.133,0.129,0.135,0.0153,0.0146,0.0158,0.0006,0.00057,0.00062,0.267,0.242,0.386,0.01,0.0095,0.015,25.2,25.14,25.26,0.928,0.921,0.959,0.971,0.97,0.98,0.901,0.893,0.94,30.06,25.89,52.42,28.78,25.11,48.2,0,0,0,0,0,0,0.282,0,0.059,0.3,0.7,0.3,43
1165183200000,2006,12,2006,3,10,7,0.223,0.0629,0.16,9838.4,63.1,63.1,58.56,2,2,2,368.6,344.5,389.3,264.6,240.5,104,104,104,0,0,0,0.283,0.267,0.302,264.6,240.5,285.3,990.5,990.5,990.5,965.2,965.1,965.3,25.3,25.2,25.4,0.146,0.137,0.153,0.0245,0.0162,0.0336,0.00097,0.00064,0.0013,0.291,0.258,0.322,0.012,0.01,0.013,24.97,24.83,25.12,0.932,0.926,0.936,0.97,0.97,0.97,0.904,0.898,0.908,30.19,27.42,32.53,29.28,26.6,31.55,0,0,0,0,0,0,0.325,0,0.063,0.28,0.72,0.28,44.1
1165788000000,2006,12,2006,3,11,7,0.254,0.0629,0.191,11716.5,74.94,74.94,69.74,2,2,2,419.6,396.1,442.9,315.6,292.1,104,104,104,0,0,0,0.248,0.235,0.263,315.6,292.1,338.9,990.5,990.5,990.5,965.5,965.4,965.6,25,24.9,25.1,0.164,0.155,0.172,0.048,0.0369,0.0589,0.0019,0.0015,0.0024,0.367,0.332,0.402,0.015,0.013,0.016,24.64,24.51,24.79,0.942,0.938,0.946,0.97,0.97,0.973,0.914,0.91,0.92,35.93,33.3,38.52,34.87,32.3,37.47,0,0,0,0,0,0,0.387,0,0.063,0.25,0.75,0.25,46.1
1166392800000,2006,12,2006,3,12,7,0.297,0.0677,0.229,14098.7,90.46,90.46,83.92,2,2,2,491.1,450,528.1,379.1,346,112,104,118,0,0,0,0.228,0.218,0.239,379.1,346,410.1,990.5,990.5,990.5,965.8,965.6,966,24.7,24.5,24.9,0.187,0.174,0.199,0.0779,0.0623,0.0926,0.0032,0.0025,0.0038,0.464,0.413,0.511,0.019,0.017,0.021,24.23,24.01,24.46,0.952,0.947,0.956,0.979,0.975,0.98,0.932,0.923,0.937,42.86,39.31,46.15,41.96,38.31,45.23,0,0,0,0,0,0,0.466,0,0.068,0.23,0.77,0.23,47.5
1166997600000,2006,12,2006,3,13,7,0.339,0.0714,0.268,15999.5,96.4,96.4,95.24,2,2,2,561.3,531,578.9,443.3,413,118,118,118,0,0,0,0.21,0.204,0.222,443.3,413,460.9,990.5,990.5,990.5,966.1,966,966.2,24.4,24.3,24.5,0.212,0.2,0.219,0.108,0.0939,0.117,0.0044,0.0038,0.0048,0.561,0.516,0.589,0.023,0.021,0.024,23.81,23.71,24,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.54,46.45,51.28,47.62,45.52,48.2,0,0,0,0,0,0,0.529,0,0.071,0.21,0.79,0.21,47.2
1167602400000,2007,1,2006,4,14,7,0.374,0.0841,0.29,16875.7,108.6,108.6,100.5,3,2,2.4285714285714284,619.2,589.6,653.2,480.2,450.6,139,139,139,0,0,0,0.225,0.213,0.236,480.2,450.6,514.2,990.5,990.5,990.5,966.4,966.3,966.5,24.1,24,24.2,0.233,0.216,0.252,0.126,0.112,0.144,0.0052,0.0046,0.006,0.577,0.535,0.616,0.024,0.022,0.025,23.55,23.42,23.67,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,44.99,35.79,52.35,42.66,34.71,48.2,0,0,0,0,0,0,0.558,0,0.084,0.22,0.78,0.22,45.1
1168207200000,2007,1,2006,4,15,7,0.429,0.0841,0.345,20191.1,130.6,130.6,120.2,3,3,3,709.6,669.1,763.1,570.6,530.1,139,139,139,0,0,0,0.196,0.182,0.208,570.6,530.1,624.1,990.5,990.5,990.5,966.7,966.6,967,23.8,23.5,23.9,0.284,0.261,0.315,0.182,0.155,0.218,0.0077,0.0065,0.0093,0.666,0.597,0.756,0.028,0.025,0.032,23.1,22.79,23.33,0.952,0.949,0.956,0.977,0.973,0.98,0.93,0.923,0.937,41.01,38.36,44.44,40.06,37.31,43.55,0,0,0,0,0,0,0.668,0,0.084,0.2,0.8,0.2,47.1
1168812000000,2007,1,2006,4,16,7,0.494,0.0841,0.41,23339.5,144.6,144.6,138.9,3,3,3,817.1,771.7,874.5,678.1,632.7,139,139,139,0,0,0,0.17,0.159,0.18,678.1,632.7,735.5,990.5,990.5,990.5,967.2,967,967.4,23.3,23.1,23.5,0.346,0.32,0.382,0.254,0.224,0.292,0.011,0.0095,0.013,0.848,0.771,0.948,0.036,0.033,0.041,22.48,22.15,22.74,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.66,44.97,50.97,46.31,44.07,48.2,0,0,0,0,0,0,0.772,0,0.084,0.17,0.83,0.17,47.2
1169416800000,2007,1,2006,4,17,7,0.609,0.0841,0.525,28490.7,192.8,192.8,169.6,4,3,3.857142857142857,1008,895.3,1160,868.7,756.3,139,139,139,0,0,0,0.139,0.12,0.155,868.7,756.3,1021,990.5,990.5,990.5,967.9,967.5,968.4,22.6,22.1,23,0.508,0.401,0.669,0.365,0.305,0.47,0.016,0.013,0.021,1.12,0.971,1.42,0.05,0.042,0.064,21.48,20.67,22.03,0.955,0.954,0.957,0.98,0.978,0.98,0.936,0.932,0.938,45.49,40.7,52.1,44.12,39.78,48.2,0,0,0,0,0,0,0.942,0,0.084,0.14,0.86,0.14,46.8
1170021600000,2007,1,2006,4,18,7,0.942,0.092,0.662,31599.9,192.8,192.8,188.1,4,4,4,1558,1206,1948,1406,1067,152.1,139,162,310.3,0,686.3,0.0992,0.0831,0.115,1095,1067,1100,990.5,990.5,990.5,969.7,968.5,970.9,20.8,19.6,22,0.866,0.737,0.926,0.637,0.574,0.648,0.031,0.026,0.033,1.8,1.6,1.87,0.087,0.073,0.096,19.02,17.69,20.35,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,48.67,45.34,51.2,47.02,44.44,48.2,0,0,0,0,0,0,1.04,0,0.28,0.098,0.7,0.3,33.5
1170626400000,2007,2,2006,5,19,7,1.4,0.101,0.665,28172.5,174.9,174.9,167.7,4,4,4,2322,2041,2619,2155,1879,167,162,197,1055,779.2,1322,0.0721,0.0654,0.0794,1100,1100,1100,990.5,990.5,990.5,971.9,971.2,972.6,18.6,17.9,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.097,0.1,16.75,16.03,17.43,0.947,0.945,0.949,0.98,0.978,0.98,0.928,0.924,0.93,42.79,40.86,44.62,41.92,39.96,43.73,0,0,0,0,0,0,0.932,0,0.735,0.072,0.48,0.52,20.1
1171231200000,2007,2,2006,5,20,7,2.13,0.119,0.665,23023.3,153.1,153.1,137,4,4,4,3521,2860,4347,3324,2663,197,197,197,2224,1563,3050,0.057,0.0453,0.0689,1100,1100,1100,990.5,990.5,990.5,974.6,973.2,976.3,15.9,14.2,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.037,0.046,1.87,1.87,1.87,0.12,0.11,0.13,13.99,12.31,15.45,0.935,0.923,0.943,0.971,0.97,0.974,0.907,0.895,0.919,35.28,30.64,39.28,34.26,29.72,38.28,0,0,0,0,0,0,0.761,0,1.465,0.056,0.31,0.69,10.8
1171836000000,2007,2,2006,5,21,7,2.77,0.119,0.665,19211.2,115.5,115.5,114.4,4,4,4,4576,4520,4644,4379,4323,197,197,197,3279,3223,3347,0.0431,0.0424,0.0436,1100,1100,1100,990.5,990.5,990.5,976.7,976.6,976.9,13.8,13.6,13.9,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.047,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.89,11.77,11.99,0.919,0.918,0.92,0.97,0.97,0.97,0.891,0.89,0.892,29.47,29.12,29.76,28.59,28.25,28.87,0,0,0,0,0,0,0.635,0,2.105,0.043,0.24,0.76,6.94
1172440800000,2007,2,2006,5,22,7,2.79,0.16,0.665,19100.1,114.5,114.5,113.7,4,4,4,4609,4568,4670,4345,4294,264.4,197,315,3245,3194,3289,0.0573,0.043,0.0683,1100,1100,1100,990.5,990.5,990.5,976.8,976.7,976.9,13.7,13.6,13.8,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.047,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.83,11.72,11.91,0.918,0.917,0.919,0.97,0.97,0.97,0.891,0.89,0.891,29.3,28.99,29.51,28.42,28.12,28.62,0,0,0,0,0,0,0.632,0,2.125,0.057,0.24,0.76,6.85
1173045600000,2007,3,2006,6,23,7,2.7,0.191,0.665,19557.2,119.8,119.8,116.4,4,4,4,4472,4300,4591,4157,3985,315,315,315,3057,2885,3176,0.0705,0.0686,0.0733,1100,1100,1100,990.5,990.5,990.5,976.5,976.2,976.8,14,13.7,14.3,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.08,11.86,12.4,0.921,0.919,0.924,0.97,0.97,0.97,0.893,0.891,0.896,30,29.39,30.88,29.1,28.51,29.95,0,0,0,0,0,0,0.647,0,2.035,0.071,0.25,0.75,7.24
1173650400000,2007,3,2006,6,24,7,2.46,0.191,0.665,20945,128.6,128.6,124.7,4,4,4,4060,3875,4258,3745,3560,315,315,315,2645,2460,2843,0.0777,0.074,0.0813,1100,1100,1100,990.5,990.5,990.5,975.8,975.4,976.2,14.7,14.3,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.85,12.47,13.21,0.927,0.924,0.93,0.97,0.97,0.97,0.9,0.897,0.902,32.13,31.09,33.14,31.17,30.16,32.15,0,0,0,0,0,0,0.693,0,1.795,0.078,0.27,0.73,8.51
1174255200000,2007,3,2006,6,25,7,2.23,0.158,0.665,22315.3,134.9,134.9,132.8,4,4,4,3686,3597,3823,3426,3358,260.7,239,315,2326,2258,2408,0.0706,0.0648,0.0839,1100,1100,1100,990.5,990.5,990.5,975,974.8,975.3,15.5,15.2,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.61,13.32,13.8,0.933,0.931,0.934,0.97,0.97,0.97,0.905,0.903,0.906,34.23,33.45,34.76,33.21,32.44,33.71,0,0,0,0,0,0,0.738,0,1.565,0.071,0.3,0.7,10
1174860000000,2007,3,2006,6,26,7,2.13,0.149,0.665,22924.6,137.4,137.4,136.5,4,4,4,3525,3485,3585,3278,3190,247,239,295,2178,2090,2246,0.0701,0.0667,0.0846,1100,1100,1100,990.5,990.5,990.5,974.7,974.6,974.8,15.8,15.7,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.95,13.83,14.04,0.935,0.934,0.935,0.97,0.97,0.97,0.907,0.906,0.907,35.17,34.83,35.4,34.11,33.78,34.34,0,0,0,0,0,0,0.758,0,1.465,0.07,0.31,0.69,10.8
1175464800000,2007,4,2006,7,27,7,2.12,0.178,0.665,23007.2,137.2,137.2,136.9,4,4,4,3504,3493,3508,3209,3198,295,295,295,2109,2098,2113,0.0842,0.0841,0.0845,1100,1100,1100,990.5,990.5,990.5,974.6,974.6,974.6,15.9,15.9,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14,13.99,14.02,0.935,0.935,0.935,0.97,0.97,0.97,0.907,0.907,0.907,35.3,35.27,35.36,34.24,34.21,34.3,0,0,0,0,0,0,0.761,0,1.455,0.084,0.31,0.69,10.9
1176069600000,2007,4,2006,7,28,7,2.07,0.178,0.665,23346.9,140.5,140.5,139,4,4,4,3414,3345,3493,3119,3050,295,295,295,2019,1950,2098,0.0864,0.0845,0.0882,1100,1100,1100,990.5,990.5,990.5,974.4,974.3,974.6,16.1,15.9,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.19,14.02,14.33,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,35.82,35.36,36.22,34.74,34.3,35.13,0,0,0,0,0,0,0.772,0,1.405,0.086,0.32,0.68,11.3
1176674400000,2007,4,2006,7,29,7,1.95,0.178,0.665,24080,146.1,146.1,143.3,4,4,4,3225,3114,3345,2930,2819,295,295,295,1830,1719,1950,0.0915,0.0882,0.0947,1100,1100,1100,990.5,990.5,990.5,974,973.8,974.3,16.5,16.2,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.59,14.33,14.84,0.939,0.937,0.94,0.97,0.97,0.971,0.911,0.909,0.913,36.93,36.22,37.62,35.83,35.13,36.52,0,0,0,0,0,0,0.796,0,1.285,0.091,0.34,0.66,12.3
1177279200000,2007,4,2006,7,30,7,1.84,0.178,0.665,24860.3,149,149,148,4,4,4,3046,3008,3078,2751,2713,295,295,295,1651,1613,1683,0.0968,0.0958,0.0981,1100,1100,1100,990.5,990.5,990.5,973.6,973.5,973.7,16.9,16.8,17,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15,14.92,15.09,0.941,0.941,0.941,0.972,0.971,0.972,0.914,0.914,0.915,38.07,37.85,38.32,36.99,36.77,37.26,0,0,0,0,0,0,0.822,0,1.175,0.097,0.36,0.64,13.5
1177884000000,2007,4,2006,7,31,7,1.76,0.169,0.665,25472.1,153.6,153.6,151.6,4,4,4,2914,2843,2978,2636,2567,278.7,276,295,1536,1467,1583,0.0956,0.0933,0.0991,1100,1100,1100,990.5,990.5,990.5,973.3,973.1,973.5,17.2,17,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.32,15.17,15.49,0.942,0.942,0.943,0.974,0.973,0.975,0.918,0.916,0.919,38.93,38.51,39.4,37.9,37.47,38.4,0,0,0,0,0,0,0.842,0,1.095,0.096,0.38,0.62,14.5
1178488800000,2007,5,2006,8,32,7,1.64,0.179,0.665,26435.6,160.7,160.7,157.4,4,4,4,2708,2587,2805,2413,2266,295.3,276,321,1313,1166,1429,0.109,0.0984,0.124,1100,1100,1100,990.5,990.5,990.5,972.8,972.5,973,17.7,17.5,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.82,15.58,16.11,0.944,0.943,0.945,0.977,0.975,0.978,0.922,0.92,0.925,40.28,39.64,41.07,39.34,38.66,40.18,0,0,0,0,0,0,0.874,0,0.975,0.11,0.41,0.59,16.1
1179093600000,2007,5,2006,8,33,7,1.5,0.194,0.665,27510.5,166.2,166.2,163.8,4,4,4,2475,2381,2563,2154,2060,321,321,321,1054,960,1142,0.13,0.125,0.135,1100,1100,1100,990.5,990.5,990.5,972.2,972,972.5,18.3,18,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.38,16.17,16.61,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.925,0.928,41.79,41.22,42.4,40.94,40.34,41.56,0,0,0,0,0,0,0.91,0,0.835,0.13,0.44,0.56,18.3
1179698400000,2007,5,2006,8,34,7,1.37,0.194,0.665,28402.6,170.9,170.9,169.1,4,4,4,2269,2198,2358,1948,1877,321,321,321,848.5,777.2,936.6,0.142,0.136,0.146,1100,1100,1100,990.5,990.5,990.5,971.8,971.6,972,18.7,18.5,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.88,16.66,17.05,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.13,42.56,43.59,42.27,41.7,42.72,0,0,0,0,0,0,0.939,0,0.705,0.14,0.49,0.51,20.7
1180303200000,2007,5,2006,8,35,7,1.21,0.178,0.665,29580.7,179.5,179.5,176.1,4,4,4,2008,1897,2175,1715,1640,293.6,257,321,614.6,540,754.3,0.146,0.132,0.162,1100,1100,1100,990.5,990.5,990.5,971.1,970.8,971.5,19.4,19,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.54,17.1,17.86,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.92,43.74,45.8,44.02,42.87,44.88,0,0,0,0,0,0,0.978,0,0.545,0.15,0.55,0.45,24.4
1180908000000,2007,6,2006,9,36,7,1.02,0.155,0.665,31306.8,191,191,186.4,4,4,4,1694,1558,1870,1437,1301,257,257,257,337.4,200.6,512.8,0.152,0.137,0.165,1100,1100,1100,990.5,990.5,990.5,970.1,969.7,970.7,20.4,19.8,20.8,0.922,0.914,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.87,1.86,1.87,0.092,0.089,0.095,18.52,17.95,18.97,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.54,46.03,48.72,46.59,45.11,47.75,0,0,0,0,0,0,1.04,0,0.355,0.15,0.65,0.35,30.7
1181512800000,2007,6,2006,9,37,7,0.86,0.155,0.663,32387.1,192.8,192.8,192.8,4,4,4,1422,1333,1513,1165,1076,257,257,257,68.41,0,155.8,0.181,0.17,0.193,1097,1076,1100,990.5,990.5,990.5,969.2,968.9,969.5,21.3,21,21.6,0.852,0.793,0.899,0.64,0.594,0.648,0.03,0.028,0.031,1.79,1.68,1.85,0.084,0.078,0.088,19.48,19.13,19.87,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.93,49.15,50.57,48.2,48.17,48.2,0,0,0,0,0,0,1.07,0,0.197,0.18,0.77,0.23,37.7
1182117600000,2007,6,2006,9,38,7,0.729,0.155,0.574,30231.2,189.6,189.6,179.9,4,4,4,1205,1124,1275,948.5,867.3,257,257,257,0,0,0,0.214,0.202,0.229,948.5,867.3,1018,990.5,990.5,990.5,968.5,968.3,968.8,22,21.7,22.2,0.616,0.529,0.708,0.403,0.359,0.464,0.018,0.016,0.021,1.28,1.12,1.46,0.058,0.051,0.067,20.67,20.28,21.09,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.91,42.81,48.37,44.99,41.96,47.41,0,0,0,0,0,0,1,0,0.155,0.21,0.79,0.21,41.5
1182722400000,2007,6,2006,9,39,7,0.607,0.153,0.454,24856.8,160.6,160.6,148,4,3,3.2857142857142856,1003,961.7,1081,750.3,713.3,252.7,227,257,0,0,0,0.252,0.236,0.265,750.3,713.3,823.9,990.5,990.5,990.5,967.9,967.7,968.2,22.6,22.3,22.8,0.421,0.388,0.49,0.299,0.277,0.338,0.013,0.012,0.015,0.974,0.929,1.05,0.043,0.041,0.047,21.63,21.3,21.79,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,46.83,39.84,50.34,45.56,38.87,48.2,0,0,0,0,0,0,0.822,0,0.153,0.25,0.75,0.25,41
1183327200000,2007,7,2006,10,40,7,0.528,0.137,0.391,22215.2,144.4,144.4,132.2,3,3,3,873,819.9,944.3,646,592.9,227,227,227,0,0,0,0.261,0.24,0.277,646,592.9,717.3,990.5,990.5,990.5,967.4,967.2,967.7,23.1,22.8,23.3,0.34,0.309,0.385,0.233,0.197,0.28,0.01,0.0085,0.012,0.806,0.715,0.93,0.035,0.031,0.041,22.3,21.89,22.61,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,44.98,41.79,49.12,44.08,40.95,48.14,0,0,0,0,0,0,0.735,0,0.137,0.26,0.74,0.26,42.1
1183932000000,2007,7,2006,10,41,7,0.454,0.137,0.316,18177.5,118.6,118.6,108.2,3,2,2.857142857142857,750.1,706.8,799,523.1,479.8,227,227,227,0,0,0,0.303,0.284,0.321,523.1,479.8,572,990.5,990.5,990.5,966.9,966.7,967.1,23.6,23.4,23.8,0.269,0.245,0.297,0.151,0.125,0.183,0.0064,0.0053,0.0078,0.614,0.559,0.68,0.026,0.024,0.029,22.99,22.72,23.14,0.95,0.946,0.956,0.973,0.97,0.98,0.925,0.918,0.937,39.81,35.78,52.04,38.36,34.71,48.2,0,0,0,0,0,0,0.601,0,0.138,0.3,0.7,0.3,40
1184536800000,2007,7,2006,10,42,7,0.393,0.137,0.256,15223.7,96.4,96.4,90.62,2,2,2,649.8,613.6,692.2,422.8,386.6,227,227,227,0,0,0,0.35,0.328,0.37,422.8,386.6,465.2,990.5,990.5,990.5,966.5,966.4,966.7,24,23.8,24.1,0.215,0.2,0.236,0.0986,0.0815,0.119,0.0041,0.0034,0.005,0.542,0.485,0.612,0.023,0.02,0.026,23.46,23.22,23.66,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,46.48,42.76,50.7,45.31,41.9,48.2,0,0,0,0,0,0,0.503,0,0.137,0.35,0.65,0.35,38.7
1185141600000,2007,7,2006,10,43,7,0.351,0.137,0.213,12816,83.02,83.02,76.29,2,2,2,579.7,553,609.8,352.7,326,227,227,227,0,0,0,0.392,0.372,0.41,352.7,326,382.8,990.5,990.5,990.5,966.2,966.1,966.3,24.3,24.2,24.4,0.188,0.179,0.199,0.0655,0.0529,0.0797,0.0027,0.0022,0.0033,0.434,0.394,0.48,0.018,0.016,0.02,23.86,23.68,24.02,0.949,0.945,0.953,0.974,0.97,0.98,0.924,0.916,0.934,39.14,36.28,42.36,38.14,35.19,41.51,0,0,0,0,0,0,0.424,0,0.138,0.39,0.61,0.39,36.5
1185746400000,2007,7,2006,10,44,7,0.312,0.119,0.193,11641.4,72.92,72.92,69.29,2,2,2,515.3,497.5,531,319,301.1,196.3,184,227,0,0,0,0.38,0.354,0.43,319,301.1,335.2,990.5,990.5,990.5,965.9,965.8,966,24.6,24.5,24.7,0.174,0.17,0.179,0.0496,0.0411,0.0572,0.002,0.0017,0.0023,0.381,0.357,0.405,0.016,0.015,0.016,24.2,24.15,24.29,0.943,0.941,0.946,0.97,0.97,0.971,0.915,0.913,0.918,35.71,33.57,37.56,34.65,32.56,36.46,0,0,0,0,0,0,0.385,0,0.119,0.38,0.62,0.38,37.3
1186351200000,2007,8,2006,11,45,7,0.286,0.111,0.174,10549.4,66.17,66.17,62.79,2,2,2,472.1,442.9,487.6,288.1,258.9,184,184,184,0,0,0,0.39,0.377,0.415,288.1,258.9,303.6,990.5,990.5,990.5,965.7,965.6,965.8,24.8,24.7,24.9,0.162,0.152,0.168,0.035,0.0212,0.0423,0.0014,0.00085,0.0017,0.334,0.29,0.357,0.013,0.012,0.014,24.44,24.35,24.62,0.938,0.931,0.941,0.97,0.97,0.97,0.909,0.903,0.913,32.37,29.1,34.11,31.4,28.23,33.08,0,0,0,0,0,0,0.349,0,0.112,0.39,0.61,0.39,36.9
1186956000000,2007,8,2006,11,46,7,0.262,0.111,0.151,9114.38,55.41,55.41,54.25,2,2,2,432.9,423.1,438.1,248.9,239.1,184,184,184,0,0,0,0.425,0.42,0.435,248.9,239.1,254.1,990.5,990.5,990.5,965.5,965.5,965.6,25,24.9,25,0.148,0.145,0.15,0.0178,0.0161,0.0189,0.00071,0.00064,0.00076,0.277,0.265,0.283,0.011,0.011,0.011,24.68,24.65,24.73,0.929,0.926,0.93,0.97,0.97,0.97,0.901,0.898,0.902,27.97,26.85,28.56,27.13,26.04,27.71,0,0,0,0,0,0,0.301,0,0.111,0.42,0.58,0.42,34.8
1187560800000,2007,8,2006,11,47,7,0.247,0.111,0.135,8313.1,52.09,52.09,49.48,2,1,1.4285714285714286,408,389.3,423.1,224,205.3,184,184,184,0,0,0,0.452,0.435,0.473,224,205.3,239.1,990.5,990.5,990.5,965.4,965.3,965.5,25.1,25,25.2,0.14,0.133,0.145,0.0148,0.0132,0.0161,0.00059,0.00052,0.00064,0.33,0.261,0.4,0.013,0.01,0.016,24.74,24.66,24.79,0.944,0.925,0.959,0.976,0.97,0.98,0.921,0.897,0.94,39.76,26.48,52.02,38.37,25.69,48.2,0,0,0,0,0,0,0.275,0,0.112,0.45,0.55,0.45,33.7
1188165600000,2007,8,2006,11,48,7,0.227,0.103,0.124,7752.29,51.19,51.19,46.14,2,1,1.1428571428571428,376.2,359.9,389.3,205.3,187.1,170.9,138,184,0,0,0,0.453,0.372,0.496,205.3,187.1,233.1,990.5,990.5,990.5,965.3,965.2,965.3,25.2,25.2,25.3,0.132,0.127,0.139,0.0132,0.0117,0.0156,0.00052,0.00046,0.00062,0.342,0.254,0.391,0.014,0.01,0.015,24.88,24.79,24.99,0.95,0.924,0.959,0.979,0.97,0.98,0.93,0.896,0.94,43.79,26.39,51.97,42.49,25.6,48.2,0,0,0,0,0,0,0.256,0,0.103,0.45,0.55,0.45,34.2
1188770400000,2007,9,2006,12,49,7,0.211,0.0835,0.128,7996.19,48.2,48.2,47.6,1,1,1,349,335.5,353.1,211,197.5,138,138,138,0,0,0,0.396,0.391,0.411,211,197.5,215.1,990.5,990.5,990.5,965.1,965.1,965.2,25.4,25.3,25.4,0.131,0.126,0.132,0.0137,0.0125,0.014,0.00054,0.00049,0.00055,0.372,0.348,0.379,0.015,0.014,0.015,24.98,24.95,25.07,0.957,0.954,0.958,0.98,0.98,0.98,0.938,0.935,0.938,49.45,46.32,50.42,47.6,45.4,48.2,0,0,0,0,0,0,0.264,0,0.083,0.4,0.61,0.39,37.9
1189375200000,2007,9,2006,12,50,7,0.193,0.0835,0.109,6952.96,43.65,43.65,41.39,1,1,1,318.6,302.6,328,180.6,164.6,138,138,138,0,0,0,0.434,0.421,0.456,180.6,164.6,190,990.5,990.5,990.5,965,964.9,965,25.5,25.5,25.6,0.12,0.114,0.123,0.0111,0.00974,0.0119,0.00044,0.00038,0.00047,0.317,0.289,0.334,0.012,0.011,0.013,25.19,25.13,25.3,0.948,0.943,0.951,0.978,0.973,0.98,0.928,0.917,0.932,42.31,38.51,44.55,41.39,37.46,43.65,0,0,0,0,0,0,0.23,0,0.084,0.43,0.56,0.44,36
1189980000000,2007,9,2006,12,51,7,0.181,0.0835,0.0977,6170.22,37.46,37.46,36.73,1,1,1,299.6,295.8,302.6,161.6,157.8,138,138,138,0,0,0,0.461,0.456,0.467,161.6,157.8,164.6,990.5,990.5,990.5,964.9,964.9,964.9,25.6,25.6,25.6,0.113,0.112,0.114,0.00949,0.00916,0.00974,0.00037,0.00036,0.00038,0.284,0.277,0.289,0.011,0.011,0.011,25.32,25.3,25.34,0.942,0.941,0.943,0.971,0.97,0.973,0.915,0.913,0.917,37.8,36.9,38.51,36.73,35.79,37.46,0,0,0,0,0,0,0.204,0,0.0833,0.46,0.54,0.46,34.1
1190584800000,2007,9,2006,12,52,7,0.173,0.0835,0.0895,5628.66,34.56,34.56,33.5,1,1,1,285.9,278.6,290.5,147.9,140.6,138,138,138,0,0,0,0.483,0.475,0.495,147.9,140.6,152.5,990.5,990.5,990.5,964.8,964.8,964.9,25.7,25.6,25.7,0.109,0.106,0.11,0.00832,0.0077,0.00871,0.00032,0.0003,0.00034,0.259,0.246,0.267,0.01,0.0096,0.01,25.4,25.37,25.44,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,34.54,32.78,35.63,33.5,31.8,34.56,0,0,0,0,0,0,0.186,0,0.0835,0.48,0.52,0.48,32.5
1191189600000,2007,10,2007,1,1,7,0.164,0.0665,0.097,6153.77,38.66,38.66,36.63,1,1,1,270.4,260,278.6,160.4,150,110,110,110,0,0,0,0.407,0.395,0.423,160.4,150,168.6,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.11,0.106,0.113,0.00939,0.0085,0.0101,0.00036,0.00033,0.00039,0.279,0.26,0.293,0.011,0.01,0.011,25.44,25.39,25.5,0.942,0.938,0.944,0.972,0.97,0.975,0.915,0.91,0.921,37.68,35.19,39.64,36.63,34.14,38.66,0,0,0,0,0,0,0.203,0,0.067,0.41,0.59,0.41,37.5
1191794400000,2007,10,2007,1,2,7,0.157,0.0665,0.0906,5729.42,34.22,34.22,34.1,1,1,1,259.8,257.6,260.3,149.8,147.6,110,110,110,0,0,0,0.423,0.423,0.427,149.8,147.6,150.3,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.106,0.106,0.107,0.00849,0.00829,0.00853,0.00033,0.00032,0.00033,0.26,0.256,0.261,0.01,0.0099,0.01,25.5,25.5,25.51,0.938,0.937,0.938,0.97,0.97,0.97,0.91,0.909,0.91,35.16,34.61,35.28,34.1,33.57,34.22,0,0,0,0,0,0,0.189,0,0.0664,0.42,0.58,0.42,36.5
1192399200000,2007,10,2007,1,3,7,0.153,0.0665,0.0868,5481.79,33.04,33.04,32.63,1,1,1,253.5,251.7,255.3,143.5,141.7,110,110,110,0,0,0,0.434,0.431,0.437,143.5,141.7,145.3,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.104,0.104,0.105,0.00795,0.0078,0.0081,0.00031,0.0003,0.00031,0.248,0.245,0.252,0.0096,0.0095,0.0098,25.54,25.53,25.55,0.936,0.935,0.936,0.97,0.97,0.97,0.908,0.907,0.908,33.64,33.2,34.06,32.63,32.21,33.04,0,0,0,0,0,0,0.181,0,0.0662,0.43,0.57,0.43,35.8
1193004000000,2007,10,2007,1,4,7,0.153,0.0665,0.0865,5462.67,33.57,33.57,32.52,1,1,1,253.1,251.7,257.6,143.1,141.7,110,110,110,0,0,0,0.435,0.427,0.437,143.1,141.7,147.6,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.104,0.104,0.106,0.00791,0.0078,0.00829,0.00031,0.0003,0.00032,0.248,0.245,0.256,0.0096,0.0095,0.0099,25.54,25.51,25.55,0.936,0.935,0.937,0.97,0.97,0.97,0.907,0.907,0.909,33.52,33.2,34.61,32.52,32.21,33.57,0,0,0,0,0,0,0.181,0,0.0665,0.43,0.57,0.43,35.7
1193608800000,2007,10,2007,1,5,7,0.149,0.0651,0.084,5306.02,34.14,34.14,31.58,1,1,1,246.7,236.7,260,138.9,130.7,107.7,106,110,0,0,0,0.437,0.423,0.448,138.9,130.7,150,990.5,990.5,990.5,964.7,964.6,964.7,25.8,25.8,25.9,0.102,0.0993,0.106,0.00756,0.00686,0.0085,0.00029,0.00027,0.00033,0.24,0.225,0.26,0.0093,0.0087,0.01,25.58,25.5,25.65,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,32.56,30.6,35.19,31.58,29.68,34.14,0,0,0,0,0,0,0.175,0,0.065,0.44,0.56,0.44,35.6
1194213600000,2007,11,2007,2,6,7,0.153,0.063,0.0899,5691.9,38.36,38.36,33.88,1,1,1,252.8,243.7,260,148.6,137.7,104.1,93,106,0,0,0,0.412,0.358,0.435,148.6,137.7,167,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.105,0.102,0.11,0.00838,0.00745,0.00994,0.00033,0.00029,0.00039,0.257,0.238,0.288,0.01,0.0092,0.011,25.54,25.47,25.6,0.937,0.933,0.944,0.971,0.97,0.975,0.91,0.905,0.92,34.9,32.27,39.36,33.88,31.3,38.36,0,0,0,0,0,0,0.188,0,0.0631,0.41,0.59,0.41,37.2
1194818400000,2007,11,2007,2,7,7,0.165,0.0562,0.108,6955.6,44.32,44.32,41.4,1,1,1,272.2,261.5,284.3,179.2,168.5,93,93,93,0,0,0,0.342,0.327,0.356,179.2,168.5,191.3,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.114,0.111,0.119,0.011,0.0101,0.012,0.00043,0.00039,0.00047,0.31,0.291,0.331,0.012,0.011,0.013,25.4,25.33,25.46,0.948,0.944,0.952,0.979,0.975,0.98,0.927,0.921,0.933,42.3,39.72,45.22,41.4,38.74,44.32,0,0,0,0,0,0,0.23,0,0.057,0.34,0.65,0.35,42.2
1195423200000,2007,11,2007,2,8,7,0.179,0.0562,0.123,7777.54,50.78,50.78,46.29,2,1,1.2857142857142858,295.7,281.9,322.4,202.7,188.9,93,93,93,0,0,0,0.315,0.288,0.33,202.7,188.9,229.4,990.5,990.5,990.5,964.9,964.8,965,25.6,25.5,25.7,0.123,0.118,0.132,0.013,0.0118,0.0153,0.00051,0.00046,0.0006,0.308,0.245,0.342,0.012,0.0096,0.013,25.3,25.24,25.35,0.943,0.922,0.954,0.977,0.97,0.98,0.922,0.894,0.935,39.91,26.18,46.73,39.04,25.39,45.79,0,0,0,0,0,0,0.257,0,0.056,0.31,0.69,0.31,43.4
1196028000000,2007,11,2007,2,9,7,0.203,0.0606,0.142,8740.93,54.43,54.43,52.03,2,1,1.8571428571428572,335.5,322.4,353.1,235.4,220.4,100.1,93,118,0,0,0,0.298,0.275,0.349,235.4,220.4,245.4,990.5,990.5,990.5,965.1,965,965.2,25.4,25.3,25.5,0.135,0.132,0.138,0.0158,0.0145,0.0166,0.00062,0.00057,0.00065,0.274,0.245,0.387,0.011,0.0096,0.015,25.15,25.02,25.24,0.93,0.922,0.959,0.971,0.97,0.98,0.903,0.894,0.94,30.68,26.18,51.85,29.46,25.39,48.2,0,0,0,0,0,0,0.289,0,0.061,0.3,0.7,0.3,43.1
1196632800000,2007,12,2007,3,10,7,0.235,0.0714,0.164,10038.8,62.89,62.89,59.75,2,2,2,388.8,371.1,403.1,270.8,253.1,118,118,118,0,0,0,0.304,0.293,0.318,270.8,253.1,285.1,990.5,990.5,990.5,965.3,965.3,965.4,25.2,25.1,25.2,0.15,0.144,0.155,0.0268,0.0185,0.0336,0.0011,0.00073,0.0013,0.302,0.276,0.324,0.012,0.011,0.013,24.85,24.76,24.97,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.908,30.8,28.8,32.42,29.88,27.94,31.45,0,0,0,0,0,0,0.332,0,0.071,0.3,0.7,0.3,42.7
1197237600000,2007,12,2007,3,11,7,0.265,0.0714,0.193,11833.9,77.8,77.8,70.44,2,2,2,437.4,413.3,470,319.4,295.3,118,118,118,0,0,0,0.27,0.251,0.286,319.4,295.3,352,990.5,990.5,990.5,965.6,965.5,965.7,24.9,24.8,25,0.167,0.159,0.179,0.0498,0.0384,0.0652,0.002,0.0015,0.0026,0.375,0.339,0.424,0.015,0.014,0.017,24.56,24.36,24.7,0.943,0.939,0.948,0.971,0.97,0.976,0.916,0.911,0.925,36.26,33.57,39.87,35.22,32.56,38.9,0,0,0,0,0,0,0.391,0,0.072,0.27,0.73,0.27,44.7
1197842400000,2007,12,2007,3,12,7,0.312,0.0714,0.24,14652.5,108.7,108.7,87.22,3,2,2.142857142857143,515.5,477.3,630.9,397.5,359.3,118,118,118,0,0,0,0.231,0.187,0.247,397.5,359.3,512.9,990.5,990.5,990.5,965.9,965.7,966.4,24.6,24.1,24.8,0.197,0.181,0.249,0.087,0.0686,0.144,0.0035,0.0028,0.006,0.478,0.435,0.566,0.019,0.018,0.023,24.1,23.51,24.32,0.951,0.947,0.957,0.978,0.97,0.98,0.93,0.919,0.937,41.94,37.35,47.41,41.02,36.24,46.47,0,0,0,0,0,0,0.485,0,0.072,0.23,0.77,0.23,47
1198447200000,2007,12,2007,3,13,7,0.439,0.0714,0.368,21250,144.6,144.6,126.5,3,2,2.857142857142857,725.8,572.7,839.1,607.8,454.7,118,118,118,0,0,0,0.165,0.141,0.206,607.8,454.7,721.1,990.5,990.5,990.5,966.8,966.2,967.3,23.7,23.2,24.3,0.303,0.216,0.367,0.208,0.114,0.283,0.0088,0.0047,0.012,0.741,0.579,0.917,0.031,0.024,0.039,22.96,22.33,23.74,0.955,0.951,0.958,0.979,0.976,0.98,0.935,0.928,0.939,45.86,39.9,50.71,44.46,38.94,48.2,0,0,0,0,0,0,0.703,0,0.071,0.16,0.84,0.16,48.4
1199052000000,2007,12,2007,3,14,7,0.512,0.0823,0.43,24233.2,144.6,144.6,144.2,3,3,3,846.5,839.1,868.2,710.5,700.1,136,118,139,0,0,0,0.161,0.141,0.166,710.5,700.1,729.2,990.5,990.5,990.5,967.3,967.3,967.4,23.2,23.1,23.2,0.364,0.358,0.377,0.276,0.269,0.288,0.012,0.012,0.012,0.901,0.884,0.935,0.039,0.038,0.04,22.31,22.19,22.36,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.59,48.97,50.62,48.08,47.99,48.2,0,0,0,0,0,0,0.801,0,0.082,0.16,0.84,0.16,47.3
1199656800000,2008,1,2007,4,15,7,0.563,0.0869,0.476,26080.7,161.5,161.5,155.2,4,3,3.7142857142857144,930.1,894.8,958.4,786.4,755.8,143.7,139,150,0,0,0,0.155,0.147,0.158,786.4,755.8,808.4,990.5,990.5,990.5,967.6,967.5,967.7,22.9,22.8,23,0.431,0.401,0.454,0.32,0.305,0.33,0.014,0.013,0.015,0.982,0.947,0.999,0.043,0.041,0.044,21.9,21.77,22.03,0.955,0.953,0.957,0.978,0.976,0.98,0.934,0.93,0.938,44.01,40.11,52.08,42.25,39.15,48.2,0,0,0,0,0,0,0.862,0,0.087,0.15,0.85,0.15,46.3
1200261600000,2008,1,2007,4,16,7,0.705,0.0907,0.585,30591.6,192.8,192.8,182.1,4,4,4,1166,971.7,1513,1016,821.7,150,150,150,49.43,0,262.8,0.131,0.0992,0.154,966.8,821.7,1100,990.5,990.5,990.5,968.4,967.8,969.5,22.1,21,22.7,0.642,0.466,0.895,0.458,0.337,0.648,0.021,0.015,0.031,1.36,1.02,1.84,0.062,0.045,0.088,20.71,19.13,21.69,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,46.7,41.7,50.91,45.52,40.85,48.2,0,0,0,0,0,0,1.01,0,0.12,0.13,0.83,0.17,43.4
1200866400000,2008,1,2007,4,17,7,0.93,0.0907,0.665,32228.4,192.7,192.7,191.8,4,4,4,1537,1513,1558,1387,1363,150,150,150,287.3,262.8,307.6,0.0976,0.0963,0.0992,1100,1100,1100,990.5,990.5,990.5,969.6,969.5,969.7,20.9,20.8,21,0.899,0.895,0.902,0.648,0.648,0.648,0.031,0.031,0.031,1.85,1.84,1.85,0.088,0.088,0.089,19.05,18.98,19.13,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.94,48.75,49.16,47.96,47.78,48.18,0,0,0,0,0,0,1.07,0,0.265,0.098,0.72,0.28,34.7
1201471200000,2008,1,2007,4,18,7,1.07,0.103,0.665,30856.3,186.3,186.3,183.7,4,4,4,1775,1698,1881,1605,1548,170.1,150,197,505,447.6,583.9,0.0956,0.0856,0.111,1100,1100,1100,990.5,990.5,990.5,970.4,970.1,970.7,20.1,19.8,20.4,0.921,0.915,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.091,0.095,18.26,17.91,18.51,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.85,45.94,47.53,45.92,45.02,46.58,0,0,0,0,0,0,1.02,0,0.405,0.096,0.62,0.38,28.8
1202076000000,2008,2,2007,5,19,7,1.18,0.119,0.665,29853.3,179.2,179.2,177.7,4,4,4,1951,1906,2024,1754,1709,197,197,197,653.6,608.9,726.8,0.101,0.0973,0.103,1100,1100,1100,990.5,990.5,990.5,970.9,970.8,971.2,19.6,19.3,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.095,0.097,17.69,17.47,17.83,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.33,44.73,45.72,44.42,43.84,44.8,0,0,0,0,0,0,0.987,0,0.515,0.1,0.56,0.44,25.3
1202680800000,2008,2,2007,5,20,7,1.4,0.098,0.665,28205.3,174.1,174.1,167.9,4,4,4,2314,2074,2571,2152,1912,162,162,162,1052,812.3,1309,0.0704,0.063,0.0781,1100,1100,1100,990.5,990.5,990.5,971.9,971.3,972.5,18.6,18,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.77,16.15,17.35,0.947,0.945,0.949,0.98,0.979,0.98,0.928,0.925,0.93,42.84,41.17,44.4,41.97,40.29,43.52,0,0,0,0,0,0,0.933,0,0.735,0.07,0.48,0.52,20.1
1203285600000,2008,2,2007,5,21,7,1.84,0.098,0.665,24924.8,156,156,148.4,4,4,4,3035,2755,3248,2873,2593,162,162,162,1773,1493,1986,0.0536,0.0499,0.0588,1100,1100,1100,990.5,990.5,990.5,973.6,972.9,974.1,16.9,16.4,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.03,14.54,15.7,0.941,0.938,0.944,0.972,0.97,0.976,0.915,0.91,0.921,38.15,36.79,39.97,37.09,35.69,39.01,0,0,0,0,0,0,0.824,0,1.175,0.053,0.36,0.64,13.5
1203890400000,2008,2,2007,5,22,7,1.97,0.111,0.665,23966.5,145,145,142.7,4,4,4,3252,3154,3345,3068,2915,184,162,239,1968,1815,2083,0.0567,0.0484,0.0758,1100,1100,1100,990.5,990.5,990.5,974.1,973.9,974.3,16.4,16.2,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.53,14.33,14.74,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.912,36.77,36.22,37.35,35.66,35.13,36.24,0,0,0,0,0,0,0.793,0,1.305,0.056,0.34,0.66,12.2
1204495200000,2008,3,2007,6,23,7,1.87,0.145,0.665,24611.6,148.2,148.2,146.5,4,4,4,3099,3040,3160,2860,2801,239,239,239,1760,1701,1821,0.0771,0.0756,0.0786,1100,1100,1100,990.5,990.5,990.5,973.8,973.6,973.9,16.7,16.6,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.87,14.73,15.02,0.94,0.939,0.941,0.971,0.97,0.972,0.913,0.911,0.915,37.71,37.31,38.11,36.62,36.2,37.04,0,0,0,0,0,0,0.814,0,1.205,0.078,0.36,0.64,13.2
1205100000000,2008,3,2007,6,24,7,1.79,0.145,0.665,25225.8,152,152,150.2,4,4,4,2968,2900,3017,2729,2661,239,239,239,1629,1561,1678,0.0805,0.0792,0.0824,1100,1100,1100,990.5,990.5,990.5,973.4,973.3,973.6,17.1,16.9,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.19,15.07,15.35,0.942,0.941,0.942,0.973,0.972,0.974,0.916,0.915,0.918,38.58,38.26,39.02,37.54,37.2,38.01,0,0,0,0,0,0,0.834,0,1.125,0.081,0.37,0.63,14.1
1205704800000,2008,3,2007,6,25,7,1.72,0.145,0.665,25836.2,154.6,154.6,153.8,4,4,4,2836,2805,2860,2597,2566,239,239,239,1497,1466,1521,0.0843,0.0836,0.0852,1100,1100,1100,990.5,990.5,990.5,973.1,973,973.2,17.4,17.3,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.51,15.45,15.58,0.943,0.943,0.943,0.975,0.974,0.975,0.919,0.919,0.92,39.44,39.28,39.64,38.45,38.28,38.66,0,0,0,0,0,0,0.854,0,1.055,0.084,0.39,0.61,15
1206309600000,2008,3,2007,6,26,7,1.7,0.145,0.665,25919.2,155.5,155.5,154.3,4,4,4,2818,2774,2886,2579,2535,239,239,239,1479,1435,1547,0.0848,0.0828,0.0862,1100,1100,1100,990.5,990.5,990.5,973.1,973,973.2,17.4,17.3,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.55,15.39,15.66,0.943,0.943,0.944,0.975,0.974,0.976,0.92,0.918,0.921,39.56,39.11,39.85,38.57,38.1,38.88,0,0,0,0,0,0,0.857,0,1.035,0.085,0.39,0.61,15.2
1206914400000,2008,3,2007,6,27,7,1.79,0.133,0.665,25273.7,152,152,150.4,4,4,4,2957,2900,3008,2737,2661,220.1,217,239,1637,1561,1691,0.0745,0.0721,0.0824,1100,1100,1100,990.5,990.5,990.5,973.4,973.3,973.5,17.1,17,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.22,15.09,15.35,0.942,0.941,0.942,0.973,0.972,0.974,0.917,0.915,0.918,38.65,38.32,39.02,37.61,37.26,38.01,0,0,0,0,0,0,0.836,0,1.125,0.074,0.37,0.63,14.1
1207519200000,2008,4,2007,7,28,7,1.88,0.131,0.665,24561.9,148.4,148.4,146.2,4,4,4,3110,3030,3165,2893,2813,217,217,217,1793,1713,1848,0.0698,0.0686,0.0716,1100,1100,1100,990.5,990.5,990.5,973.8,973.6,973.9,16.7,16.6,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.85,14.72,15.04,0.94,0.939,0.941,0.971,0.97,0.972,0.913,0.911,0.915,37.64,37.28,38.17,36.55,36.17,37.11,0,0,0,0,0,0,0.812,0,1.215,0.07,0.35,0.65,13.1
1208124000000,2008,4,2007,7,29,7,1.9,0.131,0.665,24393.8,147.1,147.1,145.2,4,4,4,3146,3078,3185,2929,2861,217,217,217,1829,1761,1868,0.069,0.0681,0.0705,1100,1100,1100,990.5,990.5,990.5,973.9,973.7,974,16.6,16.5,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.76,14.67,14.92,0.94,0.939,0.941,0.97,0.97,0.971,0.912,0.911,0.914,37.4,37.16,37.85,36.3,36.04,36.77,0,0,0,0,0,0,0.807,0,1.235,0.069,0.35,0.65,12.8
1208728800000,2008,4,2007,7,30,7,1.81,0.131,0.665,25088.6,151.5,151.5,149.3,4,4,4,2997,2920,3060,2780,2703,217,217,217,1680,1603,1743,0.0724,0.0709,0.0743,1100,1100,1100,990.5,990.5,990.5,973.5,973.3,973.7,17,16.8,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.12,14.97,15.3,0.941,0.941,0.942,0.973,0.972,0.974,0.916,0.914,0.917,38.39,37.98,38.89,37.33,36.9,37.87,0,0,0,0,0,0,0.83,0,1.145,0.072,0.37,0.63,13.9
1209333600000,2008,4,2007,7,31,7,1.72,0.152,0.665,25827.4,156,156,153.7,4,4,4,2838,2755,2900,2587,2479,250.7,217,276,1487,1379,1583,0.0885,0.0748,0.1,1100,1100,1100,990.5,990.5,990.5,973.1,972.9,973.3,17.4,17.2,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.5,15.35,15.7,0.943,0.942,0.944,0.975,0.974,0.976,0.919,0.918,0.921,39.43,39.02,39.97,38.43,38.01,39.01,0,0,0,0,0,0,0.854,0,1.055,0.088,0.39,0.61,15
1209938400000,2008,5,2007,8,32,7,1.58,0.167,0.665,26887.2,163,163,160,4,4,4,2611,2505,2755,2335,2229,276,276,276,1235,1129,1379,0.106,0.1,0.11,1100,1100,1100,990.5,990.5,990.5,972.6,972.3,972.9,17.9,17.6,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.05,15.7,16.31,0.945,0.944,0.946,0.978,0.976,0.979,0.924,0.921,0.926,40.91,39.97,41.6,40.01,39.01,40.75,0,0,0,0,0,0,0.889,0,0.915,0.11,0.42,0.58,17
1210543200000,2008,5,2007,8,33,7,1.45,0.167,0.665,27839.4,167.6,167.6,165.7,4,4,4,2401,2326,2478,2125,2050,276,276,276,1025,950.4,1102,0.115,0.111,0.119,1100,1100,1100,990.5,990.5,990.5,972.1,971.9,972.3,18.4,18.2,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.56,16.37,16.74,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.27,41.77,42.76,41.43,40.93,41.9,0,0,0,0,0,0,0.921,0,0.785,0.12,0.46,0.54,19.2
1211148000000,2008,5,2007,8,34,7,1.34,0.167,0.665,28598.9,173.5,173.5,170.2,4,4,4,2224,2095,2309,1948,1819,276,276,276,847.7,718.6,933.5,0.124,0.12,0.132,1100,1100,1100,990.5,990.5,990.5,971.6,971.3,971.8,18.9,18.7,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,16.99,16.78,17.3,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.43,42.87,44.27,42.56,42.01,43.38,0,0,0,0,0,0,0.946,0,0.675,0.12,0.5,0.5,21.3
1211752800000,2008,5,2007,8,35,7,1.2,0.161,0.665,29721.4,180.5,180.5,176.9,4,4,4,1977,1870,2074,1710,1659,266.6,210,276,610.4,559.5,698.3,0.135,0.112,0.143,1100,1100,1100,990.5,990.5,990.5,971,970.7,971.3,19.5,19.2,19.8,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.095,0.098,17.61,17.35,17.95,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.13,44.4,46.03,44.23,43.52,45.11,0,0,0,0,0,0,0.983,0,0.535,0.13,0.55,0.45,24.8
1212357600000,2008,6,2007,9,36,7,1.02,0.127,0.665,31343.6,191,191,186.6,4,4,4,1688,1558,1823,1478,1348,210,210,210,378.3,247.6,512.5,0.125,0.115,0.135,1100,1100,1100,990.5,990.5,990.5,970.1,969.7,970.5,20.4,20,20.8,0.921,0.912,0.926,0.648,0.648,0.648,0.032,0.031,0.032,1.87,1.86,1.87,0.092,0.089,0.094,18.54,18.1,18.97,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.59,46.44,48.73,46.64,45.51,47.75,0,0,0,0,0,0,1.04,0,0.355,0.12,0.65,0.35,30.7
1212962400000,2008,6,2007,9,37,7,0.868,0.147,0.661,32360,192.8,192.8,192.6,4,4,4,1435,1319,1537,1191,1062,243.6,210,257,98.57,0,226.6,0.171,0.137,0.195,1093,1062,1100,990.5,990.5,990.5,969.3,968.9,969.6,21.2,20.9,21.6,0.856,0.772,0.911,0.632,0.563,0.648,0.03,0.026,0.031,1.79,1.63,1.86,0.084,0.075,0.089,19.44,19.04,19.97,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.66,48.91,50.38,48.15,47.93,48.2,0,0,0,0,0,0,1.07,0,0.207,0.17,0.76,0.24,37.3
1213567200000,2008,6,2007,9,38,7,0.73,0.155,0.574,30253.6,189.6,189.6,180.1,4,4,4,1206,1124,1275,949.3,867.3,257,257,257,0,0,0,0.213,0.202,0.229,949.3,867.3,1018,990.5,990.5,990.5,968.5,968.3,968.8,22,21.7,22.2,0.616,0.529,0.708,0.403,0.359,0.464,0.018,0.016,0.021,1.28,1.12,1.46,0.058,0.051,0.067,20.67,20.28,21.09,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.94,42.81,48.37,45.02,41.96,47.41,0,0,0,0,0,0,1,0,0.156,0.21,0.79,0.21,41.4
1214172000000,2008,6,2007,9,39,7,0.606,0.155,0.451,24609,160.6,160.6,146.5,4,3,3.2857142857142856,1002,910.4,1081,745.2,653.4,257,257,257,0,0,0,0.257,0.238,0.282,745.2,653.4,823.9,990.5,990.5,990.5,967.9,967.5,968.2,22.6,22.3,23,0.42,0.348,0.49,0.295,0.237,0.338,0.013,0.01,0.015,0.967,0.822,1.05,0.043,0.036,0.047,21.64,21.3,22.14,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,46.5,39.71,51.19,45.07,38.73,48.2,0,0,0,0,0,0,0.814,0,0.155,0.26,0.74,0.26,40.6
1214776800000,2008,6,2007,9,40,7,0.487,0.14,0.347,19948.9,129,129,118.7,3,3,3,805.5,716.2,884.3,574.2,489.2,231.3,227,257,0,0,0,0.288,0.266,0.317,574.2,489.2,627.3,990.5,990.5,990.5,967.1,966.8,967.4,23.4,23.1,23.7,0.299,0.25,0.333,0.185,0.13,0.22,0.0079,0.0055,0.0095,0.685,0.543,0.778,0.029,0.023,0.034,22.69,22.28,23.19,0.952,0.945,0.955,0.976,0.97,0.98,0.93,0.917,0.936,40.52,35.05,43.87,39.58,34,42.99,0,0,0,0,0,0,0.66,0,0.14,0.29,0.71,0.29,41
1215381600000,2008,7,2007,10,41,7,0.399,0.127,0.272,16081,102,102,95.72,3,2,2.142857142857143,659.9,609.8,716.2,450.4,423.8,209.4,186,227,0,0,0,0.317,0.287,0.348,450.4,423.8,489.2,990.5,990.5,990.5,966.5,966.3,966.8,24,23.7,24.2,0.226,0.209,0.25,0.112,0.0991,0.13,0.0047,0.0041,0.0055,0.568,0.537,0.612,0.024,0.022,0.026,23.39,23.19,23.62,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,46.84,35.05,50.72,45.43,34,48.2,0,0,0,0,0,0,0.532,0,0.127,0.32,0.68,0.32,40.3
1215986400000,2008,7,2007,10,42,7,0.338,0.112,0.226,13664.3,89.32,89.32,81.33,2,2,2,559,519.2,596.3,373,333.2,186,186,186,0,0,0,0.333,0.312,0.358,373,333.2,410.3,990.5,990.5,990.5,966.1,965.9,966.3,24.4,24.2,24.6,0.192,0.177,0.205,0.0751,0.0563,0.0927,0.0031,0.0023,0.0038,0.461,0.401,0.517,0.019,0.016,0.021,23.92,23.7,24.16,0.951,0.946,0.956,0.977,0.97,0.98,0.929,0.918,0.937,41.61,37.33,45.57,40.67,36.22,44.66,0,0,0,0,0,0,0.452,0,0.112,0.33,0.67,0.33,40.4
