datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1342389600000,2012,7,2011,10,42,7,0.344,0.112,0.232,14051.7,90.58,90.58,83.64,2,2,2,569.5,540.2,602.6,383.5,354.2,186,186,186,0,0,0,0.327,0.309,0.344,383.5,354.2,416.6,990.5,990.5,990.5,966.2,966,966.3,24.3,24.2,24.5,0.195,0.185,0.207,0.08,0.0662,0.0956,0.0033,0.0027,0.004,0.477,0.433,0.526,0.02,0.018,0.022,23.86,23.66,24.04,0.953,0.949,0.956,0.978,0.975,0.98,0.932,0.925,0.937,42.74,39.62,46.21,41.82,38.64,45.29,0,0,0,0,0,0,0.465,0,0.112,0.33,0.67,0.33,40.8
1342994400000,2012,7,2011,10,43,7,0.312,0.112,0.199,12057.2,77.27,77.27,71.77,2,2,2,515.6,487.6,540.2,329.6,301.6,186,186,186,0,0,0,0.361,0.344,0.381,329.6,301.6,354.2,990.5,990.5,990.5,965.9,965.8,966,24.6,24.5,24.7,0.176,0.166,0.185,0.0546,0.0414,0.0662,0.0022,0.0017,0.0027,0.396,0.354,0.433,0.016,0.014,0.018,24.18,24.04,24.35,0.945,0.941,0.949,0.972,0.97,0.975,0.918,0.912,0.925,36.93,33.88,39.62,35.88,32.86,38.64,0,0,0,0,0,0,0.399,0,0.113,0.36,0.64,0.36,38.6
1343599200000,2012,7,2011,10,44,7,0.285,0.0991,0.186,11314.5,70.5,70.5,67.35,2,2,2,471.9,457.1,486.1,308,291.3,163.9,155,186,0,0,0,0.347,0.325,0.39,308,291.3,322.3,990.5,990.5,990.5,965.7,965.7,965.8,24.8,24.7,24.8,0.167,0.163,0.171,0.0444,0.0365,0.0511,0.0018,0.0015,0.0021,0.361,0.338,0.382,0.015,0.014,0.015,24.42,24.36,24.49,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.915,34.72,32.72,36.34,33.67,31.74,35.25,0,0,0,0,0,0,0.374,0,0.099,0.35,0.65,0.35,39.7
1344204000000,2012,8,2011,11,45,7,0.267,0.0937,0.173,10539,65.36,65.36,62.73,2,2,2,441.2,427.3,453.3,286.2,272.3,155,155,155,0,0,0,0.351,0.342,0.363,286.2,272.3,298.3,990.5,990.5,990.5,965.6,965.5,965.6,24.9,24.9,25,0.158,0.153,0.162,0.0341,0.0275,0.0398,0.0014,0.0011,0.0016,0.328,0.307,0.346,0.013,0.012,0.014,24.59,24.51,24.67,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.911,32.34,30.76,33.69,31.37,29.84,32.68,0,0,0,0,0,0,0.349,0,0.094,0.35,0.65,0.35,39.5
1344808800000,2012,8,2011,11,46,7,0.248,0.0937,0.154,9391.63,59.68,59.68,55.9,2,2,2,410.1,393.6,427.3,255.1,238.6,155,155,155,0,0,0,0.378,0.363,0.394,255.1,238.6,272.3,990.5,990.5,990.5,965.4,965.4,965.5,25.1,25,25.1,0.147,0.141,0.153,0.0205,0.016,0.0275,0.00082,0.00064,0.0011,0.282,0.261,0.307,0.011,0.01,0.012,24.77,24.67,24.87,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,28.82,26.93,30.76,27.95,26.12,29.84,0,0,0,0,0,0,0.311,0,0.094,0.38,0.62,0.38,37.9
1345413600000,2012,8,2011,11,47,7,0.23,0.0937,0.136,8307.63,51.28,51.28,49.45,2,1,1.5714285714285714,379.5,364.9,389.3,224.5,209.9,155,155,155,0,0,0,0.409,0.398,0.425,224.5,209.9,234.3,990.5,990.5,990.5,965.3,965.2,965.3,25.2,25.2,25.3,0.136,0.131,0.14,0.0148,0.0136,0.0157,0.00059,0.00054,0.00062,0.308,0.249,0.396,0.012,0.0099,0.016,24.89,24.81,24.93,0.938,0.922,0.959,0.974,0.97,0.98,0.914,0.895,0.94,36.54,25.76,52.32,35.04,24.98,48.2,0,0,0,0,0,0,0.275,0,0.094,0.41,0.59,0.41,36.1
1346018400000,2012,8,2011,11,48,7,0.21,0.0874,0.123,7661.97,48.2,48.2,45.61,1,1,1,347.3,341.5,359.9,202.9,186.5,144.4,118,155,0,0,0,0.415,0.346,0.454,202.9,186.5,223.5,990.5,990.5,990.5,965.1,965.1,965.2,25.4,25.3,25.4,0.128,0.123,0.132,0.013,0.0116,0.0147,0.00051,0.00046,0.00058,0.357,0.329,0.391,0.014,0.013,0.015,25.01,24.94,25.06,0.955,0.95,0.959,0.98,0.98,0.98,0.936,0.931,0.94,47.51,43.57,52.57,45.61,42.7,48.2,0,0,0,0,0,0,0.253,0,0.087,0.42,0.59,0.41,36.5
1346623200000,2012,9,2011,12,49,7,0.194,0.0714,0.123,7796.06,48.2,48.2,46.41,1,1,1,321.6,311,338.4,203.6,193,118,118,118,0,0,0,0.367,0.349,0.379,203.6,193,220.4,990.5,990.5,990.5,965,965,965.1,25.5,25.4,25.5,0.125,0.121,0.131,0.0131,0.0122,0.0145,0.00051,0.00048,0.00057,0.355,0.336,0.385,0.014,0.013,0.015,25.14,25.02,25.21,0.955,0.952,0.959,0.98,0.98,0.98,0.936,0.933,0.94,47.92,45.43,51.85,46.41,44.52,48.2,0,0,0,0,0,0,0.258,0,0.071,0.37,0.63,0.37,40.2
1347228000000,2012,9,2011,12,50,7,0.179,0.0714,0.108,6907.3,43.52,43.52,41.11,1,1,1,296.7,287.9,306.7,178.7,169.9,118,118,118,0,0,0,0.398,0.385,0.41,178.7,169.9,188.7,990.5,990.5,990.5,964.9,964.9,964.9,25.6,25.6,25.6,0.116,0.113,0.12,0.0109,0.0102,0.0118,0.00043,0.0004,0.00046,0.311,0.295,0.329,0.012,0.012,0.013,25.3,25.24,25.35,0.948,0.945,0.951,0.978,0.976,0.98,0.927,0.922,0.932,42.02,39.89,44.41,41.11,38.93,43.52,0,0,0,0,0,0,0.228,0,0.071,0.4,0.6,0.4,38.6
1347832800000,2012,9,2011,12,51,7,0.167,0.0714,0.0958,6061.71,38.02,38.02,36.08,1,1,1,276.4,264.1,284.3,158.4,146.1,118,118,118,0,0,0,0.427,0.415,0.447,158.4,146.1,166.3,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.109,0.105,0.112,0.00921,0.00817,0.00988,0.00036,0.00032,0.00039,0.275,0.253,0.289,0.011,0.0098,0.011,25.42,25.37,25.49,0.941,0.937,0.943,0.971,0.97,0.974,0.914,0.909,0.919,37.15,34.21,39.04,36.08,33.19,38.02,0,0,0,0,0,0,0.2,0,0.0712,0.43,0.57,0.43,36.3
1348437600000,2012,9,2011,12,52,7,0.157,0.0714,0.0852,5368.3,33.19,33.19,31.95,1,1,1,258.8,251.7,264.1,140.8,133.7,118,118,118,0,0,0,0.456,0.447,0.469,140.8,133.7,146.1,990.5,990.5,990.5,964.7,964.7,964.8,25.8,25.7,25.8,0.103,0.1,0.105,0.00772,0.00712,0.00817,0.0003,0.00028,0.00032,0.243,0.231,0.253,0.0094,0.0089,0.0098,25.52,25.49,25.56,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,32.94,31.24,34.21,31.95,30.3,33.19,0,0,0,0,0,0,0.178,0,0.0718,0.45,0.54,0.46,34.2
1349042400000,2012,10,2012,1,1,7,0.149,0.0587,0.0906,5738.48,34.16,34.16,34.16,1,1,1,246.7,246.7,246.7,149.7,149.7,97,97,97,0,0,0,0.393,0.393,0.393,149.7,149.7,149.7,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.104,0.104,0.104,0.00848,0.00848,0.00848,0.00033,0.00033,0.00033,0.257,0.257,0.257,0.01,0.01,0.01,25.56,25.56,25.56,0.938,0.938,0.938,0.97,0.97,0.97,0.91,0.91,0.91,35.21,35.21,35.21,34.16,34.16,34.16,0,0,0,0,0,0,0.19,0,0.0584,0.39,0.61,0.39,38.5
1349647200000,2012,10,2012,1,2,7,0.148,0.0587,0.0895,5671.29,34.16,34.16,33.76,1,1,1,245,240.7,246.7,148,143.7,97,97,97,0,0,0,0.396,0.393,0.403,148,143.7,149.7,990.5,990.5,990.5,964.7,964.6,964.7,25.8,25.8,25.9,0.104,0.102,0.104,0.00833,0.00796,0.00848,0.00032,0.00031,0.00033,0.254,0.247,0.257,0.0098,0.0095,0.01,25.58,25.56,25.61,0.938,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,34.8,33.77,35.21,33.76,32.76,34.16,0,0,0,0,0,0,0.188,0,0.0585,0.4,0.6,0.4,38.3
1350252000000,2012,10,2012,1,3,7,0.141,0.0587,0.0823,5209.53,32.76,32.76,31.01,1,1,1,233.1,223.9,240.7,136.1,126.9,97,97,97,0,0,0,0.416,0.403,0.433,136.1,126.9,143.7,990.5,990.5,990.5,964.6,964.5,964.6,25.9,25.9,26,0.0995,0.0962,0.102,0.00732,0.00654,0.00796,0.00028,0.00025,0.00031,0.233,0.217,0.247,0.009,0.0083,0.0095,25.67,25.61,25.74,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.901,0.908,31.97,29.77,33.77,31.01,28.87,32.76,0,0,0,0,0,0,0.172,0,0.0587,0.42,0.58,0.42,36.9
1350856800000,2012,10,2012,1,4,7,0.135,0.0587,0.0765,4836.41,29.52,29.52,28.79,1,1,1,223.5,221.3,226.7,126.5,124.3,97,97,97,0,0,0,0.434,0.428,0.438,126.5,124.3,129.7,990.5,990.5,990.5,964.5,964.5,964.6,26,25.9,26,0.0961,0.0953,0.0972,0.00651,0.00631,0.00677,0.00025,0.00024,0.00026,0.216,0.212,0.222,0.0083,0.0082,0.0085,25.74,25.72,25.76,0.929,0.928,0.93,0.97,0.97,0.97,0.901,0.9,0.902,29.68,29.13,30.43,28.79,28.26,29.52,0,0,0,0,0,0,0.16,0,0.0585,0.43,0.57,0.43,35.8
1351461600000,2012,10,2012,1,5,7,0.141,0.0573,0.0839,5314.13,34.42,34.42,31.63,1,1,1,233.5,226.7,243.7,138.7,129.7,94.71,93,97,0,0,0,0.406,0.382,0.428,138.7,129.7,150.7,990.5,990.5,990.5,964.6,964.6,964.7,25.9,25.8,25.9,0.1,0.0972,0.104,0.00754,0.00677,0.00856,0.00029,0.00026,0.00033,0.238,0.222,0.259,0.0092,0.0085,0.01,25.66,25.58,25.72,0.934,0.93,0.939,0.97,0.97,0.97,0.906,0.902,0.91,32.61,30.43,35.48,31.63,29.52,34.42,0,0,0,0,0,0,0.176,0,0.0571,0.41,0.6,0.4,37.7
1352066400000,2012,11,2012,2,6,7,0.157,0.0574,0.0992,6315.44,38.36,38.36,37.59,1,1,1,258.8,257.6,261.5,164,155.5,94.86,93,106,0,0,0,0.366,0.358,0.405,164,155.5,167,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.109,0.108,0.11,0.00969,0.00897,0.00994,0.00038,0.00035,0.00039,0.283,0.269,0.288,0.011,0.01,0.011,25.48,25.47,25.49,0.943,0.94,0.944,0.973,0.97,0.975,0.917,0.912,0.92,38.62,36.53,39.36,37.59,35.43,38.36,0,0,0,0,0,0,0.209,0,0.0578,0.37,0.63,0.37,40.2
1352671200000,2012,11,2012,2,7,7,0.181,0.0641,0.117,7323.08,50.03,50.03,43.59,2,1,1.1428571428571428,299.9,264.1,332.7,193.9,158.1,106,106,106,0,0,0,0.357,0.319,0.401,193.9,158.1,226.7,990.5,990.5,990.5,964.9,964.8,965.1,25.6,25.4,25.7,0.122,0.109,0.133,0.0122,0.00919,0.015,0.00048,0.00036,0.00059,0.316,0.244,0.383,0.012,0.0096,0.015,25.27,25.09,25.47,0.946,0.921,0.959,0.975,0.97,0.98,0.922,0.893,0.94,41.73,25.79,51.69,40.02,25.01,48.2,0,0,0,0,0,0,0.242,0,0.064,0.35,0.65,0.35,40.5
1353276000000,2012,11,2012,2,8,7,0.193,0.0641,0.129,8080.94,50.03,50.03,48.1,2,1,1.2857142857142858,318.5,299,332.7,212.5,193,106,106,106,0,0,0,0.333,0.319,0.355,212.5,193,226.7,990.5,990.5,990.5,965,964.9,965.1,25.5,25.4,25.6,0.128,0.121,0.133,0.0138,0.0122,0.015,0.00054,0.00047,0.00059,0.328,0.244,0.383,0.013,0.0096,0.015,25.18,25.09,25.27,0.946,0.921,0.959,0.977,0.97,0.98,0.924,0.893,0.94,42.24,25.79,51.69,40.95,25.01,48.2,0,0,0,0,0,0,0.267,0,0.064,0.33,0.67,0.33,41.9
1353880800000,2012,11,2012,2,9,7,0.207,0.0662,0.141,8645.58,52.72,52.72,51.46,2,2,2,342.5,335.5,353.1,233.1,229.5,109.4,106,118,0,0,0,0.319,0.308,0.338,233.1,229.5,238.5,990.5,990.5,990.5,965.1,965.1,965.2,25.4,25.3,25.4,0.136,0.134,0.138,0.0156,0.0153,0.016,0.00061,0.0006,0.00063,0.251,0.247,0.257,0.0099,0.0097,0.01,25.14,25.08,25.18,0.923,0.922,0.925,0.97,0.97,0.97,0.896,0.894,0.897,26.53,26.12,27.18,25.73,25.34,26.36,0,0,0,0,0,0,0.286,0,0.066,0.32,0.68,0.32,41.8
1354485600000,2012,12,2012,3,10,7,0.235,0.0714,0.164,10049.3,65.13,65.13,59.82,2,2,2,389.1,359.9,413.3,271.1,241.9,118,118,118,0,0,0,0.304,0.286,0.328,271.1,241.9,295.3,990.5,990.5,990.5,965.3,965.2,965.5,25.2,25,25.3,0.15,0.14,0.159,0.0274,0.0163,0.0384,0.0011,0.00064,0.0015,0.303,0.262,0.339,0.012,0.01,0.014,24.85,24.7,25.04,0.933,0.926,0.939,0.97,0.97,0.97,0.905,0.899,0.911,30.83,27.51,33.57,29.91,26.68,32.56,0,0,0,0,0,0,0.332,0,0.071,0.3,0.7,0.3,42.8
1355090400000,2012,12,2012,3,11,7,0.272,0.0714,0.201,12322.5,81.91,81.91,73.35,2,2,2,450.4,419.9,487.6,332.4,301.9,118,118,118,0,0,0,0.263,0.242,0.281,332.4,301.9,369.6,990.5,990.5,990.5,965.6,965.5,965.8,24.9,24.7,25,0.172,0.161,0.185,0.0559,0.0415,0.0735,0.0022,0.0017,0.003,0.395,0.349,0.45,0.016,0.014,0.018,24.48,24.26,24.66,0.945,0.94,0.951,0.973,0.97,0.98,0.919,0.912,0.932,37.69,34.32,41.8,36.67,33.29,40.95,0,0,0,0,0,0,0.407,0,0.071,0.26,0.74,0.26,45.3
1355695200000,2012,12,2012,3,12,7,0.33,0.0714,0.259,15524.6,96.4,96.4,92.41,2,2,2,545.5,487.6,589.6,427.5,369.6,118,118,118,0,0,0,0.217,0.2,0.242,427.5,369.6,471.6,990.5,990.5,990.5,966.1,965.8,966.3,24.4,24.2,24.7,0.206,0.185,0.225,0.101,0.0735,0.122,0.0041,0.003,0.005,0.538,0.45,0.608,0.022,0.018,0.025,23.91,23.64,24.26,0.956,0.951,0.958,0.98,0.98,0.98,0.937,0.932,0.939,47.89,41.8,52.26,46.2,40.95,48.2,0,0,0,0,0,0,0.513,0,0.071,0.22,0.78,0.22,47
1356300000000,2012,12,2012,3,13,7,0.423,0.0714,0.351,20585.8,135,135,122.5,3,3,3,698.8,630.9,763.1,580.8,512.9,118,118,118,0,0,0,0.17,0.155,0.187,580.8,512.9,645.1,990.5,990.5,990.5,966.7,966.4,967,23.8,23.5,24.1,0.287,0.249,0.324,0.189,0.144,0.232,0.0079,0.006,0.0099,0.68,0.566,0.789,0.029,0.023,0.033,23.12,22.76,23.51,0.953,0.947,0.957,0.977,0.97,0.98,0.931,0.919,0.937,41.8,37.35,45.91,40.84,36.24,44.99,0,0,0,0,0,0,0.681,0,0.072,0.17,0.83,0.17,48.7
1356904800000,2012,12,2012,3,14,7,0.498,0.0823,0.415,23582.4,144.6,144.6,140.4,3,3,3,822.9,774.5,890.2,686.9,647.5,136,118,139,0,0,0,0.165,0.152,0.177,686.9,647.5,751.2,990.5,990.5,990.5,967.2,967,967.5,23.3,23,23.5,0.351,0.328,0.397,0.26,0.234,0.303,0.011,0.01,0.013,0.863,0.795,0.979,0.037,0.034,0.043,22.45,22.06,22.69,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.21,45.88,51.83,46.79,44.96,48.2,0,0,0,0,0,0,0.78,0,0.083,0.17,0.83,0.17,47.4
1357509600000,2013,1,2012,4,15,7,0.577,0.0869,0.49,27133.3,165.3,165.3,161.5,4,4,4,953.4,934.1,983.4,809.7,795.1,143.7,139,150,0,0,0,0.151,0.147,0.156,809.7,795.1,833.4,990.5,990.5,990.5,967.7,967.6,967.8,22.8,22.7,22.9,0.452,0.437,0.476,0.331,0.324,0.342,0.015,0.014,0.015,0.999,0.971,1.04,0.044,0.042,0.046,21.79,21.62,21.89,0.954,0.954,0.955,0.979,0.978,0.98,0.934,0.932,0.935,41.26,40.7,42.18,40.38,39.78,41.33,0,0,0,0,0,0,0.897,0,0.087,0.15,0.85,0.15,47
1358114400000,2013,1,2012,4,16,7,0.657,0.0907,0.566,30352.7,192.8,192.8,180.7,4,4,4,1086,995.4,1187,935.5,845.4,150,150,150,0,0,0,0.139,0.126,0.151,935.5,845.4,1037,990.5,990.5,990.5,968.2,967.9,968.5,22.3,22,22.6,0.579,0.487,0.699,0.404,0.348,0.505,0.018,0.015,0.023,1.24,1.06,1.49,0.056,0.047,0.068,21.09,20.52,21.56,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,46.18,42.66,49.85,45.17,41.8,48.2,0,0,0,0,0,0,1,0,0.091,0.14,0.86,0.14,46.2
1358719200000,2013,1,2012,4,17,7,0.902,0.0907,0.663,31885.3,192.8,192.8,189.8,4,4,4,1492,1226,1870,1342,1076,150,150,150,245.3,0,619.8,0.103,0.0802,0.122,1097,1076,1100,990.5,990.5,990.5,969.5,968.6,970.7,21,19.8,21.9,0.859,0.756,0.926,0.64,0.593,0.648,0.03,0.027,0.033,1.8,1.64,1.87,0.086,0.075,0.095,19.24,17.95,20.25,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,49.31,46.03,51.56,47.45,45.11,48.2,0,0,0,0,0,0,1.05,0,0.239,0.1,0.74,0.26,35.3
1359324000000,2013,1,2012,4,18,7,1.4,0.103,0.665,28200.4,176.4,176.4,167.9,4,4,4,2314,1987,2619,2144,1837,170.1,150,197,1044,736.5,1322,0.0734,0.0664,0.084,1100,1100,1100,990.5,990.5,990.5,971.9,971.1,972.6,18.6,17.9,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.87,1.87,0.1,0.096,0.1,16.77,16.03,17.57,0.947,0.945,0.95,0.979,0.978,0.98,0.928,0.924,0.931,42.84,40.86,45.01,41.96,39.96,44.11,0,0,0,0,0,0,0.933,0,0.735,0.074,0.48,0.52,20.1
1359928800000,2013,2,2012,5,19,7,1.67,0.119,0.665,26179.7,158,158,155.8,4,4,4,2763,2684,2915,2566,2487,197,197,197,1466,1387,1618,0.0714,0.0676,0.0734,1100,1100,1100,990.5,990.5,990.5,972.9,972.8,973.3,17.6,17.2,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.68,15.32,15.87,0.944,0.942,0.944,0.976,0.974,0.977,0.921,0.917,0.923,39.92,38.92,40.44,38.96,37.9,39.5,0,0,0,0,0,0,0.866,0,1.005,0.071,0.4,0.6,15.7
1360533600000,2013,2,2012,5,20,7,1.92,0.119,0.665,24295.9,149,149,144.6,4,4,4,3177,3008,3358,2980,2811,197,197,197,1880,1711,2061,0.0621,0.0587,0.0655,1100,1100,1100,990.5,990.5,990.5,973.9,973.5,974.3,16.6,16.2,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.7,14.31,15.09,0.939,0.937,0.941,0.971,0.97,0.972,0.912,0.909,0.915,37.24,36.15,38.32,36.15,35.06,37.26,0,0,0,0,0,0,0.803,0,1.255,0.062,0.35,0.65,12.7
1361138400000,2013,2,2012,5,21,7,2.12,0.119,0.665,23022,138.6,138.6,137,4,4,4,3500,3432,3545,3303,3235,197,197,197,2203,2135,2248,0.0563,0.0556,0.0574,1100,1100,1100,990.5,990.5,990.5,974.6,974.5,974.7,15.9,15.8,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.01,13.91,14.15,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,35.32,35.06,35.71,34.26,34.01,34.64,0,0,0,0,0,0,0.761,0,1.455,0.056,0.31,0.69,10.9
1361743200000,2013,2,2012,5,22,7,2.16,0.13,0.665,22777.1,135.8,135.8,135.6,4,4,4,3564,3553,3569,3349,3330,215,197,239,2249,2230,2272,0.0603,0.0552,0.067,1100,1100,1100,990.5,990.5,990.5,974.8,974.7,974.8,15.7,15.7,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.87,13.86,13.89,0.934,0.934,0.934,0.97,0.97,0.97,0.906,0.906,0.906,34.94,34.92,35.01,33.89,33.87,33.96,0,0,0,0,0,0,0.753,0,1.495,0.06,0.31,0.69,10.5
1362348000000,2013,3,2012,6,23,7,2.19,0.145,0.665,22552.4,134.9,134.9,134.2,4,4,4,3624,3597,3649,3385,3358,239,239,239,2285,2258,2310,0.066,0.0655,0.0665,1100,1100,1100,990.5,990.5,990.5,974.9,974.8,974.9,15.6,15.6,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.74,13.69,13.8,0.933,0.933,0.934,0.97,0.97,0.97,0.905,0.905,0.906,34.6,34.45,34.76,33.56,33.41,33.71,0,0,0,0,0,0,0.746,0,1.525,0.066,0.3,0.7,10.3
1362952800000,2013,3,2012,6,24,7,2.14,0.145,0.665,22898.3,138.2,138.2,136.3,4,4,4,3532,3447,3585,3293,3208,239,239,239,2193,2108,2246,0.0677,0.0667,0.0693,1100,1100,1100,990.5,990.5,990.5,974.7,974.5,974.8,15.8,15.7,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.94,13.83,14.12,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,35.13,34.83,35.62,34.07,33.78,34.55,0,0,0,0,0,0,0.757,0,1.475,0.068,0.31,0.69,10.7
1363557600000,2013,3,2012,6,25,7,1.96,0.145,0.665,23985.3,144.7,144.7,142.8,4,4,4,3247,3165,3367,3008,2926,239,239,239,1908,1826,2028,0.0736,0.071,0.0755,1100,1100,1100,990.5,990.5,990.5,974.1,973.9,974.3,16.4,16.2,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.54,14.29,14.72,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.911,36.8,36.09,37.28,35.69,35.01,36.17,0,0,0,0,0,0,0.793,0,1.295,0.074,0.34,0.66,12.2
1364162400000,2013,3,2012,6,26,7,1.88,0.145,0.665,24593.5,147.8,147.8,146.4,4,4,4,3103,3054,3148,2864,2815,239,239,239,1764,1715,1809,0.077,0.0759,0.0783,1100,1100,1100,990.5,990.5,990.5,973.8,973.6,973.9,16.7,16.6,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.86,14.75,14.98,0.94,0.94,0.941,0.971,0.97,0.972,0.913,0.912,0.914,37.69,37.39,38.02,36.6,36.28,36.94,0,0,0,0,0,0,0.813,0,1.215,0.077,0.35,0.65,13.1
1364767200000,2013,4,2012,7,27,7,1.82,0.131,0.665,25005.2,149,149,148.8,4,4,4,3015,3008,3040,2798,2791,217,217,217,1698,1691,1723,0.072,0.0714,0.0721,1100,1100,1100,990.5,990.5,990.5,973.6,973.5,973.6,16.9,16.9,17,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.08,15.02,15.09,0.941,0.941,0.941,0.972,0.972,0.972,0.915,0.915,0.915,38.27,38.11,38.32,37.21,37.04,37.26,0,0,0,0,0,0,0.827,0,1.155,0.072,0.37,0.63,13.7
1365372000000,2013,4,2012,7,28,7,1.83,0.131,0.665,24972.1,149,149,148.6,4,4,4,3022,3008,3054,2805,2791,217,217,217,1705,1691,1737,0.0718,0.0711,0.0721,1100,1100,1100,990.5,990.5,990.5,973.6,973.5,973.6,16.9,16.9,17,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.06,14.98,15.09,0.941,0.941,0.941,0.972,0.972,0.972,0.915,0.914,0.915,38.22,38.02,38.32,37.16,36.94,37.26,0,0,0,0,0,0,0.826,0,1.165,0.072,0.36,0.64,13.6
1365976800000,2013,4,2012,7,29,7,1.85,0.131,0.665,24772.8,148.2,148.2,147.5,4,4,4,3065,3040,3078,2848,2823,217,217,217,1748,1723,1761,0.0708,0.0705,0.0714,1100,1100,1100,990.5,990.5,990.5,973.7,973.6,973.7,16.8,16.8,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.95,14.92,15.02,0.941,0.941,0.941,0.972,0.971,0.972,0.914,0.914,0.915,37.94,37.85,38.11,36.86,36.77,37.04,0,0,0,0,0,0,0.819,0,1.185,0.071,0.36,0.64,13.4
1366581600000,2013,4,2012,7,30,7,1.84,0.131,0.665,24881.9,149.4,149.4,148.1,4,4,4,3042,2994,3060,2825,2777,217,217,217,1725,1677,1743,0.0713,0.0709,0.0725,1100,1100,1100,990.5,990.5,990.5,973.6,973.5,973.7,16.9,16.8,17,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.01,14.97,15.13,0.941,0.941,0.942,0.972,0.972,0.973,0.915,0.914,0.916,38.1,37.98,38.41,37.03,36.9,37.36,0,0,0,0,0,0,0.823,0,1.175,0.071,0.36,0.64,13.5
1367186400000,2013,4,2012,7,31,7,1.74,0.157,0.665,25655.7,156,156,152.7,4,4,4,2875,2755,2978,2616,2479,259.1,217,276,1516,1379,1661,0.0904,0.0729,0.1,1100,1100,1100,990.5,990.5,990.5,973.2,972.9,973.5,17.3,17,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.41,15.17,15.7,0.943,0.942,0.944,0.974,0.973,0.976,0.918,0.916,0.921,39.19,38.51,39.97,38.18,37.47,39.01,0,0,0,0,0,0,0.848,0,1.075,0.09,0.38,0.62,14.7
1367791200000,2013,5,2012,8,32,7,1.56,0.167,0.665,27021.6,163.7,163.7,160.8,4,4,4,2582,2478,2708,2306,2202,276,276,276,1206,1102,1332,0.107,0.102,0.111,1100,1100,1100,990.5,990.5,990.5,972.5,972.3,972.8,18,17.7,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.12,15.82,16.37,0.945,0.944,0.946,0.978,0.977,0.98,0.925,0.922,0.927,41.1,40.28,41.77,40.21,39.34,40.93,0,0,0,0,0,0,0.894,0,0.895,0.11,0.43,0.57,17.3
1368396000000,2013,5,2012,8,33,7,1.39,0.167,0.665,28270.5,171.5,171.5,168.3,4,4,4,2300,2175,2426,2024,1899,276,276,276,924.4,799.3,1050,0.12,0.114,0.127,1100,1100,1100,990.5,990.5,990.5,971.8,971.5,972.1,18.7,18.4,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.8,16.5,17.1,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.93,42.11,43.74,42.07,41.27,42.87,0,0,0,0,0,0,0.935,0,0.725,0.12,0.48,0.52,20.3
1369000800000,2013,5,2012,8,34,7,1.19,0.167,0.665,29768.5,182,182,177.2,4,4,4,1972,1823,2116,1696,1547,276,276,276,595.9,446.5,740.5,0.14,0.13,0.151,1100,1100,1100,990.5,990.5,990.5,971,970.5,971.4,19.5,19.1,20,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.64,17.24,18.1,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.2,44.13,46.44,44.3,43.24,45.51,0,0,0,0,0,0,0.984,0,0.525,0.14,0.56,0.44,25
1369605600000,2013,5,2012,8,35,7,0.973,0.156,0.665,31782,192.8,192.8,189.2,4,4,4,1609,1484,1765,1352,1274,257.1,210,276,252.3,174.3,389.3,0.159,0.138,0.177,1100,1100,1100,990.5,990.5,990.5,969.8,969.4,970.3,20.7,20.2,21.1,0.91,0.885,0.926,0.648,0.648,0.648,0.031,0.031,0.032,1.86,1.83,1.87,0.09,0.087,0.093,18.8,18.28,19.23,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.3,46.93,49.44,47.29,45.99,48.2,0,0,0,0,0,0,1.05,0,0.308,0.16,0.68,0.32,32.7
1370210400000,2013,6,2012,9,36,7,0.779,0.127,0.63,31838.8,192.8,192.8,189.5,4,4,4,1288,1143,1456,1078,933.3,210,210,210,37.2,0,145.7,0.164,0.144,0.184,1041,933.3,1100,990.5,990.5,990.5,968.8,968.4,969.3,21.7,21.2,22.1,0.742,0.58,0.872,0.539,0.391,0.648,0.025,0.018,0.031,1.57,1.23,1.82,0.072,0.055,0.086,20.12,19.34,20.92,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,48.97,45.76,51.06,47.38,44.85,48.2,0,0,0,0,0,0,1.05,0,0.149,0.16,0.81,0.19,40.9
1370815200000,2013,6,2012,9,37,7,0.614,0.127,0.487,26103.5,171.4,171.4,155.4,4,3,3.5714285714285716,1015,971.7,1092,804.7,761.7,210,210,210,0,0,0,0.207,0.192,0.216,804.7,761.7,881.9,990.5,990.5,990.5,967.9,967.8,968.2,22.6,22.3,22.7,0.462,0.423,0.533,0.328,0.308,0.366,0.015,0.014,0.016,1.04,0.983,1.14,0.046,0.043,0.051,21.52,21.17,21.7,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.937,46.1,40,52.3,44.01,39.04,48.2,0,0,0,0,0,0,0.863,0,0.127,0.21,0.79,0.21,42.5
1371420000000,2013,6,2012,9,38,7,0.535,0.127,0.408,23001.1,144.6,144.6,136.9,3,3,3,884.5,832.3,947.4,674.5,622.3,210,210,210,0,0,0,0.238,0.222,0.252,674.5,622.3,737.4,990.5,990.5,990.5,967.4,967.2,967.7,23.1,22.8,23.3,0.356,0.324,0.401,0.252,0.217,0.294,0.011,0.0093,0.013,0.854,0.763,0.968,0.037,0.033,0.042,22.21,21.84,22.51,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.81,43.74,50.38,45.64,42.87,48.2,0,0,0,0,0,0,0.761,0,0.127,0.24,0.76,0.24,43
1372024800000,2013,6,2012,9,39,7,0.458,0.127,0.331,19035.1,126.6,126.6,113.3,3,2,2.857142857142857,757.3,692.2,821,547.3,482.2,210,210,210,0,0,0,0.278,0.256,0.303,547.3,482.2,611,990.5,990.5,990.5,966.9,966.7,967.2,23.6,23.3,23.8,0.281,0.244,0.318,0.167,0.127,0.209,0.0071,0.0053,0.009,0.653,0.567,0.744,0.028,0.024,0.032,22.92,22.57,23.19,0.952,0.947,0.956,0.976,0.97,0.98,0.929,0.918,0.937,41.5,36.3,52.42,40.06,35.21,48.2,0,0,0,0,0,0,0.629,0,0.127,0.28,0.72,0.28,41.6
1372629600000,2013,7,2012,10,40,7,0.385,0.112,0.272,16085.3,103.4,103.4,95.75,3,2,2.2857142857142856,636.4,589.6,678.3,450.4,403.6,186,186,186,0,0,0,0.293,0.274,0.315,450.4,403.6,492.3,990.5,990.5,990.5,966.4,966.3,966.6,24.1,23.9,24.2,0.223,0.202,0.246,0.112,0.0895,0.131,0.0046,0.0037,0.0055,0.55,0.507,0.609,0.023,0.021,0.025,23.5,23.35,23.74,0.953,0.944,0.958,0.977,0.97,0.98,0.931,0.916,0.938,44.43,34.9,51.24,42.99,33.85,48.2,0,0,0,0,0,0,0.532,0,0.113,0.29,0.71,0.29,41.8
1373234400000,2013,7,2012,10,41,7,0.333,0.112,0.22,13353.4,84.46,84.46,79.48,2,2,2,550.1,531,572.7,364.1,345,186,186,186,0,0,0,0.338,0.325,0.35,364.1,345,386.7,990.5,990.5,990.5,966.1,966,966.2,24.4,24.3,24.5,0.188,0.182,0.196,0.0708,0.0618,0.0815,0.0029,0.0025,0.0034,0.447,0.419,0.481,0.018,0.017,0.02,23.98,23.84,24.09,0.95,0.947,0.953,0.977,0.973,0.98,0.928,0.922,0.934,40.67,38.61,43.09,39.74,37.57,42.23,0,0,0,0,0,0,0.442,0,0.113,0.34,0.66,0.34,40.1
1373839200000,2013,7,2012,10,42,7,0.295,0.112,0.182,11032.8,74.49,74.49,65.67,2,2,2,487.4,470,528.1,301.4,284,186,186,186,0,0,0,0.382,0.352,0.396,301.4,284,342.1,990.5,990.5,990.5,965.8,965.7,966,24.7,24.5,24.8,0.166,0.16,0.181,0.0413,0.0331,0.0605,0.0017,0.0013,0.0025,0.354,0.327,0.415,0.014,0.013,0.017,24.35,24.11,24.46,0.94,0.937,0.947,0.97,0.97,0.972,0.912,0.909,0.921,33.84,31.91,38.3,32.84,30.95,37.24,0,0,0,0,0,0,0.365,0,0.113,0.38,0.62,0.38,37.4
1374444000000,2013,7,2012,10,43,7,0.26,0.112,0.148,8912.54,59.09,59.09,53.05,2,1,1.8571428571428572,430.4,413.3,457.1,244.4,227.3,186,186,186,0,0,0,0.433,0.407,0.45,244.4,227.3,271.1,990.5,990.5,990.5,965.5,965.5,965.7,25,24.8,25,0.146,0.14,0.156,0.0179,0.0151,0.0269,0.00072,0.0006,0.0011,0.293,0.258,0.404,0.012,0.01,0.016,24.67,24.54,24.75,0.932,0.924,0.959,0.971,0.97,0.98,0.906,0.896,0.94,31.32,26.24,52.65,29.97,25.45,48.2,0,0,0,0,0,0,0.295,0,0.112,0.43,0.57,0.43,34.3
1375048800000,2013,7,2012,10,44,7,0.248,0.102,0.146,8799.47,56.62,56.62,52.38,2,1,1.5714285714285714,410.4,403.1,413.3,242.1,227.3,168.3,155,186,0,0,0,0.41,0.375,0.45,242.1,227.3,258.3,990.5,990.5,990.5,965.4,965.4,965.5,25.1,25,25.1,0.144,0.14,0.148,0.0171,0.0151,0.0209,0.00068,0.0006,0.00083,0.333,0.271,0.404,0.013,0.011,0.016,24.72,24.64,24.81,0.942,0.929,0.959,0.974,0.97,0.98,0.918,0.901,0.94,38.92,28.03,52.65,36.52,27.19,48.2,0,0,0,0,0,0,0.291,0,0.102,0.41,0.59,0.41,35.5
1375653600000,2013,8,2012,11,45,7,0.233,0.0937,0.14,8453.92,53.34,53.34,50.32,2,1,1.7142857142857142,386,379.2,398.5,231,224.2,155,155,155,0,0,0,0.402,0.389,0.409,231,224.2,243.5,990.5,990.5,990.5,965.3,965.3,965.4,25.2,25.1,25.2,0.139,0.136,0.143,0.0154,0.0148,0.0164,0.00061,0.00059,0.00065,0.296,0.249,0.396,0.012,0.0099,0.016,24.87,24.81,24.93,0.934,0.922,0.959,0.973,0.97,0.98,0.909,0.895,0.94,33.79,25.76,52.32,32.05,24.98,48.2,0,0,0,0,0,0,0.28,0,0.093,0.4,0.6,0.4,36.3
1376258400000,2013,8,2012,11,46,7,0.216,0.0937,0.122,7741.95,48.2,48.2,46.08,1,1,1,357,344.5,371.1,202,189.5,155,155,155,0,0,0,0.434,0.418,0.45,202,189.5,216.1,990.5,990.5,990.5,965.2,965.1,965.3,25.3,25.2,25.4,0.128,0.124,0.133,0.0129,0.0119,0.0141,0.00051,0.00047,0.00056,0.356,0.334,0.382,0.014,0.013,0.015,24.96,24.86,25.04,0.955,0.951,0.958,0.98,0.98,0.98,0.936,0.932,0.939,47.21,44.27,50.46,46.08,43.39,48.2,0,0,0,0,0,0,0.256,0,0.094,0.43,0.56,0.44,35.8
1376863200000,2013,8,2012,11,47,7,0.205,0.0937,0.111,7071.73,43.39,43.39,42.09,1,1,1,338.9,332.7,344.5,183.9,177.7,155,155,155,0,0,0,0.457,0.45,0.466,183.9,177.7,189.5,990.5,990.5,990.5,965.1,965.1,965.1,25.4,25.4,25.4,0.122,0.12,0.124,0.0114,0.0109,0.0119,0.00045,0.00043,0.00047,0.324,0.313,0.334,0.013,0.012,0.013,25.08,25.04,25.12,0.949,0.947,0.951,0.98,0.979,0.98,0.93,0.928,0.932,42.96,41.47,44.27,42.09,40.61,43.39,0,0,0,0,0,0,0.234,0,0.094,0.46,0.54,0.46,34.5
1377468000000,2013,8,2012,11,48,7,0.189,0.0905,0.0988,6234.85,41.71,41.71,37.11,1,1,1,313,299,328,163.3,151.7,149.7,118,155,0,0,0,0.478,0.395,0.505,163.3,151.7,181,990.5,990.5,990.5,965,964.9,965,25.5,25.5,25.6,0.114,0.111,0.118,0.00963,0.00864,0.0111,0.00038,0.00034,0.00043,0.287,0.267,0.315,0.011,0.01,0.012,25.25,25.16,25.3,0.943,0.939,0.948,0.973,0.97,0.98,0.917,0.911,0.929,38.13,35.34,42.56,37.11,34.28,41.71,0,0,0,0,0,0,0.206,0,0.0902,0.48,0.52,0.48,33
1378072800000,2013,9,2012,12,49,7,0.176,0.0714,0.105,6709.69,41.71,41.71,39.94,1,1,1,291.8,278.6,299,173.8,160.6,118,118,118,0,0,0,0.405,0.395,0.424,173.8,160.6,181,990.5,990.5,990.5,964.9,964.8,964.9,25.6,25.6,25.7,0.115,0.11,0.117,0.0105,0.0094,0.0111,0.00041,0.00037,0.00043,0.302,0.279,0.315,0.012,0.011,0.012,25.33,25.29,25.41,0.946,0.942,0.948,0.978,0.971,0.98,0.925,0.914,0.929,40.85,37.68,42.56,39.94,36.59,41.71,0,0,0,0,0,0,0.222,0,0.071,0.41,0.6,0.4,38.1
1378677600000,2013,9,2012,12,50,7,0.162,0.0714,0.0902,5696.45,36.59,36.59,33.91,1,1,1,267.2,257.6,278.6,149.2,139.6,118,118,118,0,0,0,0.442,0.424,0.458,149.2,139.6,160.6,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.106,0.102,0.11,0.00843,0.00761,0.0094,0.00033,0.0003,0.00037,0.258,0.241,0.279,0.01,0.0094,0.011,25.47,25.41,25.53,0.938,0.934,0.942,0.97,0.97,0.971,0.91,0.906,0.914,34.95,32.64,37.68,33.91,31.66,36.59,0,0,0,0,0,0,0.188,0,0.0718,0.44,0.56,0.44,35.2
1379282400000,2013,9,2012,12,51,7,0.155,0.0714,0.0832,5240.39,31.66,31.66,31.19,1,1,1,255.5,251.7,257.6,137.5,133.7,118,118,118,0,0,0,0.462,0.458,0.469,137.5,133.7,139.6,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.102,0.1,0.102,0.00744,0.00712,0.00761,0.00029,0.00028,0.0003,0.237,0.231,0.241,0.0092,0.0089,0.0094,25.54,25.53,25.56,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,32.16,31.24,32.64,31.19,30.3,31.66,0,0,0,0,0,0,0.173,0,0.0718,0.46,0.54,0.46,33.8
1379887200000,2013,9,2012,12,52,7,0.146,0.0714,0.0745,4676.92,29.15,29.15,27.84,1,1,1,241.2,235.3,246.7,123.2,117.3,118,118,118,0,0,0,0.49,0.478,0.502,123.2,117.3,128.7,990.5,990.5,990.5,964.6,964.6,964.7,25.9,25.8,25.9,0.0966,0.0946,0.0986,0.00622,0.00572,0.00669,0.00024,0.00022,0.00026,0.212,0.201,0.222,0.0082,0.0078,0.0086,25.64,25.6,25.69,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.7,27.26,30.05,27.84,26.45,29.15,0,0,0,0,0,0,0.155,0,0.0715,0.49,0.51,0.49,32
1380492000000,2013,9,2012,12,53,7,0.14,0.0605,0.0792,5000.48,30.85,30.85,29.76,1,1,1,230.9,223.9,232.5,130.9,114.5,100,97,118,0,0,0,0.433,0.417,0.508,130.9,114.5,135.5,990.5,990.5,990.5,964.6,964.5,964.6,25.9,25.9,26,0.0979,0.0936,0.0992,0.00688,0.00548,0.00726,0.00027,0.00021,0.00028,0.224,0.196,0.232,0.0086,0.0076,0.009,25.69,25.67,25.74,0.93,0.921,0.933,0.97,0.97,0.97,0.902,0.893,0.905,30.69,26.57,31.81,29.76,25.78,30.85,0,0,0,0,0,0,0.165,0,0.0608,0.43,0.57,0.43,35.7
1381096800000,2013,10,2013,1,1,7,0.13,0.0587,0.0715,4505.22,28.26,28.26,26.82,1,1,1,215.3,203.7,221.3,118.3,106.7,97,97,97,0,0,0,0.451,0.438,0.476,118.3,106.7,124.3,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.0931,0.0891,0.0953,0.0058,0.00482,0.00631,0.00022,0.00018,0.00024,0.201,0.18,0.212,0.0077,0.0069,0.0082,25.81,25.76,25.9,0.924,0.915,0.928,0.97,0.97,0.97,0.896,0.888,0.9,27.65,24.8,29.13,26.82,24.05,28.26,0,0,0,0,0,0,0.149,0,0.0585,0.45,0.55,0.45,34.7
1381701600000,2013,10,2013,1,2,7,0.123,0.0587,0.0645,2901.58,24.18,24.18,17.27,1,1,1,203.6,202,204.2,106.6,105,97,97,97,0,0,0,0.477,0.475,0.48,106.6,105,107.2,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.089,0.0885,0.0893,0.00481,0.00467,0.00486,0.00018,0.00018,0.00019,0.18,0.177,0.181,0.0069,0.0068,0.007,25.9,25.89,25.91,0.654,0,0.916,0.693,0,0.97,0.634,0,0.888,17.81,0,24.93,17.27,0,24.18,0,2,0,0,0.286,0,0.096,0.286,0.0585,0.48,0.52,0.48,23.6
1382306400000,2013,10,2013,1,3,7,0.121,0.0587,0.062,0,0,0,0,1,1,1,199.6,198.1,202,102.6,101.1,97,97,97,0,0,0,0.486,0.48,0.49,102.6,101.1,105,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0876,0.0871,0.0885,0.00447,0.00435,0.00467,0.00017,0.00017,0.00018,0.173,0.17,0.177,0.0066,0.0065,0.0068,25.92,25.91,25.93,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.059,0.49,0.51,0.49,0
1382911200000,2013,10,2013,1,4,7,0.126,0.0509,0.0751,4205.65,34.72,34.72,25.03,1,1,1,208.4,198.1,218.1,124.2,101.1,84.14,67,97,0,0,0,0.406,0.307,0.49,124.2,101.1,151.1,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.0937,0.0871,0.101,0.00631,0.00435,0.00859,0.00024,0.00017,0.00033,0.21,0.17,0.256,0.0081,0.0065,0.0099,25.84,25.74,25.93,0.795,0,0.939,0.831,0,0.97,0.771,0,0.91,25.81,0,35.79,25.03,0,34.72,0,1,0,0,0.143,0,0.139,0.143,0.0509,0.4,0.6,0.4,33.4
1383516000000,2013,11,2013,2,5,7,0.134,0.0405,0.0933,5956,35.45,35.45,35.45,1,1,1,221.3,221.3,221.3,154.3,154.3,67,67,67,0,0,0,0.303,0.303,0.303,154.3,154.3,154.3,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.102,0.102,0.102,0.00886,0.00886,0.00886,0.00034,0.00034,0.00034,0.262,0.262,0.262,0.01,0.01,0.01,25.71,25.71,25.71,0.94,0.94,0.94,0.97,0.97,0.97,0.911,0.911,0.911,36.55,36.55,36.55,35.45,35.45,35.45,0,0,0,0,0,0,0.197,0,0.0407,0.3,0.7,0.3,44.4
1384120800000,2013,11,2013,2,6,7,0.145,0.0562,0.0885,5611.74,35.95,35.95,33.4,1,1,1,239.4,221.3,250.4,146.4,128.3,93,93,93,0,0,0,0.389,0.371,0.42,146.4,128.3,157.4,990.5,990.5,990.5,964.6,964.5,964.7,25.9,25.8,26,0.103,0.0963,0.107,0.00819,0.00665,0.00913,0.00032,0.00026,0.00035,0.251,0.219,0.271,0.0097,0.0084,0.01,25.61,25.53,25.75,0.937,0.93,0.941,0.97,0.97,0.97,0.909,0.902,0.912,34.44,30.12,37.06,33.4,29.21,35.95,0,0,0,0,0,0,0.186,0,0.0565,0.39,0.61,0.39,38.7
1384725600000,2013,11,2013,2,7,7,0.159,0.0562,0.103,6562.95,43.33,43.33,39.07,1,1,1,262.9,251,280.1,169.9,158,93,93,93,0,0,0,0.355,0.332,0.371,169.9,158,187.1,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.111,0.107,0.117,0.0102,0.00918,0.0117,0.0004,0.00036,0.00045,0.293,0.272,0.324,0.011,0.011,0.013,25.46,25.36,25.52,0.945,0.941,0.95,0.975,0.97,0.98,0.921,0.913,0.931,40.06,37.2,44.21,39.07,36.09,43.33,0,0,0,0,0,0,0.217,0,0.056,0.35,0.65,0.35,41.3
1385330400000,2013,11,2013,2,8,7,0.182,0.0572,0.124,7875.97,52.52,52.52,46.88,2,1,1.2857142857142858,300.2,278.6,341.5,205.6,185.6,94.57,93,104,0,0,0,0.316,0.286,0.334,205.6,185.6,237.5,990.5,990.5,990.5,964.9,964.8,965.1,25.6,25.4,25.7,0.124,0.117,0.136,0.0132,0.0115,0.0159,0.00052,0.00045,0.00063,0.312,0.248,0.364,0.012,0.0097,0.014,25.28,25.14,25.36,0.944,0.923,0.957,0.977,0.97,0.98,0.923,0.895,0.938,40.4,26.49,49.61,39.46,25.7,48.2,0,0,0,0,0,0,0.26,0,0.058,0.31,0.68,0.32,43.3
1385935200000,2013,12,2013,3,9,7,0.239,0.0629,0.176,10836.4,74.14,74.14,64.5,2,2,2,395.7,356.6,439.4,291.7,252.6,104,104,104,0,0,0,0.264,0.237,0.292,291.7,252.6,335.4,990.5,990.5,990.5,965.4,965.2,965.6,25.1,24.9,25.3,0.155,0.141,0.171,0.0367,0.0182,0.0573,0.0015,0.00072,0.0023,0.331,0.272,0.397,0.013,0.011,0.016,24.79,24.53,25.04,0.937,0.929,0.945,0.97,0.97,0.972,0.91,0.901,0.919,33.24,28.83,38.14,32.25,27.96,37.07,0,0,0,0,0,0,0.358,0,0.063,0.26,0.74,0.26,45.3
1386540000000,2013,12,2013,3,10,7,0.281,0.0689,0.212,13039.6,79.49,79.49,77.62,2,2,2,465,453.3,477.3,351,339.1,114,104,118,0,0,0,0.245,0.228,0.258,351,339.1,359.3,990.5,990.5,990.5,965.7,965.6,965.7,24.8,24.8,24.9,0.178,0.174,0.181,0.0647,0.059,0.0686,0.0026,0.0024,0.0028,0.422,0.405,0.435,0.017,0.016,0.018,24.39,24.32,24.44,0.948,0.946,0.949,0.976,0.973,0.977,0.925,0.92,0.928,39.78,38.44,40.66,38.81,37.39,39.75,0,0,0,0,0,0,0.431,0,0.069,0.25,0.75,0.25,46.4
1387144800000,2013,12,2013,3,11,7,0.344,0.0714,0.273,16427.1,135,135,97.78,3,2,2.2857142857142856,568.7,487.6,763.1,450.7,369.6,118,118,118,0,0,0,0.212,0.155,0.242,450.7,369.6,645.1,990.5,990.5,990.5,966.1,965.8,967,24.4,23.5,24.7,0.222,0.185,0.324,0.116,0.0735,0.232,0.0048,0.003,0.0099,0.547,0.45,0.789,0.023,0.018,0.033,23.81,22.76,24.26,0.954,0.948,0.957,0.979,0.971,0.98,0.933,0.92,0.938,44,37.59,48.74,43.07,36.5,47.76,0,0,0,0,0,0,0.543,0,0.071,0.21,0.79,0.21,47.8
1387749600000,2013,12,2013,3,12,7,0.473,0.0714,0.401,23210.8,144.6,144.6,138.2,3,3,3,781.6,747.4,819.9,663.6,629.4,118,118,118,0,0,0,0.151,0.144,0.158,663.6,629.4,701.9,990.5,990.5,990.5,967,966.9,967.2,23.5,23.3,23.6,0.334,0.315,0.356,0.244,0.221,0.27,0.01,0.0094,0.012,0.82,0.762,0.884,0.035,0.032,0.038,22.65,22.44,22.85,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47,44.94,49.27,46.05,44.04,48.2,0,0,0,0,0,0,0.768,0,0.072,0.15,0.85,0.15,49.1
1388354400000,2013,12,2013,3,13,7,0.499,0.0852,0.414,23585.2,144.6,144.6,140.4,3,3,3,825.1,803.3,839.1,684.3,653.3,140.9,118,150,0,0,0,0.171,0.141,0.187,684.3,653.3,721.1,990.5,990.5,990.5,967.2,967.1,967.3,23.3,23.2,23.4,0.35,0.334,0.367,0.258,0.237,0.283,0.011,0.01,0.012,0.859,0.808,0.917,0.037,0.035,0.039,22.44,22.33,22.58,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.03,46.13,50.35,46.8,45.21,48.2,0,0,0,0,0,0,0.78,0,0.085,0.17,0.83,0.17,47.3
1388959200000,2014,1,2013,4,14,7,0.468,0.0888,0.379,22012.8,132.6,132.6,131,3,3,3,774.2,763.1,786.5,627.3,624.1,146.9,139,150,0,0,0,0.19,0.18,0.194,627.3,624.1,636.5,990.5,990.5,990.5,967,967,967,23.5,23.5,23.5,0.319,0.315,0.325,0.22,0.218,0.226,0.0094,0.0093,0.0096,0.763,0.756,0.78,0.032,0.032,0.033,22.74,22.67,22.79,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.57,44.37,45.11,43.68,43.48,44.2,0,0,0,0,0,0,0.728,0,0.089,0.19,0.81,0.19,47
1389564000000,2014,1,2013,4,15,7,0.477,0.0841,0.393,22707.7,142.8,142.8,135.2,3,3,3,788.4,763.1,832.3,649.4,624.1,139,139,139,0,0,0,0.176,0.167,0.182,649.4,624.1,693.3,990.5,990.5,990.5,967.1,967,967.2,23.4,23.3,23.5,0.329,0.315,0.354,0.235,0.218,0.264,0.01,0.0093,0.011,0.799,0.756,0.873,0.034,0.032,0.038,22.65,22.4,22.79,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.97,44.44,48.59,45.05,43.55,47.62,0,0,0,0,0,0,0.751,0,0.084,0.18,0.82,0.18,47.6
1390168800000,2014,1,2013,4,16,7,0.519,0.0841,0.435,24439,154.8,154.8,145.5,4,3,3.142857142857143,858.6,832.3,910.4,719.6,693.3,139,139,139,0,0,0,0.162,0.153,0.167,719.6,693.3,771.4,990.5,990.5,990.5,967.3,967.2,967.5,23.2,23,23.3,0.372,0.354,0.415,0.281,0.264,0.312,0.012,0.011,0.014,0.907,0.873,0.948,0.039,0.038,0.041,22.26,22.03,22.4,0.956,0.952,0.957,0.979,0.975,0.98,0.937,0.929,0.938,48.17,39.68,50.97,46.65,38.7,48.2,0,0,0,0,0,0,0.808,0,0.084,0.16,0.84,0.16,47.1
1390773600000,2014,1,2013,4,17,7,0.6,0.088,0.512,28153.2,174.2,174.2,167.6,4,4,4,992.2,944.3,1052,846.6,805.3,145.6,139,162,0,0,0,0.147,0.139,0.157,846.6,805.3,890.3,990.5,990.5,990.5,967.9,967.7,968.1,22.6,22.4,22.8,0.485,0.446,0.529,0.349,0.329,0.37,0.015,0.014,0.016,1.06,0.989,1.14,0.047,0.043,0.051,21.58,21.29,21.83,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.933,0.937,42.76,41.12,44.43,41.89,40.24,43.54,0,0,0,0,0,0,0.931,0,0.088,0.15,0.85,0.15,46.9
1391378400000,2014,2,2013,5,18,7,0.702,0.098,0.604,31733,192.8,192.8,188.9,4,4,4,1161,1092,1217,998.7,929.9,162,162,162,0,0,0,0.14,0.133,0.148,998.7,929.9,1055,990.5,990.5,990.5,968.4,968.2,968.6,22.1,21.9,22.3,0.647,0.565,0.726,0.452,0.389,0.547,0.02,0.017,0.025,1.38,1.21,1.56,0.062,0.054,0.071,20.72,20.35,21.1,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.936,0.937,48.47,45.99,50.3,47.22,45.07,48.2,0,0,0,0,0,0,1.05,0,0.098,0.14,0.86,0.14,45.2
1391983200000,2014,2,2013,5,19,7,0.793,0.098,0.661,32390.4,192.8,192.8,192.8,4,4,4,1311,1226,1436,1149,1064,162,162,162,56.16,0,173.7,0.124,0.113,0.132,1092,1064,1100,990.5,990.5,990.5,968.9,968.6,969.3,21.6,21.2,21.9,0.805,0.739,0.865,0.631,0.566,0.648,0.029,0.026,0.031,1.73,1.6,1.81,0.08,0.073,0.085,19.89,19.41,20.29,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.934,0.936,50.85,49.91,51.57,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.132,0.12,0.83,0.17,40.8
1392588000000,2014,2,2013,5,20,7,0.948,0.098,0.665,32033.4,192.8,192.8,190.7,4,4,4,1568,1484,1670,1406,1322,162,162,162,305.8,222.3,407.9,0.104,0.097,0.109,1100,1100,1100,990.5,990.5,990.5,969.7,969.4,970,20.8,20.5,21.1,0.9,0.887,0.912,0.648,0.648,0.648,0.031,0.031,0.032,1.85,1.83,1.86,0.089,0.087,0.091,18.95,18.61,19.23,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.68,47.77,49.43,47.67,46.82,48.2,0,0,0,0,0,0,1.06,0,0.283,0.1,0.7,0.3,33.8
1393192800000,2014,2,2013,5,21,7,1.14,0.111,0.665,30199.7,185.5,185.5,179.8,4,4,4,1890,1722,1987,1706,1560,184,162,239,605.6,460.1,724.5,0.0972,0.0815,0.123,1100,1100,1100,990.5,990.5,990.5,970.7,970.2,971.1,19.8,19.4,20.3,0.924,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.092,0.096,17.88,17.57,18.43,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.86,45.01,47.32,44.94,44.11,46.37,0,0,0,0,0,0,0.999,0,0.475,0.097,0.58,0.42,26.5
1393797600000,2014,3,2013,6,22,7,1.24,0.145,0.665,29318.7,175.8,175.8,174.5,4,4,4,2057,2005,2095,1818,1766,239,239,239,717.5,666.3,755.6,0.116,0.114,0.119,1100,1100,1100,990.5,990.5,990.5,971.2,971.1,971.3,19.3,19.2,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.097,0.098,17.39,17.3,17.51,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.52,44.27,44.85,43.63,43.38,43.96,0,0,0,0,0,0,0.97,0,0.575,0.12,0.54,0.46,23.6
1394402400000,2014,3,2013,6,23,7,1.3,0.116,0.665,28914.1,173,173,172.1,4,4,4,2150,2116,2229,1959,1877,191,183,239,859.4,777.5,945.6,0.0889,0.0821,0.113,1100,1100,1100,990.5,990.5,990.5,971.5,971.4,971.7,19,18.8,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.098,0.099,17.16,16.97,17.24,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,43.91,43.39,44.13,43.03,42.53,43.24,0,0,0,0,0,0,0.956,0,0.635,0.089,0.51,0.49,22.2
1395007200000,2014,3,2013,6,24,7,1.45,0.111,0.665,27882.5,169.3,169.3,166,4,4,4,2390,2258,2518,2207,2075,183,183,183,1107,975.2,1235,0.0767,0.0727,0.081,1100,1100,1100,990.5,990.5,990.5,972,971.7,972.4,18.5,18.1,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.58,16.28,16.9,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.35,41.52,43.2,41.49,40.66,42.34,0,0,0,0,0,0,0.922,0,0.785,0.077,0.46,0.54,19.2
1395612000000,2014,3,2013,6,25,7,1.73,0.111,0.665,25705.3,160.6,160.6,153,4,4,4,2865,2593,3148,2682,2410,183,183,183,1582,1310,1865,0.0642,0.0581,0.0706,1100,1100,1100,990.5,990.5,990.5,973.2,972.5,973.9,17.3,16.6,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.44,14.75,16.09,0.943,0.94,0.945,0.974,0.97,0.978,0.919,0.912,0.925,39.25,37.39,41.03,38.25,36.28,40.14,0,0,0,0,0,0,0.85,0,1.065,0.064,0.38,0.62,14.9
1396216800000,2014,3,2013,6,26,7,2.1,0.128,0.665,23144.5,143.1,143.1,137.8,4,4,4,3468,3234,3614,3256,3051,212.1,183,217,2156,1951,2297,0.0612,0.0566,0.0649,1100,1100,1100,990.5,990.5,990.5,974.6,974.1,974.9,15.9,15.6,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.07,13.76,14.57,0.935,0.934,0.938,0.97,0.97,0.97,0.907,0.906,0.91,35.51,34.65,36.87,34.44,33.61,35.77,0,0,0,0,0,0,0.765,0,1.435,0.061,0.32,0.68,11
1396821600000,2014,4,2013,7,27,7,2.16,0.151,0.665,22753.9,136.6,136.6,135.4,4,4,4,3571,3520,3614,3320,3225,250.4,217,295,2220,2125,2297,0.0702,0.06,0.0838,1100,1100,1100,990.5,990.5,990.5,974.8,974.7,974.9,15.7,15.6,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.86,13.76,13.96,0.934,0.934,0.935,0.97,0.97,0.97,0.906,0.906,0.907,34.91,34.65,35.2,33.86,33.61,34.15,0,0,0,0,0,0,0.752,0,1.495,0.07,0.31,0.69,10.5
1397426400000,2014,4,2013,7,28,7,2.09,0.178,0.665,23158.3,139.5,139.5,137.8,4,4,4,3464,3389,3508,3169,3094,295,295,295,2069,1994,2113,0.0852,0.0841,0.087,1100,1100,1100,990.5,990.5,990.5,974.5,974.4,974.6,16,15.9,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.08,13.99,14.24,0.935,0.935,0.936,0.97,0.97,0.97,0.907,0.907,0.908,35.53,35.27,35.96,34.46,34.21,34.89,0,0,0,0,0,0,0.766,0,1.425,0.085,0.32,0.68,11.1
1398031200000,2014,4,2013,7,29,7,2.02,0.178,0.665,23612.8,141.5,141.5,140.6,4,4,4,3344,3301,3367,3049,3006,295,295,295,1949,1906,1972,0.0882,0.0876,0.0894,1100,1100,1100,990.5,990.5,990.5,974.3,974.2,974.3,16.2,16.2,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.33,14.29,14.43,0.937,0.937,0.938,0.97,0.97,0.97,0.909,0.909,0.909,36.22,36.09,36.48,35.14,35.01,35.39,0,0,0,0,0,0,0.781,0,1.355,0.088,0.33,0.67,11.7
1398636000000,2014,4,2013,7,30,7,2.02,0.187,0.665,23624.2,141.5,141.5,140.6,4,4,4,3342,3301,3389,3032,3006,309.9,295,321,1932,1906,1968,0.0927,0.0887,0.0956,1100,1100,1100,990.5,990.5,990.5,974.3,974.2,974.4,16.2,16.1,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.34,14.24,14.43,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.909,36.24,35.96,36.48,35.16,34.89,35.39,0,0,0,0,0,0,0.781,0,1.355,0.093,0.33,0.67,11.7
1399240800000,2014,5,2013,8,31,7,2.08,0.194,0.665,23273.4,139.5,139.5,138.5,4,4,4,3434,3389,3470,3113,3068,321,321,321,2013,1968,2049,0.0935,0.0925,0.0947,1100,1100,1100,990.5,990.5,990.5,974.5,974.4,974.6,16,15.9,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.15,14.07,14.24,0.936,0.935,0.936,0.97,0.97,0.97,0.908,0.907,0.908,35.7,35.49,35.96,34.63,34.43,34.89,0,0,0,0,0,0,0.77,0,1.415,0.093,0.32,0.68,11.2
1399845600000,2014,5,2013,8,32,7,2.02,0.194,0.665,23638.7,142.8,142.8,140.7,4,4,4,3338,3248,3389,3017,2927,321,321,321,1917,1827,1968,0.0962,0.0947,0.0988,1100,1100,1100,990.5,990.5,990.5,974.3,974.1,974.4,16.2,16.1,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.35,14.24,14.54,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,36.26,35.96,36.79,35.18,34.89,35.69,0,0,0,0,0,0,0.782,0,1.355,0.096,0.33,0.67,11.7
1400450400000,2014,5,2013,8,33,7,1.88,0.194,0.665,24559,149,149,146.2,4,4,4,3112,3008,3231,2791,2687,321,321,321,1691,1587,1810,0.103,0.0993,0.107,1100,1100,1100,990.5,990.5,990.5,973.8,973.5,974.1,16.7,16.4,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.84,14.57,15.09,0.94,0.938,0.941,0.971,0.97,0.972,0.913,0.91,0.915,37.64,36.89,38.32,36.55,35.78,37.26,0,0,0,0,0,0,0.812,0,1.215,0.1,0.35,0.65,13.1
1401055200000,2014,5,2013,8,34,7,1.7,0.192,0.665,25954.2,158,158,154.5,4,4,4,2811,2684,2944,2494,2391,317,293,321,1394,1291,1523,0.113,0.109,0.117,1100,1100,1100,990.5,990.5,990.5,973.1,972.8,973.4,17.4,17.1,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.57,15.25,15.87,0.943,0.942,0.944,0.975,0.973,0.977,0.92,0.917,0.923,39.6,38.74,40.44,38.62,37.7,39.5,0,0,0,0,0,0,0.858,0,1.035,0.11,0.39,0.61,15.3
1401660000000,2014,6,2013,9,35,7,1.52,0.177,0.665,27371.3,165.6,165.6,162.9,4,4,4,2506,2404,2620,2213,2111,293,293,293,1113,1011,1227,0.117,0.112,0.122,1100,1100,1100,990.5,990.5,990.5,972.3,972.1,972.6,18.2,17.9,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.3,16.03,16.55,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.59,40.85,42.26,40.73,39.95,41.41,0,0,0,0,0,0,0.905,0,0.855,0.12,0.44,0.56,18
1402264800000,2014,6,2013,9,36,7,1.35,0.177,0.665,28567.7,173.5,173.5,170,4,4,4,2231,2095,2358,1938,1802,293,293,293,838.1,701.6,964.6,0.132,0.124,0.14,1100,1100,1100,990.5,990.5,990.5,971.7,971.3,972,18.8,18.5,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,16.97,16.66,17.3,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.38,42.56,44.27,42.51,41.7,43.38,0,0,0,0,0,0,0.945,0,0.685,0.13,0.49,0.51,21.2
1402869600000,2014,6,2013,9,37,7,1.18,0.177,0.665,29887.7,182.5,182.5,177.9,4,4,4,1947,1808,2074,1654,1515,293,293,293,554,414.7,681.3,0.151,0.141,0.162,1100,1100,1100,990.5,990.5,990.5,970.9,970.5,971.3,19.6,19.2,20,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.71,17.35,18.15,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.38,44.4,46.57,44.48,43.52,45.64,0,0,0,0,0,0,0.988,0,0.515,0.15,0.56,0.44,25.3
1403474400000,2014,6,2013,9,38,7,0.975,0.177,0.665,31760.8,192.8,192.8,189.1,4,4,4,1612,1484,1737,1319,1191,293,293,293,218.9,91.3,344,0.182,0.169,0.197,1100,1100,1100,990.5,990.5,990.5,969.8,969.4,970.3,20.7,20.2,21.1,0.913,0.876,0.926,0.648,0.648,0.648,0.031,0.031,0.032,1.86,1.82,1.87,0.09,0.087,0.093,18.79,18.38,19.24,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.27,47.17,49.46,47.26,46.22,48.2,0,0,0,0,0,0,1.05,0,0.31,0.18,0.68,0.32,32.6
1404079200000,2014,6,2013,9,39,7,0.803,0.158,0.636,32046.7,192.8,192.8,190.8,4,4,4,1328,1239,1456,1067,982.9,261.3,256,293,14.78,0,62.71,0.197,0.183,0.207,1052,982.9,1100,990.5,990.5,990.5,968.9,968.7,969.3,21.6,21.2,21.8,0.765,0.656,0.864,0.544,0.415,0.648,0.025,0.019,0.031,1.6,1.34,1.81,0.074,0.062,0.086,19.97,19.35,20.5,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,49.13,47.22,50.42,47.69,46.28,48.2,0,0,0,0,0,0,1.06,0,0.167,0.2,0.79,0.21,39.9
1404684000000,2014,7,2013,10,40,7,0.677,0.155,0.523,27858,180.5,180.5,165.8,4,3,3.857142857142857,1120,1030,1206,863.9,773.6,256,256,256,0,0,0,0.229,0.212,0.249,863.9,773.6,950,990.5,990.5,990.5,968.3,968,968.5,22.2,22,22.5,0.527,0.444,0.608,0.357,0.313,0.399,0.016,0.014,0.018,1.13,1,1.27,0.051,0.045,0.058,21.09,20.68,21.46,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,44.48,39.89,51.9,43.18,38.92,48.2,0,0,0,0,0,0,0.921,0,0.154,0.23,0.77,0.23,41.1
