datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1468188000000,2016,7,2015,10,41,7,0.309,0.112,0.197,11903.3,78.39,78.39,70.85,2,2,2,511.3,487.6,545.1,325.3,301.6,186,186,186,0,0,0,0.364,0.341,0.381,325.3,301.6,359.1,990.5,990.5,990.5,965.9,965.8,966.1,24.6,24.4,24.7,0.175,0.166,0.187,0.0526,0.0414,0.0685,0.0021,0.0017,0.0028,0.389,0.354,0.44,0.016,0.014,0.018,24.21,24.01,24.35,0.944,0.941,0.95,0.971,0.97,0.976,0.917,0.912,0.927,36.47,33.88,40.15,35.43,32.86,39.2,0,0,0,0,0,0,0.394,0,0.112,0.36,0.64,0.36,38.5
1468792800000,2016,7,2015,10,42,7,0.279,0.112,0.167,10104.1,65.39,65.39,60.14,2,2,2,461.9,442.9,486.1,275.9,256.9,186,186,186,0,0,0,0.403,0.383,0.42,275.9,256.9,300.1,990.5,990.5,990.5,965.7,965.6,965.8,24.8,24.7,24.9,0.157,0.151,0.166,0.0292,0.0202,0.0406,0.0012,0.00081,0.0016,0.315,0.287,0.352,0.013,0.012,0.014,24.51,24.36,24.62,0.935,0.931,0.94,0.97,0.97,0.97,0.907,0.903,0.912,31,28.87,33.71,30.07,28,32.7,0,0,0,0,0,0,0.334,0,0.112,0.4,0.6,0.4,36.2
1469397600000,2016,7,2015,10,43,7,0.251,0.112,0.138,8399.83,53.74,53.74,50,2,1,1.4285714285714286,414.7,398.5,432.6,228.7,212.5,186,186,186,0,0,0,0.449,0.43,0.467,228.7,212.5,246.6,990.5,990.5,990.5,965.5,965.4,965.5,25,25,25.1,0.141,0.135,0.147,0.0152,0.0138,0.0167,0.00061,0.00055,0.00067,0.337,0.258,0.404,0.013,0.01,0.016,24.7,24.64,24.75,0.944,0.924,0.959,0.976,0.97,0.98,0.922,0.896,0.94,40.7,26.24,52.65,38.77,25.45,48.2,0,0,0,0,0,0,0.278,0,0.113,0.45,0.55,0.45,33.5
1470002400000,2016,8,2015,11,44,7,0.232,0.0937,0.138,8454.12,53.34,53.34,50.32,2,1,1.7142857142857142,382.9,364.9,398.5,227.9,209.9,155,155,155,0,0,0,0.405,0.389,0.425,227.9,209.9,243.5,990.5,990.5,990.5,965.3,965.2,965.4,25.2,25.1,25.3,0.137,0.131,0.143,0.0151,0.0136,0.0164,0.0006,0.00054,0.00065,0.29,0.249,0.382,0.012,0.0099,0.015,24.9,24.84,24.93,0.934,0.922,0.958,0.973,0.97,0.98,0.908,0.895,0.939,33.06,25.76,50.46,32.04,24.98,48.2,0,0,0,0,0,0,0.28,0,0.094,0.4,0.59,0.41,36.4
1470607200000,2016,8,2015,11,45,7,0.213,0.0937,0.119,7594.37,46.92,46.92,45.2,1,1,1,352.4,341.5,359.9,197.4,186.5,155,155,155,0,0,0,0.44,0.431,0.454,197.4,186.5,204.9,990.5,990.5,990.5,965.2,965.1,965.2,25.3,25.3,25.4,0.127,0.123,0.129,0.0125,0.0116,0.0132,0.00049,0.00046,0.00052,0.348,0.329,0.362,0.014,0.013,0.014,24.99,24.94,25.06,0.954,0.95,0.956,0.98,0.98,0.98,0.935,0.931,0.936,46.13,43.57,47.88,45.2,42.7,46.92,0,0,0,0,0,0,0.251,0,0.094,0.44,0.56,0.44,35.7
1471212000000,2016,8,2015,11,46,7,0.194,0.0903,0.104,6575.7,45.25,45.25,39.14,1,1,1,321,311,338.4,171.8,156,149.3,115,155,0,0,0,0.465,0.37,0.498,171.8,156,196,990.5,990.5,990.5,965,965,965.1,25.5,25.4,25.5,0.117,0.112,0.123,0.0103,0.00901,0.0124,0.00041,0.00035,0.00049,0.302,0.274,0.342,0.012,0.011,0.013,25.19,25.08,25.27,0.946,0.94,0.953,0.975,0.97,0.98,0.922,0.912,0.934,40.13,36.35,46.17,39.14,35.26,45.25,0,0,0,0,0,0,0.217,0,0.09,0.47,0.54,0.46,33.9
1471816800000,2016,8,2015,11,47,7,0.181,0.0696,0.112,7144.42,45.25,45.25,42.53,1,1,1,299.4,290.5,311,184.4,175.5,115,115,115,0,0,0,0.384,0.37,0.396,184.4,175.5,196,990.5,990.5,990.5,964.9,964.9,965,25.6,25.5,25.6,0.119,0.115,0.123,0.0114,0.0107,0.0124,0.00045,0.00042,0.00049,0.322,0.306,0.342,0.013,0.012,0.013,25.28,25.2,25.33,0.949,0.946,0.953,0.98,0.979,0.98,0.93,0.926,0.934,43.41,41.26,46.17,42.53,40.38,45.25,0,0,0,0,0,0,0.236,0,0.069,0.38,0.62,0.38,39.5
1472421600000,2016,8,2015,11,48,7,0.169,0.0706,0.0988,6271.46,40.38,40.38,37.33,1,1,1,280.1,269.6,290.5,163.4,151.6,116.7,115,118,0,0,0,0.417,0.396,0.438,163.4,151.6,175.5,990.5,990.5,990.5,964.8,964.8,964.9,25.7,25.6,25.7,0.111,0.107,0.115,0.00964,0.00863,0.0107,0.00038,0.00034,0.00042,0.284,0.262,0.306,0.011,0.01,0.012,25.4,25.33,25.46,0.943,0.939,0.946,0.973,0.97,0.979,0.917,0.911,0.926,38.35,35.53,41.26,37.33,34.46,40.38,0,0,0,0,0,0,0.207,0,0.0702,0.42,0.58,0.42,37.1
1473026400000,2016,9,2015,12,49,7,0.156,0.069,0.0869,5482.97,35.58,35.58,32.64,1,1,1,257.8,246.7,264.1,143.6,133.7,114.1,91,118,0,0,0,0.442,0.369,0.469,143.6,133.7,155.7,990.5,990.5,990.5,964.7,964.7,964.8,25.8,25.7,25.8,0.104,0.1,0.106,0.00796,0.00712,0.00899,0.00031,0.00028,0.00035,0.248,0.231,0.268,0.0096,0.0089,0.01,25.52,25.49,25.56,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,33.65,31.24,36.68,32.64,30.3,35.58,0,0,0,0,0,0,0.181,0,0.0691,0.44,0.56,0.44,35.1
1473631200000,2016,9,2015,12,50,7,0.143,0.055,0.0885,5611.08,34.89,34.89,33.4,1,1,1,237.3,232.5,243.7,146.3,141.5,91,91,91,0,0,0,0.384,0.373,0.391,146.3,141.5,152.7,990.5,990.5,990.5,964.6,964.6,964.7,25.9,25.8,25.9,0.103,0.101,0.105,0.00818,0.00777,0.00873,0.00032,0.0003,0.00034,0.251,0.242,0.262,0.0097,0.0094,0.01,25.63,25.58,25.66,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,34.43,33.29,35.97,33.4,32.29,34.89,0,0,0,0,0,0,0.186,0,0.0545,0.38,0.62,0.38,39.2
1474236000000,2016,9,2015,12,51,7,0.136,0.055,0.0812,5144.26,32.29,32.29,30.62,1,1,1,225.3,221.3,232.5,134.3,130.3,91,91,91,0,0,0,0.404,0.391,0.411,134.3,130.3,141.5,990.5,990.5,990.5,964.6,964.5,964.6,25.9,25.9,26,0.0984,0.097,0.101,0.00716,0.00682,0.00777,0.00028,0.00026,0.0003,0.229,0.222,0.242,0.0088,0.0086,0.0094,25.72,25.66,25.75,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.903,0.907,31.57,30.61,33.29,30.62,29.69,32.29,0,0,0,0,0,0,0.17,0,0.0548,0.4,0.6,0.4,37.8
1474840800000,2016,9,2015,12,52,7,0.13,0.0519,0.0776,4916,31.18,31.18,29.26,1,1,1,214.1,207.1,221.3,128.3,121.1,85.86,73,91,0,0,0,0.4,0.349,0.429,128.3,121.1,136.1,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.0957,0.0938,0.097,0.00665,0.00605,0.00732,0.00026,0.00023,0.00028,0.218,0.206,0.231,0.0084,0.0079,0.0089,25.8,25.75,25.83,0.929,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,30.17,28.4,32.14,29.26,27.54,31.18,0,0,0,0,0,0,0.163,0,0.0524,0.4,0.6,0.4,37.8
1475445600000,2016,10,2016,1,1,7,0.121,0.0442,0.0771,4898.19,30.04,30.04,29.16,1,1,1,200.5,189.8,204.2,127.5,116.8,73,73,73,0,0,0,0.364,0.357,0.385,127.5,116.8,131.2,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.094,0.0902,0.0953,0.00659,0.00568,0.0069,0.00025,0.00022,0.00026,0.215,0.196,0.222,0.0083,0.0075,0.0085,25.87,25.85,25.89,0.929,0.922,0.931,0.97,0.97,0.97,0.901,0.895,0.903,30.06,27.35,30.97,29.16,26.53,30.04,0,0,0,0,0,0,0.162,0,0.0439,0.37,0.64,0.36,40.5
1476050400000,2016,10,2016,1,2,7,0.114,0.0442,0.0701,4420,26.57,26.57,26.31,1,1,1,188.9,183.5,190,115.9,110.5,73,73,73,0,0,0,0.386,0.384,0.398,115.9,110.5,117,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0898,0.0879,0.0902,0.0056,0.00514,0.00569,0.00021,0.0002,0.00022,0.194,0.185,0.196,0.0075,0.0071,0.0075,25.88,25.88,25.88,0.922,0.918,0.923,0.97,0.97,0.97,0.894,0.89,0.895,27.12,25.74,27.39,26.31,24.96,26.57,0,0,0,0,0,0,0.146,0,0.0439,0.39,0.61,0.39,38.8
1476655200000,2016,10,2016,1,3,7,0.108,0.0442,0.0637,3983.91,24.85,24.85,23.71,1,1,1,178.3,175,183,105.3,102,73,73,73,0,0,0,0.409,0.399,0.417,105.3,102,110,990.5,990.5,990.5,964.4,964.4,964.5,26.1,26,26.1,0.0861,0.0849,0.0878,0.0047,0.00442,0.0051,0.00018,0.00017,0.0002,0.176,0.17,0.184,0.0067,0.0065,0.0071,25.88,25.88,25.88,0.914,0.912,0.918,0.97,0.97,0.97,0.887,0.884,0.89,24.45,23.61,25.62,23.71,22.9,24.85,0,0,0,0,0,0,0.132,0,0.0443,0.41,0.59,0.41,36.9
1477260000000,2016,10,2016,1,4,7,0.104,0.0442,0.0603,3762.59,22.9,22.9,22.4,1,1,1,172.7,165.5,175,99.72,92.48,73,73,73,0,0,0,0.423,0.417,0.441,99.72,92.48,102,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0841,0.0816,0.0849,0.00423,0.00361,0.00442,0.00016,0.00014,0.00017,0.165,0.153,0.17,0.0064,0.0059,0.0065,25.88,25.88,25.88,0.913,0.912,0.92,0.969,0.966,0.97,0.885,0.884,0.889,23.11,21.6,23.61,22.4,20.87,22.9,0,0,0,0,0,0,0.124,0,0.0437,0.43,0.58,0.42,36.2
1477864800000,2016,10,2016,1,5,7,0.0971,0.041,0.0561,3514.62,21.74,21.74,20.92,1,1,1,160.6,155.5,165.5,92.76,88.53,67.86,67,73,0,0,0,0.422,0.409,0.441,92.76,88.53,96.77,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0808,0.0791,0.082,0.00363,0.00327,0.00398,0.00014,0.00013,0.00015,0.152,0.144,0.159,0.0058,0.0056,0.0061,25.87,25.87,25.88,0.92,0.915,0.925,0.967,0.965,0.968,0.889,0.886,0.893,21.64,20.78,22.45,20.92,20.05,21.74,0,0,0,0,0,0,0.116,0,0.041,0.42,0.58,0.42,36.2
1478469600000,2016,11,2016,2,6,7,0.104,0.0361,0.0679,4278,32.11,32.11,25.46,1,1,1,172.1,163.8,189.8,112.4,96.77,59.71,50,67,0,0,0,0.35,0.263,0.409,112.4,96.77,139.8,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.0866,0.082,0.0951,0.0053,0.00398,0.00763,0.0002,0.00015,0.00029,0.186,0.159,0.234,0.0071,0.0061,0.009,25.86,25.84,25.87,0.921,0.912,0.934,0.969,0.968,0.97,0.892,0.884,0.906,26.27,22.45,33.1,25.46,21.74,32.11,0,0,0,0,0,0,0.141,0,0.0361,0.35,0.65,0.35,41.1
1479074400000,2016,11,2016,2,7,7,0.117,0.0302,0.0872,5571.65,35.58,35.58,33.16,1,1,1,194.1,189.8,204.2,144.1,139.8,50,50,50,0,0,0,0.258,0.245,0.263,144.1,139.8,154.2,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0966,0.0951,0.1,0.008,0.00763,0.00886,0.00031,0.00029,0.00034,0.242,0.234,0.26,0.0093,0.009,0.01,25.84,25.81,25.85,0.936,0.934,0.94,0.97,0.97,0.97,0.908,0.906,0.911,34.19,33.1,36.68,33.16,32.11,35.58,0,0,0,0,0,0,0.184,0,0.0298,0.26,0.75,0.25,47.6
1479679200000,2016,11,2016,2,8,7,0.123,0.0302,0.0924,5924.64,36.77,36.77,35.27,1,1,1,202.8,199.7,209.1,152.8,149.7,50,50,50,0,0,0,0.247,0.239,0.25,152.8,149.7,159.1,990.5,990.5,990.5,964.4,964.4,964.5,26.1,26,26.1,0.0997,0.0986,0.102,0.00874,0.00847,0.00927,0.00034,0.00032,0.00036,0.257,0.252,0.268,0.0099,0.0096,0.01,25.82,25.78,25.85,0.939,0.938,0.941,0.97,0.97,0.971,0.911,0.91,0.914,36.35,35.6,37.85,35.27,34.53,36.77,0,0,0,0,0,0,0.196,0,0.0306,0.25,0.75,0.25,48.2
1480284000000,2016,11,2016,2,9,7,0.146,0.0334,0.113,7213.75,48.2,48.2,42.94,1,1,1,241.4,213.2,278.6,186.2,163.2,55.14,50,59,0,0,0,0.229,0.212,0.249,186.2,163.2,219.6,990.5,990.5,990.5,964.6,964.5,964.8,25.9,25.7,26,0.112,0.103,0.125,0.0116,0.00962,0.0144,0.00045,0.00037,0.00056,0.318,0.276,0.378,0.012,0.011,0.015,25.55,25.31,25.74,0.95,0.942,0.96,0.979,0.974,0.98,0.93,0.917,0.94,44.31,38.83,52.3,42.94,37.8,48.2,0,0,0,0,0,0,0.239,0,0.033,0.23,0.77,0.23,49.4
1480888800000,2016,12,2016,3,10,7,0.186,0.0372,0.149,9243.37,59.42,59.42,55.02,2,2,2,308.3,287.9,325.1,246.7,228.9,61.57,59,77,0,0,0,0.2,0.181,0.237,246.7,228.9,266.1,990.5,990.5,990.5,964.9,964.9,965,25.6,25.5,25.6,0.135,0.128,0.141,0.0179,0.0152,0.0246,0.0007,0.00059,0.00097,0.261,0.24,0.288,0.01,0.0094,0.011,25.29,25.19,25.41,0.927,0.921,0.932,0.97,0.97,0.97,0.899,0.893,0.904,28.36,26.25,30.63,27.51,25.47,29.71,0,0,0,0,0,0,0.306,0,0.037,0.2,0.8,0.2,49.7
1481493600000,2016,12,2016,3,11,7,0.203,0.0466,0.157,9683.61,68.07,68.07,57.64,2,2,2,336.2,314.6,383.4,259.2,237.6,77,77,77,0,0,0,0.23,0.201,0.245,259.2,237.6,306.4,990.5,990.5,990.5,965.1,965,965.3,25.4,25.2,25.5,0.141,0.133,0.157,0.0228,0.0159,0.0436,0.0009,0.00062,0.0017,0.281,0.252,0.35,0.011,0.0099,0.014,25.14,24.83,25.28,0.93,0.924,0.94,0.97,0.97,0.97,0.902,0.897,0.912,29.71,27.22,35.09,28.82,26.4,34.03,0,0,0,0,0,0,0.32,0,0.046,0.23,0.77,0.23,47.7
1482098400000,2016,12,2016,3,12,7,0.259,0.0582,0.2,12318.3,78.26,78.26,73.32,2,2,2,427.5,393.6,457.1,331.2,315.9,96.29,77,104,0,0,0,0.225,0.189,0.248,331.2,315.9,353.1,990.5,990.5,990.5,965.5,965.4,965.7,25,24.8,25.1,0.168,0.161,0.177,0.0553,0.0481,0.0656,0.0022,0.0019,0.0026,0.39,0.366,0.423,0.016,0.015,0.017,24.59,24.42,24.77,0.945,0.942,0.948,0.972,0.97,0.976,0.918,0.914,0.926,37.72,35.97,40.09,36.66,34.89,39.13,0,0,0,0,0,0,0.407,0,0.059,0.22,0.77,0.23,47.6
1482703200000,2016,12,2016,3,13,7,0.307,0.0659,0.241,14694.6,109.5,109.5,87.47,3,2,2.142857142857143,507.7,470,619.4,398.7,331,109,104,139,0,0,0,0.217,0.168,0.296,398.7,331,515.4,990.5,990.5,990.5,965.9,965.7,966.4,24.6,24.1,24.8,0.195,0.173,0.246,0.0876,0.0552,0.145,0.0036,0.0022,0.006,0.478,0.394,0.566,0.019,0.016,0.023,24.14,23.56,24.39,0.951,0.945,0.958,0.977,0.97,0.98,0.929,0.917,0.939,42.12,37.41,49.5,41.13,36.3,48.2,0,0,0,0,0,0,0.486,0,0.066,0.21,0.79,0.21,47.9
1483308000000,2017,1,2016,4,14,7,0.338,0.0841,0.254,15115.6,106.5,106.5,89.97,3,2,2.142857142857143,558.9,474.2,642.9,419.9,335.2,139,139,139,0,0,0,0.252,0.216,0.293,419.9,335.2,503.9,990.5,990.5,990.5,966.1,965.7,966.5,24.4,24,24.8,0.207,0.175,0.246,0.0973,0.0572,0.138,0.004,0.0023,0.0057,0.514,0.401,0.597,0.021,0.016,0.025,23.87,23.48,24.37,0.952,0.946,0.958,0.977,0.97,0.98,0.93,0.918,0.939,44.11,36.6,51.32,42.45,35.5,48.2,0,0,0,0,0,0,0.5,0,0.084,0.25,0.75,0.25,44.7
1483912800000,2017,1,2016,4,15,7,0.493,0.0759,0.417,23626.5,164.9,164.9,140.6,4,2,3.2857142857142856,815.3,609.8,944.3,689.9,470.8,125.4,120,139,0,0,0,0.159,0.127,0.228,689.9,470.8,824.3,990.5,990.5,990.5,967.2,966.3,967.7,23.3,22.8,24.2,0.36,0.228,0.456,0.258,0.121,0.338,0.011,0.005,0.015,0.847,0.609,1.01,0.036,0.025,0.044,22.49,21.81,23.55,0.955,0.952,0.957,0.979,0.976,0.98,0.935,0.929,0.938,44.78,39.78,52,43.4,38.81,48.2,0,0,0,0,0,0,0.781,0,0.076,0.15,0.85,0.15,47.9
1484517600000,2017,1,2016,4,16,7,0.607,0.0759,0.531,29102.6,176.5,176.5,173.2,4,4,4,1003,983.4,1018,877.9,863.4,125.4,120,139,0,0,0,0.125,0.118,0.138,877.9,863.4,897.6,990.5,990.5,990.5,967.9,967.8,968,22.6,22.5,22.7,0.507,0.492,0.523,0.364,0.357,0.373,0.016,0.016,0.017,1.11,1.08,1.14,0.049,0.048,0.051,21.48,21.4,21.58,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.19,43.65,45.03,43.31,42.78,44.13,0,0,0,0,0,0,0.962,0,0.076,0.13,0.87,0.13,47.9
1485122400000,2017,1,2016,4,17,7,0.646,0.0841,0.562,30362.6,186.8,186.8,180.7,4,4,4,1067,1042,1107,928.5,902.6,139,139,139,0,0,0,0.13,0.126,0.133,928.5,902.6,968,990.5,990.5,990.5,968.1,968,968.2,22.4,22.3,22.5,0.559,0.535,0.595,0.388,0.376,0.408,0.017,0.017,0.018,1.2,1.16,1.27,0.054,0.052,0.057,21.18,20.99,21.31,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,46.1,45.09,47.64,45.18,44.19,46.69,0,0,0,0,0,0,1,0,0.084,0.13,0.87,0.13,47
1485727200000,2017,1,2016,4,18,7,0.673,0.094,0.579,31017.3,185.2,185.2,184.6,4,4,4,1113,1092,1124,957.2,945,155.4,139,162,0,0,0,0.14,0.127,0.146,957.2,945,962.3,990.5,990.5,990.5,968.3,968.2,968.3,22.2,22.2,22.3,0.588,0.579,0.594,0.402,0.396,0.405,0.018,0.018,0.018,1.26,1.24,1.27,0.056,0.056,0.057,20.99,20.94,21.07,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,47.1,46.58,47.25,46.16,45.65,46.3,0,0,0,0,0,0,1.03,0,0.094,0.14,0.86,0.14,46.1
1486332000000,2017,2,2016,5,19,7,0.681,0.098,0.583,31115.1,192.8,192.8,185.2,4,4,4,1126,1066,1183,963.6,903.8,162,162,162,0,0,0,0.144,0.137,0.152,963.6,903.8,1021,990.5,990.5,990.5,968.3,968.1,968.5,22.2,22,22.4,0.6,0.541,0.676,0.411,0.376,0.469,0.018,0.017,0.021,1.28,1.16,1.43,0.058,0.052,0.065,20.93,20.6,21.23,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,47.26,44.97,49.26,46.3,44.07,48.2,0,0,0,0,0,0,1.03,0,0.098,0.14,0.86,0.14,45.7
1486936800000,2017,2,2016,5,20,7,0.751,0.098,0.651,32390.4,192.8,192.8,192.8,4,4,4,1241,1201,1275,1079,1039,162,162,162,3.775,0,13.21,0.131,0.127,0.135,1076,1039,1100,990.5,990.5,990.5,968.7,968.5,968.8,21.8,21.7,22,0.758,0.702,0.798,0.593,0.51,0.648,0.027,0.023,0.03,1.65,1.5,1.75,0.075,0.068,0.08,20.2,19.99,20.47,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,50.86,49.82,51.58,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.1,0.13,0.87,0.13,43.1
1487541600000,2017,2,2016,5,21,7,0.837,0.098,0.665,32390.4,192.8,192.8,192.8,4,4,4,1384,1298,1479,1222,1136,162,162,162,122.1,35.91,217.2,0.117,0.11,0.125,1100,1100,1100,990.5,990.5,990.5,969.1,968.8,969.4,21.4,21.1,21.7,0.844,0.807,0.883,0.648,0.648,0.648,0.03,0.03,0.031,1.79,1.76,1.83,0.084,0.081,0.087,19.6,19.25,19.91,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,50.42,49.49,51.26,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.172,0.12,0.79,0.21,38.7
1488146400000,2017,2,2016,5,22,7,0.936,0.107,0.665,32161.1,192.7,192.7,191.4,4,4,4,1548,1513,1573,1371,1330,177,162,183,271.3,229.8,310.8,0.114,0.103,0.121,1100,1100,1100,990.5,990.5,990.5,969.6,969.5,969.7,20.9,20.8,21,0.902,0.893,0.907,0.648,0.648,0.648,0.031,0.031,0.031,1.85,1.84,1.85,0.089,0.088,0.089,19.01,18.93,19.13,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.84,48.61,49.17,47.86,47.64,48.18,0,0,0,0,0,0,1.06,0,0.271,0.11,0.71,0.29,34.4
1488751200000,2017,3,2016,6,23,7,0.99,0.111,0.665,31649.7,190.6,190.6,188.4,4,4,4,1636,1573,1765,1453,1390,183,183,183,353.1,289.8,482.3,0.112,0.104,0.116,1100,1100,1100,990.5,990.5,990.5,969.9,969.7,970.3,20.6,20.2,20.8,0.913,0.907,0.923,0.648,0.648,0.648,0.031,0.031,0.032,1.86,1.85,1.87,0.09,0.089,0.093,18.72,18.29,18.93,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.06,46.93,48.61,47.1,46,47.64,0,0,0,0,0,0,1.05,0,0.325,0.11,0.67,0.33,32
1489356000000,2017,3,2016,6,24,7,1.3,0.111,0.665,28928.5,180.5,180.5,172.2,4,4,4,2157,1870,2472,1974,1687,183,183,183,874,586.8,1189,0.0856,0.074,0.0979,1100,1100,1100,990.5,990.5,990.5,971.5,970.7,972.2,19,18.3,19.8,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.095,0.1,17.17,16.39,17.95,0.949,0.946,0.951,0.98,0.98,0.98,0.93,0.927,0.932,43.93,41.81,46.03,43.05,40.97,45.11,0,0,0,0,0,0,0.957,0,0.635,0.085,0.51,0.49,22.3
1489960800000,2017,3,2016,6,25,7,1.87,0.111,0.665,24760.2,161.2,161.2,147.4,4,4,4,3088,2571,3569,2905,2388,183,183,183,1805,1288,2286,0.06,0.0513,0.0712,1100,1100,1100,990.5,990.5,990.5,973.7,972.5,974.8,16.8,15.7,18,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.036,0.041,1.87,1.87,1.87,0.11,0.1,0.12,14.93,13.86,16.15,0.94,0.934,0.945,0.973,0.97,0.979,0.914,0.906,0.925,37.87,34.92,41.17,36.85,33.87,40.29,0,0,0,0,0,0,0.819,0,1.205,0.059,0.36,0.64,13.2
1490565600000,2017,3,2016,6,26,7,2.32,0.13,0.665,21723.7,132,132,129.3,4,4,4,3843,3725,3913,3628,3542,215,183,295,2528,2442,2609,0.0558,0.047,0.0758,1100,1100,1100,990.5,990.5,990.5,975.3,975.1,975.5,15.2,15,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.28,13.13,13.53,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,33.33,32.93,34.01,32.33,31.94,32.99,0,0,0,0,0,0,0.718,0,1.655,0.056,0.29,0.71,9.36
1491170400000,2017,4,2016,7,27,7,2.31,0.178,0.665,21788.9,132.7,132.7,129.7,4,4,4,3826,3690,3892,3531,3395,295,295,295,2431,2295,2497,0.0771,0.0758,0.0799,1100,1100,1100,990.5,990.5,990.5,975.3,975,975.5,15.2,15,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.31,13.17,13.6,0.931,0.93,0.933,0.97,0.97,0.97,0.903,0.902,0.905,33.43,33.05,34.21,32.42,32.05,33.19,0,0,0,0,0,0,0.721,0,1.645,0.077,0.29,0.71,9.43
1491775200000,2017,4,2016,7,28,7,2.15,0.178,0.665,22795.9,137.2,137.2,135.7,4,4,4,3559,3493,3630,3264,3198,295,295,295,2164,2098,2235,0.0829,0.0813,0.0845,1100,1100,1100,990.5,990.5,990.5,974.7,974.6,974.9,15.8,15.6,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.88,13.73,14.02,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,34.97,34.56,35.36,33.92,33.53,34.3,0,0,0,0,0,0,0.754,0,1.485,0.083,0.31,0.69,10.6
1492380000000,2017,4,2016,7,29,7,1.97,0.178,0.665,23962.3,146.4,146.4,142.6,4,4,4,3256,3102,3432,2961,2807,295,295,295,1861,1707,2037,0.0907,0.0859,0.0951,1100,1100,1100,990.5,990.5,990.5,974.1,973.8,974.5,16.4,16,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.53,14.15,14.87,0.938,0.936,0.94,0.97,0.97,0.971,0.91,0.908,0.913,36.75,35.71,37.69,35.66,34.64,36.6,0,0,0,0,0,0,0.792,0,1.305,0.09,0.34,0.66,12.2
1492984800000,2017,4,2016,7,30,7,1.79,0.178,0.665,25290,154.1,154.1,150.5,4,4,4,2954,2826,3054,2659,2531,295,295,295,1559,1431,1659,0.0999,0.0966,0.104,1100,1100,1100,990.5,990.5,990.5,973.4,973.1,973.6,17.1,16.9,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.22,14.98,15.53,0.942,0.941,0.943,0.973,0.972,0.975,0.917,0.914,0.92,38.67,38.02,39.5,37.63,36.94,38.51,0,0,0,0,0,0,0.836,0,1.125,0.099,0.37,0.63,14.1
1493589600000,2017,5,2016,8,31,7,1.6,0.167,0.665,26727.1,162.6,162.6,159.1,4,4,4,2645,2518,2774,2369,2242,276,276,276,1269,1142,1398,0.104,0.0995,0.11,1100,1100,1100,990.5,990.5,990.5,972.7,972.4,973,17.8,17.5,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.97,15.66,16.28,0.945,0.944,0.946,0.977,0.976,0.979,0.924,0.921,0.926,40.69,39.85,41.52,39.77,38.88,40.66,0,0,0,0,0,0,0.884,0,0.935,0.1,0.42,0.58,16.7
1494194400000,2017,5,2016,8,32,7,1.44,0.167,0.665,27948.1,169.3,169.3,166.4,4,4,4,2375,2258,2491,2099,1982,276,276,276,999.4,882.2,1115,0.116,0.111,0.122,1100,1100,1100,990.5,990.5,990.5,972,971.7,972.3,18.5,18.2,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.62,16.34,16.9,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.44,41.69,43.2,41.59,40.85,42.34,0,0,0,0,0,0,0.924,0,0.775,0.12,0.46,0.54,19.4
1494799200000,2017,5,2016,8,33,7,1.28,0.167,0.665,29071.8,175.8,175.8,173,4,4,4,2114,2005,2229,1838,1729,276,276,276,737.8,629.3,852.6,0.131,0.124,0.138,1100,1100,1100,990.5,990.5,990.5,971.4,971.1,971.7,19.1,18.8,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.097,0.099,17.25,16.97,17.51,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.14,43.39,44.85,43.26,42.53,43.96,0,0,0,0,0,0,0.961,0,0.615,0.13,0.52,0.48,22.7
1495404000000,2017,5,2016,8,34,7,1.13,0.167,0.665,30317.7,184,184,180.5,4,4,4,1869,1765,1976,1593,1489,276,276,276,492.7,389.3,599.8,0.148,0.14,0.156,1100,1100,1100,990.5,990.5,990.5,970.7,970.3,971,19.8,19.5,20.2,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.093,0.096,17.95,17.6,18.28,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.04,45.1,46.93,45.12,44.2,45.99,0,0,0,0,0,0,1,0,0.465,0.15,0.59,0.41,26.8
1496008800000,2017,5,2016,8,35,7,0.962,0.144,0.665,31896,192.8,192.8,189.9,4,4,4,1591,1498,1698,1352,1288,238.3,210,276,252.5,187.9,321.6,0.149,0.132,0.171,1100,1100,1100,990.5,990.5,990.5,969.8,969.5,970.1,20.7,20.4,21,0.912,0.895,0.921,0.648,0.648,0.648,0.031,0.031,0.032,1.86,1.84,1.87,0.09,0.088,0.092,18.86,18.51,19.18,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.45,47.52,49.29,47.46,46.56,48.2,0,0,0,0,0,0,1.05,0,0.297,0.15,0.69,0.31,33.2
1496613600000,2017,6,2016,9,36,7,0.814,0.127,0.658,32390.4,192.8,192.8,192.8,4,4,4,1346,1261,1466,1136,1051,210,210,210,49.33,0,155.8,0.156,0.143,0.167,1087,1051,1100,990.5,990.5,990.5,969,968.7,969.4,21.5,21.1,21.8,0.813,0.74,0.877,0.619,0.538,0.648,0.029,0.025,0.031,1.73,1.57,1.82,0.08,0.072,0.086,19.78,19.3,20.21,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,50.3,49.62,50.98,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.156,0.16,0.81,0.19,39.8
1497218400000,2017,6,2016,9,37,7,0.696,0.127,0.569,30256.2,190.9,190.9,180.1,4,4,4,1150,1052,1226,940.2,842.3,210,210,210,0,0,0,0.183,0.171,0.2,940.2,842.3,1016,990.5,990.5,990.5,968.4,968.1,968.6,22.1,21.9,22.4,0.595,0.496,0.688,0.398,0.347,0.458,0.018,0.015,0.021,1.25,1.07,1.43,0.057,0.048,0.065,20.88,20.46,21.37,0.956,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,45.94,42.12,48.7,45.02,41.27,47.72,0,0,0,0,0,0,1,0,0.127,0.18,0.82,0.18,43.5
1497823200000,2017,6,2016,9,38,7,0.561,0.127,0.434,23884.5,159,159,142.2,4,3,3.142857142857143,926.8,839.1,1018,716.8,629.1,210,210,210,0,0,0,0.228,0.206,0.25,716.8,629.1,807.6,990.5,990.5,990.5,967.6,967.3,968,22.9,22.5,23.2,0.389,0.328,0.465,0.278,0.221,0.33,0.012,0.0095,0.015,0.918,0.775,1.03,0.04,0.033,0.046,21.98,21.54,22.47,0.956,0.954,0.957,0.98,0.977,0.98,0.937,0.932,0.938,47.24,40.66,52.3,45.5,39.75,48.2,0,0,0,0,0,0,0.79,0,0.127,0.23,0.77,0.23,42.6
1498428000000,2017,6,2016,9,39,7,0.446,0.123,0.324,18749.9,124.7,124.7,111.6,3,3,3,738.1,669.1,810.8,535,483.1,203.1,186,210,0,0,0,0.276,0.259,0.293,535,483.1,600.8,990.5,990.5,990.5,966.9,966.6,967.1,23.6,23.4,23.9,0.273,0.24,0.312,0.159,0.127,0.202,0.0067,0.0053,0.0087,0.615,0.527,0.727,0.026,0.022,0.031,23.03,22.63,23.4,0.949,0.944,0.954,0.973,0.97,0.98,0.924,0.916,0.935,38.21,34.9,42.42,37.2,33.85,41.57,0,0,0,0,0,0,0.62,0,0.122,0.28,0.73,0.27,42
1499032800000,2017,7,2016,10,40,7,0.362,0.112,0.25,14927.8,96.4,96.4,88.86,2,2,2,599.3,545.1,653.2,413.3,359.1,186,186,186,0,0,0,0.312,0.285,0.341,413.3,359.1,467.2,990.5,990.5,990.5,966.3,966.1,966.5,24.2,24,24.4,0.207,0.187,0.231,0.0941,0.0685,0.12,0.0039,0.0028,0.005,0.523,0.44,0.609,0.022,0.018,0.025,23.69,23.38,24.01,0.955,0.95,0.958,0.979,0.976,0.98,0.935,0.927,0.938,45.81,40.15,51.24,44.43,39.2,48.2,0,0,0,0,0,0,0.494,0,0.112,0.31,0.69,0.31,41.2
1499637600000,2017,7,2016,10,41,7,0.304,0.112,0.192,11602.6,75.14,75.14,69.06,2,2,2,503.2,477.3,531,317.2,291.3,186,186,186,0,0,0,0.37,0.35,0.39,317.2,291.3,345,990.5,990.5,990.5,965.9,965.7,966,24.6,24.5,24.8,0.172,0.163,0.182,0.0487,0.0365,0.0618,0.002,0.0015,0.0025,0.377,0.338,0.419,0.015,0.014,0.017,24.26,24.09,24.41,0.943,0.938,0.947,0.97,0.97,0.973,0.915,0.91,0.922,35.58,32.72,38.61,34.53,31.74,37.57,0,0,0,0,0,0,0.384,0,0.112,0.37,0.63,0.37,38.2
1500242400000,2017,7,2016,10,42,7,0.27,0.112,0.157,9533.09,62.82,62.82,56.74,2,2,2,446.4,427.3,474.2,260.4,241.3,186,186,186,0,0,0,0.417,0.392,0.435,260.4,241.3,288.2,990.5,990.5,990.5,965.6,965.5,965.7,24.9,24.8,25,0.152,0.145,0.162,0.0226,0.0163,0.035,0.00091,0.00065,0.0014,0.293,0.267,0.334,0.012,0.011,0.013,24.6,24.43,24.71,0.931,0.927,0.938,0.97,0.97,0.97,0.903,0.899,0.91,29.25,27.09,32.38,28.37,26.27,31.41,0,0,0,0,0,0,0.315,0,0.113,0.41,0.58,0.42,35.3
1500847200000,2017,7,2016,10,43,7,0.245,0.112,0.133,8116.25,50.91,50.91,48.31,2,1,1.1428571428571428,405.8,389.3,419.9,219.8,203.3,186,186,186,0,0,0,0.459,0.443,0.478,219.8,203.3,233.9,990.5,990.5,990.5,965.4,965.3,965.5,25.1,25,25.2,0.137,0.132,0.142,0.0144,0.013,0.0156,0.00058,0.00052,0.00063,0.369,0.258,0.404,0.015,0.01,0.016,24.71,24.64,24.79,0.953,0.924,0.959,0.979,0.97,0.98,0.933,0.896,0.94,46.98,26.24,52.65,44.67,25.45,48.2,0,0,0,0,0,0,0.268,0,0.112,0.46,0.54,0.46,33.1
1501452000000,2017,7,2016,10,44,7,0.225,0.0757,0.15,9214.33,59.27,59.27,54.85,2,1,1.8571428571428572,372.6,359.9,385.7,247.4,199.7,125.1,115,186,0,0,0,0.335,0.3,0.482,247.4,199.7,268.4,990.5,990.5,990.5,965.3,965.2,965.3,25.2,25.2,25.3,0.142,0.13,0.148,0.0192,0.0127,0.0257,0.00076,0.00051,0.001,0.29,0.264,0.355,0.011,0.01,0.014,24.95,24.82,25.04,0.933,0.927,0.955,0.971,0.97,0.98,0.907,0.899,0.936,31.55,27.88,46.39,30.67,27.04,45.46,0,0,0,0,0,0,0.305,0,0.075,0.34,0.67,0.33,41
1502056800000,2017,8,2016,11,45,7,0.206,0.0696,0.137,8342.11,52.56,52.56,49.66,2,1,1.4285714285714286,340.8,332.7,353.1,225.8,217.7,115,115,115,0,0,0,0.338,0.326,0.346,225.8,217.7,238.1,990.5,990.5,990.5,965.1,965.1,965.2,25.4,25.3,25.4,0.133,0.13,0.138,0.0149,0.0143,0.016,0.00059,0.00056,0.00063,0.328,0.247,0.391,0.013,0.0097,0.015,25.07,25.02,25.13,0.944,0.922,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.97,26.08,52.57,38.6,25.3,48.2,0,0,0,0,0,0,0.276,0,0.069,0.34,0.67,0.33,40.5
1502661600000,2017,8,2016,11,46,7,0.191,0.0696,0.121,7738.75,48.2,48.2,46.06,1,1,1,315.3,302.6,328,200.3,187.6,115,115,115,0,0,0,0.365,0.351,0.38,200.3,187.6,213,990.5,990.5,990.5,965,964.9,965,25.5,25.5,25.6,0.124,0.12,0.129,0.0128,0.0117,0.0139,0.0005,0.00046,0.00054,0.35,0.327,0.373,0.014,0.013,0.015,25.17,25.09,25.26,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.931,0.938,47.19,44.17,50.17,46.06,43.29,48.2,0,0,0,0,0,0,0.256,0,0.07,0.36,0.63,0.37,40.5
1503266400000,2017,8,2016,11,47,7,0.175,0.0696,0.106,6738.35,42.44,42.44,40.11,1,1,1,289.5,278.6,299,174.5,163.6,115,115,115,0,0,0,0.397,0.385,0.413,174.5,163.6,184,990.5,990.5,990.5,964.9,964.8,964.9,25.6,25.6,25.7,0.115,0.111,0.118,0.0106,0.00966,0.0114,0.00041,0.00038,0.00044,0.304,0.284,0.321,0.012,0.011,0.013,25.34,25.28,25.4,0.946,0.943,0.949,0.978,0.973,0.98,0.925,0.917,0.93,41.03,38.41,43.31,40.11,37.36,42.44,0,0,0,0,0,0,0.223,0,0.069,0.4,0.61,0.39,38.5
1503871200000,2017,8,2016,11,48,7,0.159,0.0633,0.0958,6078.47,38.88,38.88,36.18,1,1,1,263.1,255.2,273.6,158.3,146.5,104.7,91,115,0,0,0,0.397,0.35,0.44,158.3,146.5,169,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.108,0.105,0.111,0.00921,0.0082,0.0101,0.00036,0.00032,0.00039,0.274,0.254,0.291,0.011,0.0098,0.011,25.47,25.43,25.5,0.941,0.937,0.944,0.972,0.97,0.976,0.914,0.909,0.921,37.22,34.32,39.85,36.18,33.29,38.88,0,0,0,0,0,0,0.201,0,0.0632,0.4,0.6,0.4,38.2
1504476000000,2017,9,2016,12,49,7,0.147,0.055,0.0923,5860.37,36.79,36.79,34.88,1,1,1,243.6,232.5,251.7,152.6,141.5,91,91,91,0,0,0,0.374,0.361,0.391,152.6,141.5,160.7,990.5,990.5,990.5,964.7,964.6,964.7,25.8,25.8,25.9,0.105,0.101,0.108,0.00872,0.00777,0.00941,0.00034,0.0003,0.00036,0.262,0.242,0.277,0.01,0.0094,0.011,25.58,25.52,25.66,0.939,0.935,0.942,0.97,0.97,0.971,0.911,0.907,0.915,35.95,33.29,37.87,34.88,32.29,36.79,0,0,0,0,0,0,0.194,0,0.0547,0.37,0.63,0.37,39.9
1505080800000,2017,9,2016,12,50,7,0.134,0.055,0.0789,4996.39,31.73,31.73,29.74,1,1,1,221.5,218.1,230.1,130.5,127.1,91,91,91,0,0,0,0.411,0.396,0.417,130.5,127.1,139.1,990.5,990.5,990.5,964.5,964.5,964.6,26,25.9,26,0.0971,0.0959,0.1,0.00684,0.00655,0.00757,0.00026,0.00025,0.00029,0.223,0.217,0.238,0.0086,0.0083,0.0092,25.75,25.68,25.78,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.66,29.85,32.71,29.74,28.95,31.73,0,0,0,0,0,0,0.165,0,0.0551,0.41,0.59,0.41,37.3
1505685600000,2017,9,2016,12,51,7,0.127,0.055,0.0718,4527.74,27.8,27.8,26.95,1,1,1,209.7,203.7,213.2,118.7,112.7,91,91,91,0,0,0,0.434,0.427,0.447,118.7,112.7,122.2,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.0929,0.0908,0.0942,0.00584,0.00533,0.00614,0.00022,0.0002,0.00024,0.201,0.191,0.208,0.0077,0.0073,0.008,25.84,25.81,25.89,0.924,0.92,0.926,0.97,0.97,0.97,0.896,0.892,0.899,27.78,26.3,28.66,26.95,25.51,27.8,0,0,0,0,0,0,0.15,0,0.0552,0.43,0.57,0.43,35.7
1506290400000,2017,9,2016,12,52,7,0.123,0.0535,0.0693,3759.83,28.44,28.44,22.38,1,1,1,202.9,197.5,204.2,114.5,111,88.43,73,91,0,0,0,0.435,0.37,0.451,114.5,111,124.5,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0912,0.0902,0.0929,0.00548,0.00518,0.00633,0.00021,0.0002,0.00024,0.194,0.188,0.21,0.0074,0.0072,0.008,25.89,25.88,25.9,0.79,0,0.928,0.831,0,0.97,0.766,0,0.9,23.07,0,29.32,22.38,0,28.44,0,1,0,0,0.143,0,0.124,0.143,0.0537,0.43,0.56,0.44,30.6
1506895200000,2017,10,2017,1,1,7,0.114,0.0442,0.0694,4370.25,27.62,27.62,26.01,1,1,1,187.7,179.5,194.2,114.7,106.5,73,73,73,0,0,0,0.389,0.376,0.407,114.7,106.5,121.2,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0894,0.0865,0.0917,0.0055,0.0048,0.00605,0.00021,0.00018,0.00023,0.192,0.178,0.204,0.0074,0.0068,0.0078,25.88,25.88,25.88,0.921,0.915,0.926,0.97,0.97,0.97,0.893,0.888,0.898,26.82,24.73,28.47,26.01,23.99,27.62,0,0,0,0,0,0,0.145,0,0.0446,0.39,0.61,0.39,38.3
1507500000000,2017,10,2017,1,2,7,0.109,0.0442,0.0644,4033.49,24.96,24.96,24.01,1,1,1,179.6,175,183.5,106.6,102,73,73,73,0,0,0,0.407,0.398,0.417,106.6,102,110.5,990.5,990.5,990.5,964.4,964.4,964.5,26.1,26,26.1,0.0865,0.0849,0.0879,0.00481,0.00442,0.00514,0.00018,0.00017,0.0002,0.178,0.17,0.185,0.0068,0.0065,0.0071,25.88,25.88,25.88,0.915,0.912,0.918,0.97,0.97,0.97,0.888,0.884,0.89,24.75,23.61,25.74,24.01,22.9,24.96,0,0,0,0,0,0,0.133,0,0.0446,0.41,0.59,0.41,37
1508104800000,2017,10,2017,1,3,7,0.107,0.0442,0.0627,3914.73,24.96,24.96,23.3,1,1,1,176.6,171.9,183.5,103.6,98.93,73,73,73,0,0,0,0.414,0.398,0.425,103.6,98.93,110.5,990.5,990.5,990.5,964.4,964.4,964.5,26.1,26,26.1,0.0855,0.0839,0.0879,0.00456,0.00416,0.00514,0.00017,0.00016,0.0002,0.172,0.164,0.185,0.0066,0.0063,0.0071,25.88,25.88,25.88,0.914,0.912,0.918,0.97,0.969,0.97,0.886,0.884,0.89,24.03,22.89,25.74,23.3,22.19,24.96,0,0,0,0,0,0,0.129,0,0.0443,0.41,0.59,0.41,36.6
1508709600000,2017,10,2017,1,4,7,0.113,0.0442,0.069,4345.45,26.57,26.57,25.87,1,1,1,187.1,183,190,114.1,110,73,73,73,0,0,0,0.39,0.384,0.399,114.1,110,117,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0892,0.0878,0.0902,0.00545,0.0051,0.00569,0.00021,0.0002,0.00022,0.191,0.184,0.196,0.0073,0.0071,0.0075,25.88,25.88,25.88,0.921,0.918,0.923,0.97,0.97,0.97,0.893,0.89,0.895,26.67,25.62,27.39,25.87,24.85,26.57,0,0,0,0,0,0,0.144,0,0.044,0.39,0.61,0.39,38.5
1509314400000,2017,10,2017,1,5,7,0.116,0.0416,0.0739,4681.6,30.42,30.42,27.87,1,1,1,191,179.5,199.7,122.3,106.5,68.71,67,73,0,0,0,0.361,0.336,0.407,122.3,106.5,132.7,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0913,0.0865,0.0947,0.00614,0.0048,0.00703,0.00024,0.00018,0.00027,0.205,0.178,0.223,0.0079,0.0068,0.0086,25.88,25.87,25.88,0.925,0.915,0.931,0.97,0.97,0.97,0.897,0.888,0.903,28.73,24.73,31.36,27.87,23.99,30.42,0,0,0,0,0,0,0.155,0,0.0421,0.36,0.64,0.36,40.4
1509919200000,2017,11,2017,2,6,7,0.117,0.0405,0.0766,4860.75,30.42,30.42,28.93,1,1,1,193.6,183.5,199.7,126.6,116.5,67,67,67,0,0,0,0.346,0.336,0.365,126.6,116.5,132.7,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0926,0.089,0.0947,0.00651,0.00565,0.00703,0.00025,0.00022,0.00027,0.212,0.194,0.223,0.0081,0.0075,0.0086,25.87,25.87,25.88,0.928,0.922,0.931,0.97,0.97,0.97,0.901,0.895,0.903,29.83,27.25,31.36,28.93,26.43,30.42,0,0,0,0,0,0,0.161,0,0.0404,0.35,0.65,0.35,41.5
1510524000000,2017,11,2017,2,7,7,0.126,0.0405,0.0858,5468.54,34.72,34.72,32.55,1,1,1,208.8,203.7,218.1,141.8,136.7,67,67,67,0,0,0,0.321,0.307,0.329,141.8,136.7,151.1,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.0979,0.0961,0.101,0.0078,0.00737,0.00859,0.0003,0.00028,0.00033,0.24,0.23,0.256,0.0092,0.0088,0.0099,25.81,25.74,25.85,0.935,0.933,0.939,0.97,0.97,0.97,0.907,0.905,0.91,33.56,32.32,35.79,32.55,31.35,34.72,0,0,0,0,0,0,0.181,0,0.0402,0.32,0.68,0.32,43.4
1511128800000,2017,11,2017,2,8,7,0.132,0.0405,0.0918,5864.63,38.21,38.21,34.91,1,1,1,218.8,212.1,232.5,151.8,145.1,67,67,67,0,0,0,0.307,0.288,0.316,151.8,145.1,165.5,990.5,990.5,990.5,964.5,964.5,964.6,26,25.9,26,0.101,0.0991,0.106,0.00865,0.00809,0.00981,0.00033,0.00031,0.00038,0.258,0.246,0.282,0.0099,0.0094,0.011,25.73,25.62,25.78,0.939,0.936,0.943,0.971,0.97,0.974,0.911,0.908,0.919,35.96,34.36,39.21,34.91,33.33,38.21,0,0,0,0,0,0,0.194,0,0.0402,0.31,0.7,0.3,44.4
1511733600000,2017,11,2017,2,9,7,0.16,0.0431,0.117,7559.57,47.66,47.66,45,1,1,1,264.8,246.7,281.9,193.5,179.7,71.29,67,77,0,0,0,0.269,0.256,0.286,193.5,179.7,204.9,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.117,0.111,0.122,0.0122,0.011,0.0132,0.00047,0.00043,0.00051,0.333,0.307,0.354,0.013,0.012,0.014,25.41,25.32,25.51,0.952,0.948,0.956,0.98,0.98,0.98,0.933,0.929,0.937,45.92,42.61,48.64,45,41.76,47.66,0,0,0,0,0,0,0.25,0,0.043,0.27,0.73,0.27,47.2
1512338400000,2017,12,2017,3,10,7,0.184,0.0466,0.137,8480.55,52.81,52.81,50.48,2,1,1.8571428571428572,303.9,290.5,314.6,226.9,213.5,77,77,77,0,0,0,0.254,0.245,0.265,226.9,213.5,237.6,990.5,990.5,990.5,964.9,964.9,965,25.6,25.5,25.6,0.129,0.125,0.133,0.015,0.0139,0.0159,0.00059,0.00054,0.00062,0.261,0.235,0.369,0.01,0.0092,0.014,25.32,25.27,25.37,0.926,0.918,0.958,0.971,0.97,0.98,0.9,0.891,0.939,29.71,25.36,50.68,28.68,24.6,48.2,0,0,0,0,0,0,0.28,0,0.047,0.25,0.74,0.26,46.1
1512943200000,2017,12,2017,3,11,7,0.217,0.0466,0.17,10511.8,72.33,72.33,62.57,2,2,2,358.4,325.1,403.1,281.4,248.1,77,77,77,0,0,0,0.216,0.191,0.237,281.4,248.1,326.1,990.5,990.5,990.5,965.2,965,965.4,25.3,25.1,25.5,0.149,0.137,0.164,0.0319,0.0168,0.0529,0.0013,0.00066,0.0021,0.313,0.264,0.38,0.012,0.01,0.015,24.99,24.71,25.21,0.935,0.928,0.944,0.97,0.97,0.97,0.907,0.9,0.915,32.25,28.46,37.28,31.29,27.61,36.17,0,0,0,0,0,0,0.348,0,0.047,0.21,0.78,0.22,48.4
1513548000000,2017,12,2017,3,12,7,0.271,0.0559,0.215,13285.9,82.92,82.92,79.08,2,2,2,448.3,419.9,477.3,355.8,342.9,92.43,77,104,0,0,0,0.205,0.175,0.233,355.8,342.9,373.3,990.5,990.5,990.5,965.6,965.5,965.7,24.9,24.8,25,0.176,0.17,0.184,0.067,0.0609,0.0752,0.0027,0.0024,0.003,0.426,0.405,0.454,0.017,0.016,0.018,24.46,24.3,24.61,0.948,0.946,0.951,0.977,0.974,0.98,0.927,0.922,0.932,40.47,38.97,42.31,39.54,37.95,41.46,0,0,0,0,0,0,0.439,0,0.056,0.21,0.79,0.21,49
1514152800000,2017,12,2017,3,13,7,0.314,0.0629,0.251,15367.2,96.4,96.4,91.47,2,2,2,518.5,487.6,545.1,414.5,383.6,104,104,104,0,0,0,0.201,0.191,0.213,414.5,383.6,441.1,990.5,990.5,990.5,965.9,965.8,966.1,24.6,24.4,24.7,0.198,0.188,0.208,0.0946,0.0801,0.107,0.0039,0.0032,0.0044,0.515,0.469,0.555,0.021,0.019,0.023,24.05,23.89,24.24,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,46.71,43.44,49.5,45.74,42.57,48.2,0,0,0,0,0,0,0.508,0,0.063,0.2,0.8,0.2,48.9
1514757600000,2018,1,2017,4,14,7,0.366,0.0841,0.282,16547,104.9,104.9,98.49,3,2,2.2857142857142856,604.9,572.7,634.6,465.9,433.7,139,139,139,0,0,0,0.23,0.219,0.243,465.9,433.7,495.6,990.5,990.5,990.5,966.3,966.2,966.4,24.2,24.1,24.3,0.225,0.209,0.242,0.119,0.104,0.133,0.0049,0.0043,0.0055,0.569,0.535,0.616,0.024,0.022,0.025,23.61,23.52,23.77,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,46.31,35.79,52.35,44.27,34.71,48.2,0,0,0,0,0,0,0.547,0,0.084,0.23,0.77,0.23,45.2
1515362400000,2018,1,2017,4,15,7,0.41,0.0841,0.326,19141.6,121.8,121.8,113.9,3,3,3,678.7,647.5,716.2,539.7,508.5,139,139,139,0,0,0,0.205,0.194,0.215,539.7,508.5,577.2,990.5,990.5,990.5,966.6,966.5,966.8,23.9,23.7,24,0.267,0.249,0.288,0.162,0.141,0.187,0.0068,0.0059,0.0079,0.614,0.561,0.677,0.026,0.023,0.029,23.27,23.06,23.45,0.95,0.947,0.953,0.974,0.97,0.979,0.925,0.919,0.933,38.99,36.91,41.46,37.98,35.81,40.6,0,0,0,0,0,0,0.633,0,0.084,0.21,0.8,0.2,46.7
1515967200000,2018,1,2017,4,16,7,0.455,0.0841,0.371,21617.2,136.1,136.1,128.7,3,3,3,752.7,716.2,793.2,613.7,577.2,139,139,139,0,0,0,0.185,0.175,0.194,613.7,577.2,654.2,990.5,990.5,990.5,966.9,966.8,967.1,23.6,23.4,23.7,0.309,0.288,0.332,0.211,0.187,0.238,0.0089,0.0079,0.01,0.738,0.677,0.807,0.031,0.029,0.034,22.85,22.62,23.06,0.955,0.953,0.957,0.98,0.979,0.98,0.936,0.933,0.938,43.77,41.46,46.28,42.89,40.6,45.36,0,0,0,0,0,0,0.715,0,0.084,0.18,0.82,0.18,47.5
1516572000000,2018,1,2017,4,17,7,0.533,0.0841,0.449,24979.6,167.5,167.5,148.7,4,3,3.2857142857142856,880.9,819.9,983.4,741.9,680.9,139,139,139,0,0,0,0.158,0.141,0.17,741.9,680.9,844.4,990.5,990.5,990.5,967.4,967.2,967.8,23.1,22.7,23.3,0.391,0.347,0.482,0.294,0.256,0.348,0.013,0.011,0.015,0.935,0.852,1.06,0.041,0.037,0.047,22.14,21.61,22.47,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.929,0.938,47.37,39.68,51.83,45.73,38.7,48.2,0,0,0,0,0,0,0.826,0,0.084,0.16,0.84,0.16,46.9
1517176800000,2018,1,2017,4,18,7,0.61,0.092,0.518,28346.2,188,188,168.7,4,4,4,1008,944.3,1143,856.3,805.3,152.1,139,162,0,0,0,0.151,0.142,0.167,856.3,805.3,981.3,990.5,990.5,990.5,967.9,967.7,968.4,22.6,22.1,22.8,0.496,0.446,0.618,0.353,0.329,0.414,0.016,0.014,0.019,1.08,0.989,1.31,0.048,0.043,0.059,21.51,20.84,21.83,0.955,0.954,0.956,0.979,0.978,0.98,0.935,0.933,0.937,43.07,41.12,47.95,42.18,40.23,46.99,0,0,0,0,0,0,0.937,0,0.092,0.15,0.85,0.15,46.5
1517781600000,2018,2,2017,5,19,7,0.862,0.098,0.665,32259.5,192.8,192.8,192,4,4,4,1425,1313,1641,1263,1151,162,162,162,162.9,51.46,378.8,0.114,0.0987,0.123,1100,1100,1100,990.5,990.5,990.5,969.2,968.9,969.9,21.3,20.6,21.6,0.853,0.814,0.91,0.648,0.648,0.648,0.03,0.03,0.032,1.8,1.76,1.86,0.085,0.082,0.09,19.46,18.7,19.85,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,50.04,48.03,51.11,48.01,47.07,48.2,0,0,0,0,0,0,1.07,0,0.197,0.11,0.77,0.23,37.4
1518386400000,2018,2,2017,5,20,7,1.26,0.098,0.665,29262.4,183.1,183.1,174.2,4,4,4,2088,1794,2302,1926,1632,162,162,162,826.3,531.8,1040,0.0783,0.0704,0.0903,1100,1100,1100,990.5,990.5,990.5,971.3,970.4,971.8,19.2,18.7,20.1,0.926,0.922,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.87,1.87,1.87,0.097,0.093,0.1,17.36,16.8,18.2,0.949,0.947,0.952,0.98,0.98,0.98,0.93,0.928,0.933,44.43,42.91,46.7,43.55,42.06,45.76,0,0,0,0,0,0,0.968,0,0.595,0.078,0.53,0.47,23.2
1518991200000,2018,2,2017,5,21,7,1.54,0.098,0.665,27193.8,164.2,164.2,161.9,4,4,4,2545,2460,2684,2383,2298,162,162,162,1283,1198,1422,0.0637,0.0604,0.0659,1100,1100,1100,990.5,990.5,990.5,972.4,972.2,972.8,18.1,17.7,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.21,15.87,16.42,0.946,0.944,0.946,0.979,0.977,0.98,0.926,0.923,0.927,41.34,40.44,41.89,40.47,39.5,41.06,0,0,0,0,0,0,0.899,0,0.875,0.064,0.43,0.57,17.7
1519596000000,2018,2,2017,5,22,7,1.78,0.125,0.665,25304.8,156.7,156.7,150.6,4,4,4,2951,2730,3114,2745,2568,206,162,239,1645,1468,1775,0.0695,0.0556,0.0803,1100,1100,1100,990.5,990.5,990.5,973.4,972.9,973.8,17.1,16.7,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.23,14.84,15.76,0.942,0.94,0.944,0.973,0.971,0.976,0.917,0.913,0.922,38.69,37.62,40.13,37.66,36.52,39.18,0,0,0,0,0,0,0.837,0,1.115,0.07,0.37,0.63,14.2
1520200800000,2018,3,2017,6,23,7,1.92,0.145,0.665,24265.8,145.1,145.1,144.4,4,4,4,3175,3148,3185,2936,2909,239,239,239,1836,1809,1846,0.0753,0.075,0.0759,1100,1100,1100,990.5,990.5,990.5,973.9,973.9,974,16.6,16.5,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.7,14.67,14.75,0.939,0.939,0.94,0.97,0.97,0.97,0.911,0.911,0.912,37.22,37.16,37.39,36.11,36.04,36.28,0,0,0,0,0,0,0.802,0,1.255,0.076,0.35,0.65,12.6
1520805600000,2018,3,2017,6,24,7,1.97,0.145,0.665,23930.3,143.8,143.8,142.4,4,4,4,3261,3202,3345,3022,2963,239,239,239,1922,1863,2006,0.0733,0.0714,0.0746,1100,1100,1100,990.5,990.5,990.5,974.1,974,974.3,16.4,16.2,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.51,14.33,14.64,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.911,36.71,36.22,37.06,35.61,35.13,35.94,0,0,0,0,0,0,0.791,0,1.305,0.074,0.34,0.66,12.1
1521410400000,2018,3,2017,6,25,7,2.11,0.145,0.665,23043.2,140,140,137.2,4,4,4,3494,3367,3569,3255,3128,239,239,239,2155,2028,2230,0.0684,0.067,0.071,1100,1100,1100,990.5,990.5,990.5,974.6,974.3,974.8,15.9,15.7,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.02,13.86,14.29,0.935,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,35.35,34.92,36.09,34.29,33.87,35.01,0,0,0,0,0,0,0.762,0,1.445,0.069,0.32,0.68,10.9
1522015200000,2018,3,2017,6,26,7,2.22,0.149,0.665,22388.9,134.1,134.1,133.3,4,4,4,3667,3630,3725,3420,3391,247,239,295,2320,2291,2351,0.0673,0.0648,0.0792,1100,1100,1100,990.5,990.5,990.5,975,974.9,975.1,15.5,15.4,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.65,13.53,13.73,0.933,0.932,0.933,0.97,0.97,0.97,0.905,0.904,0.905,34.35,34.01,34.56,33.32,32.99,33.53,0,0,0,0,0,0,0.74,0,1.555,0.067,0.3,0.7,10.1
1522620000000,2018,4,2017,7,27,7,2.32,0.178,0.665,21759,132,132,129.5,4,4,4,3834,3725,3945,3539,3430,295,295,295,2439,2330,2550,0.077,0.0748,0.0792,1100,1100,1100,990.5,990.5,990.5,975.3,975.1,975.6,15.2,14.9,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.3,13.06,13.53,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,33.38,32.74,34.01,32.38,31.76,32.99,0,0,0,0,0,0,0.72,0,1.655,0.077,0.29,0.71,9.38
1523224800000,2018,4,2017,7,28,7,2.45,0.178,0.665,20957.8,126.3,126.3,124.7,4,4,4,4053,3978,4124,3758,3683,295,295,295,2658,2583,2729,0.0728,0.0715,0.0742,1100,1100,1100,990.5,990.5,990.5,975.8,975.6,975.9,14.7,14.6,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.044,1.87,1.87,1.87,0.13,0.13,0.13,12.85,12.72,12.99,0.928,0.926,0.929,0.97,0.97,0.97,0.9,0.899,0.901,32.15,31.78,32.55,31.19,30.82,31.57,0,0,0,0,0,0,0.693,0,1.785,0.073,0.27,0.73,8.55
1523829600000,2018,4,2017,7,29,7,2.55,0.178,0.665,20406.7,123.3,123.3,121.5,4,4,4,4216,4124,4372,3921,3829,295,295,295,2821,2729,2977,0.07,0.0675,0.0715,1100,1100,1100,990.5,990.5,990.5,976.1,975.9,976.4,14.4,14.1,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.55,12.26,12.72,0.925,0.922,0.926,0.97,0.97,0.97,0.897,0.895,0.899,31.31,30.51,31.78,30.37,29.59,30.82,0,0,0,0,0,0,0.675,0,1.885,0.07,0.26,0.74,8
1524434400000,2018,4,2017,7,30,7,2.75,0.178,0.665,19286.7,118,118,114.8,4,4,4,4553,4393,4670,4258,4098,295,295,295,3158,2998,3275,0.0648,0.0632,0.0672,1100,1100,1100,990.5,990.5,990.5,976.7,976.4,976.9,13.8,13.6,14.1,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.93,11.72,12.23,0.919,0.917,0.922,0.97,0.97,0.97,0.892,0.89,0.894,29.59,28.99,30.4,28.7,28.12,29.49,0,0,0,0,0,0,0.638,0,2.085,0.065,0.24,0.76,7.01
1525039200000,2018,4,2017,7,31,7,2.86,0.202,0.665,18696.6,112.5,112.5,111.3,4,4,4,4730,4670,4829,4397,4372,333.6,295,340,3297,3272,3389,0.0705,0.0632,0.0722,1100,1100,1100,990.5,990.5,990.5,977,976.9,977.2,13.5,13.3,13.6,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.048,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.61,11.43,11.72,0.916,0.914,0.917,0.97,0.97,0.97,0.889,0.887,0.89,28.68,28.18,28.99,27.82,27.33,28.12,0,0,0,0,0,0,0.618,0,2.195,0.071,0.23,0.77,6.54
1525644000000,2018,5,2017,8,32,7,2.77,0.206,0.665,19194.9,116.1,116.1,114.3,4,4,4,4581,4485,4670,4241,4145,340,340,340,3141,3045,3230,0.0742,0.0728,0.0758,1100,1100,1100,990.5,990.5,990.5,976.7,976.6,976.9,13.8,13.6,13.9,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.047,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.88,11.72,12.06,0.919,0.917,0.921,0.97,0.97,0.97,0.891,0.89,0.893,29.45,28.99,29.93,28.56,28.12,29.04,0,0,0,0,0,0,0.635,0,2.105,0.074,0.24,0.76,6.93
1526248800000,2018,5,2017,8,33,7,2.59,0.206,0.665,20190.7,123,123,120.2,4,4,4,4281,4141,4449,3941,3801,340,340,340,2841,2701,3009,0.0795,0.0764,0.0821,1100,1100,1100,990.5,990.5,990.5,976.2,975.9,976.5,14.3,14,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.045,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.43,12.12,12.69,0.924,0.921,0.926,0.97,0.97,0.97,0.896,0.893,0.898,30.97,30.12,31.69,30.05,29.22,30.74,0,0,0,0,0,0,0.668,0,1.925,0.08,0.26,0.74,7.8
1526853600000,2018,5,2017,8,34,7,2.32,0.206,0.665,21760.2,136,136,129.5,4,4,4,3836,3545,4107,3496,3205,340,340,340,2396,2105,2667,0.0889,0.0828,0.0959,1100,1100,1100,990.5,990.5,990.5,975.3,974.7,975.9,15.2,14.6,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.041,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.3,12.75,13.91,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,33.38,31.86,35.06,32.38,30.91,34.01,0,0,0,0,0,0,0.72,0,1.655,0.089,0.29,0.71,9.38
1527458400000,2018,5,2017,8,35,7,1.95,0.193,0.665,24080.7,147.8,147.8,143.3,4,4,4,3229,3054,3470,2910,2761,319.9,293,340,1810,1661,2030,0.099,0.0941,0.106,1100,1100,1100,990.5,990.5,990.5,974,973.6,974.6,16.5,15.9,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.59,14.07,14.98,0.939,0.935,0.941,0.971,0.97,0.972,0.911,0.907,0.914,36.92,35.49,38.02,35.83,34.43,36.94,0,0,0,0,0,0,0.796,0,1.285,0.099,0.34,0.66,12.3
1528063200000,2018,6,2017,9,36,7,1.69,0.177,0.665,26006.3,160.6,160.6,154.8,4,4,4,2800,2593,3008,2507,2300,293,293,293,1407,1200,1615,0.105,0.0974,0.113,1100,1100,1100,990.5,990.5,990.5,973,972.5,973.5,17.5,17,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.59,15.09,16.09,0.943,0.941,0.945,0.975,0.972,0.978,0.92,0.915,0.925,39.68,38.32,41.03,38.7,37.26,40.14,0,0,0,0,0,0,0.86,0,1.025,0.1,0.39,0.61,15.4
1528668000000,2018,6,2017,9,37,7,1.44,0.177,0.665,27931,169.9,169.9,166.3,4,4,4,2379,2236,2540,2086,1943,293,293,293,985.7,843,1147,0.123,0.115,0.131,1100,1100,1100,990.5,990.5,990.5,972,971.7,972.4,18.5,18.1,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.61,16.22,16.96,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.42,41.38,43.35,41.56,40.51,42.48,0,0,0,0,0,0,0.924,0,0.775,0.12,0.46,0.54,19.4
1529272800000,2018,6,2017,9,38,7,1.22,0.177,0.665,29578.4,182,182,176.1,4,4,4,2012,1823,2187,1719,1530,293,293,293,619,429.5,793.7,0.146,0.134,0.161,1100,1100,1100,990.5,990.5,990.5,971.1,970.5,971.6,19.4,18.9,20,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.097,0.094,0.099,17.53,17.08,18.1,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.91,43.67,46.44,44.02,42.79,45.51,0,0,0,0,0,0,0.978,0,0.555,0.15,0.55,0.45,24.2
1529877600000,2018,6,2017,9,39,7,0.982,0.174,0.665,31686.1,192.8,192.8,188.6,4,4,4,1624,1466,1823,1336,1210,287.7,256,293,235.9,109.8,429.5,0.178,0.161,0.194,1100,1100,1100,990.5,990.5,990.5,969.9,969.4,970.5,20.6,20,21.1,0.91,0.874,0.926,0.648,0.648,0.648,0.031,0.031,0.032,1.86,1.82,1.87,0.09,0.086,0.094,18.76,18.1,19.3,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,48.18,46.44,49.63,47.15,45.51,48.2,0,0,0,0,0,0,1.05,0,0.317,0.18,0.68,0.32,32.3
1530482400000,2018,7,2017,10,40,7,0.802,0.155,0.636,31927.1,192.8,192.8,190,4,4,4,1326,1226,1436,1070,969.6,256,256,256,19.31,0,79.66,0.194,0.178,0.209,1051,969.6,1100,990.5,990.5,990.5,968.9,968.6,969.3,21.6,21.2,21.9,0.763,0.636,0.861,0.548,0.408,0.648,0.025,0.019,0.031,1.6,1.31,1.81,0.074,0.06,0.085,19.97,19.41,20.58,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.934,0.937,49.07,46.75,50.57,47.51,45.81,48.2,0,0,0,0,0,0,1.06,0,0.166,0.19,0.79,0.21,39.8
